time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:42:33.233,,230,-74819.333,None,60.033,131471.1813,132395.9239,132350.2022,132073.1214,228.7573566,0,-153.2230278,-2.674246326,132034.4562,-153.198732,-2.673822282,87.01259637,1.518656297,-33.47250425,-0.584205408,,,,26.40227951,0.460806708,188.903785,25.915835,0.452316649,189.4518408,-94.67416371,-1.652375873,191.4366736,147.1313211,2.567925985,185.7327112,-90,-3.126138931,3.17103217,-3.152131393,-1.570796327,1.2,60.01,-385.4284483,-746.0495816,259.0559873,872.4220426,,,6397.685,6397.685
3/16/2026 16:42:33.267,,230,-74938.032,None,60.036,131515.9105,132433.8186,132386.9374,132112.8964,228.826249,0,-152.8133823,-2.667096663,132084.2578,-152.7919911,-2.666723316,87.42407647,1.52583798,-33.07067782,-0.577192214,,,,26.72736173,0.466480463,189.4404392,26.24134965,0.457997952,189.9793673,-93.95755311,-1.639868659,191.2560587,147.6421523,2.576841673,186.096749,-90,-3.124721268,3.165706639,-3.154033887,-1.570796327,1.2,60.01,-422.137467,-610.7184035,306.5040066,726.3518638,,,6397.685,6397.685
3/16/2026 16:42:33.300,,230,-75025.282,None,60.036,131487.7723,132404.3371,132368.2801,132087.4765,228.7822203,0,-152.3823583,-2.659573875,132045.1019,-152.3615241,-2.659210249,87.86006857,1.533447478,-32.63691783,-0.569621674,,,,27.21611156,0.475010756,188.9152191,26.72736173,0.466480463,189.4404392,-93.59876812,-1.633606679,191.1769861,148.344451,2.589099097,187.49592,0,-3.125690712,3.167054157,-3.158720771,0,0,60,-396.6624524,-644.4287982,425.0736104,616.0176402,,,6397.685,6397.685
3/16/2026 16:42:33.333,,230,-74841.494,None,60.032,131433.8899,132360.334,132319.2416,132038.5135,228.6974139,0,-151.9719398,-2.65241072,132001.4514,-151.9468991,-2.651973677,88.26995957,1.540601425,-32.22569966,-0.562444563,,,,27.53882335,0.48064314,189.467042,27.05059701,0.472121982,189.9831571,-93.2397003,-1.627339764,191.1054159,148.4652081,2.591206706,185.8450968,0,-3.124095659,3.167941189,-3.153651269,0,0,60,-437.5761866,-666.4032049,296.5248054,807.454586,,,6397.685,6397.685
3/16/2026 16:42:33.367,,230,-74754.029,None,60.031,131453.278,132373.0574,132344.1826,132057.5295,228.7303506,0,-151.5969506,-2.645865924,132015.6089,-151.5773837,-2.645524418,88.6442322,1.547133715,-31.85119095,-0.555908153,,,,28.02968098,0.489210221,188.9647586,27.21611156,0.475010756,188.9152191,-92.88037755,-1.621068399,191.0413568,148.9729332,2.600068181,186.2475772,-135,-3.120535174,3.168202114,-3.155976334,-2.35619449,1.697056275,60,-525.2673332,-672.8400108,354.5279974,843.5793465,,,6397.685,6397.685
3/16/2026 16:42:33.400,,230,-74629.296,None,60.034,131512.8244,132426.8111,132392.9524,132111.5402,228.8238998,0,-151.20175,-2.638968373,132074.831,-151.1805026,-2.638597536,89.03425723,1.553940936,-31.45984619,-0.549077898,,,,28.20162822,0.492211267,187.9063597,27.7075506,0.483587986,188.4038216,-92.52082791,-1.614793074,190.9848162,149.2903251,2.605607714,185.6318938,-135,-3.122185522,3.16873401,-3.154685612,-2.35619449,1.697056275,60,-481.6101499,-686.3616162,321.7679937,846.2037725,,,6360.742,6360.742
3/16/2026 16:42:33.433,,230,-74684.909,None,60.036,131530.9249,132462.2233,132423.1291,132139.4591,228.8722568,0,-150.7967677,-2.631900098,132098.4298,-150.7783562,-2.631578757,89.44460442,1.561102845,-31.05101886,-0.541942515,,,,28.84266014,0.503399384,189.0523737,28.02968098,0.489210221,188.9647586,-92.16107949,-1.608514279,190.9358007,150.1171677,2.620038839,185.4572727,-90,-3.120788978,3.169617124,-3.161981354,-1.570796327,1.2,60,-519.5035693,-708.6959856,500.6879846,727.5115703,,,6360.742,6360.742
3/16/2026 16:42:33.467,,230,-74785.205,None,60.034,131483.9321,132420.2876,132375.9428,132094.0917,228.7936782,0,-150.3623185,-2.624317529,132057.0362,-150.3465708,-2.62404268,89.88057988,1.568712053,-30.62170688,-0.534449608,,,,29.33789365,0.51204284,188.5871682,28.66818839,0.500354278,190.1043924,-91.81255269,-1.602431339,189.694913,150.3008456,2.623244624,186.4986863,180,-3.124396958,3.171143392,-3.157694232,3.141592654,1.2,60,-428.2250123,-742.1904117,397.4976161,772.9178079,,,6360.742,6360.742
3/16/2026 16:42:33.500,,230,-74703.744,None,60.031,131454.26,132385.3597,132343.027,132061.58,228.7373663,0,-149.9812317,-2.61766631,132021.103,-149.9592907,-2.617283366,90.25967815,1.575328566,-30.23848712,-0.527761161,,,,29.65472279,0.517572551,189.1780114,28.84266014,0.503399384,189.0523737,-91.08092419,-1.589662013,190.8339592,150.6221003,2.628851576,185.9070736,0,-3.12068275,3.164990579,-3.156612737,0,0,60,-522.1970275,-591.0624167,369.5328002,743.726644,,,6360.742,6360.742
3/16/2026 16:42:33.533,,230,-74936.261,None,60.031,131492.6846,132416.0933,132383.1064,132097.9873,228.8004255,0,-149.6112714,-2.611209284,132059.1893,-149.5877424,-2.610798625,90.63347836,1.58185261,-29.87436379,-0.52140601,,,,30.15154798,0.526243787,188.7360061,29.475889,0.514451313,190.2217653,-91.08092419,-1.589662013,190.8339592,151.1245566,2.637621093,186.3712424,0,-3.125249938,3.171514623,-3.159027103,0,0,60,-407.313006,-756.0000047,430.1279885,733.1850222,,,6360.742,6360.742
3/16/2026 16:42:33.567,,230,-74808.13,None,60.034,131530.2872,132477.3087,132424.4171,132144.7187,228.8813667,0,-149.2138558,-2.604273073,132112.8548,-149.1904375,-2.603864347,91.02766333,1.588732435,-29.47569248,-0.514447883,,,,30.46554492,0.531724067,189.3415961,29.96956948,0.523067663,189.7746031,-90.36262667,-1.577125356,189.6037974,151.6244781,2.64634637,186.8496722,0,-3.12693201,3.165857791,-3.160794253,0,0,60,-366.714928,-609.436784,475.084791,501.066921,,,6360.742,6360.742
3/16/2026 16:42:33.600,,230,-74881.67,None,60.035,131518.8547,132462.3173,132416.1786,132133.1639,228.8613532,0,-148.7952213,-2.596966522,132090.751,-148.7726557,-2.596572679,91.44831152,1.596074131,-29.05510842,-0.507107307,,,,30.65066796,0.534955074,188.3082579,29.96956948,0.523067663,189.7746031,-90,-1.570796327,190.8,151.9492242,2.652014259,186.2823663,0,-3.119640342,3.166870458,-3.159121566,0,0,60,-545.9930964,-638.7983958,432.3600185,752.4314737,,,6320.742,6320.742
3/16/2026 16:42:33.633,,230,-74860.978,None,60.032,131472.7284,132416.5424,132373.9249,132088.4489,228.7839046,0,-148.3942033,-2.589967438,132050.5392,-148.3743398,-2.589620756,91.84359249,1.602973086,-28.65605751,-0.500142554,,,,30.96375653,0.5404195,188.9228414,30.28243343,0.528528169,190.3768894,-89.63965394,-1.564507102,190.8037735,152.2759438,2.65771659,185.7210812,0,-3.118148925,3.167480188,-3.157859144,0,0,60,-584.8056365,-653.9904146,399.8879875,838.9080636,,,6320.742,6320.742
3/16/2026 16:42:34.000,,230,-74875.046,None,60.031,131481.2899,132423.1715,132361.6308,132089.3981,228.7855486,0,-148.027179,-2.583561657,132052.4372,-148.0012684,-2.583109431,92.2175642,1.609500123,-28.28668319,-0.493695756,,,,31.46414363,0.549152903,188.5184341,30.77753039,0.537169241,189.9528363,-89.27933638,-1.558218374,190.8150937,152.774508,2.666418178,186.2321132,180,-3.120278672,3.167718497,-3.160113934,3.141592654,1.2,60,-530.5568772,-660.0815941,456.5232049,734.1152663,,,6252.742,6252.742
3/16/2026 16:42:33.700,,230,-74918.16,None,60.033,131541.3979,132473.0368,132423.4542,132146.656,228.8847222,0,-147.6365814,-2.576744443,132108.4191,-147.6162001,-2.576388721,92.60633293,1.616285418,-27.8956515,-0.486870966,,,,31.77419773,0.554564368,189.1475614,31.27480548,0.545848329,189.5430294,-89.27933638,-1.558218374,190.8150937,153.2703062,2.675071489,186.7571685,180,-3.12223705,3.174503792,-3.161942455,3.141592654,1.2,60.01,-483.6273393,-831.7728085,503.2368013,812.1633465,,,6320.742,6320.742
3/16/2026 16:42:33.733,,230,-74935.757,None,60.035,131563.4917,132506.2854,132442.8839,132171.5874,228.9279046,0,-147.2350717,-2.569736776,132130.1696,-147.2129638,-2.569350921,93.00569685,1.623255633,-27.49838178,-0.479937301,,,,32.27564431,0.563316261,188.7665225,31.58381652,0.551241589,190.1687672,-88.54978371,-1.545485278,189.6607498,153.7632878,2.683675641,187.2961292,180,-3.12059251,3.168740911,-3.163612942,3.141592654,1.2,60.01,-523.7418891,-682.1856062,546.1920007,659.7354946,,,6320.742,6320.742
3/16/2026 16:42:33.767,,230,-74876.27,None,60.034,131518.3451,132453.7175,132403.6008,132125.9196,228.8488057,0,-146.8065749,-2.562258096,132084.6258,-146.7826137,-2.561839895,93.43321584,1.630717247,-27.06899765,-0.472443134,,,,32.58255421,0.56867285,189.4100314,32.08218716,0.559939797,189.7821909,-87.82525589,-1.532839882,189.7366596,153.7632878,2.683675641,187.2961292,0,-3.121779692,3.163557129,-3.156118775,0,0,60,-495.6512771,-551.952007,360.215996,687.3872881,,,6320.742,6320.742
3/16/2026 16:42:33.800,,230,-74730.341,None,60.031,131477.4265,132414.0733,132355.8299,132083.1382,228.7747062,0,-146.4225715,-2.555555971,132049.9651,-146.4013063,-2.555184824,93.81925575,1.637454915,-26.68353152,-0.465715481,,,,33.08485293,0.577439616,189.0523737,32.58255421,0.56867285,189.4100314,-87.82525589,-1.532839882,189.7366596,154.093492,2.689438791,186.768734,0,-3.123857674,3.170294797,-3.155154272,0,0,60,-442.7191946,-721.0080186,335.2319924,828.4952208,,,6294.742,6294.742
3/16/2026 16:42:33.833,,230,-74912.443,None,60.031,131505.5029,132449.6161,132383.672,132113.6313,228.8275217,0,-146.0529248,-2.549104419,132071.0078,-146.025718,-2.548629572,94.18769413,1.643885377,-26.31188111,-0.459228958,,,,33.58901687,0.586238937,188.7093002,32.88737707,0.573993012,190.0589382,-87.46323826,-1.526521482,189.7859847,154.5839938,2.697999662,187.3307236,180,-3.122622584,3.170406859,-3.15722862,3.141592654,1.2,60,-472.763209,-724.2047874,387.7488034,809.2191931,,,6294.742,6294.742
3/16/2026 16:42:33.867,,230,-74911.781,None,60.033,131573.0915,132507.3738,132444.5088,132175.6791,228.9349917,0,-145.6576258,-2.542205152,132138.1503,-145.6287347,-2.541700906,94.58136928,1.650756305,-25.91731467,-0.452342474,,,,33.58901687,0.586238937,188.7093002,33.38851358,0.582739494,189.7100946,-87.1014232,-1.520206618,189.8428824,154.5839938,2.697999662,187.3307236,0,-3.1244404,3.170962923,-3.150342136,0,0,60,-427.682442,-738.7199985,217.079988,949.3224525,,,6294.742,6294.742
3/16/2026 16:42:33.900,,230,-74817.763,None,60.035,131581.0046,132513.6919,132442.4566,132179.7307,228.9420093,0,-145.2492345,-2.535077379,132145.5741,-145.2185921,-2.534542566,94.98727041,1.657840616,-25.50865298,-0.445209982,,,,34.39614174,0.600325923,189.0561821,33.89145784,0.591517528,189.3758168,-86.73983936,-1.51389579,189.9073458,155.7387091,2.718153247,186.9074637,0,-3.126060094,3.171736406,-3.163363229,0,0,60,-388.0333656,-758.4624068,538.8767832,607.6189892,,,6294.742,6294.742
3/16/2026 16:42:33.933,,230,-74841.235,None,60.034,131539.712,132472.5808,132399.9639,132138.0981,228.8698996,0,-144.8199283,-2.527584572,132091.0448,-144.7977296,-2.527197132,95.42138729,1.665417385,-25.08089215,-0.437744147,,,,34.90249562,0.609163466,188.7512649,34.19176906,0.596758947,190.047573,-86.01747943,-1.50128823,190.0589382,156.0749592,2.724021919,186.4175957,-90,-3.123956079,3.166705615,-3.161766066,-1.570796327,1.2,60,-439.6984866,-632.2175908,497.8799973,574.0360801,,,6294.742,6294.742
3/16/2026 16:42:33.967,,230,-75038.832,None,60.031,131519.3721,132448.3424,132377.2341,132115.6573,228.831031,0,-144.4399323,-2.52095239,132080.1122,-144.4130975,-2.520484034,95.79272165,1.671898392,-24.701864,-0.431128858,,,,35.20015133,0.614358538,189.4404392,34.9920202,0.610725964,190.4222676,-85.65676005,-1.494992489,190.1460491,156.2236565,2.726617175,187.5151194,-90,-3.131209998,3.166890881,-3.157746033,-1.570796327,1.2,60,-259.783023,-637.0559846,400.9535844,495.8854232,,,6294.742,6294.742
3/16/2026 16:42:34.000,,230,-74878.445,None,60.033,131557.9051,132481.2609,132414.9759,132152.0497,228.8940644,0,-144.0575721,-2.514278946,132108.5079,-144.0321836,-2.513835833,96.1774266,1.67861276,-24.31202917,-0.424324957,,,,35.7066914,0.62319933,189.1589808,35.20015133,0.614358538,189.4404392,-85.2963853,-1.488702763,190.2406897,156.5600639,2.732488592,187.0345423,-90,-3.128194371,3.167315523,-3.156813549,-1.570796327,1.2,60.01,-334.806509,-648.230384,376.9487951,606.0880979,,,6252.742,6252.742
3/16/2026 16:42:34.033,,230,-75078.734,None,60.035,131572.733,132515.0981,132439.3873,132176.4308,228.9362938,0,-143.6421042,-2.507027663,132139.6759,-143.616091,-2.506573647,96.58828836,1.685783651,-23.9034527,-0.417193952,,,,35.7066914,0.62319933,189.1589808,35.49564128,0.61951581,190.1346891,-84.93638315,-1.482419541,190.3428486,157.0419445,2.740898995,187.6648076,0,-3.126089457,3.168203192,-3.158092947,0,0,60.01,-387.4931768,-671.1264139,410.083184,648.5364068,,,6252.742,6252.742
3/16/2026 16:42:34.067,,230,-75384.878,None,60.034,131568.0925,132485.7461,132423.1644,132159.664,228.9072527,0,-143.226898,-2.499780947,132117.7885,-143.1980379,-2.499277243,97.00786434,1.693106633,-23.48697249,-0.409925001,,,,36.50727097,0.637172079,189.6037974,36.08015622,0.629717521,191.5381946,-84.25373079,-1.470505009,191.7636045,157.3801351,2.746801534,187.2,0,-3.128994764,3.163611642,-3.156726535,0,0,60,-315.5692203,-559.3679884,375.1487937,499.788415,,,6252.742,6252.742
3/16/2026 16:42:34.100,,230,-75111.12,None,60.033,131536.4771,132455.7587,132388.6033,132127.6089,228.8517317,0,-142.83131,-2.492876634,132083.396,-142.8081136,-2.492471781,97.40186761,1.699983287,-23.09766494,-0.403130303,,,,37.01513378,0.646035958,189.3606084,36.58234282,0.63848233,191.282409,-84.21760768,-1.469874542,190.5696723,157.7199973,2.752733249,186.7417468,180,-3.130954111,3.169857829,-3.155863552,3.141592654,1.2,60,-266.0797423,-713.3759887,352.8000114,626.6557196,,,6252.742,6252.742
3/16/2026 16:42:34.133,,230,-74610.85,None,60.032,131554.1233,132489.8567,132413.7013,132153.2416,228.8961288,0,-142.4472738,-2.486173937,132110.1817,-142.419299,-2.485685686,97.78736952,1.706711565,-22.70973403,-0.396359631,,,,37.23483398,0.649870449,188.4038216,37.01513378,0.646035958,189.3606084,-83.82007575,-1.462936301,189.5012401,158.4046896,2.764683383,185.8450968,180,-3.131721644,3.169647866,-3.161043014,3.141592654,1.2,60.01,-245.6860617,-704.2895987,478.6127922,471.3628682,,,6252.742,6252.742
3/16/2026 16:42:34.167,,230,-74995.963,None,60.035,131602.0523,132521.4854,132473.614,132199.726,228.9766422,0,-142.0511017,-2.47925943,132165.0354,-142.0255836,-2.478814056,98.1836642,1.713628212,-22.311253,-0.389404825,,,,37.52426261,0.654921932,189.1323346,37.30394828,0.651076721,190.0854545,-83.50065372,-1.457361335,190.8264133,158.8830953,2.773033139,186.5257087,-135,-3.129890777,3.170989547,-3.162437964,-2.35619449,1.697056275,60.01,-292.5014087,-743.2992033,515.0447887,520.7558234,,,6252.742,6252.742
3/16/2026 16:42:34.200,,230,-75119.227,None,60.036,131595.8431,132510.8877,132455.1161,132187.9458,228.9562383,0,-141.6221465,-2.47177275,132148.9658,-141.5980365,-2.471351952,98.61440453,1.721146049,-21.87755834,-0.381835425,,,,38.03458151,0.663828677,188.9190303,37.30394828,0.651076721,190.0854545,-82.78573796,-1.444883701,191.1129509,159.3579897,2.781321609,187.2192298,-135,-3.122428673,3.16602975,-3.163157034,-2.35619449,1.697056275,60.01,-478.4082005,-618.7967988,534.7151837,562.4898156,,,6252.742,6252.742
3/16/2026 16:42:34.233,,230,-75122.381,None,60.034,131536.9971,132458.4906,132395.1451,132130.8793,228.8573962,0,-141.1954934,-2.464326249,132089.6903,-141.1695792,-2.463873961,99.04332746,1.728632166,-21.44652794,-0.374312526,,,,38.60341479,0.673756691,190.4071427,38.09644608,0.664908417,190.6036726,-82.4291111,-1.438659388,191.2673522,159.7024302,2.787333231,186.7995717,0,-3.128782378,3.167291554,-3.161645757,0,0,60,-322.1801301,-651.009587,495.9072095,477.2825075,,,6210.742,6210.742
3/16/2026 16:42:34.267,,230,-74736.619,None,60.032,131512.6213,132431.3052,132374.5564,132106.8297,228.815741,0,-140.807658,-2.457557244,132072.4846,-140.7841615,-2.457147152,99.42391392,1.735274653,-21.06547892,-0.367661966,,,,39.05848021,0.68169908,188.5375294,38.32011394,0.668812158,189.6607498,-82.02323121,-1.431575448,190.2406897,160.3959118,2.799436769,185.9806442,180,-3.12595931,3.166850101,-3.167098735,3.141592654,1.2,60,-389.2640907,-636.2640008,627.8688205,397.659271,,,6210.742,6210.742
3/16/2026 16:42:34.300,,230,-74910.946,None,60.033,131561.7799,132475.2217,132408.969,132149.3112,228.8893212,0,-140.421665,-2.450820395,132104.3702,-140.3958369,-2.450369609,99.81556349,1.742110228,-20.68184959,-0.360966371,,,,39.34051816,0.686621571,189.2959588,38.8298249,0.677708293,189.4708421,-81.66563548,-1.425334225,190.4109241,160.5191998,2.801588549,187.1115176,-135,-3.128077902,3.167444453,-3.16255492,-2.35619449,1.697056275,60,-337.9507186,-652.0320114,519.307213,470.675517,,,6210.742,6210.742
3/16/2026 16:42:34.333,,230,-75056.731,None,60.036,131597.1124,132505.9594,132455.183,132186.7426,228.9541543,0,-140.0172288,-2.443761652,132146.9836,-139.993744,-2.443351765,100.2189876,1.749151306,-20.27536151,-0.353871815,,,,39.57190281,0.690659995,188.3694243,39.11139125,0.682622552,190.2255503,-81.30869246,-1.419104394,190.5885621,160.5191998,2.801588549,187.1115176,-90,-3.125974317,3.1682557,-3.155460364,-1.570796327,1.2,60.01,-388.762876,-673.2720007,343.6847975,718.3500792,,,6210.742,6210.742
3/16/2026 16:42:34.367,,230,-74931.278,None,60.037,131555.3564,132474.0026,132414.9492,132148.7696,228.8883831,0,-139.5753886,-2.436050085,132112.5785,-139.5540288,-2.435677287,100.6595082,1.756839842,-19.83405159,-0.346169504,,,,39.85211518,0.695550624,189.1361414,39.6202984,0.691504658,190.0589382,-80.952428,-1.412886406,190.7735831,161.2149795,2.813732196,186.3248776,180,-3.127181945,3.169726248,-3.1599017,3.141592654,1.2,60.01,-360.0717074,-710.9136042,451.6992027,619.2861089,,,6210.742,6210.742
3/16/2026 16:42:34.400,,230,-74765.549,None,60.033,131497.7921,132409.9342,132367.9096,132092.5477,228.791004,0,-139.149094,-2.428609841,132054.6323,-139.125919,-2.428205361,101.0930236,1.764406113,-19.40574807,-0.338694198,,,,40.36453657,0.704494064,188.9914284,40.36453657,0.704494064,188.9914284,-80.24203656,-1.400487736,191.1656873,161.5650512,2.819842099,185.9419264,-90,-3.132699425,3.164893849,-3.158536297,-1.570796327,1.2,60,-221.9471019,-589.7519885,417.0096058,394.6894846,,,6210.742,6210.742
3/16/2026 16:42:34.433,,230,-74892.974,None,60.032,131506.0925,132414.2342,132363.4319,132095.2433,228.7956728,0,-138.7650982,-2.421907851,132061.4541,-138.7476772,-2.421603797,101.4738816,1.771053338,-19.02137272,-0.331985582,,,,40.87770219,0.713450494,188.8618543,40.64059216,0.709312143,189.7708091,-79.82448916,-1.39320016,190.1914825,161.6812696,2.821870494,187.0807312,-90,-3.13091594,3.164253498,-3.153856076,-1.570796327,1.2,60,-266.2868166,-570.6432123,303.6671962,533.2628328,,,6175.13,6175.13
3/16/2026 16:42:34.467,,230,-74855.981,None,60.034,131567.9655,132469.4833,132417.9338,132152.4407,228.8947416,0,-138.3690538,-2.414995571,132115.0609,-138.3460636,-2.414594317,101.8718174,1.777998629,-18.62377217,-0.325046144,,,,41.39153115,0.722418501,188.7474503,40.87770219,0.713450494,188.8618543,-79.88795969,-1.394307929,191.3727253,162.3818399,2.834097753,186.3403338,-135,-3.128044811,3.172306558,-3.159143897,-2.35619449,1.697056275,60,-337.8238286,-778.5071912,433.0512217,683.2797982,,,6175.13,6175.13
3/16/2026 16:42:34.500,,230,-74868.034,None,60.037,131591.7527,132503.5963,132448.6534,132181.9935,228.9459285,0,-137.9482034,-2.407650347,132146.4851,-137.927348,-2.407286351,102.2879216,1.785261017,-18.20348846,-0.317710809,,,,41.90594194,0.731396663,188.6482441,41.39153115,0.722418501,188.7474503,-79.11447295,-1.380808039,190.630113,162.8432439,2.842150771,187.1269088,180,-3.129704852,3.166069056,-3.15986158,3.141592654,1.2,60.01,-296.3464316,-618.1920148,452.7648035,461.7736428,,,6175.13,6175.13
3/16/2026 16:42:34.533,,230,-74882.362,None,60.036,131544.4193,132461.6172,132407.3823,132138.4743,228.8705511,0,-137.5071381,-2.399952305,132098.0281,-137.4918005,-2.399684612,102.7331752,1.793032159,-17.76168461,-0.309999877,,,,42.17603971,0.736110758,189.4518408,41.6636633,0.727168103,189.5430294,-78.7607158,-1.374633812,190.8603678,163.5480233,2.854451492,186.4330443,180,-3.126852715,3.167665971,-3.164451369,3.141592654,1.2,60,-368.8715087,-659.1024,564.2207965,463.7531122,,,6175.13,6175.13
3/16/2026 16:42:34.567,,230,-74849.544,None,60.033,131497.1285,132390.6057,132350.3458,132080.0027,228.7692753,0,-137.080759,-2.392510585,132041.6732,-137.0671817,-2.392273616,103.1557695,1.80040782,-17.3391493,-0.302625245,,,,42.93618027,0.749377714,188.4955172,42.68886855,0.74506131,189.3758168,-77.98099755,-1.361025161,190.1687672,164.0041677,2.862412713,187.2499933,0,-3.137334926,3.161432981,-3.165037958,0,0,60,-105.9713836,-499.4783887,580.9824037,24.46736868,,,6175.13,6175.13
3/16/2026 16:42:34.600,,230,-74813.76,None,60.033,131509.9179,132423.3466,132370.8947,132102.0502,228.8074627,0,-136.6899875,-2.385690337,132062.9659,-136.6712076,-2.385362565,103.5526825,1.807335259,-16.94501284,-0.295746266,,,,42.93618027,0.749377714,188.4955172,42.68886855,0.74506131,189.3758168,-77.98099755,-1.361025161,190.1687672,164.3577535,2.868583951,186.9228718,-135,-3.130423875,3.16836042,-3.164330217,-2.35619449,1.697056275,60.01,-278.0217196,-674.0063991,562.5504159,389.4777029,,,6175.13,6175.13
3/16/2026 16:42:34.633,,230,-74830.781,None,60.035,131571.5921,132474.0852,132435.6322,132161.0933,228.9097284,0,-136.291669,-2.378738367,132123.9482,-136.2786124,-2.378510486,103.9481291,1.814237104,-16.55155708,-0.288879167,,,,43.4518423,0.758377714,188.4420335,43.20206814,0.754018333,189.3149756,-77.62784475,-1.354861482,190.4222676,164.7125656,2.874776589,186.6028939,180,-3.132528819,3.169098586,-3.163655756,3.141592654,1.2,60.01,-225.6655942,-693.7775925,545.1983962,374.2447905,,,6138.214,6138.214
3/16/2026 16:42:34.667,,230,-74819.03,None,60.037,131569.7785,132482.2201,132435.3474,132163.1145,228.9132292,0,-135.8536697,-2.371093837,132130.4966,-135.8351347,-2.370770341,104.3861639,1.821882254,-16.10798726,-0.281137414,,,,43.96775531,0.767382095,188.4038216,43.71555648,0.762980395,189.2693319,-77.27564431,-1.348714425,190.682983,165.0685828,2.880990262,186.2900964,-135,-3.133750736,3.170596679,-3.162127676,-2.35619449,1.697056275,60,-195.213837,-732.6000084,506.5920155,421.2218299,,,6138.214,6138.214
3/16/2026 16:42:34.700,,230,-74782.915,None,60.035,131525.1733,132430.8849,132391.7141,132116.5854,228.8326385,0,-135.4233148,-2.363582727,132077.0094,-135.4066084,-2.363291145,104.8157041,1.829379144,-15.68145396,-0.273693003,,,,44.48383577,0.776389398,188.3808908,43.97696981,0.767542918,190.1006049,-76.49019605,-1.335005767,190.0589382,165.4257838,2.887224595,185.9845155,-135,-3.130834063,3.164384911,-3.160917598,-2.35619449,1.697056275,60,-267.6770121,-573.6240063,475.8047949,365.4962235,,,6138.214,6138.214
3/16/2026 16:42:34.733,,230,-75067.502,None,60.034,131487.9246,132410.1539,132358.5802,132086.2306,228.7800623,0,-135,-2.35619449,132047.9487,-134.9852102,-2.355936359,105.2428224,1.836833765,-15.25967467,-0.266331566,,,,44.74306998,0.780913889,189.2236772,44.48844413,0.776469829,190.0778788,-76.22498168,-1.330376903,191.5081199,165.8745108,2.895056359,186.8496722,0,-3.132406188,3.167210668,-3.161387925,0,0,60,-229.5352981,-649.5408126,489.5279996,389.5481111,,,6138.214,6138.214
3/16/2026 16:42:34.767,,230,-74816.208,None,60.035,131508.4484,132436.5217,132391.3181,132112.7869,228.8260592,0,-134.5914087,-2.349063227,132076.763,-134.578552,-2.348838835,105.6544447,1.844017929,-14.85246793,-0.259224467,,,,45.25693002,0.789882438,189.2236772,44.74306998,0.780913889,189.2236772,-75.78880813,-1.322764238,190.63389,166.2319095,2.901294143,186.560446,-90,-3.129752724,3.166782167,-3.16051861,-1.570796327,1.2,60.01,-295.8972079,-635.8896053,467.4239765,464.3628367,,,6138.214,6138.214
3/16/2026 16:42:34.800,,230,-74949.682,None,60.037,131544.699,132464.835,132433.3853,132148.3281,228.8876185,0,-134.1719244,-2.341741845,132104.1718,-134.1536172,-2.341422324,106.0772937,1.851398036,-14.42910539,-0.251835397,,,,45.25693002,0.789882438,189.2236772,45,0.785398163,190.0703028,-75.34864143,-1.31508188,189.7708091,166.6754687,2.909035712,187.4459922,180,-3.126820487,3.166479916,-3.160871109,3.141592654,1.2,60.01,-369.2499219,-625.5504002,478.5408022,516.2595198,,,6138.214,6138.214
3/16/2026 16:42:34.833,,230,-74838.787,None,60.037,131521.8394,132453.0652,132392.5043,132123.1546,228.8440166,0,-133.7189559,-2.333836052,132080.961,-133.6987192,-2.333482857,106.5222418,1.859163846,-13.97830408,-0.24396743,,,,46.03224469,0.803414232,188.4038216,45.77074875,0.798850267,189.2388966,-74.64986351,-1.302885904,190.3920166,167.3913932,2.921530951,186.9074637,180,-3.132333124,3.16204975,-3.165498381,3.141592654,1.2,60,-230.4160068,-515.8512021,591.4944015,154.7728074,,,6186.598,6186.598
3/16/2026 16:42:34.867,,230,-74827.699,None,60.034,131480.5353,132407.8483,132353.773,132081.4025,228.7716999,0,-133.2839238,-2.326243311,132039.2865,-133.2618314,-2.325857726,106.9618549,1.866836542,-13.53856867,-0.236292599,,,,46.5481577,0.812418613,188.4420335,46.28444352,0.807815932,189.2693319,-74.30220748,-1.296818162,190.7131878,167.7508766,2.927805119,186.6491897,0,-3.133673658,3.163654704,-3.164097718,0,0,60,-197.0364222,-557.0640017,555.9119817,198.1884422,,,6186.598,6186.598
3/16/2026 16:42:34.900,,230,-74854.872,None,60.034,131495.1973,132424.7977,132379.6892,132100.588,228.8049302,0,-132.875361,-2.319112544,132062.3684,-132.8550932,-2.318758804,107.3726084,1.874005542,-13.13553968,-0.229258416,,,,46.79793186,0.816777994,189.3149756,46.79793186,0.816777994,189.3149756,-73.95573314,-1.290771044,191.0413568,168.111342,2.934096427,186.3982833,-135,-3.135536798,3.164776586,-3.163354843,-2.35619449,1.697056275,60,-151.4038459,-586.4687939,536.9471863,200.9254535,,,6186.598,6186.598
3/16/2026 16:42:34.933,,230,-74621.477,None,60.037,131542.2928,132486.496,132418.5705,132149.8193,228.8902013,0,-132.4599341,-2.311861977,132109.8677,-132.4452675,-2.311605996,107.7834223,1.881175597,-12.72141488,-0.222030575,,,,47.06381973,0.821418613,188.4955172,46.81419191,0.817061785,187.6187624,-73.95573314,-1.290771044,191.0413568,168.4727647,2.940404444,186.1547743,180,-3.128667781,3.171946641,-3.162435019,3.141592654,1.2,60.01,-321.8477392,-768.1535906,513.7343869,576.2669429,,,6186.598,6186.598
3/16/2026 16:42:34.967,,230,-75031.243,None,60.038,131534.5218,132467.2776,132417.9338,132140.606,228.8742433,0,-131.9992052,-2.303820741,132101.8064,-131.9825501,-2.303530055,108.2445545,1.889223873,-12.26411193,-0.214049133,,,,47.82396029,0.834685568,189.4518408,47.55615008,0.830011398,190.2596121,-73.16252737,-1.276926992,190.5696723,168.906277,2.947970661,187.096125,180,-3.133541453,3.166150865,-3.162019794,3.141592654,2.4,60.01,-201.4946599,-619.891208,506.0448048,315.341063,,,6186.598,6186.598
3/16/2026 16:42:35.000,,230,-74910.946,None,60.037,131490.4127,132407.1539,132367.0024,132088.867,228.7846288,0,-131.5518161,-2.296012329,132049.4231,-131.5371389,-2.295756163,108.691113,1.89701779,-11.81214779,-0.206160871,,,,48.3363367,0.843628224,189.5430294,47.82396029,0.834685568,189.4518408,-72.8178407,-1.270911074,190.9207165,169.2673354,2.95427232,186.868938,180,-3.130441731,3.167928864,-3.160433191,3.141592654,1.2,60,-279.0911893,-665.6831805,465.9984201,478.7759498,,,6186.598,6186.598
3/16/2026 16:42:35.033,,230,-74614.176,None,60.033,131435.0145,132362.0279,132326.7505,132041.961,228.7033851,0,-131.1261466,-2.288582994,132001.6478,-131.1057128,-2.288226357,109.1150147,1.90441627,-11.39145163,-0.198818338,,,,48.60846885,0.848377826,188.7474503,48.09405806,0.839399664,188.6482441,-72.36553892,-1.263016919,190.1346891,169.9920202,2.966920455,186.4369062,180,-3.127626021,3.167433189,-3.165738793,3.141592654,1.2,60,-347.9669812,-650.2463842,595.6416207,402.5717446,,,6186.598,6186.598
3/16/2026 16:42:35.067,,230,-74776.234,None,60.034,131476.9555,132414.6273,132361.6798,132085.1211,228.7781406,0,-130.7176391,-2.281453193,132043.2387,-130.6954517,-2.28106595,109.5252895,1.911576916,-10.98597771,-0.191741483,,,,48.84817946,0.852561565,189.6493607,48.3363367,0.843628224,189.5430294,-72.02158159,-1.257013731,190.5016535,170.3555944,2.973266021,186.2321132,-135,-3.124694174,3.168590647,-3.165007504,-2.35619449,1.697056275,60,-423.1501634,-680.9472006,577.1232149,526.9741492,,,6149.695,6149.695
3/16/2026 16:42:35.100,,230,-74999.592,None,60.038,131528.4271,132463.73,132418.0225,132137.4279,228.8687388,0,-130.294737,-2.274072158,132094.3174,-130.2707381,-2.273653299,109.9533952,1.919048771,-10.55841528,-0.18427911,,,,49.12229781,0.857345833,188.8618543,48.84817946,0.852561565,189.6493607,-71.67895914,-1.251033841,190.8754568,170.779176,2.980658914,187.2192298,180,-3.126214864,3.170082612,-3.164938024,3.141592654,1.2,60.01,-383.623481,-720.2448008,578.7071814,525.1611004,,,6149.695,6149.695
3/16/2026 16:42:35.133,,230,-74714.789,None,60.039,131511.8018,132439.9124,132389.7889,132114.5218,228.8290642,0,-129.8249001,-2.265871957,132077.2192,-129.7988773,-2.265417774,110.4217637,1.927223342,-10.08559756,-0.176026884,,,,49.63546343,0.866302263,188.9914284,49.63546343,0.866302263,188.9914284,-71.67895914,-1.251033841,190.8754568,171.085073,2.985997826,185.8450968,-135,-3.131720037,3.178257183,-3.16202471,-2.35619449,1.697056275,60,-246.4309437,-926.6543788,502.6751987,670.4101238,,,6149.695,6149.695
3/16/2026 16:42:35.167,,230,-74515.522,None,60.037,131448.4108,132374.2023,132317.4361,132047.3628,228.7127413,0,-129.3707627,-2.257945764,132005.7271,-129.3468182,-2.257527854,110.8764153,1.93515851,-9.63231858,-0.168115674,,,,50.42809719,0.880136331,188.3694243,49.91379876,0.871160131,188.2164711,-70.76135548,-1.235018636,189.3758168,171.5056242,2.993337828,186.8496722,-135,-3.128687985,3.170177146,-3.161453502,-2.35619449,1.697056275,60,-320.8765546,-716.4719895,490.9968004,546.3517437,,,6149.695,6149.695
3/16/2026 16:42:35.200,,230,-74799.13,None,60.034,131406.4793,132344.1009,132272.8843,132008.5095,228.6454455,0,-128.93565,-2.250351615,131963.3606,-128.9098531,-2.249901376,111.3045736,1.942631282,-9.198268537,-0.160540071,,,,50.65948184,0.884174755,189.2959588,50.14788482,0.875245703,189.1361414,-70.41928834,-1.229048438,189.7746031,171.9216553,3.000598941,187.8642063,0,-3.125147079,3.17167972,-3.161139012,0,0,60,-410.7940879,-755.5391956,485.6831861,680.6500974,,,6149.695,6149.695
3/16/2026 16:42:35.233,,230,-74878.301,None,60.035,131448.8041,132394.9858,132318.0717,132054.6509,228.7253647,0,-128.5304818,-2.243280097,132014.6419,-128.5062357,-2.242856922,111.7146182,1.949787911,-8.790013786,-0.153414682,,,,51.1701751,0.893088034,189.4708421,50.65948184,0.884174755,189.2959588,-70.07866788,-1.22310349,190.1801251,172.2843264,3.006928746,187.699334,-135,-3.127031677,3.172891401,-3.160343428,-2.35619449,1.697056275,60,-364.1997507,-787.9392131,465.667206,686.4717578,,,6149.695,6149.695
3/16/2026 16:42:35.267,,230,-74965.637,None,60.038,131493.0679,132424.2105,132356.0121,132091.7766,228.7896684,0,-128.0800232,-2.235418111,132051.0518,-128.0579634,-2.235033094,112.1629622,1.957612989,-8.340944817,-0.14557695,,,,51.45398659,0.898041479,188.7207461,50.88860875,0.888173774,190.2255503,-69.27444113,-1.209067085,189.8883883,172.6476206,3.013269426,187.5419953,180,-3.123206868,3.166680074,-3.158846376,3.141592654,2.4,60,-458.1621758,-630.7775843,428.2560079,660.6837522,,,6191.695,6191.695
3/16/2026 16:42:35.300,,230,-74894.371,None,60.037,131470.7344,132401.5387,132329.1124,132067.8051,228.7481485,0,-127.6260618,-2.22749499,132028.2979,-127.6020722,-2.227076293,112.6162699,1.9655247,-7.891294781,-0.137729076,,,,51.96541849,0.90696765,188.9190303,51.67988606,0.901984169,189.6607498,-68.93655155,-1.203169799,190.3163682,173.3759674,3.025981474,187.2499933,180,-3.129060462,3.168694499,-3.16371055,3.141592654,1.2,60,-312.5779868,-682.8335802,548.0063866,447.4051804,,,6191.695,6191.695
3/16/2026 16:42:35.333,,230,-74692.152,None,60.036,131423.405,132357.3138,132276.2243,132019.6569,228.6647533,0,-127.1918626,-2.219916784,131973.2837,-127.1701905,-2.219538535,113.052623,1.9731405,-7.448663238,-0.130003698,,,,52.76516602,0.920925877,188.4038216,52.47573739,0.915874395,189.1323346,-68.46789889,-1.194990268,189.6341741,173.7409637,3.032351862,187.1153655,-135,-3.13541293,3.168130768,-3.16235556,-2.35619449,1.697056275,60,-153.653344,-666.0144213,513.8639893,305.803776,,,6191.695,6191.695
3/16/2026 16:42:35.367,,230,-74602.742,None,60.035,131414.7,132355.2336,132272.8293,132014.9393,228.6565823,0,-126.7677867,-2.212515263,131973.8096,-126.747471,-2.212160687,113.471432,1.980450095,-7.024438723,-0.122599584,,,,52.76516602,0.920925877,188.4038216,52.25319461,0.911990291,188.1820395,-68.13142081,-1.189117617,190.0778788,174.1064708,3.038731164,186.9883419,0,-3.124150978,3.169567712,-3.161330748,0,0,60.01,-433.6542888,-703.6991872,488.160006,649.1934699,,,6191.695,6191.695
3/16/2026 16:42:35.400,,230,-74694.802,None,60.037,131454.3887,132379.6718,132311.0689,132049.0474,228.7156592,0,-126.3302817,-2.204879361,132003.4543,-126.3050132,-2.204438343,113.9092269,1.988091058,-6.59326181,-0.115074127,,,,53.27589283,0.929839742,188.6406107,52.98486622,0.924760369,189.3606084,-67.65935204,-1.180878463,189.4176338,174.1064708,3.038731164,186.9883419,180,-3.129198712,3.168969521,-3.153805291,3.141592654,1.2,60.01,-308.6162687,-686.390412,302.1408008,692.8658799,,,6191.695,6191.695
3/16/2026 16:42:35.433,,230,-74694.11,None,60.037,131454.3433,132388.9366,132314.5761,132053.2998,228.7230245,0,-125.8761218,-2.196952774,132012.6567,-125.8520222,-2.196532158,114.3627208,1.99600602,-6.138200371,-0.107131807,,,,53.78529872,0.938730552,188.8923503,53.27589283,0.929839742,188.6406107,-66.99112992,-1.169215787,190.3428486,174.838902,3.0515145,186.7571685,180,-3.1263719,3.165221807,-3.158646307,3.141592654,1.2,60,-379.5328115,-595.3824182,421.3872122,553.5280175,,,6191.695,6191.695
3/16/2026 16:42:35.467,,230,-74665.786,None,60.036,131423.3908,132364.5682,132282.2361,132024.0844,228.6724219,0,-125.4371505,-2.18929128,131981.2623,-125.4111811,-2.18883803,114.8016242,2.00366633,-5.700766719,-0.099497149,,,,54.2933086,0.947596997,189.1589808,54.08007286,0.943875331,188.1858656,-66.51588471,-1.160921193,189.7138898,175.6012946,3.064820762,187.7530293,-135,-3.132713361,3.164587523,-3.164317911,-2.35619449,1.697056275,60,-221.6725429,-577.3824108,564.364789,234.6901648,,,6232.695,6232.695
3/16/2026 16:42:35.500,,230,-74519.683,None,60.035,131413.979,132342.8529,132268.4594,132009.1031,228.6464737,0,-124.9992757,-2.181648924,131974.3311,-124.9787331,-2.181290387,115.2359643,2.011246994,-5.257491607,-0.091760539,,,,54.58955171,0.952767415,188.4611366,54.58955171,0.952767415,188.4611366,-66.51588471,-1.160921193,189.7138898,175.9406536,3.070743694,186.4677988,0,-3.134057802,3.172168187,-3.162504233,0,0,60,-187.4052999,-767.5487941,515.7216006,439.2324934,,,6232.695,6232.695
3/16/2026 16:42:35.533,,230,-74660.098,None,60.036,131462.7779,132383.2527,132292.5772,132046.8522,228.711857,0,-124.5900709,-2.174506953,132006.0877,-124.5691286,-2.174141441,115.6475609,2.018430709,-4.844351468,-0.084549883,,,,55.09750438,0.961632861,188.7512649,54.58955171,0.952767415,188.4611366,-65.85445804,-1.14937712,190.682983,176.308614,3.077165814,186.3866948,180,-3.126908856,3.167807829,-3.161715697,3.141592654,1.2,60,-365.8529937,-661.6800004,496.1519899,531.3810042,,,6232.695,6232.695
3/16/2026 16:42:35.567,,230,-74623.032,None,60.038,131477.5475,132397.4634,132329.0716,132068.6905,228.749682,0,-124.1349173,-2.166563023,132030.392,-124.1150316,-2.166215953,116.1005637,2.026337101,-4.394720393,-0.076702341,,,,55.60385826,0.970470403,189.0561821,55.09750438,0.961632861,188.7512649,-65.37643521,-1.141034048,190.0854545,176.6768796,3.08359326,186.3132846,180,-3.127848814,3.167371149,-3.160295601,3.141592654,1.2,60.01,-343.051404,-648.6912119,461.0880012,530.6546146,,,6232.695,6232.695
3/16/2026 16:42:35.600,,230,-74850.898,None,60.038,131440.6677,132371.6475,132301.0558,132038.4686,228.6973361,0,-123.6857336,-2.158723289,131999.7873,-123.6596011,-2.158267191,116.5580826,2.034322311,-3.942325793,-0.068806565,,,,56.10854216,0.979278799,189.3758168,55.80823094,0.97403738,190.047573,-64.89543133,-1.132638946,189.5012401,177.0643266,3.090355486,187.4459922,180,-3.132304571,3.166961257,-3.159162051,3.141592654,1.2,60,-232.1761336,-636.2927953,435.6863885,432.7825403,,,6232.695,6232.695
3/16/2026 16:42:35.633,,230,-74802.485,None,60.035,131405.1626,132311.0945,132246.8214,131988.3382,228.6105078,0,-123.2420808,-2.150980087,131957.2256,-123.2184303,-2.150567309,117.0019538,2.042069325,-3.501095865,-0.06110565,,,,56.41098313,0.98455739,188.7093002,55.90502205,0.975726703,188.3808908,-64.72227776,-1.129616846,191.0978807,177.430759,3.096750939,187.3883668,-135,-3.126294012,3.171686171,-3.157856589,-2.35619449,1.697056275,60,-380.9451153,-760.7807795,403.0272052,738.6986896,,,6232.695,6232.695
3/16/2026 16:42:35.667,,230,-74911.104,None,60.033,131425.867,132337.3721,132265.5068,132010.2305,228.6484263,0,-122.8404043,-2.143969509,131971.031,-122.8194662,-2.143604071,117.399205,2.049002667,-3.099669598,-0.05409944,,,,56.91514707,0.993356711,189.0523737,56.61148642,0.988056833,189.7100946,-64.24187828,-1.121232294,190.5318871,177.7974018,3.103150064,187.3384104,180,-3.131660904,3.170234961,-3.157249504,3.141592654,1.2,60,-247.7874838,-722.1024093,387.9360055,581.9538875,,,6272.695,6272.695
3/16/2026 16:42:35.700,,230,-74645.813,None,60.036,131493.4627,132408.0288,132338.0653,132080.5062,228.7701474,0,-122.4320537,-2.136842446,132038.269,-122.4094339,-2.136447657,117.8052169,2.056088911,-2.692208427,-0.046987901,,,,57.22091933,0.998693443,188.4,56.71555953,0.989873251,188.048079,-63.75865035,-1.112798375,189.9793673,178.5311993,3.115957245,187.2615284,0,-3.126320908,3.168887286,-3.162945146,0,0,60,-379.8853272,-686.5055948,529.1135938,537.2773283,,,6272.695,6272.695
3/16/2026 16:42:35.733,,230,-74977.949,None,60.038,131510.5863,132418.5597,132353.0925,132094.7266,228.7947778,0,-121.9844113,-2.129029613,132054.9687,-121.9599407,-2.128602521,118.2557429,2.063952073,-2.239533936,-0.039087241,,,,57.91781284,1.01085653,189.7821909,57.11262293,0.996803315,190.0589382,-63.43494882,-1.107148718,190.5129917,179.265479,3.128772843,187.215384,-135,-3.125405836,3.171100791,-3.167860084,-2.35619449,1.697056275,60,-405.6511485,-744.307211,650.7935998,499.1647597,,,6272.695,6272.695
3/16/2026 16:42:35.767,,230,-74990.275,None,60.037,131465.8334,132367.3592,132304.4141,132046.5084,228.7112615,0,-121.532774,-2.121147055,132003.4827,-121.5108833,-2.12076499,118.7049763,2.071792675,-1.787962788,-0.031205838,,,,57.91781284,1.01085653,189.7821909,57.91781284,1.01085653,189.7821909,-63.11306581,-1.101530799,191.0526629,179.265479,3.128772843,187.215384,-90,-3.13162152,3.173323474,-3.159978681,-1.570796327,1.2,60,-249.7918036,-802.3103977,455.3856082,596.716593,,,6272.695,6272.695
3/16/2026 16:42:35.800,,230,-74802.398,None,60.034,131414.7959,132306.7677,132252.8074,131992.0887,228.6170038,0,-121.0951174,-2.113508507,131952.0442,-121.0714283,-2.113095053,119.1409149,2.079401239,-1.35180055,-0.02359337,,,,58.53585637,1.021643424,188.5184341,58.22580227,1.016231959,189.1475614,-62.62801937,-1.093065142,190.5318871,180,3.141592654,187.2,-135,-3.129327012,3.172466381,-3.165186024,-2.35619449,1.697056275,60,-305.1050014,-778.1616034,584.0639995,499.2026052,,,6272.695,6272.695
3/16/2026 16:42:35.833,,230,-74751.322,None,60.034,131430.7564,132337.3411,132281.8328,132017.2954,228.6606631,0,-120.6876839,-2.106397451,131977.9252,-120.6650026,-2.106001587,119.5567121,2.08665827,-0.940809656,-0.016420226,,,,58.72519452,1.024947998,189.5430294,58.22580227,1.016231959,189.1475614,-62.1403493,-1.084553694,190.0248405,180,3.141592654,187.2,180,-3.122233546,3.171211964,-3.15801288,3.141592654,1.2,60,-484.2474251,-744.7392126,406.598407,822.3882307,,,6272.695,6272.695
3/16/2026 16:42:35.867,,230,-74909.851,None,60.036,131480.1054,132395.6715,132341.6604,132073.1452,228.7573978,0,-120.2751793,-2.099197887,132031.2034,-120.2579428,-2.098897054,119.9671066,2.093821005,-0.52992409,-0.00924892,,,,59.03624347,1.030376827,188.9228414,58.72519452,1.024947998,189.5430294,-61.82140989,-1.078987151,190.5885621,-179.6327244,-3.135182485,187.2038461,-135,-3.123845052,3.172808156,3.125933565,-2.35619449,1.697056275,60,-442.6677898,-787.5360031,387.9359955,842.2677973,,,6297.845,6297.845
3/16/2026 16:42:35.900,,230,-74685.931,None,60.038,131482.3621,132391.9229,132336.1393,132070.7974,228.7533312,0,-119.8249764,-2.091340364,132027.1658,-119.8103903,-2.091085789,120.4186757,2.101702372,-0.08312766,-0.001450851,,,,59.53445508,1.03907226,189.3415961,59.34933204,1.035841253,188.3082579,-61.33181161,-1.070442049,190.1043924,-179.265479,-3.128772843,187.215384,-135,-3.126927042,3.172144421,3.127321992,-2.35619449,1.697056275,60,-366.6012529,-768.8160054,353.5487941,781.8684642,,,6297.845,6297.845
3/16/2026 16:42:35.933,,230,-74641.493,None,60.036,131440.3522,132355.3201,132302.5164,132033.3958,228.6885498,0,-119.3920896,-2.083785064,131984.8862,-119.375705,-2.0834991,120.8506137,2.109241112,0.353384454,0.006167722,,,,60.34527721,1.053223775,189.1780114,59.84845202,1.04455254,188.7360061,-61.01543961,-1.064920316,190.682983,-178.5217273,-3.115791928,186.0619252,0,-3.12805164,3.174161428,3.12195965,0,0,60,-338.0903384,-821.822402,483.2640179,676.6487224,,,6297.845,6297.845
3/16/2026 16:42:35.967,,230,-74652.12,None,60.034,131423.3366,132326.2434,132276.2477,132009.2595,228.6467446,0,-118.9655444,-2.076340447,131972.2662,-118.9545016,-2.076147713,121.2827661,2.116783594,0.779698458,0.013608305,,,,60.66210635,1.058753487,188.5871682,60.34527721,1.053223775,189.1780114,-60.34527721,-1.053223775,189.1780114,-178.5311993,-3.115957245,187.2615284,0,-3.129371488,3.170007369,3.12956555,0,0,60,-304.1561704,-711.2159821,297.9072083,717.4649441,,,6297.845,6297.845
3/16/2026 16:42:36.000,,230,-74680.632,None,60.035,131456.5166,132363.5532,132316.5388,132046.1945,228.7107177,0,-118.5522665,-2.069127386,132010.9812,-118.5349069,-2.068824403,121.6871317,2.123841105,1.190026011,0.020769872,,,,60.98091715,1.064317785,188.0021276,60.66210635,1.058753487,188.5871682,-60.03043052,-1.047728664,189.7746031,-177.7974018,-3.103150064,187.3384104,-116.5650512,-3.12757789,3.171569769,3.123919936,-2.034443936,2.683281573,60,-347.8118564,-752.8896066,438.0479912,662.6534718,,,6297.845,6297.845
3/16/2026 16:42:36.033,,230,-74479.853,None,60.036,131491.815,132399.8736,132351.9522,132081.8726,228.7725141,0,-118.1371165,-2.061881651,132040.3193,-118.1226223,-2.06162868,122.105566,2.131144161,1.605420617,0.028019876,,,,61.47688139,1.072973994,188.4764176,61.30170834,1.069916648,187.4229442,-59.71756657,-1.042268158,190.3768894,-177.0454202,-3.090025508,186.2475772,-135,-3.131545328,3.173412319,3.118045384,-2.35619449,1.697056275,60,-250.0384244,-801.907207,580.3919827,471.5536487,,,6297.845,6297.845
3/16/2026 16:42:36.067,,230,-74694.168,None,60.035,131474.1517,132376.0946,132335.2046,132062.4718,228.7389109,0,-117.7110003,-2.054444521,132022.3923,-117.6947268,-2.054160495,122.5361241,2.138658818,2.031871673,0.035462851,,,,61.97031902,1.081586105,188.9647586,61.6501055,1.075997325,189.5316332,-59.22246961,-1.033627086,189.9528363,-177.0454202,-3.090025508,186.2475772,-90,-3.13015782,3.172285904,3.125488359,-1.570796327,1.2,60,-285.2652032,-771.6671944,396.9071834,660.0252142,,,6297.845,6297.845
3/16/2026 16:42:36.100,,230,-74850.365,None,60.033,131442.4901,132353.2638,132302.3271,132033.3549,228.6884789,0,-117.2825505,-2.046966661,131995.6036,-117.2715331,-2.046774371,122.9624543,2.146099683,2.464044892,0.043005696,,,,62.2924494,1.087208341,188.4038216,61.97031902,1.081586105,188.9647586,-58.91249468,-1.028217003,190.5696723,-176.6981343,-3.083964226,187.5112797,-135,-3.128360476,3.174316686,3.126969922,-2.35619449,1.697056275,60,-329.0544903,-825.2351962,362.75041,791.5392764,,,6343.116,6343.116
3/16/2026 16:42:36.133,,230,-74752.762,None,60.034,131471.8028,132391.2855,132333.2867,132066.1276,228.745243,0,-116.8748306,-2.039850607,132014.0163,-116.8597366,-2.039587167,123.3674239,2.153167736,2.863961958,0.049985566,,,,62.78388844,1.095785571,188.9152191,62.2924494,1.087208341,188.4038216,-58.41618348,-1.019554738,190.1687672,-176.3322119,-3.077577676,187.5842211,180,-3.126795508,3.172722474,3.127563242,3.141592654,1.2,60.01,-369.0193066,-783.6191846,348.2495895,804.3889017,,,6343.116,6343.116
3/16/2026 16:42:36.167,,230,-74783.491,None,60.036,131507.9036,132422.6398,132372.7446,132101.7635,228.8069661,0,-116.4626043,-2.032655901,132060.597,-116.448145,-2.032403539,123.7822292,2.160407454,3.279229331,0.057233349,,,,62.78388844,1.095785571,188.9152191,62.46117665,1.090153187,189.467042,-58.22580227,-1.016231959,189.1475614,-175.9665889,-3.07119635,187.6648076,-90,-3.122556726,3.176639413,3.128429699,-1.570796327,1.2,60.01,-474.8845249,-877.6511893,326.9808009,1025.554913,,,6343.116,6343.116
3/16/2026 16:42:36.200,,230,-74883.931,None,60.038,131498.1573,132425.2115,132365.4994,132096.9687,228.7986614,0,-116.0039165,-2.024650288,132061.3527,-115.9898211,-2.024404276,124.2387147,2.16837463,3.737369077,0.065229396,,,,63.27263827,1.104315864,189.4404392,62.94940299,1.098674344,189.9831571,-57.61188515,-1.005517084,190.4222676,-175.2057679,-3.057917519,186.6530471,-90,-3.12307862,3.173891714,3.123146915,-1.570796327,1.2,60.01,-463.153201,-814.3344025,455.702392,821.7852115,,,6343.116,6343.116
3/16/2026 16:42:36.233,,230,-74825.626,None,60.036,131442.2118,132375.4805,132326.4371,132048.7395,228.7151259,0,-115.5703842,-2.017083722,132005.1452,-115.5544256,-2.016805192,124.6754439,2.175996993,4.170760406,0.072793501,,,,63.92464442,1.115695518,188.3732465,63.75865035,1.112798375,189.9793673,-57.11262293,-0.996803315,190.0589382,-174.838902,-3.0515145,186.7571685,-135,-3.129603567,3.172800308,3.124308001,-2.35619449,1.697056275,60,-298.1163357,-785.030408,427.1328071,656.0139367,,,6343.116,6343.116
3/16/2026 16:42:36.267,,230,-74626.07,None,60.033,131435.9732,132358.9153,132304.0266,132033.6484,228.6889874,0,-115.1509442,-2.009763113,131998.6222,-115.1331889,-2.009453224,125.0920261,2.183267723,4.588425786,0.080083137,,,,64.41148686,1.124192522,188.9304634,64.084165,1.118479678,189.4518408,-56.91514707,-0.993356711,189.0523737,-174.4724598,-3.045118878,186.868938,-135,-3.127932902,3.176624434,3.125202015,-2.35619449,1.697056275,60,-340.6439527,-876.4127979,405.216021,811.8407296,,,6343.116,6343.116
3/16/2026 16:42:36.300,,230,-74855.678,None,60.034,131505.5313,132428.8689,132371.2826,132102.5694,228.808362,0,-114.7416876,-2.002620239,132062.8547,-114.7269395,-2.002362835,125.5032761,2.190445389,4.997863397,0.087229172,,,,64.41148686,1.124192522,188.9304634,64.41148686,1.124192522,188.9304634,-56.61148642,-0.988056833,189.7100946,-174.1439864,-3.039385935,188.1820395,0,-3.126555357,3.178502222,3.126615107,0,0,60,-375.1768814,-927.0720012,373.075208,929.1736746,,,6297.116,6297.116
3/16/2026 16:42:36.333,,230,-74512.325,None,60.038,131535.1201,132466.7656,132424.7956,132142.9255,228.8782609,0,-114.3160251,-1.995191026,132103.1123,-114.3016295,-1.994939775,125.9262487,2.197827655,5.423349451,0.094655304,,,,65.22485943,1.138388551,188.995238,64.74060948,1.129936795,188.415286,-55.90502205,-0.975726703,188.3808908,-173.3759674,-3.025981474,187.2499933,180,-3.12487657,3.173554358,3.120636778,3.141592654,1.2,60.01,-417.3286684,-797.4432101,519.5952192,695.1766592,,,6297.116,6297.116
3/16/2026 16:42:36.367,,230,-75072.096,None,60.036,131514.7543,132434.5688,132369.907,132107.0751,228.8161661,0,-113.8726274,-1.987452276,132066.6443,-113.8589799,-1.987214082,126.373573,2.205634936,5.86926242,0.102437954,,,,65.7061124,1.146788,189.5886073,65.37643521,1.141034048,190.0854545,-55.30484647,-0.965251663,189.7366596,-173.0558695,-3.020394712,188.5833503,-153.4349488,-3.12824813,3.170886599,3.122832666,-2.677945045,2.683281573,60,-334.1146843,-735.9839854,468.2736097,601.82506,,,6297.116,6297.116
