time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:42:36.400,,230,-74989.008,None,60.033,131451.9552,132374.4977,132328.3833,132052.2942,228.7212828,0,-113.4468536,-1.980021121,132003.5961,-113.4314124,-1.979751621,126.8002984,2.2130827,6.289125491,0.109765947,,,,66.03751103,1.152571997,189.0980698,65.7061124,1.146788,189.5886073,-55.30484647,-0.965251663,189.7366596,-172.6942405,-3.014083095,188.7321912,180,-3.126539621,3.178334363,3.123849042,3.141592654,1.2,59.99,-375.7339679,-922.6080004,443.1168063,855.2251619,,,6297.116,6297.116
3/16/2026 16:42:36.433,,230,-74985.134,None,60.032,131471.8532,132402.8368,132346.566,132074.4398,228.75964,0,-113.0556847,-1.973193936,132034.2812,-113.0406529,-1.972931582,127.1877023,2.219844173,6.680397395,0.11659493,,,,66.51588471,1.160921193,189.7138898,66.03751103,1.152571997,189.0980698,-54.71325102,-0.954926375,191.1129509,-172.2843264,-3.006928746,187.699334,-135,-3.125503579,3.174770548,3.123523676,-2.35619449,1.697056275,60,-402.9936123,-839.3760043,448.8335946,793.536022,,,6297.116,6297.116
3/16/2026 16:42:36.467,,230,-75093.566,None,60.036,131548.6201,132476.0108,132409.6009,132145.419,228.8825797,0,-112.6538962,-1.966181403,132099.7156,-112.6351426,-1.965854093,127.5882113,2.226834373,7.079931999,0.123568124,,,,66.8491162,1.16673718,189.2388966,66.51588471,1.160921193,189.7138898,-54.21102654,-0.946160904,190.8339592,-171.9216553,-3.000598941,187.8642063,0,-3.126775286,3.172995277,3.124167065,0,0,60.01,-370.3969934,-793.7567895,433.4400079,730.713775,,,6297.116,6297.116
3/16/2026 16:42:36.500,,230,-74586.485,None,60.038,131553.281,132498.0596,132421.7894,132158.4048,228.9050717,0,-112.2063302,-1.958369903,132115.1334,-112.1876782,-1.958044365,128.0406463,2.234730855,7.529453459,0.131413754,,,,67.18401335,1.172582238,188.7703367,67.18401335,1.172582238,188.7703367,-53.78529872,-0.938730552,188.8923503,-171.5056242,-2.993337828,186.8496722,-135,-3.130626603,3.173461407,3.124751582,-2.35619449,1.697056275,60,-273.4814405,-797.4720101,416.6783973,654.2750533,,,6297.116,6297.116
3/16/2026 16:42:36.533,,230,-74884.838,None,60.036,131510.2343,132455.3809,132377.7138,132115.1376,228.8301308,0,-111.7685442,-1.950729097,132082.8874,-111.7499552,-1.950404658,128.4782186,2.242367932,7.967038553,0.139051054,,,,67.99589403,1.186752229,188.9647586,67.65935204,1.180878463,189.4176338,-53.20235424,-0.928556251,190.3201513,-170.779176,-2.980658914,187.2192298,-90,-3.131283121,3.170924183,3.119709968,-1.570796327,1.2,60,-257.3111784,-739.3103968,542.2896181,454.3319571,,,6340.116,6340.116
3/16/2026 16:42:36.567,,230,-74797.661,None,60.032,131472.414,132408.9636,132336.1072,132073.1799,228.7574579,0,-111.3459539,-1.943353504,132033.557,-111.3236158,-1.942963631,128.8933628,2.249613564,8.389470543,0.146423883,,,,67.99589403,1.186752229,188.9647586,67.99589403,1.186752229,188.9647586,-52.69605172,-0.919719605,190.0854545,-170.4170553,-2.974338716,187.4152609,-135,-3.12971586,3.169333169,3.120762599,-2.35619449,1.697056275,60,-296.3153427,-698.1119873,516.5856152,477.8417147,,,6340.116,6340.116
3/16/2026 16:42:36.600,,230,-74873.189,None,60.033,131520.9821,132449.7052,132365.5081,132112.7307,228.825962,0,-110.9496737,-1.93643711,132066.261,-110.9286666,-1.936070467,129.2937897,2.256602333,8.786838733,0.153359267,,,,68.46789889,1.194990268,189.6341741,67.99589403,1.186752229,188.9647586,-52.47573739,-0.915874395,189.1323346,-170.1185939,-2.969129582,188.8008475,-135,-3.122822696,3.172476728,3.122488849,-2.35619449,1.697056275,60,-470.0524027,-773.5392003,477.3887947,766.2028083,,,6340.116,6340.116
3/16/2026 16:42:36.633,,230,-74777.227,None,60.036,131574.4103,132495.3437,132430.7147,132167.4894,228.9208067,0,-110.5402091,-1.929290604,132119.3292,-110.5175141,-1.928894502,129.7012581,2.263713999,9.197729707,0.160530667,,,,68.67378158,1.198583598,188.0787069,68.46789889,1.194990268,189.6341741,-52.18853714,-0.910861805,189.8656367,-169.9920202,-2.966920455,186.4369062,-135,-3.12388477,3.174575804,3.127451122,-2.35619449,1.697056275,60,-439.9972391,-829.5840137,349.142392,920.4388608,,,6340.116,6340.116
3/16/2026 16:42:36.667,,230,-74745.907,None,60.038,131574.9766,132496.0431,132420.118,132164.3718,228.915407,0,-110.0889141,-1.921414022,132130.738,-110.0661458,-1.921016639,130.1543884,2.271622614,9.645844257,0.168351741,,,,69.14554196,1.20681737,188.7665225,69.14554196,1.20681737,188.7665225,-51.96541849,-0.90696765,188.9190303,-169.3354245,-2.955460697,188.048079,-135,-3.127834009,3.178590264,3.123812438,-2.35619449,1.697056275,60,-343.1553593,-925.8768127,442.7280224,826.3041497,,,6340.116,6340.116
3/16/2026 16:42:36.700,,230,-74918.074,None,60.035,131523.9514,132449.0643,132364.0585,132113.0178,228.8264592,0,-109.6548746,-1.913838602,132075.2671,-109.6351869,-1.913494988,130.5872184,2.279176923,10.08230272,0.175969379,,,,69.95475057,1.220940725,189.0523737,69.6138454,1.214990807,189.467042,-51.1701751,-0.893088034,189.4708421,-168.976544,-2.949197052,188.2738431,-135,-3.128485795,3.172264957,3.125166431,-2.35619449,1.697056275,60,-327.2576531,-769.6079985,409.3343923,687.5312592,,,6340.116,6340.116
3/16/2026 16:42:36.733,,230,-74682.734,None,60.033,131495.6523,132436.8125,132348.8916,132094.4674,228.794329,0,-109.2318156,-1.90645483,132061.8979,-109.2071359,-1.906024088,131.0101089,2.286557753,10.51115276,0.183454224,,,,70.29714234,1.226916589,188.6444274,70.29714234,1.226916589,188.6444274,-50.65948184,-0.884174755,189.2959588,-168.1868553,-2.935414384,187.5727059,-135,-3.132940677,3.170732508,3.118868608,-2.35619449,1.697056275,60.01,-215.5417637,-730.4255828,564.0767849,381.8905617,,,6298.116,6298.116
3/16/2026 16:42:36.767,,230,-74638.829,None,60.035,131539.4619,132484.7048,132393.2265,132139.8167,228.8728762,0,-108.8184402,-1.899240068,132101.4161,-108.7969374,-1.898864773,131.4197742,2.293707763,10.91985258,0.190587381,,,,70.76135548,1.235018636,189.3758168,70.64100582,1.232918139,188.2432469,-50.14788482,-0.875245703,189.1361414,-168.1868553,-2.935414384,187.5727059,180,-3.131782912,3.168953466,3.126001765,3.141592654,1.2,60.01,-245.4045406,-685.5120097,387.1583974,543.7581529,,,6298.116,6298.116
3/16/2026 16:42:36.800,,230,-74724.466,None,60.035,131567.2344,132496.5343,132406.6373,132157.4646,228.9034433,0,-108.410263,-1.892116032,132113.6483,-108.3903298,-1.891768133,131.8317715,2.300898471,11.32622646,0.197679944,,,,71.10485401,1.241013817,188.9838088,71.10485401,1.241013817,188.9838088,-49.86994172,-0.870394681,189.9073458,-167.7508766,-2.927805119,186.6491897,-135,-3.13278195,3.171293152,3.125485063,-2.35619449,1.697056275,60,-219.97699,-747.2160092,398.0592013,569.1337979,,,6298.116,6298.116
3/16/2026 16:42:36.833,,230,-74950.747,None,60.035,131560.2869,132479.6832,132387.038,132142.9824,228.8783594,0,-107.9839917,-1.884676195,132106.3437,-107.9622875,-1.884297386,132.2576301,2.308331106,11.75197676,0.205110688,,,,71.44976807,1.247033703,188.5986214,71.56505118,1.249045772,189.7366596,-49.59425333,-0.865583011,190.682983,-167.3913932,-2.921530951,186.9074637,-135,-3.133343158,3.173914117,3.126641639,-2.35619449,1.697056275,59.99,-205.5344643,-816.3504102,369.9359989,651.9488757,,,6298.116,6298.116
3/16/2026 16:42:36.867,,230,-74884.853,None,60.033,131541.4143,132462.0173,132374.7506,132126.7123,228.8501787,0,-107.5608374,-1.87729076,132083.4702,-107.5423574,-1.876968222,132.6797579,2.315698626,12.17782961,0.212543222,,,,71.90951063,1.255057724,189.3606084,71.56505118,1.249045772,189.7366596,-49.35940784,-0.861484184,189.7708091,-166.6754687,-2.909035712,187.4459922,-90,-3.126013994,3.17718281,3.121578934,-1.570796327,1.2,60,-389.6284237,-894.4560026,496.5696035,787.5148227,,,6298.116,6298.116
3/16/2026 16:42:36.900,,230,-74828.966,None,60.034,131574.6149,132487.1612,132408.7727,132157.4948,228.9034955,0,-107.157824,-1.870256848,132119.8932,-107.1326958,-1.869818278,133.0804562,2.322692131,12.58400323,0.219632289,,,,72.25532837,1.261093382,188.9914284,72.25532837,1.261093382,188.9914284,-48.84817946,-0.852561565,189.6493607,-166.3190746,-2.902815461,187.7261836,-90,-3.13091166,3.175253696,3.12244775,-1.570796327,1.2,60,-266.6942904,-845.6111903,475.8480178,636.457463,,,6298.116,6298.116
3/16/2026 16:42:36.933,,230,-74638.267,None,60.037,131607.6343,132534.4073,132445.8499,132196.6234,228.9712682,0,-106.7351248,-1.862879355,132149.0197,-106.7132552,-1.862497658,133.5031792,2.330070039,13.00628964,0.227002578,,,,72.60248711,1.267152445,188.62916,72.60248711,1.267152445,188.62916,-48.3363367,-0.843628224,189.5430294,-166.2319095,-2.901294143,186.560446,180,-3.129650103,3.173698263,3.128296721,3.141592654,1.2,60.01,-297.6867761,-806.3855994,328.5216039,775.5507715,,,6256.116,6256.116
3/16/2026 16:42:36.967,,230,-74856.758,None,60.037,131578.0804,132502.7682,132419.5775,132167.4687,228.9207709,0,-106.2870551,-1.855059063,132130.5745,-106.2648031,-1.854670693,133.9542379,2.337942498,13.45695824,0.234868229,,,,73.40524643,1.281163239,189.0752231,73.40524643,1.281163239,189.0752231,-47.55615008,-0.830011398,190.2596121,-165.5182307,-2.888838097,187.1461461,-135,-3.135833932,3.167953896,3.123706326,-2.35619449,1.697056275,60.01,-143.8671456,-664.4879848,443.2320022,365.1231282,,,6256.116,6256.116
3/16/2026 16:42:37.000,,230,-74814.278,None,60.035,131525.2258,132454.1567,132360.7882,132114.0504,228.8282476,0,-105.844571,-1.847336259,132074.0351,-105.8254809,-1.847003073,134.3943589,2.345624059,13.90143901,0.242625882,,,,73.75436695,1.287256541,188.7360061,73.75436695,1.287256541,188.7360061,-47.04540849,-0.821097276,190.1914825,-165.1630912,-2.882639745,187.4498333,-135,-3.134259614,3.166721335,3.125265627,-2.35619449,1.697056275,60,-182.7899628,-632.9663886,405.0719848,410.6843666,,,6256.116,6256.116
3/16/2026 16:42:37.033,,230,-74849.587,None,60.032,131531.9403,132447.6401,132364.6509,132115.3908,228.8305694,0,-105.450542,-1.840459156,132068.8664,-105.4284167,-1.840072996,134.7907717,2.352542767,14.29198713,0.249442232,,,,74.10473163,1.293371558,188.4038216,73.75436695,1.287256541,188.7360061,-47.04540849,-0.821097276,190.1914825,-164.8091142,-2.87646168,187.7606988,-135,-3.127329537,3.173640043,3.125903912,-2.35619449,1.697056275,60,-354.8868153,-807.1487973,389.8944069,772.1412058,,,6256.116,6256.116
3/16/2026 16:42:37.067,,230,-74920.968,None,60.035,131602.9189,132506.8886,132436.3113,132182.6771,228.9471125,0,-105.0433661,-1.833352595,132136.3587,-105.0246373,-1.833025717,135.1907895,2.359524396,14.70234096,0.256604257,,,,74.45632077,1.299507946,188.0787069,74.10473163,1.293371558,188.4038216,-46.5343415,-0.812177474,190.1384759,-164.1047316,-2.864167885,188.4038216,180,-3.126397275,3.17170187,3.120772142,3.141592654,1.2,60,-377.6215553,-758.4767919,519.4656114,616.6327358,,,6256.116,6256.116
3/16/2026 16:42:37.100,,230,-74937.974,None,60.038,131630.4554,132547.7609,132474.6792,132218.2871,229.008791,0,-104.6191233,-1.825948161,132175.1732,-104.599998,-1.825614363,135.6162177,2.366949517,15.12766346,0.264027535,,,,74.90447916,1.307329786,188.9190303,74.90447916,1.307329786,188.9190303,-46.28444352,-0.807815932,189.2693319,-163.754367,-2.858052868,188.7360061,-135,-3.132944149,3.174765449,3.122080403,-2.35619449,1.697056275,60,-215.9539749,-832.0607962,487.8288083,560.1859628,,,6256.116,6256.116
3/16/2026 16:42:37.133,,230,-75149.222,None,60.038,131598.1279,132512.6677,132440.7474,132184.4998,228.9502696,0,-104.1611779,-1.817955507,132139.5435,-104.1452189,-1.817676969,136.0787094,2.375021521,15.58385689,0.271989613,,,,75.69972255,1.321209401,189.4708421,75.69972255,1.321209401,189.4708421,-45.76389846,-0.798730707,190.9358007,-162.950969,-2.844030929,188.2738431,-135,-3.13888637,3.173752228,3.116020542,-2.35619449,1.697056275,60,-67.75603153,-813.5424022,637.5743946,243.7240391,,,6256.116,6256.116
3/16/2026 16:42:37.167,,230,-74893.334,None,60.034,131533.1435,132442.2169,132367.3592,132114.8824,228.8296887,0,-103.7231204,-1.810309961,132074.2618,-103.7053508,-1.809999823,136.5162234,2.38265758,16.0245928,0.279681906,,,,76.05190382,1.327356124,189.1780114,76.05190382,1.327356124,189.1780114,-45.25693002,-0.789882438,189.2236772,-162.6024871,-2.837948772,188.62916,-135,-3.137355947,3.172540018,3.117630678,-2.35619449,1.697056275,60,-105.8561116,-775.4543967,598.2335917,283.0769166,,,6212.655,6212.655
3/16/2026 16:42:37.200,,230,-74674.382,None,60.033,131535.7753,132444.4746,132381.62,132121.273,228.8407576,0,-103.3266641,-1.803390494,132076.5972,-103.3072643,-1.803051904,136.9164899,2.389643548,16.41767765,0.28654253,,,,76.40516367,1.333521671,188.8923503,76.31907464,1.332019135,187.7261836,-44.48844413,-0.776469829,190.0778788,-162.492837,-2.836035016,187.4843994,-90,-3.135071039,3.166113377,3.122577546,-1.570796327,1.2,60,-162.7017757,-617.2415856,471.9168044,308.0265569,,,6212.655,6212.655
3/16/2026 16:42:37.233,,230,-74461.91,None,60.036,131608.6021,132529.1583,132440.0423,132193.2509,228.965427,0,-102.9294907,-1.79645851,132146.4197,-102.9135617,-1.796180497,137.3117232,2.396541671,16.81112466,0.293409476,,,,76.75948008,1.33970566,188.6138913,76.67546874,1.338239385,187.4459922,-44.22925125,-0.77194606,189.2388966,-162.0308603,-2.827972001,186.7070433,-135,-3.134419882,3.168487731,3.121381477,-2.35619449,1.697056275,60.01,-178.7772916,-674.4383959,499.7376163,353.4780712,,,6212.655,6212.655
3/16/2026 16:42:37.267,,230,-74831.098,None,60.038,131635.649,132557.9988,132482.9483,132226.1935,229.0224852,0,-102.4831097,-1.788667691,132184.8811,-102.4664897,-1.788377618,137.7591077,2.404350003,17.26145637,0.301269247,,,,77.1148306,1.345907696,188.3426664,76.84245726,1.341153885,189.7821909,-44.22925125,-0.77194606,189.2388966,-161.6812696,-2.821870494,187.0807312,180,-3.129531503,3.176296063,3.123139741,3.141592654,2.4,60,-300.2677637,-870.3647915,457.3296095,713.3029457,,,6212.655,6212.655
3/16/2026 16:42:37.300,,230,-74792.549,None,60.037,131597.7865,132510.1976,132431.6314,132180.5166,228.9433705,0,-102.0355184,-1.780855751,132132.4664,-102.0210465,-1.780603168,138.2083223,2.412190278,17.70926736,0.309085024,,,,77.55000349,1.353502896,189.2503104,77.55000349,1.353502896,189.2503104,-43.71555648,-0.762980395,189.2693319,-161.3330857,-2.815793538,187.461356,-135,-3.134106064,3.175170673,3.124878562,-2.35619449,1.697056275,60,-187.2087361,-841.9824,414.9215962,614.2695399,,,6212.655,6212.655
3/16/2026 16:42:37.333,,230,-74737.195,None,60.035,131558.535,132452.5298,132396.074,132136.3452,228.8668635,0,-101.5926984,-1.773127083,132090.5324,-101.5815424,-1.772932375,138.6509758,2.419916038,18.15084528,0.316792012,,,,78.26142879,1.36591961,188.7474503,77.90524292,1.359702994,188.995238,-42.93618027,-0.749377714,188.4955172,-160.6410058,-2.803714465,188.2432469,-135,-3.132635369,3.169293752,3.120506477,-2.35619449,1.697056275,60.01,-223.3178045,-691.5167911,525.4848114,389.3497842,,,6212.655,6212.655
3/16/2026 16:42:37.367,,230,-74798.309,None,60.035,131564.5063,132472.3199,132406.1446,132148.303,228.887575,0,-101.1874534,-1.766054224,132110.4062,-101.1705469,-1.76575915,139.0513635,2.426904123,18.55974741,0.323928701,,,,78.61853725,1.372152328,188.506976,78.26142879,1.36591961,188.7474503,-42.44384992,-0.740784928,190.2596121,-160.5191998,-2.801588549,187.1115176,-153.4349488,-3.13167876,3.167689051,3.12551725,-2.677945045,2.683281573,60.02,-246.8889163,-657.6623972,398.246384,506.3049295,,,6168.655,6168.655
3/16/2026 16:42:37.400,,230,-74896.776,None,60.038,131575.6142,132483.1396,132427.594,132162.7686,228.91263,0,-100.7363406,-1.75818082,132116.7248,-100.7278325,-1.758032325,139.5073458,2.434862514,19.00631145,0.331722714,,,,79.04593736,1.379611867,189.4518408,79.04593736,1.379611867,189.4518408,-42.17603971,-0.736110758,189.4518408,-159.8293466,-2.789548339,187.9255172,-135,-3.137644192,3.170973272,3.121271053,-2.35619449,1.697056275,60.01,-98.82877619,-737.323184,505.6991948,330.4527654,,,6168.655,6168.655
3/16/2026 16:42:37.433,,230,-74894.717,None,60.037,131552.7299,132467.0673,132396.5139,132139.4233,228.8721948,0,-100.2880869,-1.750357317,132095.8109,-100.2725914,-1.750086869,139.957182,2.442713638,19.45645435,0.339579189,,,,79.40266485,1.385837937,189.2274821,79.40266485,1.385837937,189.2274821,-41.42366563,-0.722979353,190.441172,-159.3579897,-2.781321609,187.2192298,-135,-3.135924806,3.165692991,3.120900798,-2.35619449,1.697056275,60,-141.6736536,-607.9247816,512.856013,236.7424222,,,6168.655,6168.655
3/16/2026 16:42:37.467,,230,-74523.73,None,60.035,131520.6487,132423.7734,132361.3561,132102.568,228.8083595,0,-99.84662784,-1.742652403,132061.3892,-99.83445678,-1.742439978,140.4011736,2.450462753,19.89212851,0.347183138,,,,79.76022537,1.392078545,189.0104759,79.76022537,1.392078545,189.0104759,-41.39153115,-0.722418501,188.7474503,-158.8830953,-2.773033139,186.5257087,-135,-3.134518523,3.172881254,3.120216277,-2.35619449,1.697056275,60,-176.575802,-781.9200086,527.7168034,430.7790072,,,6168.655,6168.655
3/16/2026 16:42:37.500,,230,-74478.744,None,60.034,131531.7115,132430.4717,132388.8779,132117.6697,228.8345165,0,-99.43921459,-1.7355417,132072.2388,-99.42536995,-1.735300066,140.806665,2.457539913,20.30257414,0.354346765,,,,80.11859388,1.398333255,188.8008475,80.05570574,1.39723565,187.6187624,-40.87770219,-0.713450494,188.8618543,-158.1985905,-2.761086276,187.4037353,-135,-3.132535716,3.170990407,3.115433041,-2.35619449,1.697056275,60,-225.8348268,-735.1632032,648.9504201,312.0476099,,,6168.655,6168.655
3/16/2026 16:42:37.533,,230,-74700.115,None,60.036,131573.1818,132481.2201,132438.6593,132165.016,228.9165226,0,-99.02429877,-1.728300053,132123.4359,-99.01473488,-1.728133132,141.2250994,2.464842972,20.71584787,0.361559753,,,,80.47774499,1.404601625,188.5986214,80.47774499,1.404601625,188.5986214,-40.64059216,-0.709312143,189.7708091,-158.5400393,-2.767045681,186.9613864,-153.4349488,-3.132734757,3.174155115,3.128605434,-2.677945045,2.683281573,60.01,-220.7208193,-818.5104031,321.5664051,717.6648172,,,6168.655,6168.655
3/16/2026 16:42:37.567,,230,-74844.043,None,60.038,131577.9885,132481.4505,132436.1069,132165.8355,228.9179421,0,-98.56575854,-1.720297016,132129.8329,-98.54911059,-1.720006455,141.6830383,2.472835513,21.17765837,0.369619866,,,,81.25383774,1.418146998,189.4024287,81.25383774,1.418146998,189.4024287,-39.85211518,-0.695550624,189.1361414,-157.8587619,-2.755155148,187.8527083,-135,-3.138153453,3.168386137,3.124775014,-2.35619449,1.697056275,60,-86.06827124,-671.2848022,418.3776105,338.9754629,,,6168.655,6168.655
3/16/2026 16:42:37.600,,230,-74782.714,None,60.037,131511.6983,132437.5176,132379.8431,132110.3651,228.8218646,0,-98.11169703,-1.712372148,132073.4114,-98.09904934,-1.712151404,142.1363995,2.480748158,21.6278069,0.37747644,,,,81.61296762,1.424414997,189.2236772,81.61296762,1.424414997,189.2236772,-39.34051816,-0.686621571,189.2959588,-157.0419445,-2.740898995,187.6648076,-153.4349488,-3.136566401,3.167369729,3.118375435,-2.677945045,2.683281573,60,-125.6126433,-646.1568017,576.7344217,195.0350233,,,6209.655,6209.655
3/16/2026 16:42:37.633,,230,-74859.797,None,60.035,131468.6199,132397.4031,132333.8591,132067.3069,228.7472855,0,-97.67275923,-1.704711238,132030.0931,-97.65823236,-1.704457696,142.5754735,2.488411445,22.06672836,0.385137065,,,,81.97276249,1.430694602,189.0523737,81.97276249,1.430694602,189.0523737,-39.11139125,-0.682622552,190.2255503,-157.0419445,-2.740898995,187.6648076,-135,-3.135152298,3.171033997,3.12603606,-2.35619449,1.697056275,60,-160.7540445,-741.3839784,386.3232129,515.8148101,,,6209.655,6209.655
3/16/2026 16:42:37.667,,230,-74802.96,None,60.035,131506.4588,132444.5224,132372.4895,132108.5112,228.8186535,0,-97.27676296,-1.697799799,132067.6872,-97.2605499,-1.697516828,142.9691742,2.495282818,22.46404325,0.392071518,,,,82.33319574,1.436985349,188.8885386,82.33319574,1.436985349,188.8885386,-38.60341479,-0.673756691,190.4071427,-156.5600639,-2.732488592,187.0345423,-116.5650512,-3.134502177,3.169039509,3.12456011,-2.034443936,2.683281573,60,-176.8780605,-692.0784125,421.6752082,447.2812648,,,6209.655,6209.655
3/16/2026 16:42:37.700,,230,-74773.426,None,60.038,131563.0222,132481.644,132426.3158,132157.6633,228.9037875,0,-96.83326648,-1.690059326,132122.5199,-96.82035787,-1.689834028,143.4155409,2.503073388,22.9102154,0.399858691,,,,82.69424047,1.443286769,188.7321912,82.69424047,1.443286769,188.7321912,-38.32011394,-0.668812158,189.6607498,-156.2236565,-2.726617175,187.5151194,-116.5650512,-3.133120797,3.171885546,3.126475866,-2.034443936,2.683281573,60.01,-211.2497632,-761.0400107,375.3648117,596.9249622,,,6209.655,6209.655
3/16/2026 16:42:37.733,,230,-74679.581,None,60.039,131559.7303,132481.7326,132411.0527,132151.5027,228.8931169,0,-96.36777924,-1.681935041,132107.0413,-96.35231149,-1.681665077,143.8795261,2.511171457,23.37040779,0.407890564,,,,83.41805534,1.455919721,188.4420335,83.41805534,1.455919721,188.4420335,-37.81146286,-0.659934522,189.8656367,-155.7387091,-2.718153247,186.9074637,180,-3.137584798,3.171105979,3.126043811,3.141592654,1.2,60,-99.77337203,-742.2624076,384.7967982,457.2389814,,,6209.655,6209.655
3/16/2026 16:42:37.767,,230,-74796.84,None,60.036,131486.5934,132422.2657,132347.1666,132086.024,228.7797045,0,-95.92560803,-1.674217697,132045.5491,-95.90883144,-1.67392489,144.322294,2.518899215,23.81321287,0.41561897,,,,83.82007575,1.462936301,189.5012401,84.1810291,1.469236125,189.3758168,-37.52426261,-0.654921932,189.1323346,-155.0715259,-2.706508702,187.9063597,-153.4349488,-3.143161015,3.173821147,3.122127672,-2.677945045,2.683281573,60,39.24477044,-807.0336012,484.0416129,283.7472179,,,6209.655,6209.655
3/16/2026 16:42:37.800,,230,-74735.582,None,60.033,131450.96,132398.4118,132325.1018,132058.8592,228.7326538,0,-95.50279223,-1.666838169,132020.4126,-95.48992158,-1.666613534,144.7484667,2.526337331,24.23840641,0.423039997,,,,84.14398641,1.468589609,188.1820395,84.14398641,1.468589609,188.1820395,-37.30394828,-0.651076721,190.0854545,-154.2534043,-2.692229787,187.8488754,-153.4349488,-3.135203143,3.177414052,3.115269784,-2.677945045,2.683281573,60,-158.7390935,-901.3247857,654.2352106,405.8286687,,,6245.817,6245.817
3/16/2026 16:42:37.833,,230,-74564.366,None,60.033,131510.277,132446.5789,132371.6584,132110.1878,228.8215575,0,-95.10346161,-1.659868535,132067.5563,-95.08840287,-1.659605711,145.1436427,2.533234453,24.63438548,0.429951136,,,,84.54244651,1.475544049,189.2579193,84.50767544,1.47493718,188.0633936,-36.72410717,-0.640956585,188.6406107,-154.2534043,-2.692229787,187.8488754,-90,-3.134542891,3.174191038,3.122180923,-1.570796327,1.2,60,-176.2061643,-814.3199885,482.6592007,507.8669521,,,6245.817,6245.817
3/16/2026 16:42:37.867,,230,-74545.589,None,60.037,131573.1095,132503.5767,132439.0589,132172.5959,228.9296514,0,-94.68326422,-1.652534707,132129.1425,-94.67164149,-1.652331852,145.5644342,2.540578651,25.05578315,0.437305913,,,,84.87180896,1.481292508,187.9523344,84.87180896,1.481292508,187.9523344,-36.21470128,-0.632065775,188.8923503,-153.7632878,-2.683675641,187.2961292,180,-3.13362436,3.172644426,3.120981554,3.141592654,1.2,60,-197.8823558,-777.0671895,511.2287862,463.7207591,,,6245.817,6245.817
3/16/2026 16:42:37.900,,230,-74780.266,None,60.038,131562.2407,132490.6713,132436.7951,132163.9208,228.9146257,0,-94.22428527,-1.644524013,132118.9215,-94.20551029,-1.644196328,146.0249528,2.548616216,25.51557416,0.44533078,,,,85.62920296,1.494511528,188.9495171,85.62920296,1.494511528,188.9495171,-35.7066914,-0.62319933,189.1589808,-153.4349488,-2.677945045,187.8297101,-153.4349488,-3.138707856,3.171815546,3.123275825,-2.677945045,2.683281573,60,-72.0154287,-757.3247902,455.6159791,373.7242399,,,6245.817,6245.817
3/16/2026 16:42:37.933,,230,-74841.725,None,60.036,131491.3748,132442.9345,132357.5918,132097.9998,228.8004472,0,-93.77736454,-1.636723775,132058.8883,-93.7622499,-1.636459975,146.4668713,2.55632915,25.95870781,0.453064921,,,,85.99219546,1.500846942,188.8618543,85.99219546,1.500846942,188.8618543,-35.20015133,-0.614358538,189.4404392,-153.1084807,-2.672247101,188.3694243,-116.5650512,-3.137306917,3.170687688,3.125312022,-2.034443936,2.683281573,60,-106.8897427,-729.8928122,405.8927838,430.8897711,,,6245.817,6245.817
3/16/2026 16:42:37.967,,230,-75091.853,None,60.035,131491.0725,132419.2431,132329.3932,132080.5643,228.7702481,0,-93.35545236,-1.629360018,132034.3548,-93.33790504,-1.62905376,146.8888471,2.563694017,26.38148596,0.460443792,,,,86.3785153,1.507589495,189.9793673,86.3785153,1.507589495,189.9793673,-34.69515353,-0.605544664,189.7366596,-152.7838884,-2.666581897,188.9152191,-116.5650512,-3.136643255,3.169238681,3.127025689,-2.034443936,2.683281573,60.01,-124.1492332,-694.5120132,364.1471979,454.5140486,,,6245.817,6245.817
3/16/2026 16:42:38.000,,230,-75011.443,None,60.037,131520.7341,132443.1367,132367.5963,132111.1508,228.8232255,0,-92.9219418,-1.621793832,132063.6948,-92.9026082,-1.621456397,147.3221659,2.571256856,26.82057495,0.46810734,,,,86.73983936,1.51389579,189.9073458,86.73983936,1.51389579,189.9073458,-34.39614174,-0.600325923,189.0561821,-151.970319,-2.652382432,188.9647586,-153.4349488,-3.135352187,3.171582779,3.120489772,-2.677945045,2.683281573,60.02,-156.5090485,-750.8160012,527.8032096,379.5218401,,,6202.817,6202.817
3/16/2026 16:42:38.033,,230,-74757.312,None,60.038,131520.4713,132442.6002,132354.737,132106.5897,228.8153254,0,-92.46852147,-1.613880154,132062.5494,-92.45253942,-1.613601215,147.7772569,2.579199693,27.26666346,0.475893053,,,,87.08299271,1.519884945,188.6444274,87.46323826,1.526521482,189.7859847,-33.89145784,-0.591517528,189.3758168,-151.6244781,-2.64634637,186.8496722,-153.4349488,-3.140122697,3.170717221,3.122239423,-2.677945045,2.683281573,60,-36.62081544,-730.3824035,478.5840161,288.4192028,,,6202.817,6202.817
3/16/2026 16:42:38.067,,230,-74773.742,None,60.036,131481.1941,132428.5748,132328.1184,132079.9792,228.7692347,0,-92.03128332,-1.606248909,132034.9677,-92.01367964,-1.605941667,148.2081473,2.586720148,27.7060283,0.483561416,,,,87.81141744,1.532598355,188.5375294,87.81141744,1.532598355,188.5375294,-33.38851358,-0.582739494,189.7100946,-150.9809171,-2.635114112,188.0021276,-135,-3.138540022,3.169459642,3.118675528,-2.35619449,1.697056275,59.99,-75.99070873,-700.0127839,570.0816088,205.9218839,,,6202.817,6202.817
3/16/2026 16:42:38.100,,230,-74756.909,None,60.034,131473.9562,132415.7959,132319.8652,132070.5505,228.7529036,0,-91.5989487,-1.598703246,132027.4079,-91.57952353,-1.598364213,148.6435383,2.594319155,28.143093,0.491189635,,,,88.17591017,1.538959953,188.4955172,87.81141744,1.532598355,188.5375294,-33.08485293,-0.577439616,189.0523737,-150.6621063,-2.629549814,188.5871682,-135,-3.130962568,3.171758771,3.120739449,-2.35619449,1.697056275,60,-264.5414352,-755.0495922,520.3295813,499.261446,,,6202.817,6202.817
3/16/2026 16:42:38.133,,230,-74605.205,None,60.036,131511.7191,132457.9683,132365.3335,132112.3602,228.8253201,0,-91.1922966,-1.591605828,132064.5933,-91.17639307,-1.591328259,149.0549376,2.601499428,28.55159317,0.498319307,,,,88.54978371,1.545485278,189.6607498,88.17591017,1.538959953,188.4955172,-32.27564431,-0.563316261,188.7665225,-150.4824817,-2.626414772,187.5419953,-135,-3.130288212,3.164815689,3.124734079,-2.35619449,1.697056275,60,-283.1416286,-580.6079949,418.4784227,445.2712008,,,6202.817,6202.817
3/16/2026 16:42:38.167,,230,-74823.653,None,60.038,131542.4242,132478.8984,132389.4266,132137.5901,228.8690197,0,-90.73912504,-1.583696492,132094.9911,-90.72132103,-1.583385754,149.5070888,2.609390955,29.00214377,0.506182899,,,,88.91223616,1.551811266,189.6341741,88.90530941,1.551690372,188.4343918,-32.08218716,-0.559939797,189.7821909,-150.1644609,-2.620864262,188.1361209,-135,-3.135076126,3.169330752,3.127047161,-2.35619449,1.697056275,60.01,-163.2360658,-697.305605,362.2752007,498.2664701,,,6202.817,6202.817
3/16/2026 16:42:38.200,,230,-74892.874,None,60.037,131509.424,132448.5017,132347.2079,132102.3816,228.8080367,0,-90.28114014,-1.575703148,132061.5898,-90.26663598,-1.575450002,149.9621553,2.617333363,29.45878174,0.514152735,,,,89.27015694,1.558058162,188.415286,89.2747757,1.558138775,189.6151893,-31.77419773,-0.554564368,189.1475614,-149.349332,-2.60663758,188.3082579,-116.5650512,-3.133588777,3.171897731,3.120790315,-2.034443936,2.683281573,60,-199.1537103,-759.096023,518.399993,439.8497402,,,6202.817,6202.817
3/16/2026 16:42:38.233,,230,-74835.763,None,60.034,131460.6331,132374.2883,132295.4503,132044.1043,228.7070975,0,-89.8385305,-1.567978152,132000.5242,-89.82217707,-1.567692731,150.4045811,2.625055151,29.90216824,0.521891289,,,,89.63737333,1.564467297,189.6037974,89.63506366,1.564426986,188.4038216,-31.27480548,-0.545848329,189.5430294,-149.0362435,-2.601173153,188.9228414,-135,-3.132119717,3.17090348,3.123064442,-2.35619449,3.39411255,60,-237.0832226,-735.3216141,463.0608136,509.3440231,,,6251.294,6251.294
3/16/2026 16:42:38.267,,230,-74998.469,None,60.034,131466.8701,132387.4253,132299.8884,132052.0463,228.7208534,0,-89.43226949,-1.56088756,132006.4804,-89.41424886,-1.560573041,150.8071809,2.632081842,30.30955668,0.529001559,,,,90.36262667,1.577125356,189.6037974,90,1.570796327,189.6,-30.77753039,-0.537169241,189.9528363,-148.5358564,-2.592439751,188.5184341,-153.4349488,-3.131369368,3.169251083,3.12144131,-2.677945045,2.683281573,60,-255.8734419,-695.4479968,502.5599969,448.7614418,,,6251.294,6251.294
3/16/2026 16:42:38.300,,230,-75033.36,None,60.036,131527.7631,132444.4267,132354.2229,132109.4482,228.8202765,0,-89.02641952,-1.553804142,132067.0657,-89.00674263,-1.553460715,151.2126317,2.639158294,30.7178687,0.536127948,,,,90.7252243,1.583453879,189.6151893,90.36262667,1.577125356,189.6037974,-30.46554492,-0.531724067,189.3415961,-148.2258023,-2.587028286,189.1475614,-135,-3.130586071,3.170882361,3.123156234,-2.35619449,1.697056275,60,-275.6204139,-734.3999814,461.5200036,548.5003917,,,6251.294,6251.294
3/16/2026 16:42:38.333,,230,-74909.275,None,60.038,131550.3058,132482.7418,132386.8379,132140.6254,228.874277,0,-88.5685542,-1.545812885,132101.2248,-88.54687367,-1.545434488,151.6707733,2.647154374,31.17573784,0.544119272,,,,91.08776384,1.589781387,189.6341741,91.45944935,1.596268523,188.4611366,-29.96956948,-0.523067663,189.7746031,-147.7243557,-2.578276392,188.7665225,-116.5650512,-3.141703011,3.170222037,3.122395664,-2.034443936,2.683281573,60,2.764553177,-719.6976171,479.7072019,237.2258621,,,6251.294,6251.294
3/16/2026 16:42:38.367,,230,-74893.55,None,60.038,131508.9598,132422.2189,132324.9147,132085.9993,228.7796617,0,-88.10958171,-1.537802303,132047.8675,-88.09137009,-1.537484451,152.127562,2.65512684,31.63030877,0.552053031,,,,91.81255269,1.602431339,189.694913,91.82408983,1.6026327,188.4955172,-29.475889,-0.514451313,190.2217653,-147.2209193,-2.56948977,188.4,-116.5650512,-3.140117151,3.169578153,3.121542801,-2.034443936,2.683281573,60,-36.95956875,-704.8511934,499.8096158,242.0011463,,,6251.294,6251.294
3/16/2026 16:42:38.400,,230,-74596.738,None,60.035,131450.4703,132370.5211,132285.2901,132036.0796,228.6931984,0,-87.66588046,-1.530058256,132001.5191,-87.65085535,-1.529796018,152.5731262,2.662903402,32.07535148,0.559820492,,,,92.18858256,1.608994298,188.5375294,91.82408983,1.6026327,188.4955172,-29.33789365,-0.51204284,188.5871682,-146.7155595,-2.560669578,188.048079,-135,-3.132428718,3.174946242,3.12049007,-2.35619449,1.697056275,60,-228.061875,-832.463992,524.9087965,535.6170705,,,6251.294,6251.294
3/16/2026 16:42:38.433,,230,-75047.818,None,60.034,131456.7812,132381.1071,132284.9042,132041.5827,228.70273,0,-87.25411765,-1.522871639,132007.5669,-87.2373676,-1.522579295,152.9843406,2.670080448,32.49351553,0.567118832,,,,92.17474411,1.608752772,189.7366596,92.17474411,1.608752772,189.7366596,-28.84266014,-0.503399384,189.0523737,-146.6114864,-2.558853159,189.7100946,-153.4349488,-3.131332067,3.173479832,3.125971991,-2.677945045,2.683281573,60,-256.9890661,-797.9039861,391.9967962,662.896256,,,6246.294,6246.294
3/16/2026 16:42:38.467,,230,-74870.712,None,60.037,131517.8639,132436.0732,132338.3819,132098.0814,228.8005886,0,-86.83807562,-1.515610336,132057.0384,-86.82509965,-1.515383862,153.3978011,2.677296694,32.90472976,0.574295874,,,,92.91700729,1.621707708,188.6444274,92.91700729,1.621707708,188.6444274,-28.3498945,-0.494799002,189.5316332,-146.4109831,-2.555353717,188.7093002,-135,-3.13709157,3.172095696,3.129649591,-2.35619449,1.697056275,60,-112.1298253,-765.532811,298.2527854,579.409851,,,6246.294,6246.294
3/16/2026 16:42:38.500,,230,-74907.605,None,60.038,131531.9102,132450.301,132344.8441,132109.6557,228.8206359,0,-86.3846973,-1.507697391,132070.8312,-86.36986464,-1.507438513,153.8528199,2.68523827,33.3557835,0.582168247,,,,93.26016064,1.627696864,189.9073458,93.28088077,1.628058499,188.7093002,-27.8596507,-0.486242633,190.0248405,-145.905022,-2.54652303,188.3808908,-135,-3.135497012,3.171480903,3.128691277,-2.35619449,1.697056275,60,-152.8851871,-752.1407923,321.6383885,583.3875909,,,6246.294,6246.294
3/16/2026 16:42:38.533,,230,-74857.594,None,60.037,131480.7325,132386.7808,132299.5929,132056.3327,228.7282777,0,-85.93961466,-1.499929234,132019.3715,-85.92295235,-1.499638421,154.3013113,2.693065922,33.80537673,0.590015129,,,,93.64448951,1.634404668,188.7817788,93.64448951,1.634404668,188.7817788,-27.53882335,-0.48064314,189.467042,-145.0975044,-2.532429188,188.7512649,-116.5650512,-3.134043089,3.173709062,3.122444317,-2.034443936,2.683281573,60,-188.154892,-805.4352009,478.1375936,515.4524993,,,6246.294,6246.294
3/16/2026 16:42:38.567,,230,-74740.766,None,60.035,131447.6319,132368.4449,132285.4974,132034.5131,228.6904851,0,-85.49981416,-1.492253267,131986.9052,-85.48656042,-1.492021946,154.7405433,2.700731967,34.24217733,0.597638738,,,,94.37079704,1.647081126,188.9495171,94.37079704,1.647081126,188.9495171,-26.72736173,-0.466480463,189.4404392,-144.8879888,-2.528772451,187.7683679,-135,-3.139103072,3.16721243,3.126411189,-2.35619449,1.697056275,60,-62.08726757,-642.3696045,377.0783989,327.3784732,,,6246.294,6246.294
3/16/2026 16:42:38.600,,230,-74409.754,None,60.036,131477.8055,132388.1296,132314.7883,132060.8867,228.7361655,0,-85.08800914,-1.485065913,132016.8453,-85.07306971,-1.484805171,155.1515889,2.707906066,34.65571627,0.604856354,,,,94.37079704,1.647081126,188.9495171,94.39870535,1.647568218,187.7530293,-26.89151932,-0.469345553,188.3694243,-144.3770607,-2.519855073,187.4843994,-135,-3.132373389,3.177251619,3.124711427,-2.35619449,1.697056275,60.01,-229.9668646,-889.0704031,418.7519997,700.2852679,,,6246.294,6246.294
3/16/2026 16:42:38.633,,230,-74639.635,None,60.039,131499.8985,132413.6986,132323.63,132079.7158,228.7687783,0,-84.62878375,-1.477050918,132039.7713,-84.61717044,-1.476848228,155.6136289,2.715970185,35.11546468,0.612880477,,,,95.09569992,1.659733068,189.1475614,95.09569992,1.659733068,189.1475614,-26.40227951,-0.460806708,188.903785,-143.8646234,-2.510911355,187.215384,-135,-3.136581296,3.176776893,3.123791832,-2.35619449,1.697056275,60.01,-125.1581357,-879.8976046,440.9568066,564.0989337,,,6245.294,6245.294
3/16/2026 16:42:38.667,,230,-74856.6,None,60.037,131469.4047,132377.196,132293.5471,132047.3514,228.7127215,0,-84.17746475,-1.469173916,132009.0499,-84.16399579,-1.468938838,156.0675704,2.723892959,35.56426067,0.620713445,,,,95.45755349,1.666048604,189.2579193,95.49232456,1.666655474,188.0633936,-25.43223142,-0.443876174,190.0134732,-143.7852987,-2.509526879,188.8923503,-135,-3.135594312,3.167769133,3.130240324,-2.35619449,3.39411255,60,-149.8602167,-658.3535957,283.6799845,524.5338279,,,6245.294,6245.294
3/16/2026 16:42:38.700,,230,-74813.616,None,60.035,131431.2719,132341.3432,132267.1823,132013.9107,228.6548007,0,-83.74093028,-1.461554952,131970.6649,-83.72566544,-1.46128853,156.5032987,2.731497852,36.00176744,0.628349378,,,,95.8189709,1.672356528,189.3758168,95.85601359,1.673003045,188.1820395,-25.43223142,-0.443876174,190.0134732,-143.2758928,-2.500636069,188.6406107,-116.5650512,-3.134291575,3.175374026,3.128985447,-2.034443936,2.683281573,60,-182.467318,-849.3263915,314.5536003,717.2401092,,,6245.294,6245.294
3/16/2026 16:42:38.733,,230,-74630.765,None,60.034,131452.0313,132363.4455,132282.5578,132033.3207,228.6884198,0,-83.32789762,-1.454346172,131993.9502,-83.32133076,-1.454231559,156.9146313,2.738676961,36.41562428,0.635572543,,,,96.21922969,1.679342362,188.3082579,96.58194466,1.685672932,188.4420335,-25.10456867,-0.438157381,189.5012401,-142.5432263,-2.487848625,187.4498333,-153.4349488,-3.139904491,3.176834342,3.123421168,-2.677945045,2.683281573,60,-41.96019111,-883.78561,450.5615998,475.1842012,,,6245.294,6245.294
3/16/2026 16:42:38.767,,230,-74803.91,None,60.037,131495.6868,132414.5126,132345.6237,132085.9353,228.7795509,0,-82.91114952,-1.447072546,132049.3893,-82.90222226,-1.446916736,157.3298087,2.745923173,36.83560995,0.642902676,,,,96.58194466,1.685672932,188.4420335,96.54038583,1.684947594,189.6341741,-24.2938876,-0.424008327,189.5886073,-142.0283962,-2.478863146,187.2346122,-135,-3.13186433,3.1699315,3.121765822,-2.35619449,3.39411255,60,-242.0724339,-711.3312016,491.2703844,462.1332511,,,6245.294,6245.294
3/16/2026 16:42:38.800,,230,-74866.954,None,60.038,131497.9087,132416.0155,132346.6644,132087.5224,228.7822999,0,-82.45387446,-1.43909159,132039.5335,-82.44370883,-1.438914167,157.7907331,2.753967821,37.28446735,0.650736715,,,,97.30575953,1.698305885,188.7321912,97.30575953,1.698305885,188.7321912,-23.81567115,-0.415661875,190.1952681,-141.7400561,-2.473830661,187.9753175,-153.4349488,-3.137220052,3.169629696,3.124567376,-2.677945045,2.683281573,60,-108.9653675,-706.0175916,423.5327984,391.4501607,,,6245.294,6245.294
3/16/2026 16:42:38.833,,230,-74750.458,None,60.037,131456.004,132374.8088,132303.1782,132045.323,228.7092083,0,-82.00985877,-1.431342055,131997.4309,-81.99786079,-1.43113265,158.2371703,2.76175962,37.73779164,0.658648716,,,,97.66680426,1.704607304,188.8885386,97.66680426,1.704607304,188.8885386,-23.62937773,-0.412410442,188.6138913,-141.4539866,-2.468837806,188.7207461,-153.4349488,-3.135739954,3.174170062,3.127486522,-2.677945045,2.683281573,60,-145.9233659,-813.2400008,352.1952138,606.968153,,,6245.294,6245.294
3/16/2026 16:42:38.867,,230,-74812.406,None,60.034,131428.65,132343.5564,132266.6091,132013.5888,228.654243,0,-81.58181127,-1.423871216,131969.8553,-81.56804777,-1.423630998,158.6674505,2.769269427,38.16540148,0.666111916,,,,98.02723751,1.710898051,189.0523737,98.02723751,1.710898051,189.0523737,-23.1508838,-0.404059147,189.2388966,-140.9415198,-2.459893573,188.5375294,-153.4349488,-3.134529049,3.173328574,3.126005489,-2.677945045,2.683281573,60,-176.2299199,-794.6783891,388.6848083,582.2235006,,,6287.294,6287.294
3/16/2026 16:42:38.900,,230,-74827.382,None,60.035,131474.2979,132401.5181,132318.0401,132065.2828,228.7437797,0,-81.16870644,-1.416661177,132017.1054,-81.1584151,-1.416481559,159.0780661,2.776436022,38.57865741,0.673324593,,,,98.38703238,1.717177656,189.2236772,98.74616226,1.723445655,189.4024287,-22.81598665,-0.398214089,188.7703367,-140.9415198,-2.459893573,188.5375294,-153.4349488,-3.139927214,3.174650111,3.133218166,-2.677945045,2.683281573,60,-41.60393101,-826.0703991,208.9151996,658.7591304,,,6287.294,6287.294
3/16/2026 16:42:38.933,,230,-74801.923,None,60.038,131544.2967,132453.6637,132382.1258,132127.3404,228.8512667,0,-80.74647948,-1.409291926,132086.9147,-80.73445162,-1.409082001,159.5028867,2.783850539,39.00291208,0.680729234,,,,98.74616226,1.723445655,189.4024287,98.74616226,1.723445655,189.4024287,-22.34064796,-0.389917864,189.4176338,-140.1944289,-2.446854377,187.4459922,-153.4349488,-3.132527656,3.173768403,3.127583611,-2.677945045,2.683281573,60.01,-226.7812186,-807.120011,347.6160018,686.2852278,,,6287.294,6287.294
3/16/2026 16:42:38.967,,230,-74903.674,None,60.039,131515.351,132442.2348,132370.0571,132109.885,228.821033,0,-80.28092431,-1.401166456,132071.5813,-80.27124368,-1.400997497,159.9658882,2.79193144,39.45642178,0.688644471,,,,99.16234705,1.73070945,188.4038216,99.10460087,1.729701589,189.5886073,-21.66595872,-0.378142315,188.5184341,-139.6354634,-2.437098589,188.9914284,-116.5650512,-3.130699086,3.170073755,3.12574306,-2.034443936,2.683281573,60.01,-271.0570006,-711.014386,396.4896099,585.5817767,,,6287.294,6287.294
3/16/2026 16:42:39.000,,230,-74838.125,None,60.036,131448.9662,132372.3824,132317.0792,132046.8197,228.7118007,0,-79.84236648,-1.393512178,132005.0094,-79.83082549,-1.393310749,160.4020783,2.799544394,39.90071025,0.696398768,,,,99.88140612,1.743259398,188.8008475,99.88140612,1.743259398,188.8008475,-21.19405648,-0.369906067,189.1970401,-139.1222978,-2.42814216,188.8618543,-135,-3.136570147,3.169450461,3.124540928,-2.35619449,1.697056275,60,-125.173686,-697.5935884,426.0959868,396.6712876,,,6287.294,6287.294
3/16/2026 16:42:39.033,,230,-74770.805,None,60.034,131437.5355,132370.8246,132308.6506,132039.691,228.6994534,0,-79.40722342,-1.385917499,131993.3606,-79.3938409,-1.38568393,160.8423217,2.807228089,40.33187102,0.703923943,,,,100.2397746,1.749514109,189.0104759,100.1755108,1.748392494,190.1914825,-21.19405648,-0.369906067,189.1970401,-138.6411853,-2.419745162,187.0537891,-135,-3.134076424,3.177134156,3.123669105,-2.35619449,3.39411255,60,-187.5140916,-889.9199796,443.5631861,633.8708851,,,6287.294,6287.294
3/16/2026 16:42:39.067,,230,-74664.95,None,60.036,131495.2378,132411.5677,132336.2421,132081.6689,228.7721613,0,-78.99234167,-1.378676446,132041.3401,-78.98334257,-1.378519382,161.2547082,2.814425593,40.745558,0.711144143,,,,100.5973351,1.755754717,189.2274821,100.5973351,1.755754717,189.2274821,-20.51331907,-0.358024958,188.3426664,-138.3664607,-2.414950313,187.8488754,-153.4349488,-3.134274099,3.172450551,3.126094456,-2.677945045,2.683281573,60.01,-182.8586772,-769.4351946,385.2575912,567.0362805,,,6245.294,6245.294
3/16/2026 16:42:39.100,,230,-74990.952,None,60.039,131519.9349,132436.6288,132363.9475,132107.4922,228.8168886,0,-78.53793803,-1.370745606,132065.8554,-78.52705412,-1.370555646,161.712805,2.82242089,41.2030278,0.719128497,,,,100.9540626,1.761980786,189.4518408,101.3099325,1.768191887,189.6835259,-20.3861546,-0.35580552,189.467042,-138.0940581,-2.410195991,188.6482441,-153.4349488,-3.138747533,3.17822641,3.129324488,-2.677945045,2.683281573,60,-71.18516086,-919.0224098,306.3311864,683.8763842,,,6245.294,6245.294
3/16/2026 16:42:39.133,,230,-74914.934,None,60.037,131465.823,132409.36,132323.3552,132066.8664,228.7465225,0,-78.08237531,-1.362794537,132025.7479,-78.07363267,-1.362641949,162.167693,2.830360183,41.66201851,0.727139396,,,,101.3099325,1.768191887,189.6835259,101.6649204,1.774387594,189.9225105,-19.58071166,-0.341747888,189.7746031,-137.3320237,-2.396895982,187.6801535,-116.5650512,-3.137029543,3.172108071,3.124035378,-2.034443936,2.683281573,60,-114.274081,-766.6703878,436.003191,444.9412778,,,6245.294,6245.294
3/16/2026 16:42:39.167,,230,-74824.56,None,60.034,131426.5288,132363.2556,132284.9227,132025.5842,228.6750198,0,-77.64182929,-1.355105558,131986.2822,-77.63120742,-1.354920172,162.6081709,2.838047973,42.10272413,0.73483116,,,,102.0947571,1.78188966,188.995238,102.0947571,1.78188966,188.995238,-19.23864452,-0.33577769,189.3758168,-137.0638197,-2.39221494,188.4955172,-135,-3.136809832,3.173825663,3.1270461,-2.35619449,1.697056275,60,-119.3059718,-807.8255946,362.7071936,564.4243729,,,6245.294,6245.294
3/16/2026 16:42:39.200,,230,-74558.866,None,60.034,131463.7024,132395.4012,132325.8027,132062.3153,228.7386399,0,-77.23451358,-1.347996558,132023.2676,-77.2221607,-1.34778096,163.0202133,2.84523947,42.50821281,0.741908273,,,,102.0947571,1.78188966,188.995238,102.4499965,1.788089758,189.2503104,-19.01367439,-0.331851221,187.8488754,-136.8141919,-2.387858112,187.6187624,-116.5650512,-3.135870718,3.177090691,3.129766385,-2.034443936,2.683281573,60,-142.7716353,-882.6624035,293.6016005,731.8324384,,,6245.294,6245.294
3/16/2026 16:42:39.233,,230,-74636.683,None,60.038,131518.5306,132453.9735,132380.2478,132118.2665,228.8355501,0,-76.80717191,-1.340538039,132077.8679,-76.79300634,-1.340290803,163.4399701,2.852565608,42.93191496,0.74930327,,,,102.8851694,1.795684957,188.3426664,102.4499965,1.788089758,189.2503104,-18.20391871,-0.317718318,188.2202965,-136.2960635,-2.378815066,187.5727059,-135,-3.128380561,3.170283926,3.128118336,-2.35619449,3.39411255,60.01,-328.6531034,-715.1903853,334.5695953,709.2738933,,,6245.294,6245.294
3/16/2026 16:42:39.267,,230,-74766.067,None,60.04,131527.7631,132471.4834,132379.4319,132126.9092,228.8505197,0,-76.33621173,-1.332318233,132077.9906,-76.32635913,-1.332146273,163.912732,2.860816859,43.40223128,0.757511839,,,,103.2405199,1.801886994,188.6138913,103.2405199,1.801886994,188.6138913,-17.74467163,-0.309702945,188.9914284,-135.5161642,-2.365203255,188.3808908,-135,-3.134033267,3.170519804,3.122715094,-2.35619449,1.697056275,60.01,-188.3157082,-724.1184129,470.7360019,441.6981192,,,6245.294,6245.294
3/16/2026 16:42:39.300,,230,-74883.139,None,60.037,131490.3804,132423.5777,132328.6538,132081.5363,228.7719316,0,-75.88166733,-1.324384937,132040.4104,-75.86991019,-1.324179736,164.3655532,2.868720079,43.86099591,0.765518792,,,,103.5948363,1.808070982,188.8923503,103.5948363,1.808070982,188.8923503,-17.74467163,-0.309702945,188.9914284,-135.25693,-2.360678765,189.2236772,-135,-3.132250718,3.178423024,3.126197557,-2.35619449,3.39411255,60,-232.9977824,-921.5423998,385.4735957,769.0665865,,,6290.294,6290.294
3/16/2026 16:42:39.333,,230,-74785.954,None,60.034,131463.8995,132404.9614,132303.9488,132058.277,228.7316453,0,-75.44332502,-1.31673442,132013.706,-75.4297319,-1.316497176,164.8049989,2.876389855,44.29812414,0.773148119,,,,103.9480962,1.81423653,189.1780114,103.9480962,1.81423653,189.1780114,-17.28918598,-0.30175322,189.7746031,-134.7407448,-2.351669634,187.5266381,-153.4349488,-3.130733706,3.178143075,3.124817753,-2.677945045,2.683281573,60,-271.1870089,-918.2015827,416.1743991,773.2141924,,,6290.294,6290.294
3/16/2026 16:42:39.367,,230,-74649.139,None,60.036,131510.7988,132441.8233,132346.7183,132100.4423,228.8046778,0,-75.03940572,-1.309684699,132060.3707,-75.02412912,-1.309418072,165.2070258,2.883406548,44.70244814,0.780204904,,,,104.3904632,1.821957291,188.3082579,104.7435628,1.828120042,188.610074,-17.04903097,-0.297561725,188.2738431,-134.4838358,-2.347185725,188.3808908,-116.5650512,-3.137538114,3.180968273,3.127390629,-2.034443936,2.683281573,60.01,-100.8282508,-981.5904104,354.0671897,728.3514715,,,6290.294,6290.294
3/16/2026 16:42:39.400,,230,-74783.549,None,60.039,131543.5079,132490.3067,132396.348,132144.0739,228.8802499,0,-74.58147164,-1.301692241,132110.7343,-74.57297385,-1.301543927,165.6629445,2.89136383,45.15789991,0.788154037,,,,105.0955208,1.834262868,188.9190303,105.0955208,1.834262868,188.9190303,-16.24563305,-0.283539786,188.7360061,-133.9677553,-2.338178422,188.4038216,-135,-3.135806795,3.174903616,3.126332459,-2.35619449,1.697056275,60,-144.4039943,-832.809607,380.6351833,596.578418,,,6290.294,6290.294
3/16/2026 16:42:39.433,,230,-74881.67,None,60.038,131518.4025,132471.5177,132369.672,132120.5551,228.8395142,0,-74.12396162,-1.293707185,132082.169,-74.10846092,-1.293436647,166.1211068,2.899360271,45.62071978,0.796231767,,,,105.4463164,1.840385405,189.2350919,105.4463164,1.840385405,189.2350919,-15.89526837,-0.277424769,188.4038216,-133.7155565,-2.333776722,189.2693319,-135,-3.133822052,3.17678504,3.130008489,-2.35619449,1.697056275,60,-194.2209793,-878.1552209,290.2176011,782.1585991,,,6290.294,6290.294
3/16/2026 16:42:39.467,,230,-74901.701,None,60.036,131476.92,132420.087,132316.4344,132071.8223,228.7551065,0,-73.6833438,-1.286016953,132025.5041,-73.6623997,-1.28565141,166.5644486,2.907098045,46.05458481,0.803804141,,,,105.795929,1.846487296,189.5582232,105.795929,1.846487296,189.5582232,-15.44631637,-0.269589078,189.2350919,-132.9361803,-2.320174041,188.4955172,180,-3.132138706,3.176687123,3.123978182,3.141592654,1.2,60,-236.5958838,-879.2352141,439.3007823,676.5303156,,,6290.294,6290.294
