time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:42:39.500,,230,-74844.706,None,60.035,131501.9599,132436.8593,132338.2094,132093.0087,228.7918024,0,-73.25786747,-1.27859099,132053.6313,-73.24015978,-1.278281933,166.9874836,2.914481399,46.48066569,0.811240655,,,,106.245633,1.854336113,188.7360061,106.245633,1.854336113,188.7360061,-14.74356284,-0.257323715,188.610074,-132.6888685,-2.315857637,189.3758168,-135,-3.132618046,3.171805114,3.127098292,-2.35619449,1.697056275,60.01,-223.67361,-754.5600028,363.2399924,614.9936204,,,6283.294,6283.294
3/16/2026 16:42:39.533,,230,-74818.915,None,60.038,131540.4126,132482.9223,132377.7703,132134.3747,228.8634504,0,-72.80619422,-1.270707805,132095.2958,-72.79159129,-1.270452936,167.4391067,2.922363709,46.93215463,0.819120623,,,,106.5947536,1.860429415,189.0752231,106.9426108,1.866500669,189.4214349,-14.39046325,-0.251160965,188.3082579,-131.9059419,-2.30219299,188.6482441,-135,-3.136953605,3.173524674,3.121313613,-2.35619449,3.39411255,60.02,-115.8642186,-796.4928021,506.3904032,405.9666175,,,6283.294,6283.294
3/16/2026 16:42:39.567,,230,-75095.28,None,60.039,131529.246,132477.7005,132368.6848,132125.89,228.8487544,0,-72.33048581,-1.262405127,132087.4756,-72.31885601,-1.262202149,167.9114051,2.93060687,47.41010269,0.827462391,,,,107.289186,1.872549547,189.7746031,107.289186,1.872549547,189.7746031,-13.94809618,-0.243440203,189.1780114,-131.6636633,-2.29796443,189.5430294,-116.5650512,-3.134751696,3.174047073,3.125426821,-2.034443936,2.683281573,60.01,-171.4799083,-813.2255953,405.5759855,579.1295181,,,6283.294,6283.294
3/16/2026 16:42:39.600,,230,-74942.539,None,60.037,131489.2793,132444.1413,132314.5597,132083.3371,228.7750507,0,-71.88119895,-1.254563592,132043.5463,-71.86268891,-1.254240531,168.3591877,2.938422152,47.85983639,0.835311724,,,,107.7446716,1.880499271,188.9914284,107.7446716,1.880499271,188.9914284,-13.59483633,-0.237274655,188.8923503,-131.1518205,-2.289031088,189.6493607,-116.5650512,-3.134739802,3.175696807,3.124342812,-2.034443936,2.683281573,60,-171.0122474,-853.0415882,432.8352198,591.2186158,,,6283.294,6283.294
3/16/2026 16:42:39.633,,230,-75013.474,None,60.034,131476.4802,132411.5649,132300.523,132063.5147,228.7407173,0,-71.44483084,-1.246947532,132022.8531,-71.43110164,-1.246707912,168.7959746,2.94604552,48.29438728,0.842896068,,,,108.0904894,1.88653493,189.3606084,108.5502319,1.894558951,188.5986214,-13.15754274,-0.229642442,189.7821909,-130.6405922,-2.28010847,189.7708091,-116.5650512,-3.141266863,3.175687962,3.123004538,-2.034443936,2.683281573,60,-8.144741074,-856.6271806,466.6608041,398.1111176,,,6283.294,6283.294
3/16/2026 16:42:39.667,,230,-75044.506,None,60.036,131508.7189,132449.5552,132341.6016,132100.6275,228.8049985,0,-71.03328469,-1.239764696,132066.1978,-71.01615013,-1.239465642,169.2011326,2.953116861,48.70557689,0.850072681,,,,108.4349488,1.892546881,189.7366596,108.4349488,1.892546881,189.7366596,-12.80426607,-0.223476601,189.5126381,-130.3645366,-2.275290391,188.9914284,-153.4349488,-3.132012523,3.176593462,3.125363072,-2.677945045,2.683281573,60,-240.0533168,-878.3711855,405.9071968,712.5173055,,,6283.294,6283.294
3/16/2026 16:42:39.700,,230,-75003.638,None,60.039,131568.452,132482.2185,132372.0674,132141.5403,228.8758616,0,-70.57584378,-1.231780846,132102.9662,-70.56025505,-1.231508772,169.6631248,2.961180146,49.16490382,0.858089448,,,,108.895146,1.900578837,188.9838088,109.2386445,1.906574017,189.3758168,-12.44999651,-0.217293431,189.2503104,-129.8521152,-2.26634695,189.1361414,-135,-3.138082789,3.178473577,3.124436398,-2.35619449,1.697056275,60,-87.62471872,-924.4799987,429.5088126,582.5959048,,,6242.294,6242.294
3/16/2026 16:42:39.733,,230,-74676.442,None,60.039,131533.9859,132462.3216,132351.1488,132116.4672,228.8324336,0,-70.11962578,-1.22381834,132083.5645,-70.10531764,-1.223568616,170.1255219,2.969250499,49.6224014,0.866074287,,,,109.3589942,1.908674515,188.2432469,109.3589942,1.908674515,188.2432469,-11.73857121,-0.204876717,188.7474503,-129.5719028,-2.261456322,188.3694243,-153.4349488,-3.132243131,3.174127216,3.127530609,-2.677945045,2.683281573,60,-232.4616381,-813.2832102,350.5680101,695.1768382,,,6242.294,6242.294
3/16/2026 16:42:39.767,,230,-74701.166,None,60.035,131498.2164,132427.3357,132334.1725,132087.2355,228.781803,0,-69.68771327,-1.216280045,132051.699,-69.67649998,-1.216084336,170.5547487,2.976741919,50.05805816,0.873677932,,,,109.7028577,1.914676065,188.6444274,109.7028577,1.914676065,188.6444274,-11.38146275,-0.198643999,188.506976,-129.0584802,-2.252495407,188.5375294,-153.4349488,-3.130760401,3.175385918,3.126173339,-2.677945045,2.683281573,60,-269.8349865,-843.4368117,384.6960061,728.5757921,,,6242.294,6242.294
3/16/2026 16:42:39.800,,230,-74802.6,None,60.035,131505.0178,132433.4614,132324.8488,132088.4262,228.7838653,0,-69.25259171,-1.208685741,132042.8134,-69.23651083,-1.208405077,170.9917464,2.984368968,50.4938015,0.881283088,,,,110.3861546,1.926601846,189.467042,110.3861546,1.926601846,189.467042,-11.02345596,-0.192395602,188.2738431,-128.5460134,-2.243551174,188.7207461,-135,-3.135006923,3.17676457,3.124834262,-2.35619449,1.697056275,60,-164.7590447,-876.7872079,418.4784103,623.0678423,,,6242.294,6242.294
3/16/2026 16:42:39.833,,230,-75038.99,None,60.037,131562.5023,132478.1831,132377.8846,132140.1596,228.8734702,0,-68.83169398,-1.20133969,132093.158,-68.8206606,-1.201147121,171.4096975,2.991663592,50.9086605,0.888523743,,,,110.3861546,1.926601846,189.467042,110.7255589,1.932525568,189.8883883,-10.59733515,-0.18495839,189.2274821,-128.0345815,-2.234625004,188.9190303,-135,-3.133672689,3.176621982,3.123148747,-2.35619449,1.697056275,60.01,-198.2132569,-877.9536003,461.2320049,614.9348523,,,6242.294,6242.294
3/16/2026 16:42:39.867,,230,-74807.914,None,60.039,131584.1936,132490.8805,132391.019,132155.9878,228.9008854,0,-68.37061457,-1.193292336,132110.2013,-68.35286667,-1.192982577,171.8720993,2.999734026,51.37344524,0.896635768,,,,111.1940565,1.940702394,189.1970401,111.1940565,1.940702394,189.1970401,-9.88140612,-0.172463072,188.8008475,-127.7468054,-2.229602363,188.1820395,-135,-3.133684971,3.172197098,3.126238131,-2.35619449,1.697056275,60,-197.6493519,-765.4320232,382.5215867,580.5597884,,,6242.294,6242.294
3/16/2026 16:42:39.900,,230,-74951.467,None,60.039,131534.3976,132451.1409,132354.9002,132114.12,228.8283682,0,-67.90471901,-1.185160924,132075.6896,-67.88797893,-1.184868755,172.3360648,3.007831751,51.84481577,0.904862735,,,,111.6659587,1.948938642,188.5184341,111.6659587,1.948938642,188.5184341,-9.462322208,-0.165148677,189.7821909,-127.5242626,-2.225718259,189.1323346,-153.4349488,-3.133807397,3.172980428,3.130580994,-2.677945045,2.683281573,60,-193.8408271,-788.8607881,275.644803,707.0568123,,,6284.294,6284.294
3/16/2026 16:42:39.933,,230,-74458.426,None,60.036,131476.7239,132403.8151,132309.6236,132064.0447,228.7416352,0,-67.46746634,-1.177529426,132022.3072,-67.45374947,-1.177290021,172.7732173,3.015461502,52.28407846,0.912529316,,,,112.004106,1.954840425,188.9647586,112.1412381,1.957233832,187.8527083,-9.162347046,-0.159913123,188.4038216,-126.9431659,-2.215576207,187.6801535,-153.4349488,-3.134523853,3.175374625,3.128105523,-2.677945045,2.683281573,60,-176.3478823,-842.5439985,334.9007961,683.9910848,,,6284.294,6284.294
3/16/2026 16:42:39.967,,230,-74817.432,None,60.035,131497.5802,132416.1248,132325.2945,132080.313,228.7698128,0,-67.04207769,-1.170104993,132042.9138,-67.02659844,-1.169834829,173.1976446,3.022869154,52.70195599,0.919822654,,,,112.8159867,1.969010416,188.7703367,112.4794344,1.963136471,188.3082579,-8.746162263,-0.152649328,189.4024287,-126.2147013,-2.202862102,188.8923503,-153.4349488,-3.1329713,3.175518482,3.122684756,-2.677945045,2.683281573,60,-214.8913465,-850.6943849,472.5792006,593.0065307,,,6284.294,6284.294
3/16/2026 16:42:40.000,,230,-75232.354,None,60.038,131551.0562,132466.1542,132374.4063,132131.1796,228.8579163,0,-66.59773454,-1.162349742,132089.8538,-66.58729249,-1.162167494,173.6443324,3.030665327,53.14776187,0.927603435,,,,113.0088701,1.972376867,190.3428486,113.1508838,1.974855474,189.2388966,-8.334364517,-0.145462102,190.4109241,-126.000749,-2.199127929,189.8618445,-116.5650512,-3.137022968,3.176127429,3.126731364,-2.034443936,2.683281573,60,-114.8922759,-870.8976012,373.4927979,612.2970792,,,6284.294,6284.294
3/16/2026 16:42:40.033,,230,-74944.843,None,60.038,131556.1231,132483.4853,132379.1448,132140.2353,228.8736013,0,-66.13369179,-1.154250668,132099.5652,-66.12612936,-1.154118679,174.1097013,3.038787548,53.61520805,0.93576191,,,,113.4841153,1.980671461,189.7138898,113.6293777,1.983206768,188.6138913,-7.976768788,-0.139220879,190.2406897,-125.4104483,-2.188825239,188.4611366,-116.5650512,-3.137325447,3.178008427,3.124587149,-2.034443936,2.683281573,60,-106.9406619,-917.6111951,424.2383918,600.3134652,,,6284.294,6284.294
3/16/2026 16:42:40.067,,230,-74788.474,None,60.036,131517.1341,132429.3409,132334.3901,132094.2564,228.7939634,0,-65.68703238,-1.146454991,132060.4236,-65.67762231,-1.146290754,174.5559762,3.046576514,54.06430284,0.943600092,,,,113.962489,1.989020656,189.0980698,113.962489,1.989020656,189.0980698,-7.305759533,-0.127509558,188.7321912,-125.4104483,-2.188825239,188.4611366,-135,-3.13531141,3.174086072,3.132425331,-2.35619449,1.697056275,60,-156.8565151,-811.9871884,228.6288107,740.2148928,,,6284.294,6284.294
3/16/2026 16:42:40.100,,230,-74721.974,None,60.035,131508.0005,132420.1457,132328.4421,132086.166,228.7799505,0,-65.24449659,-1.138731284,132051.1063,-65.23325795,-1.138535133,174.9987735,3.054304785,54.50399801,0.951274221,,,,114.4439548,1.99742382,188.4955172,114.4439548,1.99742382,188.4955172,-6.944130511,-0.121197941,188.5833503,-124.9024956,-2.179959792,188.7512649,-116.5650512,-3.135958953,3.175502726,3.131234013,-2.034443936,2.683281573,60,-140.2279338,-846.6480068,258.724805,728.1511357,,,6324.294,6324.294
3/16/2026 16:42:40.133,,230,-74748.082,None,60.037,131524.0231,132458.5689,132357.8638,132114.1492,228.8284188,0,-64.82492077,-1.131408305,132077.7834,-64.80972751,-1.131143132,175.4221464,3.061694035,54.92669778,0.958651723,,,,114.7751406,2.003204102,188.995238,114.7751406,2.003204102,188.995238,-6.179924249,-0.107860026,189.5012401,-124.3006566,-2.169455721,187.3883668,-153.4349488,-3.134347234,3.169554061,3.128107444,-2.677945045,2.683281573,60.01,-180.8591038,-701.7695973,334.4543995,548.1743016,,,6324.294,6324.294
3/16/2026 16:42:40.167,,230,-74877.581,None,60.038,131546.3503,132463.1163,132390.0048,132133.812,228.8624758,0,-64.37082005,-1.123482752,132083.372,-64.36295223,-1.123345433,175.8751836,3.069601027,55.37940626,0.966552977,,,,115.1045687,2.008953707,189.5012401,115.5885131,2.017400132,188.9304634,-6.179924249,-0.107860026,189.5012401,-124.094978,-2.165865951,188.3808908,-153.4349488,-3.140745565,3.177461053,3.132418928,-2.677945045,2.683281573,60,-21.20259335,-900.1728176,228.7871866,692.5882244,,,6324.294,6324.294
3/16/2026 16:42:40.200,,230,-74582.784,None,60.037,131528.2859,132451.9938,132370.4732,132117.5775,228.8343567,0,-63.91917289,-1.115600022,132081.2025,-63.91185714,-1.115472338,176.3274965,3.077495376,55.83309093,0.974471268,,,,115.5885131,2.017400132,188.9304634,115.915835,2.023112976,189.4518408,-5.856013585,-0.102206718,188.1820395,-123.4861688,-2.155240227,187.0460906,-135,-3.138585314,3.179702094,3.129711495,-2.35619449,1.697056275,60,-75.04552858,-949.6511855,294.1631938,730.5335203,,,6324.294,6324.294
3/16/2026 16:42:40.233,,230,-74522.218,None,60.036,131513.0319,132439.1731,132355.9528,132103.3817,228.809769,0,-63.4861702,-1.108042699,132065.8052,-63.47703337,-1.107883232,176.7640159,3.085114077,56.26094696,0.981938765,,,,116.0753556,2.025897135,188.3732465,116.4022795,2.031603034,188.903785,-5.128191042,-0.089503818,187.9523344,-122.9777233,-2.146366178,187.392209,-135,-3.139486266,3.174617895,3.128304943,-2.35619449,3.39411255,60,-52.40196497,-821.9231969,329.5584031,544.7667587,,,6324.294,6324.294
3/16/2026 16:42:40.267,,230,-74638.771,None,60.035,131542.7022,132460.3648,132375.4615,132126.8249,228.8503737,0,-63.06016765,-1.100607552,132090.0446,-63.05627063,-1.100539537,177.1803638,3.092380719,56.6902373,0.989431295,,,,116.4022795,2.031603034,188.903785,116.7273617,2.037276789,189.4404392,-4.763641691,-0.083141232,187.8488754,-122.4711923,-2.137525544,187.7530293,-153.4349488,-3.137816326,3.175521951,3.126956839,-2.677945045,2.683281573,60,-94.2278704,-844.0848067,363.7439966,574.5686805,,,6324.294,6324.294
3/16/2026 16:42:40.300,,230,-74556.677,None,60.037,131585.7432,132498.0357,132422.5549,132169.4245,228.9241585,0,-62.61808896,-1.092891824,132127.4794,-62.6077148,-1.09271076,177.622697,3.100100889,57.12501451,0.997019588,,,,116.8915193,2.04014188,188.3694243,116.7273617,2.037276789,189.4404392,-4.033411073,-0.070396303,187.6648076,-122.1611837,-2.132114874,187.1115176,-116.5650512,-3.129987549,3.170497192,3.129134462,-2.034443936,2.683281573,60,-288.8303795,-718.6175857,308.6784104,698.7695549,,,6289.542,6289.542
3/16/2026 16:42:40.333,,230,-74689.502,None,60.039,131583.7915,132506.0067,132438.6593,132176.819,228.9369662,0,-62.15736952,-1.084850753,132141.5339,-62.14727864,-1.084674633,178.0849702,3.108169078,57.58574552,1.005060862,,,,117.2161116,2.045807083,188.9152191,117.2161116,2.045807083,188.9152191,-3.644489513,-0.063608342,188.7817788,-121.655549,-2.123289884,187.49592,-135,-3.130481716,3.17177742,3.128350746,-2.35619449,3.39411255,60.01,-277.3627039,-754.9488156,328.8095766,703.5019429,,,6289.542,6289.542
3/16/2026 16:42:40.367,,230,-74923.142,None,60.037,131530.1914,132451.236,132389.5343,132124.3227,228.8460399,0,-61.70735304,-1.076996483,132082.8574,-61.70243058,-1.07691057,178.5359894,3.116040848,58.03865658,1.012965651,,,,118.029681,2.060006548,188.9647586,118.1785901,2.062605503,190.5885621,-3.280880773,-0.057262172,188.7093002,-121.1520224,-2.114501686,187.8948642,-116.5650512,-3.139516073,3.17330302,3.127467337,-2.034443936,2.683281573,60,-51.82934862,-792.4608089,351.359995,492.9301625,,,6289.542,6289.542
3/16/2026 16:42:40.400,,230,-74670.926,None,60.034,131478.7561,132429.1016,132347.0474,132085.6682,228.7790882,0,-61.27110327,-1.069382488,132041.8417,-61.2618317,-1.069220669,178.9771552,3.123740644,58.47315811,1.020549133,,,,118.029681,2.060006548,188.9647586,118.3498945,2.065595328,189.5316332,-2.917007287,-0.050911381,188.6444274,-120.8378319,-2.109018028,187.2769073,-116.5650512,-3.134815997,3.174652025,3.129567161,-2.034443936,2.683281573,60,-169.0847907,-825.7391841,298.0512127,696.7727621,,,6289.542,6289.542
3/16/2026 16:42:40.433,,230,-74547.101,None,60.035,131537.4738,132475.8266,132388.5255,132134.6199,228.8638751,0,-60.87360812,-1.062444889,132095.758,-60.86974957,-1.062377545,179.3771879,3.130722532,58.87325167,1.027532083,,,,118.5231186,2.068618659,188.4764176,118.8426601,2.074195711,189.0523737,-2.552898147,-0.044556478,188.5871682,-120.5215708,-2.103498229,186.664619,-116.5650512,-3.136573256,3.17527901,3.131030312,-2.034443936,2.683281573,60,-124.967092,-841.4352,261.0144114,705.3878806,,,6289.542,6289.542
3/16/2026 16:42:40.467,,230,-74854.987,None,60.038,131588.4632,132516.5917,132428.7085,132178.5832,228.9400217,0,-60.42228363,-1.054567791,132130.2999,-60.41454687,-1.054432759,179.8287825,3.138604344,59.31938995,1.035318665,,,,119.3378937,2.082839167,188.5871682,119.3378937,2.082839167,188.5871682,-1.812552686,-0.031635012,189.694913,-119.8355391,-2.091524718,188.1361209,-116.5650512,-3.137271926,3.170239356,3.126843383,-2.034443936,2.683281573,60.01,-107.6638968,-720.0143922,367.4592006,460.2190884,,,6289.542,6289.542
3/16/2026 16:42:40.500,,230,-74892.326,None,60.037,131561.394,132493.5846,132405.2354,132154.0726,228.8975682,0,-59.96721237,-1.046625299,132109.0791,-59.96212448,-1.046536499,-179.7197765,-3.136701831,59.77720335,1.043309016,,,,119.6547228,2.088368878,189.1780114,119.9695695,2.09386399,189.7746031,-1.459449355,-0.025472197,188.4611366,-119.3378937,-2.082839167,188.5871682,-135,-3.140400489,-3.111229634,3.126148183,-2.35619449,3.39411255,60,-29.79472878,-758.0448184,385.6319935,402.2075537,,,6289.542,6289.542
3/16/2026 16:42:40.533,,230,-74646.115,None,60.034,131503.5849,132442.6556,132366.4345,132104.9114,228.8124185,0,-59.52732792,-1.038947867,132061.5053,-59.51775448,-1.038780779,-179.2731987,-3.128907578,60.2113082,1.050885575,,,,120.151548,2.097040114,188.7360061,120.151548,2.097040114,188.7360061,-1.094690592,-0.019105955,188.4343918,-119.0190829,-2.077274868,188.0021276,-116.5650512,-3.135820893,-3.109801623,3.128160443,-2.034443936,2.683281573,60,-143.8589549,-793.267205,334.2528102,602.8733498,,,6339.992,6339.992
3/16/2026 16:42:40.567,,230,-74724.278,None,60.034,131511.4054,132457.3633,132343.7457,132104.8446,228.8123027,0,-59.12373968,-1.031903924,132069.1564,-59.11245489,-1.031706967,-178.8787325,-3.122022843,60.61790851,1.057982089,,,,120.151548,2.097040114,188.7360061,120.4655449,2.102520394,189.3415961,-0.729843064,-0.012738164,188.415286,-119.0190829,-2.077274868,188.0021276,-135,-3.134227361,-3.109284679,3.135256957,-2.35619449,3.39411255,60,-183.5871339,-806.1695986,157.6368152,832.1199173,,,6339.992,6339.992
3/16/2026 16:42:40.600,,230,-74743.675,None,60.035,131519.573,132478.9848,132387.1555,132129.2782,228.8546229,0,-58.72292076,-1.024908314,132093.6153,-58.71169099,-1.024712317,-178.4739964,-3.114958866,61.02106115,1.06501843,,,,120.9637565,2.111215827,188.9228414,120.9637565,2.111215827,188.9228414,-0.364936336,-0.006369341,188.4038216,-118.5231186,-2.068618659,188.4764176,-153.4349488,-3.135928144,-3.108589525,3.133637089,-2.677945045,2.683281573,60,-141.3599195,-823.5936102,198.5040145,766.4495152,,,6339.992,6339.992
3/16/2026 16:42:40.633,,230,-75136.162,None,60.036,131531.1811,132498.0781,132391.223,132140.8696,228.8746998,0,-58.28372224,-1.017242853,132094.8014,-58.27332506,-1.017061388,-178.0329345,-3.107260884,61.46041501,1.072686602,,,,120.9637565,2.111215827,188.9228414,121.5838165,2.122037915,190.1687672,0,0,189.6,-118.029681,-2.060006548,188.9647586,-135,-3.139099303,-3.107260884,3.13269315,-2.35619449,1.697056275,60,-62.22330771,-862.3007874,222.6383942,701.8857009,,,6339.992,6339.992
3/16/2026 16:42:40.667,,230,-74844.504,None,60.035,131527.5529,132475.5548,132376.973,132127.3789,228.8513333,0,-57.8533708,-1.009731804,132090.9772,-57.8411295,-1.009518153,-177.6067098,-3.09982186,61.8877952,1.080145793,,,,121.4641436,2.119949229,188.5184341,121.7741977,2.125360694,189.1475614,0.362626674,0.006329029,189.6037974,-117.3835066,-2.048728678,187.8488754,-116.5650512,-3.134878847,-3.106150889,3.128874471,-2.034443936,2.683281573,60,-167.183164,-890.0352147,316.25281,740.9655686,,,6339.992,6339.992
3/16/2026 16:42:40.700,,230,-74608.819,None,60.034,131508.3717,132448.3794,132364.5149,132107.7715,228.8173722,0,-57.42179949,-1.002199464,132067.92,-57.41492845,-1.002079541,-177.1801085,-3.092376262,62.31984332,1.087686455,,,,121.7741977,2.125360694,189.1475614,122.2756443,2.134112588,188.7665225,0.734521034,0.01281981,187.215384,-117.2161116,-2.045807083,188.9152191,-108.4349488,-3.136192129,-3.105196072,3.133493538,-1.892546881,3.794733192,60,-134.9062037,-902.3040109,202.5216084,834.6886062,,,6339.992,6339.992
3/16/2026 16:42:40.733,,230,-74700.288,None,60.034,131503.5236,132462.4581,132355.0683,132107.7132,228.8172713,0,-57.01454263,-0.99509149,132073.0096,-57.00309217,-0.994891642,-176.7697842,-3.085214752,62.72172163,1.094700555,,,,122.2756443,2.134112588,188.7665225,122.5825542,2.139469176,189.4100314,1.468800714,0.025635409,187.2615284,-116.4022795,-2.031603034,188.903785,-116.5650512,-3.134360818,-3.110850161,3.126303589,-2.034443936,2.683281573,60,-180.2950521,-762.4511782,382.2480088,560.4982215,,,6304.225,6304.225
3/16/2026 16:42:40.767,,230,-75004.531,None,60.036,131525.505,132482.5674,132378.8233,132129.6611,228.8552861,0,-56.6102024,-0.988034422,132094.7905,-56.59700341,-0.987804056,-176.3647473,-3.078145526,63.13531416,1.101919106,,,,123.0848529,2.148235943,189.0523737,123.3885136,2.153535821,189.7100946,1.812552686,0.031635012,189.694913,-116.0753556,-2.025897135,188.3732465,-116.5650512,-3.141339877,-3.109780538,3.127816241,-2.034443936,2.683281573,60,-6.312547672,-799.3439974,343.5264192,462.1301259,,,6304.225,6304.225
3/16/2026 16:42:40.800,,230,-74790.806,None,60.036,131524.2837,132489.5964,132366.6091,132127.5262,228.8515885,0,-56.17566604,-0.980450332,132083.3546,-56.16349639,-0.980237931,-175.9332396,-3.070614295,63.56271135,1.109378594,,,,123.5890169,2.157035264,188.7093002,123.5890169,2.157035264,188.7093002,2.18858256,0.038197972,188.5375294,-115.5885131,-2.017400132,188.9304634,-116.5650512,-3.137273195,-3.108812267,3.126778726,-2.034443936,2.683281573,60,-107.6637144,-818.6831999,370.4544075,555.8925068,,,6304.225,6304.225
3/16/2026 16:42:40.833,,230,-74877.509,None,60.034,131477.4106,132433.3032,132324.407,132079.0647,228.7676506,0,-55.74089303,-0.972862111,132036.2525,-55.72687065,-0.972617375,-175.4941835,-3.06295132,63.99961558,1.117004012,,,,123.8914578,2.162313854,189.3758168,124.1917691,2.167555274,190.047573,2.552898147,0.044556478,188.5871682,-115.2593905,-2.011655858,188.415286,-108.4349488,-3.140172649,-3.107507798,3.12865987,-1.892546881,3.794733192,60,-35.50645473,-851.1119997,322.430409,564.1880454,,,6304.225,6304.225
3/16/2026 16:42:40.867,,230,-75128.688,None,60.033,131473.1002,132424.3764,132320.535,132073.3578,228.757766,0,-55.34370758,-0.965929918,132038.5307,-55.33229854,-0.965730792,-175.0979515,-3.056035768,64.39703146,1.123940228,,,,124.1917691,2.167555274,190.047573,124.4899566,2.172759629,190.7245134,3.280880773,0.057262172,188.7093002,-115.1045687,-2.008953707,189.5012401,-135,-3.138490421,-3.11329794,3.132893935,-2.35619449,3.39411255,60,-77.84606599,-706.982384,218.1167956,566.7116544,,,6304.225,6304.225
3/16/2026 16:42:40.900,,230,-74766.672,None,60.035,131536.0392,132496.8033,132383.07,132139.3327,228.8720379,0,-54.93123015,-0.958730828,132101.2657,-54.91805376,-0.958500857,-174.6890591,-3.048899249,64.81242139,1.131190149,,,,124.3961417,2.17112225,189.0561821,124.9024956,2.179959792,188.7512649,3.280880773,0.057262172,188.7093002,-114.4439548,-1.99742382,188.4955172,-116.5650512,-3.138460649,-3.106161421,3.128613969,-2.034443936,2.683281573,60,-78.22031162,-885.7151937,323.8560094,640.0794959,,,6304.225,6304.225
3/16/2026 16:42:40.933,,230,-74813.674,None,60.037,131559.8009,132519.8636,132393.8894,132158.5379,228.9053023,0,-54.50830014,-0.951349307,132115.019,-54.49634366,-0.951140627,-174.2625617,-3.041455465,65.23283904,1.138527822,,,,124.9024956,2.179959792,188.7512649,125.2001513,2.185154865,189.4404392,4.033411073,0.070396303,187.6648076,-113.962489,-1.989020656,189.0980698,-116.5650512,-3.136295492,-3.111851768,3.127548478,-2.034443936,2.683281573,60.01,-132.094049,-739.5264111,351.5904018,520.0300582,,,6265.463,6265.463
3/16/2026 16:42:40.967,,230,-74943.331,None,60.035,131508.5869,132454.8193,132343.3736,132102.9348,228.8089948,0,-54.0755911,-0.94379711,132063.5809,-54.06180345,-0.94355647,-173.8317776,-3.033936864,65.66826413,1.146127423,,,,125.7066914,2.193995657,189.1589808,126.000749,2.199127929,189.8618445,4.370797038,0.076284799,188.9495171,-113.6293777,-1.983206768,188.6138913,-135,-3.142684399,-3.110221663,3.129334191,-2.35619449,3.39411255,60,27.27290017,-785.0016084,305.9856118,451.7430965,,,6265.463,6265.463
3/16/2026 16:42:41.000,,230,-74728.498,None,60.032,131462.9247,132415.6039,132302.8843,132061.1549,228.73663,0,-53.66132697,-0.936566837,132017.6743,-53.64578601,-0.936295596,-173.4224199,-3.026792224,66.07602972,1.153244275,,,,125.9199271,2.197717322,188.1858656,126.2147013,2.202862102,188.8923503,4.763641691,0.083141232,187.8488754,-113.1508838,-1.974855474,189.2388966,-135,-3.139157698,-3.109933456,3.128099749,-2.35619449,3.39411255,60,-60.49363676,-787.363207,337.8096027,510.0472411,,,6265.463,6265.463
3/16/2026 16:42:41.033,,230,-74761.229,None,60.032,131503.5477,132445.8826,132335.6415,132095.6937,228.796453,0,-53.28317953,-0.929966919,132050.8713,-53.26185742,-0.929594778,-173.0475453,-3.020249427,66.45689535,1.159891634,,,,126.2147013,2.202862102,188.8923503,127.0151338,2.216832284,189.3606084,5.128191042,0.089503818,187.9523344,-112.8159867,-1.969010416,188.7703367,-135,-3.146427062,-3.109753245,3.12890205,-2.35619449,1.697056275,60,120.5861103,-792.4608174,317.0160122,354.8586949,,,6265.463,6265.463
3/16/2026 16:42:41.067,,230,-74909.448,None,60.036,131571.8011,132516.3695,132393.1895,132161.1184,228.9097719,0,-52.88134481,-0.92295358,132116.4452,-52.86568307,-0.922680231,-172.6381591,-3.013104291,66.85800766,1.166892365,,,,126.507271,2.207968406,189.6037974,127.0151338,2.216832284,189.3606084,5.457553485,0.095252277,189.2579193,-112.4794344,-1.963136471,188.3082579,-135,-3.139512515,-3.108356568,3.130028836,-2.35619449,1.697056275,60.01,-52.10697586,-833.400007,288.287999,597.2189838,,,6265.463,6265.463
3/16/2026 16:42:41.100,,230,-74949.35,None,60.038,131570.9518,132521.7771,132395.1777,132163.3079,228.9135641,0,-52.43172526,-0.915106238,132122.6147,-52.41834471,-0.914872704,-172.1883347,-3.005253374,67.30942816,1.174771139,,,,127.0151338,2.216832284,189.3606084,127.3039483,2.221873048,190.0854545,5.856013585,0.102206718,188.1820395,-112.004106,-1.954840425,188.9647586,-135,-3.136745752,-3.107460092,3.129611564,-2.35619449,3.39411255,60,-121.2632773,-851.0400013,299.7360013,672.5672773,,,6265.463,6265.463
3/16/2026 16:42:41.133,,230,-74990.52,None,60.035,131512.8042,132455.4869,132338.7426,132103.0109,228.8091267,0,-51.99716497,-0.90752173,132064.2171,-51.98195602,-0.907256284,-171.7597842,-2.997773756,67.7490092,1.182443276,,,,127.5242626,2.225718259,189.1323346,127.8114629,2.230730849,189.8656367,6.219229689,0.108546035,188.3082579,-111.5321011,-1.946602386,189.6341741,-116.5650512,-3.137987133,-3.106319791,3.129045662,-2.034443936,2.683281573,60,-90.05710535,-879.6096098,314.8703888,654.7963264,,,6265.463,6265.463
3/16/2026 16:42:41.167,,230,-74913.998,None,60.033,131477.5054,132428.5884,132301.2691,132069.7937,228.7515929,0,-51.58335152,-0.900299323,132036.1096,-51.57050067,-0.900075034,-171.3434413,-2.990507202,68.1628844,1.18966676,,,,127.8114629,2.230730849,189.8656367,128.3201139,2.239608485,189.6607498,6.540385828,0.114151267,189.6341741,-111.3262184,-1.943009055,188.0787069,-116.5650512,-3.139683519,-3.104658469,3.132675815,-2.034443936,2.683281573,60,-47.86029509,-927.3167958,221.8752146,753.3018763,,,6307.463,6307.463
3/16/2026 16:42:41.200,,230,-74633.285,None,60.033,131521.95,132460.3774,132348.4766,132110.9309,228.8228445,0,-51.1889687,-0.893416045,132070.9882,-51.17772392,-0.893219786,-170.9515465,-2.983667347,68.56227954,1.196637521,,,,128.2599439,2.23855832,187.9753175,128.2599439,2.23855832,187.9753175,7.305759533,0.127509558,188.7321912,-110.5133191,-1.928821285,188.3426664,-135,-3.131778106,-3.111176905,3.125458806,-2.35619449,3.39411255,60.01,-243.6528902,-760.2624059,402.1487933,601.7665028,,,6307.463,6307.463
3/16/2026 16:42:41.233,,230,-74717.323,None,60.037,131558.1547,132508.2144,132377.9895,132148.7887,228.8884162,0,-50.77284486,-0.886153313,132106.9901,-50.75986685,-0.885926804,-170.5342657,-2.976384424,68.97404874,1.203824249,,,,128.5460134,2.243551174,188.7207461,128.8298249,2.248504619,189.4708421,7.715673564,0.134663908,187.699334,-110.5133191,-1.928821285,188.3426664,-135,-3.134431423,-3.111048332,3.132645534,-2.35619449,1.697056275,60,-178.5374751,-759.5711925,223.0703987,715.0382689,,,6307.463,6307.463
3/16/2026 16:42:41.267,,230,-74945.837,None,60.037,131527.4593,132464.9318,132346.8646,132113.743,228.8277153,0,-50.33039965,-0.878431188,132076.0472,-50.31557277,-0.87817241,-170.088837,-2.968610227,69.41902533,1.211590556,,,,129.0584802,2.252495407,188.5375294,129.3405182,2.257417898,189.2959588,8.02723751,0.140101724,189.0523737,-110.0452494,-1.920651929,189.0523737,-135,-3.135590308,-3.108711951,3.132242485,-2.35619449,1.697056275,60,-149.4652605,-823.2768156,233.9423807,738.7996955,,,6307.463,6307.463
3/16/2026 16:42:41.300,,230,-74535.437,None,60.034,131481.4767,132411.3877,132309.4582,132068.0974,228.7486547,0,-49.89238367,-0.870786367,132028.3437,-49.88309281,-0.870624211,-169.6575344,-2.961082576,69.85084882,1.219127297,,,,129.5719028,2.261456322,188.3694243,130.0862012,2.270432523,188.2164711,8.440365276,0.147312164,188.0365922,-109.3589942,-1.908674515,188.2432469,-116.5650512,-3.141056734,-3.10839474,3.127801812,-2.034443936,2.683281573,60,-13.32837481,-826.4160125,343.4688055,496.2755818,,,6307.463,6307.463
3/16/2026 16:42:41.333,,230,-74707.56,None,60.033,131492.5619,132434.4405,132323.2839,132084.0974,228.7763675,0,-49.50036862,-0.863944413,132039.2696,-49.48944841,-0.86375382,-169.2633015,-2.954201914,70.24551426,1.226015509,,,,129.8521152,2.26634695,189.1361414,130.6012946,2.279422599,188.0787069,8.746162263,0.152649328,189.4024287,-109.3589942,-1.908674515,188.2432469,-116.5650512,-3.143176419,-3.106851242,3.134690024,-2.034443936,2.683281573,60,39.55198734,-871.2575982,171.9359908,659.7696201,,,6307.463,6307.463
3/16/2026 16:42:41.367,,230,-74838.398,None,60.035,131560.6344,132477.8522,132377.3515,132139.2511,228.8718966,0,-49.10344747,-0.857016832,132098.0854,-49.09430526,-0.856857271,-168.865134,-2.947252581,70.64524383,1.232992106,,,,130.3645366,2.275290391,188.9914284,130.8777022,2.284246821,188.8618543,9.52225501,0.166194702,188.5986214,-108.895146,-1.900578837,188.9838088,-116.5650512,-3.141104092,-3.113447283,3.133570943,-2.034443936,2.683281573,60.01,-12.19713789,-703.1231929,200.6783941,514.6419367,,,6266.463,6266.463
3/16/2026 16:42:41.400,,230,-75178.426,None,60.038,131559.6012,132490.5132,132402.8145,132151.6427,228.8933595,0,-48.65691135,-0.849223307,132104.7997,-48.64986878,-0.849100391,-168.4162972,-2.9394189,71.08882895,1.240734127,,,,130.8777022,2.284246821,188.8618543,131.4236656,2.29377568,190.441172,9.88140612,0.172463072,188.8008475,-108.4349488,-1.892546881,189.7366596,-116.5650512,-3.142876071,-3.111881972,3.133281008,-2.034443936,2.683281573,60,32.0206876,-743.0831975,208.7999948,502.2625151,,,6266.463,6266.463
3/16/2026 16:42:41.433,,230,-74799.086,None,60.036,131507.6545,132435.8818,132337.5517,132094.3521,228.7941292,0,-48.21944895,-0.841588148,132052.7131,-48.2105902,-0.841433533,-167.9712351,-2.931651102,71.52890657,1.24841493,,,,131.3915311,2.293214828,188.7474503,131.6636633,2.29796443,189.5430294,10.30484647,0.1798535,187.8297101,-107.7446716,-1.880499271,188.9914284,-116.5650512,-3.139397963,-3.111504602,3.128914201,-2.034443936,2.683281573,60,-54.70176948,-748.3391938,317.088009,485.9529542,,,6266.463,6266.463
3/16/2026 16:42:41.467,,230,-74911.781,None,60.033,131473.977,132388.0186,132302.6607,132055.5289,228.7268854,0,-47.79252294,-0.834136883,132018.0435,-47.78927916,-0.834080269,-167.5523086,-2.924339455,71.95617623,1.255872192,,,,131.6636633,2.29796443,189.5430294,131.6636633,2.29796443,189.5430294,10.59733515,0.18495839,189.2274821,-107.3975129,-1.874440208,188.62916,-116.5650512,-3.132044699,-3.109297845,3.1303124,-2.034443936,2.683281573,60,-238.9157914,-808.8912052,281.505615,766.3013817,,,6266.463,6266.463
3/16/2026 16:42:41.500,,230,-75005.525,None,60.033,131509.2242,132432.8226,132327.0857,132090.3556,228.7872072,0,-47.40127179,-0.827308262,132045.1036,-47.39256182,-0.827156245,-167.1575345,-2.917449346,72.3471751,1.26269641,,,,132.1760397,2.306907085,189.4518408,132.4438499,2.311581255,190.2596121,11.02345596,0.192395602,188.2738431,-106.9426108,-1.866500669,189.4214349,-135,-3.1387375,-3.109844948,3.129197079,-2.35619449,3.39411255,60,-71.42496177,-791.452781,310.6943899,552.1833528,,,6266.463,6266.463
3/16/2026 16:42:41.533,,230,-74758.306,None,60.036,131567.143,132486.6574,132407.8526,132154.5395,228.8983769,0,-46.99497185,-0.820216991,132111.0526,-46.98843269,-0.820102861,-166.7579943,-2.910476055,72.75563341,1.269825352,,,,132.4208525,2.311179874,188.5642596,132.9361803,2.320174041,188.4955172,11.02345596,0.192395602,188.2738431,-106.5947536,-1.860429415,189.0752231,-116.5650512,-3.140276902,-3.102871657,3.130254767,-2.034443936,2.683281573,60,-32.77723472,-965.6063826,283.8384115,714.5452059,,,6266.463,6266.463
3/16/2026 16:42:41.567,,230,-75110.227,None,60.038,131560.9672,132490.8284,132403.1913,132152.3272,228.8945451,0,-46.54577157,-0.812376967,132112.996,-46.54116895,-0.812296636,-166.3048438,-2.902567086,73.2057553,1.277681461,,,,132.6888685,2.315857637,189.3758168,133.2180394,2.325093411,191.0112039,11.73857121,0.204876717,188.7474503,-106.245633,-1.854336113,188.7360061,-116.5650512,-3.137390047,-3.107443803,3.132017574,-2.034443936,2.683281573,60,-105.1447322,-853.8047921,239.2703969,719.6791274,,,6307.463,6307.463
3/16/2026 16:42:41.600,,230,-74837.693,None,60.036,131520.5524,132447.9445,132352.5066,132107.6578,228.8171753,0,-46.10439565,-0.804673504,132072.483,-46.09793919,-0.804560817,-165.8617755,-2.894834086,73.64358691,1.285323065,,,,133.4518423,2.329174041,188.4420335,134.2292513,2.342742387,189.2388966,12.17145821,0.212432021,187.8220434,-105.795929,-1.846487296,189.5582232,-116.5650512,-3.147303204,-3.107266107,3.131810361,-2.034443936,2.683281573,60,142.1234476,-853.7615756,245.419192,466.2189359,,,6307.463,6307.463
3/16/2026 16:42:41.633,,230,-74587.075,None,60.034,131496.9889,132418.5597,132327.6798,132081.7271,228.7722621,0,-45.67750206,-0.797222805,132040.2091,-45.67290607,-0.79714259,-165.4298039,-2.88729476,74.07316028,1.292820534,,,,133.9677553,2.338178422,188.4038216,134.4838358,2.347185725,188.3808908,12.96708398,0.22631831,187.173075,-105.4463164,-1.840385405,189.2350919,-108.4349488,-3.144328315,-3.11361307,3.133205939,-1.892546881,3.794733192,60.01,68.05463574,-693.3887886,210.009599,415.3245538,,,6307.463,6307.463
3/16/2026 16:42:41.667,,230,-74671.243,None,60.035,131523.3602,132462.3341,132370.6614,132119.4614,228.8376198,0,-45.27974076,-0.790280561,132083.4642,-45.27353906,-0.790172321,-165.0321385,-2.880354189,74.46699188,1.299694192,,,,134.2292513,2.342742387,189.2388966,134.74307,2.351710215,189.2236772,13.24051992,0.231090667,188.6138913,-104.8369088,-1.829749236,187.4498333,-135,-3.141882536,-3.111444856,3.129443428,-2.35619449,3.39411255,60.01,7.24570612,-753.1056047,301.4495984,444.4103002,,,6307.463,6307.463
3/16/2026 16:42:41.700,,230,-74729.722,None,60.037,131564.8418,132500.0604,132403.3137,132156.7391,228.9021867,0,-44.83808558,-0.782572224,132116.3585,-44.83371152,-0.782495882,-164.5956051,-2.872735244,74.90701897,1.307374114,,,,134.74307,2.351710215,189.2236772,135,2.35619449,188.3732465,13.59483633,0.237274655,188.8923503,-104.3904632,-1.821957291,188.3082579,-116.5650512,-3.138690372,-3.110009899,3.129331405,-2.034443936,2.683281573,60.01,-72.55561205,-790.3296051,305.6976047,557.1876125,,,6307.463,6307.463
3/16/2026 16:42:41.733,,230,-74830.939,None,60.037,131554.7675,132476.2092,132376.6173,132136.5098,228.8671485,0,-44.39272502,-0.774799216,132097.7949,-44.39021824,-0.774755464,-164.1508455,-2.864972724,75.35530858,1.315198244,,,,135.25693,2.360678765,189.2236772,135.7707487,2.369646594,189.2388966,14.03624347,0.244978663,188.0136165,-103.9480962,-1.81423653,189.1780114,-135,-3.144402058,-3.109951387,3.129434774,-2.35619449,3.39411255,60,70.22386595,-787.9680093,304.4591803,413.2849631,,,6307.463,6307.463
3/16/2026 16:42:41.767,,230,-74764.022,None,60.033,131484.3943,132430.5745,132343.5955,132086.8783,228.7811843,0,-43.95797173,-0.767211339,132044.3298,-43.95353369,-0.767133881,-163.7130057,-2.857330979,75.78609382,1.322716864,,,,135.7707487,2.369646594,189.2388966,135.7707487,2.369646594,189.2388966,14.39046325,0.251160965,188.3082579,-103.2405199,-1.801886994,188.6138913,-135,-3.136780475,-3.108491944,3.124603858,-2.35619449,3.39411255,59.99,-120.2458853,-825.3071801,424.0512075,521.5018579,,,6348.463,6348.463
3/16/2026 16:42:41.800,,230,-75076.07,None,60.034,131496.4851,132436.3417,132344.0193,132092.9592,228.7917167,0,-43.54931784,-0.760078983,132056.3334,-43.54314021,-0.759971163,-163.3022475,-2.850161896,76.19307955,1.329820105,,,,135.7707487,2.369646594,189.2388966,136.0230302,2.374049735,190.1006049,14.74356284,0.257323715,188.610074,-103.1575427,-1.800438769,189.7821909,-116.5650512,-3.134020898,-3.107485611,3.130258874,-2.034443936,2.683281573,60,-189.2178393,-851.7887888,284.6592106,756.3474175,,,6348.463,6348.463
3/16/2026 16:42:41.833,,230,-74549.102,None,60.038,131549.7979,132490.3827,132406.7085,132149.6466,228.8899021,0,-43.13388036,-0.752828231,132109.5282,-43.12593739,-0.7526896,-162.8862065,-2.84290061,76.61111046,1.337116121,,,,136.0322447,2.374210559,188.4038216,136.7979319,2.387574321,189.3149756,15.19088579,0.265130973,187.7606988,-102.967084,-1.797114637,187.173075,-135,-3.140263921,-3.108031583,3.134230758,-2.35619449,3.39411255,60.02,-33.07206468,-834.7248122,182.4479952,685.3488816,,,6348.463,6348.463
3/16/2026 16:42:41.867,,230,-74778.595,None,60.04,131563.3199,132526.7744,132426.163,132172.7931,228.9299931,0,-42.67027198,-0.744736739,132131.7079,-42.66389978,-0.744625523,-162.4181899,-2.834732178,77.07698733,1.345247206,,,,136.7979319,2.387574321,189.3149756,137.3111315,2.396531343,189.3758168,15.89526837,0.277424769,188.4038216,-102.5288077,-1.789465273,188.0787069,-135,-3.141156866,-3.112156947,3.134712479,-2.35619449,3.39411255,60.01,-10.90101314,-734.8608021,171.360002,574.4018133,,,6348.463,6348.463
3/16/2026 16:42:41.900,,230,-74533.709,None,60.037,131516.7662,132469.8355,132374.9393,132121.2091,228.8406469,0,-42.212409,-0.736745522,132076.957,-42.20792802,-0.736667314,-161.9688133,-2.826889078,77.5297821,1.353149966,,,,137.3320237,2.396895982,187.6801535,137.8239603,2.405481895,189.4518408,15.99583231,0.27917994,187.2499933,-101.8131447,-1.776974597,187.5727059,-135,-3.142149209,-3.106069018,3.130124563,-2.35619449,3.39411255,60,13.79601922,-880.9776057,284.7455941,582.4359924,,,6348.463,6348.463
3/16/2026 16:42:41.933,,230,-74799.835,None,60.034,131492.6161,132436.2102,132339.4891,132090.1185,228.7867965,0,-41.78055105,-0.729208179,132052.7131,-41.77422957,-0.729097849,-161.5322169,-2.819269033,77.96765463,1.360792283,,,,137.5791475,2.401209106,188.5642596,138.0664855,2.409714759,190.3428486,16.34817155,0.28532942,187.5842211,-101.3814627,-1.769440325,188.506976,-135,-3.138812608,-3.104598453,3.130232608,-2.35619449,3.39411255,60,-69.2242194,-918.8352137,283.3920178,704.6674152,,,6348.463,6348.463
3/16/2026 16:42:41.967,,230,-74955.168,None,60.035,131524.6494,132470.6268,132375.6948,132124.3416,228.8460726,0,-41.36465866,-0.721949488,132084.6258,-41.35656783,-0.721808276,-161.1153342,-2.811993057,78.37429609,1.367889516,,,,138.0940581,2.410195991,188.6482441,138.3067465,2.413908104,191.2372349,16.80502094,0.293302946,186.7764439,-100.9540626,-1.761980786,189.4518408,-135,-3.13571638,-3.105296003,3.129870302,-2.35619449,1.697056275,60.01,-146.4213968,-897.8687994,293.9760016,750.3141946,,,6307.463,6307.463
3/16/2026 16:42:42.000,,230,-74943.806,None,60.037,131580.5959,132519.4126,132435.1076,132179.0524,228.9408344,0,-40.94950891,-0.714703758,132140.4224,-40.93965496,-0.714531774,-160.7053016,-2.804836639,78.79799206,1.375284405,,,,138.6084689,2.419174153,188.7474503,139.0856168,2.427501955,190.5545591,17.15675609,0.299441883,187.1269088,-100.9540626,-1.761980786,189.4518408,-116.5650512,-3.142033729,-3.104278522,3.137265191,-2.034443936,2.683281573,60,11.00093547,-925.0991852,108.5760217,805.522228,,,6307.463,6307.463
3/16/2026 16:42:42.033,,230,-74874.211,None,60.037,131564.2289,132516.1559,132419.813,132167.4251,228.9206954,0,-40.50251865,-0.706902306,132123.861,-40.49076177,-0.70669711,-160.2589232,-2.797045866,79.24096171,1.383015684,,,,139.1222978,2.42814216,188.8618543,139.3594078,2.432280511,189.7708091,17.85622326,0.311649888,187.8488754,-100.2397746,-1.749514109,189.0104759,-108.4349488,-3.138977621,-3.108695754,3.132529793,-1.892546881,3.794733192,59.99,-65.25324541,-818.7551831,226.8288026,657.1796259,,,6307.463,6307.463
3/16/2026 16:42:42.067,,230,-74949.35,None,60.035,131542.3651,132477.7201,132383.4703,132135.1875,228.8648583,0,-40.07680983,-0.699472285,132094.0563,-40.06723967,-0.699305255,-159.8333234,-2.789617748,79.66588805,1.390432048,,,,139.3594078,2.432280511,189.7708091,139.8699417,2.441191008,189.9073458,18.55023193,0.323762624,188.5986214,-99.88140612,-1.743259398,188.8008475,-116.5650512,-3.140496263,-3.113380372,3.133691446,-2.034443936,2.683281573,60,-27.48387079,-704.7936072,197.4816078,534.7958701,,,6307.463,6307.463
3/16/2026 16:42:42.100,,230,-74822.947,None,60.035,131543.0044,132506.9853,132394.0069,132148.6994,228.8882614,0,-39.6596331,-0.692191178,132103.7598,-39.65164949,-0.692051838,-159.4117678,-2.782260215,80.08347388,1.397720296,,,,139.6354634,2.437098589,188.9914284,140.1478848,2.44604203,189.1361414,18.55023193,0.323762624,188.5986214,-99.52225501,-1.736991029,188.5986214,-116.5650512,-3.138093868,-3.106022839,3.134711325,-2.034443936,2.683281573,60.01,-87.35217615,-888.7248128,171.820789,804.2562,,,6307.463,6307.463
3/16/2026 16:42:42.133,,230,-74618.467,None,60.038,131583.5813,132538.2356,132435.2212,132186.3717,228.9535118,0,-39.21399364,-0.684413302,132144.1765,-39.20411362,-0.684240863,-158.9673308,-2.774503325,80.53426382,1.405588064,,,,140.1478848,2.44604203,189.1361414,140.4280972,2.450932658,188.3694243,19.01367439,0.331851221,187.8488754,-99.16234705,-1.73070945,188.4038216,-108.4349488,-3.135173521,-3.106354546,3.136297514,-1.892546881,3.794733192,60.02,-160.4338174,-877.1471946,132.1200085,905.4610035,,,6307.463,6307.463
3/16/2026 16:42:42.167,,230,-74792.117,None,60.04,131570.2508,132528.0489,132427.8294,132176.0753,228.935678,0,-38.73619716,-0.67607418,132132.4904,-38.73162687,-0.675994414,-158.4924223,-2.766214609,81.00712991,1.413841135,,,,140.6594818,2.454971082,189.2959588,141.4539866,2.468837806,188.7207461,19.35899418,0.337878188,188.2432469,-98.02723751,-1.710898051,189.0523737,-116.5650512,-3.14483222,-3.104092797,3.124739186,-2.034443936,2.683281573,60.02,81.02836779,-935.3088086,421.9199936,432.3604472,,,6307.463,6307.463
3/16/2026 16:42:42.200,,230,-74678.155,None,60.037,131520.7495,132471.1329,132361.813,132118.5808,228.8360945,0,-38.27769029,-0.668071726,132073.4654,-38.26791995,-0.667901201,-158.0357093,-2.758243464,81.46512479,1.421834653,,,,141.4539866,2.468837806,188.7207461,141.6798861,2.472780496,189.6607498,20.29756977,0.354259423,186.7995717,-97.66680426,-1.704607304,188.8885386,-135,-3.140681697,-3.112502887,3.126441957,-2.35619449,3.39411255,60,-22.70559253,-719.7407803,378.7776103,363.6687625,,,6265.463,6265.463
3/16/2026 16:42:42.233,,230,-74925.691,None,60.034,131488.2208,132437.6242,132326.2771,132084.7204,228.7774467,0,-37.84575531,-0.660533038,132040.7512,-37.83416719,-0.660330787,-157.6037693,-2.750704687,81.89341144,1.429309665,,,,141.4539866,2.468837806,188.7207461,141.9035539,2.476684236,190.6036726,20.17065341,0.352044314,187.9255172,-97.66680426,-1.704607304,188.8885386,-135,-3.137015023,-3.102749001,3.133916969,-2.35619449,3.39411255,60,-114.0687959,-966.5136202,191.8512161,888.7311999,,,6265.463,6265.463
3/16/2026 16:42:42.267,,230,-74649.902,None,60.034,131514.2681,132475.1157,132365.6273,132119.0351,228.8368814,0,-37.43941116,-0.653440995,132076.1246,-37.42929664,-0.653264463,-157.2000808,-2.743658994,82.29963548,1.436399612,,,,141.9654185,2.477763977,188.9190303,142.1885371,2.481658132,189.8656367,21.11690466,0.368559514,186.5257087,-97.30575953,-1.698305885,188.7321912,-135,-3.134922595,-3.112218508,3.134705497,-2.35619449,3.39411255,60,-166.4280227,-725.7311979,172.0512089,720.1080118,,,6265.463,6265.463
3/16/2026 16:42:42.300,,230,-74945.333,None,60.038,131577.9814,132549.1265,132442.7709,132190.675,228.9609654,0,-37.0207715,-0.646134354,132156.4582,-37.00784869,-0.645908809,-156.7796142,-2.736320467,82.72302289,1.443789117,,,,142.4757374,2.486670722,189.1323346,142.9848662,2.495556696,189.3606084,21.32621842,0.372212728,188.0787069,-96.54038583,-1.684947594,189.6341741,-135,-3.141465505,-3.108533195,3.128736711,-2.35619449,3.39411255,60,-3.178086555,-824.0112206,322.8767879,504.3125193,,,6265.463,6265.463
3/16/2026 16:42:42.333,,230,-75014.467,None,60.04,131579.8134,132549.2585,132429.4621,132186.8824,228.9543965,0,-36.54836537,-0.637889312,132150.8809,-36.53756411,-0.637700794,-156.3103285,-2.728129886,83.19310423,1.451993584,,,,142.9848662,2.495556696,189.3606084,143.492729,2.504420574,189.6037974,21.66595872,0.378142315,188.5184341,-96.17992425,-1.678656352,189.5012401,-135,-3.142121368,-3.106272201,3.130649936,-2.35619449,1.697056275,60,13.2306393,-882.4032172,274.6080063,594.5645716,,,6265.463,6265.463
3/16/2026 16:42:42.367,,230,-75049.373,None,60.037,131515.5514,132474.0765,132356.1617,132115.9525,228.8315423,0,-36.09740773,-0.630018616,132086.405,-36.08464339,-0.629795837,-155.8588674,-2.720250405,83.64948242,1.459958886,,,,143.492729,2.504420574,189.6037974,143.7073703,2.508166771,190.5696723,22.34064796,0.389917864,189.4176338,-95.85601359,-1.673003045,188.1820395,-116.5650512,-3.137962608,-3.110168269,3.132961931,-2.034443936,2.683281573,60,-90.91096692,-788.3999892,214.9631914,664.3477647,,,6265.463,6265.463
3/16/2026 16:42:42.400,,230,-74711.16,None,60.035,131487.4843,132434.8711,132320.0774,132081.4856,228.7718438,0,-35.6617665,-0.622415242,132041.3526,-35.64830839,-0.622180354,-155.4181242,-2.712557984,84.08672989,1.467590294,,,,143.999251,2.513261051,189.8618445,144.5043587,2.522076843,190.1346891,22.95805549,0.400693658,187.6648076,-95.12819104,-1.660300145,187.9523344,-116.5650512,-3.144257197,-3.113251642,3.127890439,-2.034443936,2.683281573,60,66.79899775,-704.275205,340.7615971,296.7146101,,,6222.496,6222.496
3/16/2026 16:42:42.433,,230,-74558.966,None,60.035,131522.423,132465.1513,132359.468,132116.3538,228.8322373,0,-35.25687178,-0.615348496,132069.1335,-35.24598122,-0.61515842,-155.0182258,-2.70557844,84.49047288,1.474636938,,,,144.0800729,2.514671658,188.1858656,144.7998487,2.527234116,189.4404392,23.43993609,0.409104061,187.0345423,-95.12819104,-1.660300145,187.9523344,-116.5650512,-3.142392536,-3.114682501,3.134937083,-2.034443936,2.683281573,60.01,19.87991072,-666.6336071,165.5712108,481.1824856,,,6222.496,6222.496
3/16/2026 16:42:42.467,,230,-74757.614,None,60.038,131558.2855,132515.6979,132383.9054,132153.3088,228.8962452,0,-34.80442865,-0.607451874,132114.6353,-34.79464421,-0.607281103,-154.5696691,-2.697749649,84.94005032,1.482483545,,,,144.7998487,2.527234116,189.4404392,144.7998487,2.527234116,189.4404392,23.62937773,0.412410442,188.6138913,-94.39870535,-1.647568218,187.7530293,-116.5650512,-3.134515219,-3.110160091,3.130051763,-2.034443936,2.683281573,60,-177.1315246,-785.5055821,286.8479991,675.7891077,,,6222.496,6222.496
3/16/2026 16:42:42.500,,230,-74818.138,None,60.038,131535.5958,132488.309,132366.7179,132130.8859,228.8574076,0,-34.34982195,-0.59951749,132091.749,-34.33811331,-0.599313136,-154.1149648,-2.689813563,85.39811897,1.490478351,,,,145.0975044,2.532429188,188.7512649,145.8082309,2.544833706,190.047573,24.59577154,0.429277195,187.4037353,-94.00780454,-1.640745712,188.8618543,-116.5650512,-3.144146842,-3.119090758,3.131224063,-2.034443936,2.683281573,60,63.68219423,-558.6480084,259.1999984,235.7658157,,,6222.496,6222.496
3/16/2026 16:42:42.533,,230,-74826.677,None,60.035,131481.4131,132437.111,132311.8553,132077.474,228.7648955,0,-33.90379748,-0.591732895,132047.3004,-33.89311462,-0.591546444,-153.6647994,-2.681956693,85.84440967,1.498267593,,,,145.6038583,2.54126673,189.0561821,146.1085422,2.550075126,189.3758168,24.44395478,0.426627493,188.4955172,-93.64448951,-1.634404668,188.7817788,-116.5650512,-3.14162157,-3.108584186,3.132672261,-2.034443936,2.683281573,60,0.72187963,-823.8672128,222.8112123,600.3341208,,,6222.496,6222.496
