time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:42:42.567,,230,-75040.646,None,60.034,131504.7342,132452.7896,132330.359,132096.6319,228.798078,0,-33.49512082,-0.584600142,132053.8025,-33.48415627,-0.584408774,-153.2561975,-2.674825246,86.25643025,1.505458709,,,,146.1085422,2.550075126,189.3758168,146.3099325,2.55359005,190.3731073,24.92847414,0.435083951,187.9063597,-93.26016064,-1.627696864,189.9073458,-90,-3.137998824,-3.109909197,3.133155573,-1.570796327,2.4,60,-89.87356633,-788.428803,212.0255994,666.2767699,,,6222.496,6222.496
3/16/2026 16:42:42.600,,230,-74939.242,None,60.037,131554.8638,132496.8337,132378.9664,132144.219,228.8805013,0,-33.07798109,-0.57731968,132097.186,-33.0696593,-0.577174437,-152.8408467,-2.667576006,86.67410304,1.512748474,,,,146.4109831,2.555353717,188.7093002,146.809883,2.562315832,190.7131878,24.92847414,0.435083951,187.9063597,-92.91700729,-1.621707708,188.6444274,-116.5650512,-3.139490269,-3.102659957,3.134456182,-2.034443936,2.683281573,60.01,-52.40813618,-969.0624037,178.2144117,843.2561282,,,6171.312,6171.312
3/16/2026 16:42:42.633,,230,-74749.55,None,60.038,131547.1614,132496.1132,132382.4277,132142.5781,228.8776591,0,-32.61889236,-0.56930707,132099.4207,-32.61149512,-0.569177964,-152.3789785,-2.659514885,87.1267017,1.520647811,,,,146.9151471,2.564153037,189.0523737,147.4174458,2.572919804,189.4100314,25.74659572,0.449362866,187.8488754,-92.18858256,-1.608994298,188.5375294,-108.4349488,-3.142097768,-3.108877751,3.129642109,-1.892546881,3.794733192,60,12.61457978,-814.1040179,298.2672103,503.2222278,,,6171.312,6171.312
3/16/2026 16:42:42.667,,230,-74820.485,None,60.035,131503.4667,132432.71,132323.2295,132087.1196,228.7816022,0,-32.18088434,-0.561662388,132055.5794,-32.17164541,-0.561501138,-151.9418666,-2.651885843,87.56754896,1.528342047,,,,147.4174458,2.572919804,189.4100314,148.2258023,2.587028286,189.1475614,26.40227951,0.460806708,188.903785,-91.82408983,-1.6026327,188.4955172,-116.5650512,-3.148529424,-3.112692551,3.130974747,-2.034443936,2.683281573,59.99,173.5056289,-722.894389,264.8304131,284.558347,,,6171.312,6171.312
3/16/2026 16:42:42.700,,230,-74522.261,None,60.033,131482.5741,132418.3123,132309.5262,132070.7985,228.7533332,0,-31.76306435,-0.554370053,132034.5168,-31.75206973,-0.554178161,-151.5258737,-2.644625399,87.98853286,1.535689602,,,,147.7243557,2.578276392,188.7665225,148.2258023,2.587028286,189.1475614,26.72969377,0.466521164,186.7571685,-91.45944935,-1.596268523,188.4611366,-116.5650512,-3.141206447,-3.111146563,3.131958125,-2.034443936,2.683281573,60,-9.625695624,-752.8176045,240.2352162,522.208084,,,6171.312,6171.312
3/16/2026 16:42:42.733,,230,-74610.158,None,60.035,131530.6884,132479.7353,132364.2842,132125.5791,228.848216,0,-31.35923834,-0.54732196,132082.4388,-31.34655345,-0.547100567,-151.1203127,-2.637547024,88.38953258,1.542688368,,,,148.5358564,2.592439751,188.5184341,148.7251945,2.595744325,189.5430294,27.55281158,0.48088728,186.7841535,-91.09469059,-1.589902282,188.4343918,-108.4349488,-3.142844892,-3.118434304,3.13259065,-1.892546881,3.794733192,60,31.18069638,-573.0048076,224.5247915,317.2993197,,,6171.312,6171.312
3/16/2026 16:42:42.767,,230,-74840.155,None,60.038,131575.137,132513.0812,132400.0248,132163.4089,228.9137391,0,-30.92805934,-0.539796467,132126.6516,-30.91357098,-0.539543597,-150.6888817,-2.630017132,88.82111264,1.550220861,,,,148.5358564,2.592439751,188.5184341,149.0362435,2.601173153,188.9228414,27.38350664,0.477932352,187.8488754,-90.7252243,-1.583453879,189.6151893,-108.4349488,-3.14071675,-3.107949484,3.13367474,-1.892546881,3.794733192,60,-21.81727488,-837.3023815,198.7775852,660.3420712,,,6171.312,6171.312
3/16/2026 16:42:42.800,,230,-74890.022,None,60.038,131553.4715,132488.466,132370.359,132138.0861,228.8698788,0,-30.4621144,-0.531664193,132102.8774,-30.45733028,-0.531580695,-150.2235784,-2.621896058,89.28319084,1.558285647,,,,149.0362435,2.601173153,188.9228414,149.5344551,2.609868586,189.3415961,28.20162822,0.492211267,187.9063597,-90,-1.570796327,189.6,-135,-3.141449281,-3.114107325,3.129081974,-2.35619449,1.697056275,60,-3.578185691,-684.1727962,313.9775904,373.7733915,,,6203.356,6203.356
3/16/2026 16:42:42.833,,230,-74755.742,None,60.036,131500.1991,132436.3434,132325.5866,132088.0367,228.7831906,0,-30.02968839,-0.524116936,132049.506,-30.02309581,-0.524001874,-149.7850431,-2.614242172,89.71942075,1.565899295,,,,149.5344551,2.609868586,189.3415961,150.3452772,2.624020102,189.1780114,28.52311861,0.497822333,188.4764176,-89.63506366,-1.564426986,188.4038216,-135,-3.148021976,-3.112064505,3.130326281,-2.35619449,1.697056275,60,160.7477961,-736.9487804,280.8720071,295.3289772,,,6203.356,6203.356
3/16/2026 16:42:42.867,,230,-74689.79,None,60.034,131493.133,132410.7237,132324.3967,132076.7324,228.763611,0,-29.60537678,-0.516711301,132042.3123,-29.59701151,-0.5165653,-149.3630643,-2.606877252,90.14029046,1.573244857,,,,149.848452,2.615348867,188.7360061,150.3452772,2.624020102,189.1780114,29.01908285,0.506478542,188.0021276,-89.27015694,-1.558058162,188.415286,-116.5650512,-3.140585402,-3.113355794,3.131303019,-2.034443936,2.683281573,60,-25.10185229,-702.8207971,256.5360155,471.3866339,,,6203.356,6203.356
3/16/2026 16:42:42.900,,230,-74714.386,None,60.035,131537.695,132460.1605,132354.2283,132118.0042,228.8350958,0,-29.18960066,-0.509454639,132080.8689,-29.18406579,-0.509358037,-148.9525663,-2.599712711,90.55584877,1.580497718,,,,150.1644609,2.620864262,188.1361209,150.6621063,2.629549814,188.5871682,29.33789365,0.51204284,188.5871682,-88.90530941,-1.551690372,188.4343918,-108.4349488,-3.138907851,-3.111755551,3.13218809,-1.892546881,3.794733192,60,-66.7150689,-745.2287879,234.5471909,577.396666,,,6203.356,6203.356
3/16/2026 16:42:42.933,,230,-74736.101,None,60.037,131550.7218,132491.9478,132391.428,132145.373,228.8825001,0,-28.77203247,-0.502166699,132110.0819,-28.76270858,-0.502003966,-148.5298444,-2.592334823,90.98158307,1.587928183,,,,150.6621063,2.629549814,188.5871682,151.1573399,2.638193269,189.0523737,29.8355391,0.520728391,188.1361209,-88.54055065,-1.54532413,188.4611366,-116.5650512,-3.140197235,-3.113063214,3.133252313,-2.034443936,2.683281573,60,-34.76581897,-711.0432126,208.0944146,537.714617,,,6203.356,6203.356
3/16/2026 16:42:42.967,,230,-75011.098,None,60.037,131494.4411,132443.1019,132340.5538,132093.383,228.7924506,0,-28.32790766,-0.494415259,132058.4887,-28.32377451,-0.494343122,-148.0898144,-2.584654849,91.41846277,1.595553172,,,,151.1573399,2.638193269,189.0523737,151.6501055,2.646793652,189.5316332,30.15154798,0.526243787,188.7360061,-88.18744731,-1.539161315,189.694913,-116.5650512,-3.141136774,-3.110898636,3.134714487,-2.034443936,2.683281573,60,-11.38147611,-767.1312006,172.6704013,605.8422754,,,6203.356,6203.356
3/16/2026 16:42:43.000,,230,-75128.501,None,60.033,131440.8906,132389.2325,132285.3859,132039.186,228.6985788,0,-27.89754181,-0.486903958,132004.8506,-27.8915603,-0.486799561,-147.6582602,-2.577122809,91.85582135,1.60318652,,,,151.6501055,2.646793652,189.5316332,151.9908233,2.652740299,191.6471758,30.33553851,0.529455027,187.699334,-87.46323826,-1.526521482,189.7859847,-108.4349488,-3.13953986,-3.106577836,3.129708002,-1.892546881,3.794733192,60,-51.35900161,-869.9184005,298.3679957,622.9094064,,,6237.78,6237.78
3/16/2026 16:42:43.033,,230,-74727.389,None,60.033,131482.1343,132410.6259,132317.5896,132070.7765,228.7532951,0,-27.50363135,-0.480028923,132029.8014,-27.49818563,-0.479933878,-147.2575979,-2.570129933,92.24533533,1.609984821,,,,151.970319,2.652382432,188.9647586,152.1403493,2.655350021,190.0248405,30.83783194,0.538221702,187.2769073,-87.08299271,-1.519884945,188.6444274,-108.4349488,-3.135283899,-3.108351635,3.129869766,-1.892546881,3.794733192,60,-157.3959452,-824.1407859,292.6080128,688.9287182,,,6237.78,6237.78
3/16/2026 16:42:43.067,,230,-74804.386,None,60.036,131545.4702,132488.3177,132382.6512,132139.4861,228.8723037,0,-27.09576801,-0.472910365,132098.2522,-27.0956607,-0.472908492,-146.8525608,-2.563060701,92.66010511,1.617223919,,,,152.4611767,2.660949514,189.467042,152.949403,2.669470671,189.9831571,31.65554901,0.552493557,187.49592,-86.71911923,-1.513534155,188.7093002,-116.5650512,-3.142379163,-3.115554258,3.130758074,-2.034443936,2.683281573,60.01,19.68496399,-646.747192,270.6624108,356.3998172,,,6237.78,6237.78
3/16/2026 16:42:43.100,,230,-74973.427,None,60.038,131556.0482,132489.1932,132409.9451,132152.4041,228.8946782,0,-26.64418573,-0.465028767,132108.811,-26.64218096,-0.464993778,-146.3991692,-2.555147525,93.10148524,1.624927456,,,,152.7838884,2.666581897,188.9152191,153.4349488,2.677945045,190.5129917,31.96664367,0.557923183,188.1284667,-86.35551049,-1.507187985,188.7817788,-116.5650512,-3.142938823,-3.113070708,3.132115441,-2.034443936,2.683281573,60.01,33.59683114,-710.8127899,236.8944035,440.3215552,,,6237.78,6237.78
3/16/2026 16:42:43.133,,230,-75258.202,None,60.037,131488.8976,132434.9429,132326.0655,132083.9782,228.7761611,0,-26.1994474,-0.457266619,132041.6078,-26.19557207,-0.457198982,-145.9585969,-2.547458087,93.55105382,1.632773908,,,,153.2726383,2.675112191,189.4404392,153.917767,2.686371811,191.0564315,32.27564431,0.563316261,188.7665225,-86.01747943,-1.50128823,190.0589382,-135,-3.143570793,-3.110774348,3.134062138,-2.35619449,1.697056275,60,49.48118684,-770.3136124,189.3888058,531.4436197,,,6237.78,6237.78
3/16/2026 16:42:43.167,,230,-74810.506,None,60.034,131434.5801,132381.7358,132295.7197,132038.0378,228.69659,0,-25.76835712,-0.449742675,131998.0145,-25.76494162,-0.449683063,-145.5219707,-2.539837523,93.98416124,1.640333058,,,,153.9246444,2.686491845,188.3732465,154.2418783,2.69202862,190.5318871,32.77908067,0.572102883,188.4,-85.60129465,-1.494024436,187.7530293,-153.4349488,-3.141711683,-3.111940406,3.134357494,-2.677945045,2.683281573,60.01,2.959653723,-739.440005,179.7119978,556.7683535,,,6237.78,6237.78
3/16/2026 16:42:43.200,,230,-74874.168,None,60.034,131451.0487,132408.0903,132304.2231,132055.1501,228.7262294,0,-25.35608536,-0.442547175,132009.2735,-25.35562987,-0.442539225,-145.1130534,-2.532700569,94.39033536,1.647422134,,,,154.084165,2.689276004,189.4518408,154.7222778,2.700413173,191.0978807,33.28444047,0.580923076,188.048079,-84.87180896,-1.481292508,187.9523344,-108.4349488,-3.142952398,-3.113623645,3.128714642,-1.892546881,3.794733192,60.01,34.00638119,-696.3119871,320.2272151,342.0783909,,,6237.78,6237.78
3/16/2026 16:42:43.233,,230,-74935.829,None,60.036,131501.0461,132450.9805,132356.252,132103.4504,228.8098879,0,-24.95367569,-0.435523801,132064.3114,-24.94677177,-0.435403305,-144.7073189,-2.525619166,94.80031029,1.654577547,,,,154.7406095,2.700733122,188.415286,155.0484878,2.706106612,190.5885621,33.58901687,0.586238937,188.7093002,-84.50767544,-1.47493718,188.0633936,-108.4349488,-3.141509917,-3.111858103,3.129514727,-1.892546881,3.794733192,60,-2.058729184,-743.0976063,300.628781,444.5275545,,,6191.596,6191.596
3/16/2026 16:42:43.267,,230,-75049.646,None,60.036,131501.0335,132446.3137,132347.7193,132099.0369,228.8022435,0,-24.5180638,-0.427920939,132064.1615,-24.50929421,-0.427767881,-144.2722321,-2.51802547,95.23346673,1.662137553,,,,154.8954313,2.703435273,189.5012401,155.1998066,2.708747624,191.6772287,34.09497795,0.595069624,188.3808908,-84.14398641,-1.468589609,188.1820395,-108.4349488,-3.136515505,-3.113095094,3.130727162,-1.892546881,3.794733192,60,-127.0618115,-710.9279813,270.6047822,567.3850106,,,6191.596,6191.596
3/16/2026 16:42:43.300,,230,-75158.582,None,60.034,131455.0723,132406.0582,132310.9274,132058.0451,228.7312436,0,-24.08146723,-0.420300892,132018.0299,-24.07082455,-0.420115142,-143.836332,-2.510417577,95.66819358,1.669724967,,,,155.3764352,2.711830374,190.0854545,155.854458,2.720173447,190.682983,34.39614174,0.600325923,189.0561821,-83.82007575,-1.462936301,189.5012401,-108.4349488,-3.140288589,-3.1107435,3.132661268,-1.892546881,3.794733192,59.99,-32.7251098,-772.0992067,223.9344112,580.8899053,,,6191.596,6191.596
3/16/2026 16:42:43.333,,230,-74902.882,None,60.033,131455.327,132419.4671,132320.5834,132065.8359,228.7447378,0,-23.68066538,-0.41330558,132029.0897,-23.67040724,-0.413126542,-143.4343671,-2.503401967,96.06476098,1.676646374,,,,155.5560452,2.71496516,188.4955172,156.1843288,2.725930778,190.1952681,34.90249562,0.609163466,188.7512649,-83.78077031,-1.462250292,188.3082579,-116.5650512,-3.13905732,-3.112565433,3.138896666,-2.034443936,2.683281573,60,-63.09650449,-725.4143963,67.17599923,721.3349015,,,6191.596,6191.596
3/16/2026 16:42:43.367,,230,-75003.61,None,60.034,131488.7903,132463.4131,132352.5566,132102.3051,228.8079042,0,-23.27105274,-0.406156491,132063.914,-23.27068309,-0.406150039,-143.0273307,-2.496297841,96.47615244,1.68382651,,,,156.3706223,2.729182212,188.6138913,156.6594714,2.734223581,190.8150937,35.41044829,0.618028912,188.4611366,-83.05586949,-1.449598386,188.5833503,-108.4349488,-3.14037362,-3.114326753,3.133424896,-1.892546881,3.794733192,60,-30.36500832,-680.5872071,203.8607853,507.0914301,,,6191.596,6191.596
3/16/2026 16:42:43.400,,230,-74706.077,None,60.037,131494.2834,132459.0793,132367.5229,132107.6775,228.8172095,0,-22.85612826,-0.398914692,132074.046,-22.84912568,-0.398792474,-142.6089534,-2.48899578,96.88856976,1.69102455,,,,156.3706223,2.729182212,188.6138913,156.8491162,2.737533507,189.2388966,35.62293931,0.62173758,187.4843994,-82.33319574,-1.436985349,188.8885386,-116.5650512,-3.136325981,-3.11073336,3.128009899,-2.034443936,2.683281573,60.01,-131.1974731,-766.2384064,339.595204,557.8406755,,,6191.596,6191.596
3/16/2026 16:42:43.433,,230,-74960.525,None,60.036,131461.8266,132429.1299,132325.572,132072.8881,228.7569525,0,-22.41355985,-0.391190417,132025.7789,-22.40744476,-0.391083688,-142.1664535,-2.4812727,97.33060306,1.698739486,,,,156.8491162,2.737533507,189.2388966,157.324427,2.745829244,189.8770128,36.21470128,0.632065775,188.8923503,-82.33319574,-1.436985349,188.8885386,-116.5650512,-3.136912932,-3.113338475,3.135724835,-2.034443936,2.683281573,60,-116.9196689,-706.6799955,146.6640161,676.9356483,,,6235.596,6235.596
3/16/2026 16:42:43.467,,230,-74766.197,None,60.034,131439.5278,132403.6302,132300.148,132048.4758,228.7146692,0,-21.98323576,-0.383679844,132009.9951,-21.98208219,-0.383659711,-141.7424429,-2.473872318,97.76188923,1.70626685,,,,157.1840133,2.743378564,188.7703367,157.7965215,2.754068848,190.5281082,36.43085812,0.635838424,187.9255172,-81.92165534,-1.429802614,187.8642063,-116.5650512,-3.137728559,-3.109710742,3.136069464,-2.034443936,2.683281573,60,-96.29134072,-793.1520003,137.2752095,752.1681316,,,6235.596,6235.596
3/16/2026 16:42:43.500,,230,-75024.504,None,60.034,131475.5974,132449.0942,132334.7818,132087.2057,228.7817513,0,-21.57806353,-0.376608255,132050.4438,-21.57028931,-0.376472569,-141.3337061,-2.466738516,98.16904458,1.713373051,,,,157.659352,2.75167479,189.4176338,158.2653688,2.762251777,191.19205,36.94316587,0.64477988,187.6801535,-81.61296762,-1.424414997,189.2236772,-116.5650512,-3.138724346,-3.111518396,3.137788048,-2.034443936,2.683281573,60.01,-71.74396899,-747.4752011,95.27041948,723.9487506,,,6235.596,6235.596
3/16/2026 16:42:43.533,,230,-74822.832,None,60.036,131518.4546,132475.0983,132366.0189,132120.5492,228.8395039,0,-21.16533143,-0.369404721,132077.6346,-21.15874355,-0.369289741,-140.9227568,-2.459566098,98.58187714,1.720578339,,,,158.3340413,2.763450338,188.5184341,158.6001899,2.768095507,190.7509371,37.45677371,0.653744028,187.4498333,-81.19829168,-1.417177537,188.2164711,-116.5650512,-3.137385248,-3.113310126,3.137755876,-2.034443936,2.683281573,60.01,-104.7601724,-702.2304027,95.58718956,711.4033856,,,6235.596,6235.596
3/16/2026 16:42:43.567,,230,-74736.144,None,60.036,131486.4855,132443.0976,132338.6463,132090.1047,228.7867725,0,-20.73398185,-0.36187625,132056.7587,-20.72740938,-0.361761539,-140.4888814,-2.451993543,99.01476142,1.728133595,,,,158.8059435,2.771686586,189.1970401,159.2744411,2.779863412,189.8883883,37.45677371,0.653744028,187.4498333,-80.47774499,-1.404601625,188.5986214,-108.4349488,-3.141624951,-3.105737571,3.13273522,-1.892546881,3.794733192,60,0.806942651,-889.9632174,221.0687868,668.087488,,,6235.596,6235.596
3/16/2026 16:42:43.600,,230,-74942.611,None,60.033,131425.2825,132387.8816,132275.4464,132030.2362,228.6830772,0,-20.31644287,-0.35458882,131991.2648,-20.3129618,-0.354528064,-140.0707476,-2.444695732,99.42985033,1.735378263,,,,159.145542,2.777613697,188.7665225,159.8636966,2.79014786,191.7185437,37.97160376,0.662729508,187.2346122,-80.11859388,-1.398333255,188.8008475,-116.5650512,-3.144675924,-3.10742524,3.133711518,-2.034443936,2.683281573,59.99,76.82120103,-846.7631888,196.8192075,573.1227803,,,6235.596,6235.596
3/16/2026 16:42:43.633,,230,-74660.328,None,60.032,131448.7909,132406.5231,132291.7195,132049.7015,228.7167922,0,-19.93549576,-0.347940039,132014.7074,-19.93037515,-0.347850668,-139.6904593,-2.438058448,99.81349018,1.742074041,,,,159.6138454,2.785787134,189.467042,159.6138454,2.785787134,189.467042,38.48757697,0.671734939,187.0345423,-79.76022537,-1.392078545,189.0104759,-90,-3.133637802,-3.109793387,3.134152586,-1.570796327,2.4,60,-198.9681187,-787.3631972,186.0336089,800.297707,,,6276.596,6276.596
3/16/2026 16:42:43.667,,230,-74850.106,None,60.034,131537.9862,132496.1409,132379.3498,132138.515,228.8706216,0,-19.53618022,-0.340970668,132092.4969,-19.52759732,-0.340820868,-139.2934527,-2.431129376,100.2077563,1.748955284,,,,159.8293466,2.789548339,187.9255172,160.4192883,2.799844765,189.7746031,38.77417094,0.676736948,187.7837054,-79.76022537,-1.392078545,189.0104759,-116.5650512,-3.140665633,-3.107866324,3.141033829,-2.034443936,2.683281573,60,-23.01193941,-838.9727939,13.98239622,848.002337,,,6276.596,6276.596
3/16/2026 16:42:43.700,,230,-74748.197,None,60.037,131572.599,132529.9737,132411.3137,132171.9823,228.9285887,0,-19.12280743,-0.333755952,132126.9524,-19.11248487,-0.333575789,-138.8804475,-2.423921076,100.6276296,1.756283456,,,,160.2971423,2.797712915,188.6444274,160.4192883,2.799844765,189.7746031,39.28940686,0.685729511,187.6072493,-78.97654404,-1.378400725,188.2738431,-90,-3.133420554,-3.109650587,3.134684181,-1.570796327,2.4,60,-203.6874236,-794.0592046,172.2239978,825.5226305,,,6276.596,6276.596
3/16/2026 16:42:43.733,,230,-74931.71,None,60.035,131526.6841,132474.9608,132356.1649,132119.9433,228.8384545,0,-18.69010719,-0.326203908,132076.9985,-18.68290939,-0.326078283,-138.4518004,-2.416439773,101.055241,1.763746681,,,,160.7613555,2.805814963,189.3758168,161.2219668,2.813854147,190.1195413,39.80557109,0.694738276,187.4459922,-78.69006753,-1.373400767,189.6835259,-108.4349488,-3.13993243,-3.111178049,3.137147448,-1.892546881,3.794733192,60,-41.52580792,-755.1359985,111.600004,685.0618025,,,6276.596,6276.596
3/16/2026 16:42:43.767,,230,-74857.306,None,60.033,131457.7396,132428.2644,132303.6185,132063.9113,228.7414042,0,-18.27520417,-0.318962484,132023.0756,-18.26293961,-0.318748427,-138.0301534,-2.409080643,101.4729995,1.771037942,,,,161.104854,2.811810143,188.9838088,161.6789591,2.821830168,190.8754568,40.32258214,0.703761821,187.2999733,-78.26142879,-1.36591961,188.7474503,-116.5650512,-3.140578595,-3.112842464,3.136957552,-2.034443936,2.683281573,60,-25.3009843,-713.016015,115.7472064,622.5697929,,,6276.596,6276.596
3/16/2026 16:42:43.800,,230,-74841.912,None,60.032,131470.9934,132435.4061,132316.2232,132074.9053,228.7604464,0,-17.88988715,-0.312237434,132036.1265,-17.87596721,-0.311994485,-137.6477357,-2.402406195,101.8592197,1.777778758,,,,161.4497681,2.817830029,188.5986214,162.0215816,2.827810058,190.5016535,40.32258214,0.703761821,187.2999733,-77.90524292,-1.359702994,188.995238,-116.5650512,-3.139804543,-3.106168016,3.137481752,-2.034443936,2.683281573,60,-44.52720476,-878.5296071,102.801586,820.2552259,,,6276.596,6276.596
3/16/2026 16:42:43.833,,230,-74687.155,None,60.035,131525.2143,132488.5062,132371.0296,132128.9468,228.854049,0,-17.47854403,-0.305058142,132086.5009,-17.4678489,-0.304871477,-137.2389843,-2.395272138,102.2685252,1.784922486,,,,161.7960813,2.823874335,188.2202965,162.3655389,2.833813246,190.1346891,40.84035771,0.71279871,187.1692282,-77.47119229,-1.352127381,188.0787069,-108.4349488,-3.138684723,-3.108070848,3.137049867,-1.892546881,3.794733192,60,-72.29500841,-831.1103985,113.0976077,790.3077993,,,6234.596,6234.596
3/16/2026 16:42:43.867,,230,-74970.13,None,60.036,131533.1742,132497.4581,132371.4147,132134.7087,228.864029,0,-17.06867058,-0.297904501,132094.27,-17.05622734,-0.297687325,-136.8312845,-2.388156435,102.6781032,1.79207097,,,,162.2553284,2.831889709,188.9914284,162.8178407,2.841707401,190.9207165,41.35881474,0.721847492,187.0537891,-77.19573393,-1.347319726,189.5126381,-135,-3.139394726,-3.110003927,3.139390696,-2.35619449,3.39411255,60,-54.87052525,-782.7695922,55.23838679,782.4017306,,,6234.596,6234.596
3/16/2026 16:42:43.900,,230,-74959.963,None,60.034,131488.1879,132460.966,132328.2832,132093.1813,228.7921013,0,-16.6384043,-0.290394937,132057.1169,-16.63062837,-0.290259222,-136.4021926,-2.380667368,103.108723,1.799586703,,,,162.710814,2.839839433,189.7746031,163.1625274,2.847723319,190.5696723,41.87786954,0.730906707,186.9536841,-76.49019605,-1.335005767,190.0589382,-116.5650512,-3.137982541,-3.111574075,3.13459247,-2.034443936,2.683281573,60,-90.47314898,-743.2704088,176.0543904,657.6891673,,,6234.596,6234.596
3/16/2026 16:42:43.933,,230,-74552.501,None,60.031,131492.1627,132442.3099,132325.7325,132087.4127,228.7821098,0,-16.25937163,-0.283779569,132049.44,-16.24849214,-0.283589686,-136.0205397,-2.374006268,103.4880536,1.806207272,,,,162.950969,2.844030929,188.2738431,163.754367,2.858052868,188.7360061,42.3974378,0.739974884,186.868938,-76.40516367,-1.333521671,188.8923503,-116.5650512,-3.141642554,-3.113981152,3.139728943,-2.034443936,2.683281573,60,1.24059683,-683.2799925,46.58401303,635.4553826,,,6234.596,6234.596
3/16/2026 16:42:43.967,,230,-74782.973,None,60.034,131518.5137,132480.0663,132363.7931,132121.4859,228.8411264,0,-15.85959387,-0.276802131,132083.8686,-15.8534803,-0.276695429,-135.6238725,-2.36708312,103.8850643,1.813136416,,,,163.4052464,2.851959565,189.0752231,164.204071,2.865901684,189.5582232,42.4208525,0.740383548,188.5642596,-75.96375653,-1.325817664,188.0136165,-108.4349488,-3.142597113,-3.107466668,3.13895408,-1.892546881,3.794733192,60.01,25.08515107,-852.3359791,65.66398183,761.5868462,,,6234.596,6234.596
3/16/2026 16:42:44.000,,230,-75100.349,None,60.036,131544.7181,132507.132,132387.9082,132147.2804,228.8858037,0,-15.45641516,-0.269765335,132109.9598,-15.44857019,-0.269628414,-135.2201415,-2.360036684,104.289423,1.820193806,,,,164.204071,2.865901684,189.5582232,164.3022075,2.867614489,190.7131878,43.18580809,0.753734541,187.6187624,-74.99868154,-1.308973928,190.0778788,-116.5650512,-3.137242903,-3.113771225,3.129167734,-2.034443936,2.683281573,60.01,-108.9284129,-691.574418,312.6527906,487.8500402,,,6234.596,6234.596
3/16/2026 16:42:44.033,,230,-74922.883,None,60.035,131527.1587,132473.065,132346.505,132116.2415,228.8320428,0,-15.02866157,-0.262299627,132077.5496,-15.02267065,-0.262195065,-134.7944818,-2.352607521,104.7179139,1.827672383,,,,164.5536836,2.872003576,189.2350919,164.6498635,2.873682231,190.3920166,43.18580809,0.753734541,187.6187624,-74.55368363,-1.301207249,189.2350919,-116.5650512,-3.135877296,-3.106342062,3.128879632,-2.034443936,2.683281573,60,-142.8471967,-875.9520129,318.3840027,700.4152069,,,6275.596,6275.596
3/16/2026 16:42:44.067,,230,-74971.411,None,60.031,131479.4987,132437.3676,132311.5587,132076.8255,228.7637722,0,-14.62481747,-0.255251217,132029.7785,-14.617134,-0.255117115,-134.3869398,-2.345494572,105.1252275,1.834781347,,,,164.9044792,2.878126113,188.9190303,165.3486414,2.885878207,189.7708091,43.96775531,0.767382095,188.4038216,-74.20407101,-1.295105358,189.5582232,-108.4349488,-3.140995322,-3.112876667,3.129886705,-1.892546881,3.794733192,60,-14.89920376,-716.4143904,293.5871945,437.7263997,,,6275.596,6275.596
3/16/2026 16:42:44.100,,230,-74955.902,None,60.031,131523.1385,132474.4716,132356.5495,132118.7317,228.8363559,0,-14.25972353,-0.248879126,132073.2942,-14.25051524,-0.248718411,-134.0237538,-2.339155781,105.4915774,1.841175359,,,,165.2564372,2.884268939,188.610074,165.6997226,2.892005728,189.4708421,44.48383577,0.776389398,188.3808908,-74.20407101,-1.295105358,189.5582232,-108.4349488,-3.140724139,-3.115545179,3.136280717,-1.892546881,3.794733192,60,-21.63500299,-649.9583907,133.2719971,538.3213966,,,6275.596,6275.596
3/16/2026 16:42:44.133,,230,-74989.541,None,60.034,131581.0763,132535.465,132411.8134,132176.7976,228.936929,0,-13.86712934,-0.242027065,132131.0737,-13.85628386,-0.241837775,-133.6316194,-2.332311744,105.8840568,1.848025416,,,,165.6997226,2.892005728,189.4708421,166.1389724,2.899672085,190.3428486,44.48383577,0.776389398,188.3808908,-73.75436695,-1.287256541,188.7360061,-108.4349488,-3.14150986,-3.108701142,3.135281957,-1.892546881,3.794733192,60,-2.072736343,-821.0592066,157.7087943,665.4231486,,,6275.596,6275.596
3/16/2026 16:42:44.167,,230,-75048.25,None,60.036,131592.9701,132535.333,132430.5745,132186.9652,228.9545399,0,-13.46456667,-0.235001021,132139.986,-13.45712112,-0.234871071,-133.2316298,-2.325330607,106.2869943,1.855058002,,,,166.0519038,2.898152451,189.1780114,166.5741908,2.907268077,191.2259397,45.25925515,0.789923019,187.5266381,-73.40524643,-1.281163239,189.0752231,-90,-3.142139148,-3.115253626,3.136221241,-1.570796327,3.6,60,13.66125554,-654.5520127,134.4959816,506.3947755,,,6275.596,6275.596
3/16/2026 16:42:44.200,,230,-74872.08,None,60.033,131522.1487,132476.4135,132374.2806,132124.9735,228.8471671,0,-13.03753556,-0.227547922,132080.7124,-13.02948945,-0.227407491,-132.80121,-2.317818366,106.7166565,1.862557022,,,,166.4051637,2.904317998,188.8923503,166.8424573,2.911950211,189.7821909,45.77772299,0.79897199,187.5419953,-73.05738923,-1.275091985,189.4214349,-116.5650512,-3.139357702,-3.116790356,3.137649007,-2.034443936,2.683281573,60,-55.75984169,-616.1472027,98.88481333,573.0222311,,,6275.596,6275.596
3/16/2026 16:42:44.233,,230,-74977.171,None,60.03,131513.569,132453.4865,132347.4582,132105.5066,228.8134494,0,-12.66489255,-0.221044074,132069.3707,-12.66036418,-0.220965039,-132.4224381,-2.311207549,107.0893608,1.869061941,,,,166.7594801,2.910501986,188.6138913,167.2756443,2.919510752,190.682983,45.51616423,0.794406929,188.3808908,-72.60248711,-1.267152445,188.62916,-108.4349488,-3.140475791,-3.105614478,3.136214386,-1.892546881,3.794733192,60,-27.82117304,-897.5231924,134.2655973,791.0787682,,,6275.596,6275.596
3/16/2026 16:42:44.267,,230,-74907.432,None,60.032,131543.0701,132486.32,132379.228,132136.8789,228.8677878,0,-12.28887704,-0.214481366,132098.7912,-12.28276103,-0.214374621,-132.0520167,-2.304742475,107.4658752,1.875633357,,,,167.1148306,2.916704023,188.3426664,167.6278447,2.925657809,190.4222676,46.2960635,0.808018739,187.5727059,-72.25532837,-1.261093382,188.9914284,-116.5650512,-3.14003243,-3.112761214,3.136726739,-2.034443936,2.683281573,60.01,-38.81809529,-716.3855855,121.7375954,633.4660853,,,6233.596,6233.596
3/16/2026 16:42:44.300,,230,-74799.634,None,60.034,131580.1308,132512.6851,132423.6864,132172.8354,228.9300663,0,-11.88651411,-0.207458808,132133.2685,-11.88381391,-0.20741168,-131.6447424,-2.297634197,107.8684952,1.8826604,,,,167.5500035,2.924299223,189.2503104,167.9809975,2.931821488,190.1687672,46.81419191,0.817061785,187.6187624,-71.79608129,-1.253078009,188.2202965,-116.5650512,-3.139233168,-3.114695982,3.135738409,-2.034443936,2.683281573,60.01,-59.00186028,-668.6208208,145.9151915,581.7074896,,,6233.596,6233.596
3/16/2026 16:42:44.333,,230,-74932.43,None,60.034,131552.83,132496.0561,132394.9167,132148.6107,228.8881079,0,-11.46916072,-0.200174617,132105.9077,-11.46470522,-0.200096854,-131.2288832,-2.290376086,108.2822217,1.889881291,,,,168.2614288,2.936715937,188.7474503,168.6900675,2.944197094,189.6835259,47.33202368,0.826099655,187.6801535,-71.56505118,-1.249045772,189.7366596,-90,-3.144293948,-3.116475741,3.138927063,-1.570796327,1.2,60,67.35575752,-624.5135868,66.96000745,490.1978219,,,6233.596,6233.596
3/16/2026 16:42:44.367,,230,-74993.184,None,60.031,131499.2787,132455.4657,132349.9911,132102.272,228.807847,0,-11.08530836,-0.193475129,132064.0514,-11.08024198,-0.193386705,-130.8450834,-2.283677516,108.6665817,1.896589638,,,,168.6900675,2.944197094,189.6835259,169.1144729,2.951604366,190.630113,47.84947456,0.835130876,187.7568641,-70.76135548,-1.235018636,189.3758168,-108.4349488,-3.144991071,-3.118808392,3.131608274,-1.892546881,3.794733192,60,85.13146637,-566.5824124,250.2432107,231.2077353,,,6233.596,6233.596
3/16/2026 16:42:44.400,,230,-74895.696,None,60.03,131498.1732,132459.7658,132367.3434,132109.1376,228.8197385,0,-10.72487481,-0.187184377,132062.8612,-10.71826047,-0.187068935,-130.480812,-2.27731978,109.0262833,1.902867616,,,,168.6185373,2.942948655,188.506976,169.1144729,2.951604366,190.630113,47.84947456,0.835130876,187.7568641,-70.29714234,-1.226916589,188.6444274,-108.4349488,-3.138673301,-3.112450656,3.129784205,-1.892546881,3.794733192,60,-72.67650981,-724.6656086,294.8543799,502.4877385,,,6233.596,6233.596
3/16/2026 16:42:44.433,,230,-74762.338,None,60.031,131561.3393,132512.4145,132413.1837,132163.0019,228.9130342,0,-10.35464904,-0.180722719,132123.7613,-10.3515899,-0.180669327,-130.114485,-2.270926168,109.3988472,1.909370081,,,,169.0459374,2.950408194,189.4518408,169.8244892,2.963996486,190.1914825,48.12213046,0.83988962,186.9536841,-70.29714234,-1.226916589,188.6444274,-108.4349488,-3.144665813,-3.110815788,3.13628667,-1.892546881,3.794733192,60,76.92440806,-762.3359824,132.5375911,552.8739832,,,6233.596,6233.596
3/16/2026 16:42:44.467,,230,-74945.981,None,60.034,131589.6369,132527.5741,132439.764,132186.3351,228.9534484,0,-9.950716591,-0.173672767,132151.995,-9.945931771,-0.173589257,-129.7099188,-2.263865155,109.8025886,1.916416698,,,,169.4026649,2.956634263,189.2274821,169.8244892,2.963996486,190.1914825,48.36646066,0.844153986,187.8488754,-69.95475057,-1.220940725,189.0523737,-116.5650512,-3.137585743,-3.108019141,3.137357423,-2.034443936,2.683281573,60,-100.1997006,-835.6608144,106.0416057,829.8189093,,,6192.596,6192.596
3/16/2026 16:42:44.500,,230,-75151.814,None,60.033,131541.6902,132498.6791,132401.2048,132147.891,228.8868613,0,-9.547023529,-0.166626994,132113.8009,-9.546532627,-0.166618426,-129.3032808,-2.256767984,110.2120364,1.923562911,,,,170.1185939,2.969129582,188.8008475,170.5968676,2.977477034,190.9659656,48.88289856,0.853167528,187.9561651,-69.27444113,-1.209067085,189.8883883,-108.4349488,-3.14409546,-3.109935512,3.132629996,-1.892546881,3.794733192,60,62.42792961,-788.2559917,225.3312033,500.4968588,,,6192.596,6192.596
3/16/2026 16:42:44.533,,230,-74975.04,None,60.03,131509.6912,132458.1313,132358.0988,132109.3256,228.8200641,0,-9.175610341,-0.160144611,132069.936,-9.172669889,-0.160093291,-128.9362409,-2.25036193,110.5791486,1.929970227,,,,170.5376778,2.976443976,189.7821909,170.952428,2.983682733,190.7735831,49.39870535,0.862170055,188.0787069,-69.14554196,-1.20681737,188.7665225,-108.4349488,-3.143776024,-3.112531985,3.136787597,-1.892546881,3.794733192,60,54.72509178,-723.8735791,120.0528104,549.095677,,,6192.596,6192.596
3/16/2026 16:42:44.567,,230,-74856.298,None,60.031,131520.7062,132475.5151,132380.7552,132126.357,228.8495633,0,-8.805126431,-0.153678447,132092.7541,-8.801408355,-0.153613555,-128.5641641,-2.243867963,110.9420517,1.936304081,,,,170.477745,2.975397951,188.5986214,171.3086925,2.989900721,190.5885621,49.67741786,0.867034506,187.2999733,-69.14554196,-1.20681737,188.7665225,-116.5650512,-3.143514276,-3.110902469,3.143121451,-2.034443936,2.683281573,60,47.87241058,-761.3855927,-38.20318739,751.7163695,,,6192.596,6192.596
3/16/2026 16:42:44.600,,230,-74845.152,None,60.033,131567.5819,132519.3621,132419.3541,132169.456,228.924213,0,-8.418580516,-0.146931948,132127.6881,-8.412418102,-0.146824394,-128.1784991,-2.237136839,111.3308895,1.94309058,,,,171.1982917,2.987973864,188.2164711,171.6656355,2.996130552,190.4109241,50.19442891,0.876058051,187.4459922,-68.33404128,-1.192654011,188.5184341,-116.5650512,-3.142954946,-3.11319489,3.135744591,-2.034443936,2.683281573,60.01,33.87830435,-705.3119825,145.9872156,525.4464625,,,6192.596,6192.596
3/16/2026 16:42:44.633,,230,-74758.334,None,60.034,131566.2937,132525.0988,132421.6415,132171.7098,228.9281166,0,-8.008674193,-0.139777733,132124.613,-8.005941738,-0.139730043,-127.768508,-2.229981146,111.7435603,1.950293045,,,,171.6129676,2.995211324,189.2236772,172.0232312,3.002371775,190.2406897,50.71059314,0.885066816,187.6072493,-67.85876188,-1.184358821,187.8527083,-108.4349488,-3.142101818,-3.115047962,3.134651866,-1.892546881,3.794733192,60,12.72967239,-659.8943851,172.6560077,474.5087049,,,6192.596,6192.596
3/16/2026 16:42:44.667,,230,-74950.56,None,60.033,131513.7426,132465.8302,132385.9503,132122.5448,228.8429603,0,-7.61184249,-0.132851714,132083.8992,-7.608116843,-0.132786689,-127.3692195,-2.223012246,112.1360626,1.957143503,,,,171.9727625,3.001490929,189.0523737,172.3814535,3.008623933,190.0778788,50.94151979,0.889097246,188.5375294,-67.18401335,-1.172582238,188.7703367,-108.4349488,-3.141410622,-3.112109492,3.129725741,-1.892546881,3.794733192,60,-4.545469787,-736.2288121,296.5535982,444.2206836,,,6231.596,6231.596
3/16/2026 16:42:44.700,,230,-74698.546,None,60.031,131500.4011,132473.1183,132364.857,132113.5092,228.8273103,0,-7.239299128,-0.126349605,132080.8825,-7.239803606,-0.12635841,-126.9954983,-2.21648958,112.510384,1.963676643,,,,171.9216553,3.000598941,187.8642063,172.3814535,3.008623933,190.0778788,51.22582906,0.894059379,187.7837054,-67.04194451,-1.170102669,187.6648076,-116.5650512,-3.134982343,-3.110548959,3.133779312,-2.034443936,2.683281573,60,-164.022228,-772.1280111,194.0831916,742.0670474,,,6231.596,6231.596
3/16/2026 16:42:44.733,,230,-74946.01,None,60.032,131537.2817,132512.4623,132402.97,132151.6245,228.893328,0,-6.865509996,-0.119825754,132107.2779,-6.858550397,-0.119704286,-126.6198081,-2.209932549,112.8862993,1.970237603,,,,172.3331957,3.007781676,188.8885386,172.785738,3.015680028,191.1129509,51.7400561,0.903034334,187.9753175,-66.70543675,-1.1642295,188.1361209,-90,-3.135384314,-3.112966883,3.134467103,-1.570796327,2.4,60.01,-154.9191213,-712.9440078,177.4944039,690.3687252,,,6231.596,6231.596
3/16/2026 16:42:44.767,,230,-75030.739,None,60.034,131562.6528,132531.716,132421.6529,132172.7172,228.9298616,0,-6.460865071,-0.112763368,132131.1723,-6.457346703,-0.112701961,-126.2203699,-2.202961038,113.2892645,1.977270673,,,,173.0558695,3.020394712,188.5833503,173.1429277,3.021914164,190.9659656,52.25319461,0.911990291,188.1820395,-66.37062227,-1.158385885,188.6138913,-116.5650512,-3.134616125,-3.114951329,3.135656558,-2.034443936,2.683281573,60.01,-173.8379094,-664.3584004,148.2623962,689.9339136,,,6231.596,6231.596
3/16/2026 16:42:44.800,,230,-74790.907,None,60.034,131508.4095,132493.1059,132382.2971,132128.6715,228.8535721,0,-6.054505602,-0.105671057,132088.7903,-6.049780606,-0.105588591,-125.8091397,-2.195783717,113.6930189,1.984317516,,,,173.4180553,3.026716048,188.4420335,173.8588894,3.034410054,190.6943104,52.54322629,0.917052298,187.4498333,-65.8889805,-1.14997965,188.0021276,-116.5650512,-3.139998645,-3.112836015,3.134297166,-2.034443936,2.683281573,60,-39.67657892,-714.0960008,181.5696044,572.2029753,,,6231.596,6231.596
3/16/2026 16:42:44.833,,230,-74849.76,None,60.03,131469.1106,132454.1545,132342.0526,132089.1731,228.785159,0,-5.679507347,-0.099126103,132048.2208,-5.67832966,-0.099105549,-125.4381128,-2.189308076,114.064296,1.990797524,,,,173.7807703,3.033046619,188.3082579,174.2176077,3.040670869,190.5696723,53.05683413,0.926016446,187.6801535,-65.55604522,-1.144168834,188.4955172,-116.5650512,-3.139776418,-3.115324522,3.134966358,-2.034443936,2.683281573,60,-45.16207237,-652.9248107,165.2975892,532.7892939,,,6231.596,6231.596
3/16/2026 16:42:44.867,,230,-74765.693,None,60.03,131496.1933,132477.8049,132366.9588,132114.3815,228.8288212,0,-5.317438684,-0.092806813,132076.3857,-5.309460557,-0.092667568,-125.0749293,-2.182969329,114.4297687,1.997176226,,,,174.1810291,3.040032452,189.3758168,174.6106882,3.047531419,191.6471758,53.35075253,0.93114629,186.9613864,-65.40422846,-1.141519131,187.4037353,-116.5650512,-3.140198987,-3.114115619,3.138695357,-2.034443936,2.683281573,60,-34.85847979,-680.4719921,71.87041976,643.4600522,,,6190.596,6190.596
3/16/2026 16:42:44.900,,230,-75097.454,None,60.033,131560.4659,132535.6128,132422.4223,132173.551,228.9313058,0,-4.928718903,-0.086022373,132128.5643,-4.918581572,-0.085845443,-124.6843264,-2.176152021,114.8186563,2.003963596,,,,174.5424465,3.046340376,189.2579193,174.9680658,3.053768834,191.5381946,53.86462339,0.940115028,187.215384,-64.89543133,-1.132638946,189.5012401,-108.4349488,-3.139614277,-3.116267049,3.136602542,-1.892546881,3.794733192,60.01,-49.4719989,-628.3295999,125.2224046,552.5791942,,,6190.596,6190.596
3/16/2026 16:42:44.933,,230,-75095.51,None,60.035,131545.2239,132529.2713,132418.8408,132165.1783,228.9168038,0,-4.526821118,-0.079007933,132124.1618,-4.520570145,-0.078898833,-124.2771352,-2.169045194,115.2204685,2.01097654,,,,175.2665617,3.05897857,189.0447566,175.6839725,3.066263763,191.3426246,54.37706069,0.949058747,187.4843994,-64.084165,-1.118479678,189.4518408,-90,-3.145162596,-3.118103941,3.129456218,-1.570796327,2.4,60.01,89.16761879,-583.5743893,304.4592022,189.9475683,,,6190.596,6190.596
3/16/2026 16:42:44.967,,230,-74976.523,None,60.033,131472.1846,132463.019,132340.4118,132092.6081,228.7911085,0,-4.106390635,-0.071670037,132051.0011,-4.098285006,-0.071528567,-123.8642577,-2.161839122,115.6449401,2.018384968,,,,175.2665617,3.05897857,189.0447566,175.6839725,3.066263763,191.3426246,54.37706069,0.949058747,187.4843994,-63.59772049,-1.109989619,188.903785,-90,-3.13779233,-3.110897869,3.128374587,-1.570796327,2.4,60,-94.86933717,-762.1775915,330.4368172,526.6101114,,,6190.596,6190.596
3/16/2026 16:42:45.000,,230,-74689.085,None,60.03,131450.7464,132416.5631,132318.883,132062.7776,228.7394407,0,-3.742016911,-0.065310516,132017.4578,-3.731964323,-0.065135065,-123.497095,-2.155430924,116.0073325,2.024709909,,,,175.629203,3.065307854,188.9495171,176.3785153,3.078385822,189.9793673,54.6762711,0.954280953,186.7880082,-63.59772049,-1.109989619,188.903785,-90,-3.143520887,-3.109711877,3.134699528,-1.570796327,2.4,60,48.09904861,-788.4000146,172.296017,568.004949,,,6190.596,6190.596
3/16/2026 16:42:45.033,,230,-74814.595,None,60.031,131482.6003,132475.1961,132350.985,132103.6651,228.8102598,0,-3.375632391,-0.0589159,132061.1313,-3.364311177,-0.058718307,-123.1387483,-2.149176595,116.3652532,2.030956804,,,,175.9921955,3.071643269,188.8618543,176.7398394,3.084692116,189.9073458,55.18862801,0.963223268,187.0807312,-63.27263827,-1.104315864,189.4404392,-108.4349488,-3.143410423,-3.112399863,3.135272668,-1.892546881,3.794733192,60,45.33752565,-723.3984173,158.4575974,519.6032943,,,6190.596,6190.596
3/16/2026 16:42:45.067,,230,-74743.733,None,60.034,131553.316,132540.408,132410.0168,132168.6388,228.9227976,0,-2.982976865,-0.052062768,132131.0322,-2.975154543,-0.051926243,-122.7433301,-2.142275245,116.7647601,2.037929513,,,,176.3555105,3.077984312,188.7817788,177.1014232,3.091002945,189.8428824,55.69934337,0.972136933,187.3883668,-63.10848068,-1.101450774,188.3694243,-108.4349488,-3.142929188,-3.114412178,3.139380287,-1.892546881,3.794733192,60,33.33841257,-674.9855955,55.18079945,586.4663835,,,6149.596,6149.596
3/16/2026 16:42:45.100,,230,-74883.758,None,60.034,131543.4839,132526.4375,132390.076,132154.0478,228.8975251,0,-2.566641422,-0.044796344,132108.5297,-2.561977738,-0.044714947,-122.328743,-2.135039335,117.1828591,2.045226719,,,,177.1014232,3.091002945,189.8428824,177.4791721,3.097595907,190.9848162,55.69934337,0.972136933,187.3883668,-62.2924494,-1.087208341,188.4038216,-90,-3.142310854,-3.107176268,3.13243506,-1.570796327,2.4,60,18.01236711,-854.5247955,228.4127986,608.0996298,,,6149.596,6149.596
3/16/2026 16:42:45.133,,230,-74743.805,None,60.031,131494.336,132470.991,132348.927,132105.4659,228.8133788,0,-2.176587913,-0.037988626,132071.2869,-2.170445088,-0.037881413,-121.9393641,-2.128243392,117.5664287,2.05192127,,,,177.4471019,3.097036175,188.5871682,177.8389205,3.103874701,190.9358007,56.51383118,0.986352427,187.0460906,-61.79837178,-1.07858506,187.9063597,-90,-3.141756114,-3.114595819,3.13050633,-1.570796327,3.6,60,4.071300245,-668.8512002,275.7024073,389.0774927,,,6149.596,6149.596
3/16/2026 16:42:45.167,,230,-74859.034,None,60.029,131489.9489,132471.9237,132339.2519,132101.0911,228.8058016,0,-1.822432688,-0.031807451,132066.8013,-1.814735822,-0.031673115,-121.585061,-2.122059637,117.9267112,2.058209387,,,,177.8114174,3.103394682,188.5375294,178.1988395,3.110156472,190.8943163,57.02227669,0.995226475,187.392209,-61.47688139,-1.072973994,188.4764176,-116.5650512,-3.141829587,-3.117286112,3.131183381,-2.034443936,2.683281573,60,5.899534868,-603.3311927,259.6320082,337.7996496,,,6149.596,6149.596
3/16/2026 16:42:45.200,,230,-74713.219,None,60.031,131549.6994,132525.1885,132388.4515,132155.1501,228.8994344,0,-1.457328592,-0.025435182,132114.7334,-1.442676616,-0.025179457,-121.224453,-2.115765838,118.2863343,2.064485994,,,,178.1759102,3.10975628,188.4955172,178.9190758,3.122726968,190.8339592,57.64215233,1.006045346,186.096749,-61.47688139,-1.072973994,188.4764176,-116.5650512,-3.147906425,-3.121811184,3.137459988,-2.034443936,2.683281573,60,157.2310258,-487.8288105,103.118396,227.4793888,,,6149.596,6149.596
3/16/2026 16:42:45.233,,230,-74877.178,None,60.034,131577.89,132559.2426,132419.9886,132186.418,228.9535921,0,-1.056191604,-0.018434021,132154.4533,-1.045141376,-0.018241158,-120.8160965,-2.108638673,118.6925073,2.071575049,,,,178.5405506,3.116120457,188.4611366,178.9190758,3.122726968,190.8339592,57.83881628,1.00947778,187.1115176,-60.66210635,-1.058753487,188.5871682,-116.5650512,-3.140968126,-3.118116453,3.130328536,-2.034443936,2.683281573,60,-15.5544697,-582.2351946,281.289601,316.5000633,,,6149.596,6149.596
3/16/2026 16:42:45.267,,230,-74926.296,None,60.033,131540.2813,132525.7839,132382.4075,132150.206,228.890871,0,-0.650528176,-0.011353859,132116.5155,-0.642923555,-0.011221133,-120.4147774,-2.101634333,119.0929425,2.078563963,,,,178.9053094,3.122486698,188.4343918,179.6396539,3.135303428,190.8037735,57.83881628,1.00947778,187.1115176,-60.34527721,-1.053223775,189.1780114,-108.4349488,-3.146524561,-3.111112113,3.131787738,-1.892546881,3.794733192,60,122.7807933,-755.7119996,245.5488087,387.3823976,,,6190.596,6190.596
3/16/2026 16:42:45.300,,230,-74960.741,None,60.031,131509.3687,132485.6738,132354.4693,132117.2123,228.8337243,0,-0.270703104,-0.00472466,132073.4741,-0.261407893,-0.004562428,-120.034544,-2.09499801,119.4749059,2.085230481,,,,179.2701569,3.128854489,188.415286,180,3.141592654,190.8,58.34445099,1.01830277,187.49592,-60.34527721,-1.053223775,189.1780114,-116.5650512,-3.146155082,-3.11330078,3.138454256,-2.034443936,2.683281573,60,113.5340922,-702.6911937,78.58081261,510.5762888,,,6190.596,6190.596
3/16/2026 16:42:45.333,,230,-74988.259,None,60.031,131532.2414,132506.4376,132374.0468,132138.2796,228.8702139,0,0.098893417,0.001726016,132096.1968,0.109771909,0.001915881,-119.6644323,-2.088538342,119.8466705,2.091718998,,,,179.6350637,3.135223313,188.4038216,180,3.141592654,192,58.65764251,1.023768993,186.868938,-59.84845202,-1.04455254,188.7360061,-90,-3.139676773,-3.112307335,3.136271538,-1.570796327,2.4,60.01,-47.68131163,-725.0400044,132.9407884,639.7805276,,,6190.596,6190.596
3/16/2026 16:42:45.367,,230,-74845.886,None,60.034,131561.2561,132524.317,132414.7149,132167.4638,228.9207623,0,0.499569069,0.008719125,132125.0222,0.512162441,0.008938921,-119.2667519,-2.081597508,120.2504571,2.098766403,,,,180,3.141592654,188.4,-179.6396539,-3.135303428,190.8037735,59.16216806,1.032574625,187.2769073,-59.34933204,-1.035841253,188.3082579,-116.5650512,3.144242349,-3.114172133,3.134607656,-2.034443936,2.683281573,60.02,-65.95707945,-680.4576087,174.1679918,572.2466963,,,6190.596,6190.596
3/16/2026 16:42:45.400,,230,-74836.282,None,60.034,131549.1482,132509.1098,132373.2575,132144.5192,228.8810212,0,0.916071401,0.015988462,132100.8842,0.925141102,0.016146758,-118.8489836,-2.074306077,120.6706929,2.106100901,,,,-179.6350637,-3.135223313,188.4038216,-179.2793364,-3.129014701,190.8150937,59.66446149,1.041341299,187.699334,-58.84797762,-1.027090968,187.8948642,-90,3.145161459,-3.115647376,3.133191869,-1.570796327,3.6,60,-88.8213519,-645.2352179,208.9440009,525.1125689,,,6190.596,6190.596
3/16/2026 16:42:45.433,,230,-74948.126,None,60.032,131483.0559,132454.7889,132322.3176,132087.4216,228.7821252,0,1.307039899,0.02281215,132046.3566,1.323101646,0.02309248,-118.4596642,-2.067511171,121.0591053,2.112879978,,,,-179.2701569,-3.128854489,188.415286,-178.9190758,-3.122726968,190.8339592,60.1644609,1.050067935,188.1361209,-58.53585637,-1.021643424,188.5184341,-90,3.145819448,-3.117579106,3.134523402,-1.570796327,2.4,60,-105.1604384,-598.3488136,176.3423985,527.1668535,,,6190.596,6190.596
3/16/2026 16:42:45.467,,230,-75097.944,None,60.03,131480.4384,132445.4183,132320.1231,132082.6881,228.7739266,0,1.671672535,0.02917619,132044.1973,1.678842343,0.029301327,-118.0905034,-2.0610681,121.4182349,2.119147972,,,,-178.5405506,-3.116120457,188.4611366,-178.1988395,-3.110156472,190.8943163,60.66210635,1.058753487,188.5871682,-58.22580227,-1.016231959,189.1475614,-90,3.139457799,-3.119821587,3.135379931,-1.570796327,3.6,60,53.12624203,-543.7439983,155.4911984,335.1265579,,,6190.596,6190.596
3/16/2026 16:42:45.500,,230,-74925.619,None,60.032,131532.5715,132511.4061,132385.3319,132143.8184,228.8798074,0,2.040578857,0.03561482,132107.7749,2.054736859,0.035861923,-117.723017,-2.054654251,121.7912324,2.125658006,,,,-178.5405506,-3.116120457,188.4611366,-177.8389205,-3.103874701,190.9358007,60.98091715,1.064317785,188.0021276,-58.03335633,-1.012873144,188.1284667,-108.4349488,3.139736624,-3.118972036,3.13853115,-1.892546881,3.794733192,60,46.20987887,-563.4864099,76.24800395,441.0285271,,,6149.596,6149.596
3/16/2026 16:42:45.533,,230,-74913.206,None,60.035,131568.9413,132527.7403,132423.408,132174.0611,228.9321892,0,2.451580861,0.042788158,132132.9378,2.456865921,0.0428804,-117.3098335,-2.047442839,122.2095659,2.132959303,,,,-177.8114174,-3.103394682,188.5375294,-177.1196224,-3.091320582,191.0413568,61.30170834,1.069916648,187.4229442,-57.22091933,-0.998693443,188.4,-108.4349488,3.134200982,-3.117359487,3.131652746,-1.892546881,3.794733192,60.01,184.1397763,-601.8623958,247.9823974,169.7402221,,,6149.596,6149.596
3/16/2026 16:42:45.567,,230,-74902.32,None,60.034,131517.7095,132481.1696,132365.4445,132122.1393,228.8422581,0,2.869423869,0.050080894,132081.602,2.876502697,0.050204443,-116.8946271,-2.040196121,122.6253681,2.14021642,,,,-177.4471019,-3.097036175,188.5871682,-177.1196224,-3.091320582,191.0413568,61.79837178,1.07858506,187.9063597,-56.71555953,-0.989873251,188.048079,-108.4349488,3.141525025,-3.118781181,3.130089671,-1.892546881,3.794733192,60,1.684553461,-567.820789,286.3152026,279.8210329,,,6149.596,6149.596
3/16/2026 16:42:45.600,,230,-75236.155,None,60.031,131456.7538,132425.3697,132305.4023,132063.2123,228.7401935,0,3.251472918,0.056748908,132020.5249,3.260193687,0.056901114,-116.511647,-2.033511856,123.0068748,2.146874967,,,,-177.1014232,-3.091002945,189.8428824,-176.7602997,-3.085049217,191.1054159,61.97031902,1.081586105,188.9647586,-56.61148642,-0.988056833,189.7100946,-90,3.141950331,-3.115097961,3.1349318,-1.570796327,2.4,60,-8.96452489,-662.9184169,167.1839933,504.6989485,,,6149.596,6149.596
