time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:42:45.633,,230,-74554.373,None,60.031,131495.223,132445.0133,132344.5987,132095.6321,228.7963462,0,3.620826988,0.063195353,132059.6124,3.625910318,0.063284073,-116.1425202,-2.027069378,123.3745145,2.153291492,,,,-176.7191192,-3.084330482,188.7093002,-176.3785153,-3.078385822,189.9793673,62.44718842,1.089909047,186.7841535,-56.20834432,-0.981020675,187.7108415,-90,3.141669895,-3.116978425,3.134312167,-1.570796327,2.4,60,-1.924923684,-608.8608012,180.8640067,429.9217182,,,6149.596,6149.596
3/16/2026 16:42:45.667,,230,-74929.781,None,60.035,131567.1775,132513.7566,132405.932,132162.966,228.9129719,0,4.010350579,0.069993822,132119.5035,4.016736478,0.070105277,-115.7528932,-2.020269106,123.7620779,2.160055748,,,,-176.3555105,-3.077984312,188.7817788,-175.6839725,-3.066263763,191.3426246,62.94244709,1.098552941,187.2999733,-55.90502205,-0.975726703,188.3808908,-90,3.13636904,-3.118822047,3.135782451,-1.570796327,3.6,60.02,130.2854973,-565.1135886,144.9216002,289.9064911,,,6149.596,6149.596
3/16/2026 16:42:45.700,,230,-74948.76,None,60.036,131544.0531,132493.8737,132394.2527,132144.7472,228.8814161,0,4.438621595,0.077468561,132108.2175,4.447211149,0.077618477,-115.3256891,-2.012812987,124.19131,2.167547262,,,,-175.9921955,-3.071643269,188.8618543,-175.6839725,-3.066263763,191.3426246,63.43494882,1.107148718,187.8297101,-55.39733352,-0.966865867,188.067222,-90,3.14388224,-3.119961705,3.134413129,-1.570796327,2.4,60,-57.12559564,-538.2719923,178.7615857,416.6360022,,,6178.596,6178.596
3/16/2026 16:42:45.733,,230,-74999.966,None,60.033,131466.5344,132416.8311,132296.6655,132060.6862,228.7358182,0,4.86440404,0.084899867,132031.5551,4.869614571,0.084990808,-114.8998911,-2.005381411,124.6169256,2.174975655,,,,-175.629203,-3.065307854,188.9495171,-174.9680658,-3.053768834,191.5381946,63.92464442,1.115695518,188.3732465,-55.39733352,-0.966865867,188.067222,-90,3.138759642,-3.121076929,3.141841522,-1.570796327,2.4,60,70.67589147,-511.703995,-6.192011818,447.2201153,,,6178.596,6178.596
3/16/2026 16:42:45.767,,230,-74749.133,None,60.03,131444.9041,132395.9135,132280.0676,132040.9747,228.7016769,0,5.231683868,0.091310109,131997.8863,5.237996953,0.091420293,-114.5324909,-1.998969066,124.9890395,2.181470269,,,,-175.2665617,-3.05897857,189.0447566,-174.5767814,-3.046939633,190.4525138,63.7632878,1.112879314,187.2961292,-54.58955171,-0.952767415,188.4611366,-90,3.138359926,-3.11184838,3.134237684,-1.570796327,3.6,60,80.6677542,-737.4672005,183.3551784,473.4442679,,,6178.596,6178.596
3/16/2026 16:42:45.800,,230,-74736.144,None,60.032,131489.5947,132451.0457,132338.8161,132093.8496,228.7932588,0,5.605943428,0.097842171,132055.5859,5.609135057,0.097897875,-114.1569756,-1.992415089,125.3589084,2.187925698,,,,-174.9043001,-3.052655912,189.1475614,-174.5767814,-3.046939633,190.4525138,64.42555523,1.124438061,186.2475772,-54.2933086,-0.947596997,189.1589808,-90,3.144837508,-3.11685315,3.135522695,-1.570796327,2.4,60.01,-81.04980541,-610.2288026,151.948799,539.329809,,,6178.596,6178.596
3/16/2026 16:42:45.833,,230,-74812.954,None,60.035,131544.8079,132503.4963,132404.6204,132151.6761,228.8934174,0,5.995930389,0.104648727,132110.7359,6.000798569,0.104733693,-113.7607033,-1.985498832,125.7471447,2.194701699,,,,-174.5424465,-3.046340376,189.2579193,-173.8588894,-3.034410054,190.6943104,64.58399377,1.127203335,187.3307236,-54.08007286,-0.943875331,188.1858656,-90,3.139143747,-3.112702167,3.13857703,-1.570796327,2.4,60,61.22995759,-717.0192059,75.13920837,580.6500399,,,6178.596,6178.596
3/16/2026 16:42:45.867,,230,-74791.152,None,60.036,131517.4582,132469.1436,132367.3091,132118.6592,228.8362304,0,6.421825989,0.112082007,132072.7054,6.422747953,0.112098099,-113.3369381,-1.978102734,126.1759284,2.202185388,,,,-173.7807703,-3.033046619,188.3082579,-173.5006537,-3.028157662,190.8264133,65.40422846,1.141519131,187.4037353,-53.56914188,-0.934957903,187.9255172,-90,3.140255761,-3.119621865,3.137143291,-1.570796327,2.4,60,33.24901825,-545.3856115,110.678397,401.4581963,,,6178.596,6178.596
3/16/2026 16:42:45.900,,230,-74825.338,None,60.032,131458.6417,132413.5556,132315.9517,132063.4131,228.7405414,0,6.838223338,0.119349512,132027.2023,6.836334214,0.119316541,-112.9238238,-1.970892529,126.5924158,2.209454463,,,,-173.4180553,-3.026716048,188.4420335,-172.785738,-3.015680028,191.1129509,65.73870915,1.147356921,186.9074637,-53.27589283,-0.929839742,188.6406107,-90,3.134996569,-3.11824945,3.139294205,-1.570796327,2.4,60,164.1059282,-577.67039,57.36959849,356.1948633,,,6219.596,6219.596
3/16/2026 16:42:45.933,,230,-75024.648,None,60.031,131443.7264,132401.6404,132302.5883,132050.0189,228.7173418,0,7.211580436,0.125865823,132012.3032,7.211306085,0.125861035,-112.5487621,-1.964346467,126.9665581,2.215984478,,,,-173.0558695,-3.020394712,188.5833503,-172.785738,-3.015680028,191.1129509,65.8889805,1.14997965,188.0021276,-52.47573739,-0.915874395,189.1323346,-90,3.141541063,-3.114326117,3.131858873,-1.570796327,3.6,60.01,1.284364366,-678.6288087,243.5616001,433.7828442,,,6219.596,6219.596
3/16/2026 16:42:45.967,,230,-74881.771,None,60.033,131488.3654,132453.0261,132350.3458,132097.954,228.800368,0,7.602900633,0.132695649,132056.9332,7.604318499,0.132720395,-112.1522802,-1.957426553,127.3551089,2.22276597,,,,-172.6942405,-3.014083095,188.7321912,-172.4291111,-3.009455715,191.2673522,66.2236565,1.155820849,187.5151194,-52.25319461,-0.911990291,188.1820395,-90,3.14217611,-3.113247402,3.134756261,-1.570796327,3.6,60.01,-14.54171338,-703.9151855,170.2655805,548.1913185,,,6219.596,6219.596
3/16/2026 16:42:46.000,,230,-74677.018,None,60.035,131486.4598,132455.0808,132352.4712,132098.7184,228.8016918,0,8.017456115,0.139931007,132066.8716,8.021395873,0.139999769,-111.7377914,-1.95019236,127.7738366,2.230074146,,,,-172.3331957,-3.007781676,188.8885386,-171.7176506,-2.997038386,191.5983298,66.89819281,1.167593728,186.560446,-52.02839624,-0.908066819,187.2346122,-90,3.137038155,-3.117786088,3.138140965,-1.570796327,2.4,60,113.6157573,-588.2255937,85.53599952,389.073837,,,6219.596,6219.596
3/16/2026 16:42:46.033,,230,-74735.712,None,60.034,131442.2803,132414.9895,132313.1259,132057.52,228.7303342,0,8.430594214,0.147141627,132022.6115,8.436359479,0.14724225,-111.3260528,-1.943006164,128.1826182,2.237208732,,,,-171.9727625,-3.001490929,189.0523737,-171.3628686,-2.990846272,191.774868,67.38013505,1.176005207,187.2,-51.51242303,-0.899061388,187.0345423,-108.4349488,3.138088522,-3.119011371,3.13627012,-1.892546881,3.794733192,60,87.46010044,-559.6992063,131.7167818,340.522324,,,6219.596,6219.596
3/16/2026 16:42:46.067,,230,-74611.152,None,60.031,131427.6754,132400.5419,132304.9768,132045.1239,228.7088635,0,8.810707252,0.153775851,132009.7447,8.812981787,0.153815549,-110.9498955,-1.93644098,128.5632292,2.243851647,,,,-171.5596347,-2.994280489,188.0365922,-171.3086925,-2.989900721,190.5885621,67.71999728,1.181936922,186.7417468,-51.22582906,-0.894059379,187.7837054,-90,3.14371627,-3.118377902,3.137911026,-1.570796327,3.6,60,-52.71377387,-573.9264115,91.46879551,535.1713899,,,6219.596,6219.596
3/16/2026 16:42:46.100,,230,-74737.512,None,60.032,131479.8968,132456.4093,132356.8781,132098.4567,228.8012386,0,9.181580271,0.160248806,132060.0038,9.190658032,0.160407243,-110.5742712,-1.9298851,128.9315847,2.250280663,,,,-171.1982917,-2.987973864,188.2164711,-171.0087527,-2.984665785,191.9587456,68.06151953,1.18789761,186.2900964,-50.71059314,-0.885066816,187.6072493,-90,3.145073028,-3.11778271,3.135347479,-1.570796327,3.6,60,-86.5075519,-587.4624016,155.0736081,518.8963454,,,6264.701,6264.701
3/16/2026 16:42:46.133,,230,-75020.53,None,60.035,131512.3164,132504.3858,132387.2828,132135.4031,228.8652317,0,9.590676588,0.167388884,132094.2602,9.596401462,0.167488802,-110.1679696,-1.9227938,129.3427569,2.257456972,,,,-170.8953991,-2.982687391,189.5886073,-169.8879597,-2.965104256,191.3727253,68.67378158,1.198583598,188.0787069,-50.42809719,-0.880136331,188.3694243,-90,3.132593058,-3.121377398,3.137593303,-1.570796327,2.4,60.01,225.3789312,-503.7551978,99.7344043,178.6418623,,,6264.701,6264.701
3/16/2026 16:42:46.167,,230,-74928.355,None,60.035,131488.0719,132471.853,132366.1304,132109.421,228.8202294,0,9.993806113,0.174424821,132071.9918,9.996166426,0.174466017,-109.7644976,-1.915751884,129.7477107,2.264524749,,,,-170.477745,-2.975397951,188.5986214,-169.8879597,-2.965104256,191.3727253,69.01510216,1.204540766,187.6456235,-49.91379876,-0.871160131,188.2164711,-90,3.139570273,-3.12029265,3.13568488,-1.570796327,2.4,60,50.37462588,-529.4304158,147.1823782,331.8734117,,,6264.701,6264.701
3/16/2026 16:42:46.200,,230,-74971.325,None,60.032,131436.9882,132415.294,132310.035,132054.8337,228.7256814,0,10.40081141,0.181528404,132009.0521,10.40403635,0.18158469,-109.3544926,-1.908595947,130.1475599,2.271503433,,,,-170.1185939,-2.969129582,188.8008475,-169.5346616,-2.958938041,191.5870559,69.35798968,1.210525283,187.2192298,-49.63546343,-0.866302263,188.9914284,-90,3.140522731,-3.11912123,3.137805696,-1.570796327,3.6,60,26.66612596,-557.0351983,94.69439969,435.6746727,,,6264.701,6264.701
3/16/2026 16:42:46.233,,230,-75029.659,None,60.03,131447.5695,132415.8742,132317.7583,132061.1177,228.7365656,0,10.76456666,0.187877131,132031.3632,10.77035128,0.187978091,-108.9915836,-1.902261991,130.5128083,2.277878221,,,,-169.7602254,-2.962874872,189.0104759,-169.1821664,-2.95278584,191.8086547,69.48668093,1.212771369,188.3426664,-49.39870535,-0.862170055,188.0787069,-90,3.140763931,-3.11503336,3.140048276,-1.570796327,3.6,60,20.68102742,-662.2991944,38.43360153,603.1845655,,,6264.701,6264.701
3/16/2026 16:42:46.267,,230,-74870.87,None,60.033,131510.444,132493.7085,132377.9895,132128.1093,228.8525984,0,11.14660401,0.19454494,132091.8139,11.15921112,0.194764976,-108.6072541,-1.895554176,130.9015618,2.284663249,,,,-169.4026649,-2.956634263,189.2274821,-168.7607158,-2.945430139,190.8603678,69.82934659,1.218752012,187.9255172,-48.88289856,-0.853167528,187.9561651,-90,3.140195115,-3.114306188,3.137830777,-1.570796327,3.6,60.01,34.93202658,-679.3200014,93.60000593,550.7879689,,,6264.701,6264.701
3/16/2026 16:42:46.300,,230,-74740.378,None,60.036,131525.3939,132524.5474,132399.2324,132150.4719,228.8913315,0,11.55897199,0.201742119,132111.3523,11.56315711,0.201815164,-108.203621,-1.888509449,131.3070773,2.291740831,,,,-168.976544,-2.949197052,188.2738431,-168.4078246,-2.939271025,191.0978807,70.17352452,1.224759051,187.5151194,-48.64118526,-0.848948835,187.0537891,-90,3.141086189,-3.1132685,3.140689666,-1.570796327,3.6,60.01,12.59734993,-703.7711996,22.36318723,668.8106625,,,6264.701,6264.701
3/16/2026 16:42:46.333,,230,-74961.202,None,60.035,131465.4303,132460.4159,132346.5034,132091.5315,228.7892439,0,11.99511677,0.209354282,132051.2982,12.00124762,0.209461285,-107.7652372,-1.880858209,131.7435533,2.299358774,,,,-168.2614288,-2.936715937,188.7474503,-167.7047336,-2.926999772,191.5945719,70.64100582,1.232918139,188.2432469,-47.84947456,-0.835130876,187.7568641,-90,3.136461057,-3.113776348,3.13448965,-1.570796327,3.6,60,127.9011268,-693.5039854,176.5007995,389.102059,,,6317.819,6317.819
3/16/2026 16:42:46.367,,230,-75056.774,None,60.031,131413.3779,132413.3452,132290.4084,132039.7945,228.6996328,0,12.38361095,0.216134784,131999.1365,12.39147607,0.216272057,-107.3741587,-1.874032602,132.1286022,2.306079144,,,,-168.2614288,-2.936715937,188.7474503,-167.7047336,-2.926999772,191.5945719,71.33308573,1.244997212,187.461356,-47.82396029,-0.834685568,189.4518408,-90,3.143271829,-3.119029814,3.140764712,-1.570796327,3.6,60,-41.83579686,-560.015978,20.75041735,581.1013575,,,6317.819,6317.819
3/16/2026 16:42:46.400,,230,-75092.458,None,60.031,131444.0414,132439.396,132317.6946,132067.7881,228.748119,0,12.75417812,0.222602402,132029.6705,12.76369259,0.22276846,-107.0065452,-1.867616536,132.5043823,2.312637744,,,,-167.9052429,-2.93049932,188.995238,-167.3545796,-2.920888432,191.8536943,71.33308573,1.244997212,187.461356,-47.31113145,-0.825735017,189.3758168,-90,3.143656892,-3.112613748,3.138372761,-1.570796327,3.6,60,-51.50886112,-719.3663831,80.68319333,690.1920509,,,6317.819,6317.819
3/16/2026 16:42:46.433,,230,-74996.683,None,60.034,131505.5828,132514.6547,132374.5461,132132.3484,228.8599407,0,13.14872228,0.229488496,132091.047,13.15998908,0.229685139,-106.6117782,-1.860726551,132.8987497,2.319520755,,,,-167.5500035,-2.924299223,189.2503104,-167.0053832,-2.914793806,192.1199625,71.68126964,1.251074167,187.0807312,-47.06381973,-0.821418613,188.4955172,-90,3.144478945,-3.111800718,3.140939368,-1.570796327,2.4,60.01,-72.15219654,-738.4607936,16.30078645,794.3122037,,,6317.819,6317.819
3/16/2026 16:42:46.467,,230,-75017.995,None,60.036,131529.5613,132513.6588,132385.767,132143.7179,228.8796334,0,13.55403515,0.23656254,132103.1619,13.56587865,0.236769248,-106.2062441,-1.853648646,133.3067865,2.326642339,,,,-166.8424573,-2.911950211,189.7821909,-166.2249817,-2.901173229,191.5081199,72.14377674,1.259146439,187.8488754,-46.5481577,-0.812418613,188.4420335,-90,3.137942477,-3.112795085,3.139060952,-1.570796327,3.6,60,91.51274438,-716.7456035,63.15840131,562.0744579,,,6317.819,6317.819
3/16/2026 16:42:46.500,,230,-75037.81,None,60.033,131472.7809,132460.049,132335.0783,132090.032,228.7866466,0,13.9832047,0.244052962,132049.0627,13.99185076,0.244203864,-105.7863998,-1.84632098,133.7287656,2.334007265,,,,-166.4051637,-2.904317998,188.8923503,-165.8768131,-2.895096541,191.7973931,72.84324391,1.271354444,187.1269088,-45.77074875,-0.798850267,189.2388966,-108.4349488,3.139300405,-3.117675424,3.132857532,-1.892546881,3.794733192,60,57.17563902,-592.7760129,218.7503807,316.8499932,,,6317.819,6317.819
3/16/2026 16:42:46.533,,230,-74758.277,None,60.031,131457.5244,132435.841,132327.0579,132074.2,228.7592249,0,14.36082977,0.250643763,132033.6623,14.37113207,0.250823572,-105.4012799,-1.839599371,134.1071797,2.340611836,,,,-166.0519038,-2.898152451,189.1780114,-165.8768131,-2.895096541,191.7973931,73.19497906,1.277493381,186.7764439,-45.77772299,-0.79897199,187.5419953,-108.4349488,3.145920113,-3.117092752,3.139583826,-1.892546881,3.794733192,60,-108.0903625,-605.966378,49.85280065,664.2039399,,,6364.458,6364.458
3/16/2026 16:42:46.567,,230,-74951.582,None,60.032,131500.5588,132470.198,132350.1891,132107.687,228.8172259,0,14.74329787,0.257319091,132076.5253,14.75527225,0.257528083,-105.0206837,-1.832956713,134.4893952,2.347282756,,,,-165.6997226,-2.892005728,189.4708421,-165.5297059,-2.889038378,192.0937271,73.90235704,1.289839455,186.096749,-45.25693002,-0.789882438,189.2236772,-90,3.146566461,-3.122796168,3.137165194,-1.570796327,3.6,60.01,-124.4672788,-463.3488125,110.8800036,476.9360877,,,6364.458,6364.458
3/16/2026 16:42:46.600,,230,-75054.931,None,60.036,131532.6043,132512.9138,132404.5437,132150.7492,228.8918118,0,15.1432888,0.264300249,132111.5011,15.15196578,0.264451691,-104.62393,-1.826032054,134.8971879,2.35440008,,,,-165.2564372,-2.884268939,188.610074,-165.091742,-2.881394466,191.2372349,74.10473163,1.293371558,188.4038216,-45,-0.785398163,188.3732465,-90,3.145846157,-3.119403612,3.139798243,-1.570796327,3.6,60.01,-105.9866068,-553.92481,44.7552206,615.1561962,,,6364.458,6364.458
3/16/2026 16:42:46.633,,230,-75104.453,None,60.036,131494.5747,132491.8826,132363.9628,132117.5497,228.8343086,0,15.5728724,0.271797897,132084.864,15.58484657,0.272006886,-104.1923109,-1.818498881,135.3195513,2.361771713,,,,-164.9044792,-2.878126113,188.9190303,-164.7448813,-2.875340604,191.5494714,74.35775354,1.297787624,186.9228718,-44.48844413,-0.776469829,190.0778788,-90,3.14734749,-3.116286505,3.138241542,-1.570796327,3.6,60,-143.6016224,-626.6591926,84.31200448,685.9488105,,,6364.458,6364.458
3/16/2026 16:42:46.667,,230,-74741.328,None,60.032,131447.5114,132428.6667,132304.7977,132061.0459,228.7364412,0,15.98044706,0.278911417,132026.0538,15.99281547,0.279127287,-103.7818827,-1.811335556,135.7312707,2.368957571,,,,-164.4563208,-2.870304273,188.0787069,-163.9557331,-2.861567371,191.0413568,74.71256558,1.303980262,186.6028939,-43.96775531,-0.767382095,188.4038216,-90,3.140694658,-3.115315818,3.136339666,-1.570796327,3.6,60,22.29838544,-649.2672034,130.9391985,496.0296194,,,6364.458,6364.458
3/16/2026 16:42:46.700,,230,-74640.542,None,60.031,131455.8878,132441.1775,132318.6741,132072.6409,228.7565244,0,16.3595647,0.285528268,132029.4785,16.36209036,0.285572349,-103.4066864,-1.804787146,136.1060155,2.375498102,,,,-164.1047316,-2.864167885,188.4038216,-163.6104597,-2.855541212,191.3764876,75.06858282,1.310193935,186.2900964,-43.7039365,-0.762777588,187.5727059,-90,3.141113561,-3.114981081,3.13827569,-1.570796327,3.6,60,11.91735983,-656.495993,82.32480143,562.2538317,,,6364.458,6364.458
3/16/2026 16:42:46.733,,230,-74947.651,None,60.033,131513.4502,132503.4262,132373.0204,132130.6955,228.8570778,0,16.74261877,0.292213823,132091.5621,16.75833268,0.292488082,-103.0218416,-1.798070337,136.4949721,2.382286676,,,,-163.754367,-2.858052868,188.7360061,-163.2664058,-2.849536339,191.7185437,75.51823068,1.318041771,187.1461461,-43.4518423,-0.758377714,188.4420335,-90,3.142024421,-3.116112108,3.14066439,-1.570796327,3.6,60.01,-10.76414853,-631.7856004,23.15519881,619.3945501,,,6327.573,6327.573
3/16/2026 16:42:46.767,,230,-74869.214,None,60.035,131539.359,132526.0235,132391.8979,132153.1492,228.8959687,0,17.14290565,0.299200147,132109.2775,17.15383992,0.299390986,-102.6205313,-1.791066151,136.8952058,2.389272071,,,,-163.0573892,-2.845888312,189.4214349,-162.4744316,-2.835713782,191.2786449,75.87451084,1.324260033,186.8496722,-42.93618027,-0.749377714,188.4955172,-90,3.135104768,-3.115326184,3.138649785,-1.570796327,2.4,60,162.3538439,-650.3471955,73.4400015,414.5533501,,,6327.573,6327.573
3/16/2026 16:42:46.800,,230,-74774.189,None,60.034,131486.6815,132466.989,132335.1866,132097,228.7987155,0,17.5754778,0.306749955,132056.3934,17.58829109,0.306973589,-102.1904596,-1.783559984,137.3261439,2.396793359,,,,-162.6024871,-2.837948772,188.62916,-162.4744316,-2.835713782,191.2786449,76.59040413,1.336754728,186.2785012,-42.4208525,-0.740383548,188.5642596,-90,3.142687371,-3.120314712,3.137176907,-1.570796327,3.6,60,-27.26906211,-525.0095948,110.1887979,442.0898591,,,6327.573,6327.573
3/16/2026 16:42:46.833,,230,-74958.811,None,60.031,131465.2665,132425.7324,132289.1827,132060.742,228.7359149,0,17.95735781,0.313415019,132023.3543,17.97021537,0.313639426,-101.8068337,-1.776864449,137.7095297,2.403484705,,,,-162.6024871,-2.837948772,188.62916,-162.0215816,-2.827810058,190.5016535,76.75948008,1.33970566,188.6138913,-42.4208525,-0.740383548,188.5642596,-90,3.141449484,-3.116570109,3.143868253,-1.570796327,3.6,60,3.565417342,-624.9312019,-56.76480512,678.1305897,,,6327.573,6327.573
3/16/2026 16:42:46.867,,230,-74772.302,None,60.03,131472.5367,132446.9769,132332.0092,132084.5566,228.7771629,0,18.3262783,0.319853896,132049.3631,18.33241651,0.319961028,-101.4392267,-1.770448497,138.0765087,2.409889696,,,,-162.2553284,-2.831889709,188.9914284,-161.6789591,-2.821830168,190.8754568,77.1148306,1.345907696,188.3426664,-41.87786954,-0.730906707,186.9536841,-90,3.141791196,-3.116356193,3.140796403,-1.570796327,2.4,60,-4.954863619,-629.4672069,19.69920299,614.7228675,,,6327.573,6327.573
3/16/2026 16:42:46.900,,230,-74782.714,None,60.034,131534.7375,132499.7947,132393.339,132143.33,228.8789614,0,18.71968894,0.326720207,132100.0884,18.72587175,0.326828117,-101.0483934,-1.763627168,138.4760044,2.416862213,,,,-161.7960813,-2.823874335,188.2202965,-161.3376882,-2.815873866,191.2560587,77.39139321,1.350734624,186.9074637,-41.63353934,-0.726642341,187.8488754,-90,3.142701983,-3.114361792,3.143504554,-1.570796327,2.4,60,-27.58226962,-674.2944079,-47.54881922,749.4254968,,,6327.573,6327.573
3/16/2026 16:42:46.933,,230,-74727.749,None,60.034,131535.5739,132498.2993,132377.5892,132137.848,228.8694664,0,19.13284037,0.33393106,132096.8721,19.14573709,0.33415615,-100.6311308,-1.756344563,138.8849213,2.423999158,,,,-161.4497681,-2.817830029,188.5986214,-160.5399876,-2.801951364,190.9056311,77.75087658,1.357008793,186.6491897,-40.60129465,-0.708626272,188.0787069,-90,3.136107514,-3.113353356,3.13262543,-1.570796327,2.4,60,136.6521769,-698.2847852,223.2576125,338.3749957,,,6327.573,6327.573
3/16/2026 16:42:46.967,,230,-74877.912,None,60.032,131485.4522,132451.1735,132333.4679,132090.7317,228.7878586,0,19.5315897,0.340890548,132050.5441,19.54126504,0.341059415,-100.2338095,-1.749409997,139.2876879,2.431028762,,,,-160.9863256,-2.809741433,187.8488754,-160.2011236,-2.796037073,191.3087557,78.1868553,1.364618057,187.5727059,-40.60129465,-0.708626272,188.0787069,-90,3.137096488,-3.114028054,3.139655034,-1.570796327,3.6,60,111.5294675,-684.7343959,48.22559213,524.9793363,,,6305.697,6305.697
3/16/2026 16:42:47.000,,230,-74713.147,None,60.03,131485.7408,132446.3854,132324.185,132086.1272,228.7798832,0,19.90214578,0.347357972,132050.6766,19.91341344,0.34755463,-99.86513985,-1.742975498,139.6602072,2.437530449,,,,-160.7613555,-2.805814963,189.3758168,-160.2011236,-2.796037073,191.3087557,78.90627699,1.377174334,187.096125,-40.32258214,-0.703761821,187.2999733,-90,3.143591703,-3.120149832,3.14129227,-1.570796327,3.6,60,-49.99060459,-531.3168068,7.444801794,573.8626095,,,6305.697,6305.697
3/16/2026 16:42:47.033,,230,-74934.245,None,60.032,131544.9201,132492.4451,132372.7011,132137.3604,228.8686217,0,20.28192231,0.353986323,132102.5776,20.2881012,0.354094165,-99.48791591,-1.736391699,140.0381469,2.444126742,,,,-160.2971423,-2.797712915,188.6444274,-160.0786679,-2.793899817,190.1801251,78.90627699,1.377174334,187.096125,-40.13005828,-0.700401646,189.9073458,-108.4349488,3.147993982,-3.113566033,3.144528388,-1.892546881,3.794733192,60.01,-159.5226718,-694.6559897,-73.79999532,927.9786568,,,6305.697,6305.697
3/16/2026 16:42:47.067,,230,-74773.469,None,60.035,131563.5481,132532.8617,132416.5027,132171.6773,228.9280603,0,20.68820324,0.361077263,132132.316,20.69794944,0.361247366,-99.08023661,-1.729276352,140.4457275,2.451240365,,,,-159.9547506,-2.791737052,189.0523737,-159.7395089,-2.787980375,190.5923398,79.26733544,1.383475993,186.868938,-39.57190281,-0.690659995,188.3694243,-108.4349488,3.149227741,-3.112752345,3.14190036,-1.892546881,3.794733192,60.01,-190.7220806,-714.1680042,-7.675188681,912.5652735,,,6305.697,6305.697
3/16/2026 16:42:47.100,,230,-75015.36,None,60.034,131535.4836,132493.326,132380.8596,132137.2479,228.868427,0,21.10066435,0.368276067,132097.2018,21.10543745,0.368359374,-98.66804408,-1.722082236,140.8494563,2.458286762,,,,-159.6138454,-2.785787134,189.467042,-159.0656316,-2.776218998,191.4366736,79.69515353,1.390942827,187.8297101,-39.05848021,-0.68169908,188.5375294,-90,3.144578372,-3.113025063,3.139985842,-1.570796327,3.6,60,-74.72664665,-710.8415913,40.10400791,745.46423,,,6305.697,6305.697
3/16/2026 16:42:47.133,,230,-74743.056,None,60.031,131480.9181,132431.9271,132331.2301,132082.0472,228.7728166,0,21.48425779,0.374971036,132042.5501,21.49067156,0.375082977,-98.27841495,-1.715281924,141.2395747,2.465095613,,,,-159.145542,-2.777613697,188.7665225,-158.6001899,-2.768095507,190.7509371,80.41705528,1.403542389,187.4152609,-38.77417094,-0.676736948,187.7837054,-90,3.143178484,-3.118824313,3.141832561,-1.570796327,3.6,60,-39.5271442,-565.0560204,-5.961614814,610.5447794,,,6305.697,6305.697
3/16/2026 16:42:47.167,,230,-74538.144,None,60.031,131485.7167,132445.9869,132358.7081,132097.5154,228.7996083,0,21.84974647,0.381350017,132067.3143,21.84996028,0.381353748,-97.91573239,-1.70895192,141.6079081,2.471524244,,,,-158.6737816,-2.769379925,188.0787069,-158.1314208,-2.759913944,190.0778788,80.77917596,1.409862588,187.2192298,-38.48757697,-0.671734939,187.0345423,-63.43494882,3.141267692,-3.118814508,3.143259183,-1.107148718,2.683281573,60,8.071736937,-564.7679808,-41.25600035,597.9522442,,,6352.025,6352.025
3/16/2026 16:42:47.200,,230,-75034.598,None,60.033,131549.6737,132508.2106,132414.691,132158.2296,228.9047682,0,22.23917169,0.388146769,132120.1471,22.23912896,0.388146023,-97.53498207,-1.702306573,141.997048,2.478316015,,,,-158.3340413,-2.763450338,188.5184341,-157.9321004,-2.756435147,191.6396619,81.19829168,1.417177537,188.2164711,-38.2599439,-0.667761993,187.9753175,-90,3.14458117,-3.11948411,3.146078008,-1.570796327,3.6,60.01,-74.43511621,-551.3471954,-111.6432079,737.4255195,,,6352.025,6352.025
3/16/2026 16:42:47.233,,230,-74799.202,None,60.035,131562.4793,132515.2415,132423.3357,132167.7155,228.9211983,0,22.64788362,0.395280138,132132.9389,22.64961312,0.395310323,-97.11085828,-1.694904216,142.407349,2.485477119,,,,-157.995894,-2.757548555,188.9647586,-157.4632125,-2.748251509,190.9848162,81.50562421,1.422541501,186.8496722,-37.74680539,-0.658806036,188.1820395,-90,3.143561832,-3.117445717,3.144283155,-1.570796327,2.4,60,-49.16733812,-597.830419,-67.04638932,714.0441464,,,6352.025,6352.025
3/16/2026 16:42:47.267,,230,-75042.821,None,60.033,131517.4297,132475.5412,132378.7711,132124.6159,228.8465476,0,23.05710961,0.402422479,132087.8462,23.06061467,0.402483654,-96.71044321,-1.687915655,142.8174338,2.492634449,,,,-157.659352,-2.75167479,189.4176338,-156.8014095,-2.736700867,191.9174823,82.28432644,1.436132419,187.699334,-37.23483398,-0.649870449,188.4038216,-90,3.139184521,-3.124048074,3.142504898,-1.570796327,2.4,60,60.25085874,-436.2336064,-22.75198033,398.734728,,,6352.025,6352.025
3/16/2026 16:42:47.300,,230,-75053.923,None,60.031,131483.5203,132447.5988,132352.8635,132095.3734,228.7958982,0,23.43171845,0.408960636,132053.8717,23.4368495,0.40905019,-96.3304463,-1.681283458,143.1862064,2.499070746,,,,-157.1840133,-2.743378564,188.7703367,-156.8014095,-2.736700867,191.9174823,82.28432644,1.436132419,187.699334,-36.72410717,-0.640956585,188.6406107,-90,3.145751057,-3.117415877,3.140027331,-1.570796327,2.4,60,-103.6597736,-600.9839982,39.0815888,665.562183,,,6352.025,6352.025
3/16/2026 16:42:47.333,,230,-74954.707,None,60.031,131504.0421,132487.6503,132385.3107,132126.4055,228.8496473,0,23.80552332,0.415484762,132090.1274,23.8096015,0.41555594,-95.957939,-1.674781979,143.5590934,2.50557885,,,,-156.8491162,-2.737533507,189.2388966,-156.8014095,-2.736700867,191.9174823,82.64762064,1.442473099,187.5419953,-36.43085812,-0.635838424,187.9255172,-90,3.152256807,-3.117255078,3.141417274,-1.570796327,3.6,60,-266.5624176,-604.6560035,4.363194779,866.8552263,,,6352.025,6352.025
3/16/2026 16:42:47.367,,230,-74953.224,None,60.035,131544.879,132516.6917,132431.2764,132165.0127,228.916517,0,24.19761175,0.422327996,132124.8599,24.19652562,0.42230904,-95.56552254,-1.66793302,143.9535414,2.512463267,,,,-156.3706223,-2.729182212,188.6138913,-155.854458,-2.720173447,190.682983,83.05586949,1.449598386,188.5833503,-36.43085812,-0.635838424,187.9255172,-90,3.142482487,-3.117531406,3.148301691,-1.570796327,2.4,60.01,-22.17516529,-601.2431867,-166.9680113,790.3863633,,,6310.025,6310.025
3/16/2026 16:42:47.400,,230,-74929.075,None,60.035,131522.5971,132505.3237,132403.8504,132144.6606,228.8812661,0,24.63519556,0.429965274,132108.4845,24.64296977,0.43010096,-95.12302297,-1.660209945,144.3868656,2.520026201,,,,-156.037511,-2.723368324,189.0980698,-155.1998066,-2.708747624,191.6772287,83.37596737,1.455185148,187.2499933,-35.91992714,-0.626920996,188.1858656,-108.4349488,3.138848584,-3.115395093,3.146947197,-1.892546881,3.794733192,60,68.55077708,-649.9295954,-133.4160211,714.7948395,,,6310.025,6310.025
3/16/2026 16:42:47.433,,230,-75050.597,None,60.032,131468.3357,132449.9319,132352.8308,132091.1044,228.788504,0,25.03041873,0.43686322,132054.0855,25.03995725,0.437029699,-94.72398139,-1.653245356,144.7854028,2.526981988,,,,-155.2248594,-2.709184878,188.995238,-154.8750422,-2.703079415,192.1836622,83.78077031,1.462250292,188.3082579,-35.11201118,-0.612820202,187.7683679,-90,3.140109114,-3.115495648,3.13980219,-1.570796327,2.4,60,37.02556417,-650.822391,44.49599551,569.3008314,,,6310.025,6310.025
3/16/2026 16:42:47.467,,230,-74918.203,None,60.031,131469.9633,132441.4042,132359.1895,132090.918,228.7881812,0,25.41006958,0.443489377,132055.0162,25.40960766,0.443481315,-94.34933373,-1.646706521,145.1616057,2.533547967,,,,-155.2248594,-2.709184878,188.995238,-154.7222778,-2.700413173,191.0978807,84.50767544,1.47493718,188.0633936,-34.60266648,-0.60393046,188.067222,-90,3.143894488,-3.121643701,3.137478427,-1.570796327,3.6,60,-57.44860125,-496.8431858,102.4127882,451.8789988,,,6310.025,6310.025
3/16/2026 16:42:47.500,,230,-74755.066,None,60.033,131524.7758,132509.5358,132407.7265,132148.0858,228.8871988,0,25.79001336,0.450120647,132115.4054,25.79822291,0.450263931,-93.96731973,-1.640039119,145.5422899,2.540192159,,,,-154.7406095,-2.700733122,188.415286,-154.3978124,-2.694750185,191.6133607,84.83890197,1.480718173,186.7571685,-34.30065663,-0.598659394,187.3883668,-90,3.145014116,-3.120757292,3.138851553,-1.570796327,3.6,60.01,-85.16879864,-515.5775907,68.01119158,532.7351977,,,6310.025,6310.025
3/16/2026 16:42:47.533,,230,-74740.478,None,60.035,131542.5621,132521.4218,132435.2153,132167.1406,228.9202025,0,26.190407,0.457108835,132138.3426,26.1957228,0.457201613,-93.57180353,-1.633136059,145.9398787,2.547131393,,,,-154.4114869,-2.694988849,188.9304634,-154.2418783,-2.69202862,190.5318871,85.20576793,1.487121192,186.6530471,-34.09497795,-0.595069624,188.3808908,-90,3.149230233,-3.120257251,3.142201017,-1.570796327,2.4,60,-190.6699978,-527.7023937,-15.17760993,733.5500014,,,6310.025,6310.025
3/16/2026 16:42:47.567,,230,-74822.746,None,60.034,131486.2435,132498.3906,132379.2688,132122.073,228.8421433,0,26.62092223,0.464622743,132081.9149,26.62819086,0.464749604,-93.13579055,-1.625526197,146.3675523,2.554595707,,,,-153.9246444,-2.686491845,188.3732465,-153.5954408,-2.680746158,191.5870559,85.60129465,1.494024436,187.7530293,-33.48616882,-0.5844439,187.0460906,-90,3.145495762,-3.119550633,3.139039607,-1.570796327,3.6,60,-97.11181939,-548.2943771,63.21598101,582.1902155,,,6339.115,6339.115
3/16/2026 16:42:47.600,,230,-74837.074,None,60.031,131457.9187,132441.3732,132353.192,132084.9085,228.7777724,0,27.00284166,0.471288494,132042.7742,27.00946758,0.471404138,-92.75767076,-1.618926761,146.7522564,2.56131006,,,,-153.5977205,-2.680785946,188.903785,-152.7930062,-2.666741032,191.5983298,85.96658893,1.500400023,187.6648076,-32.97772331,-0.575569852,187.392209,-90,3.13814517,-3.119326784,3.136879912,-1.570796327,3.6,60,85.99172229,-553.3632183,116.8847817,350.4867143,,,6339.115,6339.115
3/16/2026 16:42:47.633,,230,-74910.672,None,60.031,131494.2128,132475.0543,132379.2927,132116.9244,228.8332256,0,27.37522641,0.477787834,132078.9566,27.38350664,0.477932352,-92.38810467,-1.612476616,147.1252809,2.567820565,,,,-153.1084807,-2.672247101,188.3694243,-152.3084916,-2.658284657,191.0865772,86.33221194,1.506781349,187.5842211,-32.77908067,-0.572102883,188.4,-63.43494882,3.136217009,-3.119257965,3.139923448,-1.107148718,2.683281573,60,133.743442,-554.9760024,41.63039998,379.6021605,,,6339.115,6339.115
3/16/2026 16:42:47.667,,230,-74844.23,None,60.033,131542.26,132536.5472,132422.0292,132167.6919,228.9211574,0,27.76823462,0.484647122,132132.4512,27.77363375,0.484741354,-91.99763872,-1.6056617,147.5196487,2.574703582,,,,-152.7838884,-2.666581897,188.9152191,-152.3084916,-2.658284657,191.0865772,86.69813433,1.513167899,187.5112797,-32.47119229,-0.566729218,187.7530293,-90,3.143026011,-3.118829599,3.1414328,-1.570796327,2.4,60,-35.77921314,-565.6608006,3.97438178,597.465632,,,6339.115,6339.115
3/16/2026 16:42:47.700,,230,-74965.061,None,60.035,131554.8419,132542.212,132439.1731,132179.4852,228.9415842,0,28.18022822,0.491837766,132134.3513,28.18500687,0.49192117,-91.5771685,-1.59832311,147.9357356,2.581965668,,,,-152.4611767,-2.660949514,189.467042,-151.9908233,-2.652740299,191.6471758,87.06432655,1.519559159,187.4459922,-31.96664367,-0.557923183,188.1284667,-63.43494882,3.144661469,-3.117882269,3.139888851,-1.107148718,2.683281573,60,-76.82799447,-589.0176097,42.45120675,623.3943974,,,6339.115,6339.115
3/16/2026 16:42:47.733,,230,-74916.518,None,60.033,131514.8287,132495.7583,132395.7134,132136.1685,228.8665573,0,28.58595086,0.498918962,132094.2454,28.59251862,0.499033591,-91.17284514,-1.591266336,148.3397646,2.589017304,,,,-151.970319,-2.652382432,188.9647586,-151.5043614,-2.644249937,191.1581544,87.79740184,1.532353737,187.3384104,-31.46414363,-0.549152903,188.5184341,-90,3.143283528,-3.123620073,3.138170207,-1.570796327,2.4,60,-42.20616184,-446.0831972,85.42078915,402.8685699,,,6339.115,6339.115
3/16/2026 16:42:47.767,,230,-74966.314,None,60.032,131485.0169,132468.3935,132367.2673,132107.6309,228.8171287,0,28.97774593,0.505757076,132070.1312,28.98146707,0.505822023,-90.78375821,-1.584475488,148.7280226,2.595793685,,,,-151.6501055,-2.646793652,189.5316332,-150.8759465,-2.633282029,192.314742,87.79740184,1.532353737,187.3384104,-31.15202238,-0.543705359,187.8948642,-63.43494882,3.139104052,-3.116829225,3.139499044,-1.107148718,2.683281573,60,62.29328592,-614.4767948,52.07039764,500.1131112,,,6339.115,6339.115
3/16/2026 16:42:47.800,,230,-74873.635,None,60.033,131520.7538,132495.1388,132398.4151,132138.8295,228.8711664,0,29.36399102,0.512498325,132099.9113,29.37398545,0.512672761,-90.39438551,-1.577679653,149.1181785,2.602603189,,,,-151.1573399,-2.638193269,189.0523737,-150.8759465,-2.633282029,192.314742,88.15238973,1.538549444,186.096749,-30.65066796,-0.534955074,188.3082579,-63.43494882,3.14595479,-3.116229097,3.137558263,-1.107148718,2.683281573,60.01,-108.9387846,-625.3199977,100.5840031,633.6747792,,,6297.115,6297.115
3/16/2026 16:42:47.833,,230,-75037.075,None,60.035,131541.827,132528.0005,132413.1815,132161.7365,228.9108425,0,29.76424452,0.519484066,132126.7682,29.77146205,0.519610036,-89.99481204,-1.57070578,149.5144467,2.609519375,,,,-150.6621063,-2.629549814,188.5871682,-150.3884678,-2.624773921,191.8574471,88.53119929,1.545160918,187.2615284,-30.15154798,-0.526243787,188.7360061,-71.56505118,3.144383957,-3.115866698,3.135763162,-1.249045772,3.794733192,60.01,-69.55196973,-638.3808041,145.6847863,562.2479874,,,6297.115,6297.115
3/16/2026 16:42:47.867,,230,-74953.757,None,60.034,131500.0145,132495.8344,132369.7802,132122.6181,228.8430874,0,30.20135769,0.52711313,132084.8117,30.21052167,0.527273072,-89.56410175,-1.563188467,149.9484515,2.617094186,,,,-150.1644609,-2.620864262,188.1361209,-149.5889187,-2.610819156,192.0187491,89.26547897,1.557976516,187.215384,-29.8355391,-0.520728391,188.1361209,-63.43494882,3.138092228,-3.121164983,3.137822577,-1.107148718,2.683281573,60,86.9851326,-506.6784095,93.88801933,325.8052576,,,6297.115,6297.115
3/16/2026 16:42:47.900,,230,-74781.23,None,60.033,131474.7645,132470.0893,132348.7181,132098.6014,228.8014892,0,30.59409995,0.533967776,132059.403,30.60501237,0.534158233,-89.16434441,-1.556211385,150.3504838,2.624110974,,,,-149.848452,-2.615348867,188.7360061,-149.5889187,-2.610819156,192.0187491,89.63272439,1.564386158,187.2038461,-29.19748605,-0.509592265,186.9536841,-90,3.144977389,-3.120597543,3.133703239,-1.570796327,3.6,60,-84.36221731,-520.6176128,195.2063947,409.7734354,,,6297.115,6297.115
3/16/2026 16:42:47.933,,230,-75006.662,None,60.032,131492.7881,132486.0156,132368.1011,132116.3778,228.8322788,0,30.98339733,0.540762297,132077.2421,30.99603887,0.540982933,-88.78035202,-1.549509454,150.7370339,2.630857545,,,,-149.5344551,-2.609868586,189.3415961,-149.2810957,-2.605446632,192.6289698,89.63272439,1.564386158,187.2038461,-29.01908285,-0.506478542,188.0021276,-90,3.146429565,-3.113895612,3.137336087,-1.570796327,2.4,60,-120.9596344,-686.8512004,105.9264026,701.8844322,,,6297.115,6297.115
3/16/2026 16:42:47.967,,230,-75117.672,None,60.035,131533.4281,132520.5601,132404.0152,132153.4018,228.8964063,0,31.37430559,0.547584933,132117.6697,31.38867989,0.547835812,-88.38624193,-1.542630935,151.1259609,2.637645603,,,,-149.0362435,-2.601173153,188.9228414,-148.4859274,-2.591568326,192.8419042,90,1.570796327,187.2,-28.52311861,-0.497822333,188.4764176,-116.5650512,3.139404138,-3.113427262,3.135467936,-2.034443936,2.683281573,60.01,54.62540522,-698.6303995,152.8415829,491.1634113,,,6297.115,6297.115
3/16/2026 16:42:48.000,,230,-74909.376,None,60.037,131526.4077,132516.7998,132393.6746,132146.3623,228.8842136,0,31.81616329,0.555296805,132110.3762,31.83250065,0.555581946,-87.95014715,-1.535019645,151.5673457,2.645349221,,,,-148.5358564,-2.592439751,188.5184341,-148.2985703,-2.588298328,191.8199155,90.73452103,1.583616137,187.215384,-28.20162822,-0.492211267,187.9063597,-90,3.143880274,-3.118635782,3.137560488,-1.570796327,2.4,60.01,-56.97368851,-569.4912162,100.3103851,526.1545196,,,6256.115,6256.115
3/16/2026 16:42:48.033,,230,-74831.789,None,60.034,131464.8059,132448.7844,132332.5799,132082.7864,228.7740968,0,32.2515469,0.562895682,132044.7306,32.26261155,0.563088797,-87.51270193,-1.527384786,152.0011686,2.652920859,,,,-148.2258023,-2.587028286,189.1475614,-147.8042661,-2.579671091,191.4366736,91.46880071,1.596431735,187.2615284,-28.20162822,-0.492211267,187.9063597,-71.56505118,3.142759888,-3.123816521,3.145132126,-1.249045772,3.794733192,60,-29.15276856,-440.8704078,-88.0128092,558.0359856,,,6256.115,6256.115
3/16/2026 16:42:48.067,,230,-74972.39,None,60.031,131452.5687,132441.7515,132318.9478,132071.823,228.7551077,0,32.63134863,0.569524473,132032.3115,32.64408961,0.569746845,-87.13318765,-1.520761012,152.3798886,2.659530771,,,,-147.7243557,-2.578276392,188.7665225,-147.5013541,-2.574384279,192.0787339,91.46880071,1.596431735,187.2615284,-27.7075506,-0.483587986,188.4038216,-63.43494882,3.144131124,-3.117192747,3.143118757,-1.107148718,2.683281573,60,-63.26694162,-605.0880121,-38.04482062,706.3997743,,,6256.115,6256.115
3/16/2026 16:42:48.100,,230,-74818.742,None,60.033,131499.4845,132488.453,132364.7597,132118.2983,228.8356052,0,33.01295661,0.576184789,132085.559,33.02299079,0.576359918,-86.75482522,-1.514157342,152.7589444,2.666146541,,,,-147.4174458,-2.572919804,189.4100314,-147.0062011,-2.56574223,191.7185437,92.20259816,1.609238917,187.3384104,-27.05755291,-0.472243386,187.2999733,-90,3.142102148,-3.123396259,3.138389927,-1.570796327,2.4,60,-12.74669867,-451.6127965,79.40159271,384.9579024,,,6256.115,6256.115
3/16/2026 16:42:48.133,,230,-75004.589,None,60.036,131558.546,132543.9699,132426.8007,132177.1696,228.9375734,0,33.41586499,0.583216866,132134.4281,33.42481118,0.583373007,-86.35603806,-1.507197193,153.1632858,2.673203631,,,,-146.9151471,-2.564153037,189.0523737,-146.7064367,-2.560510355,192.3746345,92.20259816,1.609238917,187.3384104,-26.56505118,-0.463647609,187.8297101,-63.43494882,3.143883362,-3.11643611,3.13685124,-1.107148718,2.683281573,60,-57.22259575,-624.5856001,117.9359985,563.8721974,,,6256.115,6256.115
3/16/2026 16:42:48.167,,230,-75022.027,None,60.036,131527.8091,132528.9176,132388.3101,132149.0865,228.8889321,0,33.85317133,0.590849302,132113.481,33.86694606,0.591089716,-85.91364397,-1.49947596,153.6021743,2.680863679,,,,-146.6114864,-2.558853159,189.7100946,-146.4087182,-2.555314186,193.0359552,92.93567345,1.622033494,187.4459922,-26.2367122,-0.457917013,187.2961292,-90,3.146403902,-3.121509454,3.138780692,-1.570796327,3.6,60,-120.5851093,-498.8735974,69.72479601,549.7339107,,,6256.115,6256.115
3/16/2026 16:42:48.200,,230,-74903.443,None,60.034,131467.9441,132446.2093,132325.2248,132080.5106,228.770155,0,34.28218371,0.598336981,132043.4481,34.29492974,0.598559441,-85.48941618,-1.492071788,154.0344691,2.688408647,,,,-146.1085422,-2.550075126,189.3758168,-145.713123,-2.54317376,191.7147882,93.66778806,1.634811305,187.5842211,-25.74659572,-0.449362866,187.8488754,-90,3.141733201,-3.126883093,3.137771513,-1.570796327,3.6,60,-3.514505455,-365.4431917,94.98241329,273.9752838,,,6297.115,6297.115
3/16/2026 16:42:48.233,,230,-74915.453,None,60.032,131457.1492,132436.3325,132316.2662,132070.6358,228.7530514,0,34.67078188,0.605119298,132032.4407,34.68522989,0.605371463,-85.09839515,-1.485247184,154.4249526,2.69522387,,,,-145.6038583,-2.54126673,189.0561821,-145.4178557,-2.538020374,192.3933471,93.66778806,1.634811305,187.5842211,-25.41600623,-0.443592991,187.3307236,-71.56505118,3.143391837,-3.120058489,3.138816861,-1.249045772,3.794733192,60.01,-44.9103809,-534.9311794,68.80321024,511.0383501,,,6297.115,6297.115
3/16/2026 16:42:48.267,,230,-74980.037,None,60.033,131485.8886,132470.6866,132346.0328,132101.5949,228.8066741,0,35.06623031,0.612021175,132067.8333,35.07812509,0.612228778,-84.69843414,-1.478266547,154.8221029,2.702155451,,,,-145.6038583,-2.54126673,189.0561821,-144.920013,-2.529331378,192.0937271,94.03341107,1.64119263,187.6648076,-24.92847414,-0.435083951,187.9063597,-63.43494882,3.141560156,-3.119459177,3.137239402,-1.107148718,2.683281573,60,0.811407632,-550.1952044,108.2591972,441.1245996,,,6297.115,6297.115
3/16/2026 16:42:48.300,,230,-74937.413,None,60.035,131508.2278,132486.4194,132377.1258,132124.6492,228.8466053,0,35.46748762,0.619024436,132089.9661,35.48115571,0.61926299,-84.30283282,-1.471362001,155.2237712,2.709165884,,,,-145.0975044,-2.532429188,188.7512649,-144.713251,-2.525722702,191.1129509,94.03341107,1.64119263,187.6648076,-24.44395478,-0.426627493,188.4955172,-90,3.144985692,-3.112554631,3.135793377,-1.570796327,2.4,60,-84.59557411,-721.872013,144.7056078,661.7619793,,,6297.115,6297.115
3/16/2026 16:42:48.333,,230,-74908.829,None,60.034,131476.0613,132457.7514,132331.3976,132089.1232,228.7850725,0,35.89721683,0.626524626,132047.8277,35.90972308,0.626742901,-83.86845995,-1.463780765,155.6545144,2.716683772,,,,-144.7998487,-2.527234116,189.4404392,-144.2110265,-2.516957231,190.8339592,94.76364169,1.653937559,187.8488754,-24.44395478,-0.426627493,188.4955172,-90,3.143700132,-3.117718324,3.143311265,-1.570796327,2.4,60,-52.71895169,-593.9855844,-42.86880749,689.5733436,,,6297.115,6297.115
3/16/2026 16:42:48.367,,230,-74924.568,None,60.032,131456.9553,132423.0312,132321.1319,132067.7506,228.7480541,0,36.28771124,0.633340039,132035.6161,36.2977016,0.633514404,-83.48550412,-1.457096925,156.0454247,2.723506444,,,,-144.2933086,-2.518393324,189.1589808,-143.9198438,-2.511875133,191.5381946,95.16109803,1.66087448,186.7571685,-23.96248897,-0.41822433,189.0980698,-90,3.145389537,-3.117971405,3.141730774,-1.570796327,3.6,60,-94.82967884,-584.1216028,-3.456003401,682.4072851,,,6297.115,6297.115
3/16/2026 16:42:48.400,,230,-74877.437,None,60.032,131496.7096,132455.2368,132337.6213,132097.2122,228.799083,0,36.67310589,0.640066445,132065.579,36.68166616,0.64021585,-83.10032829,-1.450374338,156.4289301,2.730199875,,,,-143.7852987,-2.509526879,188.8923503,-143.4176572,-2.503110323,191.282409,95.89352923,1.673657816,186.9883419,-23.62937773,-0.412410442,188.6138913,-63.43494882,3.143326173,-3.124032154,3.142610317,-1.107148718,2.683281573,60,-43.24466144,-434.9088151,-25.40160066,503.5550772,,,6299.267,6299.267
3/16/2026 16:42:48.433,,230,-74757.586,None,60.034,131525.7749,132490.6719,132385.2759,132134.6143,228.8638654,0,37.08433163,0.647243688,132101.7252,37.09049817,0.647351314,-82.68381391,-1.443104791,156.8395985,2.737367391,,,,-143.2758928,-2.500636069,188.6406107,-142.9141645,-2.494322718,191.0413568,96.25903631,1.680037118,187.1153655,-22.95805549,-0.400693658,187.6648076,-90,3.141674032,-3.123141909,3.138061049,-1.570796327,3.6,60.01,-2.027929645,-457.3872039,87.73920451,371.6759291,,,6299.267,6299.267
3/16/2026 16:42:48.467,,230,-75206.29,None,60.035,131501.5372,132468.8093,132375.1134,132115.8713,228.8314016,0,37.49146516,0.654349508,132077.3719,37.49941582,0.654488274,-82.2794818,-1.436047864,157.2494872,2.744521299,,,,-142.9848662,-2.495556696,189.3606084,-142.8446961,-2.493110266,192.722391,96.21922969,1.679342362,188.3082579,-22.4794344,-0.392340144,188.3082579,-90,3.14759854,-3.115390226,3.136861443,-1.570796327,2.4,60,-150.2078266,-653.543999,117.9359935,685.8158321,,,6299.267,6299.267
3/16/2026 16:42:48.500,,230,-74900.779,None,60.032,131448.224,132409.423,132307.1073,132055.6215,228.7270459,0,37.90741531,0.661609208,132014.4434,37.91397753,0.66172374,-81.86181985,-1.428758288,157.6591545,2.751671342,,,,-142.4757374,-2.486670722,189.1323346,-142.1250163,-2.480549485,191.5494714,96.98848973,1.692768482,187.392209,-22.4794344,-0.392340144,188.3082579,-71.56505118,3.142273225,-3.12152677,3.144011486,-1.249045772,3.794733192,60,-16.99264169,-497.8512109,-60.26399183,575.1078444,,,6299.267,6299.267
3/16/2026 16:42:48.533,,230,-74706.638,None,60.031,131439.9391,132402.169,132292.8853,132045.6985,228.7098587,0,38.27424136,0.66801153,132006.05,38.28238408,0.668153648,-81.48874904,-1.422246974,158.0325946,2.758189101,,,,-142.2531946,-2.482786617,188.1820395,-141.9035539,-2.476684236,190.6036726,96.98848973,1.692768482,187.392209,-22.14123812,-0.386437506,187.8527083,-90,3.144837884,-3.115015456,3.144626607,-1.570796327,3.6,60,-80.61517139,-659.3328093,-75.39841049,815.3463911,,,6299.267,6299.267
3/16/2026 16:42:48.567,,230,-74939.976,None,60.032,131476.4435,132451.6606,132355.6482,132095.3131,228.7957937,0,38.65492966,0.674655795,132059.2841,38.66389177,0.674812213,-81.1086026,-1.415612167,158.4127397,2.764823885,,,,-141.9654185,-2.477763977,188.9190303,-141.6207761,-2.471748832,191.3463875,97.35237936,1.699119554,187.5419953,-21.66595872,-0.378142315,188.5184341,-90,3.146561045,-3.114731721,3.1429662,-1.570796327,2.4,60,-123.9534622,-667.1520132,-34.27200438,825.3774799,,,6299.267,6299.267
3/16/2026 16:42:48.600,,230,-74899.138,None,60.035,131524.5749,132477.2549,132395.6868,132133.209,228.8614313,0,39.05245054,0.681593843,132088.6224,39.0565837,0.68166598,-80.71088198,-1.408670633,158.8099949,2.771757296,,,,-141.7400561,-2.473830661,187.9753175,-141.1155036,-2.462930163,191.1581544,97.71567356,1.705460234,187.699334,-21.32621842,-0.372212728,188.0787069,-63.43494882,3.144596143,-3.114130867,3.143970024,-1.107148718,2.683281573,60,-74.57473004,-682.7760068,-59.1983921,816.549129,,,6263.336,6263.336
3/16/2026 16:42:48.633,,230,-75004.43,None,60.034,131484.6084,132436.5434,132370.1207,132097.8036,228.8001074,0,39.48759038,0.689188466,132056.1988,39.48955569,0.689222767,-80.28163186,-1.401178805,159.2451618,2.779352391,,,,-140.9415198,-2.459893573,188.5375294,-140.5599473,-2.453233876,192.6738176,98.49437579,1.719051152,186.8496722,-20.51331907,-0.358024958,188.3426664,-90,3.142456643,-3.120229957,3.137377349,-1.570796327,2.4,60,-21.5112164,-528.5952016,105.0912008,445.0152172,,,6263.336,6263.336
3/16/2026 16:42:48.667,,230,-74837.491,None,60.031,131444.3021,132410.0168,132322.2376,132059.572,228.7338883,0,39.87091555,0.695878752,132025.0585,39.87790153,0.69600068,-79.89486241,-1.394428404,159.6257915,2.785995632,,,,-140.4280972,-2.450932658,188.3694243,-139.8268588,-2.440439068,191.5983298,99.22082404,1.731730066,187.2192298,-20.17065341,-0.352044314,187.9255172,-90,3.136439748,-3.12615847,3.138039946,-1.570796327,2.4,60,128.1495374,-382.5936117,88.34401658,166.1000578,,,6263.336,6263.336
3/16/2026 16:42:48.700,,230,-74491.805,None,60.031,131466.3931,132441.9755,132357.1017,132089.2271,228.7852525,0,40.23421814,0.702219578,132054.7877,40.23881517,0.702299812,-79.52799585,-1.388025375,159.9911525,2.792372386,,,,-140.1944289,-2.446854377,187.4459922,-139.8268588,-2.440439068,191.5983298,99.28004569,1.732763679,186.0348354,-19.95159069,-0.348220949,186.3866948,-90,3.14273888,-3.120789054,3.140593335,-1.570796327,2.4,60,-28.3726974,-512.5391966,24.6527885,516.2591055,,,6263.336,6263.336
3/16/2026 16:42:48.733,,230,-75017.736,None,60.033,131514.5364,132490.6572,132399.7937,132135.7293,228.8657967,0,40.62726299,0.709079505,132101.5513,40.62624481,0.709061735,-79.13583712,-1.381180914,160.3842516,2.799233258,,,,-139.9137988,-2.441956457,188.2164711,-139.7845297,-2.439700286,193.2894203,99.58294472,1.738050264,187.4152609,-19.48080023,-0.340004105,187.1115176,-116.5650512,3.148762021,-3.119231178,3.139237363,-2.034443936,2.683281573,60.01,-178.255386,-555.2064083,58.34879949,675.1129949,,,6263.336,6263.336
