time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:42:48.767,,230,-75035.592,None,60.035,131512.0257,132493.7303,132394.9738,132134.3137,228.8633447,0,41.0405072,0.716291977,132100.2127,41.04870946,0.716435134,-78.72365179,-1.373986923,160.7964673,2.80642778,,,,-139.6354634,-2.437098589,188.9914284,-139.0495817,-2.426873024,192.2473407,100.3048465,1.750649827,187.8297101,-19.01367439,-0.331851221,187.8488754,-116.5650512,3.143308158,-3.12463675,3.138279001,-2.034443936,2.683281573,60,-42.82893253,-421.9487883,82.41120735,382.3665134,,,6263.336,6263.336
3/16/2026 16:42:48.800,,230,-74986.416,None,60.033,131460,132437.6128,132340.2067,132080.005,228.7692794,0,41.44111999,0.723283989,132048.0403,41.45111773,0.723458483,-78.3214997,-1.366968045,161.2003241,2.813476411,,,,-139.1222978,-2.42814216,188.8618543,-138.5447665,-2.418062336,192.1349526,100.3048465,1.750649827,187.8297101,-19.01367439,-0.331851221,187.8488754,-90,3.141520819,-3.117617872,3.145327632,-1.570796327,2.4,60,1.791471178,-596.3327844,-92.85119426,687.3925075,,,6308.591,6308.591
3/16/2026 16:42:48.833,,230,-74823.782,None,60.03,131427.1495,132408.1816,132310.9623,132049.502,228.7164466,0,41.80913881,0.72970713,132015.0297,41.82078546,0.729910402,-77.95275275,-1.360532197,161.5634079,2.819813419,,,,-138.6084689,-2.419174153,188.7474503,-138.3067465,-2.413908104,191.2372349,100.7326646,1.758116661,186.868938,-18.55023193,-0.323762624,188.5986214,-90,3.143818506,-3.118648858,3.143576043,-1.570796327,3.6,60,-55.46263221,-567.6479836,-49.49280263,672.6034185,,,6308.591,6308.591
3/16/2026 16:42:48.867,,230,-74934.922,None,60.031,131468.4058,132457.1334,132359.2042,132095.6634,228.7964004,0,42.17877692,0.736158532,132055.2681,42.18468552,0.736261656,-77.58548417,-1.354122151,161.9313686,2.826235544,,,,-138.6084689,-2.419174153,188.7474503,-138.0393996,-2.40924202,192.0374963,101.093723,1.76441832,187.096125,-18.20391871,-0.317718318,188.2202965,-63.43494882,3.145503676,-3.118540471,3.143953862,-1.107148718,2.683281573,60,-97.4823572,-571.2335815,-58.82399532,727.539934,,,6308.591,6308.591
3/16/2026 16:42:48.900,,230,-74893.162,None,60.034,131529.0309,132515.7696,132428.9712,132158.6768,228.9055429,0,42.57790161,0.743124572,132115.068,42.57820216,0.743129817,-77.18699495,-1.347167202,162.3285119,2.833167002,,,,-138.0940581,-2.410195991,188.6482441,-137.5335589,-2.400413435,191.9549947,101.4538914,1.770704444,187.3307236,-17.50716305,-0.305557638,187.4843994,-90,3.143543252,-3.117871646,3.13872464,-1.570796327,2.4,60,-48.61527093,-588.8015938,71.20799385,566.2088709,,,6308.591,6308.591
3/16/2026 16:42:48.933,,230,-75074.89,None,60.035,131508.6679,132492.8434,132399.9503,132134.5654,228.8637807,0,42.99386605,0.750384521,132103.4611,42.99958546,0.750484343,-76.76928571,-1.3398768,162.7491344,2.84050825,,,,-137.5791475,-2.401209106,188.5642596,-137.2704497,-2.395821312,192.7672171,101.8131447,1.776974597,187.5727059,-16.69924423,-0.291456794,187.9255172,-90,3.146305655,-3.116851397,3.131965044,-1.570796327,2.4,60,-117.4003897,-614.8079987,239.5440224,492.6643659,,,6308.591,6308.591
3/16/2026 16:42:48.967,,230,-74959.632,None,60.033,131445.941,132439.4916,132342.5559,132076.7535,228.7636476,0,43.39076365,0.757311691,132040.6285,43.3982816,0.757442904,-76.37422824,-1.332981746,163.1489838,2.847486939,,,,-137.3111315,-2.396531343,189.3758168,-137.0273227,-2.391577946,191.887467,102.1714582,1.783228347,187.8220434,-16.69924423,-0.291456794,187.9255172,-90,3.14902085,-3.116210093,3.138943733,-1.570796327,2.4,60,-185.7425854,-631.3248184,65.88001709,751.1873867,,,6308.591,6308.591
3/16/2026 16:42:49.000,,230,-74827.656,None,60.031,131433.2615,132430.2972,132338.4385,132068.0988,228.7486572,0,43.76639968,0.763867776,132036.1243,43.77184003,0.763962728,-75.99901392,-1.326433021,163.5172244,2.853913949,,,,-137.0638197,-2.39221494,188.4955172,-136.5207697,-2.382736928,191.834929,102.6086068,1.790858029,186.9074637,-16.69924423,-0.291456794,187.9255172,-63.43494882,3.146699656,-3.11729105,3.145370743,-1.107148718,2.683281573,60.01,-127.1036344,-601.4592144,-93.95998925,822.5228381,,,6338.154,6338.154
3/16/2026 16:42:49.033,,230,-74649.614,None,60.032,131493.7928,132482.2201,132394.1026,132124.1267,228.8457004,0,44.14973636,0.770558263,132087.9487,44.15328955,0.770620278,-75.61383609,-1.3197104,163.8976688,2.860553958,,,,-136.5481577,-2.383214939,188.4420335,-136.5207697,-2.382736928,191.834929,103.0500286,1.798562293,186.0038709,-15.99583231,-0.27917994,187.2499933,-63.43494882,3.153357206,-3.118272693,3.139733898,-1.107148718,2.683281573,60.01,-292.8237975,-574.6031838,46.08000192,821.3469794,,,6338.154,6338.154
3/16/2026 16:42:49.067,,230,-74695.882,None,60.035,131525.6725,132520.6296,132413.0015,132153.8532,228.8971882,0,44.55842277,0.777691187,132119.7548,44.5638212,0.777785407,-75.19992518,-1.312486292,164.3049519,2.867662388,,,,-136.0322447,-2.374210559,188.4038216,-136.0139787,-2.373891757,191.7973931,103.6809254,1.809573519,187.7261836,-15.74203995,-0.274750428,185.7675967,-71.56505118,3.151677164,-3.122059811,3.142412816,-1.249045772,3.794733192,60,-251.0180343,-485.8991903,-20.17438966,757.0916143,,,6338.154,6338.154
3/16/2026 16:42:49.100,,230,-74976.725,None,60.033,131479.4483,132498.6079,132385.9601,132122.1264,228.8422357,0,44.96319172,0.784755738,132081.9171,44.97411614,0.784946405,-74.79448881,-1.305410092,164.7166402,2.874847704,,,,-135.5161642,-2.365203255,188.3808908,-135.2524027,-2.360599748,192.6177562,104.1254892,1.817332621,186.8496722,-15.54367923,-0.27128838,188.0787069,-90,3.145546153,-3.122742713,3.146136084,-1.570796327,3.6,60,-98.3695664,-466.6464026,-113.1263946,678.1423635,,,6338.154,6338.154
3/16/2026 16:42:49.133,,230,-74840.573,None,60.032,131448.0707,132447.197,132357.9748,132085.1856,228.7782524,0,45.3534459,0.791566958,132050.4613,45.35876431,0.791659782,-74.40614253,-1.298632171,165.1007059,2.881550914,,,,-135.25693,-2.360678765,189.2236772,-135,-2.35619449,191.7673591,104.4817693,1.823550883,187.1461461,-15.19088579,-0.265130973,187.7606988,-90,3.147854272,-3.122183054,3.146681887,-1.570796327,2.4,60,-156.4584993,-481.0751975,-126.4751786,764.0088754,,,6338.154,6338.154
3/16/2026 16:42:49.167,,230,-74885.746,None,60.032,131447.9638,132467.7918,132365.1894,132094.444,228.7942884,0,45.72895208,0.798120777,132058.6364,45.73973655,0.798309002,-74.03107693,-1.292086041,165.4774634,2.888126574,,,,-134.74307,-2.351710215,189.2236772,-134.7453538,-2.351750075,190.9207165,104.7435628,1.828120042,188.610074,-14.83690876,-0.258952909,187.4498333,-63.43494882,3.150059077,-3.120206083,3.147079483,-1.107148718,2.683281573,60,-211.5617165,-534.2976015,-136.1376102,881.9969283,,,6338.154,6338.154
3/16/2026 16:42:49.200,,230,-74982.398,None,60.034,131496.9232,132507.5765,132401.3158,132136.0499,228.866352,0,46.1299405,0.805119345,132099.0921,46.13881349,0.805274208,-73.63622768,-1.285194622,165.8781127,2.895119223,,,,-134.4838358,-2.347185725,188.3808908,-133.9860213,-2.338497223,191.7973931,104.8369088,1.829749236,187.4498333,-14.39046325,-0.251160965,188.3082579,-71.56505118,3.143771431,-3.114943858,3.146280188,-1.249045772,3.794733192,60.01,-54.21871235,-661.838384,-116.8704039,832.9275003,,,6338.154,6338.154
3/16/2026 16:42:49.233,,230,-75054.24,None,60.035,131485.3148,132495.0997,132397.5597,132126.7741,228.8502857,0,46.54239009,0.812317949,132087.3208,46.55315254,0.812505789,-73.21775016,-1.277890811,166.2950078,2.902395416,,,,-133.9677553,-2.338178422,188.4038216,-133.7381825,-2.33417162,192.6626066,105.1908858,1.8359273,187.7606988,-13.68092536,-0.238777192,187.7261836,-71.56505118,3.146677409,-3.113818111,3.141172608,-1.249045772,3.794733192,60,-126.5374373,-690.8688086,10.44001802,806.9662279,,,6291.927,6291.927
3/16/2026 16:42:49.267,,230,-74971.973,None,60.033,131437.3103,132449.0317,132347.9412,132078.878,228.7673274,0,46.94448021,0.819335745,132039.1273,46.95708796,0.819555792,-72.82094031,-1.270965173,166.6958224,2.909390951,,,,-133.7155565,-2.333776722,189.2693319,-133.4792303,-2.329652052,191.834929,105.9958323,1.849976267,187.2499933,-13.24051992,-0.231090667,188.6138913,-90,3.149207844,-3.12094144,3.140481618,-1.570796327,3.6,60,-190.3090598,-512.1360027,27.73439819,674.7106643,,,6291.927,6291.927
3/16/2026 16:42:49.300,,230,-75102.826,None,60.031,131444.6248,132447.8379,132338.9233,132077.8934,228.7656219,0,47.32769545,0.826024113,132038.1021,47.3382109,0.826207642,-72.44004119,-1.264317229,167.0789816,2.916078339,,,,-133.2020681,-2.32481466,189.3149756,-132.7295503,-2.316567668,192.7672171,106.3481715,1.856125747,187.5842211,-12.8851694,-0.224888631,188.3426664,-63.43494882,3.14277531,-3.120442976,3.14096697,-1.107148718,2.683281573,60,-29.56260713,-525.4271996,15.59520355,539.3946032,,,6291.927,6291.927
3/16/2026 16:42:49.333,,230,-74843.15,None,60.033,131484.3915,132497.8385,132370.966,132118.5012,228.8359566,0,47.71370566,0.832761262,132085.764,47.72982849,0.833042659,-72.04913689,-1.257494662,167.4655585,2.922825379,,,,-132.6679763,-2.315492999,187.6801535,-132.4664411,-2.311975546,191.9549947,106.8050209,1.864099273,186.7764439,-12.17145821,-0.212432021,187.8220434,-63.43494882,3.145018205,-3.121593935,3.1352574,-1.107148718,2.683281573,60.01,-84.9188302,-494.8848007,157.5071952,422.2964357,,,6291.927,6291.927
3/16/2026 16:42:49.367,,230,-75021.754,None,60.035,131514.2769,132523.6086,132398.9388,132146.372,228.8842303,0,48.12226409,0.839891952,132108.2883,48.12897601,0.840009097,-71.64872333,-1.250506127,167.8722376,2.929923269,,,,-132.4208525,-2.311179874,188.5642596,-132.2257227,-2.307774217,192.8419042,107.1567561,1.87023821,187.1269088,-12.17145821,-0.212432021,187.8220434,-71.56505118,3.147783314,-3.120744337,3.14235529,-1.249045772,3.794733192,60.01,-154.2139471,-516.9743886,-18.96481275,690.1531485,,,6291.927,6291.927
3/16/2026 16:42:49.400,,230,-75175.589,None,60.035,131479.0431,132480.3962,132360.216,132107.306,228.8165661,0,48.55107452,0.847376106,132063.926,48.56318695,0.847587508,-71.21548085,-1.242944619,168.3039654,2.93745834,,,,-132.1760397,-2.306907085,189.4518408,-131.722324,-2.298988253,192.9314904,107.3975129,1.874440208,188.62916,-11.8131447,-0.20617827,187.5727059,-63.43494882,3.146575761,-3.117384827,3.14363661,-1.107148718,2.683281573,60,-124.675605,-604.8864143,-50.7456054,780.3076247,,,6291.927,6291.927
3/16/2026 16:42:49.433,,230,-74798.021,None,60.032,131430.895,132417.6386,132291.3249,132047.3473,228.7127146,0,48.96203573,0.854548732,132015.5625,48.9759811,0.854792125,-70.79988306,-1.235691069,168.711472,2.944570673,,,,-131.3915311,-2.293214828,188.7474503,-131.1859252,-2.289626326,191.3426246,107.8562233,1.882446215,187.8488754,-11.45389142,-0.199908117,187.3307236,-90,3.144418451,-3.118137284,3.14447879,-1.570796327,3.6,60,-70.41199816,-583.3872007,-71.52479593,725.3239948,,,6332.927,6332.927
3/16/2026 16:42:49.467,,230,-74647.843,None,60.032,131442.9771,132439.4558,132325.2248,132069.9698,228.7518979,0,49.3416598,0.861174422,132036.524,49.35388408,0.861387776,-70.42893944,-1.229216882,169.0956333,2.951275551,,,,-131.1171014,-2.288425126,187.9561651,-131.1859252,-2.289626326,191.3426246,108.3187304,1.890518486,187.0807312,-10.73266456,-0.187320334,186.868938,-63.43494882,3.151014102,-3.119735368,3.138595885,-1.107148718,2.683281573,60,-233.8093677,-541.5120092,74.10240716,701.2189697,,,6332.927,6332.927
3/16/2026 16:42:49.500,,230,-75034.858,None,60.034,131517.1292,132495.4953,132393.8987,132136.2377,228.8666773,0,49.74591404,0.868229989,132093.5505,49.75934385,0.868464384,-70.02398701,-1.222149129,169.4977428,2.958293687,,,,-130.8777022,-2.284246821,188.8618543,-130.7171215,-2.28144416,193.1552743,109.1336432,1.904741399,186.7147557,-10.66457552,-0.186131956,188.048079,-90,3.149908544,-3.126890528,3.144425643,-1.570796327,3.6,60.01,-207.4577268,-363.7007832,-70.53119511,641.6897051,,,6332.927,6332.927
3/16/2026 16:42:49.533,,230,-74906.28,None,60.036,131522.5669,132517.3344,132403.7052,132148.6167,228.8881182,0,50.15911174,0.87544165,132107.9657,50.17100244,0.875649182,-69.60730609,-1.214876675,169.9101992,2.965492409,,,,-130.3645366,-2.275290391,188.9914284,-130.446232,-2.276716246,192.3746345,109.1336432,1.904741399,186.7147557,-10.30484647,-0.1798535,187.8297101,-63.43494882,3.152365428,-3.119618074,3.145345909,-1.107148718,2.683281573,60.01,-268.9615988,-543.6719847,-93.34080165,905.9743852,,,6332.927,6332.927
3/16/2026 16:42:49.567,,230,-75002.904,None,60.035,131473.8576,132453.7648,132345.115,132091.6405,228.7894327,0,50.60106352,0.883155164,132059.0273,50.6149261,0.883397111,-69.16448317,-1.207147957,170.3591762,2.973328536,,,,-129.8521152,-2.26634695,189.1361414,-129.6678411,-2.263130761,191.7485854,109.8264755,1.916833603,187.5151194,-9.52225501,-0.166194702,188.5986214,-90,3.146527872,-3.12398156,3.139523238,-1.570796327,2.4,60,-123.2671154,-437.3855923,51.6527961,508.9999116,,,6332.927,6332.927
3/16/2026 16:42:49.600,,230,-75127.723,None,60.033,131422.3373,132419.2317,132302.0354,132048.6176,228.7149148,0,50.99936734,0.890106877,132007.2707,51.0150085,0.890379866,-68.76938886,-1.20025226,170.7563923,2.980261264,,,,-129.3405182,-2.257417898,189.2959588,-129.4400527,-2.259155104,192.6738176,110.1706534,1.922840641,187.9255172,-9.162347046,-0.159913123,188.4038216,-90,3.14953497,-3.123092901,3.140174387,-1.570796327,3.6,60,-198.4640334,-460.3392075,35.35199769,623.4512432,,,6332.927,6332.927
3/16/2026 16:42:49.633,,230,-74713.882,None,60.033,131454.0672,132455.62,132338.3074,132083.4214,228.7751968,0,51.40117928,0.897119818,132048.114,51.41534121,0.89736699,-68.3740216,-1.1933518,171.1535081,2.987192243,,,,-129.2894069,-2.256525838,187.6072493,-129.1633715,-2.254326105,191.9137306,110.2975698,1.925055749,186.7995717,-8.857958764,-0.154600545,187.0306927,-71.56505118,3.151693095,-3.118407549,3.141792788,-1.249045772,3.794733192,60.01,-250.2158334,-573.6096058,-4.953591858,828.7790311,,,6288.871,6288.871
3/16/2026 16:42:49.667,,230,-74855.203,None,60.036,131511.0769,132500.6908,132377.4086,132130.4592,228.8566685,0,51.81003197,0.904255643,132097.4586,51.82192513,0.904463218,-67.96251331,-1.186169625,171.5606622,2.994298423,,,,-128.8298249,-2.248504619,189.4708421,-128.6598083,-2.245537269,192.0937271,110.9848978,1.937051887,187.6456235,-8.49437579,-0.148254825,186.8496722,-71.56505118,3.150000487,-3.123221512,3.142553248,-1.249045772,3.794733192,60.01,-210.4339605,-456.739211,-23.75998728,690.9331588,,,6288.871,6288.871
3/16/2026 16:42:49.700,,230,-74754.288,None,60.037,131474.9102,132482.2201,132362.2765,132107.2328,228.8164393,0,52.25332741,0.911992608,132061.0621,52.26720059,0.912234741,-67.51626627,-1.178381145,172.0057999,3.002067541,,,,-128.2599439,-2.23855832,187.9753175,-127.8749837,-2.231839496,191.5494714,111.1169047,1.939355841,186.5257087,-8.078344663,-0.140993712,187.8642063,-71.56505118,3.144074237,-3.117736986,3.143061253,-1.249045772,3.794733192,60,-61.60330949,-589.4496003,-36.51837663,687.5712864,,,6288.871,6288.871
3/16/2026 16:42:49.733,,230,-74819.477,None,60.034,131418.0481,132408.882,132283.7595,132037.6315,228.6958863,0,52.68737105,0.919568099,132003.9409,52.70318575,0.919844118,-67.08095874,-1.170783595,172.4469156,3.009766463,,,,-127.7468054,-2.229602363,188.1820395,-127.3718503,-2.223058163,191.7673591,111.8014095,1.951302704,187.4037353,-7.35237936,-0.128323228,187.5419953,-71.56505118,3.142902281,-3.122086299,3.138089691,-1.249045772,3.794733192,60,-32.53214506,-483.9984095,86.90398116,429.6265734,,,6288.871,6288.871
3/16/2026 16:42:49.767,,230,-74920.493,None,60.033,131414.4239,132407.5769,132287.5341,132037.2535,228.6952315,0,53.0853083,0.926513414,132002.4403,53.0955717,0.926692544,-66.68549806,-1.163881504,172.8401722,3.016630085,,,,-127.5242626,-2.225718259,189.1323346,-127.3718503,-2.223058163,191.7673591,112.4794344,1.963136471,188.3082579,-6.98848973,-0.121972156,187.392209,-90,3.149750707,-3.127017975,3.138602241,-1.570796327,3.6,60,-203.6711288,-363.3840108,74.13118065,492.9239589,,,6288.871,6288.871
3/16/2026 16:42:49.800,,230,-74684.39,None,60.035,131474.839,132438.0455,132340.9705,132085.3281,228.7784991,0,53.49562901,0.933674862,132045.8871,53.50662999,0.933866865,-66.2778761,-1.156767159,173.2513137,3.023805857,,,,-126.9431659,-2.215576207,187.6801535,-127.0858355,-2.218066262,191.0413568,112.6198649,1.965587446,187.2,-6.624032635,-0.115611179,187.2499933,-90,3.151933127,-3.122354605,3.139417036,-1.570796327,3.6,60.01,-256.2571025,-476.9280166,53.91360157,679.2715175,,,6288.871,6288.871
3/16/2026 16:42:49.833,,230,-74605.594,None,60.037,131501.4173,132478.9848,132374.7147,132119.0994,228.8369928,0,53.91407134,0.940978058,132081.964,53.92380734,0.941147983,-65.85413143,-1.14937142,173.6712798,3.031135649,,,,-126.4308581,-2.20663475,187.9255172,-126.2926297,-2.20422221,190.5696723,113.4399361,1.979900388,187.0345423,-6.259036305,-0.109240792,187.1153655,-71.56505118,3.145370193,-3.129271808,3.140376441,-1.249045772,3.794733192,60,-93.76424118,-305.2799905,30.12477952,368.9194522,,,6277.79,6277.79
3/16/2026 16:42:49.867,,230,-74758.594,None,60.036,131459.5153,132450.7756,132339.0141,132083.8456,228.7759314,0,54.35276555,0.948634716,132046.8642,54.3686918,0.948912682,-65.41556307,-1.141716958,174.1084712,3.038766079,,,,-126.2147013,-2.202862102,188.8923503,-125.7889735,-2.19543175,190.8339592,113.4399361,1.979900388,187.0345423,-5.856013585,-0.102206718,188.1820395,-71.56505118,3.144344432,-3.121617346,3.140972797,-1.249045772,3.794733192,60,-68.63653858,-494.8127943,15.43679941,548.0125335,,,6277.79,6277.79
3/16/2026 16:42:49.900,,230,-74913.019,None,60.033,131423.7946,132404.2316,132313.306,132047.8515,228.7135879,0,54.77715097,0.956041639,132013.7415,54.78768668,0.956225522,-64.98875328,-1.134267722,174.5355275,3.046219616,,,,-125.7066914,-2.193995657,189.1589808,-125.5793474,-2.191773085,191.8086547,113.7763435,1.985771805,187.5151194,-5.492324557,-0.095859147,188.0633936,-71.56505118,3.147998607,-3.120039527,3.142078763,-1.249045772,3.794733192,60,-159.9657147,-535.0751857,-12.09600063,707.136901,,,6277.79,6277.79
3/16/2026 16:42:49.933,,230,-74835.576,None,60.034,131458.9095,132430.5995,132335.0343,132075.5716,228.7616005,0,55.18629002,0.963182463,132041.8188,55.19436471,0.963323393,-64.58665436,-1.127249771,174.9433927,3.053338206,,,,-125.4104483,-2.188825239,188.4611366,-124.786027,-2.177927032,191.406583,114.4439548,1.99742382,188.4955172,-5.161098033,-0.090078154,186.7571685,-90,3.141250425,-3.124673591,3.14341636,-1.570796327,3.6,60.01,8.516273161,-422.3232084,-45.07199682,458.8789321,,,6277.79,6277.79
3/16/2026 16:42:49.967,,230,-74813.818,None,60.036,131503.7667,132463.1386,132374.4547,132114.4958,228.8290191,0,55.59523426,0.970319886,132076.6261,55.60807289,0.970543963,-64.17313001,-1.12003241,175.3567011,3.0605518,,,,-124.9024956,-2.179959792,188.7512649,-124.5821443,-2.174368606,192.3933471,114.5957715,2.000073522,187.4037353,-4.426971647,-0.077265231,186.5565866,-90,3.144912569,-3.120105932,3.137817031,-1.570796327,2.4,60.01,-82.76411157,-533.3472039,93.24001077,522.8713047,,,6277.79,6277.79
3/16/2026 16:42:50.000,,230,-74910.902,None,60.037,131475.236,132448.4772,132366.7179,132097.5458,228.7996608,0,56.04569888,0.978181977,132067.7553,56.05466096,0.978338395,-63.72513971,-1.112213504,175.8044703,3.068366847,,,,-124.3961417,-2.17112225,189.0561821,-124.085887,-2.165707283,192.7074467,114.9284741,2.005880278,187.9063597,-4.426971647,-0.077265231,186.5565866,-63.43494882,3.144045678,-3.118093782,3.145632078,-1.107148718,2.683281573,60,-61.24760544,-584.7840066,-99.74880279,745.7804148,,,6277.79,6277.79
3/16/2026 16:42:50.033,,230,-74866.363,None,60.034,131434.6831,132404.2914,132307.9796,132049.705,228.7167982,0,56.4861644,0.985869551,132010.396,56.49564147,0.986034957,-63.28632197,-1.10455469,176.2453807,3.076062184,,,,-124.094978,-2.165865951,188.3808908,-123.7893669,-2.160532031,192.0374963,115.4160062,2.014389318,187.3307236,-4.033411073,-0.070396303,187.6648076,-45,3.146566988,-3.118944008,3.146458487,-0.785398163,3.39411255,60,-123.7024119,-561.7152025,-120.8159847,806.2335991,,,6318.79,6318.79
3/16/2026 16:42:50.067,,230,-74823.494,None,60.033,131430.717,132388.4379,132311.2866,132044.1952,228.7072549,0,56.87765655,0.992702378,132006.2671,56.88884855,0.992897715,-62.88681393,-1.097581959,176.641168,3.082969976,,,,-123.5890169,-2.157035264,188.7093002,-123.4907787,-2.155320683,191.3727253,115.7465957,2.020159193,187.8488754,-3.301865674,-0.057628427,187.5112797,-71.56505118,3.148218398,-3.117741152,3.140598403,-1.249045772,3.794733192,60,-165.0514544,-593.1072108,24.66721255,733.4914526,,,6318.79,6318.79
3/16/2026 16:42:50.100,,230,-75119.573,None,60.035,131466.8444,132433.127,132355.6204,132085.9248,228.7795326,0,57.29199188,0.999933893,132045.8086,57.29776789,1.000034704,-62.47600632,-1.090412014,177.0480978,3.09007224,,,,-123.3885136,-2.153535821,189.7100946,-123.2935633,-2.151878626,192.3746345,116.4022795,2.031603034,188.903785,-3.301865674,-0.057628427,187.5112797,-71.56505118,3.15191333,-3.122015048,3.147700667,-1.249045772,3.794733192,60,-258.5327184,-489.7440013,-151.5887833,899.865503,,,6318.79,6318.79
3/16/2026 16:42:50.133,,230,-75019.32,None,60.038,131484.0263,132464.0626,132380.5262,132110.2832,228.8217227,0,57.71925925,1.007391116,132073.0211,57.72412299,1.007476004,-62.04903097,-1.082959888,177.4750277,3.097523573,,,,-123.0848529,-2.148235943,189.0523737,-122.7995313,-2.143256141,192.7261269,116.5650512,2.034443936,187.8297101,-2.56924102,-0.044841715,187.3883668,-63.43494882,3.150732145,-3.117403824,3.142365288,-1.107148718,2.683281573,60.01,-228.198208,-601.7759981,-19.16640814,849.1406143,,,6318.79,6318.79
3/16/2026 16:42:50.167,,230,-74955.427,None,60.036,131439.92,132412.1881,132327.0857,132060.4631,228.7354317,0,58.16187345,1.015116191,132028.8105,58.16872206,1.015235722,-61.60710403,-1.075246808,177.921211,3.105310941,,,,-122.2756443,-2.134112588,188.7665225,-122.0053832,-2.129395642,192.4532151,117.3835066,2.048728678,187.8488754,-2.202598162,-0.03844259,187.3384104,-63.43494882,3.144631364,-3.123975486,3.143753531,-1.107148718,2.683281573,60,-75.73250656,-438.1776101,-53.56799238,567.478109,,,6318.79,6318.79
3/16/2026 16:42:50.200,,230,-74967.782,None,60.033,131385.506,132356.6235,132283.052,132009.132,228.6465237,0,58.5877219,1.022548648,131974.2629,58.59648187,1.022701539,-61.17395821,-1.067686987,178.346946,3.112741418,,,,-121.9666437,-2.12871951,188.1284667,-121.8170348,-2.126108343,193.4718584,117.7075506,2.054384312,188.4038216,-1.847610266,-0.032246882,186.096749,-63.43494882,3.148809882,-3.122071299,3.1449883,-1.107148718,2.683281573,60,-179.1886266,-486.7632178,-83.59198124,749.5438256,,,6318.79,6318.79
3/16/2026 16:42:50.233,,230,-74614.19,None,60.033,131408.4255,132389.8965,132308.1374,132036.2352,228.6934678,0,58.9835384,1.02945695,131997.0289,58.99407002,1.029640761,-60.78397987,-1.060880581,178.7371297,3.119551408,,,,-121.655549,-2.123289884,187.49592,-121.7014297,-2.124090652,191.8199155,117.8781915,2.057362558,187.3422536,-1.108812128,-0.019352422,186.0348354,-90,3.153731413,-3.118243139,3.13890383,-1.570796327,2.4,60,-300.4136181,-579.067213,66.18241588,813.2984152,,,6318.79,6318.79
3/16/2026 16:42:50.267,,230,-74562.178,None,60.036,131480.8743,132463.4511,132374.8088,132107.1234,228.8162498,0,59.38532602,1.036469466,132073.5117,59.39048681,1.036559539,-60.37872845,-1.05380761,179.1429648,3.126634567,,,,-121.1520224,-2.114501686,187.8948642,-120.9022144,-2.110141714,191.5983298,118.3755219,2.06604261,186.8496722,-1.108812128,-0.019352422,186.0348354,-90,3.146701253,-3.11985022,3.145986989,-1.570796327,3.6,60.01,-126.7741172,-538.0991921,-108.2159871,773.0892963,,,6272.547,6272.547
3/16/2026 16:42:50.300,,230,-74853.994,None,60.038,131487.2045,132474.1722,132387.3943,132117.0105,228.8333748,0,59.83349198,1.044291438,132079.7306,59.84067232,1.044416759,-59.93259918,-1.046021185,179.5897127,3.13443179,,,,-120.9637565,-2.111215827,188.9228414,-120.7189043,-2.106942349,192.6289698,119.0190829,2.077274868,188.0021276,-0.739259355,-0.01290251,186.0154832,-63.43494882,3.151359108,-3.123296053,3.1473343,-1.107148718,2.683281573,60,-243.6972712,-455.659212,-141.3936112,840.7500944,,,6272.547,6272.547
3/16/2026 16:42:50.333,,230,-74679.998,None,60.036,131437.6439,132422.954,132324.0196,132062.2822,228.7385825,0,60.27772568,1.052044779,132030.0239,60.28691112,1.052205095,-59.48680711,-1.038240646,-179.9688243,-3.141048535,,,,-120.3355385,-2.100251354,187.699334,-120.4110813,-2.101569824,192.0187491,119.5175183,2.085974208,187.5419953,0,0,186,-90,3.153774919,-3.124214854,-3.141048535,-1.570796327,1.2,60,-301.8927952,-431.5535857,-13.3919917,746.8383725,,,6272.547,6272.547
3/16/2026 16:42:50.367,,230,-74736.749,None,60.033,131388.1365,132375.6573,132292.0253,132019.3635,228.6642452,0,60.69644818,1.059352865,131980.3458,60.70752468,1.059546186,-59.06385675,-1.030858769,-179.5530355,-3.133791651,,,,-119.8355391,-2.091524718,188.1361209,-119.6115322,-2.08761506,191.8574471,120.0183674,2.094715674,187.096125,0.367275607,0.006410169,187.2038461,-63.43494882,3.147161246,-3.125574443,-3.14020182,-1.107148718,2.683281573,60,-138.2689401,-396.7056164,-34.44478379,569.4193403,,,6272.547,6272.547
3/16/2026 16:42:50.400,,230,-74515.752,None,60.033,131417.8114,132415.3348,132314.4585,132049.9627,228.7172446,0,61.09360614,1.066284579,132020.3357,61.10394065,1.06646495,-58.67381405,-1.02405124,-179.1529676,-3.12680915,,,,-119.5175183,-2.085974208,187.5419953,-119.2990087,-2.082160497,191.2673522,120.0183674,2.094715674,187.096125,0.739259355,0.01290251,186.0154832,-71.56505118,3.148625447,-3.118766914,-3.13971166,-1.249045772,3.794733192,60,-174.1260086,-565.4448085,-46.29599878,785.8668159,,,6272.547,6272.547
3/16/2026 16:42:50.433,,230,-74768.429,None,60.036,131474.8663,132476.1793,132379.5935,132110.9828,228.8229344,0,61.49756392,1.073334972,132071.4832,61.50514926,1.073467362,-58.26363491,-1.016892263,-178.7482015,-3.119744648,,,,-119.3378937,-2.082839167,188.5871682,-119.1240535,-2.079106952,192.314742,120.3355385,2.100251354,187.699334,1.108812128,0.019352422,186.0348354,-71.56505118,3.152574314,-3.117143617,-3.13909707,-1.249045772,3.794733192,60,-273.5145757,-607.881615,-61.45921204,942.8554027,,,6272.547,6272.547
3/16/2026 16:42:50.467,,230,-74667.125,None,60.036,131460.7136,132462.5342,132369.4653,132098.3441,228.8010436,0,61.93547489,1.080977961,132073.413,61.94720276,1.081182651,-57.83175916,-1.00935461,-178.3116508,-3.112125401,,,,-118.5231186,-2.068618659,188.4764176,-118.4956386,-2.068139043,191.1581544,121.3423575,2.11782366,186.868938,1.468800714,0.025635409,187.2615284,-63.43494882,3.149321694,-3.12717827,-3.13776081,-1.107148718,2.683281573,60,-192.3949522,-356.7887999,-94.98238904,644.1661411,,,6228.052,6228.052
3/16/2026 16:42:50.500,,230,-74645.784,None,60.034,131428.0518,132429.7323,132330.6027,132063.5645,228.7408035,0,62.36588712,1.088490071,132024.3348,62.37741589,1.088691286,-57.3985984,-1.001794528,-177.8796728,-3.104585963,,,,-118.029681,-2.060006548,188.9647586,-118.0091767,-2.059648681,191.6471758,121.655549,2.123289884,187.49592,2.216794341,0.03869036,186.1393027,-90,3.148339967,-3.125084412,-3.143276323,-1.570796327,3.6,59.99,-168.3303371,-409.8815905,41.47200092,536.7399267,,,6228.052,6228.052
3/16/2026 16:42:50.533,,230,-74738.131,None,60.033,131425.0502,132418.5928,132331.5173,132059.1509,228.733159,0,62.76417234,1.09544146,132021.1341,62.77750814,1.095674213,-56.99398139,-0.994732629,-177.4844933,-3.097688779,,,,-117.7075506,-2.054384312,188.4038216,-117.5252257,-2.051202143,192.1499415,121.8490513,2.126667136,186.4755212,2.56924102,0.044841715,187.3883668,-71.56505118,3.146876356,-3.121399765,-3.142530494,-1.249045772,3.794733192,60,-131.4224307,-498.5856017,23.2559881,606.7520443,,,6228.052,6228.052
3/16/2026 16:42:50.567,,230,-74784.024,None,60.035,131471.2946,132473.9488,132376.5128,132108.0234,228.8178087,0,63.17420838,1.102597939,132077.8532,63.18703819,1.102821861,-56.5877507,-0.987642566,-177.0745677,-3.090534228,,,,-117.3835066,-2.048728678,187.8488754,-117.2069938,-2.045647949,191.5983298,122.1611837,2.132114874,187.1115176,2.935673446,0.051237167,187.4459922,-71.56505118,3.14846981,-3.11975744,-3.141771395,-1.249045772,3.794733192,60.01,-170.6255558,-541.1952011,4.435190447,707.3855664,,,6228.052,6228.052
3/16/2026 16:42:50.600,,230,-75043.325,None,60.036,131486.7473,132489.4018,132393.0394,132123.8348,228.8451948,0,63.59090916,1.109870739,132093.0746,63.60565939,1.110128179,-56.17463823,-0.980432393,-176.6588508,-3.0832786,,,,-116.8915193,-2.04014188,188.3694243,-116.7250948,-2.037237225,192.1237101,122.7790807,2.14289921,188.4,3.301865674,0.057628427,187.5112797,-71.56505118,3.147365404,-3.123331603,-3.140907027,-1.249045772,3.794733192,60,-143.6384891,-455.7888114,-17.02080782,616.4481082,,,6228.052,6228.052
3/16/2026 16:42:50.633,,230,-74932.862,None,60.035,131445.3275,132449.0616,132347.8439,132081.515,228.7718947,0,64.02872654,1.117512094,132051.3773,64.04550053,1.117804855,-55.7369074,-0.972792549,-176.2204819,-3.075627619,,,,-116.4022795,-2.031603034,188.903785,-116.2458579,-2.028872963,192.6626066,123.4861688,2.155240227,187.0460906,4.033411073,0.070396303,187.6648076,-71.56505118,3.146677818,-3.128032776,-3.146023922,-1.249045772,3.794733192,60,-126.8489049,-335.9231864,110.059198,352.7128932,,,6228.052,6228.052
3/16/2026 16:42:50.667,,230,-74783.29,None,60.032,131436.5631,132418.004,132338.4053,132065.0741,228.7434183,0,64.42246833,1.124384185,132026.3297,64.43859858,1.124665711,-55.34359622,-0.965927974,-175.8296175,-3.068805747,,,,-116.0753556,-2.025897135,188.3732465,-115.6021876,-2.017638795,191.6133607,123.4861688,2.155240227,187.0460906,4.033411073,0.070396303,187.6648076,-63.43494882,3.142304506,-3.121168201,-3.13920205,-1.107148718,2.683281573,60,-17.7039305,-505.8431846,-59.37120843,582.9183236,,,6264.921,6264.921
3/16/2026 16:42:50.700,,230,-75048.869,None,60.033,131481.8797,132472.8069,132383.9288,132113.6302,228.8275199,0,64.81328397,1.131205204,132077.1353,64.82420384,1.131395792,-54.95525612,-0.959150161,-175.4351904,-3.061921696,,,,-115.5885131,-2.017400132,188.9304634,-115.2955464,-2.012286898,193.7804944,123.7916557,2.160571978,187.7108415,4.794232067,0.083675135,186.6530471,-63.43494882,3.14368269,-3.119722139,-3.145596831,-1.107148718,2.683281573,60,-52.15346484,-543.8015915,98.94241363,497.0126427,,,6264.921,6264.921
3/16/2026 16:42:50.733,,230,-75028.219,None,60.036,131523.924,132518.2776,132412.8493,132152.4362,228.8947338,0,65.21795361,1.138268022,132118.9869,65.23070117,1.138490509,-54.54977635,-0.952073204,-175.0349824,-3.054936749,,,,-115.2593905,-2.011655858,188.415286,-115.4480048,-2.014947799,192.6962376,124.094978,2.165865951,188.3808908,5.161098033,0.090078154,186.7571685,-63.43494882,3.153438308,-3.117939155,-3.145014903,-1.107148718,2.683281573,60.01,-294.869783,-590.428778,84.62880751,800.6697535,,,6264.921,6264.921
3/16/2026 16:42:50.767,,230,-74729.434,None,60.036,131499.1653,132502.3079,132395.2446,132133.0048,228.8610777,0,65.64219904,1.145672501,132093.9942,65.65686845,1.145928531,-54.1233193,-0.944630124,-174.6015184,-3.047371376,,,,-114.7751406,-2.003204102,188.995238,-114.8001934,-2.003641356,191.6772287,124.811372,2.178369385,187.0807312,5.527540152,0.096473775,186.868938,-71.56505118,3.149569887,-3.122999509,-3.143845151,-1.249045772,3.794733192,60,-199.1506038,-460.8720013,55.7279974,604.2946076,,,6264.921,6264.921
3/16/2026 16:42:50.800,,230,-75128.76,None,60.033,131443.9105,132436.2504,132321.8752,132068.0894,228.7486408,0,66.06500395,1.153051839,132038.4735,66.08159246,1.153341363,-53.70429734,-0.937316811,-174.1808315,-3.040029004,,,,-114.2938876,-1.994804654,189.5886073,-114.3255752,-1.995357707,192.2698104,125.4104483,2.188825239,188.4611366,5.856013585,0.102206718,188.1820395,-71.56505118,3.14869907,-3.12614205,-3.142235722,-1.249045772,3.794733192,60,-177.8933558,-385.6176051,16.01278837,547.4981725,,,6264.921,6264.921
3/16/2026 16:42:50.833,,230,-75090.384,None,60.03,131432.7663,132418.4101,132327.4611,132060.2948,228.7351402,0,66.43831109,1.159567278,132027.0676,66.45658939,1.159886294,-53.33052357,-0.930793228,-173.8101393,-3.033559205,,,,-113.962489,-1.989020656,189.0980698,-113.8539058,-1.987125523,192.8755039,125.6229393,2.192533907,187.4843994,6.219229689,0.108546035,188.3082579,-63.43494882,3.147011817,-3.123327135,-3.14210524,-1.107148718,2.683281573,60,-135.2945164,-453.4416021,12.7728089,575.9633095,,,6264.921,6264.921
3/16/2026 16:42:50.867,,230,-74641.018,None,60.032,131487.136,132480.6658,132367.92,132112.6539,228.8258289,0,66.82191572,1.166262442,132076.4222,66.83711292,1.166527683,-52.94845873,-0.924124939,-173.42004,-3.026750686,,,,-113.7763435,-1.985771805,187.5151194,-113.6705385,-1.983925159,191.2937009,125.837653,2.196281367,186.5102678,6.624032635,0.115611179,187.2499933,-63.43494882,3.150452842,-3.120406306,-3.142361865,-1.107148718,2.683281573,60,-219.4314443,-523.4543952,19.06558916,723.8202503,,,6218.774,6218.774
3/16/2026 16:42:50.900,,230,-74970.173,None,60.035,131517.6553,132517.9913,132404.0565,132147.3242,228.8858795,0,67.21960945,1.173203507,132117.7493,67.23456049,1.173464452,-52.55003522,-0.917171137,-173.0244125,-3.019845684,,,,-113.2945633,-1.977363153,188.1361209,-113.1985905,-1.975688113,191.9174823,126.4308581,2.20663475,187.9255172,7.35237936,0.128323228,187.5419953,-71.56505118,3.149152565,-3.123805887,-3.148168912,-1.249045772,3.794733192,60,-187.9082818,-442.9296004,163.2960062,467.541876,,,6218.774,6218.774
3/16/2026 16:42:50.933,,230,-74843.957,None,60.034,131491.2368,132474.3531,132362.1068,132109.9629,228.8211679,0,67.65724136,1.180841625,132075.3908,67.67134362,1.181087755,-52.11591239,-0.909594264,-172.5876277,-3.012222351,,,,-112.8159867,-1.969010416,188.7703367,-112.7297321,-1.96750499,192.5542002,126.9431659,2.215576207,187.6801535,7.39959466,0.12914729,186.3519251,-56.30993247,3.148592745,-3.125170471,-3.141369641,-0.982793723,4.326661531,60,-174.5242656,-408.2832029,-5.500813644,588.3082822,,,6218.774,6218.774
3/16/2026 16:42:50.967,,230,-74873.549,None,60.032,131443.6651,132421.9509,132326.6662,132064.8285,228.7429928,0,68.05353577,1.187758267,132027.5802,68.06940399,1.188035219,-51.71562788,-0.902607981,-172.1924783,-3.005325694,,,,-112.4794344,-1.963136471,188.3082579,-112.3996035,-1.96174316,192.0937271,127.234834,2.220666776,188.4038216,7.765166018,0.135527714,186.5102678,-56.30993247,3.149778379,-3.123274757,-3.140853408,-0.982793723,4.326661531,60,-203.5102798,-456.9840105,-18.24478792,678.7390782,,,6218.774,6218.774
3/16/2026 16:42:51.000,,230,-74715.408,None,60.031,131451.2059,132443.4716,132336.4875,132077.8036,228.7654664,0,68.42677845,1.19427258,132046.0311,68.4423802,1.194544882,-51.34505618,-0.896140285,-171.8258127,-2.998926171,,,,-112.1412381,-1.957233832,187.8527083,-112.0678996,-1.955953833,191.6396619,127.4567737,2.224540355,187.4498333,8.130102354,0.141897055,186.6761902,-71.56505118,3.150498715,-3.12068064,-3.140823226,-1.249045772,3.794733192,60,-220.9137547,-519.1344057,-19.00799217,759.0561526,,,6218.774,6218.774
3/16/2026 16:42:51.033,,230,-74851.114,None,60.033,131511.5959,132483.8809,132386.1717,132127.9393,228.8523039,0,68.81525317,1.201052743,132094.9731,68.83449377,1.201388555,-50.95925755,-0.889406829,-171.4299436,-2.992016952,,,,-111.6659587,-1.948938642,188.5184341,-111.6022361,-1.947826472,192.3072542,127.9716038,2.233525835,187.2346122,8.857958764,0.154600545,187.0306927,-56.30993247,3.149215027,-3.122932664,-3.146617497,-0.982793723,4.326661531,60,-189.813077,-462.8447807,124.4159931,528.2418645,,,6218.774,6218.774
3/16/2026 16:42:51.067,,230,-74616.048,None,60.034,131511.9852,132499.2008,132398.501,132137.3068,228.8685289,0,69.22405371,1.208187659,132106.2521,69.24325271,1.208522745,-50.54921757,-0.882250281,-171.020894,-2.984877691,,,,-111.3262184,-1.943009055,188.0787069,-111.2690598,-1.94201145,191.8687051,128.487577,2.242531266,187.0345423,8.914926957,0.155594828,185.8450968,-71.56505118,3.150534195,-3.124781547,-3.140472519,-1.249045772,3.794733192,60,-222.1619133,-416.5919996,-27.5615916,666.3155045,,,6218.774,6218.774
3/16/2026 16:42:51.100,,230,-74990.635,None,60.033,131474.0641,132462.9076,132354.4666,132097.8883,228.800254,0,69.62858464,1.215248055,132063.83,69.64471474,1.215529579,-50.14525027,-0.875199722,-170.617955,-2.977845078,,,,-110.854458,-1.934775283,188.7665225,-110.806791,-1.933943337,192.5579393,128.7741709,2.247533274,187.7837054,9.582944724,0.167253937,187.4152609,-63.43494882,3.149472916,-3.122732996,-3.145099015,-1.107148718,2.683281573,60,-196.4468404,-469.0943973,86.97598224,578.5652555,,,6243.706,6243.706
3/16/2026 16:42:51.133,,230,-74944.541,None,60.031,131451.8112,132438.8306,132328.4176,132073.758,228.7584591,0,70.00221275,1.221769096,132041.3221,70.02002154,1.222079918,-49.77034844,-0.86865645,-170.247255,-2.971375142,,,,-110.5133191,-1.928821285,188.3426664,-110.4722795,-1.92810501,192.1349526,128.7741709,2.247533274,187.7837054,9.944294263,0.173560677,187.6187624,-63.43494882,3.150184928,-3.116189724,-3.144935819,-1.107148718,2.683281573,60,-213.6787692,-631.6992136,83.00159572,762.3763871,,,6243.706,6243.706
3/16/2026 16:42:51.167,,230,-74930.544,None,60.032,131488.4705,132462.0776,132361.4932,132104.7372,228.8121167,0,70.38294598,1.228414145,132069.6438,70.39260545,1.228582734,-49.39026046,-0.862022663,-169.8647359,-2.964698925,,,,-110.3861546,-1.926601846,189.467042,-110.3478493,-1.925933292,193.2596181,129.2894069,2.256525838,187.6072493,10.0079798,0.174672199,186.4369062,-63.43494882,3.154516026,-3.118548501,-3.139371124,-1.107148718,2.683281573,60,-323.3705401,-572.6160048,-54.82079009,950.8073349,,,6243.706,6243.706
3/16/2026 16:42:51.200,,230,-74843.194,None,60.034,131514.37,132469.492,132390.0325,132125.3402,228.8478021,0,70.78978571,1.235514837,132095.3705,70.80124088,1.235714768,-48.98154734,-0.854889274,-169.4498923,-2.957458538,,,,-110.0452494,-1.920651929,189.0523737,-109.6778575,-1.91423973,192.4382498,129.8055711,2.265534603,187.4459922,10.37074153,0.181003586,186.6491897,-90,3.149954498,-3.120423877,-3.138462124,-1.570796327,2.4,60.01,-208.8174333,-525.599996,-77.35680094,811.7742302,,,6243.706,6243.706
3/16/2026 16:42:51.233,,230,-74849.789,None,60.034,131482.4235,132440.7735,132347.9777,132091.0966,228.7884905,0,71.19791276,1.242637998,132063.221,71.21117387,1.242869448,-48.57038085,-0.847713065,-169.0446211,-2.950385222,,,,-109.3589942,-1.908674515,188.2432469,-109.0022152,-1.902447548,191.6434189,130.0862012,2.270432523,188.2164711,10.73266456,0.187320334,186.868938,-71.56505118,3.145316996,-3.118145588,-3.137705556,-1.249045772,3.794733192,60,-92.58697372,-584.4239958,-96.13439059,773.1453601,,,6243.706,6243.706
3/16/2026 16:42:51.267,,230,-74668.867,None,60.03,131441.9823,132406.6373,132324.2742,132058.3531,228.7317771,0,71.58152021,1.249333211,132018.7732,71.59151727,1.249507693,-48.19612411,-0.841181052,-168.6666303,-2.943788038,,,,-108.895146,-1.900578837,188.9838088,-108.6623118,-1.896515114,191.2560587,130.6012946,2.279422599,188.0787069,11.52723527,0.201188209,186.1547743,-90,3.146022807,-3.120603651,-3.144976247,-1.570796327,2.4,60,-110.5293549,-522.6480083,83.34720515,549.830158,,,6243.706,6243.706
3/16/2026 16:42:51.300,,230,-74894.63,None,60.03,131460.1462,132421.7834,132348.4651,132077.5214,228.7649776,0,71.94049668,1.255598533,132036.7814,71.95206718,1.255800476,-47.83178744,-0.834822178,-168.3029122,-2.937439959,,,,-108.5502319,-1.894558951,188.5986214,-108.5479581,-1.894519265,192.3933471,130.8403577,2.283595036,187.1692282,11.8131447,0.20617827,187.5727059,-90,3.150319741,-3.118417214,-3.143618229,-1.570796327,2.4,60,-217.3187789,-574.3584108,50.28479358,741.3923961,,,6285.706,6285.706
3/16/2026 16:42:51.333,,230,-74860.992,None,60.032,131510.525,132483.5766,132397.2486,132131.1819,228.8579203,0,72.31560797,1.26214546,132098.407,72.32723039,1.262348309,-47.45576007,-0.828259262,-167.9251914,-2.930847488,,,,-108.2039187,-1.888514645,188.2202965,-108.2084845,-1.888594333,192.0149994,131.3588147,2.292643819,187.0537891,11.8131447,0.20617827,187.5727059,-71.56505118,3.150942642,-3.120903081,-3.137025758,-1.249045772,3.794733192,60,-232.4709971,-512.6832028,-113.414394,858.5685938,,,6285.706,6285.706
3/16/2026 16:42:51.367,,230,-74714.702,None,60.035,131518.667,132480.1788,132408.7444,132136.5873,228.8672828,0,72.72545921,1.269298713,132102.7809,72.73392066,1.269446393,-47.04449163,-0.821081274,-167.5117441,-2.92363147,,,,-107.7446716,-1.880499271,188.9914284,-107.8676824,-1.882646215,191.6434189,131.8778695,2.301703034,186.9536841,12.60860679,0.220061703,186.9074637,-71.56505118,3.152092608,-3.122784308,-3.143693173,-1.249045772,3.794733192,60,-262.1401242,-465.8111968,51.98399967,675.9673213,,,6285.706,6285.706
3/16/2026 16:42:51.400,,230,-74928.859,None,60.033,131464.5305,132433.6881,132355.2592,132085.224,228.7783188,0,73.12121611,1.276205974,132048.4956,73.13143923,1.276384401,-46.6485293,-0.814170428,-167.1179087,-2.916757745,,,,-107.3975129,-1.874440208,188.62916,-107.4179708,-1.874797266,192.4232834,132.1505254,2.306461777,187.7568641,12.96708398,0.22631831,187.173075,-71.56505118,3.151181667,-3.120632205,-3.143076055,-1.249045772,3.794733192,60,-238.8413729,-521.1503922,36.74879529,723.2429698,,,6285.706,6285.706
3/16/2026 16:42:51.433,,230,-74895.034,None,60.03,131437.1591,132411.994,132329.3083,132060.2246,228.7350187,0,73.48879654,1.282621463,132032.4669,73.49916803,1.28280248,-46.28151352,-0.807764794,-166.7526374,-2.910382559,,,,-107.3975129,-1.874440208,188.62916,-107.0764103,-1.868835911,192.0674881,132.6679763,2.315492999,187.6801535,13.32453126,0.232556942,187.4459922,-45,3.151638391,-3.123257793,-3.142939501,-0.785398163,3.39411255,60,-250.1866233,-455.6159874,33.40799914,672.3946116,,,6285.706,6285.706
3/16/2026 16:42:51.467,,230,-74981.477,None,60.03,131482.8457,132463.88,132381.5395,132110.1689,228.8215248,0,73.85223985,1.288964745,132074.6543,73.85923018,1.28908675,-45.92126346,-0.801477244,-166.3895242,-2.904045038,,,,-106.6992442,-1.862253121,187.9255172,-106.6309537,-1.861061227,192.8680378,132.9361803,2.320174041,188.4955172,13.40959587,0.234041599,186.2785012,-63.43494882,3.150147977,-3.121651285,-3.138086637,-1.107148718,2.683281573,60,-212.3422282,-497.8799935,-86.45761266,796.6798343,,,6285.706,6285.706
3/16/2026 16:42:51.500,,230,-74839.133,None,60.033,131540.5145,132503.3811,132430.2972,132158.7891,228.9057373,0,74.24189126,1.295765445,132117.3929,74.24702047,1.295854967,-45.53203005,-0.79468384,-165.9990139,-2.897229348,,,,-106.245633,-1.854336113,188.7360061,-105.9453959,-1.849095986,192.1949011,133.7039365,2.333573915,187.5727059,13.76809045,0.24029851,186.560446,-63.43494882,3.144950953,-3.128257755,-3.137527858,-1.107148718,2.683281573,60,-83.74007634,-331.4159838,-100.4256011,515.5816612,,,6244.706,6244.706
3/16/2026 16:42:51.533,,230,-74932.286,None,60.034,131524.1063,132480.994,132409.8102,132139.0204,228.871497,0,74.65084761,1.30290308,132104.0601,74.66281213,1.3031119,-45.12110151,-0.787511784,-165.5897159,-2.89008575,,,,-105.8952684,-1.848221095,188.4038216,-105.6008378,-1.843082313,191.8687051,133.9677553,2.338178422,188.4038216,14.12548916,0.246536294,186.8496722,-63.43494882,3.146194213,-3.125690206,-3.136622044,-1.107148718,2.683281573,60,-114.5273928,-396.9071787,-122.9760016,634.4105731,,,6244.706,6244.706
3/16/2026 16:42:51.567,,230,-74969.309,None,60.031,131445.8358,132422.7898,132345.942,132072.2673,228.7558772,0,75.04174796,1.309725578,132034.0865,75.04904048,1.309852857,-44.72831886,-0.780656433,-165.2014371,-2.883309007,,,,-105.4463164,-1.840385405,189.2350919,-105.1612426,-1.835409928,192.7074467,134.222277,2.342620663,187.5419953,14.83690876,0.258952909,187.4498333,-63.43494882,3.145262785,-3.123277096,-3.142261916,-1.107148718,2.683281573,60,-91.69979823,-454.8384054,16.60321106,529.9349926,,,6244.706,6244.706
3/16/2026 16:42:51.600,,230,-75112.805,None,60.029,131432.556,132403.796,132341.9465,132060.1792,228.73494,0,75.39533961,1.315896917,132017.6672,75.39915311,1.315963475,-44.372096,-0.774439171,-164.8460364,-2.877106094,,,,-105.0955208,-1.834262868,188.9190303,-105.1612426,-1.835409928,192.7074467,134.4838358,2.347185725,188.3808908,15.19088579,0.265130973,187.7606988,-71.56505118,3.151373403,-3.121624896,-3.142237067,-1.249045772,3.794733192,60,-243.9343553,-498.0096042,16.0127805,725.9311789,,,6244.706,6244.706
3/16/2026 16:42:51.633,,230,-74797.618,None,60.03,131479.387,132466.4238,132380.9412,132109.6719,228.8206639,0,75.75669468,1.322203753,132076.0624,75.76082822,1.322275897,-44.01268248,-0.768166222,-164.4897897,-2.870888416,,,,-104.7435628,-1.828120042,188.610074,-104.4702941,-1.823350603,192.0937271,135.2592552,2.360719346,187.5266381,15.28743442,0.266816065,186.6028939,-71.56505118,3.1456265,-3.128885568,-3.137704481,-1.249045772,3.794733192,60,-100.4863748,-315.6480038,-96.04798965,512.1823683,,,6244.706,6244.706
3/16/2026 16:42:51.667,,230,-75025.901,None,60.033,131540.3771,132518.9057,132433.2118,132164.9055,228.9163314,0,76.14297485,1.328945613,132125.3236,76.15011041,1.329070152,-43.62410894,-0.761384334,-164.1023839,-2.864126909,,,,-104.3904632,-1.821957291,188.3082579,-104.4702941,-1.823350603,192.0937271,135.5161642,2.365203255,188.3808908,15.99583231,0.27917994,187.2499933,-63.43494882,3.152420755,-3.126587589,-3.143306849,-1.107148718,2.683281573,60,-269.4010334,-374.5728188,42.50879928,601.4650529,,,6244.706,6244.706
3/16/2026 16:42:51.700,,230,-75093.898,None,60.033,131514.5703,132493.189,132410.9043,132140.2978,228.8737095,0,76.53685932,1.335820194,132102.1814,76.55083228,1.336064068,-43.22739594,-0.754460386,-163.7051091,-2.857193156,,,,-103.9480962,-1.81423653,189.1780114,-103.6900496,-1.809732767,192.6738176,135.7707487,2.369646594,189.2388966,16.45197668,0.287141162,186.4330443,-45,3.145796835,-3.12410698,-3.144334318,-0.785398163,3.39411255,60,-105.0656649,-438.393591,67.68000674,475.7792491,,,6285.706,6285.706
3/16/2026 16:42:51.733,,230,-75081.758,None,60.03,131459.288,132446.1533,132377.7431,132095.1611,228.7955305,0,76.91211663,1.34236967,132058.3644,76.92658818,1.342622246,-42.85580759,-0.747974946,-163.3325945,-2.85069155,,,,-103.5948363,-1.808070982,188.8923503,-103.3428337,-1.803672706,192.3933471,136.2844435,2.378612259,189.2693319,16.80502094,0.293302946,186.7764439,-71.56505118,3.146294952,-3.126587205,-3.143994496,-1.249045772,3.794733192,60,-117.2975308,-376.1423935,59.38560243,434.0543219,,,6285.706,6285.706
3/16/2026 16:42:51.767,,230,-74747.333,None,60.03,131472.3297,132445.963,132362.5838,132094.3604,228.7941437,0,77.26958264,1.348608629,132054.1967,77.27663164,1.348731657,-42.49577809,-0.741691246,-162.9778525,-2.844500135,,,,-103.2405199,-1.801886994,188.6138913,-103.2608592,-1.802241982,193.5611531,136.5622249,2.383460459,186.7456024,16.91210683,0.295171948,185.6280151,-63.43494882,3.150973639,-3.125151705,-3.139672083,-1.107148718,2.683281573,60,-233.6511772,-406.6271895,-47.18878161,687.4671483,,,6285.706,6285.706
3/16/2026 16:42:51.800,,230,-75051.245,None,60.031,131506.012,132493.7998,132409.062,132137.0474,228.8680796,0,77.6366022,1.355014328,132099.4851,77.64415374,1.355146128,-42.13301376,-0.735359814,-162.6143793,-2.83815633,,,,-102.8851694,-1.795684957,188.3426664,-102.914632,-1.796199178,193.2894203,136.5481577,2.383214939,188.4420335,17.61816005,0.307494901,186.3403338,-63.43494882,3.151345306,-3.118574753,-3.145651231,-1.107148718,2.683281573,60.01,-242.6418456,-574.6464089,100.1376095,717.150645,,,6285.706,6285.706
