time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:42:51.833,,230,-75076.819,None,60.033,131506.6866,132499.9561,132422.033,132143.6615,228.8795356,0,78.02664443,1.36182185,132114.2538,78.03998582,1.362054701,-41.73997847,-0.728500054,-162.2185369,-2.831247577,,,,-102.4499965,-1.788089758,189.2503104,-102.5674428,-1.790139581,193.0247653,137.0638197,2.39221494,188.4955172,17.96913974,0.313620652,186.7070433,-63.43494882,3.152194282,-3.120714994,-3.144868229,-1.107148718,2.683281573,60,-265.0639828,-521.3951926,80.98559516,705.4735802,,,6285.706,6285.706
3/16/2026 16:42:51.867,,230,-74962.181,None,60.031,131469.0191,132460.4578,132388.4102,132106.7334,228.8155742,0,78.41135502,1.368536316,132076.3661,78.42647783,1.368800259,-41.3529208,-0.721744623,-161.8426019,-2.824686273,,,,-102.0947571,-1.78188966,188.995238,-102.2193129,-1.78406357,192.7672171,137.3320237,2.396895982,187.6801535,18.31873036,0.31972216,187.0807312,-71.56505118,3.152863829,-3.118640605,-3.144408433,-1.249045772,3.794733192,60,-281.3429172,-570.5424002,69.73921919,782.1460982,,,6285.706,6285.706
3/16/2026 16:42:51.900,,230,-74793.73,None,60.029,131453.6597,132439.1785,132360.4297,132085.1796,228.778242,0,78.76461153,1.374701805,132046.6745,78.77725691,1.374922509,-40.99546087,-0.71550577,-161.4829185,-2.818408614,,,,-101.7385712,-1.775673044,188.7474503,-101.9441772,-1.779261545,191.3426246,138.0940581,2.410195991,188.6482441,18.78502051,0.327860458,186.3248776,-63.43494882,3.154184054,-3.125701761,-3.146269072,-1.107148718,2.683281573,60,-313.8131375,-397.0080011,115.3296016,595.4915371,,,6285.706,6285.706
3/16/2026 16:42:51.933,,230,-74827.958,None,60.03,131476.3203,132472.5308,132398.3232,132116.5019,228.8324938,0,79.11781525,1.380866373,132083.1911,79.13619946,1.381187238,-40.64689347,-0.709422122,-161.1265842,-2.812189407,,,,-101.3814627,-1.769440325,188.506976,-101.5203199,-1.771863841,192.2735551,138.3664607,2.414950313,187.8488754,18.78502051,0.327860458,186.3248776,-63.43494882,3.153051079,-3.124372435,-3.140049865,-1.107148718,2.683281573,60,-285.2925415,-428.5007915,-38.05919301,751.8525261,,,6242.706,6242.706
3/16/2026 16:42:51.967,,230,-75040.445,None,60.033,131521.1792,132517.7653,132423.1644,132154.7996,228.8988274,0,79.50245858,1.387579666,132123.3852,79.5123306,1.387751965,-40.26195065,-0.702703602,-160.745728,-2.805542211,,,,-101.023456,-1.763191928,188.2738431,-101.1695019,-1.765740911,192.0374963,138.6084689,2.419174153,188.7474503,19.48080023,0.340004105,187.1115176,-63.43494882,3.153492876,-3.121877755,-3.145546316,-1.107148718,2.683281573,60.01,-296.0155379,-493.0847954,97.96319368,691.1371396,,,6242.706,6242.706
3/16/2026 16:42:52.000,,230,-75087.259,None,60.033,131478.4801,132485.9808,132401.3794,132122.7347,228.8432894,0,79.89673939,1.394461164,132092.3295,79.90750293,1.394649023,-39.86670145,-0.695805202,-160.3514156,-2.798660163,,,,-100.5973351,-1.755754717,189.2274821,-100.400552,-1.752320204,192.7672171,139.3987054,2.432966381,188.0787069,19.82647548,0.346037276,187.5151194,-71.56505118,3.146969227,-3.128771583,-3.144697439,-1.249045772,3.794733192,60,-134.3894874,-319.4640171,77.08319223,376.7703123,,,6242.706,6242.706
3/16/2026 16:42:52.033,,230,-75002.832,None,60.03,131440.3313,132435.4632,132345.8261,132074.6384,228.759984,0,80.26200953,1.400836331,132030.3549,80.27625138,1.401084898,-39.50711327,-0.689529204,-159.989375,-2.792341361,,,,-100.2397746,-1.749514109,189.0104759,-100.0493486,-1.746190547,192.5542002,139.6354634,2.437098589,188.9914284,19.95159069,0.348220949,186.3866948,-56.30993247,3.147275445,-3.126627793,-3.14056231,-0.982793723,4.326661531,60,-141.8139795,-374.5440202,-25.41599713,541.7739968,,,6242.706,6242.706
3/16/2026 16:42:52.067,,230,-74809.93,None,60.028,131443.0313,132454.2393,132354.7109,132084.7777,228.7775458,0,80.60102302,1.406753232,132044.6897,80.61593187,1.407013441,-39.16486451,-0.683555837,-159.647635,-2.786376873,,,,-99.88140612,-1.743259398,188.8008475,-100.0493486,-1.746190547,192.5542002,139.9137988,2.441956457,188.2164711,20.42602476,0.356501385,185.674554,-63.43494882,3.153203988,-3.125512294,-3.142878258,-1.107148718,2.683281573,60,-289.4657961,-400.8672058,31.59359358,658.7394083,,,6242.706,6242.706
3/16/2026 16:42:52.100,46097.69644,230,-74739.139,None,60.031,131503.9534,132498.2683,132396.4976,132133.6614,228.862215,0,80.95783018,1.412980692,132093.5347,80.975186,1.413283608,-38.80892282,-0.677343482,-159.2883559,-2.780106271,,,,-99.52225501,-1.736991029,188.5986214,-99.3446719,-1.733891619,192.1499415,140.1944289,2.446854377,187.4459922,20.77225468,0.362544237,186.096749,-71.56505118,3.147175227,-3.124197859,-3.142650508,-1.249045772,3.794733192,60,-139.0760228,-432.0000176,26.06400215,545.0120382,,,6242.706,6242.706
3/16/2026 16:42:52.133,,229,-74700.778,None,60.033,131521.8181,132513.9891,132409.0924,132149.0493,228.8888676,0,81.34880041,1.41980441,132111.1125,81.3679061,1.420137867,-38.4183357,-0.670526451,-158.8957563,-2.773254115,,,,-99.16234705,-1.73070945,188.4038216,-99.3446719,-1.733891619,192.1499415,140.4773687,2.451792609,186.6800471,21.11690466,0.368559514,186.5257087,-71.56505118,3.154029486,-3.12231906,-3.141813629,-1.249045772,3.794733192,60,-309.5477445,-476.7551997,5.4575843,780.8453599,,,6200.706,6200.706
3/16/2026 16:42:52.167,,229,-74993.011,None,60.033,131474.6035,132477.9397,132374.4471,132109.7651,228.8208254,0,81.74621246,1.426740558,132072.0153,81.75600439,1.42691146,-38.02109843,-0.663593353,-158.5053019,-2.7664394,,,,-98.74616226,-1.723445655,189.4024287,-98.63713142,-1.721542708,191.774868,140.9415198,2.459893573,188.5375294,21.80140949,0.380506377,187.4037353,-63.43494882,3.148454168,-3.123486926,-3.146945777,-1.107148718,2.683281573,60,-171.6377926,-452.2031992,132.7967919,491.0441999,,,6200.706,6200.706
3/16/2026 16:42:52.200,,229,-74903.04,None,60.03,131428.1077,132427.8946,132334.7361,132064.3494,228.742163,0,82.10630574,1.433025372,132027.0109,82.12291956,1.433315338,-37.66324182,-0.657347577,-158.1407033,-2.760075955,,,,-98.38703238,-1.717177656,189.2236772,-98.28234942,-1.715350594,191.5983298,141.2258291,2.464855706,187.7837054,22.14123812,0.386437506,187.8527083,-63.43494882,3.148665932,-3.122203283,-3.146513461,-1.107148718,2.683281573,60,-176.7076698,-482.1407931,122.3280159,536.5204471,,,6200.706,6200.706
3/16/2026 16:42:52.233,,229,-74955.197,None,60.029,131463.0955,132457.5644,132362.505,132095.1483,228.7955082,0,82.45524186,1.439115456,132063.3257,82.47862529,1.439523574,-37.31318906,-0.651238003,-157.7924974,-2.753998614,,,,-98.02723751,-1.710898051,189.0523737,-97.92692668,-1.709147297,191.4291514,141.2258291,2.464855706,187.7837054,22.4794344,0.392340144,188.3082579,-90,3.148670871,-3.116093709,-3.146338758,-1.570796327,2.4,60.01,-176.7195659,-634.1760124,118.295984,692.5995944,,,6200.706,6200.706
3/16/2026 16:42:52.267,,229,-74755.31,None,60.031,131510.5683,132506.5158,132407.1066,132142.156,228.876928,0,82.83044222,1.445663938,132108.9396,82.85034198,1.446011254,-36.9456541,-0.644823308,-157.4184811,-2.747470799,,,,-97.66680426,-1.704607304,188.8885386,-97.52382044,-1.702111766,192.4569562,142.0283962,2.478863146,187.2346122,22.76196728,0.397271273,186.09288,-63.43494882,3.14812302,-3.123686454,-3.144742072,-1.107148718,2.683281573,60.01,-162.9567205,-444.2256001,77.6016037,529.5807169,,,6200.706,6200.706
3/16/2026 16:42:52.300,,229,-74981.592,None,60.032,131511.6621,132508.3823,132395.7341,132139.3445,228.8720583,0,83.2184082,1.452435221,132108.2959,83.2348811,1.452722728,-36.55649718,-0.638031239,-157.0277984,-2.740652099,,,,-97.30575953,-1.698305885,188.7321912,-97.12501635,-1.695151321,193.494186,142.5432263,2.487848625,187.4498333,23.10180719,0.403202599,186.560446,-63.43494882,3.147874049,-3.125879864,-3.143854698,-1.107148718,2.683281573,60,-156.6135556,-390.2688015,55.87201317,491.010344,,,6200.706,6200.706
3/16/2026 16:42:52.333,,229,-74733.25,None,60.031,131470.977,132470.5306,132365.2291,132103.0067,228.8091195,0,83.59886755,1.45907549,132067.3454,83.61707177,1.459393213,-36.17543107,-0.63138038,-156.6493122,-2.73404627,,,,-96.94413051,-1.691994268,188.5833503,-96.45881638,-1.683523938,192.0187491,142.8355251,2.492950202,186.7224679,23.43993609,0.409104061,187.0345423,-63.43494882,3.142917151,-3.124330582,-3.143150331,-1.107148718,2.683281573,60,-32.98752876,-426.9600094,38.56320162,421.3843366,,,6154.505,6154.505
3/16/2026 16:42:52.367,,229,-74768.904,None,60.03,131466.2983,132447.1595,132352.8194,132089.498,228.7857217,0,83.9599279,1.465377182,132061.1313,83.97456946,1.465632725,-35.81707887,-0.625125955,-156.2843604,-2.727676658,,,,-96.58194466,-1.685672932,188.4420335,-96.45881638,-1.683523938,192.0187491,143.0568341,2.496812773,187.6801535,23.92504076,0.417570735,186.4175957,-63.43494882,3.149156663,-3.121938728,-3.145247393,-1.107148718,2.683281573,60,-188.2351457,-488.5199975,90.1727987,586.5823445,,,6154.505,6154.505
3/16/2026 16:42:52.400,,229,-74652.653,None,60.031,131499.0126,132501.5423,132394.4996,132132.4494,228.8601157,0,84.32773249,1.471796583,132094.7987,84.34923681,1.472171904,-35.44900618,-0.618701874,-155.9230894,-2.72137129,,,,-96.21922969,-1.679342362,188.3082579,-96.45881638,-1.683523938,192.0187491,143.8646234,2.510911355,187.215384,24.41333171,0.42609302,185.8141006,-63.43494882,3.155695842,-3.129613229,-3.14746431,-1.107148718,2.683281573,60.01,-350.798715,-297.1584176,144.4464087,503.5107239,,,6154.505,6154.505
3/16/2026 16:42:52.433,,229,-74967.955,None,60.033,131522.0918,132513.1285,132406.6911,132148.0504,228.8871375,0,84.72076251,1.478656251,132116.4239,84.73883751,1.478971719,-35.05152883,-0.611764586,-155.5324089,-2.714552629,,,,-95.85601359,-1.673003045,188.1820395,-96.10277965,-1.677309925,191.887467,144.2933086,2.518393324,189.1589808,24.74936649,0.431957933,186.3132846,-71.56505118,3.156281644,-3.13015791,-3.146510562,-1.249045772,3.794733192,60.01,-365.1836376,-286.6175893,121.3200108,530.4812161,,,6154.505,6154.505
3/16/2026 16:42:52.467,,229,-74891.65,None,60.032,131478.4911,132468.0886,132387.3285,132112.0646,228.8248082,0,85.11142845,1.485474657,132084.4819,85.13082934,1.485813267,-34.6603576,-0.60493736,-155.1399812,-2.707703473,,,,-95.45755349,-1.666048604,189.2579193,-95.38931176,-1.664857561,191.6471758,144.5895517,2.523563741,188.4611366,25.08359401,0.437791304,186.8188427,-63.43494882,3.150670828,-3.128501101,-3.145494777,-1.107148718,2.683281573,60,-226.9333974,-326.8224076,96.50881746,457.2469875,,,6154.505,6154.505
3/16/2026 16:42:52.500,,229,-74748.413,None,60.03,131447.6319,132423.3667,132332.6224,132068.6071,228.7495376,0,85.47030205,1.491738184,132040.424,85.48656042,1.492021946,-34.30208633,-0.598684347,-154.7734352,-2.701306038,,,,-95.12819104,-1.660300145,187.9523344,-95.03193422,-1.658620147,191.5381946,145.0975044,2.532429188,188.7512649,25.24052926,0.440530341,185.7327112,-71.56505118,3.150642093,-3.131113535,-3.141836379,-1.249045772,3.794733192,60,-224.579641,-261.9215924,5.990404141,480.5108293,,,6154.505,6154.505
3/16/2026 16:42:52.533,,229,-74882.981,None,60.029,131469.7158,132450.4489,132353.9194,132092.0986,228.7902261,0,85.82052999,1.497850814,132051.1695,85.84396145,1.49825977,-33.94921845,-0.59252564,-154.4269944,-2.695259507,,,,-94.73343833,-1.653410411,189.0447566,-94.67416371,-1.652375873,191.4366736,145.0975044,2.532429188,188.7512649,25.906508,0.452153862,186.768734,-63.43494882,3.150635643,-3.124954828,-3.147413369,-1.107148718,2.683281573,60,-225.7423237,-415.929607,143.8847926,497.7871381,,,6107.386,6107.386
3/16/2026 16:42:52.567,,229,-74963.304,None,60.032,131518.4808,132492.6282,132400.7508,132138.0164,228.869758,0,86.19804173,1.504439637,132110.749,86.21757011,1.504780471,-33.57492632,-0.58599301,-154.0503845,-2.688686423,,,,-94.37079704,-1.647081126,188.9495171,-94.28915333,-1.645656175,192.5392428,145.3973335,2.537662194,188.067222,25.906508,0.452153862,186.768734,-63.43494882,3.150436646,-3.123655204,-3.140840285,-1.107148718,2.683281573,60.01,-220.7631798,-446.9328004,-18.60480995,686.3007901,,,6107.386,6107.386
3/16/2026 16:42:52.600,,229,-74779.675,None,60.034,131520.6553,132494.4802,132399.3216,132138.8795,228.8712529,0,86.6048123,1.511539123,132111.882,86.62095313,1.511820833,-33.17049333,-0.578934323,-153.6393186,-2.68151197,,,,-94.00780454,-1.640745712,188.8618543,-93.93289627,-1.639438316,192.4532151,145.905022,2.54652303,188.3808908,26.56505118,0.463647609,185.1464285,-90,3.151259149,-3.125457353,-3.145159579,-1.570796327,1.2,60.01,-241.183956,-402.710402,87.43679003,556.4575679,,,6107.386,6107.386
3/16/2026 16:42:52.633,,229,-74977.618,None,60.032,131471.3039,132452.4841,132350.8593,132092.2837,228.7905467,0,86.99432767,1.518337448,132049.6543,87.0072776,1.518563467,-32.78013869,-0.572121349,-153.2514134,-2.674741747,,,,-93.28088077,-1.628058499,188.7093002,-93.2194949,-1.626987113,192.3035101,146.7155595,2.560669578,188.048079,27.05755291,0.472243386,187.2999733,-63.43494882,3.14555058,-3.132790927,-3.146985133,-1.107148718,2.683281573,60,-98.62730222,-219.225604,133.6752089,184.1776973,,,6107.386,6107.386
3/16/2026 16:42:52.667,,229,-74957.472,None,60.029,131443.2148,132414.704,132323.8384,132061.3125,228.7369029,0,87.34825059,1.524514569,132021.3697,87.3627603,1.524767811,-32.42698782,-0.565957704,-152.8958416,-2.668535848,,,,-93.28088077,-1.628058499,188.7093002,-93.2194949,-1.626987113,192.3035101,146.7155595,2.560669578,188.048079,27.05755291,0.472243386,187.2999733,-90,3.151754924,-3.126627282,-3.140779234,-1.570796327,2.4,60,-253.1749951,-372.6287924,-20.15999338,645.9637809,,,6107.386,6107.386
3/16/2026 16:42:52.700,,229,-74709.389,None,60.029,131480.618,132441.7472,132355.5747,132093.3602,228.7924113,0,87.69815312,1.53062152,132058.5579,87.71419705,1.530901539,-32.07581911,-0.559828654,-152.540501,-2.662333985,,,,-92.91700729,-1.621707708,188.6444274,-92.52082791,-1.614793074,190.9848162,147.2209193,2.56948977,188.4,27.22549201,0.475174476,186.2321132,-63.43494882,3.145694613,-3.129318424,-3.137508461,-1.107148718,2.683281573,60,-102.1881817,-306.2591956,-100.6704048,509.1177821,,,6107.386,6107.386
3/16/2026 16:42:52.733,,229,-75027.413,None,60.033,131520.554,132493.2738,132409.7955,132141.9409,228.8765555,0,88.08425842,1.537360329,132097.8336,88.096769,1.537578679,-31.68909348,-0.553079018,-152.1599583,-2.655692262,,,,-92.18858256,-1.608994298,188.5375294,-92.14758543,-1.608278763,192.1349526,147.4174458,2.572919804,189.4100314,28.05077577,0.489578395,186.2823663,-63.43494882,3.145857442,-3.125998822,-3.145270657,-1.107148718,2.683281573,60,-106.2159358,-391.3200008,90.71999326,406.8159434,,,6107.386,6107.386
3/16/2026 16:42:52.767,,229,-75154.075,None,60.033,131481.1136,132468.3935,132395.8428,132115.8806,228.8314176,0,88.47982899,1.544264337,132082.4868,88.49902978,1.544599454,-31.29399561,-0.54618326,-151.7625545,-2.648756257,,,,-91.82408983,-1.6026327,188.4955172,-91.77880032,-1.601842249,193.2931452,147.7243557,2.578276392,188.7665225,28.37552186,0.495246283,186.8496722,-45,3.146441703,-3.124459652,-3.14400254,-0.785398163,1.697056275,60,-120.7260999,-428.3999905,59.61600108,489.5100894,,,6056.844,6056.844
3/16/2026 16:42:52.800,,229,-74861.87,None,60.03,131438.0356,132394.2037,132321.2103,132051.8649,228.7205392,0,88.84892593,1.550706294,132014.6403,88.85957169,1.550892098,-30.91922522,-0.539642282,-151.3965901,-2.642368973,,,,-91.45944935,-1.596268523,188.4611366,-91.43209618,-1.59579112,192.0599906,148.5358564,2.592439751,188.5184341,28.8754434,0.50397156,186.3712424,-63.43494882,3.146683218,-3.132082033,-3.146340533,-1.107148718,2.683281573,60,-126.6508077,-237.3696038,117.0863892,246.9340223,,,6056.844,6056.844
3/16/2026 16:42:52.833,,229,-74488.435,None,60.029,131448.4897,132411.5959,132341.7871,132068.0188,228.7485187,0,89.19805728,1.556799786,132036.933,89.21016026,1.557011023,-30.57638209,-0.533658541,-151.0458129,-2.636246757,,,,-91.10170612,-1.590024726,187.2346122,-91.08092419,-1.589662013,190.8339592,148.8479776,2.597887294,187.8948642,29.0546041,0.507098504,185.3213425,-45,3.146673036,-3.131545835,-3.143345261,-0.785398163,1.697056275,60,-125.5960841,-249.9552044,42.9840026,332.5672859,,,6056.844,6056.844
3/16/2026 16:42:52.867,,229,-75022.992,None,60.031,131487.682,132467.4538,132395.41,132117.6009,228.8343974,0,89.55755025,1.563074122,132087.9383,89.57121783,1.563312666,-30.20712092,-0.527213718,-150.684114,-2.62993392,,,,-90.72984306,-1.583534491,188.415286,-90.71615995,-1.583295676,192.0149994,149.0362435,2.601173153,188.9228414,29.19748605,0.509592265,186.9536841,-63.43494882,3.146608342,-3.128386871,-3.139526185,-1.107148718,2.683281573,60.01,-124.8268535,-330.4799966,-51.14880079,506.4556509,,,6056.844,6056.844
3/16/2026 16:42:52.900,,229,-74816.208,None,60.033,131520.0268,132498.966,132415.537,132145.5862,228.8828693,0,89.95315997,1.569978814,132108.0441,89.96340599,1.570157641,-29.81568036,-0.520381791,-150.2892525,-2.623042286,,,,-90.36493634,-1.577165667,188.4038216,-90.35809396,-1.577046245,192.00375,149.6644615,2.612137626,187.699334,29.69915443,0.51834803,186.4986863,-63.43494882,3.147203886,-3.132519417,-3.141390316,-1.107148718,2.683281573,60,-139.6609361,-225.6480046,-4.996792242,370.3057329,,,6056.844,6056.844
3/16/2026 16:42:52.933,,229,-74864.318,None,60.032,131462.5325,132445.8097,132365.9689,132092.1896,228.7903837,0,90.34361437,1.576793529,132062.3749,90.35564244,1.577003458,-29.42873167,-0.513628262,-149.899477,-2.61623942,,,,-90,-1.570796327,188.4,-89.64190604,-1.564546408,192.00375,149.848452,2.615348867,188.7360061,30.20323775,0.527145944,186.0580555,-63.43494882,3.141549866,-3.128977129,-3.143385364,-1.107148718,2.683281573,60,1.064578828,-315.3456016,44.15040874,270.130614,,,6056.844,6056.844
3/16/2026 16:42:52.967,,229,-74786.918,None,60.029,131422.1335,132406.8586,132333.4711,132054.914,228.7258205,0,90.69786881,1.582976435,132021.7929,90.71151725,1.583214646,-29.06923053,-0.507353784,-149.5423579,-2.610006516,,,,-89.63506366,-1.564426986,188.4038216,-89.64190604,-1.564546408,192.00375,150.1644609,2.620864262,188.1361209,31.02706676,0.541524472,186.2475772,-90,3.147761054,-3.128218046,-3.151530988,-1.570796327,2.4,60,-153.4281814,-333.1584002,244.9439928,241.6425889,,,6006.057,6006.057
3/16/2026 16:42:53.000,,229,-74869.546,None,60.029,131458.3503,132449.815,132357.65,132089.3623,228.7854866,0,91.04134274,1.588971186,132057.8104,91.05655396,1.589236672,-28.72687477,-0.501378548,-149.1983824,-2.604003012,,,,-89.27015694,-1.558058162,188.415286,-89.28384005,-1.558296978,192.0149994,150.6621063,2.629549814,188.5871682,31.02706676,0.541524472,186.2475772,-45,3.14753365,-3.130928362,-3.145527484,-0.785398163,3.39411255,60,-147.8212809,-266.3712046,96.99840168,317.1940838,,,6006.057,6006.057
3/16/2026 16:42:53.033,,229,-74762.669,None,60.032,131524.8054,132484.4048,132430.0629,132147.1573,228.8855904,0,91.41570783,1.59550509,132112.3268,91.42726223,1.595706752,-28.35242455,-0.494843159,-148.823441,-2.597459049,,,,-88.90530941,-1.551690372,188.4343918,-88.92583,-1.552048524,192.033747,150.4824817,2.626414772,187.5419953,31.02706676,0.541524472,186.2475772,-63.43494882,3.147755276,-3.121257931,-3.138983521,-1.107148718,2.683281573,60.01,-153.4144692,-505.2096212,-64.35360403,722.9776944,,,6006.057,6006.057
3/16/2026 16:42:53.067,,229,-75000.83,None,60.032,131514.699,132491.5392,132420.0587,132142.8469,228.8781247,0,91.81153202,1.602413525,132102.0222,91.82485532,1.60264606,-27.96228879,-0.488034006,-148.4316152,-2.590620399,,,,-88.54055065,-1.54532413,188.4611366,-88.21008939,-1.539556493,192.0937271,151.1573399,2.638193269,189.0523737,31.84905132,0.555870809,186.4755212,-63.43494882,3.142202553,-3.126227275,-3.146491208,-1.107148718,2.683281573,60,-15.18411409,-384.8544001,120.9600075,279.0785066,,,6006.057,6006.057
3/16/2026 16:42:53.100,,229,-74852.035,None,60.031,131473.1002,132446.0766,132364.1319,132095.1711,228.7955478,0,92.19239332,1.609060809,132060.6679,92.20219618,1.609231901,-27.5796256,-0.481355273,-148.0562843,-2.58406964,,,,-87.81141744,-1.532598355,188.5375294,-87.85241457,-1.53331389,192.1349526,151.4768814,2.643770321,188.4764176,32.35784767,0.564750981,186.096749,-63.43494882,3.142545791,-3.125125594,-3.148820621,-1.107148718,2.683281573,60,-23.73158533,-411.048006,178.0416073,256.7379841,,,6006.057,6006.057
3/16/2026 16:42:53.133,,229,-74920.248,None,60.029,131447.5799,132433.9594,132351.7738,132078.527,228.7667194,0,92.54700067,1.615249875,132046.4482,92.5638482,1.615543919,-27.21980505,-0.47507522,-147.7033194,-2.577909239,,,,-87.44710185,-1.526239849,188.5871682,-87.85241457,-1.53331389,192.1349526,152.2924494,2.658004668,188.4038216,32.66886053,0.570179179,186.7417468,-71.56505118,3.148857809,-3.133079888,-3.148088418,-1.249045772,3.794733192,60,-180.9172391,-212.3999942,160.5455951,232.7716382,,,6006.057,6006.057
3/16/2026 16:42:53.167,,229,-74827.066,None,60.03,131486.6087,132470.0257,132390.5459,132116.4797,228.8324553,0,92.90581544,1.621512374,132085.8337,92.91906958,1.621743702,-26.86215837,-0.468833108,-147.3384146,-2.57154045,,,,-87.44710185,-1.526239849,188.5871682,-87.49490713,-1.527074208,192.1836622,152.6164934,2.663660302,187.8488754,33.17851166,0.579074269,186.3866948,-63.43494882,3.14881791,-3.13249341,-3.150614719,-1.107148718,2.683281573,60.01,-179.9773555,-226.4255954,222.6239887,183.7789622,,,5950.515,5950.515
3/16/2026 16:42:53.200,,229,-74988.821,None,60.033,131510.1686,132489.8763,132417.588,132139.9629,228.8731294,0,93.29127341,1.628239884,132097.8859,93.30076156,1.628405484,-26.47454026,-0.462067895,-146.956542,-2.564875515,,,,-87.08299271,-1.519884945,188.6444274,-87.13759477,-1.520837931,192.2398502,152.7838884,2.666581897,188.9152191,33.17851166,0.579074269,186.3866948,-63.43494882,3.149243415,-3.128649792,-3.143949784,-1.107148718,2.683281573,60,-190.6515189,-323.9424201,58.17599082,456.4179482,,,5950.515,5950.515
3/16/2026 16:42:53.233,,229,-75085.574,None,60.032,131480.4581,132467.4021,132397.2285,132115.7947,228.8312688,0,93.67764503,1.634983341,132079.9896,93.68919761,1.635184972,-26.09152394,-0.455383,-146.5720682,-2.558165182,,,,-86.71911923,-1.513534155,188.7093002,-86.7805051,-1.514605541,192.3035101,153.1084807,2.672247101,188.3694243,33.79165568,0.589775651,187.7108415,-63.43494882,3.149790513,-3.127630101,-3.147940833,-1.107148718,2.683281573,60,-204.3270815,-348.3935774,157.7664037,394.9542553,,,5950.515,5950.515
3/16/2026 16:42:53.267,,229,-74649.946,None,60.029,131439.7228,132439.2481,132352.753,132078.0153,228.7658331,0,94.03331119,1.641190887,132051.0474,94.04685734,1.641427312,-25.73386095,-0.449140603,-146.2162814,-2.55195553,,,,-86.35551049,-1.507187985,188.7817788,-86.42366563,-1.508377517,192.3746345,153.4349488,2.677945045,187.8297101,33.89616656,0.59159971,185.0491827,-45,3.149804829,-3.127085648,-3.14355524,-0.785398163,3.39411255,60,-204.717637,-360.8639843,48.06718169,517.5144396,,,5950.515,5950.515
3/16/2026 16:42:53.300,,229,-74997.058,None,60.029,131474.9792,132464.2126,132386.4474,132109.3098,228.8200368,0,94.38233547,1.64728251,132074.1375,94.39710102,1.647540217,-25.38345553,-0.443024875,-145.8691601,-2.545897121,,,,-85.99219546,-1.500846942,188.8618543,-86.06710373,-1.502154338,192.4532151,153.5977205,2.680785946,188.903785,34.50852299,0.602287346,186.3982833,-63.43494882,3.149694555,-3.123810821,-3.148184467,-1.107148718,2.683281573,60,-202.0897262,-444.931191,162.6624078,484.3585094,,,5950.515,5950.515
3/16/2026 16:42:53.333,,229,-74764.973,None,60.032,131507.1684,132511.5234,132439.1943,132153.4201,228.8964381,0,94.75154084,1.653726359,132118.0534,94.76841768,1.654020915,-25.01250511,-0.436550568,-145.4949529,-2.539365972,,,,-85.60129465,-1.494024436,187.7530293,-85.71084667,-1.495936479,192.5392428,154.2534043,2.692229787,187.8488754,34.71860657,0.605953996,185.4106793,-90,3.149957394,-3.128780355,-3.145319968,-1.570796327,1.2,60.01,-207.4896902,-318.9168131,91.52638255,434.8801207,,,5950.515,5950.515
3/16/2026 16:42:53.367,,229,-74738.765,None,60.034,131503.5428,132491.656,132418.8424,132138.7787,228.8710783,0,95.1543761,1.660757161,132102.1879,95.1726546,1.661076181,-24.61059171,-0.429535856,-145.0973063,-2.532425731,,,,-84.87180896,-1.481292508,187.9523344,-85.32583629,-1.48921678,191.4366736,154.7406095,2.700733122,188.415286,35.53767779,0.620249486,185.8102258,-63.43494882,3.150292961,-3.130268978,-3.152675217,-1.107148718,2.683281573,60.01,-216.0164644,-282.6720052,272.6783973,226.0100724,,,5897.85,5897.85
3/16/2026 16:42:53.400,,229,-74961.072,None,60.031,131428.9837,132417.5684,132350.6162,132066.4931,228.745876,0,95.53907733,1.667471464,132028.4942,95.55391115,1.667730363,-24.22608808,-0.422825002,-144.7147515,-2.52574889,,,,-84.50767544,-1.47493718,188.0633936,-84.61068824,-1.476735092,191.6471758,155.5560452,2.71496516,188.4955172,35.62293931,0.62173758,187.4843994,-63.43494882,3.144465455,-3.137790162,-3.14748647,-1.107148718,2.683281573,60,-71.33077568,-94.91041022,146.2464029,19.99478304,,,5897.85,5897.85
3/16/2026 16:42:53.433,,229,-74948.501,None,60.028,131387.3999,132393.1416,132318.8259,132033.9154,228.6894499,0,95.88059287,1.673432034,131998.6325,95.89752559,1.673727566,-23.8839222,-0.416853081,-144.3668837,-2.519677451,,,,-84.14398641,-1.468589609,188.1820395,-84.28940686,-1.471127674,192.9576119,155.5560452,2.71496516,188.4955172,36.35306829,0.634480735,186.2475772,-45,3.14485524,-3.131818241,-3.154158186,-0.785398163,1.697056275,60,-81.04175838,-243.9216032,309.657595,15.30576657,,,5897.85,5897.85
3/16/2026 16:42:53.467,,229,-74902.795,None,60.03,131448.5855,132464.8258,132378.3795,132098.0647,228.8005596,0,96.22865215,1.679506815,132059.5698,96.24719514,1.679830451,-23.54140557,-0.410875038,-144.0203588,-2.51362945,,,,-84.1810291,-1.469236125,189.3758168,-84.64417496,-1.477319546,192.8419042,155.8889805,2.720775977,188.0021276,36.35306829,0.634480735,186.2475772,-63.43494882,3.157149997,-3.131651015,-3.148110185,-1.107148718,2.683281573,60,-389.0561785,-247.5791992,160.6895929,475.9457848,,,5897.85,5897.85
3/16/2026 16:42:53.500,,229,-75075.538,None,60.033,131511.0331,132509.7646,132422.8861,132148.6667,228.8882048,0,96.61376017,1.686228218,132111.1823,96.62828769,1.686481771,-23.15430564,-0.404118869,-143.6420476,-2.507026675,,,,-83.78077031,-1.462250292,188.3082579,-83.93507755,-1.464943461,193.0807085,156.037511,2.723368324,189.0980698,36.86989765,0.643501109,186,-63.43494882,3.151425232,-3.127487193,-3.150527784,-1.107148718,2.683281573,60,-244.6072726,-353.4336116,220.0752024,377.9656818,,,5897.85,5897.85
3/16/2026 16:42:53.533,,229,-75128.256,None,60.033,131488.4119,132486.8487,132389.0585,132122.204,228.8423701,0,97.00815618,1.693111727,132086.8482,97.02967589,1.693487316,-22.7583866,-0.397208779,-143.2433186,-2.50006754,,,,-83.41805534,-1.455919721,188.4420335,-83.22784003,-1.452599838,193.3490109,156.3706223,2.729182212,188.6138913,37.16447489,0.648642452,186.7224679,-63.43494882,3.146087154,-3.126390991,-3.148709992,-1.107148718,2.683281573,60,-111.8709489,-379.8575888,175.9392035,315.7893341,,,5897.85,5897.85
3/16/2026 16:42:53.567,,229,-75104.87,None,60.03,131424.1633,132426.5294,132327.7386,132060.2474,228.7350581,0,97.37887024,1.699581908,132025.3557,97.39171165,1.699806033,-22.3982089,-0.390922492,-142.8723895,-2.493593606,,,,-82.69424047,-1.443286769,188.7321912,-82.87498365,-1.446441332,193.494186,157.1840133,2.743378564,188.7703367,37.68098062,0.657657177,186.4986863,-63.43494882,3.146247365,-3.134301056,-3.151250783,-1.107148718,2.683281573,60,-115.9830487,-182.2752036,238.3487816,59.90947075,,,5897.85,5897.85
3/16/2026 16:42:53.600,,229,-74695.118,None,60.028,131433.2747,132422.8317,132324.0212,132060.7924,228.7360021,0,97.71990166,1.705534029,132032.6649,97.73948563,1.705875833,-22.05112363,-0.384864711,-142.5315177,-2.487644272,,,,-82.33319574,-1.436985349,188.8885386,-82.47617956,-1.439480888,192.4569562,157.0419445,2.740898995,187.6648076,37.90748267,0.661610384,185.5504244,-63.43494882,3.145356721,-3.125763706,-3.149254656,-1.107148718,2.683281573,60,-93.8735761,-393.3504158,188.1216058,299.1023861,,,5844.036,5844.036
3/16/2026 16:42:53.633,,229,-74704.219,None,60.031,131489.6292,132475.3064,132388.0942,132118.4278,228.8358295,0,98.08004052,1.711819638,132075.1521,98.10569946,1.712267471,-21.68961299,-0.37855516,-142.1723878,-2.481376272,,,,-82.28432644,-1.436132419,187.699334,-82.47617956,-1.439480888,192.4569562,157.7199973,2.752733249,186.7417468,38.19868518,0.666692826,186.2900964,-63.43494882,3.151748359,-3.131288409,-3.148069098,-1.107148718,2.683281573,60.01,-251.7598554,-254.9087968,159.7247819,346.9438702,,,5844.036,5844.036
3/16/2026 16:42:53.667,,229,-74698.546,None,60.032,131509.1848,132495.7002,132398.7718,132135.2981,228.8650498,0,98.46796812,1.718590252,132096.066,98.49017871,1.718977899,-21.30128748,-0.371777601,-141.7870646,-2.474651114,,,,-81.92165534,-1.429802614,187.8642063,-82.12230033,-1.43330453,192.6177562,158.1985905,2.761086276,187.4037353,38.42807735,0.670696475,185.3485365,-63.43494882,3.152282429,-3.132863877,-3.145347589,-1.107148718,2.683281573,60,-265.2737248,-216.7344213,92.14559273,389.8625534,,,5844.036,5844.036
3/16/2026 16:42:53.700,,229,-74747.549,None,60.031,131461.671,132435.1451,132346.0856,132081.6982,228.772212,0,98.85027511,1.725262767,132048.1974,98.87419998,1.725680335,-20.91637218,-0.365059562,-141.3977966,-2.467857106,,,,-81.19829168,-1.417177537,188.2164711,-81.36286858,-1.420049946,191.774868,158.6737816,2.769379925,188.0787069,38.71750791,0.675747991,186.096749,-63.43494882,3.145730281,-3.134439487,-3.143605097,-1.107148718,2.683281573,60,-102.8348324,-178.1712052,49.56479003,231.4412476,,,5844.036,5844.036
3/16/2026 16:42:53.733,,229,-74947.205,None,60.028,131406.5785,132407.2539,132310.2097,132042.1162,228.703654,0,99.20116082,1.731386878,132006.5246,99.22233318,1.731756406,-20.57670899,-0.359131321,-141.0520881,-2.461823354,,,,-80.83765295,-1.410883204,188.4038216,-81.41637852,-1.42098387,192.9613433,159.145542,2.777613697,188.7665225,39.23736711,0.684821246,185.9186919,-45,3.152740276,-3.136745018,-3.1466446,-0.785398163,1.697056275,60,-277.2415768,-121.1616051,124.2720036,274.1311782,,,5844.036,5844.036
3/16/2026 16:42:53.767,,229,-74991.37,None,60.028,131447.0206,132437.3567,132350.0765,132078.91,228.7673828,0,99.5308025,1.737140211,132046.6761,99.55347255,1.737535878,-20.23947367,-0.353245454,-140.7179034,-2.455990731,,,,-80.83765295,-1.410883204,188.4038216,-81.00875272,-1.413869458,191.9587456,158.8059435,2.771686586,189.1970401,39.52263127,0.689800045,186.6800471,-45,3.151405336,-3.12493204,-3.145790776,-0.785398163,1.697056275,60,-244.116961,-417.441615,103.7232033,557.8353728,,,5844.036,5844.036
3/16/2026 16:42:53.800,,229,-74864.16,None,60.031,131496.5437,132485.4879,132395.7477,132126.681,228.8501246,0,99.89702108,1.743531931,132093.7849,99.92650303,1.744046488,-19.87270504,-0.346844134,-140.3506837,-2.449581538,,,,-80.47774499,-1.404601625,188.5986214,-80.6553281,-1.407701035,192.1499415,159.145542,2.777613697,188.7665225,39.75818005,0.693911147,185.7559689,-63.43494882,3.151747523,-3.124457831,-3.143492685,-1.107148718,2.683281573,60,-252.9809253,-428.5008078,46.72801511,634.753718,,,5787.582,5787.582
3/16/2026 16:42:53.833,,229,-74769.624,None,60.033,131496.8985,132481.0804,132399.4391,132126.5586,228.8499125,0,100.2880869,1.750357317,132095.8109,100.3141997,1.750813072,-19.48206501,-0.340026179,-139.9597205,-2.442757942,,,,-79.69515353,-1.390942827,187.8297101,-79.95065141,-1.395402106,192.5542002,159.8293466,2.789548339,187.9255172,40.80233164,0.71213503,185.4766832,-63.43494882,3.146215178,-3.129574518,-3.154892972,-1.107148718,2.683281573,60,-114.6914385,-299.203218,326.606407,87.28824957,,,5787.582,5787.582
3/16/2026 16:42:53.867,,229,-75233.246,None,60.03,131433.1843,132426.5789,132328.7795,132063.6041,228.7408722,0,100.6583615,1.756819828,132033.9196,100.6810328,1.757215517,-19.11632517,-0.333642815,-139.5936975,-2.436369636,,,,-79.40266485,-1.385837937,189.2274821,-79.59944798,-1.38927245,192.7672171,160.4192883,2.799844765,189.7746031,40.84035771,0.71279871,187.1692282,-63.43494882,3.146487967,-3.13348758,-3.149168346,-1.107148718,2.683281573,60,-122.3062058,-203.688007,187.6320119,138.3622009,,,5787.582,5787.582
3/16/2026 16:42:53.900,,229,-74886.408,None,60.027,131431.7578,132404.5029,132319.3183,132052.5922,228.721799,0,100.9933167,1.762665899,132022.6911,101.0113861,1.762981269,-18.78471952,-0.327855205,-139.2549871,-2.430458026,,,,-78.97654404,-1.378400725,188.2738431,-79.59944798,-1.38927245,192.7672171,160.6410058,2.803714465,188.2432469,41.60286708,0.726107009,186.1547743,-63.43494882,3.152253719,-3.13156967,-3.156565035,-1.107148718,2.683281573,60,-264.9908936,-249.8112014,368.784016,146.018079,,,5787.582,5787.582
3/16/2026 16:42:53.933,,229,-75040.272,None,60.029,131465.3153,132455.1634,132365.2748,132096.0073,228.7969961,0,101.3303544,1.768548317,132053.6313,101.3550618,1.768979542,-18.44315621,-0.3218938,-138.9147351,-2.424519507,,,,-78.61853725,-1.372152328,188.506976,-79.24903301,-1.383156555,192.9874607,161.104854,2.811810143,188.9838088,41.60286708,0.726107009,186.1547743,-63.43494882,3.152136097,-3.133703943,-3.150626516,-1.107148718,2.683281573,60,-262.4533979,-197.4672188,222.5952073,237.3254094,,,5787.582,5787.582
3/16/2026 16:42:53.967,,229,-75096.749,None,60.032,131482.97,132484.4521,132385.7491,132118.4923,228.8359413,0,101.7101103,1.775176307,132085.0853,101.732454,1.775566279,-18.06733658,-0.31533451,-138.542431,-2.418021575,,,,-78.26142879,-1.36591961,188.7474503,-78.47968005,-1.369728813,192.2735551,161.2219668,2.813854147,190.1195413,42.12454632,0.735212029,186.0619252,-63.43494882,3.145295092,-3.129188657,-3.153233604,-1.107148718,2.683281573,60,-92.30425581,-312.4224064,286.7328015,117.9938607,,,5787.582,5787.582
3/16/2026 16:42:54.000,,229,-75151.613,None,60.031,131454.3614,132451.3366,132351.0992,132086.3596,228.7802858,0,102.0860292,1.781737329,132046.9095,102.1038896,1.782049053,-17.68475041,-0.308657122,-138.1606766,-2.411358704,,,,-77.90524292,-1.359702994,188.995238,-77.78068708,-1.357529084,192.7672171,161.9095106,2.825854051,189.3606084,42.3974378,0.739974884,186.868938,-63.43494882,3.139578137,-3.134511173,-3.151333588,-1.107148718,2.683281573,60,50.27471963,-177.6095953,240.9119933,-113.5771176,,,5729.114,5729.114
3/16/2026 16:42:54.033,,229,-75067.43,None,60.028,131418.3313,132388.2862,132317.5771,132042.1364,228.7036889,0,102.4305119,1.787749687,132010.6212,102.4499302,1.7880886,-17.33946337,-0.302630726,-137.811947,-2.405272224,,,,-77.55000349,-1.353502896,189.2503104,-77.78068708,-1.357529084,192.7672171,162.2553284,2.831889709,188.9914284,42.91743472,0.749050542,186.7995717,-71.56505118,3.145617684,-3.134520435,-3.154322766,-1.249045772,3.794733192,60,-100.5572686,-176.9472114,314.6399935,-37.13551349,,,5729.114,5729.114
3/16/2026 16:42:54.067,,229,-74913.826,None,60.027,131449.3458,132408.4818,132333.9113,132064.6315,228.7426516,0,102.7541781,1.793398728,132029.6705,102.7738952,1.793742855,-17.01606706,-0.296986396,-137.4879571,-2.399617534,,,,-77.47119229,-1.352127381,188.0787069,-77.3545796,-1.350092106,191.8536943,162.6024871,2.837948772,188.62916,42.91743472,0.749050542,186.7995717,-71.56505118,3.143834961,-3.134935168,-3.148668076,-1.249045772,3.794733192,60,-55.68086301,-166.2768022,174.9024021,47.05526307,,,5729.114,5729.114
3/16/2026 16:42:54.100,,229,-74973.139,None,60.03,131498.1705,132476.5934,132394.6432,132123.879,228.8452713,0,103.1058054,1.799535783,132092.6168,103.1231598,1.799838673,-16.66544083,-0.290866814,-137.1376776,-2.393504003,,,,-77.1148306,-1.345907696,188.3426664,-77.00538321,-1.343997479,192.1199625,162.6024871,2.837948772,188.62916,43.43777508,0.758132195,186.7456024,-45,3.143836152,-3.128815586,-3.151636198,-0.785398163,1.697056275,60.01,-55.81522247,-319.2767971,248.3135964,126.7784232,,,5729.114,5729.114
3/16/2026 16:42:54.133,,229,-74955.557,None,60.032,131507.527,132465.1301,132398.5891,132124.47,228.846295,0,103.4908744,1.806256504,132092.8255,103.5036641,1.806479726,-16.28262731,-0.284185457,-136.7555022,-2.386833783,,,,-76.40516367,-1.333521671,188.8923503,-76.6571663,-1.337919947,192.3933471,163.4052464,2.851959565,189.0752231,43.6921044,0.762571079,185.8760878,-90,3.144399673,-3.136145022,-3.149404862,-1.570796327,1.2,60,-70.03875955,-136.4400197,192.2543979,14.2243813,,,5729.114,5729.114
3/16/2026 16:42:54.167,,229,-74906.942,None,60.03,131444.1487,132405.1669,132332.6926,132061.3923,228.7370411,0,103.8568908,1.812644696,132026.3695,103.8763947,1.812985103,-15.91187166,-0.277714551,-136.3851774,-2.380370396,,,,-75.96375653,-1.325817664,188.0136165,-76.30995038,-1.331859886,192.6738176,163.754367,2.858052868,188.7360061,44.2151754,0.77170039,185.8450968,-90,3.144844989,-3.135767419,-3.152070786,-1.570796327,1.2,60,-80.7317834,-145.5695894,257.6879983,-31.38662549,,,5729.114,5729.114
3/16/2026 16:42:54.200,,229,-74729.174,None,60.027,131409.2736,132368.1707,132299.4667,132026.3594,228.6763623,0,104.187846,1.818420953,131994.1701,104.2037485,1.818698505,-15.58722614,-0.272048417,-136.0547201,-2.374602828,,,,-75.96375653,-1.325817664,188.0136165,-75.87681308,-1.324300214,191.7973931,164.1047316,2.864167885,188.4038216,44.2151754,0.77170039,185.8450968,-63.43494882,3.142998719,-3.136216302,-3.146303218,-1.107148718,2.683281573,60,-34.89389376,-134.078408,115.8191948,53.1531069,,,5679.378,5679.378
3/16/2026 16:42:54.233,,229,-74945.822,None,60.028,131454.409,132416.4657,132355.4899,132076.1873,228.7626668,0,104.5161599,1.824151111,132039.0858,104.5335175,1.824454059,-15.25284172,-0.266212308,-135.7236435,-2.368824453,,,,-75.60953675,-1.319635362,188.3082579,-75.5297059,-1.318242051,192.0937271,164.204071,2.865901684,189.5582232,44.73837725,0.780831985,185.8295994,-63.43494882,3.14269611,-3.132113992,-3.149656438,-1.107148718,2.683281573,60,-27.43639003,-237.9168144,198.3312057,67.02199878,,,5679.378,5679.378
3/16/2026 16:42:54.267,,229,-74782.022,None,60.031,131513.8712,132477.0271,132415.4805,132136.193,228.8665998,0,104.880791,1.830515125,132098.2816,104.8997615,1.830846223,-14.89096516,-0.259896371,-135.3634865,-2.362538526,,,,-75.25643716,-1.313472612,188.610074,-75.5297059,-1.318242051,192.0937271,164.4563208,2.870304273,188.0787069,45.26162275,0.789964342,185.8295994,-26.56505118,3.149088274,-3.130200644,-3.152502868,-0.463647609,2.683281573,60,-186.7521335,-283.8384013,268.4592182,202.1313166,,,5679.378,5679.378
3/16/2026 16:42:54.300,,229,-74923.877,None,60.032,131489.2541,132455.1178,132395.8521,132114.1474,228.8284157,0,105.2660764,1.837239623,132076.5204,105.281718,1.837512621,-14.50709844,-0.253196633,-134.9816395,-2.355874039,,,,-74.90447916,-1.307329786,188.9190303,-75.09174199,-1.310598139,191.2372349,164.9986815,2.879770254,190.0778788,45.7848246,0.799095937,185.8450968,-63.43494882,3.14811076,-3.132966887,-3.154969976,-1.107148718,2.683281573,60,-162.6371284,-217.1664023,329.1408055,50.66272509,,,5679.378,5679.378
3/16/2026 16:42:54.333,,229,-74849.069,None,60.028,131427.9494,132392.6957,132330.7382,132051.1972,228.7193827,0,105.6191764,1.843402382,132014.9822,105.6364028,1.843703039,-14.14960304,-0.246957161,-134.6289328,-2.349718146,,,,-74.55368363,-1.301207249,189.2350919,-74.83875742,-1.306182725,192.7074467,165.6095368,2.890431689,188.3082579,45.7848246,0.799095937,185.8450968,-90,3.149885764,-3.13738885,-3.148814083,-1.570796327,2.4,60,-207.1750089,-104.8031964,177.595206,134.3829992,,,5679.378,5679.378
3/16/2026 16:42:54.367,,229,-74736.95,None,60.027,131424.3928,132381.6553,132320.7113,132042.9783,228.7051471,0,105.9403876,1.849008574,131999.6564,105.9576122,1.8493092,-13.8296596,-0.241373094,-134.305562,-2.34407426,,,,-74.10473163,-1.293371558,188.4038216,-74.39916219,-1.298510341,191.8687051,165.6095368,2.890431689,188.3082579,46.3078956,0.808225248,185.8760878,-45,3.147819541,-3.131804783,-3.152299508,-0.785398163,1.697056275,60,-154.8569549,-243.9936125,263.3327955,135.517772,,,5679.378,5679.378
3/16/2026 16:42:54.400,,229,-74932.819,None,60.028,131477.7704,132444.7524,132374.7419,132099.8219,228.8036032,0,106.2679096,1.854724913,132067.6812,106.2830049,1.854988374,-13.50239647,-0.235661275,-133.9715928,-2.338245399,,,,-73.75436695,-1.287256541,188.7360061,-73.71122597,-1.286503589,192.5280239,165.9637565,2.89661399,188.0136165,46.56222492,0.812664132,186.7456024,-63.43494882,3.141491963,-3.132275265,-3.150909531,-1.107148718,2.683281573,60,2.509806255,-232.0128205,230.3136128,-0.810598541,,,5671.489,5671.489
3/16/2026 16:42:54.433,,229,-74889.72,None,60.031,131513.4305,132478.6315,132426.2086,132140.1667,228.8734824,0,106.6324433,1.861087225,132103.1079,106.6491693,1.861379148,-13.13621243,-0.229270158,-133.6121287,-2.331971566,,,,-73.40524643,-1.281163239,189.0752231,-73.71122597,-1.286503589,192.5280239,166.0519038,2.898152451,189.1780114,47.10165433,0.822078951,185.1036466,-63.43494882,3.147882737,-3.127422609,-3.154050517,-1.107148718,2.683281573,60,-157.1090481,-355.1183975,305.3664013,206.8610443,,,5671.489,5671.489
3/16/2026 16:42:54.467,,229,-74999.203,None,60.031,131482.0993,132439.7439,132398.5891,132107.5504,228.8169893,0,107.0058972,1.867605225,132075.0256,107.0193011,1.867839167,-12.76192668,-0.22273764,-133.2444978,-2.325555197,,,,-73.05738923,-1.275091985,189.4214349,-73.26640578,-1.278740012,191.7185437,166.490196,2.905802093,190.0589382,47.35329687,0.826470942,185.9845155,-63.43494882,3.146579179,-3.128539733,-3.152026139,-1.107148718,2.683281573,60,-124.7515822,-328.5503955,256.9103959,196.3915818,,,5671.489,5671.489
3/16/2026 16:42:54.500,,229,-74997.115,None,60.027,131446.2105,132415.4196,132348.7964,132070.8819,228.7534776,0,107.3381819,1.873404687,132035.368,107.3580811,1.873751994,-12.42912282,-0.216929116,-132.9020166,-2.319577772,,,,-72.60248711,-1.267152445,188.62916,-73.02808309,-1.274580496,193.2149063,167.1957339,2.918116052,189.5126381,47.62640564,0.831237589,185.1736482,-63.43494882,3.14833249,-3.135045168,-3.150815361,-1.107148718,2.683281573,60,-167.8592114,-164.3040189,226.0223849,106.1408454,,,5671.489,5671.489
3/16/2026 16:42:54.533,,229,-74968.618,None,60.027,131457.003,132419.0316,132370.1164,132082.7913,228.7741054,0,107.6742552,1.879270273,132053.1744,107.685692,1.879469882,-12.0940318,-0.211080675,-132.5752191,-2.313874079,,,,-72.60248711,-1.267152445,188.62916,-72.92358972,-1.272756743,192.0674881,167.1957339,2.918116052,189.5126381,47.87545368,0.835584298,186.0619252,-45,3.152226625,-3.129196727,-3.149458377,-0.785398163,1.697056275,60,-264.8774456,-311.068803,193.7232086,382.22304,,,5671.489,5671.489
3/16/2026 16:42:54.567,,229,-74640.845,None,60.03,131494.3754,132466.8363,132407.081,132123.5137,228.8446385,0,108.0250771,1.88539327,132086.6579,108.043073,1.885707358,-11.73949517,-0.204892843,-132.2230407,-2.307727408,,,,-72.14377674,-1.259146439,187.8488754,-72.13231759,-1.258946439,191.6434189,167.4711923,2.922923708,188.0787069,48.15071641,0.840388539,185.2591698,-63.43494882,3.144653797,-3.127816551,-3.148115947,-1.107148718,2.683281573,60.01,-75.95398228,-343.209599,160.0128121,259.1507691,,,5671.489,5671.489
3/16/2026 16:42:54.600,,229,-74897.107,None,60.031,131483.7196,132474.9483,132400.0672,132120.347,228.8391536,0,108.3970907,1.891886133,132090.8965,108.413452,1.89217169,-11.36794989,-0.198408155,-131.8552037,-2.30130744,,,,-71.79608129,-1.253078009,188.2202965,-71.67895914,-1.251033841,190.8754568,167.9052429,2.93049932,188.995238,48.64118526,0.848948835,187.0537891,-63.43494882,3.143205531,-3.128907475,-3.150256275,-1.107148718,2.683281573,60,-40.09964353,-317.5920034,214.5599941,143.1316528,,,5671.489,5671.489
3/16/2026 16:42:54.633,,229,-74798.366,None,60.028,131447.8888,132415.3435,132361.5231,132075.6645,228.7617614,0,108.7445103,1.897949748,132043.4634,108.7607997,1.898234051,-11.02378691,-0.192401378,-131.5084396,-2.295255265,,,,-71.10485401,-1.241013817,188.9838088,-71.4520419,-1.247073388,192.3933471,168.6185373,2.942948655,188.506976,49.19766836,0.858661297,185.4766832,-63.43494882,3.145307439,-3.135350033,-3.153916562,-1.107148718,2.683281573,59.99,-92.69882663,-155.8223887,302.5440008,-54.02278541,,,5663.791,5663.791
3/16/2026 16:42:54.667,,229,-74895.437,None,60.026,131431.2845,132409.255,132357.1691,132066.667,228.7461772,0,109.0607473,1.903469126,132026.6428,109.0784715,1.903778471,-10.70705566,-0.186873374,-131.1917892,-2.289728674,,,,-70.98632561,-1.238945106,187.8488754,-71.11391263,-1.241171919,192.778422,168.6900675,2.944197094,189.6835259,49.47946045,0.863579497,184.6947752,-45,3.14495039,-3.131070468,-3.153308171,-0.785398163,1.697056275,60,-83.27525351,-264.2688042,286.3872101,61.15684762,,,5663.791,5663.791
3/16/2026 16:42:54.700,,229,-74737.742,None,60.028,131487.2724,132480.1967,132408.8592,132126.2166,228.8493201,0,109.3814242,1.909065993,132093.7113,109.4023278,1.90943083,-10.38979369,-0.181336108,-130.8693879,-2.284101709,,,,-70.64100582,-1.232918139,188.2432469,-70.99778477,-1.239145106,191.6434189,169.4026649,2.956634263,189.2274821,50.00391995,0.872733042,184.8350616,-63.43494882,3.148575936,-3.137970371,-3.156834751,-1.107148718,2.683281573,60,-173.643137,-90.80641988,373.0175945,-108.5680376,,,5663.791,5663.791
3/16/2026 16:42:54.733,,229,-75066.494,None,60.031,131530.6605,132522.4437,132463.5582,132173.0015,228.930354,0,109.7448274,1.915408576,132136.7815,109.7673993,1.915802529,-10.0227064,-0.174929227,-130.5067129,-2.277771835,,,,-70.29714234,-1.226916589,188.6444274,-70.32214248,-1.227352923,192.4382498,169.7602254,2.962874872,189.0104759,49.95845092,0.871939458,186.5257087,-90,3.143155452,-3.137804099,-3.149711293,-1.570796327,2.4,60,-38.95565302,-94.89598144,200.5919948,-66.74036033,,,5663.791,5663.791
3/16/2026 16:42:54.767,,229,-74939.285,None,60.031,131485.122,132491.1006,132415.8067,132131.4685,228.8584167,0,110.1222946,1.92199662,132095.0194,110.1417039,1.922335376,-9.640627115,-0.168260685,-130.1293365,-2.271185375,,,,-69.95475057,-1.220940725,189.0523737,-70.32214248,-1.227352923,192.4382498,169.7602254,2.962874872,189.0104759,50.24181995,0.87688518,185.7559689,-63.43494882,3.149688299,-3.131135557,-3.148070555,-1.107148718,2.683281573,60,-202.1693485,-261.8639942,159.3359981,304.6973445,,,5663.791,5663.791
3/16/2026 16:42:54.800,,229,-74799.058,None,60.028,131431.2231,132431.8228,132349.1686,132071.5166,228.7545771,0,110.4640191,1.927960838,132040.8428,110.4850217,1.928327403,-9.297593775,-0.162273624,-129.7876121,-2.26522116,,,,-69.48668093,-1.212771369,188.3426664,-69.86369657,-1.219351533,191.7185437,170.477745,2.975397951,188.5986214,51.28249209,0.895048336,186.096749,-45,3.147678936,-3.137671575,-3.160269496,-0.785398163,3.39411255,60,-151.3583627,-97.9344085,459.9792164,-210.6864452,,,5663.791,5663.791
3/16/2026 16:42:54.833,,229,-74882.808,None,60.026,131432.293,132437.8069,132357.5195,132076.6612,228.7634877,0,110.7803128,1.933481204,132045.8975,110.7978911,1.933788004,-8.986930925,-0.156851534,-129.4743469,-2.25975365,,,,-69.48668093,-1.212771369,188.3426664,-69.52772048,-1.213487644,192.1349526,170.1185939,2.969129582,188.8008475,51.28249209,0.895048336,186.096749,-63.43494882,3.147275648,-3.125981116,-3.154801986,-1.107148718,2.683281573,60,-141.3346079,-390.3408089,325.3536215,206.3217953,,,5655.856,5655.856
3/16/2026 16:42:54.867,,229,-75061.325,None,60.028,131514.8698,132491.518,132425.6611,132144.7679,228.8814519,0,111.1103755,1.939241885,132105.8439,111.1257166,1.939509639,-8.662913965,-0.151196372,-129.141458,-2.253943643,,,,-68.80594352,-1.200890259,189.1970401,-69.06563158,-1.205422671,191.4366736,170.8953991,2.982687391,189.5886073,51.51242303,0.899061388,187.0345423,-63.43494882,3.14493231,-3.133883763,-3.153005031,-1.107148718,2.683281573,60,-83.47133286,-193.6367981,282.6576013,-5.549470332,,,5655.856,5655.856
