time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:42:54.900,,229,-75016.253,None,60.031,131545.5391,132535.5737,132462.5103,132181.9753,228.9458971,0,111.4671074,1.945468032,132143.0519,111.4908242,1.945881968,-8.298107475,-0.144829297,-128.7814018,-2.247659477,,,,-68.33404128,-1.192654011,188.5184341,-68.73094016,-1.199581204,191.8687051,171.2538377,2.988943325,189.4024287,51.80131482,0.904103501,186.2900964,-45,3.145463172,-3.133772622,-3.151762978,-0.785398163,1.697056275,60,-96.41979631,-196.3008079,250.9632141,41.75739011,,,5655.856,5655.856
3/16/2026 16:42:54.933,,229,-74875.824,None,60.03,131512.4587,132488.2612,132427.7506,132143.5776,228.8793902,0,111.8304014,1.951808708,132114.0794,111.8509212,1.952166847,-7.934148602,-0.138477016,-128.4214218,-2.241376641,,,,-67.99589403,-1.186752229,188.9647586,-68.39776392,-1.193766181,192.3072542,171.9216553,3.000598941,187.8642063,52.31901938,0.91313915,186.4986863,-45,3.145933028,-3.139075957,-3.154515791,-0.785398163,1.697056275,60,-108.3566951,-62.64001378,319.1616142,-148.1649053,,,5655.856,5655.856
3/16/2026 16:42:54.967,,229,-75102.379,None,60.028,131477.5492,132467.6973,132392.0801,132113.2086,228.8267896,0,112.1677742,1.957696975,132078.8808,112.1898429,1.958082146,-7.600131142,-0.132647312,-128.0831389,-2.23547249,,,,-67.65935204,-1.180878463,189.4176338,-68.06611496,-1.187977815,192.7522763,171.9727625,3.001490929,189.0523737,52.83552511,0.922153875,186.7224679,-45,3.146059961,-3.134138241,-3.157626365,-0.785398163,1.697056275,60,-111.7630336,-186.681605,396.3455977,-97.9009591,,,5655.856,5655.856
3/16/2026 16:42:55.000,,229,-74895.149,None,60.028,131491.5807,132476.9619,132411.5312,132127.4572,228.8514689,0,112.5021546,1.963533014,132097.2018,112.520919,1.963860514,-7.269856784,-0.126882937,-127.7474676,-2.229613921,,,,-67.5205656,-1.178456183,188.3082579,-67.73600488,-1.182216307,193.2037267,172.2843264,3.006928746,187.699334,53.13010235,0.927295218,186,-45,3.146076821,-3.133811683,-3.156909139,-0.785398163,1.697056275,60.01,-111.5432634,-193.4783981,377.2079982,-72.18633679,,,5655.856,5655.856
3/16/2026 16:42:55.033,,229,-74748.125,None,60.03,131537.9796,132507.2173,132432.7242,132160.0408,228.9079054,0,112.8576336,1.969737293,132127.5992,112.8808139,1.970141865,-6.912631955,-0.120648188,-127.393227,-2.223431257,,,,-67.18401335,-1.172582238,188.7703367,-67.60039645,-1.179849494,192.0937271,172.6476206,3.013269426,187.5419953,53.13010235,0.927295218,186,-63.43494882,3.149991359,-3.133917614,-3.150726475,-1.107148718,2.683281573,60.01,-209.4761276,-190.7279876,224.9856061,175.2185091,,,5648.011,5648.011
3/16/2026 16:42:55.067,,229,-74999.131,None,60.03,131507.6474,132502.7502,132410.9092,132141.1985,228.8752695,0,113.2252445,1.976153313,132096.9119,113.2500778,1.976586736,-6.541896261,-0.114177629,-127.0287897,-2.217070625,,,,-66.8491162,-1.16673718,189.2388966,-66.9417254,-1.168353515,193.0210351,173.0558695,3.020394712,188.5833503,53.13010235,0.927295218,186,-45,3.144940251,-3.134572341,-3.144365843,-0.785398163,1.697056275,60,-83.68266147,-175.4208141,68.29921126,190.8042644,,,5648.011,5648.011
3/16/2026 16:42:55.100,,229,-74731.032,None,60.028,131464.9461,132450.6451,132377.4587,132098.4444,228.8012172,0,113.5670712,1.982119315,132058.661,113.5886507,1.982495947,-6.19974574,-0.108205976,-126.6891512,-2.211142815,,,,-66.37062227,-1.158385885,188.6138913,-66.80140949,-1.165904541,191.9174823,173.7807703,3.033046619,188.3082579,53.94538183,0.941524529,185.538783,-45,3.148400488,-3.141252595,-3.152667344,-0.785398163,1.697056275,60,-169.5688964,-8.481588237,272.0016008,-93.9511162,,,5648.011,5648.011
3/16/2026 16:42:55.133,,229,-74836.469,None,60.026,131482.9267,132470.3176,132384.2333,132113.2472,228.8268566,0,113.8821481,1.987618443,132076.359,113.905147,1.988019851,-5.885668481,-0.102724294,-126.370268,-2.205577253,,,,-65.8889805,-1.14997965,188.0021276,-66.47293605,-1.160171598,192.3933471,173.7807703,3.033046619,188.3082579,54.46232221,0.950546841,185.8102258,-63.43494882,3.148191449,-3.135770913,-3.156124094,-1.107148718,2.683281573,60,-163.851101,-145.2239816,357.4367943,-48.36171158,,,5648.011,5648.011
3/16/2026 16:42:55.167,,229,-74901.83,None,60.03,131545.4149,132523.9889,132439.2095,132170.2791,228.9256386,0,114.2256099,1.993612983,132127.5774,114.2480023,1.994003804,-5.544364757,-0.09676742,-126.0247016,-2.199545982,,,,-65.55604522,-1.144168834,188.4955172,-66.00110965,-1.151936673,191.7786224,174.1439864,3.039385935,188.1820395,54.6762711,0.954280953,186.7880082,-63.43494882,3.145940477,-3.136153355,-3.153826935,-1.107148718,2.683281573,60.01,-108.2841836,-135.6480107,302.6447905,-58.71259618,,,5648.011,5648.011
3/16/2026 16:42:55.200,,229,-74868.408,None,60.032,131567.1337,132538.9135,132450.0238,132186.0848,228.953015,0,114.6032672,2.000204346,132153.9433,114.6225751,2.000541332,-5.168597786,-0.090209049,-125.6499182,-2.193004777,,,,-65.40422846,-1.141519131,187.4037353,-65.67442476,-1.146234946,192.2698104,174.5076754,3.045733506,188.0633936,54.97771262,0.9595421,186.096749,-45,3.146776278,-3.135942555,-3.152546877,-0.785398163,1.697056275,60.01,-128.3778065,-140.832014,269.9999822,-0.790161735,,,5648.011,5648.011
3/16/2026 16:42:55.233,,229,-75088.8,None,60.03,131508.2009,132487.7894,132413.4577,132137.233,228.8684011,0,114.9750743,2.006693604,132100.5135,115.0029962,2.007180934,-4.795533251,-0.083697845,-125.2787285,-2.186526296,,,,-64.89543133,-1.132638946,189.5012401,-65.34941528,-1.140562461,192.7672171,174.9043001,3.052655912,189.1475614,55.49147701,0.968508981,186.3982833,-26.56505118,3.147743395,-3.136353757,-3.155035277,-0.463647609,2.683281573,60,-153.9718375,-131.2847978,331.7760154,-46.51938009,,,5654.153,5654.153
3/16/2026 16:42:55.267,,229,-74907.547,None,60.027,131468.173,132449.7232,132357.7724,132092.6311,228.7911484,0,115.3122478,2.012578391,132054.3864,115.3347332,2.012970836,-4.463601076,-0.077904535,-124.9464852,-2.180727556,,,,-64.74060948,-1.129936795,188.415286,-65.19980662,-1.137951297,191.6772287,175.2665617,3.05897857,189.0447566,55.49147701,0.968508981,186.3982833,-45,3.150922133,-3.136883105,-3.149236537,-0.785398163,3.39411255,60,-232.1240161,-117.9216012,188.5824105,161.4632069,,,5654.153,5654.153
3/16/2026 16:42:55.300,,229,-75012.221,None,60.027,131486.6372,132465.7106,132373.3119,132109.2906,228.8200034,0,115.6314317,2.018149202,132072.5528,115.6553367,2.018566423,-4.140347237,-0.072262691,-124.6192703,-2.175016579,,,,-64.41148686,-1.124192522,188.9304634,-64.87504218,-1.132283088,192.1836622,175.629203,3.065307854,188.9495171,56.00354085,0.977446181,186.7147557,-45,3.150849511,-3.137570545,-3.15246276,-0.785398163,1.697056275,60,-230.9787005,-100.67042,268.6608091,62.98831142,,,5654.153,5654.153
3/16/2026 16:42:55.333,,229,-74783.333,None,60.03,131535.5077,132506.6739,132412.5535,132152.302,228.8945013,0,115.9808719,2.024248083,132115.552,115.9993354,2.024570333,-3.795781714,-0.066248889,-124.2675712,-2.168878271,,,,-63.92464442,-1.115695518,188.3732465,-64.39781245,-1.123953858,191.6133607,175.629203,3.065307854,188.9495171,56.61852435,0.988179668,185.3834944,-45,3.148524191,-3.131556743,-3.157057939,-0.785398163,1.697056275,60,-172.5040358,-251.2655985,379.6128037,44.1568307,,,5654.153,5654.153
3/16/2026 16:42:55.367,,229,-74973.845,None,60.031,131540.5834,132500.1968,132413.3512,132152.0876,228.8941301,0,116.3532507,2.03074732,132109.5876,116.371035,2.031057714,-3.421613391,-0.059718419,-123.8974461,-2.162418369,,,,-63.59772049,-1.109989619,188.903785,-64.07509849,-1.118321437,192.1349526,175.9921955,3.071643269,188.8618543,56.82148834,0.991722057,186.3866948,-45,3.149379151,-3.131361688,-3.154140426,-0.785398163,1.697056275,60,-194.3178746,-256.0175989,309.6719869,140.6634866,,,5654.153,5654.153
3/16/2026 16:42:55.400,,229,-74911.32,None,60.029,131481.3337,132454.0002,132379.6631,132105.7386,228.8138512,0,116.7047399,2.036881964,132071.5115,116.728753,2.037301071,-3.069262334,-0.053568733,-123.5388157,-2.156159087,,,,-63.27263827,-1.104315864,189.4404392,-63.59544078,-1.109949831,191.5870559,176.3555105,3.077984312,188.7817788,57.33113947,1.000617148,186.7417468,-63.43494882,3.147250902,-3.131553045,-3.156776235,-1.107148718,2.683281573,60,-141.5668383,-251.0352094,375.3360019,17.2660458,,,5654.153,5654.153
3/16/2026 16:42:55.433,,229,-74743.214,None,60.027,131480.169,132439.646,132377.0741,132099.6902,228.803375,0,117.033037,2.04261183,132064.7912,117.0514888,2.042933874,-2.742114546,-0.047858927,-123.2161309,-2.150527176,,,,-62.61649336,-1.092863975,187.8488754,-63.27490516,-1.104355429,192.1237101,177.0829927,3.090681272,188.6444274,57.44333421,1.002575315,185.0841971,-45,3.147289303,-3.138540199,-3.153102491,-0.785398163,1.697056275,60,-141.3229817,-76.26241066,281.9952005,-64.40980812,,,5660.105,5660.105
3/16/2026 16:42:55.467,,229,-74675.909,None,60.029,131526.5626,132488.5486,132422.5549,132146.6171,228.8846548,0,117.3726689,2.048539525,132116.443,117.3879814,2.048806777,-2.40344341,-0.041948001,-122.8749855,-2.144573065,,,,-62.61649336,-1.092863975,187.8488754,-63.11306581,-1.101530799,191.0526629,177.0829927,3.090681272,188.6444274,57.95531928,1.011511141,185.4572727,-45,3.150337576,-3.132629273,-3.156084206,-0.785398163,1.697056275,60.01,-217.0280644,-224.0208005,355.8816067,85.16725826,232.2271572,inject,5660.105,5660.105
3/16/2026 16:42:55.500,,229,-74538.014,None,60.032,131562.9346,132527.9359,132460.7078,132184.5915,228.9504284,0,117.7355198,2.054872468,132146.9912,117.7570802,2.055248767,-2.039298006,-0.035592465,-122.5066232,-2.13814393,,,,-62.2924494,-1.087208341,188.4038216,-62.62801937,-1.093065142,190.5318871,177.4471019,3.097036175,188.5871682,58.27064388,1.017014593,184.8233751,-45,3.148313909,-3.13262864,-3.155158523,-0.785398163,1.697056275,60.01,-167.3378236,-224.0352021,332.107191,59.26583469,192.0136799,inject,5660.105,5660.105
3/16/2026 16:42:55.533,,229,-74870.395,None,60.031,131519.3699,132487.6606,132415.2282,132141.4867,228.8757688,0,118.1153469,2.0615017,132108.7428,118.1339898,2.06182708,-1.660883802,-0.028987891,-122.1259188,-2.131499385,,,,-61.79837178,-1.07858506,187.9063597,-62.1403493,-1.084553694,190.0248405,177.8252559,3.103636208,189.7366596,58.65764251,1.023768993,186.868938,-45,3.146380774,-3.132624099,-3.155268378,-0.785398163,1.697056275,60,-118.8601962,-225.4464058,338.3855847,5.921017193,109.192726,inject,5660.105,5660.105
3/16/2026 16:42:55.567,,229,-75034.21,None,60.028,131457.6953,132418.8082,132352.289,132076.9912,228.7640593,0,118.4562827,2.067452153,132041.08,118.4810609,2.067884614,-1.313750157,-0.022929266,-121.787875,-2.125599409,,,,-61.47688139,-1.072973994,188.4764176,-61.67501769,-1.076432125,192.2136312,178.1874473,3.109957641,189.694913,58.97293324,1.029271855,186.2475772,-45,3.144316739,-3.132886907,-3.154871264,-0.785398163,3.39411255,60,-67.79322112,-218.6784037,327.3120205,-40.84039569,36.59289341,inject,5660.105,5660.105
3/16/2026 16:42:55.600,,229,-74814.941,None,60.026,131467.6155,132428.2535,132362.2455,132086.7648,228.7809876,0,118.7729291,2.072978676,132056.4561,118.7945261,2.073355614,-1.002080652,-0.017489607,-121.4679792,-2.120016172,,,,-61.15733986,-1.067396942,189.0523737,-61.50436138,-1.07345361,191.1581544,178.5497837,3.116281604,189.6607498,59.29032508,1.034811387,185.6318938,-45,3.146809224,-3.133771211,-3.154827559,-0.785398163,1.697056275,60,-130.2341491,-196.4448051,325.1807921,1.498162091,102.3259844,inject,5660.105,5660.105
3/16/2026 16:42:55.633,,229,-74852.856,None,60.029,131543.3158,132512.6264,132448.2245,132168.7964,228.9230706,0,119.1162613,2.078970953,132137.6904,119.1348161,2.079294795,-0.653772406,-0.011410481,-121.1293457,-2.114105903,,,,-60.98091715,-1.064317785,188.0021276,-61.18920626,-1.067953116,191.7335651,178.9122362,3.122607593,189.6341741,59.60981943,1.040387616,185.0219446,-90,3.147247911,-3.134018074,-3.154493519,-1.570796327,1.2,60,-140.4880998,-190.3392031,316.1376201,14.6896828,122.806593,inject,5660.105,5660.105
3/16/2026 16:42:55.667,,229,-74946.067,None,60.032,131580.0782,132541.5259,132477.4348,132200.4082,228.9778238,0,119.4977458,2.085629113,132163.7121,119.5154453,2.085938028,-0.274934632,-0.004798515,-120.7465798,-2.107425377,,,,-60.66210635,-1.058753487,188.5871682,-60.87594651,-1.062485702,192.314742,179.2747757,3.128935102,189.6151893,59.60981943,1.040387616,185.0219446,-90,3.14842373,-3.133733617,-3.147812993,-1.570796327,1.2,60,-170.2590215,-197.5103826,152.4672029,215.3022011,434.2692789,inject,5666.101,5666.101
3/16/2026 16:42:55.700,,229,-74830.349,None,60.031,131519.9168,132492.2174,132421.8796,132145.4128,228.882569,0,119.8765688,2.092240821,132109.2486,119.8914241,2.092500096,0.103787187,0.001811428,-120.3689319,-2.100834179,,,,-60.1644609,-1.050067935,188.1361209,-60.38846783,-1.053977594,191.8574471,179.6373733,3.135263624,189.6037974,60.43964554,1.054870813,184.8623272,-63.43494882,3.14647769,-3.133452196,-3.155704992,-1.107148718,2.683281573,60,-121.4147599,-204.4944008,345.4559924,-19.54683171,69.65239879,inject,5666.101,5666.101
3/16/2026 16:42:55.733,,229,-74804.27,None,60.027,131476.6598,132436.021,132376.917,132097.262,228.7991693,0,120.2137144,2.098125122,132059.7378,120.2346046,2.098489725,0.446478552,0.007792521,-120.0257628,-2.094844748,,,,-59.66446149,-1.041341299,187.699334,-59.89869543,-1.045429453,191.4141061,180,3.141592654,189.6,60.9453959,1.063697822,185.3213425,-63.43494882,3.143919178,-3.133800133,-3.15854257,-1.107148718,2.683281573,60,-57.66872957,-195.6671954,415.799981,-162.464056,152.2349635,absorb,5666.101,5666.101
3/16/2026 16:42:55.767,,229,-74791.987,None,60.028,131494.014,132444.2321,132387.2746,132109.2235,228.8198873,0,120.5423535,2.103860956,132072.5746,120.5575375,2.104125967,0.778709473,0.013591044,-119.6997893,-2.089155438,,,,-59.34933204,-1.035841253,188.3082579,-59.89869543,-1.045429453,191.4141061,-179.6350637,-3.135223313,188.4038216,61.1245566,1.066824767,186.3712424,-63.43494882,3.14955542,3.148814357,-3.155980205,-1.107148718,2.683281573,60.01,-198.0347461,-180.2015951,354.9744109,23.2619303,136.1155094,inject,5666.101,5666.101
3/16/2026 16:42:55.800,,229,-75043.31,None,60.03,131538.0863,132493.8281,132436.5586,132156.8824,228.9024349,0,120.8977168,2.110063216,132126.7137,120.9171425,2.110402259,1.131339487,0.019745599,-119.3475727,-2.083008098,,,,-59.03624347,-1.030376827,188.9228414,-59.28109574,-1.034650305,192.6289698,-179.2701569,-3.128854489,188.415286,61.62447814,1.075550043,186.8496722,-45,3.145052564,3.148600088,-3.158558141,-0.785398163,1.697056275,60.01,-86.36526082,-174.9311975,419.8031902,-158.5067319,146.090986,absorb,5666.101,5666.101
3/16/2026 16:42:55.833,,229,-75075.725,None,60.031,131546.3147,132501.7069,132445.4585,132165.2182,228.9168729,0,121.2761233,2.116667656,132120.3575,121.2873466,2.11686354,1.504978669,0.026266833,-118.9709047,-2.076434002,,,,-58.72519452,-1.024947998,189.5430294,-59.09778563,-1.03145094,191.5983298,-178.9122362,-3.122607593,189.6341741,61.62447814,1.075550043,186.8496722,-63.43494882,3.14831448,3.148874426,-3.151984045,-1.107148718,2.683281573,60,-168.3300219,-182.9663989,257.1551931,94.14122774,246.1597705,inject,5666.101,5666.101
3/16/2026 16:42:55.867,,229,-75074.918,None,60.03,131510.4971,132478.4543,132413.1489,132134.7717,228.8641381,0,121.6368273,2.122963129,132094.5807,121.6523703,2.123234404,1.868693714,0.032614858,-118.6112885,-2.070157514,,,,-58.22580227,-1.016231959,189.1475614,-58.4859274,-1.020771999,192.8419042,-178.5497837,-3.116281604,189.6607498,62.27594376,1.086920263,185.7210812,-45,3.144006403,3.148896462,-3.157077777,-0.785398163,1.697056275,60,-60.30835826,-183.5135881,380.7935917,-136.9716454,112.6565027,absorb,5666.101,5666.101
3/16/2026 16:42:55.900,,229,-74867.458,None,60.028,131501.644,132470.672,132408.7852,132127.7762,228.8520214,0,121.9761397,2.128885246,132085.505,121.9931905,2.129182839,2.211574564,0.038599258,-118.2698071,-2.06419754,,,,-58.03335633,-1.012873144,188.1284667,-57.99461679,-1.012197011,192.4532151,-178.1759102,-3.10975628,188.4955172,62.27594376,1.086920263,185.7210812,-45,3.14137985,3.148355538,-3.151117803,-0.785398163,1.697056275,60.01,5.287965626,-168.868801,234.2303859,-70.64955054,9.687565615,absorb,5672.645,5672.645
3/16/2026 16:42:55.933,,229,-74981.592,None,60.031,131533.2612,132505.2074,132429.697,132156.7925,228.9022792,0,122.3346942,2.135143203,132123.2861,122.3489155,2.135391412,2.569340705,0.044843455,-117.9118461,-2.057949942,,,,-57.72435569,-1.007480065,188.7665225,-57.80426607,-1.008874765,191.4366736,-177.8252559,-3.103636208,189.7366596,62.77450799,1.095621851,186.2321132,-45,3.144266177,3.148479663,-3.153571793,-0.785398163,1.697056275,60.02,-66.67880621,-173.1455921,295.4304044,-55.60600609,13.66841835,inject,5672.645,5672.645
3/16/2026 16:42:55.967,,229,-74923.675,None,60.031,131515.853,132486.2129,132449.7672,132151.3741,228.8928942,0,122.7070845,2.141642639,132115.7476,122.7258029,2.141969337,2.938597067,0.051288194,-117.5378041,-2.051421678,,,,-57.22091933,-0.998693443,188.4,-57.50135406,-1.003587953,192.0787339,-177.4632383,-3.097317809,189.7859847,63.43494882,1.107148718,185.1464285,-45,3.14555729,3.148606003,-3.158570396,-0.785398163,1.697056275,60.01,-98.68194766,-176.3423969,416.3184081,-141.2940636,119.3673102,absorb,5672.645,5672.645
3/16/2026 16:42:56.000,,229,-75132.374,None,60.03,131474.4255,132448.0706,132384.5945,132103.1123,228.8093023,0,123.0720982,2.14801333,132074.0329,123.0924876,2.148369193,3.303360617,0.057654519,-117.1782392,-2.045146085,,,,-56.91514707,-0.993356711,189.0523737,-57.20046873,-0.998336513,192.7261269,-177.1014232,-3.091002945,189.8428824,63.60006589,1.110030554,186.2205144,-45,3.146705706,3.148657464,-3.155176639,-0.785398163,1.697056275,60,-127.6667862,-177.6384006,334.8719889,-29.56680199,54.095808,inject,5672.645,5672.645
3/16/2026 16:42:56.033,,229,-74913.955,None,60.028,131441.9692,132424.2127,132367.7187,132078.7345,228.7670788,0,123.4156853,2.154010057,132047.8959,123.4332806,2.154317153,3.647261792,0.063656727,-116.8321895,-2.039106379,,,,-56.41098313,-0.98455739,188.7093002,-57.00620107,-0.994945903,191.7185437,-177.1014232,-3.091002945,189.8428824,63.93172059,1.115819021,185.6900644,-26.56505118,3.149263056,3.154659672,-3.1549254,-0.463647609,2.683281573,60,-191.1343217,-328.4928058,327.7008009,191.9263265,397.9768643,inject,5672.645,5672.645
3/16/2026 16:42:56.067,,229,-74682.547,None,60.028,131487.3578,132463.3142,132398.5646,132117.1636,228.83364,0,123.7449319,2.159756495,132076.3961,123.7654815,2.160115152,3.979112297,0.069448611,-116.5000242,-2.033309001,,,,-56.20834432,-0.981020675,187.7108415,-56.50922134,-0.98627197,191.3727253,-176.3555105,-3.077984312,188.7817788,64.26526431,1.121640457,185.1658716,-45,3.146387122,3.147432923,-3.154949458,-0.785398163,1.697056275,60,-118.8648275,-146.0448017,327.4416149,-62.53198577,2.915429198,inject,5672.645,5672.645
3/16/2026 16:42:56.100,,229,-74901.514,None,60.031,131537.8072,132525.1624,132450.4994,132171.9186,228.9284783,0,124.1172523,2.166254712,132133.2593,124.1351335,2.166566796,4.346579592,0.075862125,-116.135573,-2.026948128,,,,-55.90502205,-0.975726703,188.3808908,-56.21063313,-0.981060623,192.0374963,-176.0174794,-3.072084557,190.0589382,64.60069043,1.127494747,184.6479894,-90,3.147627419,3.147946682,-3.154442875,-1.570796327,1.2,60.01,-150.2127339,-160.041596,314.2655973,-4.011267458,93.77227231,inject,5678.715,5678.715
3/16/2026 16:42:56.133,,229,-75170.102,None,60.032,131517.7122,132499.7469,132449.2883,132156.3538,228.9015193,0,124.4983385,2.17290592,132122.764,124.5209083,2.173299837,4.732614865,0.082599712,-115.7548196,-2.020302728,,,,-55.09750438,-0.961632861,188.7512649,-55.61965528,-0.970746113,193.3825225,-175.2963853,-3.05949909,190.2406897,65.09523119,1.136126112,185.2241885,-45,3.14404595,3.142098802,-3.15642884,-0.785398163,1.697056275,60,-61.18107575,-12.75840309,363.9600188,-290.02054,350.2738766,absorb,5678.715,5678.715
3/16/2026 16:42:56.167,,229,-75013.978,None,60.03,131452.5489,132439.1508,132394.021,132096.0232,228.7970237,0,124.8640681,2.179289105,132064.1195,124.8840404,2.179637688,5.094316617,0.088912598,-115.3921208,-2.01397244,,,,-54.79984867,-0.956437789,189.4404392,-55.12467166,-0.962107019,193.0769795,-175.2665617,-3.05897857,189.0447566,65.58666829,1.144703307,185.8141006,-26.56505118,3.141744707,3.147891168,-3.158675747,-0.463647609,2.683281573,60,-3.804115507,-157.694403,420.2352046,-258.7366861,301.703861,absorb,5678.715,5678.715
3/16/2026 16:42:56.200,,229,-74820.024,None,60.028,131437.6346,132415.12,132363.6707,132072.9055,228.7569827,0,125.1980732,2.185118594,132032.2024,125.220861,2.185516316,5.434178473,0.094844306,-115.059571,-2.008168349,,,,-54.58955171,-0.952767415,188.4611366,-54.92001296,-0.958535051,192.0937271,-174.9043001,-3.052655912,189.1475614,65.92450174,1.150599613,185.3213425,-45,3.144051367,3.147500218,-3.158767962,-0.785398163,1.697056275,60,-61.179954,-147.9599801,421.2863928,-212.1464587,229.3698039,absorb,5678.715,5678.715
3/16/2026 16:42:56.233,,229,-75096.662,None,60.029,131487.2477,132467.3847,132403.1832,132120.0303,228.8386052,0,125.5382829,2.191056374,132088.472,125.5583451,2.191406525,5.771018626,0.100723276,-114.7138469,-2.002134327,,,,-54.58955171,-0.952767415,188.4611366,-54.62815613,-0.953441189,192.7858916,-174.9363831,-3.053215867,190.3428486,65.92450174,1.150599613,185.3213425,-45,3.144847714,3.153939143,-3.15273394,-0.785398163,1.697056275,60,-81.02984504,-311.2991832,273.3696005,118.9594277,284.6914797,inject,5678.715,5678.715
3/16/2026 16:42:56.267,,229,-74945.246,None,60.032,131528.0193,132509.3256,132444.635,132161.4197,228.9102937,0,125.9103044,2.197549374,132128.9305,125.9320605,2.19792909,6.144800218,0.107246996,-114.3404143,-1.995616697,,,,-54.08007286,-0.943875331,188.1858656,-54.42065256,-0.949819568,191.8086547,-174.1810291,-3.040032452,189.3758168,66.41296947,1.159124983,185.9341819,-63.43494882,3.147748658,3.147279448,-3.15474168,-1.107148718,2.683281573,60,-153.0668342,-142.704001,323.7983944,-28.02755923,56.48557254,inject,5678.715,5678.715
3/16/2026 16:42:56.300,,229,-74691.115,None,60.031,131497.6103,132485.3678,132422.2592,132135.8505,228.8660065,0,126.2879757,2.204140981,132095.613,126.3041532,2.204423331,6.521864176,0.113828003,-113.9635433,-1.989039058,,,,-53.56914188,-0.934957903,187.9255172,-53.91984378,-0.941078806,191.5381946,-173.7807703,-3.033046619,188.3082579,66.75272999,1.165054923,185.4572727,-90,3.145502137,3.146874622,-3.154093981,-1.570796327,1.2,60,-97.04930218,-131.7744042,307.0079905,-78.18428411,21.38568084,absorb,5684.825,5684.825
3/16/2026 16:42:56.333,,229,-74740.853,None,60.028,131444.0852,132436.1286,132365.0441,132082.5255,228.7736449,0,126.641828,2.210316869,132041.8461,126.6596216,2.210627426,6.87452559,0.119983106,-113.6112347,-1.982890112,,,,-53.27589283,-0.929839742,188.6406107,-53.41765718,-0.932313996,191.282409,-173.4596142,-3.027441387,189.6341741,67.09423034,1.171015229,184.9869185,-45,3.142941422,3.147424493,-3.153905341,-0.785398163,1.697056275,60,-33.59572637,-146.46241,301.4784038,-121.4202674,88.51207752,absorb,5684.825,5684.825
3/16/2026 16:42:56.367,,229,-74693.002,None,60.028,131462.705,132446.9116,132374.3541,132095.416,228.795972,0,126.9740243,2.216114789,132060.2181,126.9933256,2.21645166,7.208720861,0.125815914,-113.2811129,-1.9771284,,,,-52.76516602,-0.920925877,188.4038216,-53.41765718,-0.932313996,191.282409,-173.0558695,-3.020394712,188.5833503,67.57957256,1.179486048,185.6318938,-45,3.148765656,3.146210626,-3.156614448,-0.785398163,3.39411255,60,-178.4674304,-115.3439907,369.1152001,-75.30377905,16.913528,absorb,5684.825,5684.825
3/16/2026 16:42:56.400,,229,-74626.373,None,60.03,131512.6339,132490.7218,132418.2302,132141.2778,228.875407,0,127.3258309,2.222254972,132102.5825,127.3508802,2.222692165,7.556921484,0.131893161,-112.928606,-1.970975994,,,,-52.76516602,-0.920925877,188.4038216,-52.91416451,-0.923526392,191.0413568,-173.0558695,-3.020394712,188.5833503,67.92280068,1.185476509,185.1775364,-26.56505118,3.146218557,3.152287873,-3.156452503,-0.463647609,2.683281573,60.01,-115.1319942,-267.2207828,364.3631988,17.98957818,127.9298739,inject,5684.825,5684.825
3/16/2026 16:42:56.433,,229,-74733.754,None,60.032,131510.726,132489.9181,132428.4073,132143.7759,228.8797337,0,127.7047232,2.22886789,132107.6229,127.7273357,2.229262553,7.939288372,0.138566722,-112.5495752,-1.964360659,,,,-52.25319461,-0.911990291,188.1820395,-52.91416451,-0.923526392,191.0413568,-172.6942405,-3.014083095,188.7321912,68.40468955,1.193887056,185.8450968,-90,3.152788945,3.152649817,-3.158247715,-1.570796327,1.2,60,-278.3371455,-276.4799817,409.8816004,144.9355268,325.0208952,inject,5684.825,5684.825
3/16/2026 16:42:56.467,,229,-74946.83,None,60.03,131465.9916,132452.4537,132377.7051,132099.478,228.8030075,0,128.0695031,2.2352345,132062.5445,128.0937791,2.235658196,8.303351672,0.144920826,-112.1823791,-1.957951878,,,,-51.96541849,-0.90696765,188.9190303,-52.34429929,-0.913580367,192.4981039,-171.9727625,-3.001490929,189.0523737,68.40468955,1.193887056,185.8450968,-45,3.149238563,3.146411755,-3.151838934,-0.785398163,1.697056275,60,-190.7569128,-120.6720046,252.0719919,59.35692542,192.1551036,inject,5684.825,5684.825
3/16/2026 16:42:56.500,,229,-74873.75,None,60.027,131443.7872,132443.2993,132352.5441,132080.6479,228.7703929,0,128.4020176,2.241037974,132040.0052,128.4278064,2.241488073,8.629335364,0.150610314,-111.850607,-1.952161362,,,,-51.45398659,-0.898041479,188.7207461,-51.84277341,-0.904827089,192.2885332,-171.6129676,-2.995211324,189.2236772,68.74949449,1.199905038,185.406796,0,3.146315162,3.145821638,-3.1520664,0,1.2,60,-117.6782776,-105.9839883,257.0112045,-33.34893857,48.22381941,inject,5697.717,5697.717
3/16/2026 16:42:56.533,,229,-74867.011,None,60.028,131493.5322,132477.731,132380.8787,132118.123,228.8353016,0,128.7378479,2.246899318,132089.3915,128.7651493,2.247375817,8.963183219,0.156437059,-111.5159312,-1.946320167,,,,-50.94151979,-0.889097246,188.5375294,-51.56269851,-0.89993886,193.0322253,-171.5596347,-2.994280489,188.0365922,69.57397524,1.214294942,185.674554,-63.43494882,3.147314677,3.150717548,-3.160615109,-1.107148718,2.683281573,60.01,-142.4993921,-227.3039976,467.5392022,-97.73581247,51.74057387,absorb,5697.717,5697.717
3/16/2026 16:42:56.567,,229,-74795.918,None,60.031,131533.3012,132518.4129,132441.1563,132165.047,228.9165764,0,129.1019367,2.253253866,132119.4398,129.1275818,2.253701458,9.333525696,0.162900754,-111.1545445,-1.94001278,,,,-50.94151979,-0.889097246,188.5375294,-51.34019175,-0.896055385,192.0937271,-171.1982917,-2.987973864,188.2164711,69.57397524,1.214294942,185.674554,-45,3.149756843,3.150874618,-3.154307722,-0.785398163,1.697056275,60.01,-203.3633946,-231.508806,312.6672198,122.2049808,289.7303911,inject,5697.717,5697.717
3/16/2026 16:42:56.600,,229,-74844.23,None,60.031,131505.8801,132481.8304,132398.358,132129.4278,228.8548822,0,129.4816775,2.259881594,132091.6138,129.5090201,2.260358811,9.709748613,0.169467083,-110.7724221,-1.933343486,,,,-50.42809719,-0.880136331,188.3694243,-51.06178879,-0.891196336,192.8456378,-170.837653,-2.98167953,188.4038216,69.92177052,1.220365114,185.2591698,-45,3.151555147,3.151146613,-3.1537086,-0.785398163,1.697056275,60,-247.8828722,-238.4639934,297.1727826,189.174083,393.703845,inject,5697.717,5697.717
3/16/2026 16:42:56.633,,229,-74947.234,None,60.028,131456.5478,132416.8377,132348.6305,132074.7299,228.7601426,0,129.8309055,2.265976772,132041.8864,129.8598139,2.266481318,10.06242144,0.175622385,-110.419847,-1.92718989,,,,-50.14788482,-0.875245703,189.1361414,-50.33215888,-0.878461892,191.7485854,-170.5376778,-2.976443976,189.7821909,70.39591185,1.228640442,185.9806442,-45,3.14494321,3.152066361,-3.155830332,-0.785398163,1.697056275,60,-83.67628037,-263.2032001,350.4384137,-3.558933235,94.47454768,inject,5697.717,5697.717
3/16/2026 16:42:56.667,,229,-74822.386,None,60.027,131450.2288,132430.8197,132362.4489,132081.9222,228.7726001,0,130.1602277,2.271724529,132052.0855,130.1899794,2.272243794,10.38843226,0.181312347,-110.0909479,-1.921449517,,,,-49.91379876,-0.871160131,188.2164711,-50.33215888,-0.878461892,191.7485854,-170.1185939,-2.969129582,188.8008475,70.39591185,1.228640442,185.9806442,-45,3.150705686,3.150441929,-3.150089959,-0.785398163,1.697056275,60,-226.495613,-221.2559966,209.1744053,238.5772043,470.4050846,inject,5697.717,5697.717
3/16/2026 16:42:56.700,,229,-74882.405,None,60.03,131513.3046,132493.3906,132402.3435,132137.0859,228.8681463,0,130.5092792,2.277816626,132105.6128,130.5372175,2.278304241,10.73186479,0.187306375,-109.7421997,-1.915362714,,,,-49.63546343,-0.866302263,188.9914284,-49.82685878,-0.869642742,191.5983298,-170.1806994,-2.970213527,189.9831571,71.09542416,1.240849235,185.1892005,-45,3.147946983,3.157519902,-3.156211949,-0.785398163,1.697056275,60.01,-158.6463848,-400.8959845,358.4448136,201.0975557,412.2157348,inject,5710.661,5710.661
3/16/2026 16:42:56.733,,229,-74738.189,None,60.032,131516.5007,132506.2289,132419.2714,132148.0913,228.8872082,0,130.8897383,2.28445689,132116.2277,130.9154367,2.284905412,11.11658641,0.194021034,-109.3593914,-1.908681447,,,,-49.12229781,-0.857345833,188.8618543,-49.59425333,-0.865583011,190.682983,-169.7602254,-2.962874872,189.0104759,71.56505118,1.249045772,185.9419264,-45,3.150488423,3.156895906,-3.157727219,-0.785398163,1.697056275,60.01,-221.9617822,-383.2559977,397.2527835,207.9649963,422.8778386,inject,5710.661,5710.661
3/16/2026 16:42:56.767,,229,-74902.003,None,60.03,131466.7036,132444.9193,132355.2353,132089.6906,228.7860553,0,131.2603766,2.290925749,132049.0998,131.2882574,2.291412361,11.48707867,0.200487344,-108.9951242,-1.902323787,,,,-48.60846885,-0.848377826,188.7474503,-49.0495817,-0.856076697,192.2473407,-168.6900675,-2.944197094,189.6835259,72.26947199,1.261340235,185.1969762,-45,3.147489058,3.144684438,-3.163664022,-0.785398163,1.697056275,60,-146.9607245,-77.67359889,540.9648095,-316.3304861,391.1216092,absorb,5710.661,5710.661
3/16/2026 16:42:56.800,,229,-74858.616,None,60.027,131419.4753,132395.4083,132315.734,132044.2806,228.7074028,0,131.5950443,2.296766802,132009.4568,131.6205052,2.297211179,11.82018804,0.206301199,-108.6551392,-1.896389928,,,,-48.09405806,-0.839399664,188.6482441,-48.54476646,-0.847266009,192.1349526,-168.6185373,-2.942948655,188.506976,72.38183995,1.263301426,186.3403338,-45,3.144477188,3.149249854,-3.159691354,-0.785398163,1.697056275,60,-71.83447682,-191.1023906,446.2128168,-183.2759494,184.5466471,absorb,5710.661,5710.661
3/16/2026 16:42:56.833,,229,-74801.232,None,60.027,131471.23,132432.4942,132368.106,132091.3388,228.78891,0,131.9206471,2.302449644,132051.9432,131.9440649,2.30285836,12.14588422,0.21198567,-108.3298251,-1.890712126,,,,-48.09405806,-0.839399664,188.6482441,-48.30674648,-0.843111777,191.2372349,-168.2614288,-2.936715937,188.7474503,72.38183995,1.263301426,186.3403338,-45,3.145970137,3.148701607,-3.154013552,-0.785398163,1.697056275,60,-109.0487484,-177.6960043,306.360004,-19.6152513,69.54617337,inject,5710.661,5710.661
3/16/2026 16:42:56.867,,229,-74803.32,None,60.031,131523.156,132489.4241,132410.2164,132141.6582,228.8760657,0,132.2757895,2.308648047,132112.3987,132.3042822,2.309145339,12.50178963,0.218197391,-107.9686058,-1.884407659,,,,-47.5791475,-0.830412779,188.5642596,-47.79889851,-0.834248158,191.1468545,-167.9052429,-2.93049932,188.995238,72.7341905,1.269451103,185.9806442,-45,3.143393497,3.148696711,-3.153858762,-0.785398163,1.697056275,60.01,-44.86200447,-177.8831795,302.0543894,-79.30920546,23.13218712,absorb,5710.661,5710.661
3/16/2026 16:42:56.900,,229,-74819.952,None,60.033,131510.3843,132480.2652,132405.131,132132.6613,228.8604827,0,132.6623189,2.315394258,132098.486,132.6851582,2.315792879,12.88569846,0.224897865,-107.5875954,-1.877757774,,,,-47.31113145,-0.825735017,189.3758168,-47.55615008,-0.830011398,190.2596121,-167.5500035,-2.924299223,189.2503104,73.19497906,1.277493381,186.7764439,-45,3.145804277,3.149197088,-3.155251155,-0.785398163,1.697056275,60,-105.3587492,-190.6560197,337.7664165,-41.75164761,35.17812143,inject,5723.765,5723.765
3/16/2026 16:42:56.933,,229,-75072.298,None,60.03,131461.8846,132419.3236,132355.6922,132079.6901,228.7687339,0,133.0298875,2.32180954,132049.6363,133.054379,2.322236998,13.25419596,0.231329359,-107.2241805,-1.871414987,,,,-47.06381973,-0.821418613,188.4955172,-47.27044967,-0.825024986,192.7672171,-167.5500035,-2.924299223,189.2503104,73.54802332,1.283655165,186.4330443,0,3.147261984,3.155628582,-3.155070152,0,1.2,60,-141.1132121,-351.7344043,332.5536022,160.2940142,348.8658465,inject,5723.765,5723.765
3/16/2026 16:42:56.967,,229,-74709.115,None,60.027,131446.8941,132393.5805,132332.4831,132058.3611,228.731791,0,133.3573228,2.327524365,132017.3498,133.3834929,2.32798112,13.58784211,0.237152583,-106.8903423,-1.865588411,,,,-46.5481577,-0.812418613,188.4420335,-47.29061004,-0.825376851,191.0715049,-166.7594801,-2.910501986,188.6138913,73.90235704,1.289839455,186.096749,-45,3.153357971,3.147654569,-3.155427866,-0.785398163,1.697056275,60,-292.6863179,-151.3727897,340.7039936,103.355114,260.4648687,inject,5723.765,5723.765
3/16/2026 16:42:57.000,,229,-74721.11,None,60.028,131487.1404,132445.1008,132378.1195,132104.1752,228.8111434,0,133.6893484,2.333319304,132065.5299,133.7131695,2.333735061,13.91915159,0.242935024,-106.5589551,-1.859804614,,,,-46.5481577,-0.812418613,188.4420335,-46.78196059,-0.816499243,191.0112039,-166.4051637,-2.904317998,188.8923503,74.25796005,1.296045899,185.7675967,-63.43494882,3.150234304,3.147253022,-3.155850513,-1.107148718,2.683281573,60,-215.0594587,-141.6095843,350.6111987,6.057844307,109.4051581,inject,5723.765,5723.765
3/16/2026 16:42:57.033,,229,-74657.448,None,60.031,131530.6206,132492.5695,132419.602,132148.3209,228.8876059,0,134.0505551,2.339623551,132116.9994,134.0721993,2.340001313,14.27789548,0.249196286,-106.1964445,-1.85347761,,,,-46.03224469,-0.803414232,188.4038216,-46.52076966,-0.811940601,191.834929,-166.4051637,-2.904317998,188.8923503,74.51583029,1.300546583,184.2889036,-45,3.151941914,3.153514284,-3.154024193,-0.785398163,1.697056275,60,-257.6024396,-298.3535842,303.3648014,252.5912224,492.1626686,inject,5723.765,5723.765
3/16/2026 16:42:57.067,,229,-74793.888,None,60.031,131528.1851,132475.5662,132413.6551,132139.8441,228.8729236,0,134.4185237,2.346045815,132105.6635,134.4381497,2.346388353,14.64423694,0.255590151,-105.8298516,-1.847079358,,,,-45.51616423,-0.794406929,188.3808908,-46.01397872,-0.803095431,191.7973931,-165.6997226,-2.892005728,189.4708421,75.3321751,1.314794488,184.8233751,-63.43494882,3.149483784,3.147595879,-3.161873846,-1.107148718,2.683281573,60,-196.378074,-150.6815961,496.3104078,-149.2507378,131.7205129,absorb,5723.765,5723.765
3/16/2026 16:42:57.100,,229,-74928.254,None,60.029,131497.2949,132446.175,132381.6336,132109.0771,228.8196337,0,134.7717605,2.352210959,132065.9672,134.7892596,2.352516376,15.00197392,0.261833839,-105.4724008,-1.840840663,,,,-45,-0.785398163,188.3732465,-45.50702906,-0.79424749,191.774868,-165.6997226,-2.892005728,189.4708421,75.4257838,1.316428268,185.9845155,-45,3.146763866,3.153839567,-3.157268931,-0.785398163,1.697056275,60,-128.6472717,-307.3247922,385.9487833,50.02328065,177.6640734,inject,5723.765,5723.765
3/16/2026 16:42:57.133,,229,-74778.264,None,60.029,131496.7802,132450.3103,132402.0428,132117.1057,228.8335396,0,135.1141129,2.358186135,132073.6665,135.1367968,2.358582045,15.3457196,0.267833333,-105.1307817,-1.834878285,,,,-45,-0.785398163,188.3732465,-45.50702906,-0.79424749,191.774868,-165.3486414,-2.885878207,189.7708091,75.69264288,1.321085838,184.5231693,-45,3.152829535,3.15371154,-3.155964123,-0.785398163,1.697056275,60.01,-279.5581225,-304.6032084,351.1007975,233.0605334,461.8401299,inject,5736.863,5736.863
3/16/2026 16:42:57.167,,229,-75140.798,None,60.03,131526.7761,132477.257,132417.9724,132141.3837,228.8755904,0,135.4710749,2.364416299,132103.3254,135.4953189,2.364839436,15.69802111,0.273982154,-104.7742192,-1.828655097,,,,-44.74306998,-0.780913889,189.2236772,-45,-0.785398163,191.7673591,-165.091742,-2.881394466,191.2372349,75.78414653,1.322682878,185.6861869,-45,3.150237599,3.15537662,-3.151337975,-0.785398163,1.697056275,60.02,-216.0956744,-349.2000011,239.6160058,325.6796698,605.6367645,inject,5736.863,5736.863
3/16/2026 16:42:57.200,,229,-74989.627,None,60.031,131511.2674,132473.0433,132418.4471,132134.9888,228.864514,0,135.8427948,2.370904035,132104.6667,135.8613868,2.371228526,16.07086924,0.280489582,-104.4039631,-1.822192907,,,,-44.22925125,-0.77194606,189.2388966,-44.74535377,-0.780953748,190.9207165,-164.6498635,-2.873682231,190.3920166,76.59040413,1.336754728,186.2785012,0,3.152182274,3.154171813,-3.158947635,0,0,60,-264.7285877,-317.2607997,428.0688015,153.9205858,338.9707256,inject,5736.863,5736.863
3/16/2026 16:42:57.233,,229,-75061.771,None,60.029,131475.1352,132437.8395,132383.7085,132099.6326,228.8032753,0,136.1966335,2.377079685,132051.2917,136.2166728,2.377429436,16.42674785,0.286700835,-104.0488398,-1.815994838,,,,-43.71555648,-0.762980395,189.2693319,-44.23610154,-0.77206562,190.9358007,-163.9557331,-2.861567371,191.0413568,76.59040413,1.336754728,186.2785012,-45,3.149495056,3.148268206,-3.152749566,-0.785398163,1.697056275,60,-197.5047405,-168.897595,275.1264164,91.27591907,241.711211,inject,5736.863,5736.863
3/16/2026 16:42:57.267,,229,-74719.843,None,60.026,131475.6894,132424.907,132385.6256,132096.1351,228.7972176,0,136.5169267,2.382669855,132060.2884,136.5347706,2.38298129,16.75345025,0.292402868,-103.7276358,-1.810388769,,,,-43.4518423,-0.758377714,188.4420335,-43.72696998,-0.763179598,190.9659656,-163.8556612,-2.859820786,189.8883883,76.86597769,1.341564394,184.8350616,-45,3.146160888,3.152223654,-3.151953163,-0.785398163,1.697056275,59.99,-113.6833581,-267.3215923,253.5120041,127.4929463,297.9402671,inject,5736.863,5736.863
3/16/2026 16:42:57.300,,229,-74806.906,None,60.029,131541.0399,132484.2092,132432.8351,132153.4041,228.8964104,0,136.8549661,2.388569757,132117.1825,136.8704895,2.38884069,17.08746688,0.298232558,-103.3915358,-1.804522718,,,,-42.93618027,-0.749377714,188.4955172,-43.72696998,-0.763179598,190.9659656,-163.1625274,-2.847723319,190.5696723,77.22875744,1.347896094,184.5660857,-45,3.152020288,3.145955877,-3.152418812,-0.785398163,1.697056275,60,-259.6798524,-110.1600128,264.6143986,105.2254666,263.3687006,inject,5736.863,5736.863
3/16/2026 16:42:57.333,,229,-74755.656,None,60.033,131572.8004,132530.9956,132474.6368,132193.5399,228.9659276,0,137.2335616,2.395177494,132156.839,137.254575,2.395544247,17.46698508,0.3048564,-103.0140673,-1.79793465,,,,-42.93618027,-0.749377714,188.4955172,-43.47923034,-0.758855726,191.834929,-163.0573892,-2.845888312,189.4214349,77.59258147,1.354246022,184.3045306,-45,3.154399973,3.150744712,-3.152180672,-0.785398163,1.697056275,60.01,-319.0340497,-229.7520013,258.5087942,290.2772568,550.6724446,inject,5743.68,5743.68
3/16/2026 16:42:57.367,,229,-74899.181,None,60.033,131509.5379,132469.3719,132429.7214,132136.9544,228.8679186,0,137.6286317,2.402072768,132102.0969,137.6478858,2.402408816,17.86212501,0.311752893,-102.6245399,-1.791136115,,,,-42.4208525,-0.740383548,188.5642596,-42.9726773,-0.750014707,191.887467,-162.710814,-2.839839433,189.7746031,78.03487116,1.361965433,185.2241885,-45,3.152423523,3.151592326,-3.153101548,-0.785398163,1.697056275,60.01,-269.7888022,-251.3807999,282.2975989,238.8720032,470.8627772,inject,5743.68,5743.68
3/16/2026 16:42:57.400,,229,-75033.878,None,60.028,131430.1675,132391.6575,132347.5778,132057.2114,228.7297997,0,137.9806567,2.408216764,132014.4128,137.9976228,2.408512878,18.21160021,0.317852386,-102.270733,-1.78496102,,,,-41.90594194,-0.731396663,188.6482441,-42.46644111,-0.741179219,191.9549947,-162.3655389,-2.833813246,190.1346891,78.47276473,1.369608118,186.1547743,-45,3.149692097,3.151665632,-3.154569138,-0.785398163,1.697056275,60,-201.7086592,-253.555209,319.6944061,135.5694622,310.4795312,inject,5743.68,5743.68
3/16/2026 16:42:57.433,,229,-74758.493,None,60.026,131436.464,132394.623,132349.0418,132060.7804,228.7359813,0,138.2938063,2.413682255,132028.4675,138.3160686,2.414070806,18.52855588,0.323384306,-101.9518009,-1.779394605,,,,-41.63353934,-0.726642341,187.8488754,-41.96060043,-0.732350634,192.0374963,-161.9095106,-2.825854051,189.3606084,78.76305574,1.374674652,184.7415492,0,3.14642144,3.149238357,-3.154069257,0,0,60,-119.7601937,-191.6784123,305.0496181,6.388987888,109.9192779,inject,5743.68,5743.68
3/16/2026 16:42:57.467,,229,-74825.914,None,60.028,131515.6423,132489.1654,132436.8821,132147.9863,228.8870264,0,138.6236233,2.419438647,132108.4191,138.6399779,2.419724089,18.85998634,0.329168858,-101.625558,-1.773700592,,,,-41.39153115,-0.722418501,188.7474503,-41.96060043,-0.732350634,192.0374963,-161.5650512,-2.819842099,189.7366596,79.12854707,1.381053679,184.5114631,0,3.152074723,3.149010957,-3.154754271,0,1.2,60,-261.3669485,-186.4799841,321.6096149,126.2373177,295.9908302,inject,5743.68,5743.68
3/16/2026 16:42:57.500,,229,-74868.754,None,60.032,131565.5554,132532.5048,132470.2415,132190.1725,228.9600949,0,138.9985946,2.425983131,132149.0137,139.0200607,2.426357785,19.23226717,0.335666385,-101.251913,-1.767179256,,,,-41.11710144,-0.717628799,187.9561651,-41.69325352,-0.72768455,191.2372349,-161.5650512,-2.819842099,189.7366596,79.56252465,1.388628016,185.4689192,-45,3.154042335,3.155508484,-3.155807272,-0.785398163,1.697056275,60,-309.2199606,-349.9200009,349.2287982,309.9111633,581.1552345,inject,5743.68,5743.68
3/16/2026 16:42:57.533,,229,-74726.582,None,60.032,131502.8102,132479.7011,132431.7331,132138.8465,228.8711957,0,139.3834643,2.432700374,132111.9551,139.4038093,2.433055461,19.61996069,0.342432913,-100.8690556,-1.760497134,,,,-40.60129465,-0.708626272,188.0787069,-41.18592517,-0.71883,191.3426246,-161.104854,-2.811810143,188.9838088,79.92752216,1.394998425,185.2552833,-45,3.151885461,3.154243056,-3.155495559,-0.785398163,1.697056275,60,-255.7454573,-316.7135864,341.0784197,231.380624,459.2319722,inject,5750.336,5750.336
3/16/2026 16:42:57.567,,229,-74890.253,None,60.028,131446.6679,132422.7094,132367.2618,132079.6382,228.768644,0,139.7290914,2.438732705,132047.765,139.7470554,2.439046237,19.96536295,0.34846132,-100.5255265,-1.754501419,,,,-40.36453657,-0.704494064,188.9914284,-40.9504183,-0.714719629,192.2473407,-160.4192883,-2.799844765,189.7746031,80.29334759,1.401383283,185.0491827,-45,3.153765866,3.148306085,-3.155884702,-0.785398163,1.697056275,60,-303.7859166,-168.7104,350.063999,122.4323175,290.0833446,inject,5750.336,5750.336
3/16/2026 16:42:57.600,,229,-74821.896,None,60.027,131459.856,132440.9905,132377.2237,132093.4506,228.7925678,0,140.0537762,2.444399524,132060.7088,140.0732227,2.444738931,20.28869886,0.354104596,-100.2026447,-1.748866069,,,,-39.85211518,-0.695550624,189.1361414,-40.67919505,-0.709985891,191.462999,-160.0786679,-2.793899817,190.1801251,80.65997383,1.407782118,184.8506424,-45,3.154724822,3.148004413,-3.156648187,-0.785398163,1.697056275,60.01,-327.9986902,-161.4960078,368.3952083,121.0994897,288.0140514,inject,5750.336,5750.336
3/16/2026 16:42:57.633,,229,-75072.154,None,60.03,131515.893,132484.6222,132428.3992,132143.7174,228.8796324,0,140.3996818,2.450436715,132099.5695,140.4200043,2.450791411,20.63622245,0.360170027,-99.8506841,-1.742723198,,,,-39.85211518,-0.695550624,189.1361414,-40.21547031,-0.701892367,193.2894203,-159.9547506,-2.791737052,189.0523737,81.08507304,1.415201499,185.8450968,-45,3.152683778,3.151907079,-3.157924697,-0.785398163,1.697056275,60.01,-277.1038755,-258.3360086,401.9328062,133.5070779,307.2775588,inject,5750.336,5750.336
3/16/2026 16:42:57.667,,229,-74729.722,None,60.031,131521.9188,132508.1111,132441.1465,132157.8247,228.9040671,0,140.7647825,2.456808926,132122.1689,140.7874666,2.457204838,20.99876797,0.36649764,-99.48109819,-1.736272707,,,,-39.34051816,-0.686621571,189.2959588,-39.89783475,-0.696348581,190.8264133,-159.9547506,-2.791737052,189.0523737,81.45092318,1.421586788,185.6629204,-45,3.153553419,3.158234692,-3.157859495,-0.785398163,1.697056275,60,-299.1339146,-416.8800102,399.9743934,316.0395314,590.6698849,inject,5750.336,5750.336
3/16/2026 16:42:57.700,,229,-74817.648,None,60.029,131488.4442,132467.913,132392.117,132116.9073,228.833196,0,141.1255683,2.463105826,132080.8253,141.1458339,2.463459526,21.35612196,0.372734644,-99.12678868,-1.730088839,,,,-39.05848021,-0.68169908,188.5375294,-39.39072555,-0.687497856,190.9848162,-159.2744411,-2.779863412,189.8883883,81.817477,1.427984359,185.4883285,-63.43494882,3.150957382,3.152598056,-3.158073198,-1.107148718,2.683281573,59.99,-233.1988609,-276.8256082,404.6975809,105.3268881,263.5261634,inject,5750.336,5750.336
3/16/2026 16:42:57.733,,229,-74596.046,None,60.028,131471.2207,132453.0059,132381.0353,132102.5096,228.8082585,0,141.4597136,2.468937762,132063.3192,141.4814871,2.46931778,21.69344987,0.378622126,-98.79631086,-1.724320913,,,,-38.54601341,-0.672754848,188.7207461,-39.11139125,-0.682622552,190.2255503,-158.8059435,-2.771686586,189.1970401,82.18470645,1.434393722,185.3213425,-45,3.151940332,3.150308712,-3.158714635,-0.785398163,1.697056275,60,-257.8914987,-218.4191887,420.0335802,56.27710716,187.3735054,inject,5757.033,5757.033
3/16/2026 16:42:57.767,,229,-74855.074,None,60.028,131499.6302,132476.063,132421.8356,132133.2693,228.8615358,0,141.7913239,2.474725453,132100.8602,141.8113514,2.475074999,22.02500164,0.384408796,-98.4627312,-1.71849885,,,,-38.03458151,-0.663828677,188.9190303,-38.88449643,-0.678662491,191.1581544,-158.1314208,-2.759913944,190.0778788,82.18470645,1.434393722,185.3213425,-90,3.15373749,3.14432274,-3.152892572,-1.570796327,1.2,60.01,-303.0835367,-68.74558998,277.3007899,94.52833678,246.76078,inject,5757.033,5757.033
3/16/2026 16:42:57.800,,229,-75003.782,None,60.031,131526.134,132493.1004,132433.1988,132151.5515,228.8932016,0,142.1537713,2.481051353,132117.5809,142.1786585,2.481485717,22.38634481,0.390715424,-98.09999962,-1.71216799,,,,-38.03458151,-0.663828677,188.9190303,-38.37922392,-0.669843822,191.3463875,-158.1314208,-2.759913944,190.0778788,82.96658354,1.448040052,186.2011815,0,3.151329539,3.150629368,-3.160208042,0,1.2,60.01,-243.0241973,-227.5775859,459.0144109,11.58737227,117.9900742,inject,5757.033,5757.033
3/16/2026 16:42:57.833,,229,-75001.68,None,60.03,131486.2917,132461.8596,132402.306,132117.5736,228.8343501,0,142.5158335,2.487370531,132079.5906,142.5350249,2.487705485,22.74603524,0.396993207,-97.74014133,-1.705887278,,,,-37.52426261,-0.654921932,189.1323346,-37.93739733,-0.662132493,193.2335375,-157.5205656,-2.749252509,188.3082579,82.96658354,1.448040052,186.2011815,-45,3.149837978,3.146245716,-3.15392733,-0.785398163,1.697056275,60,-205.9701684,-116.0639973,304.0848122,17.94935346,127.8674227,inject,5757.033,5757.033
3/16/2026 16:42:57.867,,229,-75069.662,None,60.027,131446.8831,132429.6828,132350.2071,132076.3432,228.7629369,0,142.8447609,2.493111398,132044.8375,142.8769393,2.493673016,23.07315436,0.402702512,-97.4130425,-1.700178326,,,,-37.23483398,-0.649870449,188.4038216,-37.65570071,-0.65721596,192.4981039,-157.324427,-2.745829244,189.8770128,83.33334011,1.454441162,186.0580555,-90,3.150888976,3.148531756,-3.154619488,-1.570796327,1.2,60,-231.2682724,-174.4847764,320.7744082,84.97864053,231.9343172,inject,5757.033,5757.033
3/16/2026 16:42:57.900,,229,-74753.208,None,60.026,131469.6615,132434.8646,132366.4105,132091.0442,228.7883998,0,143.1603008,2.498618607,132052.8183,143.1855374,2.499059069,23.39423621,0.408306448,-97.09795691,-1.694679045,,,,-36.72410717,-0.640956585,188.6406107,-37.59056127,-0.656079062,190.8150937,-156.8491162,-2.737533507,189.2388966,83.70064629,1.460851864,185.9225645,0,3.155138131,3.145839955,-3.155530909,0,1.2,60,-337.4146257,-106.4448159,343.008,100.8514415,256.5777705,inject,5757.033,5757.033
