time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:42:57.933,,229,-74795.688,None,60.03,131525.5953,132490.3175,132413.8819,132143.9904,228.8801052,0,143.5027424,2.504595341,132108.394,143.5294862,2.505062108,23.7348646,0.414251535,-96.75018167,-1.688609222,,,,-36.43085812,-0.635838424,187.9255172,-37.08583549,-0.647269935,191.0413568,-156.8491162,-2.737533507,189.2388966,84.06847308,1.467271652,185.7947254,-90,3.152332043,3.151785042,-3.155880874,-1.570796327,1.2,60.01,-266.6167371,-255.5424145,351.5039923,170.6551593,364.9521311,inject,5763.726,5763.726
3/16/2026 16:42:57.967,,229,-74866.19,None,60.031,131536.7579,132504.3135,132437.0327,132160.1042,228.9080152,0,143.8742967,2.511080187,132119.1444,143.9026839,2.511575637,24.10684636,0.420743841,-96.3831898,-1.682204006,,,,-35.91992714,-0.626920996,188.1858656,-36.58234282,-0.63848233,191.282409,-156.5158847,-2.73171752,189.7138898,84.80557109,1.48013644,185.5620651,-63.43494882,3.150057967,3.152461361,-3.162340446,-1.107148718,2.683281573,60,-210.4701973,-273.2111958,509.8464196,-26.16502659,59.37726357,inject,5763.726,5763.726
3/16/2026 16:42:58.000,,229,-74776.32,None,60.03,131488.045,132455.351,132380.8199,132108.803,228.8191589,0,144.2317484,2.517318896,132070.0118,144.2617288,2.517842153,24.46371609,0.426972393,-96.0149867,-1.675777649,,,,-35.7066914,-0.62319933,189.1589808,-36.08015622,-0.629717521,191.5381946,-156.037511,-2.723368324,189.0980698,85.17478307,1.486580404,185.4572727,0,3.147559674,3.150340717,-3.162358053,0,1.2,60,-149.0685847,-219.1103975,509.7743886,-141.5954064,119.8351626,absorb,5763.726,5763.726
3/16/2026 16:42:58.033,,229,-74741.011,None,60.026,131456.8578,132424.9,132340.7486,132074.8946,228.7604278,0,144.5591792,2.52303364,132031.4668,144.5863546,2.523507942,24.78384356,0.432559671,-95.69301679,-1.670158214,,,,-35.41044829,-0.618028912,188.4611366,-36.08015622,-0.629717521,191.5381946,-156.037511,-2.723368324,189.0980698,85.54439717,1.493031387,185.3601899,-45,3.153225463,3.155927995,-3.163189601,-0.785398163,1.697056275,60,-289.4503452,-358.9631894,529.74719,118.6663446,284.236451,inject,5763.726,5763.726
3/16/2026 16:42:58.067,,229,-74590.315,None,60.027,131493.8437,132447.1421,132378.7901,132107.3054,228.8165651,0,144.8732176,2.528514646,132077.9186,144.8987488,2.528960249,25.09999941,0.438077632,-95.37828713,-1.664665145,,,,-35.41044829,-0.618028912,188.4611366,-35.78897346,-0.624635423,190.8339592,-155.5560452,-2.71496516,188.4955172,85.54439717,1.493031387,185.3601899,0,3.153595672,3.153042792,-3.157696532,0,1.2,60,-298.7666147,-285.8543889,395.1359867,189.4850169,394.1865881,inject,5763.726,5763.726
3/16/2026 16:42:58.100,,229,-74727.85,None,60.03,131549.805,132509.4891,132426.4419,132162.6251,228.9123815,0,145.221575,2.534594628,132116.8114,145.2473299,2.535044136,25.44884494,0.444166135,-95.0322595,-1.658625824,,,,-34.60266648,-0.60393046,188.067222,-35.57934744,-0.620976759,191.8086547,-154.7406095,-2.700733122,188.415286,85.91438322,1.499488862,185.2708288,0,3.156020895,3.144899257,-3.158114686,0,1.2,60,-358.4837922,-82.55519952,405.3456022,35.69338951,155.416078,inject,5763.726,5763.726
3/16/2026 16:42:58.133,,229,-74809.109,None,60.031,131516.7952,132490.3175,132415.2059,132141.513,228.8758144,0,145.5852928,2.540942702,132106.8702,145.6182928,2.54151866,25.81541653,0.450564016,-94.66791453,-1.652266804,,,,-34.39614174,-0.600325923,189.0561821,-34.78602701,-0.607130705,191.406583,-154.8954313,-2.703435273,189.5012401,85.91438322,1.499488862,185.2708288,0,3.148649365,3.153999289,-3.151755666,0,1.2,60,-176.2442835,-311.4863901,249.3215879,238.4090857,470.1440707,inject,5763.726,5763.726
3/16/2026 16:42:58.167,,229,-74945.074,None,60.028,131453.0003,132428.5666,132352.2019,132078.6658,228.7669598,0,145.9358709,2.547061444,132035.8828,145.9661271,2.547589514,26.16336503,0.456636863,-94.32101216,-1.646212216,,,,-33.89145784,-0.591517528,189.3758168,-34.28687698,-0.598418893,191.7147882,-154.084165,-2.689276004,189.4518408,86.67687955,1.512796934,186.3132846,0,3.146008407,3.145912867,-3.15900915,0,1.2,60,-110.4129197,-108.3887873,429.4512108,-210.6495037,227.0456937,absorb,5770.618,5770.618
3/16/2026 16:42:58.200,,229,-75203.942,None,60.026,131453.9862,132414.7279,132346.109,132072.3327,228.7559906,0,146.2507203,2.552556602,132039.7958,146.2751172,2.552982409,26.47913312,0.462148056,-93.998265,-1.640579215,,,,-33.89145784,-0.591517528,189.3758168,-34.08588699,-0.594910957,192.7074467,-154.2418783,-2.69202862,190.5318871,87.04542018,1.519229181,186.2475772,0,3.147893366,3.154176676,-3.159808396,0,0,60,-157.5491798,-317.4767911,448.9775937,26.04837722,140.4416315,inject,5770.618,5770.618
3/16/2026 16:42:58.233,,229,-75088.051,None,60.028,131512.2939,132469.3979,132404.0924,132129.3161,228.8546886,0,146.5770134,2.558251492,132087.7552,146.6057323,2.558752731,26.80413038,0.467820328,-93.67383393,-1.634916825,,,,-33.58901687,-0.586238937,188.7093002,-33.98952009,-0.593229037,191.0413568,-153.917767,-2.686371811,191.0564315,87.04542018,1.519229181,186.2475772,0,3.151981768,3.154192139,-3.154146006,0,1.2,60.01,-258.956359,-318.8735829,309.5568046,268.2731373,516.5097601,inject,5770.618,5770.618
3/16/2026 16:42:58.267,,229,-75024.043,None,60.03,131562.3709,132512.9883,132449.4557,132175.6506,228.9349423,0,146.9377391,2.564547342,132130.8622,146.9636445,2.564999477,27.16140141,0.474055884,-93.31372543,-1.628631746,,,,-33.08485293,-0.577439616,189.0523737,-33.78936687,-0.589735704,192.0374963,-153.2726383,-2.675112191,189.4404392,87.41420566,1.525665702,186.1895808,-45,3.154735181,3.149168075,-3.154297448,-0.785398163,1.697056275,60,-328.2863253,-190.1663991,313.3008046,205.1519197,418.5103725,inject,5770.618,5770.618
3/16/2026 16:42:58.300,,229,-75097.958,None,60.03,131508,132465.5019,132403.5567,132126.4105,228.8496561,0,147.3032428,2.570926586,132086.2,147.3279142,2.571357183,27.52840238,0.480461259,-92.95083257,-1.622298071,,,,-32.58255421,-0.56867285,189.4100314,-33.29356327,-0.581082299,192.3746345,-152.949403,-2.669470671,189.9831571,88.15238973,1.538549444,186.096749,-45,3.152439482,3.14993193,-3.160847515,-0.785398163,1.697056275,60,-271.365527,-209.8655844,474.4079944,6.823116987,110.5932888,inject,5770.618,5770.618
3/16/2026 16:42:58.333,,229,-74740.291,None,60.027,131446.7517,132389.1759,132330.2806,132056.1062,228.7278855,0,147.6258656,2.576557416,132024.6222,147.6519673,2.577012977,27.85650227,0.486187683,-92.6195488,-1.616516078,,,,-32.27564431,-0.563316261,188.7665225,-32.99379893,-0.575850424,191.7185437,-152.4611767,-2.660949514,189.467042,88.51213247,1.54482814,184.8623272,-45,3.152863401,3.147137197,-3.161344218,-0.785398163,1.697056275,60,-280.8816908,-139.0752075,483.1488056,-63.19190731,1.890862347,inject,5770.618,5770.618
3/16/2026 16:42:58.367,,229,-74726.093,None,60.026,131468.592,132423.7294,132347.2901,132080.5814,228.7702778,0,147.9377654,2.582001093,132039.7609,147.9608012,2.582403145,28.172052,0.491695064,-92.30722088,-1.611064928,,,,-31.96664367,-0.557923183,188.1284667,-32.38811485,-0.565279243,190.4222676,-152.6280194,-2.663861469,190.5318871,88.51213247,1.54482814,184.8623272,-45,3.147682388,3.155556533,-3.155893068,-0.785398163,1.697056275,60,-151.2707336,-352.3103965,349.8624152,153.718715,338.6573093,inject,5770.618,5770.618
3/16/2026 16:42:58.400,,229,-74818.498,None,60.029,131530.268,132464.1083,132402.5475,132132.9961,228.8610626,0,148.2792948,2.587961907,132101.1104,148.3038025,2.588389648,28.5106269,0.497604311,-91.9736813,-1.605243564,,,,-31.46414363,-0.549152903,188.5184341,-32.19573393,-0.561921562,191.4366736,-152.1403493,-2.655350021,190.0248405,88.88398961,1.551318271,184.8350616,-45,3.15031121,3.152954332,-3.156561835,-0.785398163,1.697056275,60.01,-217.1197707,-285.9840063,366.3216023,136.7821747,312.3623384,inject,5777.456,5777.456
3/16/2026 16:42:58.433,,229,-74963.678,None,60.03,131514.1975,132462.3521,132412.603,132130.4359,228.8566283,0,148.6363168,2.594193116,132088.684,148.6551918,2.594522546,28.86605222,0.503807653,-91.61507413,-1.598984688,,,,-31.46414363,-0.549152903,188.5184341,-31.8907918,-0.556599318,190.8,-151.8214099,-2.649783478,190.5885621,89.26074064,1.557893817,186.0154832,-45,3.151121864,3.153591131,-3.156878505,-0.785398163,1.697056275,60,-237.2847244,-302.9040036,376.4880003,163.7007278,354.1549689,inject,5777.456,5777.456
3/16/2026 16:42:58.467,,229,-74645.885,None,60.027,131461.9301,132425.9373,132356.9238,132082.3269,228.7733009,0,148.9710545,2.600035391,132042.3341,148.9958811,2.600468697,29.20135182,0.509659735,-91.27799258,-1.593101505,,,,-30.96375653,-0.5404195,188.9228414,-31.58381652,-0.551241589,190.1687672,-151.1573399,-2.638193269,189.0523737,90,1.570796327,186,0,3.151710286,3.147853004,-3.163897832,0,1.2,59.99,-252.3882595,-156.7295895,549.0720009,-139.9541519,117.2870189,absorb,5777.456,5777.456
3/16/2026 16:42:58.500,,229,-74693.664,None,60.026,131457.1733,132407.6433,132354.8213,132073.9328,228.7587619,0,149.2862858,2.605537215,132041.448,149.3053368,2.605869718,29.5155912,0.515144247,-90.9662681,-1.587660887,,,,-30.65066796,-0.534955074,188.3082579,-31.08750532,-0.542579324,190.5696723,-150.524111,-2.627141341,190.2217653,90,1.570796327,184.8,0,3.148449042,3.142285588,-3.158457214,0,0,60,-170.4792999,-17.45280985,412.4736137,-224.5415039,248.6138377,absorb,5777.456,5777.456
3/16/2026 16:42:58.533,,229,-74553.278,None,60.027,131497.6607,132436.5016,132392.3623,132109.5496,228.8204521,0,149.6022901,2.61105253,132071.3316,149.6253847,2.611455608,29.83116812,0.520652103,-90.6439791,-1.582035882,,,,-30.33553851,-0.529455027,187.699334,-30.77753039,-0.537169241,189.9528363,-150.8397492,-2.632650267,189.6341741,90.37204529,1.577289742,184.8038961,-90,3.148624849,3.15330237,-3.159325624,-1.570796327,1.2,60.01,-174.3245847,-294.0767953,433.8431875,34.55819245,153.6536181,inject,5777.456,5777.456
3/16/2026 16:42:58.567,,229,-74991.758,None,60.029,131512.2091,132458.0226,132397.8294,132123.3945,228.8444321,0,149.9503843,2.61712792,132089.9301,149.9678511,2.617432774,30.17946844,0.526731091,-90.30119864,-1.576053235,,,,-29.96956948,-0.523067663,189.7746031,-30.10130457,-0.525366874,191.4141061,-150.524111,-2.627141341,190.2217653,90.73925936,1.583698837,186.0154832,-45,3.142799648,3.153872432,-3.159752072,-0.785398163,1.697056275,60,-30.2561006,-309.3984191,447.206416,-107.5518963,66.98061906,absorb,5777.456,5777.456
3/16/2026 16:42:58.600,,229,-74914.891,None,60.029,131471.9255,132418.7097,132372.0348,132088.2754,228.783604,0,150.2899914,2.623055182,132055.3411,150.3134977,2.623465445,30.52030236,0.532679765,-89.95844745,-1.570071098,,,,-29.65472279,-0.517572551,189.1780114,-30.10130457,-0.525366874,191.4141061,-150.0304305,-2.618524991,189.7746031,90.73925936,1.583698837,186.0154832,0,3.148832319,3.151204756,-3.153769935,0,1.2,60,-180.8595012,-241.545608,299.8368099,122.5682993,290.2944643,inject,5783.562,5783.562
3/16/2026 16:42:58.633,,229,-74824.229,None,60.026,131450.8094,132390.3795,132350.5155,132064.614,228.7426214,0,150.6065033,2.628579357,132028.0312,150.6268607,2.628934661,30.83550255,0.538181046,-89.64674371,-1.564630841,,,,-29.33789365,-0.51204284,188.5871682,-30.10130457,-0.525366874,191.4141061,-149.7175666,-2.613064485,190.3768894,91.48786753,1.596764514,184.8623272,0,3.154301535,3.151245531,-3.161395355,0,1.2,60,-316.4272833,-243.2880066,484.47359,75.24169992,216.8171465,inject,5783.562,5783.562
3/16/2026 16:42:58.667,,229,-74903.141,None,60.026,131482.5812,132429.8215,132380.7726,132098.4428,228.8012145,0,150.9125263,2.633920466,132059.5442,150.934222,2.634299128,31.1462861,0.543605242,-89.34038233,-1.559283827,,,,-29.33789365,-0.51204284,188.5871682,-29.61153217,-0.516818733,191.8574471,-149.7175666,-2.613064485,190.3768894,91.48786753,1.596764514,184.8623272,-45,3.151117861,3.156669727,-3.156048341,-0.785398163,1.697056275,60,-237.2191837,-380.1024034,353.7504086,263.5711785,509.2096936,inject,5783.562,5783.562
3/16/2026 16:42:58.700,,229,-75038.832,None,60.029,131532.3832,132487.9786,132428.0442,132150.1913,228.8908456,0,151.2466625,2.639752244,132113.7982,151.2627181,2.640032467,31.47729097,0.549382367,-89.00311042,-1.553397321,,,,-28.84266014,-0.503399384,189.0523737,-29.61153217,-0.516818733,191.8574471,-149.2224696,-2.604423413,189.9528363,91.84761027,1.603043209,186.096749,-45,3.1568512,3.15380578,-3.15644053,-0.785398163,1.697056275,60.01,-381.0891847,-307.3536056,365.9039838,322.5388065,600.7603903,inject,5783.562,5783.562
3/16/2026 16:42:58.733,,229,-74804.414,None,60.03,131514.0398,132454.9205,132408.764,132126.6178,228.8500151,0,151.6026491,2.645965381,132090.3585,151.6273656,2.646396766,31.83976508,0.555708734,-88.64979195,-1.547230751,,,,-28.3498945,-0.494799002,189.5316332,-28.81079374,-0.502843211,191.7335651,-148.7251945,-2.595744325,189.5430294,92.23117461,1.60973767,184.9402066,0,3.149239977,3.151453059,-3.156968421,0,1.2,60,-191.4511802,-247.5504086,376.5024082,62.49918063,197.0336389,inject,5783.562,5783.562
3/16/2026 16:42:58.767,,229,-74942.712,None,60.027,131438.8375,132388.8105,132345.4757,132058.4341,228.7319175,0,151.9419109,2.651886617,132024.7101,151.9539755,2.652097184,32.17603857,0.561577813,-88.31134467,-1.541323731,,,,-28.02968098,-0.489210221,188.9647586,-28.49563862,-0.497342716,191.1581544,-148.4161835,-2.590351065,190.1687672,92.95457982,1.622363473,186.2475772,0,3.1494399,3.151928878,-3.163687204,0,1.2,60,-195.7712313,-260.2223939,544.5647987,-88.57117349,37.51193502,absorb,5783.562,5783.562
3/16/2026 16:42:58.800,,229,-74855.045,None,60.024,131411.4872,132368.6494,132320.6787,132034.3394,228.6901841,0,152.2467968,2.657207879,131992.167,152.2672895,2.657565545,32.48274522,0.566930854,-87.999101,-1.535874051,,,,-27.7075506,-0.483587986,188.4038216,-28.17859011,-0.491809176,190.5885621,-148.4161835,-2.590351065,190.1687672,92.95457982,1.622363473,186.2475772,-45,3.149374721,3.157281919,-3.158237524,-0.785398163,1.697056275,60,-193.5211659,-394.9199936,410.1840003,178.2571592,376.7546814,inject,5789.752,5789.752
3/16/2026 16:42:58.833,,229,-74850.048,None,60.025,131491.4958,132430.1004,132380.3827,132101.3635,228.8062733,0,152.5222427,2.662015318,132066.4087,152.5393002,2.662313027,32.75550266,0.57169137,-87.72454356,-1.53108212,,,,-27.7075506,-0.483587986,188.4038216,-28.17859011,-0.491809176,190.5885621,-147.9178128,-2.581652856,189.7821909,93.32312045,1.62879572,186.3132846,-45,3.154122203,3.153344226,-3.15987784,-0.785398163,1.697056275,60,-311.7497872,-295.3439978,450.9648011,156.1289838,342.3993929,inject,5789.752,5789.752
3/16/2026 16:42:58.867,,229,-74747.52,None,60.029,131545.9781,132499.6643,132449.0616,132165.6275,228.9175819,0,152.8577981,2.667871865,132126.1214,152.8809659,2.668276218,33.08847603,0.577502851,-87.39319496,-1.525298996,,,,-27.21611156,-0.475010756,188.9152191,-27.69150842,-0.483307997,191.0865772,-147.4174458,-2.572919804,189.4100314,93.34465032,1.629171487,185.1153154,0,3.151584215,3.150422655,-3.154470483,0,1.2,60,-249.3915696,-221.6015957,315.7343993,155.258766,341.0483287,inject,5789.752,5789.752
3/16/2026 16:42:58.900,,229,-74840.458,None,60.03,131524.5393,132483.5701,132440.7464,132150.3589,228.8911359,0,153.2115202,2.674045479,132115.056,153.2338954,2.674436001,33.44681453,0.583757038,-87.03960019,-1.519127603,,,,-26.89151932,-0.469345553,188.3694243,-27.69150842,-0.483307997,191.0865772,-147.1126229,-2.567599641,190.0589382,94.08561678,1.642103792,185.2708288,0,3.157743998,3.151356679,-3.161231395,0,1.2,60,-401.9319402,-245.8511939,481.8528131,165.930321,357.6165429,inject,5789.752,5789.752
3/16/2026 16:42:58.933,,229,-74969.654,None,60.028,131465.0409,132412.666,132374.8088,132084.8983,228.7777548,0,153.5467181,2.679895786,132049.904,153.5659264,2.680231035,33.78511636,0.589661519,-86.7052143,-1.513291468,,,,-26.40227951,-0.460806708,188.903785,-27.20699383,-0.474851622,191.5983298,-146.809883,-2.562315832,190.7131878,94.45560283,1.648561266,185.3601899,0,3.155082657,3.151977351,-3.161852734,0,0,60,-336.4942418,-262.2384057,497.0879838,101.6446637,257.8092944,inject,5789.752,5789.752
3/16/2026 16:42:58.967,,229,-74477.966,None,60.025,131447.3542,132399.2645,132359.0149,132069.276,228.7506962,0,153.8681173,2.685505261,132031.9598,153.888758,2.685865509,34.10199087,0.595192022,-86.38737438,-1.507744115,,,,-26.07535558,-0.455100809,188.3732465,-26.88693419,-0.469265527,191.0526629,-146.4109831,-2.555353717,188.7093002,94.85660393,1.655560056,184.2615532,0,3.155131036,3.150545739,-3.163304171,0,0,60.01,-336.7067344,-223.6896048,529.4735994,30.92273978,148.0093648,inject,5789.752,5789.752
3/16/2026 16:42:59.000,,229,-74572.949,None,60.027,131475.9835,132459.2158,132391.9017,132109.7949,228.8208769,0,154.1613223,2.690622654,132076.3661,154.1856894,2.69104794,34.39838212,0.600365025,-86.09161661,-1.502582168,,,,-26.07535558,-0.455100809,188.3732465,-26.40455922,-0.460846496,191.5870559,-146.4109831,-2.555353717,188.7093002,94.85660393,1.655560056,184.2615532,0,3.151894436,3.155718742,-3.158142224,0,0,60.01,-256.3002472,-353.0880016,403.703996,205.6842528,419.3368507,inject,5795.9,5795.9
3/16/2026 16:42:59.033,,229,-74922.034,None,60.028,131509.6386,132480.994,132422.5316,132138.4699,228.8705435,0,154.4963777,2.696470473,132104.5201,154.5175491,2.696839984,34.7322437,0.606192009,-85.75938617,-1.496783653,,,,-25.58851314,-0.446603805,188.9304634,-25.92490151,-0.45247489,192.1349526,-146.1085422,-2.550075126,189.3758168,95.19442891,1.661456214,185.5620651,45,3.149314874,3.156267135,-3.158239867,0.785398163,1.697056275,60,-192.7336492,-368.1503964,409.0463963,151.8376493,335.7368446,inject,5795.9,5795.9
3/16/2026 16:42:59.067,,229,-74787.566,None,60.027,131488.9545,132457.1209,132409.7645,132119.3649,228.8374527,0,154.827135,2.702243277,132088.6437,154.8545382,2.702721553,35.06218503,0.611950572,-85.42566466,-1.490959114,,,,-25.25939052,-0.440859532,188.415286,-25.60218755,-0.446842468,191.6133607,-145.8082309,-2.544833706,190.047573,95.59933934,1.668523234,184.4802428,0,3.149564021,3.156784278,-3.159482348,0,1.2,60,-198.3854615,-382.4063968,436.9679972,143.8238611,323.294969,inject,5795.9,5795.9
3/16/2026 16:42:59.100,,229,-74849.155,None,60.026,131481.2669,132453.0951,132397.3922,132111.3361,228.8235464,0,155.1346906,2.707611135,132075.5675,155.1587533,2.708031108,35.37475184,0.617405892,-85.11258623,-1.485494865,,,,-24.77514057,-0.432407776,188.995238,-25.27772224,-0.44117948,191.0978807,-145.3048465,-2.53604799,189.7366596,95.93152692,1.674321001,185.7947254,-90,3.149210588,3.153453882,-3.159815866,-1.570796327,1.2,60,-190.1543985,-298.0800066,448.2432016,39.99120356,162.0886861,inject,5795.9,5795.9
3/16/2026 16:42:59.133,,229,-74809.224,None,60.027,131505.0544,132469.7583,132423.7386,132133.5975,228.8621042,0,155.4535222,2.713175796,132094.0563,155.4742652,2.713537831,35.68851615,0.622882112,-84.80604116,-1.480144644,,,,-24.44395478,-0.426627493,188.4955172,-25.27772224,-0.44117948,191.0978807,-145.0079798,-2.530866689,190.4222676,96.34019175,1.681453548,184.7298568,0,3.154717311,3.153748801,-3.161598192,0,0,60.01,-326.783267,-306.6335974,489.3552061,144.0616584,323.6641632,inject,5795.9,5795.9
3/16/2026 16:42:59.167,,229,-74925.893,None,60.029,131525.2127,132486.8525,132439.2225,132151.1702,228.892541,0,155.8002551,2.719227427,132113.9143,155.8225474,2.7196165,36.03538582,0.62893613,-84.45729134,-1.474057811,,,,-24.44395478,-0.426627493,188.4955172,-24.80019338,-0.43284503,191.6772287,-144.7998487,-2.527234116,189.4404392,96.29935371,1.68074079,185.9225645,0,3.15246153,3.156170246,-3.154798601,0,1.2,60.02,-270.6610025,-365.8608137,325.1664007,311.3554155,583.3975207,inject,5795.9,5795.9
3/16/2026 16:42:59.200,,229,-74843.582,None,60.029,131491.7773,132472.7009,132411.8656,132126.21,228.8493088,0,156.1500773,2.725332976,132095.9787,156.1766091,2.725796043,36.38721068,0.635076632,-84.10650409,-1.467935419,,,,-23.96248897,-0.41822433,189.0980698,-24.47371882,-0.427146974,191.1769861,-144.2933086,-2.518393324,189.1589808,97.03341646,1.693552602,186.2011815,0,3.152943017,3.153469956,-3.161488021,0,1.2,60.01,-283.5157137,-297.61921,490.4928144,90.64210926,240.7271841,inject,5795.9,5795.9
3/16/2026 16:42:59.233,,229,-75012.307,None,60.026,131459.0426,132422.9361,132369.7324,132084.6445,228.7773152,0,156.4705003,2.730925413,132047.1025,156.4958038,2.731367041,36.70686638,0.640655676,-83.7860001,-1.462341569,,,,-23.62937773,-0.412410442,188.6138913,-24.32557524,-0.42456138,192.2698104,-143.7073703,-2.508166771,190.5696723,97.44741685,1.700778272,185.1619831,-90,3.155928421,3.148822447,-3.163119841,-1.570796327,1.2,60,-357.0332157,-182.4479988,527.5872142,11.8940004,118.4661323,inject,5795.9,5795.9
3/16/2026 16:42:59.267,,229,-74619.936,None,60.024,131461.901,132439.6509,132376.7038,132093.5076,228.7926665,0,156.7850025,2.736414512,132060.6624,156.8096503,2.736844697,37.0194106,0.646110602,-83.47798669,-1.456965721,,,,-23.29456325,-0.406566827,188.1361209,-23.81567115,-0.415661875,190.1952681,-143.492729,-2.504420574,189.6037974,97.44741685,1.700778272,185.1619831,-90,3.152506572,3.150531176,-3.157743993,-1.570796327,1.2,60,-271.1550752,-224.4527903,395.8704162,99.73744924,254.8482322,inject,5795.9,5795.9
3/16/2026 16:42:59.300,,229,-74707.934,None,60.027,131529.8723,132493.4711,132444.224,132156.5986,228.9019433,0,157.0726924,2.741435647,132117.2866,157.1006731,2.741924003,37.30787946,0.651145333,-83.18341022,-1.451824391,,,,-22.81598665,-0.398214089,188.7703367,-23.48411529,-0.409875134,189.7138898,-143.2023542,-2.499352578,190.3201513,97.81529355,1.707198931,185.3213425,0,3.151799137,3.150497911,-3.159023322,0,1.2,60,-254.5434874,-224.5535832,427.8095843,51.28748626,179.6268266,inject,5795.9,5795.9
3/16/2026 16:42:59.333,,229,-74609.323,None,60.03,131568.1073,132540.5514,132470.6181,132193.8341,228.966437,0,157.4237568,2.747562877,132155.1152,157.4532964,2.748078439,37.65841708,0.657263369,-82.83442643,-1.445733475,,,,-22.61986495,-0.39479112,187.2,-23.00887008,-0.40158054,190.3428486,-143.2758928,-2.500636069,188.6406107,98.182523,1.713608294,185.4883285,0,3.149658979,3.157899438,-3.159341769,0,0,60.01,-199.5541898,-407.6928066,436.1039906,171.1430058,365.7095415,inject,5795.9,5795.9
3/16/2026 16:42:59.367,,229,-74848.925,None,60.029,131531.0585,132496.8473,132430.5435,132153.5505,228.8966639,0,157.7772488,2.753732476,132117.6349,157.8083737,2.754275708,38.01470587,0.663481782,-82.48152087,-1.439574111,,,,-22.14123812,-0.386437506,187.8527083,-22.86849502,-0.399130533,191.4479564,-142.9848662,-2.495556696,189.3606084,98.54907682,1.720005865,185.6629204,0,3.153406241,3.159038478,-3.159579976,0,1.2,60,-293.1905367,-437.6880119,442.2383886,288.64016,548.130756,inject,5795.9,5795.9
3/16/2026 16:42:59.400,,229,-74844.23,None,60.026,131487.9826,132441.8233,132388.9307,132106.9707,228.8159852,0,158.1057851,2.759466517,132069.6689,158.1335336,2.759950818,38.33712817,0.669109112,-82.14899294,-1.433770404,,,,-22.00410597,-0.384044098,188.9647586,-22.39960355,-0.390946833,192.0937271,-142.1885371,-2.481658132,189.8656367,98.97262661,1.727398204,184.659687,0,3.150897651,3.150767244,-3.161168608,0,1.2,60,-232.2169387,-230.7024003,478.540805,-15.62146599,75.74675901,inject,5795.9,5795.9
3/16/2026 16:42:59.433,,229,-74996.122,None,60.026,131504.6668,132454.7204,132404.348,132121.966,228.8419579,0,158.416084,2.764882253,132081.589,158.4403393,2.765305589,38.64440551,0.674472114,-81.84052273,-1.428386583,,,,-21.66595872,-0.378142315,188.5184341,-22.06789956,-0.385157506,191.6396619,-142.1885371,-2.481658132,189.8656367,99.64440564,1.73912296,186.2321132,0,3.150463095,3.156130246,-3.167509543,0,0,60.01,-220.8694476,-365.5872163,638.9856051,-52.52894121,18.44574182,inject,5795.9,5795.9
3/16/2026 16:42:59.467,,229,-74908.498,None,60.028,131541.2857,132526.0311,132442.5474,132170.7067,228.9263793,0,158.7435672,2.770597913,132133.4097,158.772228,2.77109814,38.97256034,0.680199496,-81.51235888,-1.422659044,,,,-21.32621842,-0.372212728,188.0787069,-21.73463122,-0.379340876,191.19205,-141.9035539,-2.476684236,190.6036726,99.70665241,1.740209371,185.0491827,0,3.150439016,3.156883732,-3.162868415,0,0,60.01,-219.8423385,-386.2367973,521.3952173,84.68391848,231.4767439,inject,5795.9,5795.9
3/16/2026 16:42:59.500,,229,-74803.45,None,60.029,131549.7147,132502.9181,132433.1662,132162.6451,228.9124161,0,159.0943681,2.776720544,132130.2105,159.1264706,2.777280839,39.32190008,0.686296625,-81.15989543,-1.416507396,,,,-20.85445804,-0.363978957,188.7665225,-21.73463122,-0.379340876,191.19205,-141.6798861,-2.472780496,189.6607498,100.0724778,1.746594229,185.2552833,90,3.156621715,3.159077121,-3.163101625,1.570796327,1.2,60,-374.8371367,-439.3728183,527.6592062,286.5507488,544.8868226,inject,5795.9,5795.9
3/16/2026 16:42:59.533,,229,-74729.981,None,60.028,131504.1609,132469.4126,132409.2909,132128.3592,228.8530313,0,159.432989,2.782630594,132091.2367,159.459865,2.783099669,39.66335866,0.692256201,-80.82706951,-1.410698488,,,,-20.51331907,-0.358024958,188.3426664,-21.39981013,-0.373497146,190.7509371,-141.1701751,-2.463884361,189.4708421,100.4374754,1.752964637,185.4689192,-90,3.156596815,3.156140562,-3.163663125,-1.570796327,1.2,60,-373.2657596,-365.1263997,541.9584,196.4337593,404.9749177,inject,5795.9,5795.9
3/16/2026 16:42:59.567,,229,-74939.126,None,60.025,131498.0226,132452.7679,132376.0685,132109.663,228.8206485,0,159.752259,2.788202907,132073.4834,159.7823708,2.788728457,39.98701454,0.697905062,-80.49839961,-1.404962116,,,,-20.17065341,-0.352044314,187.9255172,-20.93436842,-0.365373656,191.4366736,-140.8886087,-2.458970101,190.2255503,100.8016182,1.75932013,185.6900644,-45,3.154102113,3.156875163,-3.164282246,-0.785398163,1.697056275,60,-310.4764056,-385.0416005,557.6832177,137.8347884,313.9965829,inject,5795.9,5795.9
3/16/2026 16:42:59.600,,229,-74649.11,None,60.027,131561.6102,132504.4157,132447.483,132171.8745,228.9284019,0,160.0609052,2.7935898,132132.6021,160.0874394,2.794052908,40.28724346,0.703145045,-80.19289682,-1.399630086,,,,-20.17065341,-0.352044314,187.9255172,-20.72555887,-0.361729242,189.8883883,-140.6594818,-2.454971082,189.2959588,100.8016182,1.75932013,185.6900644,0,3.15578215,3.158116127,-3.158950216,0,1.2,60.01,-352.3288048,-414.4319958,426.873607,339.8871937,627.6947775,inject,5795.9,5795.9
3/16/2026 16:42:59.633,,229,-74717.827,None,60.03,131588.7029,132541.5058,132480.488,132204.2828,228.9845348,0,160.4151108,2.799771854,132170.6132,160.4414245,2.800231115,40.64180584,0.709333326,-79.84230232,-1.393511058,,,,-19.70285766,-0.343879738,188.6444274,-20.26049113,-0.353612278,190.5923398,-139.8699417,-2.441191008,189.9073458,101.2369443,1.766918002,184.7415492,0,3.153843393,3.150524334,-3.16042906,0,1.2,60.01,-305.4431038,-224.8128156,460.9872037,69.2687157,207.5437386,inject,5795.9,5795.9
3/16/2026 16:42:59.667,,229,-74692.872,None,60.029,131567.5928,132523.8243,132447.6591,132180.4044,228.9431761,0,160.7686421,2.805942139,132137.7852,160.7982445,2.806458798,40.99802282,0.715550485,-79.48621523,-1.387296166,,,,-19.01367439,-0.331851221,187.8488754,-19.92133212,-0.347692837,190.1801251,-139.3594078,-2.432280511,189.7708091,101.9651288,1.77962722,185.2241885,0,3.154151635,3.147830996,-3.166923386,0,1.2,60,-311.7300171,-156.8880124,621.3599968,-152.7419672,137.1408512,absorb,5795.9,5795.9
3/16/2026 16:42:59.700,,229,-75016.368,None,60.026,131506.7347,132473.8053,132406.3893,132129.7119,228.8553742,0,161.0877346,2.811511353,132099.2463,161.1153446,2.811993239,41.32019169,0.721173392,-79.16056264,-1.381612456,,,,-18.89514599,-0.32978251,188.9838088,-19.46001244,-0.339641289,190.9056311,-139.320805,-2.431606763,191.462999,102.3277707,1.785956515,185.4766832,0,3.151634528,3.152780155,-3.167568971,0,0,60,-250.6873525,-283.7519877,637.8624013,-103.4230611,60.57036046,absorb,5795.9,5795.9
3/16/2026 16:42:59.733,,229,-74720.246,None,60.026,131544.8216,132472.8221,132421.3011,132147.0011,228.8853199,0,161.3971833,2.816912252,132110.4084,161.4245599,2.817390063,41.62535004,0.72649941,-78.85502613,-1.376279838,,,,-18.55023193,-0.323762624,188.5986214,-19.11972633,-0.333702177,190.5092124,-139.3594078,-2.432280511,189.7708091,101.9651288,1.77962722,185.2241885,0,3.15109224,3.158779921,-3.155907058,0,0,60,-236.6866237,-432.0576006,351.0863969,317.6578273,593.1823842,inject,5795.9,5795.9
3/16/2026 16:42:59.767,,229,-74817.288,None,60.028,131583.0971,132514.796,132466.0498,132188.6744,228.9575003,0,161.7262897,2.822656243,132148.312,161.7550725,2.823158597,41.95713132,0.732290086,-78.52007504,-1.370433838,,,,-18.20391871,-0.317718318,188.2202965,-18.77803322,-0.327738507,190.1195413,-138.5763344,-2.4186133,190.441172,102.3277707,1.785956515,185.4766832,0,3.150897104,3.150903386,-3.156390353,0,0,60.01,-231.4262043,-234.9647906,363.5567881,102.8342068,259.6561298,inject,5795.9,5795.9
3/16/2026 16:42:59.800,,229,-74786.386,None,60.03,131580.7792,132532.1919,132466.4346,132193.8471,228.9664596,0,162.0882407,2.828973479,132153.2983,162.1119991,2.829388142,42.32114874,0.738643389,-78.15972643,-1.364144569,,,,-17.85622326,-0.311649888,187.8488754,-18.32104086,-0.319762485,190.8754568,-138.0664855,-2.409714759,190.3428486,102.7712426,1.793696559,184.5660857,-90,3.149150627,3.148358148,-3.157841128,-1.570796327,1.2,60,-187.6237583,-170.6688144,397.2384052,-38.94583245,39.53431382,inject,5795.9,5795.9
3/16/2026 16:42:59.833,,229,-75036.355,None,60.029,131526.3557,132471.5285,132415.0042,132138.3384,228.8703158,0,162.4373412,2.835066433,132109.9724,162.4610513,2.835480252,42.6689055,0.744712889,-77.81530526,-1.358133285,,,,-17.39751289,-0.303643882,188.62916,-17.97841841,-0.313782596,190.5016535,-137.7988985,-2.405044485,191.1468545,103.4095959,1.804837926,186.2785012,0,3.149262848,3.149757374,-3.162971211,0,1.2,60,-191.1377837,-206.7408014,527.2847945,-129.4062094,100.9107202,absorb,5795.9,5795.9
3/16/2026 16:42:59.867,,229,-74971.973,None,60.025,131501.667,132452.633,132390.5051,132115.6492,228.8310168,0,162.750312,2.840528803,132084.9763,162.7754152,2.840966936,42.98079285,0.75015635,-77.49935715,-1.35261895,,,,-17.04903097,-0.297561725,188.2738431,-17.52556837,-0.305878871,191.2786449,-137.7988985,-2.405044485,191.1468545,103.4957333,1.806341308,185.1114259,-45,3.146845807,3.155200835,-3.158960258,-0.785398163,1.697056275,60,-130.6355857,-344.5199994,425.6064005,49.54918459,176.9280115,inject,5795.9,5795.9
3/16/2026 16:42:59.900,,229,-74869.229,None,60.026,131556.8062,132480.3239,132440.2402,132159.8107,228.9075069,0,163.0594992,2.845925138,132116.8327,163.0890081,2.846440165,43.28963847,0.755546723,-77.19021143,-1.34722334,,,,-17.04903097,-0.297561725,188.2738431,-17.1821593,-0.299885252,190.9207165,-137.5561501,-2.400807725,190.2596121,103.8563515,1.812635283,185.3951456,0,3.146325417,3.156354448,-3.159858623,0,0,60,-117.7229983,-372.0671844,448.4736113,41.31657137,164.1463972,inject,5795.9,5795.9
3/16/2026 16:42:59.933,,229,-74922.754,None,60.029,131595.3343,132535.465,132475.1325,132202.6755,228.9817509,0,163.4029023,2.851918652,132166.4447,163.432371,2.852432979,43.63161945,0.761515417,-76.8474454,-1.341240944,,,,-16.59475357,-0.289633088,189.0752231,-17.1821593,-0.299885252,190.9207165,-137.0454085,-2.391893603,190.1914825,104.2158535,1.818909776,185.6861869,0,3.152318231,3.15340902,-3.16015072,0,1.2,60,-268.0206055,-297.8495942,456.4800019,109.3901977,,,5795.9,5795.9
3/16/2026 16:42:59.967,,229,-74896.56,None,60.029,131567.5671,132509.8803,132459.2228,132179.5985,228.9417804,0,163.7572782,2.858103679,132138.2462,163.788291,2.858644954,43.98731981,0.76772356,-76.49376829,-1.335068114,,,,-16.24563305,-0.283539786,188.7360061,-16.83747263,-0.293869335,190.5696723,-136.5343415,-2.382973801,190.1384759,104.5742162,1.825164385,185.9845155,0,3.152514289,3.150697361,-3.160232499,0,1.2,60,-272.3719246,-229.3919978,459.1727931,42.59112935,,,5795.9,5795.9
3/16/2026 16:43:00.000,,229,-75035.765,None,60.026,131503.5756,132447.6754,132396.1762,132116.52,228.8325252,0,164.0860653,2.863842095,132082.0921,164.1120579,2.864295752,44.31724048,0.773481762,-76.16653917,-1.329356888,,,,-15.79592899,-0.275690969,189.5582232,-16.04426686,-0.280025283,191.0413568,-136.27303,-2.378413056,190.9659656,104.5742162,1.825164385,185.9845155,0,3.144321035,3.151894818,-3.154521273,0,0,59.99,-68.31107369,-260.5680169,318.3407845,10.53830608,,,5795.9,5795.9
3/16/2026 16:43:00.000,,229,-75035.765,None,60.026,131503.5756,132447.6754,132396.1762,132116.52,228.8325252,0,164.0860653,2.863842095,132082.0921,164.1120579,2.864295752,44.31724048,0.773481762,-76.16653917,-1.329356888,,,,-15.79592899,-0.275690969,189.5582232,-16.04426686,-0.280025283,191.0413568,-136.27303,-2.378413056,190.9659656,104.5742162,1.825164385,185.9845155,0,3.144321035,3.151894818,-3.154521273,0,0,59.99,-68.31107369,-260.5680169,318.3407845,10.53830608,,,5795.9,5795.9
3/16/2026 16:43:00.033,,229,-74651.27,None,60.024,131506.1336,132432.5594,132392.6957,132111.155,228.8232327,0,164.3978598,2.869283936,132066.3106,164.4165581,2.869610283,44.62921811,0.778926799,-75.85039696,-1.323839166,,,,-15.54367923,-0.27128838,188.0787069,-16.14433878,-0.281771867,189.8883883,-136.0230302,-2.374049735,190.1006049,105.0271094,1.833068863,185.1308726,0,3.15138215,3.152976534,-3.156908029,0,0,60,-243.156056,-286.5888011,375.364798,154.3800591,,,5795.9,5795.9
3/16/2026 16:43:00.067,,229,-74674.094,None,60.026,131551.3786,132489.3399,132433.3853,132158.7328,228.9056398,0,164.6800712,2.874209455,132122.9111,164.6985837,2.874532559,44.91193175,0.783861083,-75.57089461,-1.31896093,,,,-15.19088579,-0.265130973,187.7606988,-15.79592899,-0.275690969,189.5582232,-135.5115559,-2.365122824,190.0778788,105.3851884,1.83931852,185.4456255,0,3.150223528,3.148983907,-3.15827945,0,0,60,-214.1076734,-186.1344032,409.795218,-9.553141412,,,5795.9,5795.9
3/16/2026 16:43:00.100,,229,-75000.542,None,60.028,131591.9475,132524.3078,132472.9313,132197.0881,228.9720733,0,165.0085999,2.879943362,132166.3254,165.0335803,2.880379352,45.2421244,0.789624031,-75.23741694,-1.313140646,,,,-15.09552084,-0.263466541,188.9190303,-15.69779252,-0.273978165,190.7131878,-135.2546462,-2.360638905,190.9207165,105.74204,1.845546755,185.7675967,0,3.154357517,3.150262936,-3.158687401,0,0,60,-318.713824,-219.3695793,420.6671939,117.4162095,,,5795.9,5795.9
3/16/2026 16:43:00.133,,229,-75029.256,None,60.029,131569.8655,132504.7113,132462.1608,132179.6153,228.9418093,0,165.355485,2.885997649,132140.855,165.3769275,2.886371892,45.59073286,0.795708397,-74.8923792,-1.307118602,,,,-14.74356284,-0.257323715,188.610074,-15.2551187,-0.266252049,191.5494714,-135.5115559,-2.365122824,190.0778788,106.097643,1.851753198,186.096749,-135,3.152623941,3.160831221,-3.1588718,-2.35619449,1.697056275,60,-274.9282639,-484.5167949,425.9231981,333.5218607,,,5795.9,5795.9
3/16/2026 16:43:00.167,,229,-74698.229,None,60.026,131514.8807,132446.6398,132405.5182,132123.0455,228.8438277,0,165.6835036,2.891722653,132094.2427,165.7000205,2.892010929,45.91404106,0.801351189,-74.56817235,-1.301460125,,,,-14.03624347,-0.244978663,188.0136165,-14.56027562,-0.25412475,190.9320298,-134.74307,-2.351710215,189.2236772,106.5570714,1.859771737,185.282487,0,3.146135679,3.153061404,-3.161231862,0,1.2,60,-112.8279935,-287.423983,481.7664111,-81.51443467,,,5795.9,5795.9
3/16/2026 16:43:00.200,,229,-74811.658,None,60.026,131507.7131,132451.6252,132404.3529,132121.944,228.8419199,0,165.9927958,2.897120822,132075.2169,166.0119415,2.897454977,46.22605852,0.806796921,-74.26074419,-1.296094491,,,,-14.03624347,-0.244978663,188.0136165,-14.56027562,-0.25412475,190.9320298,-134.4884441,-2.347266156,190.0778788,106.5570714,1.859771737,185.282487,0,3.151579727,3.154063077,-3.155866228,0,0,60.01,-247.9942769,-313.9487884,350.1504035,211.7926618,,,5795.9,5795.9
3/16/2026 16:43:00.233,,229,-74882.549,None,60.028,131533.7522,132477.9592,132440.0184,132151.2973,228.8927612,0,166.3133861,2.902716177,132115.4953,166.3377528,2.903141457,46.54518325,0.812366699,-73.9412221,-1.290517779,,,,-13.59483633,-0.237274655,188.8923503,-14.21119187,-0.248032089,190.63389,-133.9769698,-2.338339245,190.1006049,107.2658095,1.872141551,185.9806442,0,3.151173546,3.150705944,-3.16265933,0,1.2,60.01,-239.0933222,-229.5072063,518.8608233,-50.26029472,,,5795.9,5795.9
3/16/2026 16:43:00.267,,229,-75048.869,None,60.028,131535.1551,132476.1445,132429.0087,132147.4785,228.8861469,0,166.6504146,2.908598435,132113.7917,166.6711855,2.908960954,46.88665636,0.818326529,-73.60459982,-1.284642612,,,,-13.24051992,-0.231090667,188.6138913,-13.77501832,-0.240419424,191.5081199,-133.4656585,-2.329415179,190.1384759,107.6181601,1.878291228,186.3403338,-45,3.149380378,3.147741708,-3.16293384,-0.785398163,1.697056275,60,-194.0564207,-154.8864007,526.593616,-177.6507945,,,5795.9,5795.9
3/16/2026 16:43:00.300,,229,-74990.477,None,60.026,131485.2502,132434.9978,132400.7181,132107.721,228.8172848,0,166.9726075,2.914221762,132075.3003,166.9936251,2.914588588,47.21049912,0.823978651,-73.28135741,-1.279000967,,,,-12.8851694,-0.224888631,188.3426664,-13.77501832,-0.240419424,191.5081199,-133.2180394,-2.325093411,191.0112039,107.730528,1.880252419,185.1969762,0,3.155008012,3.149072062,-3.159253386,0,0,59.99,-333.7025877,-189.2016022,433.0224032,89.88178667,,,5795.9,5795.9
3/16/2026 16:43:00.333,,229,-74852.323,None,60.025,131491.6114,132414.2891,132381.0854,132096.3532,228.7975953,0,167.2910441,2.919779529,132055.3335,167.3106892,2.920122401,47.52687209,0.829500401,-72.96944058,-1.273556991,,,,-12.44999651,-0.217293431,189.2503104,-13.0755811,-0.228211942,190.9508837,-132.9545915,-2.320495378,190.1914825,108.0834454,1.886411989,185.5659452,0,3.148334343,3.149995779,-3.15996898,0,1.2,60,-168.4837413,-211.6224076,451.3967928,-71.29064393,,,5795.9,5795.9
3/16/2026 16:43:00.367,,229,-74891.131,None,60.026,131526.5878,132470.9611,132426.9573,132142.2187,228.8770365,0,167.5784506,2.924795719,132104.3724,167.6033027,2.92522947,47.81603742,0.834547288,-72.676638,-1.268446622,,,,-12.44999651,-0.217293431,189.2503104,-12.72435569,-0.222081902,190.682983,-132.9545915,-2.320495378,190.1914825,108.4349488,1.892546881,185.9419264,0,3.147311372,3.155042666,-3.160993503,0,1.2,60,-142.9717187,-338.8608077,477.6911846,4.141341813,,,5795.9,5795.9
3/16/2026 16:43:00.400,,229,-75003.667,None,60.029,131542.3886,132503.6022,132448.1973,132165.4639,228.9172985,0,167.9215976,2.930784763,132129.0487,167.9417487,2.931136466,48.15703523,0.840498823,-72.33660959,-1.262512007,,,,-12.09475708,-0.211093333,188.995238,-12.37215525,-0.215934845,190.4222676,-132.4664411,-2.311975546,191.9549947,108.9045758,1.900743419,185.1892005,0,3.147071311,3.152474369,-3.163255426,0,1.2,60.01,-136.8110391,-276.7680123,531.3023999,-117.7233485,,,5795.9,5795.9
3/16/2026 16:43:00.433,,229,-74805.538,None,60.028,131499.1544,132464.1914,132413.3294,132126.3025,228.8494689,0,168.2582518,2.936660488,132087.9683,168.2850303,2.93712786,48.49620495,0.846418451,-71.99361621,-1.256525643,,,,-11.73857121,-0.204876717,188.7474503,-12.37215525,-0.215934845,190.4222676,-132.4438499,-2.311581255,190.2596121,109.2550778,1.906860832,185.5814646,0,3.153062705,3.157999706,-3.163386475,0,0,60,-285.9566466,-413.4815925,535.507196,163.9310431,,,5795.9,5795.9
3/16/2026 16:43:00.467,,229,-74759.501,None,60.024,131448.9602,132409.0962,132371.9521,132077.4162,228.7647954,0,168.5787622,2.942254449,132046.8119,168.6008234,2.94263949,48.81407483,0.851966327,-71.68166944,-1.251081145,,,,-11.38146275,-0.198643999,188.506976,-12.01900245,-0.209771166,190.1687672,-131.9335145,-2.302674222,190.3428486,109.2550778,1.906860832,185.5814646,0,3.152410656,3.154640549,-3.157941977,0,0,60,-269.2737074,-328.8384023,401.6160016,196.4961081,,,5795.9,5795.9
3/16/2026 16:43:00.500,,229,-74757.874,None,60.024,131480.1235,132428.7711,132376.0386,132095.695,228.7964551,0,168.861599,2.947190883,132063.6283,168.8808203,2.947526358,49.09686391,0.856901928,-71.39752014,-1.246121804,,,,-11.02345596,-0.192395602,188.2738431,-11.66492037,-0.203591267,189.9225105,-131.6932535,-2.298480877,191.2372349,109.728884,1.91513031,184.8506424,0,3.151117625,3.155382805,-3.161252114,0,1.2,60,-236.8265162,-349.2288181,481.0319938,105.0233405,,,5795.9,5795.9
3/16/2026 16:43:00.533,,229,-75134.678,None,60.026,131533.4867,132494.6215,132436.5652,132155.6237,228.9002548,0,169.1472973,2.952177259,132119.018,169.1729116,2.952624313,49.38181972,0.861875345,-71.11029323,-1.241108749,,,,-10.95406264,-0.19118446,189.4518408,-11.2392842,-0.196162515,190.8603678,-131.1859252,-2.289626326,191.3426246,109.9515907,1.919017275,186.3866948,0,3.148786828,3.151501671,-3.160126024,0,0,60,-180.0700075,-251.2079966,457.4591922,-26.18118816,,,5795.9,5795.9
3/16/2026 16:43:00.567,,229,-74919.528,None,60.028,131558.7622,132522.7241,132463.9958,132182.5638,228.9469163,0,169.4829427,2.958035377,132143.9373,169.5100456,2.958508411,49.71946608,0.867768385,-70.77388654,-1.235237345,,,,-10.59733515,-0.18495839,189.2274821,-10.88552705,-0.189988288,190.630113,-130.9143832,-2.284887025,190.5545591,110.4260248,1.927297712,185.674554,-45,3.148496699,3.15265541,-3.162535057,-0.785398163,1.697056275,60,-172.6361103,-279.3599792,515.0448106,-63.048721,,,5795.9,5795.9
3/16/2026 16:43:00.600,,229,-75120.422,None,60.026,131510.1423,132475.6217,132419.3693,132135.7853,228.8658936,0,169.8068864,2.963689261,132092.8364,169.8302948,2.964097813,50.04159091,0.873390524,-70.45340065,-1.22964381,,,,-10.23977463,-0.178717782,189.0104759,-10.81783358,-0.188806814,191.8086547,-130.4057467,-2.276009643,190.682983,110.7722547,1.933340564,186.096749,0,3.152904627,3.149400167,-3.162984374,0,1.2,60,-282.4192236,-197.2223958,527.1119863,-47.47036683,,,5795.9,5795.9
3/16/2026 16:43:00.633,,229,-74764.051,None,60.023,131471.7968,132437.1985,132370.7343,132093.9769,228.7934794,0,170.1105524,2.968989232,132054.1967,170.1353131,2.969421388,50.34531713,0.878691547,-70.14247866,-1.224217198,,,,-9.88140612,-0.172463072,188.8008475,-10.53092785,-0.183799364,190.4071427,-130.4057467,-2.276009643,190.682983,110.9040791,1.935641334,184.9752416,0,3.153220752,3.15470119,-3.159858532,0,1.2,60,-289.9045681,-331.0272069,447.2207994,173.7109756,,,5795.9,5795.9
3/16/2026 16:43:00.667,,229,-74707.344,None,60.024,131506.3197,132466.7167,132399.587,132124.933,228.847097,0,170.3930588,2.973919898,132088.4311,170.4190638,2.974373772,50.63171161,0.883690074,-69.86515924,-1.219377061,,,,-9.52225501,-0.166194702,188.5986214,-10.17551084,-0.177596167,190.1914825,-130.1300583,-2.271197973,189.9073458,111.2505055,1.941687616,185.406796,0,3.151969939,3.154888047,-3.161064677,0,1.2,60,-258.5111397,-334.4544154,477.964804,115.0007511,,,5795.9,5795.9
3/16/2026 16:43:00.700,,229,-74768.155,None,60.026,131565.8132,132516.4233,132462.4043,132182.2658,228.9464003,0,170.682232,2.978966924,132147.6146,170.7095045,2.979442918,50.9172148,0.888673044,-69.58185854,-1.214432531,,,,-9.52225501,-0.166194702,188.5986214,-9.819300639,-0.171379126,189.9831571,-130.1300583,-2.271197973,189.9073458,111.5953104,1.947705597,185.8450968,0,3.150822044,3.159871017,-3.162138128,0,1.2,60,-230.0195204,-459.9647964,505.7423948,184.241922,,,5795.9,5795.9
3/16/2026 16:43:00.733,,229,-74820.168,None,60.027,131556.3027,132501.7748,132437.4508,132165.88,228.9180191,0,171.0022141,2.984551664,132125.8903,171.0317206,2.98506665,51.23889383,0.894287402,-69.25620005,-1.208748718,,,,-8.801708323,-0.15361879,188.2164711,-9.403132374,-0.16411562,190.9659656,-129.6202984,-2.262300985,190.0589382,112.0771993,1.956116144,185.1775364,0,3.14918227,3.156588387,-3.164864862,0,1.2,60,-188.7388091,-377.6256,570.6863822,-4.32197309,,,5795.9,5795.9
3/16/2026 16:43:00.767,,229,-74873.376,None,60.025,131489.8312,132465.0454,132390.0678,132115.7245,228.8311474,0,171.3250814,2.990186762,132070.8901,171.3552123,2.990712645,51.55824571,0.899861144,-68.93154146,-1.203082357,,,,-8.746162263,-0.152649328,189.4024287,-9.403132374,-0.16411562,190.9659656,-129.1113913,-2.253418879,190.2255503,112.4204274,1.962106605,185.6318938,45,3.154828265,3.153280023,-3.165188962,0.785398163,1.697056275,60,-331.0731618,-294.49439,579.844793,45.72275873,,,5795.9,5795.9
3/16/2026 16:43:00.800,,229,-74755.613,None,60.023,131480.5917,132446.5632,132379.0104,132102.7889,228.8087422,0,171.6041198,2.995056901,132071.4314,171.6295489,2.995500722,51.83635901,0.904715137,-68.65671551,-1.198285739,,,,-8.078344663,-0.140993712,187.8642063,-8.691307536,-0.151691933,190.5885621,-128.6034148,-2.244553017,190.4071427,112.9057697,1.970577425,184.9869185,0,3.147192655,3.149268154,-3.168863164,0,1.2,60,-138.9436787,-193.5647916,667.7279938,-335.2195235,,,5795.9,5795.9
3/16/2026 16:43:00.833,,229,-74588.4,None,60.025,131528.7063,132495.4013,132426.5789,132150.9626,228.8921815,0,171.8956585,3.00014521,132107.3591,171.9231245,3.000624583,52.12956761,0.909832592,-68.36345474,-1.193167373,,,,-8.078344663,-0.140993712,187.8642063,-8.691307536,-0.151691933,190.5885621,-128.0345815,-2.234625004,188.9190303,112.9057697,1.970577425,184.9869185,0,3.152316516,3.144457596,-3.163744798,0,1.2,60,-266.1423345,-71.7119967,542.6207929,-204.7664618,,,5795.9,5795.9
3/16/2026 16:43:00.867,,229,-74986.214,None,60.027,131553.2438,132514.05,132433.0884,132167.5103,228.9208429,0,172.1966341,3.005398227,132131.5559,172.2254186,3.00590061,52.4244483,0.914979231,-68.06265658,-1.187917455,,,,-7.666804262,-0.133810977,188.8885386,-8.282349417,-0.144554267,191.5983298,-128.6034148,-2.244553017,190.4071427,113.24727,1.976537731,185.4572727,0,3.150454877,3.159532248,-3.164455186,0,1.2,60,-221.1816863,-452.6207797,561.4704126,112.3320533,,,5795.9,5795.9
3/16/2026 16:43:00.900,,229,-74719.656,None,60.025,131518.8312,132473.5064,132392.2563,132128.9047,228.8539761,0,172.504414,3.010769998,132096.7783,172.5345589,3.011296126,52.73772852,0.920447003,-67.74726214,-1.182412783,,,,-7.305759533,-0.127509558,188.7321912,-7.976768788,-0.139220879,190.2406897,-127.8114629,-2.230730849,189.8656367,113.24727,1.976537731,185.4572727,0,3.150517005,3.151177852,-3.158950514,0,0,60,-222.4892879,-241.084816,426.167999,37.40610492,,,5795.9,5795.9
3/16/2026 16:43:00.933,,229,-74697.365,None,60.023,131467.4287,132422.5881,132348.1066,132080.0868,228.769421,0,172.800712,3.015941374,132045.0087,172.8321709,3.016490436,53.03352952,0.925609704,-67.45286517,-1.177274587,,,,-6.944130511,-0.121197941,188.5833503,-7.618546488,-0.13296872,190.0778788,-127.5242626,-2.225718259,189.1323346,113.9250408,1.988367062,186.4175957,0,3.149459156,3.151327963,-3.165641649,0,1.2,60,-195.8856118,-243.8208011,593.2800039,-153.573591,,,5795.9,5795.9
3/16/2026 16:43:00.967,,229,-74835.274,None,60.023,131474.4195,132444.6284,132375.561,132098.9424,228.8020798,0,173.0745207,3.020720238,132063.5596,173.1065499,3.021279253,53.30660415,0.930375756,-67.18196626,-1.172546509,,,,-6.944130511,-0.121197941,188.5833503,-7.618546488,-0.13296872,190.0778788,-127.3039483,-2.221873048,190.0854545,113.9250408,1.988367062,186.4175957,0,3.154247973,3.152248804,-3.160913571,0,0,60,-315.1721717,-268.2720064,476.755201,106.688977,,,5795.9,5795.9
3/16/2026 16:43:01.000,,229,-74969.712,None,60.026,131530.7229,132498.6465,132420.0952,132150.5505,228.8914677,0,173.359791,3.025699143,132106.1867,173.3884961,3.026200142,53.58882411,0.935301423,-66.89685691,-1.167570412,,,,-6.581944655,-0.114876605,188.4420335,-7.214262039,-0.125912626,191.1129509,-127.0151338,-2.216832284,189.3606084,114.2612909,1.994235733,186.9074637,0,3.152112768,3.152133707,-3.161806145,0,1.2,60.01,-261.8866685,-264.4703886,500.2559922,26.10106481,,,5795.9,5795.9
3/16/2026 16:43:01.033,,229,-74894.702,None,60.027,131520.0203,132485.1591,132398.873,132135.4036,228.8652326,0,173.6787764,3.031266488,132095.1066,173.7088792,3.031791881,53.91272335,0.940954531,-66.57638973,-1.161977205,,,,-6.179924249,-0.107860026,189.5012401,-6.857072334,-0.119678489,190.9659656,-126.507271,-2.207968406,189.6037974,114.7493665,2.00275426,186.3132846,45,3.15147037,3.148922937,-3.164731465,0.785398163,1.697056275,60,-247.2568187,-184.1327925,570.729607,-139.3399959,,,5795.9,5795.9
