time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:43:01.067,,229,-74992.694,None,60.024,131480.1252,132427.2248,132361.1472,132090.2046,228.7869456,0,173.990994,3.036715715,132053.5746,174.0172706,3.037174327,54.22150644,0.946343813,-66.26324783,-1.156511848,,,,-5.856013585,-0.102206718,188.1820395,-6.49934628,-0.113434992,190.8264133,-126.5823428,-2.209278657,191.282409,115.2405293,2.011326667,185.7327112,0,3.150609319,3.15562247,-3.167838515,0,1.2,60,-224.0621001,-355.3776008,645.1487954,-65.70909455,,,5795.9,5795.9
3/16/2026 16:43:01.100,,229,-74746.584,None,60.021,131465.5081,132416.3021,132343.0928,132075.6741,228.761778,0,174.2572826,3.041363326,132038.6698,174.2847233,3.041842258,54.48646606,0.950968231,-65.99847654,-1.151890717,,,,-5.856013585,-0.102206718,188.1820395,-6.141110617,-0.1071826,190.6943104,-126.507271,-2.207968406,189.6037974,115.2405293,2.011326667,185.7327112,0,3.149024858,3.158936637,-3.163217384,0,1.2,60,-184.6685584,-435.4272075,531.5039927,88.59177321,,,5795.9,5795.9
3/16/2026 16:43:01.133,,229,-74859.754,None,60.024,131512.347,132464.1387,132386.4202,132121.6734,228.841451,0,174.5312909,3.046145674,132085.1998,174.5599158,3.046645273,54.7622026,0.955780741,-65.72797245,-1.14716953,,,,-5.492324557,-0.095859147,188.0633936,-5.782392322,-0.100921785,190.5696723,-126.000749,-2.199127929,189.8618445,115.5744448,2.017154592,186.2475772,0,3.147567058,3.15490867,-3.164324122,0,0,60,-148.4056582,-334.8863937,560.4335935,-77.14154159,,,5795.9,5795.9
3/16/2026 16:43:01.167,,229,-74704.694,None,60.027,131535.0785,132487.5411,132419.8994,132148.2188,228.8874291,0,174.8197068,3.051179481,132107.5918,174.8495825,3.051700911,55.05474561,0.96088658,-65.432289,-1.14200888,,,,-5.128191042,-0.089503818,187.9523344,-5.782392322,-0.100921785,190.5696723,-125.7066914,-2.193995657,189.1589808,116.0682794,2.025773633,185.6900644,0,3.152622696,3.154882237,-3.167782513,0,0,60.01,-273.8696306,-333.0432138,643.9103987,-36.99755426,,,5795.9,5795.9
3/16/2026 16:43:01.200,,229,-74870.942,None,60.026,131508.271,132446.9024,132396.6287,132117.9708,228.8350379,0,175.1373616,3.056723604,132079.3823,175.1634166,3.057178348,55.37116632,0.966409163,-65.11895037,-1.136540089,,,,-4.733438331,-0.082614084,189.0447566,-5.423218597,-0.094653021,190.4525138,-125.4956413,-2.190312137,190.1346891,116.3999341,2.031562099,186.2205144,0,3.151831369,3.1567213,-3.168102188,0,0,60,-255.6451448,-380.9663969,653.5151807,-16.90363901,,,5795.9,5795.9
3/16/2026 16:43:01.233,,229,-74638.555,None,60.023,131463.3803,132404.0152,132340.279,132069.9222,228.7518154,0,175.4387442,3.061983722,132034.1678,175.466117,3.062461467,55.6733389,0.971683069,-64.81519096,-1.131238488,,,,-4.370797038,-0.076284799,188.9495171,-5.09569992,-0.088936741,189.1475614,-124.9920202,-2.181522291,190.4222676,116.896237,2.040224218,185.6861869,-90,3.151398208,3.15320536,-3.171462706,-1.570796327,1.2,60,-244.6230142,-292.7807866,733.910406,-196.5066052,,,5795.9,5795.9
3/16/2026 16:43:01.267,,229,-74703.139,None,60.022,131477.1456,132418.5531,132353.6795,132083.8238,228.7758936,0,175.7055246,3.066639918,132046.7399,175.7288376,3.067046808,55.94127221,0.976359388,-64.54782201,-1.126572019,,,,-4.033411073,-0.070396303,187.6648076,-4.703614704,-0.082093563,190.2406897,-124.6951535,-2.17634099,189.7366596,116.896237,2.040224218,185.6861869,0,3.149140371,3.152700378,-3.166796237,0,1.2,60.01,-187.034632,-279.071993,619.3439936,-153.2373687,,,5795.9,5795.9
3/16/2026 16:43:01.300,,229,-75020.616,None,60.025,131537.378,132459.2342,132401.6083,132133.4129,228.8617845,0,175.9941136,3.071676747,132094.7235,176.0190305,3.072111629,56.2221152,0.981261023,-64.26405278,-1.121619312,,,,-4.007804542,-0.069949385,188.8618543,-4.674163711,-0.081579547,191.4366736,-124.4899566,-2.172759629,190.7245134,116.896237,2.040224218,185.6861869,45,3.153691176,3.154020652,-3.16184353,0.785398163,1.697056275,60,-301.8223928,-313.9632128,497.8368012,117.9488044,,,5795.9,5795.9
3/16/2026 16:43:01.333,,229,-75054.11,None,60.026,131529.1311,132456.5936,132414.9155,132134.239,228.8632154,0,176.2863298,3.076776881,132097.379,176.3069313,3.077136445,56.51436401,0.986361727,-63.96671864,-1.116429852,,,,-3.644489513,-0.063608342,188.7817788,-4.343239952,-0.075803837,190.1460491,-124.286877,-2.16921522,191.7147882,117.225492,2.045970803,186.2321132,90,3.152940282,3.155576947,-3.162400655,1.570796327,1.2,60,-282.9762975,-355.1040033,513.086405,124.9938958,,,5795.9,5795.9
3/16/2026 16:43:01.367,,229,-74888.064,None,60.023,131460.7597,132404.4725,132361.9371,132076.4401,228.7631047,0,176.5922567,3.082116312,132029.454,176.6194118,3.082590259,56.82265847,0.99174248,-63.6602838,-1.111081555,,,,-3.280880773,-0.057262172,188.7093002,-3.621484704,-0.063206832,189.9793673,-123.4907787,-2.155320683,191.3727253,117.7240562,2.05467239,185.7210812,0,3.145797091,3.147063163,-3.165753945,0,1.2,60,-104.7540309,-138.6143843,593.8847942,-350.5163789,,,5795.9,5795.9
3/16/2026 16:43:01.400,,229,-74651.947,None,60.021,131463.3436,132384.6102,132334.099,132061.3614,228.7369876,0,176.8476138,3.086573136,132019.7712,176.8761605,3.087071368,57.08347141,0.996294525,-63.40474301,-1.106621527,,,,-2.917007287,-0.050911381,188.6444274,-3.644489513,-0.063608342,188.7817788,-123.4907787,-2.155320683,191.3727253,118.2253335,2.06342133,185.2241885,0,3.15067971,3.151615208,-3.170042857,0,0,60,-226.3081547,-253.9151969,697.2624097,-217.0390581,,,5795.9,5795.9
3/16/2026 16:43:01.433,,229,-74612.693,None,60.022,131515.9078,132437.4328,132389.5283,132114.9686,228.8298381,0,177.1147174,3.091234973,132071.4243,177.1391612,3.091661597,57.34525097,1.00086344,-63.13766097,-1.101960066,,,,-2.917007287,-0.050911381,188.6444274,-3.260160638,-0.056900537,189.9073458,-123.3885136,-2.153535821,189.7100946,118.2253335,2.06342133,185.2241885,0,3.148562134,3.154399261,-3.165381396,0,0,60,-173.6399803,-321.7536032,583.2864087,-87.89282518,,,5795.9,5795.9
3/16/2026 16:43:01.467,,229,-74911.723,None,60.026,131557.0858,132487.5791,132442.8953,132163.2147,228.9134027,0,177.4024,3.09625598,132123.7613,177.4225928,3.096608412,57.62990469,1.005831584,-62.8522134,-1.096978066,,,,-2.552898147,-0.044556478,188.5871682,-2.880377553,-0.050272072,191.0413568,-122.8873771,-2.144789339,190.0589382,118.5513919,2.069112121,185.7947254,0,3.146880484,3.150620923,-3.166090187,0,0,60.01,-131.755442,-227.3327856,602.7551998,-243.6669723,,,5795.9,5795.9
3/16/2026 16:43:01.500,,229,-74879.77,None,60.026,131539.14,132469.6828,132430.5304,132147.1498,228.8855775,0,177.70939,3.101613966,132105.5578,177.7309078,3.101989524,57.94400167,1.011313611,-62.54565153,-1.091627552,,,,-2.18858256,-0.038197972,188.5375294,-2.898576799,-0.050589709,189.8428824,-122.6919842,-2.14137909,191.0677367,118.5513919,2.069112121,185.7947254,0,3.152579233,3.152692701,-3.160739673,0,0,60,-273.6356407,-280.9440061,471.0815986,83.49804825,,,5795.9,5795.9
3/16/2026 16:43:01.533,,229,-74846.808,None,60.022,131477.4435,132411.0625,132373.3337,132087.9847,228.7831005,0,178.0055084,3.106782208,132056.0025,178.033356,3.10726824,58.24009944,1.016481492,-62.24557186,-1.086390174,,,,-1.824089832,-0.031836373,188.4955172,-2.520827908,-0.043996747,190.9848162,-122.3881149,-2.13607557,190.4222676,119.0546041,2.077894831,185.3213425,0,3.151264987,3.152557062,-3.164285005,0,0,60,-240.7596257,-276.4512165,556.6320015,-39.42115924,,,5795.9,5795.9
3/16/2026 16:43:01.567,,229,-74668.925,None,60.021,131470.9315,132402.1538,132354.4432,132076.5369,228.7632724,0,178.2605101,3.111232827,132036.8458,178.2844125,3.111650003,58.4938766,1.020910739,-61.99443379,-1.082006988,,,,-1.459449355,-0.025472197,188.4611366,-2.174744115,-0.037956445,189.7366596,-122.0821872,-2.130736124,189.7821909,119.3778997,2.083537405,185.9070736,0,3.149606448,3.151646863,-3.165544393,0,0,60,-199.4116354,-252.6336027,589.2912226,-137.2459845,,,5795.9,5795.9
3/16/2026 16:43:01.600,,229,-74691.749,None,60.023,131514.3174,132436.8799,132398.2166,132117.1584,228.8336308,0,178.5214588,3.115787241,132079.9749,178.5464759,3.116223873,58.75845656,1.02552853,-61.72773332,-1.077352186,,,,-1.459449355,-0.025472197,188.4611366,-2.174744115,-0.037956445,189.7366596,-122.0821872,-2.130736124,189.7821909,119.3778997,2.083537405,185.9070736,0,3.154180318,3.156264654,-3.160889591,0,0,60,-313.3231404,-368.7551933,474.9408056,207.1375281,,,5795.9,5795.9
3/16/2026 16:43:01.633,,229,-74895.595,None,60.025,131535.2236,132474.4309,132436.1764,132149.323,228.8893416,0,178.8185429,3.120972337,132112.0859,178.8342736,3.121246889,59.05315512,1.03067199,-61.43553108,-1.072252295,,,,-1.094690592,-0.019105955,188.4343918,-1.812552686,-0.031635012,189.694913,-121.3954711,-2.118750668,191.19205,119.3778997,2.083537405,185.9070736,0,3.152881901,3.149422658,-3.1557897,0,0,60,-281.0337548,-198.3167795,349.5312105,129.8193238,,,5795.9,5795.9
3/16/2026 16:43:01.667,,229,-74888.021,None,60.024,131511.2696,132451.6323,132401.8639,132122.295,228.8425277,0,179.1046636,3.125966086,132088.1269,179.1268795,3.126353826,59.34337774,1.035737331,-61.14916538,-1.067254271,,,,-0.729843064,-0.012738164,188.415286,-1.08776384,-0.01898506,189.6341741,-121.3954711,-2.118750668,191.19205,120.2032378,2.09794227,186.0580555,0,3.145338886,3.154487999,-3.165196541,0,0,60,-93.2338496,-326.5487966,581.414399,-161.6317528,,,5795.9,5795.9
3/16/2026 16:43:01.700,,229,-74811.528,None,60.022,131479.3689,132425.4507,132380.1417,132095.7057,228.7964737,0,179.3752071,3.13068796,132055.8515,179.3933861,3.131005243,59.60790003,1.040354116,-60.87678911,-1.062500408,,,,-0.729843064,-0.012738164,188.415286,-1.080924187,-0.018865686,190.8339592,-121.0875053,-2.113375651,190.5696723,120.3901806,2.101205038,185.0219446,0,3.149870929,3.153729767,-3.163705446,0,1.2,60,-205.972241,-306.2880086,541.5695997,-29.30935003,,,5795.9,5795.9
3/16/2026 16:43:01.733,,229,-74798.813,None,60.022,131486.3853,132445.2759,132397.3465,132110.4058,228.8219351,0,179.6355942,3.135232572,132074.6712,179.6548804,3.13556918,59.87135824,1.044952329,-60.6190499,-1.05800201,,,,-0.364936336,-0.006369341,188.4038216,-1.08776384,-0.01898506,189.6341741,-120.9022144,-2.110141714,191.5983298,120.3901806,2.101205038,185.0219446,0,3.15455424,3.155094043,-3.159207048,0,0,60.01,-322.5189557,-342.6048134,431.4671943,233.6565748,,,5795.9,5795.9
3/16/2026 16:43:01.767,,229,-75053.074,None,60.024,131532.0788,132481.2022,132424.608,132146.678,228.8847603,0,179.9167289,3.140139298,132108.1395,179.9372731,3.140497863,60.1559867,1.049920033,-60.34527721,-1.053223775,,,,0,0,189.6,-0.720663623,-0.012577953,190.8150937,-120.5933148,-2.1047504,190.9848162,121.0270668,2.112320799,186.2475772,0,3.153075816,3.154670433,-3.165544574,0,0,60.01,-287.6205232,-330.8832095,590.6879912,27.81574149,,,5795.9,5795.9
3/16/2026 16:43:01.800,,229,-74968.344,None,60.024,131521.1086,132449.0469,132437.2567,132136.519,228.8671645,0,-179.7865992,-3.137868107,132096.9162,-179.7647541,-3.137486837,60.45278726,1.05510018,-60.04326605,-1.047952686,,,,0.364936336,0.006369341,188.4038216,-0.360346063,-0.006289225,190.8037735,-120.2824334,-2.099324496,190.3768894,121.0270668,2.112320799,186.2475772,-135,-3.131197612,3.154424676,-3.160273485,-2.35619449,1.697056275,60,-258.702602,-323.5536138,460.7567957,121.49942,,,5795.9,5795.9
3/16/2026 16:43:01.833,,229,-74808.259,None,60.022,131477.3674,132417.1052,132380.1722,132092.2631,228.7905109,0,-179.505365,-3.132959644,132052.9208,-179.4822811,-3.132556755,60.73105907,1.059956939,-59.76487253,-1.043093803,,,,0.729843064,0.012738164,188.415286,0,0,190.8,-119.9695695,-2.09386399,189.7746031,121.5347919,2.121182274,185.8450968,0,-3.132556755,3.153820929,-3.164276077,0,0,60,-224.8172255,-307.2816098,558.0143975,-25.91556229,,,5795.9,5795.9
3/16/2026 16:43:01.867,,229,-75030.97,None,60.021,131483.8335,132423.1992,132376.0706,132095.0746,228.7953807,0,-179.2554675,-3.128598111,132059.1495,-179.2312911,-3.128176153,60.98220963,1.064340343,-59.51101767,-1.0386632,,,,0.729843064,0.012738164,188.415286,0.360346063,0.006289225,190.8037735,-119.7895738,-2.090722472,190.8150937,121.8490513,2.126667136,186.4755212,0,-3.134465378,3.155062815,-3.165330336,0,0,60,-177.339102,-340.358395,585.9072117,-68.20971479,,,5795.9,5795.9
3/16/2026 16:43:01.900,,229,-75061.728,None,60.023,131529.4623,132478.6636,132430.0476,132146.7786,228.8849346,0,-178.9903497,-3.123970931,132116.5122,-178.9649302,-3.123527277,61.25036963,1.069020618,-59.24726521,-1.034059851,,,,1.094690592,0.019105955,188.4343918,0,0,190.8,-119.475889,-2.08524764,190.2217653,122.1611837,2.132114874,187.1115176,90,-3.123527277,3.154268258,-3.166174725,1.570796327,1.2,60.01,-449.7184102,-319.4208002,609.062404,160.0768064,,,5795.9,5795.9
3/16/2026 16:43:01.933,,229,-74950.056,None,60.026,131566.7572,132503.5946,132468.3484,132180.2778,228.9429569,0,-178.7043131,-3.118978651,132141.7868,-178.6829675,-3.1186061,61.53406843,1.073972096,-58.96681349,-1.029165045,,,,1.459449355,0.025472197,188.4611366,0.720663623,0.012577953,190.8150937,-119.475889,-2.08524764,190.2217653,122.3578477,2.135547308,186.096749,0,-3.131184053,3.159219736,-3.164712353,0,0,60.01,-259.206855,-444.2687974,569.8944148,133.5812377,,,5795.9,5795.9
3/16/2026 16:43:01.967,,229,-74934.562,None,60.025,131513.6462,132449.0578,132415.7959,132126.8772,228.8504644,0,-178.3861679,-3.11342597,132088.3935,-178.363423,-3.113028996,61.85147946,1.079511964,-58.6435383,-1.023522828,,,,1.824089832,0.031836373,188.4955172,1.080924187,0.018865686,190.8339592,-118.9845604,-2.076672338,190.682983,122.8686789,2.144462995,185.7327112,0,-3.131894682,3.156184302,-3.167985823,0,0,60,-241.4569911,-368.5104058,649.0367918,-39.06939494,,,5795.9,5795.9
3/16/2026 16:43:02.000,,229,-74925.547,None,60.021,131448.5938,132417.2221,132365.7866,132077.9504,228.7657207,0,-178.1198189,-3.108777303,132035.0844,-178.0957267,-3.108356815,62.12054465,1.084208037,-58.38058758,-1.018933472,,,,2.18858256,0.038197972,188.5375294,1.801160516,0.031436181,190.8943163,-118.6681884,-2.071150605,190.1043924,123.1785117,2.149870596,186.3866948,0,-3.139792996,3.155358642,-3.168804068,0,0,60,-44.7998755,-346.5215969,671.2559844,-279.934512,,,5795.9,5795.9
3/16/2026 16:43:02.033,,229,-74938.738,None,60.02,131480.5353,132437.8895,132379.7104,132100.1053,228.8040941,0,-177.8754353,-3.104512004,132066.7838,-177.850259,-3.104072595,62.35993736,1.088386228,-58.13390309,-1.014628016,,,,2.18858256,0.038197972,188.5375294,1.801160516,0.031436181,190.8943163,-118.6681884,-2.071150605,190.1043924,123.1785117,2.149870596,186.3866948,0,-3.135508776,3.159536833,-3.164498612,0,0,60,-151.4848501,-451.7568002,565.1279968,38.11365349,,,5795.9,5795.9
3/16/2026 16:43:02.067,,229,-74744.971,None,60.023,131552.8716,132508.2388,132438.1543,132167.1367,228.9201959,0,-177.6108065,-3.09989336,132126.8565,-177.5846829,-3.099437418,62.62739846,1.093054305,-57.86804878,-1.009987983,,,,2.18858256,0.038197972,188.5375294,1.812552686,0.031635012,189.694913,-118.3498945,-2.065595328,189.5316332,123.1785117,2.149870596,186.3866948,0,-3.13107243,3.158649633,-3.159858579,0,0,60,-262.0630997,-428.3567873,450.8639965,239.5558905,,,5795.9,5795.9
3/16/2026 16:43:02.100,,229,-74779.099,None,60.025,131557.7995,132522.0939,132465.3525,132182.487,228.9467833,0,-177.3298679,-3.094990056,132143.4688,-177.3022764,-3.094508494,62.91057007,1.097996582,-57.5869283,-1.005081505,,,,2.917007287,0.050911381,188.6444274,2.174744115,0.037956445,189.7366596,-117.8596507,-2.05703896,190.0248405,123.6900675,2.15879893,186.0464458,90,-3.132464939,3.155035542,-3.163880435,1.570796327,1.2,60,-227.5336873,-338.5152039,549.2303915,16.81849971,,,5795.9,5795.9
3/16/2026 16:43:02.133,,229,-74985.71,None,60.024,131520.4932,132469.1849,132404.8618,132132.2223,228.8597223,0,-177.0214085,-3.089606424,132094.4569,-176.9979282,-3.089196616,63.21908096,1.103381113,-57.28068593,-0.999736567,,,,2.917007287,0.050911381,188.6444274,2.520827908,0.043996747,190.9848162,-117.3719806,-2.048527512,190.5318871,123.6900675,2.15879893,186.0464458,0,-3.133193363,3.151908625,-3.158535497,0,0,60,-209.2984801,-260.366413,417.3407852,52.32410785,,,5795.9,5795.9
3/16/2026 16:43:02.167,,229,-74774.65,None,60.021,131492.6955,132441.4433,132382.9215,132106.4,228.8149968,0,-176.7653013,-3.085136511,132066.4115,-176.7406984,-3.084707109,63.47441671,1.107837562,-57.02729871,-0.995314126,,,,3.280880773,0.057262172,188.7093002,2.898576799,0.050589709,189.8428824,-117.3719806,-2.048527512,190.5318871,124.2034568,2.167759264,185.7210812,0,-3.135296818,3.156365074,-3.16307339,0,0,60,-156.9047859,-372.7583982,528.0912005,1.571983647,,,5795.9,5795.9
3/16/2026 16:43:02.200,,229,-74977.661,None,60.022,131528.1726,132480.7587,132413.4121,132141.494,228.8757814,0,-176.50548,-3.080601775,132101.6254,-176.4797507,-3.080152712,63.73203195,1.112333796,-56.76933731,-0.99081185,,,,3.644489513,0.063608342,188.7817788,2.880377553,0.050272072,191.0413568,-116.8869342,-2.040061854,191.0526629,124.7186066,2.176750323,185.4106793,90,-3.130424784,3.15239565,-3.167562173,1.570796327,1.2,60.01,-278.5027844,-273.4271818,637.5023905,-85.57242433,,,5795.9,5795.9
3/16/2026 16:43:02.233,,229,-74871.936,None,60.024,131570.3466,132518.0233,132459.6908,132183.3982,228.9483616,0,-176.2198431,-3.07561647,132143.4965,-176.1928774,-3.075145828,64.01735387,1.117313603,-56.484127,-0.985833991,,,,4.007804542,0.069949385,188.8618543,3.260160638,0.056900537,189.9073458,-116.5650512,-2.034443936,190.5129917,125.0222874,2.182050553,186.096749,0,-3.132046365,3.151757539,-3.167884544,0,1.2,60.01,-238.2418245,-256.6223953,648.0287892,-153.1645695,,,5795.9,5795.9
3/16/2026 16:43:02.267,,229,-74970.058,None,60.025,131543.1439,132499.304,132422.7164,132155.7668,228.9005026,0,-175.9373715,-3.070686411,132115.9803,-175.9091697,-3.070194196,64.29593372,1.122175739,-56.19905056,-0.980858469,,,,4.007804542,0.069949385,188.8618543,3.598768117,0.062810353,191.1769861,-116.7273617,-2.037276789,189.4404392,125.3237289,2.1873117,186.7880082,0,-3.133004549,3.159452528,-3.168170169,0,0,60,-214.2849091,-448.2719879,657.3168003,5.240096782,,,5795.9,5795.9
3/16/2026 16:43:02.300,,229,-74669.602,None,60.022,131485.1061,132446.5882,132375.8727,132103.2469,228.8095355,0,-175.6432228,-3.065552546,132057.6011,-175.6137273,-3.065037753,64.58419329,1.127206818,-55.90369862,-0.975703605,,,,4.733438331,0.082614084,189.0447566,3.982520572,0.069508097,190.0589382,-115.915835,-2.023112976,189.4518408,125.5376778,2.191045813,185.8102258,0,-3.13454585,3.150319794,-3.166749418,0,0,60,-175.9205656,-218.9808087,618.7104067,-223.8090324,,,5795.9,5795.9
3/16/2026 16:43:02.333,,229,-75055.925,None,60.02,131480.6312,132438.0205,132364.3778,132095.0594,228.7953543,0,-175.4028274,-3.061356855,132052.8358,-175.3722844,-3.06082378,64.83507357,1.131585505,-55.66162226,-0.971478576,,,,4.733438331,0.082614084,189.0447566,3.957553114,0.069072332,191.2560587,-115.7581217,-2.02036036,190.5318871,125.837653,2.196281367,186.5102678,0,-3.129896112,3.151945865,-3.167759943,0,1.2,60,-291.9845924,-261.2448113,645.926411,-92.69700735,,,5795.9,5795.9
3/16/2026 16:43:02.367,,229,-74950.618,None,60.022,131530.3994,132480.581,132406.0011,132139.6981,228.8726708,0,-175.14343,-3.056829516,132102.2795,-175.1117704,-3.056276952,65.09001964,1.136035153,-55.39680339,-0.966856614,,,,5.09569992,0.088936741,189.1475614,4.343239952,0.075803837,190.1460491,-115.6021876,-2.017638795,191.6133607,126.0546182,2.200068124,185.538783,0,-3.132080789,3.153673948,-3.166924738,0,0,60,-237.6677027,-306.6767944,622.2527857,-77.90828856,,,5795.9,5795.9
3/16/2026 16:43:02.400,,229,-75000.442,None,60.025,131551.3474,132501.6526,132424.7972,132159.9685,228.9077802,0,-174.8517416,-3.051738594,132125.0135,-174.8292302,-3.051345696,65.37997306,1.141095795,-55.11176406,-0.961881739,,,,5.492324557,0.095859147,188.0633936,4.703614704,0.082093563,190.2406897,-115.2777222,-2.011975807,191.0978807,126.3530683,2.205277062,186.2475772,135,-3.133439259,3.153071602,-3.167158801,2.35619449,1.697056275,60,-202.5923128,-290.6496017,630.4895966,-137.2476822,,,5795.9,5795.9
3/16/2026 16:43:02.433,,229,-74805.725,None,60.024,131529.9943,132472.4916,132400.7225,132135.0972,228.8647018,0,-174.5633688,-3.04670554,132102.2495,-174.5343925,-3.046199807,65.67073198,1.146170495,-54.8190919,-0.956773647,,,,5.492324557,0.095859147,188.0633936,5.063616853,0.088376786,190.3428486,-114.9515122,-2.006282369,190.5885621,126.573031,2.209116135,185.282487,180,-3.134576593,3.152452864,-3.165889782,3.141592654,1.2,60,-174.3027542,-274.1903972,595.9872153,-147.4940638,,,5795.9,5795.9
3/16/2026 16:43:02.467,,229,-75115.138,None,60.021,131491.7805,132438.325,132367.6616,132099.9572,228.8038376,0,-174.305466,-3.042204285,132063.7292,-174.2753591,-3.041678821,65.9315611,1.150722822,-54.56074461,-0.952264636,,,,5.818970901,0.101560201,189.3758168,5.38931176,0.094061235,191.6471758,-114.6235648,-2.000558606,190.0854545,126.6492475,2.210446363,186.9613864,-90,-3.135740056,3.151281428,-3.162710999,-1.570796327,1.2,60,-146.3707373,-243.9071965,522.5903953,-132.3124615,,,5795.9,5795.9
3/16/2026 16:43:02.500,,229,-74706.322,None,60.021,131501.4956,132453.0897,132376.2773,132110.9926,228.8229514,0,-174.054755,-3.037828553,132074.384,-174.0287605,-3.037374863,66.17296428,1.154936102,-54.31439624,-0.947965046,,,,6.219229689,0.108546035,188.3082579,5.423218597,0.094653021,190.4525138,-114.6235648,-2.000558606,190.0854545,127.0928373,2.218188467,185.0414008,0,-3.132027884,3.155494708,-3.166153513,0,0,60,-237.8788608,-350.0063903,601.5600209,-13.6747697,,,5795.9,5795.9
3/16/2026 16:43:02.533,,229,-74572.69,None,60.024,131557.25,132501.2092,132429.604,132163.3843,228.9136966,0,-173.7845178,-3.033112024,132116.6152,-173.752728,-3.032557189,66.44846813,1.159744552,-54.04286117,-0.943225865,,,,6.219229689,0.108546035,188.3082579,5.818970901,0.101560201,189.3758168,-114.4439548,-1.99742382,188.4955172,127.6809806,2.228453504,186.4986863,0,-3.13411739,3.157168372,-3.171679369,0,0,60.01,-185.9727319,-389.0016063,742.9680056,-167.9936674,,,5795.9,5795.9
3/16/2026 16:43:02.567,,229,-74618.482,None,60.024,131547.2517,132489.3312,132418.1519,132152.2724,228.8944501,0,-173.4965958,-3.028086837,132118.1635,-173.4629877,-3.027500266,66.73463122,1.16473904,-53.75007019,-0.938115698,,,,6.581944655,0.114876605,188.4420335,5.818970901,0.101560201,189.3758168,-114.2938876,-1.994804654,189.5886073,127.3880624,2.223341117,185.7675967,0,-3.129060467,3.159543694,-3.161456815,0,0,60,-312.0008625,-450.8784142,488.6064088,274.2728679,,,5795.9,5795.9
3/16/2026 16:43:02.600,,229,-74885.933,None,60.022,131499.1746,132452.3025,132384.0854,132112.5674,228.8256791,0,-173.2217335,-3.023289585,132071.131,-173.1921121,-3.022772595,67.00997993,1.169544781,-53.48119159,-0.933422881,,,,6.944130511,0.121197941,188.5833503,6.141110617,0.1071826,190.6943104,-113.4841153,-1.980671461,189.7138898,127.6809806,2.228453504,186.4986863,90,-3.129955195,3.150216242,-3.161876385,1.570796327,1.2,60,-289.8408467,-216.6912018,500.7599954,5.772053118,,,5795.9,5795.9
3/16/2026 16:43:02.633,,229,-74916.662,None,60.02,131494.2949,132435.0864,132367.4005,132099.622,228.803257,0,-172.975072,-3.01898453,132067.4255,-172.9495664,-3.018539373,67.25473796,1.173816615,-53.229832,-0.929035829,,,,6.944130511,0.121197941,188.5833503,6.49934628,0.113434992,190.8264133,-113.3405286,-1.9781654,190.8150937,127.9074827,2.232406711,185.5504244,0,-3.131974365,3.151982015,-3.16144254,0,0,60,-239.5466856,-262.5408128,487.4976176,14.58988079,,,5795.9,5795.9
3/16/2026 16:43:02.667,,229,-74894.717,None,60.021,131530.5286,132464.635,132406.0386,132134.4247,228.8635369,0,-172.7252147,-3.014623698,132103.3973,-172.6986277,-3.014159666,67.5075005,1.178228153,-52.98262854,-0.924721314,,,,7.305759533,0.127509558,188.7321912,6.900328169,0.120433446,189.7746031,-113.3405286,-1.9781654,190.8150937,128.1986852,2.237489153,186.2900964,0,-3.134593112,3.156393553,-3.162210467,0,0,60,-174.5122913,-374.0976004,508.5215885,40.08830324,,,5795.9,5795.9
3/16/2026 16:43:02.700,,229,-74819.246,None,60.024,131566.871,132491.7457,132426.1999,132162.2773,228.9117792,0,-172.4431822,-3.009701302,132127.536,-172.416062,-3.009227965,67.79289353,1.183209201,-52.69605172,-0.919719605,,,,7.666804262,0.133810977,188.8885386,6.900328169,0.120433446,189.7746031,-113.0088701,-1.972376867,190.3428486,128.7175079,2.246544318,186.096749,90,-3.129661411,3.155586068,-3.166263923,1.570796327,1.2,60,-297.7654568,-352.88639,607.9391905,42.71265629,,,5795.9,5795.9
3/16/2026 16:43:02.733,,229,-74859.235,None,60.022,131521.5597,132466.4825,132401.3772,132130.5091,228.8567551,0,-172.1628665,-3.00480887,132093.799,-172.1338294,-3.004302077,68.06847382,1.188018985,-52.41969311,-0.914896238,,,,8.078344663,0.140993712,187.8642063,7.259724046,0.126706087,189.9225105,-112.675573,-1.966559736,189.8770128,129.0046132,2.251555251,186.8496722,0,-3.131008164,3.154578721,-3.166451489,0,0,60,-262.6565791,-326.6208024,614.923218,-25.64583649,,,5795.9,5795.9
3/16/2026 16:43:02.767,,229,-74848.205,None,60.02,131489.6292,132417.401,132354.4187,132087.8279,228.782829,0,-171.9177638,-3.000531021,132039.5095,-171.8943005,-3.00012151,68.3171852,1.192359817,-52.17422229,-0.910611964,,,,8.02723751,0.140101724,189.0523737,7.666804262,0.133810977,188.8885386,-112.5367875,-1.964137472,190.9848162,129.0046132,2.251555251,186.8496722,90,-3.133932487,3.156497289,-3.162167215,1.570796327,1.2,60,-191.2141399,-376.9199961,508.7808195,59.35331644,,,5795.9,5795.9
3/16/2026 16:43:02.800,,229,-74831.918,None,60.019,131504.0098,132437.4279,132381.3747,132108.2956,228.81828,0,-171.6880443,-2.996521659,132067.2816,-171.6680408,-2.996172533,68.54950253,1.19641452,-51.9396203,-0.906517386,,,,8.387032379,0.146381329,189.2236772,7.618546488,0.13296872,190.0778788,-112.2034785,-1.958320133,190.5281082,129.2373671,2.255617573,185.9186919,0,-3.129141253,3.154734653,-3.162134959,0,0,60,-311.1556563,-331.6032168,505.5551964,137.2036767,,,5795.9,5795.9
3/16/2026 16:43:02.833,,229,-74651.213,None,60.023,131560.2858,132487.0199,132428.9103,132159.4183,228.9068272,0,-171.4231746,-2.991898812,132121.5439,-171.3968782,-2.991439853,68.80860966,1.200936792,-51.6783093,-0.901956649,,,,8.801708323,0.15361879,188.2164711,7.976768788,0.139220879,190.2406897,-112.004106,-1.954840425,188.9647586,129.7581801,2.264707473,185.7559689,0,-3.130660732,3.155777217,-3.166664122,0,0,60.01,-271.8436071,-355.1039947,616.6799879,10.26761399,,,5795.9,5795.9
3/16/2026 16:43:02.867,,229,-74718.59,None,60.024,131562.077,132498.1216,132430.4103,132164.2235,228.91515,0,-171.1391031,-2.986940828,132124.8811,-171.1167592,-2.986550853,69.09959026,1.206015362,-51.39370585,-0.896989382,,,,9.162347046,0.159913123,188.4038216,8.746162263,0.152649328,189.4024287,-111.7346312,-1.950137203,191.19205,129.99608,2.268859612,184.8350616,0,-3.139200181,3.156152565,-3.165848994,0,1.2,60,-59.55536269,-368.827198,593.6832165,-165.3006558,,,5795.9,5795.9
3/16/2026 16:43:02.900,,229,-74736.72,None,60.021,131515.8043,132442.474,132397.5156,132119.2868,228.8373174,0,-170.8723016,-2.982284263,132076.4533,-170.8436466,-2.981784139,69.36800521,1.210700087,-51.1293258,-0.89237508,,,,9.162347046,0.159913123,188.4038216,8.746162263,0.152649328,189.4024287,-111.3998101,-1.944293473,190.7509371,130.2798631,2.27381256,185.6086205,0,-3.134433467,3.15499356,-3.16618764,0,0,60,-178.1455907,-338.5440148,604.3392199,-87.6496144,,,5795.9,5795.9
3/16/2026 16:43:02.933,,229,-74901.816,None,60.02,131494.3031,132403.5589,132372.6532,132090.8443,228.7880536,0,-170.633543,-2.97811714,132056.6306,-170.6090246,-2.977689212,69.60562313,1.214847302,-50.88674111,-0.888141178,,,,9.52225501,0.166194702,188.5986214,9.047572,0.157909921,190.7735831,-111.3998101,-1.944293473,190.7509371,130.2798631,2.27381256,185.6086205,0,-3.135599133,3.159140775,-3.161953738,0,0,60,-149.2719229,-443.1744149,500.2272113,92.21912655,,,5795.9,5795.9
3/16/2026 16:43:02.967,,229,-74767.579,None,60.02,131524.3384,132446.9182,132394.8906,132122.7268,228.8432756,0,-170.3930588,-2.973919898,132088.4311,-170.3726722,-2.973564085,69.83948988,1.218929046,-50.65322686,-0.884065585,,,,9.52225501,0.166194702,188.5986214,9.462322208,0.165148677,189.7821909,-111.3998101,-1.944293473,190.7509371,130.8023316,2.282931356,185.4766832,0,-3.138712762,3.163222519,-3.166996941,0,0,60,-71.74288465,-546.4223944,623.7647789,-5.599499808,,,5795.9,5795.9
3/16/2026 16:43:03.000,,229,-74748.125,None,60.022,131555.0805,132463.8773,132428.2345,132149.7324,228.8900507,0,-170.1304032,-2.969335693,132107.1302,-170.1097911,-2.968975945,70.10735762,1.22360422,-50.38255351,-0.879341444,,,,9.88140612,0.172463072,188.8008475,9.104600865,0.158905262,189.5886073,-110.7255589,-1.932525568,189.8883883,131.0817511,2.287808147,186.2630398,0,-3.127881207,3.156129788,-3.167149591,0,0,60,-341.9793369,-365.6447825,630.3312036,77.29291577,,,5795.9,5795.9
3/16/2026 16:43:03.033,,229,-74860.531,None,60.022,131531.6475,132445.7918,132413.8231,132131.0998,228.8577781,0,-169.8599567,-2.964615511,132095.2783,-169.8372858,-2.96421983,70.37481004,1.228272146,-50.11398537,-0.874654046,,,,10.23977463,0.178717782,189.0104759,9.462322208,0.165148677,189.7821909,-110.2604911,-1.924408605,190.5923398,131.0817511,2.287808147,186.2630398,0,-3.129368507,3.152680751,-3.162462193,0,0,60,-305.1974516,-279.892808,514.6848085,70.40545103,,,5795.9,5795.9
3/16/2026 16:43:03.067,,229,-75006.446,None,60.02,131500.3365,132435.1908,132389.7225,132109.1176,228.8197039,0,-169.6141293,-2.960325015,132063.7379,-169.5903996,-2.959910853,70.62101645,1.232569258,-49.86793992,-0.870359743,,,,10.59733515,0.18495839,189.2274821,9.819300639,0.171379126,189.9831571,-110.1363034,-1.922241121,191.7185437,131.6028671,2.296903336,186.1547743,0,-3.131289979,3.154810379,-3.167263079,0,0,60,-257.4601961,-335.5920025,632.5776125,-39.525414,,,5795.9,5795.9
3/16/2026 16:43:03.100,,229,-74986.675,None,60.02,131514.2063,132434.9037,132395.4904,132115.5505,228.8308459,0,-169.377147,-2.956188892,132079.5933,-169.3575431,-2.955846739,70.85744807,1.236695768,-49.63190225,-0.866240108,,,,10.59733515,0.18495839,189.2274821,10.17551084,0.177596167,190.1914825,-109.7988764,-1.916351907,191.3087557,131.6028671,2.296903336,186.1547743,0,-3.133442906,3.153047675,-3.163143444,0,0,60,-203.6851111,-290.2175787,531.1008021,-37.1981123,,,5795.9,5795.9
3/16/2026 16:43:03.133,,229,-74681.928,None,60.022,131541.5813,132474.5113,132425.6416,132147.9402,228.8869466,0,-169.1207627,-2.951714142,132118.5439,-169.0990745,-2.951335612,71.11042349,1.241111022,-49.37674259,-0.861786732,,,,11.02345596,0.192395602,188.2738431,10.23977463,0.178717782,189.0104759,-109.9213321,-1.918489164,190.1801251,132.1245463,2.306008356,186.0619252,0,-3.130053394,3.159600186,-3.167795088,0,0,60.01,-287.0265505,-453.6575971,645.5375982,95.14654936,,,5795.9,5795.9
3/16/2026 16:43:03.167,,229,-75000.528,None,60.023,131543.2868,132489.8801,132429.9846,132155.0925,228.8993348,0,-168.8441896,-2.946887031,132108.2289,-168.8223001,-2.946504988,71.39766409,1.246124317,-49.10418746,-0.857029748,,,,11.38146275,0.198643999,188.506976,10.88552705,0.189988288,190.630113,-109.4600124,-1.910437616,190.9056311,132.1245463,2.306008356,186.0619252,0,-3.136493276,3.156561933,-3.163038104,0,0,60.01,-126.9908955,-378.6048048,528.3792099,-22.78350962,,,5795.9,5795.9
3/16/2026 16:43:03.200,,229,-74853.749,None,60.021,131496.2524,132440.1598,132386.5263,132108.3554,228.8183836,0,-168.5757211,-2.942201373,132072.7131,-168.551635,-2.941780991,71.65862605,1.250678962,-48.8331288,-0.852298882,,,,11.38146275,0.198643999,188.506976,10.88552705,0.189988288,190.630113,-109.4600124,-1.910437616,190.9056311,132.3735944,2.310355064,185.1736482,-90,-3.131769279,3.161116578,-3.162653946,-1.570796327,1.2,60,-244.5649671,-493.6031939,516.2688,221.899361,,,5795.9,5795.9
3/16/2026 16:43:03.233,,229,-74977.315,None,60.018,131467.9441,132423.2281,132369.3348,132087.5624,228.7823692,0,-168.3449164,-2.93817307,132046.6052,-168.3249352,-2.937824333,71.89671149,1.254834337,-48.60543074,-0.848324801,,,,11.73857121,0.204876717,188.7474503,11.2392842,0.196162515,190.8603678,-109.4600124,-1.910437616,190.9056311,132.6467031,2.315121712,185.9845155,0,-3.133986848,3.165271953,-3.163446513,0,0,60,-189.5611641,-598.564798,537.9696177,250.1563445,,,5795.9,5795.9
3/16/2026 16:43:03.267,,229,-74894.386,None,60.019,131502.8797,132446.1571,132397.0871,132116.086,228.8317735,0,-168.1193849,-2.934236802,132081.3551,-168.0984167,-2.933870839,72.11827537,1.258701356,-48.38026106,-0.844394848,,,,11.73857121,0.204876717,188.7474503,11.2392842,0.196162515,190.8603678,-108.7780332,-1.898534834,190.1195413,132.6467031,2.315121712,185.9845155,0,-3.130033354,3.15723619,-3.15951656,0,0,60,-288.167141,-393.8976079,441.3312001,240.7335488,,,5795.9,5795.9
3/16/2026 16:43:03.300,,229,-74891.808,None,60.022,131557.5434,132494.9872,132448.1201,132167.5873,228.9209763,0,-167.863449,-2.92976988,132133.2691,-167.836255,-2.929295254,72.37572448,1.263194691,-48.12159734,-0.839880315,,,,12.17145821,0.212432021,187.8220434,11.66492037,0.203591267,189.9225105,-108.3210409,-1.890558812,190.8754568,133.1692514,2.324241899,185.9225645,0,-3.132886521,3.153753503,-3.164122214,0,0,60,-216.0620696,-307.5408024,554.7456138,-31.14274187,,,5795.9,5795.9
3/16/2026 16:43:03.333,,229,-74596.709,None,60.023,131532.9278,132474.901,132432.361,132147.4438,228.8860868,0,-167.5897351,-2.92499267,132110.9316,-167.5664433,-2.924586151,72.64504653,1.267895247,-47.8499391,-0.835138984,,,,12.52880771,0.218668946,188.0787069,12.01900245,0.209771166,190.1687672,-108.0904894,-1.88653493,189.3606084,133.4234499,2.328678501,185.0491827,0,-3.134357317,3.154430177,-3.163817485,0,0,60,-179.7766715,-322.0272058,544.6079978,-42.80412053,,,5795.9,5795.9
3/16/2026 16:43:03.367,,229,-74985.912,None,60.021,131488.9759,132441.8565,132396.8353,132109.9519,228.8211488,0,-167.3401869,-2.920637232,132066.7402,-167.3157904,-2.920211434,72.90146945,1.272370671,-47.60439635,-0.830853455,,,,12.8851694,0.224888631,188.3426664,12.37215525,0.215934845,190.4222676,-107.9784184,-1.884578922,190.5016535,133.4377751,2.328928522,186.7456024,0,-3.136146279,3.156949593,-3.159781977,0,0,60,-135.4713734,-387.446382,449.6976153,73.22013999,,,5795.9,5795.9
3/16/2026 16:43:03.400,,229,-74549.347,None,60.019,131497.9701,132428.8624,132390.2266,132106.3862,228.8149729,0,-167.1103526,-2.916625867,132063.8077,-167.0861146,-2.916202833,73.13316947,1.2764146,-47.36928033,-0.826749906,,,,12.8851694,0.224888631,188.3426664,12.44999651,0.217293431,189.2503104,-107.6344611,-1.878575734,190.1346891,133.9488193,2.337847925,185.01027,-90,-3.133496264,3.154990334,-3.164597831,-1.570796327,1.2,60.01,-201.3813196,-337.3343981,563.4287982,-24.71308051,,,5795.9,5795.9
3/16/2026 16:43:03.433,,229,-74942.352,None,60.022,131531.6847,132483.5896,132427.2993,132148.244,228.8874728,0,-166.8587133,-2.912233933,132111.6891,-166.8373011,-2.91186022,73.37879776,1.280701622,-47.12245518,-0.822441994,,,,13.24051992,0.231090667,188.6138913,12.37215525,0.215934845,190.4222676,-107.6344611,-1.878575734,190.1346891,134.4791436,2.347103832,186.683904,0,-3.127795065,3.159277356,-3.169545826,0,0,60.02,-343.7987804,-445.4495904,690.9695995,98.27877136,,,5795.9,5795.9
3/16/2026 16:43:03.467,,229,-74904.278,None,60.023,131541.2173,132497.4385,132439.4547,132160.0951,228.9079995,0,-166.592315,-2.907584405,132120.9858,-166.5697299,-2.907190221,73.65116454,1.285455319,-46.85045077,-0.817694622,,,,13.59483633,0.237274655,188.8923503,13.0755811,0.228211942,190.9508837,-107.1821593,-1.870681579,190.9207165,134.4743654,2.347020436,184.9869185,0,-3.135402163,3.156136898,-3.164715058,0,0,60.01,-154.4928802,-367.9055933,566.43841,-44.03993651,,,5795.9,5795.9
3/16/2026 16:43:03.500,,229,-74712.427,None,60.021,131501.3007,132448.4234,132395.9239,132115.9309,228.8315049,0,-166.3311535,-2.903026278,132080.8258,-166.3074104,-2.902611882,73.90985507,1.289970321,-46.5902226,-0.813152784,,,,14.03624347,0.244978663,188.0136165,13.50980395,0.23579056,190.0589382,-106.8374726,-1.864665662,190.5696723,135,2.35619449,184.979134,0,-3.138402442,3.154635983,-3.169347274,0,0,60,-79.22237002,-329.212812,679.636805,-271.2016229,,,5795.9,5795.9
3/16/2026 16:43:03.533,,229,-74651.674,None,60.019,131481.7395,132425.0506,132374.0881,132094.3363,228.7941019,0,-166.1026674,-2.899038442,132049.3942,-166.0791698,-2.898628332,74.13376649,1.293878312,-46.36637531,-0.809245911,,,,14.03624347,0.244978663,188.0136165,13.94809618,0.243440203,189.1780114,-106.4915263,-1.85862776,190.2255503,135.2616227,2.360760669,185.8295994,-90,-3.142068535,3.152506072,-3.17000658,-1.570796327,1.2,60,11.81474738,-274.9104076,698.8608044,-435.7651442,,,5795.9,5795.9
3/16/2026 16:43:03.567,,229,-74675.088,None,60.019,131534.0823,132467.95,132396.8609,132133.6462,228.8621886,0,-165.8867461,-2.895269905,132086.961,-165.8585314,-2.894777466,74.3547547,1.297735284,-46.14576284,-0.805395497,,,,14.39046325,0.251160965,188.3082579,13.94809618,0.243440203,189.1780114,-106.4915263,-1.85862776,190.2255503,135.2616227,2.360760669,185.8295994,-90,-3.138217669,3.156363044,-3.166156166,-1.570796327,1.2,60,-83.94605346,-372.1824136,604.2816034,-148.1531363,,,5795.9,5795.9
3/16/2026 16:43:03.600,,229,-75231.72,None,60.022,131571.3819,132528.3961,132454.4541,132185.459,228.951931,0,-165.6306233,-2.890799718,132150.1944,-165.603809,-2.890331721,74.60974248,1.30218566,-45.89563246,-0.801029899,,,,14.30027745,0.249586925,189.4708421,13.86102756,0.241920569,190.3428486,-106.3895403,-1.856847769,191.3764876,135.777723,2.369768317,187.5419953,0,-3.13225229,3.159033429,-3.170798216,0,0,60,-233.8663077,-442.3248039,725.3856031,-49.19449145,,,5795.9,5795.9
3/16/2026 16:43:03.633,,229,-74997.274,None,60.024,131568.4274,132500.0441,132445.7619,132172.1007,228.9287938,0,-165.349135,-2.885886821,132132.2795,-165.3173479,-2.885332032,74.89142681,1.307101979,-45.60935038,-0.796033334,,,,14.65135857,0.255714447,189.7708091,14.21119187,0.248032089,190.63389,-106.0442669,-1.85082161,191.0413568,135.7848246,2.369892264,185.8450968,0,-3.133364121,3.157923589,-3.165925598,0,0,60,-206.3268887,-413.3664007,598.881613,20.81167631,,,5795.9,5795.9
3/16/2026 16:43:03.667,,229,-74722.176,None,60.021,131497.6185,132437.715,132372.8958,132103.4387,228.8098677,0,-165.0887039,-2.881341441,132067.3187,-165.0658884,-2.880943235,75.15285503,1.311664763,-45.35258496,-0.791551932,,,,15.09552084,0.263466541,188.9190303,14.30027745,0.249586925,189.4708421,-105.3501365,-1.838706749,190.3920166,136.3078956,2.379021575,185.8760878,0,-3.13053016,3.150371512,-3.170573507,0,0,60,-276.003915,-221.3568057,712.9728102,-215.6120895,,,5795.9,5795.9
3/16/2026 16:43:03.700,,229,-74750.17,None,60.018,131463.1087,132416.9948,132353.7714,132078.6764,228.7669781,0,-164.870015,-2.877524599,132041.0489,-164.8398321,-2.876997809,75.37060678,1.315465247,-45.13223775,-0.787706148,,,,15.09552084,0.263466541,188.9190303,14.65135857,0.255714447,189.7708091,-105.3501365,-1.838706749,190.3920166,135.7848246,2.369892264,185.8450968,0,-3.132712256,3.154171996,-3.157598412,0,0,60,-221.5192006,-317.131182,393.681623,144.9687595,,,5795.9,5795.9
3/16/2026 16:43:03.733,,229,-74925.13,None,60.019,131500.0671,132450.6511,132395.9891,132116.2879,228.8321231,0,-164.6531117,-2.873738923,132077.7398,-164.6219843,-2.873195647,75.5835361,1.319181565,-44.91554176,-0.783924089,,,,15.44631637,0.269589078,189.2350919,14.90825801,0.260198188,191.2372349,-105.0013185,-1.832618726,190.0778788,136.3078956,2.379021575,185.8760878,0,-3.133393835,3.151800291,-3.162945664,0,0,60,-204.9168708,-256.982392,525.4416079,-63.54234507,,,5795.9,5795.9
3/16/2026 16:43:03.767,,229,-74840.27,None,60.021,131546.7444,132500.4549,132432.1375,132160.4928,228.9086882,0,-164.3984461,-2.86929417,132115.7694,-164.3726515,-2.868843968,75.83538682,1.323577189,-44.65858625,-0.779439369,,,,15.54367923,0.27128838,188.0787069,15.44631637,0.269589078,189.2350919,-105.3501365,-1.838706749,190.3920166,136.5622249,2.383460459,186.7456024,0,-3.138433046,3.162283938,-3.162899828,0,0,60,-78.510314,-521.9423829,526.9104009,73.54229603,,,5795.9,5795.9
3/16/2026 16:43:03.800,,229,-74722.579,None,60.022,131529.944,132483.0396,132411.6432,132142.2532,228.8770963,0,-164.1368218,-2.864727964,132098.6915,-164.1098923,-2.864257955,76.10095398,1.328212211,-44.39783633,-0.774888425,,,,15.89526837,0.277424769,188.4038216,15.44631637,0.269589078,189.2350919,-104.908258,-1.830994515,191.2372349,137.1016543,2.392875278,185.1036466,0,-3.133847033,3.159206726,-3.167763703,0,0,60,-192.77029,-446.2416055,641.3760069,-2.364111455,,,5795.9,5795.9
3/16/2026 16:43:03.833,,229,-74785.608,None,60.019,131491.0375,132447.645,132384.7756,132108.5418,228.8187064,0,-163.8951397,-2.860509816,132071.0454,-163.8657065,-2.85999611,76.33769032,1.332344039,-44.15531573,-0.770655642,,,,16.24563305,0.283539786,188.7360061,15.79592899,0.275690969,189.5582232,-104.2111919,-1.818828416,190.63389,137.3532969,2.397267269,185.9845155,0,-3.135687079,3.151172455,-3.167922911,0,0,60,-147.2048133,-241.8767999,648.2160105,-259.1343972,,,5795.9,5795.9
3/16/2026 16:43:03.867,,229,-74715.782,None,60.019,131516.8385,132457.89,132384.9338,132120.5789,228.8395554,0,-163.6692107,-2.856566611,132085.0602,-163.6402571,-2.856061275,76.56301814,1.336276752,-43.93126879,-0.766745285,,,,16.59475357,0.289633088,189.0752231,15.79592899,0.275690969,189.5582232,-103.9480962,-1.81423653,189.1780114,137.6025622,2.40161777,186.868938,0,-3.131752244,3.150513282,-3.168363055,0,0,60,-245.7505432,-223.5312145,662.1840092,-192.9022515,,,5795.9,5795.9
3/16/2026 16:43:03.900,,229,-74817.85,None,60.021,131558.384,132497.0098,132413.5295,132156.9885,228.9026186,0,-163.4283675,-2.852363104,132111.3915,-163.3948645,-2.851778367,76.80702104,1.340535406,-43.68912095,-0.762519008,,,,16.59475357,0.289633088,189.0752231,15.79592899,0.275690969,189.5582232,-104.2111919,-1.818828416,190.63389,137.8754537,2.406380624,186.0619252,0,-3.127469336,3.159363822,-3.168899632,0,0,60.01,-352.7744923,-448.8480162,672.6815936,128.9409149,,,5795.9,5795.9
3/16/2026 16:43:03.933,,229,-74939.544,None,60.022,131540.3968,132490.011,132403.7019,132145.3988,228.8825447,0,-163.1616753,-2.847708447,132108.0049,-163.1305356,-2.847164957,77.0726742,1.345171928,-43.4208907,-0.757837507,,,,16.94261077,0.295704342,189.4214349,16.14433878,0.281771867,189.8883883,-103.4258092,-1.805120903,191.2259397,137.8754537,2.406380624,186.0619252,0,-3.128936824,3.150292831,-3.164218131,0,0,60,-316.6921372,-220.4207977,557.3375907,-20.22465584,,,5795.9,5795.9
3/16/2026 16:43:03.967,,229,-74810.851,None,60.02,131499.6083,132432.5855,132361.2212,132098.4854,228.8012884,0,-162.9152622,-2.843407727,132055.4338,-162.8845855,-2.842872318,77.32252892,1.349532716,-43.17417979,-0.753531589,,,,17.39751289,0.303643882,188.62916,16.49152631,0.287831433,190.2255503,-103.509804,-1.806586887,190.0589382,138.3971329,2.415485645,186.1547743,0,-3.130703751,3.156119603,-3.169017234,0,0,60,-271.2318195,-365.6304067,675.6479998,-38.78577354,,,5795.9,5795.9
3/16/2026 16:43:04.000,,229,-74817.562,None,60.017,131485.599,132410.0902,132343.8958,132080.5329,228.7701936,0,-162.7012658,-2.839672785,132044.7306,-162.6746739,-2.83920867,77.53314583,1.353208674,-42.96075388,-0.749806604,,,,17.39751289,0.303643882,188.62916,16.94261077,0.295704342,189.4214349,-103.0755811,-1.799008269,190.9508837,138.3971329,2.415485645,186.1547743,0,-3.134913012,3.152216943,-3.165292249,0,0,60,-166.3718463,-268.6176073,583.8191952,-148.8297416,,,5795.9,5795.9
3/16/2026 16:43:04.033,,229,-74643.797,None,60.019,131526.3557,132462.2912,132405.0495,132131.9265,228.8592099,0,-162.4901052,-2.835987338,132096.6999,-162.4610513,-2.835480252,77.7453704,1.356912692,-42.74490502,-0.746039331,,,,17.39751289,0.303643882,188.62916,16.59475357,0.289633088,189.0752231,-103.1575427,-1.800438769,189.7821909,138.3971329,2.415485645,186.1547743,0,-3.12511334,3.157351461,-3.161524976,0,0,60,-410.6012432,-396.1440079,491.2560056,315.4892455,,,5795.9,5795.9
3/16/2026 16:43:04.067,,229,-74727.95,None,60.022,131586.8162,132510.5454,132445.963,132181.7788,228.9455567,0,-162.2396688,-2.831616397,132141.7693,-162.2061608,-2.831031573,77.99402857,1.361252595,-42.49577809,-0.741691246,,,,17.74467163,0.309702945,188.9914284,16.94261077,0.295704342,189.4214349,-103.1575427,-1.800438769,189.7821909,138.9182489,2.424580834,186.2630398,0,-3.126735915,3.161691364,-3.16627208,0,0,60.01,-371.0135151,-505.4111867,608.774407,267.6502948,,,5795.9,5795.9
3/16/2026 16:43:04.100,,229,-75051.734,None,60.023,131562.3266,132487.8938,132424.0317,132158.758,228.9056835,0,-161.9632978,-2.826792814,132120.6223,-161.9335874,-2.82627427,78.26769755,1.36602902,-42.22339648,-0.73693729,,,,18.09048937,0.315738603,189.3606084,17.63446108,0.307779408,190.1346891,-102.7243557,-1.792878229,190.682983,139.1596423,2.428793944,187.1692282,0,-3.134053678,3.158907249,-3.165731234,0,0,60,-188.6116325,-437.4000024,598.2336049,27.77803001,,,5795.9,5795.9
3/16/2026 16:43:04.133,,229,-74874.442,None,60.02,131491.6245,132419.0104,132359.5806,132090.7519,228.7878935,0,-161.7181732,-2.822514583,132053.3919,-161.6923712,-2.822064254,78.51594152,1.370361695,-41.97562924,-0.732612936,,,,18.43494882,0.321750554,189.7366596,17.63446108,0.307779408,190.1346891,-102.3721553,-1.786731171,190.4222676,139.4387164,2.433664705,186.3866948,0,-3.129843662,3.157092866,-3.166277641,0,0,60,-294.3685527,-390.8303933,608.9183928,76.28055311,,,5795.9,5795.9
3/16/2026 16:43:04.167,,229,-74759.89,None,60.017,131461.0735,132406.659,132326.6776,132065.4974,228.7441514,0,-161.5057661,-2.818807379,132026.4279,-161.4840105,-2.818427673,78.726729,1.37404063,-41.76514443,-0.728939283,,,,18.55023193,0.323762624,188.5986214,18.09048937,0.315738603,189.3606084,-102.3721553,-1.786731171,190.4222676,139.4387164,2.433664705,186.3866948,0,-3.134166276,3.160771801,-3.162603988,0,0,60,-184.9151193,-483.5375787,518.183995,150.2687029,,,5795.9,5795.9
3/16/2026 16:43:04.200,,229,-74977.2,None,60.018,131512.0082,132445.5107,132389.2407,132116.2779,228.8321058,0,-161.298362,-2.815187495,132073.3247,-161.2707714,-2.814705949,78.93644254,1.377700822,-41.55331978,-0.725242245,,,,18.89514599,0.32978251,188.9838088,18.43494882,0.321750554,189.7366596,-101.9441772,-1.779261545,191.3426246,139.9584509,2.442735785,186.5257087,0,-3.136456503,3.156962367,-3.16797803,0,0,60,-128.1963167,-389.4911909,651.4848057,-133.7972981,,,5795.9,5795.9
3/16/2026 16:43:04.233,,229,-74772.634,None,60.021,131569.3594,132482.1304,132433.1031,132162.1958,228.911638,0,-161.0466632,-2.810794522,132119.0436,-161.0197083,-2.810324071,79.18268591,1.38199858,-41.30802313,-0.720961011,,,,19.01367439,0.331851221,187.8488754,18.20391871,0.317718318,188.2202965,-101.5921754,-1.773117955,191.0978807,139.9584509,2.442735785,186.5257087,0,-3.128042389,3.155116535,-3.163696796,0,0,60,-336.285782,-342.374404,545.9760069,132.6841792,,,5795.9,5795.9
3/16/2026 16:43:04.267,,229,-74879.467,None,60.021,131549.3951,132469.6083,132404.9554,132141.9851,228.876632,0,-160.7964131,-2.806426833,132102.7547,-160.7733444,-2.806024209,79.43518419,1.386405506,-41.04963484,-0.716451285,,,,19.35899418,0.337878188,188.2432469,18.89514599,0.32978251,188.9838088,-101.5921754,-1.773117955,191.0978807,140.4773687,2.451792609,186.6800471,0,-3.135806719,3.159523461,-3.168243894,0,1.2,60,-143.8806448,-453.8879955,658.6704111,-60.90177077,,,5795.9,5795.9
3/16/2026 16:43:04.300,,229,-74994.149,None,60.019,131504.5551,132430.6919,132374.5368,132103.9416,228.8107387,0,-160.5640083,-2.802370604,132061.6918,-160.5448844,-2.802036829,79.66961341,1.390497068,-40.82044421,-0.712451154,,,,19.70285766,0.343879738,188.6444274,18.77803322,0.327738507,190.1195413,-101.2392842,-1.766958842,190.8603678,140.9953868,2.46083373,186.8496722,180,-3.129775336,3.15745591,-3.173284884,3.141592654,1.2,60,-294.3944622,-400.9392133,783.7488115,-88.41513599,,,5795.9,5795.9
