time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:43:04.333,,229,-74774.491,None,60.018,131518.3029,132437.8569,132377.4739,132111.8788,228.8244863,0,-160.350028,-2.798635944,132071.2313,-160.3250764,-2.798200457,79.88646224,1.394281794,-40.60692817,-0.708724596,,,,19.70285766,0.343879738,188.6444274,19.11972633,0.333702177,190.5092124,-101.3099325,-1.768191887,189.6835259,140.7626329,2.456771408,185.9186919,0,-3.131902634,3.162473681,-3.165496004,0,0,60.01,-241.4182325,-524.5200106,588.2400157,177.6982273,,,5795.9,5795.9
3/16/2026 16:43:04.367,,229,-74970.85,None,60.02,131546.2408,132452.558,132412.4056,132137.7296,228.8692613,0,-160.1165011,-2.794560131,132098.9302,-160.0905734,-2.794107607,80.11951768,1.398349379,-40.36869075,-0.704566568,,,,20.04524943,0.349855602,189.0523737,19.46001244,0.339641289,190.9056311,-100.8855271,-1.760784615,190.630113,140.7626329,2.456771408,185.9186919,0,-3.133748896,3.159133994,-3.161337976,0,0,60.01,-195.8849839,-442.8864158,486.0576016,152.7137981,,,5795.9,5795.9
3/16/2026 16:43:04.400,,229,-74965.622,None,60.021,131535.4529,132449.5835,132400.3396,132129.1256,228.8543586,0,-159.86614,-2.790190506,132092.0112,-159.8440662,-2.789805244,80.37211805,1.402758087,-40.12139549,-0.700250452,,,,20.04524943,0.349855602,189.0523737,19.58071166,0.341747888,189.7746031,-100.4653384,-1.75345094,191.5870559,141.2824921,2.465844662,186.096749,0,-3.131553132,3.156209027,-3.166095114,0,0,60,-250.7058164,-370.8864153,603.6623977,17.929834,,,5795.9,5795.9
3/16/2026 16:43:04.433,,229,-74817.677,None,60.018,131499.1259,132413.5768,132369.2983,132094.6713,228.7946821,0,-159.6383464,-2.786214757,132055.4774,-159.6153025,-2.785812565,80.59060296,1.406571368,-39.89535234,-0.696305255,,,,20.3861546,0.35580552,189.467042,19.92133212,0.347692837,190.1801251,-100.1755108,-1.748392494,190.1914825,141.2824921,2.465844662,186.096749,180,-3.133505402,3.154963862,-3.162149917,3.141592654,1.2,60,-202.3421286,-336.7296023,506.3616011,32.71012983,,,5795.9,5795.9
3/16/2026 16:43:04.467,,229,-74821.378,None,60.017,131508.392,132418.869,132378.6275,132102.6306,228.8084681,0,-159.4342054,-2.782651825,132064.5508,-159.4102996,-2.78223459,80.80144036,1.410251175,-39.68919616,-0.69270715,,,,20.51331907,0.358024958,188.3426664,19.70285766,0.343879738,188.6444274,-100.4653384,-1.75345094,191.5870559,141.8013148,2.474899827,186.2900964,0,-3.126114328,3.163702115,-3.167606977,0,0,60,-384.9830506,-560.8656182,641.4623796,304.3862892,,,5795.9,5795.9
3/16/2026 16:43:04.500,,229,-74742.955,None,60.019,131554.5612,132459.6387,132419.0931,132145.0903,228.8820104,0,-159.2173411,-2.778866829,132099.2899,-159.1943815,-2.778466108,81.01981764,1.414062577,-39.46585838,-0.688809171,,,,20.51331907,0.358024958,188.3426664,19.92133212,0.347692837,190.1801251,-100.1755108,-1.748392494,190.1914825,141.5719227,2.470896179,185.3485365,0,-3.126158945,3.162455071,-3.15970535,0,0,60,-383.9743836,-525.5423951,444.5280102,464.9887685,,,5795.9,5795.9
3/16/2026 16:43:04.533,,229,-74764.224,None,60.021,131575.0248,132491.3827,132449.802,132172.7452,228.92991,0,-158.9677189,-2.7745101,132139.3381,-158.951609,-2.774228929,81.26883033,1.418408669,-39.22001148,-0.684518333,,,,20.85445804,0.363978957,188.7665225,20.3861546,0.35580552,189.467042,-99.81930064,-1.742175453,189.9831571,141.8013148,2.474899827,186.2900964,180,-3.130034449,3.160584122,-3.15941816,3.141592654,1.2,60.01,-288.2954645,-478.008007,439.8047929,326.4986786,,,5795.9,5795.9
3/16/2026 16:43:04.567,,229,-75072.946,None,60.021,131519.5867,132452.6455,132398.5646,132124.2911,228.8459851,0,-158.7176894,-2.770146261,132079.373,-158.6956288,-2.769761231,81.5182591,1.422762022,-38.97042837,-0.680162286,,,,21.19405648,0.369906067,189.1970401,20.59817446,0.359505964,191.0112039,-99.047572,-1.728706248,190.7735831,142.3190194,2.483935476,186.4986863,0,-3.129267195,3.15146827,-3.164097762,0,0,60,-307.9934121,-249.5376191,555.6527936,1.878237508,,,5795.9,5795.9
3/16/2026 16:43:04.600,,229,-74736.014,None,60.017,131476.1823,132401.2733,132357.4575,132078.9918,228.7675244,0,-158.5041445,-2.766419199,132040.1764,-158.4860332,-2.766103099,81.74064491,1.426643386,-38.75797155,-0.676454215,,,,21.66595872,0.378142315,188.5184341,21.06344845,0.367626527,190.3163682,-98.69130754,-1.72248826,190.5885621,142.9071627,2.494200514,185.0414008,0,-3.133729626,3.149131646,-3.170654729,0,0,60,-195.7245232,-190.2384012,711.6768069,-325.7138824,,,5795.9,5795.9
3/16/2026 16:43:04.633,,229,-74838.398,None,60.015,131492.551,132402.6823,132353.6669,132083.628,228.7755546,0,-158.3194573,-2.7631958,132040.821,-158.297629,-2.762814825,81.91910125,1.429758037,-38.57300022,-0.673225856,,,,21.66595872,0.378142315,188.5184341,21.06344845,0.367626527,190.3163682,-98.69130754,-1.72248826,190.5885621,142.6119376,2.489047864,185.7675967,0,-3.130441352,3.152246297,-3.16227372,0,0,60,-277.5738827,-268.8336062,508.4496012,37.95788777,,,5795.9,5795.9
3/16/2026 16:43:04.667,,229,-74920.522,None,60.018,131539.3781,132468.4609,132426.5164,132145.4796,228.8826847,0,-158.1116075,-2.759568136,132103.073,-158.0918223,-2.759222819,82.12753864,1.433395956,-38.36222738,-0.669547176,,,,22.00410597,0.384044098,188.9647586,21.06344845,0.367626527,190.3163682,-99.047572,-1.728706248,190.7735831,143.1301024,2.498091545,186,180,-3.126849346,3.162102204,-3.167638721,3.141592654,1.2,60,-368.0212789,-518.270417,641.4767999,244.814896,,,5795.9,5795.9
3/16/2026 16:43:04.700,,229,-74889.504,None,60.021,131575.0888,132501.0266,132458.7222,132178.9685,228.9406891,0,-157.8652433,-2.755268271,132138.5823,-157.8444082,-2.754904629,82.37038088,1.437634352,-38.11990985,-0.665317937,,,,22.00410597,0.384044098,188.9647586,21.86857919,0.38167871,190.0778788,-98.69130754,-1.72248826,190.5885621,143.1301024,2.498091545,186,180,-3.136583339,3.160122612,-3.163409482,3.141592654,1.2,60,-125.0797344,-467.9135995,537.4655948,55.52773913,,,5795.9,5795.9
3/16/2026 16:43:04.733,,229,-74869.315,None,60.02,131528.3932,132451.1257,132414.3625,132131.9824,228.8593068,0,-157.6263767,-2.751099261,132091.6814,-157.604511,-2.750717633,82.61357552,1.4418789,-37.88454714,-0.661210083,,,,22.34064796,0.389917864,189.4176338,21.86857919,0.38167871,190.0778788,-98.33436452,-1.716258429,190.4109241,143.6469317,2.507111919,186.2475772,135,-3.132396343,3.158137329,-3.168322002,2.35619449,1.697056275,60,-230.0929882,-417.2400151,659.1168016,-11.7837983,,,5795.9,5795.9
3/16/2026 16:43:04.767,,229,-74963.736,None,60.016,131478.4675,132412.585,132363.5706,132085.5719,228.7789215,0,-157.4201894,-2.747500614,132041.5707,-157.3974322,-2.747103426,82.82603603,1.445587035,-37.67817312,-0.657608177,,,,22.81598665,0.398214089,188.7703367,22.20347853,0.387523806,190.5281082,-98.28234942,-1.715350594,191.5983298,143.9453818,2.512320856,185.538783,180,-3.134627232,3.160937629,-3.169929033,3.141592654,1.2,60,-173.6154332,-490.7519988,695.8079964,-31.44056445,,,5795.9,5795.9
3/16/2026 16:43:04.800,,229,-74650.68,None,60.016,131496.633,132432.255,132377.3543,132102.7764,228.8087205,0,-157.2279618,-2.744145609,132070.6197,-157.2023608,-2.743698788,83.01021367,1.448801541,-37.49005656,-0.654324924,,,,22.81598665,0.398214089,188.7703367,22.34064796,0.389917864,189.4176338,-97.97676879,-1.710017206,190.2406897,143.9453818,2.512320856,185.538783,0,-3.133616652,3.158818747,-3.16664578,0,0,60,-198.8477097,-433.9727947,615.2688073,17.55169714,,,5795.9,5795.9
3/16/2026 16:43:04.833,,229,-74817.749,None,60.019,131530.3885,132492.4451,132435.3077,132153.4485,228.8964872,0,-157.0146224,-2.740422135,132108.842,-156.9929095,-2.740043173,83.22771121,1.452597589,-37.27484476,-0.650568769,,,,22.81598665,0.398214089,188.7703367,22.4794344,0.392340144,188.3082579,-97.92692668,-1.709147297,191.4291514,144.162347,2.516107613,186.5102678,-45,-3.132383317,3.161744886,-3.166676382,-0.785398163,1.697056275,60.01,-229.661313,-511.0847899,619.5167842,121.2293187,,,5795.9,5795.9
3/16/2026 16:43:04.867,,229,-74608.402,None,60.019,131535.9894,132489.4616,132439.8211,132155.8173,228.9005901,0,-156.7836425,-2.736390775,132114.2364,-156.7609149,-2.735994103,83.46266818,1.456698362,-37.04536756,-0.646563637,,,,23.29456325,0.406566827,188.1361209,22.81598665,0.398214089,188.7703367,-97.61854649,-1.703765047,190.0778788,144.4623222,2.521343168,185.8102258,0,-3.134208192,3.160463409,-3.167906805,0,0,60,-183.5425212,-475.1999886,647.4816199,11.26088996,,,5795.9,5795.9
3/16/2026 16:43:04.900,,229,-74636.28,None,60.018,131507.3961,132444.9546,132400.8421,132118.437,228.8358456,0,-156.5628693,-2.732537555,132085.4369,-156.5391661,-2.732123856,83.67987281,1.460489298,-36.82419979,-0.642703531,,,,23.62937773,0.412410442,188.6138913,22.67557303,0.395763409,189.8770128,-97.61854649,-1.703765047,190.0778788,144.7645579,2.526618175,185.1153154,0,-3.127887265,3.164254345,-3.169321706,0,0,60,-341.4336883,-570.4559892,679.5360024,232.3536751,,,5795.9,5795.9
3/16/2026 16:43:04.933,,229,-74904.019,None,60.016,131516.458,132445.82,132397.1507,132120.4999,228.8394185,0,-156.36943,-2.729161403,132083.3192,-156.3469739,-2.72876947,83.86790547,1.463771087,-36.63101515,-0.639331823,,,,23.62937773,0.412410442,188.6138913,23.34052857,0.407369073,190.8150937,-97.21426204,-1.696708952,191.1129509,144.7645579,2.526618175,185.1153154,-135,-3.136138543,3.160480039,-3.165949998,-2.35619449,1.697056275,60,-135.8762134,-478.0511814,596.9088023,17.01859247,,,5795.9,5795.9
3/16/2026 16:43:04.967,,229,-75030.019,None,60.017,131536.7037,132481.4359,132421.4001,132147.219,228.8856974,0,-156.1754303,-2.725775469,132109.5091,-156.1452486,-2.7252487,84.06786973,1.467261122,-36.43583128,-0.635925222,,,,23.96248897,0.41822433,189.0980698,23.34052857,0.407369073,190.8150937,-96.85707233,-1.690474816,190.9659656,144.9777126,2.530338427,186.096749,-135,-3.132617773,3.157735938,-3.166263649,-2.35619449,1.697056275,60.01,-224.2043442,-408.3984024,607.9104055,24.69234113,,,5795.9,5795.9
3/16/2026 16:43:05.000,,229,-74646.778,None,60.019,131567.1972,132500.7446,132443.3629,132171.1253,228.9271043,0,-155.9466384,-2.721782297,132133.6609,-155.9223699,-2.721358733,84.29302115,1.471190756,-36.20332345,-0.631867194,,,,24.1110195,0.420816676,188.0021276,23.48411529,0.409875134,189.7138898,-96.90032817,-1.691229773,189.7746031,145.2813934,2.535638657,185.4106793,0,-3.131233867,3.162420529,-3.167505851,0,0,60,-257.3222563,-523.6848158,636.2639872,144.7430849,,,5795.9,5795.9
3/16/2026 16:43:05.033,,229,-74825.942,None,60.019,131540.0591,132483.9722,132421.6116,132149.2505,228.8892161,0,-155.714117,-2.717724033,132111.2308,-155.6936067,-2.717366062,84.52694805,1.47527355,-35.97889335,-0.62795015,,,,24.44395478,0.426627493,188.4955172,23.96248897,0.41822433,189.0980698,-96.49934628,-1.684231319,190.8264133,145.491477,2.539305307,186.3982833,0,-3.135590392,3.159504869,-3.167255457,0,0,60,-149.4696701,-452.8224059,633.3695841,-31.07750814,,,5795.9,5795.9
3/16/2026 16:43:05.067,,229,-74856.197,None,60.016,131501.0335,132453.2071,132383.9869,132113.4536,228.827214,0,-155.5189946,-2.714318505,132077.9824,-155.4907058,-2.713824772,84.72379791,1.478709228,-35.77917596,-0.624464424,,,,24.77514057,0.432407776,188.995238,24.2938876,0.424008327,189.5886073,-96.14111062,-1.677978927,190.6943104,145.491477,2.539305307,186.3982833,0,-3.137833099,3.156688155,-3.163769731,0,0,60,-93.84619309,-381.2687958,547.1999852,-72.08499634,,,5795.9,5795.9
3/16/2026 16:43:05.100,,229,-74897.165,None,60.016,131502.249,132460.9274,132398.197,132121.1834,228.8406025,0,-155.3255658,-2.710942535,132083.9891,-155.3011798,-2.710516919,84.91694534,1.482080287,-35.58295371,-0.6210397,,,,24.77514057,0.432407776,188.995238,24.2938876,0.424008327,189.5886073,-96.14111062,-1.677978927,190.6943104,146.0035409,2.548242507,186.7147557,0,-3.134525246,3.160059214,-3.169282207,0,0,60,-176.4239582,-466.4304065,684.4175939,-41.56322913,,,5795.9,5795.9
3/16/2026 16:43:05.133,,229,-75241.08,None,60.019,131540.2769,132489.9833,132429.417,132153.9388,228.8973364,0,-155.1085488,-2.707154875,132116.7438,-155.0784689,-2.706629881,85.131635,1.485827328,-35.36929086,-0.61731058,,,,25.10456867,0.438157381,189.5012401,24.47371882,0.427146974,191.1769861,-95.78239232,-1.671718111,190.5696723,146.2083443,2.551817002,187.7108415,0,-3.133776855,3.157545439,-3.169127582,0,0,60.01,-195.6765828,-402.7679782,684.3888031,-85.94424219,,,5795.9,5795.9
3/16/2026 16:43:05.167,,229,-74703.773,None,60.02,131541.942,132482.1005,132427.9387,132151.3632,228.8928754,0,-154.8711751,-2.703011921,132107.255,-154.8422751,-2.702507521,85.36048223,1.489821466,-35.13450757,-0.613212838,,,,25.25939052,0.440859532,188.415286,24.62356479,0.429762279,190.0854545,-95.45755349,-1.666048604,189.2579193,146.3099325,2.55359005,186.0464458,0,-3.1322698,3.15587007,-3.166802888,0,0,60.01,-232.0520318,-357.9695928,621.0575943,-31.03596971,,,5795.9,5795.9
3/16/2026 16:43:05.200,,229,-74897.482,None,60.017,131509.2806,132455.1765,132383.3784,132116.6449,228.8327414,0,-154.6619956,-2.699361051,132069.2049,-154.6274643,-2.698758365,85.57302835,1.493531096,-34.92607107,-0.609574935,,,,25.58851314,0.446603805,188.9304634,25.10456867,0.438157381,189.5012401,-95.4232186,-1.665449347,190.4525138,146.5138312,2.557148754,187.0460906,0,-3.136915746,3.158980443,-3.166723689,0,0,60,-116.6972867,-438.6095997,622.2240055,-66.91711902,,,5795.9,5795.9
3/16/2026 16:43:05.233,,229,-74727.187,None,60.015,131511.4026,132456.661,132380.8025,132116.9847,228.83333,0,-154.4616784,-2.695864856,132076.2249,-154.4310121,-2.695329629,85.77089074,1.496984446,-34.72438825,-0.606054906,,,,25.58851314,0.446603805,188.9304634,24.77514057,0.432407776,188.995238,-95.06361685,-1.659173113,190.3428486,146.8214883,2.562518384,186.3866948,0,-3.127737405,3.156157559,-3.16857329,0,0,60,-345.7220376,-367.2000072,665.6400025,47.28204226,,,5795.9,5795.9
3/16/2026 16:43:05.267,,229,-74601.187,None,60.016,131564.2792,132499.8664,132427.4907,132164.5621,228.9157366,0,-154.2936928,-2.692932955,132128.8918,-154.2623178,-2.692385358,85.94395962,1.500005068,-34.55264335,-0.603057392,,,,25.58851314,0.446603805,188.9304634,25.10456867,0.438157381,189.5012401,-95.06361685,-1.659173113,190.3428486,146.9293222,2.56440044,184.7259592,0,-3.130542739,3.159178181,-3.167457832,0,0,60,-275.8353135,-443.4912117,632.6640151,86.6625101,,,5795.9,5795.9
3/16/2026 16:43:05.300,,229,-74805.264,None,60.019,131600.7787,132524.2345,132447.2791,132191.4261,228.9622664,0,-154.0678199,-2.688990729,132154.3127,-154.0377695,-2.68846625,86.16832468,1.503920977,-34.32645315,-0.599109628,,,,26.07535558,0.455100809,188.3732465,25.43223142,0.443876174,190.0134732,-94.7036147,-1.65288989,190.2406897,147.1313211,2.567925985,185.7327112,-90,-3.132342424,3.156810867,-3.167035613,-1.570796327,1.2,60,-230.275048,-383.6592051,625.8239897,-11.88973662,,,5795.9,5795.9
3/16/2026 16:43:05.333,,229,-74924.05,None,60.019,131558.627,132489.2442,132419.1382,132156.3472,228.9015079,0,-153.8352378,-2.684931405,132122.6425,-153.8018948,-2.684349461,86.4013296,1.50798768,-34.09616865,-0.595090405,,,,26.40227951,0.460806708,188.903785,25.75812172,0.449564033,190.5318871,-94.67416371,-1.652375873,191.4366736,147.4433342,2.573371642,185.0841971,0,-3.133913494,3.160363553,-3.168462047,0,0,60,-191.6581695,-476.063999,658.4543934,9.267775009,,,5795.9,5795.9
3/16/2026 16:43:05.367,,229,-74860.906,None,60.015,131508.2458,132448.7137,132370.0848,132109.7017,228.8207155,0,-153.6375053,-2.681480322,132066.5778,-153.6103077,-2.681005635,86.60305638,1.511508476,-33.89751388,-0.591623225,,,,26.40227951,0.460806708,188.903785,25.75812172,0.449564033,190.5318871,-94.34323995,-1.646600164,190.1460491,147.6421523,2.576841673,186.096749,0,-3.130569668,3.15810864,-3.168464898,0,1.2,60,-274.9945133,-415.929595,661.8815944,29.04251387,,,5795.9,5795.9
3/16/2026 16:43:05.400,,229,-74727.245,None,60.014,131529.0971,132460.4344,132379.2079,132123.5845,228.8447612,0,-153.4489166,-2.678188828,132081.8561,-153.4279356,-2.677822641,86.78533122,1.514689772,-33.70735349,-0.588304301,,,,26.56505118,0.463647609,187.8297101,25.915835,0.452316649,189.4518408,-94.34323995,-1.646600164,190.1460491,147.6421523,2.576841673,186.096749,0,-3.13013929,3.161289936,-3.165145974,0,0,60,-284.1391023,-496.0799894,580.190414,200.0286778,,,5795.9,5795.9
3/16/2026 16:43:05.433,,229,-74680.877,None,60.017,131578.1133,132522.6996,132442.9345,132181.9412,228.9458379,0,-153.2743852,-2.67514268,132136.0366,-153.2456617,-2.674641361,86.95830801,1.517708787,-33.53312868,-0.585263504,,,,26.89151932,0.469345553,188.3694243,26.40227951,0.460806708,188.903785,-93.98252057,-1.640304423,190.0589382,147.6421523,2.576841673,186.096749,-90,-3.135448069,3.15801321,-3.162105177,-1.570796327,1.2,60,-152.9401392,-413.5679975,505.5408036,60.96733305,,,5795.9,5795.9
3/16/2026 16:43:05.467,,229,-74719.238,None,60.019,131586.2291,132519.7027,132445.3743,132184.4475,228.950179,0,-153.0486858,-2.671203482,132143.8872,-153.0190073,-2.670685496,87.18682195,1.521697107,-33.30852365,-0.581343407,,,,27.21611156,0.475010756,188.9152191,26.56505118,0.463647609,190.5129917,-93.98252057,-1.640304423,190.0589382,148.2706439,2.58781092,184.8233751,180,-3.134333105,3.16200153,-3.169154327,3.141592654,1.2,60,-181.2257168,-513.9935841,674.5968169,20.62248402,,,5795.9,5795.9
3/16/2026 16:43:05.500,,229,-74676.643,None,60.018,131542.4433,132459.9599,132403.082,132135.8285,228.8659684,0,-152.8273984,-2.66734129,132094.645,-152.8038091,-2.666929578,87.40380153,1.525484116,-33.09091782,-0.577545468,,,,27.38350664,0.477932352,187.8488754,26.72736173,0.466480463,189.4404392,-93.6214847,-1.634003159,189.9793673,148.4652081,2.591206706,185.8450968,-135,-3.133410041,3.159487275,-3.168752174,-2.35619449,1.697056275,60,-203.0396962,-450.2880198,668.2175924,-14.88987644,,,5795.9,5795.9
3/16/2026 16:43:05.533,,229,-74856.312,None,60.014,131499.7326,132416.1091,132352.0148,132089.9459,228.7864975,0,-152.6362503,-2.664005125,132051.7497,-152.6118507,-2.663579272,87.6004379,1.528916067,-32.89472415,-0.574121243,,,,27.53882335,0.48064314,189.467042,27.05059701,0.472121982,189.9831571,-93.6214847,-1.634003159,189.9793673,148.6576425,2.59456532,186.868938,-135,-3.135701254,3.162919226,-3.168686563,-2.35619449,1.697056275,60,-147.3987508,-536.4575964,670.0176033,13.83874382,,,5795.9,5795.9
3/16/2026 16:43:05.567,,229,-74708.611,None,60.014,131521.8553,132448.5512,132391.1583,132121.2018,228.8406344,0,-152.4734739,-2.661164142,132084.3494,-152.4459794,-2.660684271,87.76727599,1.531827942,-32.72929758,-0.571234005,,,,27.7075506,0.483587986,188.4038216,27.05059701,0.472121982,189.9831571,-93.28088077,-1.628058499,188.7093002,148.6576425,2.59456532,186.868938,180,-3.132806253,3.159886441,-3.165799325,3.141592654,1.2,60,-218.6484892,-457.2144211,598.809608,77.05330241,,,5795.9,5795.9
3/16/2026 16:43:05.600,,229,-74811.658,None,60.017,131578.035,132505.2373,132438.718,132174.6713,228.9332462,0,-152.2899305,-2.657960705,132129.7021,-152.264093,-2.657509755,87.94477602,1.534925902,-32.54963107,-0.568098232,,,,27.7075506,0.483587986,188.4038216,27.05059701,0.472121982,189.9831571,-93.26016064,-1.627696864,189.9073458,148.9729332,2.600068181,186.2475772,-90,-3.129631737,3.162622766,-3.168166413,-1.570796327,1.2,60,-297.7448581,-529.1568099,655.4015795,171.5000884,,,5795.9,5795.9
3/16/2026 16:43:05.633,,229,-74899.584,None,60.018,131583.8144,132512.1075,132429.7889,132175.9028,228.9353792,0,-152.0735138,-2.654183521,132135.2525,-152.0467702,-2.653716758,88.16292878,1.538733385,-32.33062999,-0.564275942,,,,28.02968098,0.489210221,188.9647586,27.53882335,0.48064314,189.467042,-92.88037755,-1.621068399,191.0413568,148.9729332,2.600068181,186.2475772,0,-3.134359898,3.159801784,-3.164344123,0,0,60,-180.5924205,-460.9439944,561.1103786,80.42603637,,,5795.9,5795.9
3/16/2026 16:43:05.667,,229,-74879.064,None,60.016,131547.6726,132462.2879,132411.448,132141.136,228.8751613,0,-151.87302,-2.650684244,132109.4715,-151.8429648,-2.650159682,88.35956871,1.5421654,-32.13307756,-0.560828002,,,,28.02968098,0.489210221,188.9647586,27.53882335,0.48064314,189.467042,-92.88037755,-1.621068399,191.0413568,148.9729332,2.600068181,186.2475772,0,-3.130802822,3.163233799,-3.160896183,0,0,60,-269.3525004,-547.6032146,476.0207853,340.9349297,,,5795.9,5795.9
3/16/2026 16:43:05.700,,229,-74757.528,None,60.014,131538.3453,132450.3211,132390.8466,132127.1611,228.8509561,0,-151.6840845,-2.647386697,132084.4862,-151.6627806,-2.647014873,88.55155728,1.545516232,-31.94262712,-0.557504015,,,,28.52311861,0.497822333,188.4764176,27.53882335,0.48064314,189.467042,-92.53676174,-1.615071171,189.7859847,149.4784292,2.608890751,186.664619,0,-3.127658013,3.160587403,-3.166394766,0,0,60,-346.8890144,-477.4463808,612.8640016,211.4713935,,,5795.9,5795.9
3/16/2026 16:43:05.733,,229,-74868.12,None,60.016,131566.7703,132477.431,132419.8135,132155.3275,228.8997418,0,-151.5191282,-2.644507666,132112.7676,-151.4971442,-2.644123973,88.71278766,1.548330233,-31.7758777,-0.554593689,,,,28.52311861,0.497822333,188.4764176,28.02968098,0.489210221,188.9647586,-92.52082791,-1.614793074,190.9848162,149.4784292,2.608890751,186.664619,0,-3.133334194,3.163123307,-3.16348444,0,0,60.01,-205.634472,-544.708803,541.0800139,209.2632612,,,5795.9,5795.9
3/16/2026 16:43:05.767,,229,-74843.208,None,60.017,131578.2232,132503.511,132436.5652,132173.4379,228.9311098,0,-151.3168669,-2.640977541,132134.5632,-151.2915376,-2.640535462,88.920642,1.551957976,-31.57009026,-0.55100202,,,,28.84266014,0.503399384,189.0523737,28.3498945,0.494799002,189.5316332,-92.17474411,-1.608752772,189.7366596,149.9816326,2.617673306,187.096125,-135,-3.135334464,3.160710748,-3.168675326,-2.35619449,1.697056275,60,-156.3307635,-480.6144037,670.9823963,-34.03722904,,,5795.9,5795.9
3/16/2026 16:43:05.800,,229,-74980.008,None,60.016,131542.4526,132471.5242,132401.5474,132139.1833,228.8717792,0,-151.1112181,-2.637388293,132093.8764,-151.0921139,-2.637054861,89.12282749,1.555486778,-31.36630054,-0.547445219,,,,28.84266014,0.503399384,189.0523737,28.3498945,0.494799002,189.5316332,-91.80116052,-1.602232508,190.8943163,149.9816326,2.617673306,187.096125,0,-3.131853863,3.157719286,-3.165118525,0,0,60,-243.1996704,-407.7935885,582.7248121,68.26844689,,,5795.9,5795.9
3/16/2026 16:43:05.833,,229,-74740.896,None,60.014,131512.9246,132429.4735,132376.571,132106.9912,228.8160207,0,-150.922137,-2.634088205,132074.6854,-150.899695,-2.633696517,89.31466405,1.558834958,-31.17842653,-0.544166199,,,,28.84266014,0.503399384,189.0523737,28.52311861,0.497822333,188.4764176,-91.80116052,-1.602232508,190.8943163,150.3008456,2.623244624,186.4986863,0,-3.13151885,3.161067466,-3.167410823,0,0,60,-251.5288778,-492.2927961,637.3296169,106.4920569,,,5795.9,5795.9
3/16/2026 16:43:05.867,,229,-74912.832,None,60.014,131540.5457,132449.5454,132400.3897,132130.8196,228.8572927,0,-150.7593483,-2.631247006,132091.6885,-150.7387691,-2.630887831,89.47569881,1.561645545,-31.01451986,-0.541305487,,,,29.16025078,0.508942387,189.6341741,28.84266014,0.503399384,189.0523737,-91.80116052,-1.602232508,190.8943163,149.9816326,2.617673306,187.096125,0,-3.134287215,3.163878053,-3.158978793,0,0,60,-182.9930213,-563.4144011,430.6607913,315.7466311,,,5795.9,5795.9
3/16/2026 16:43:05.900,,229,-74933.352,None,60.017,131586.8923,132494.5128,132450.0472,132177.811,228.9386843,0,-150.5855584,-2.6282138,132137.8887,-150.5642586,-2.627842048,89.64712764,1.564637542,-30.83823109,-0.538228668,,,,29.33789365,0.51204284,188.5871682,29.16025078,0.508942387,189.6341741,-91.44109929,-1.595948254,190.8603678,150.3008456,2.623244624,186.4986863,0,-3.136784435,3.160585796,-3.161473292,0,0,60.01,-119.8179907,-480.2687865,491.0544059,109.0323714,,,5795.9,5795.9
3/16/2026 16:43:05.933,,229,-74852.006,None,60.019,131586.6165,132504.313,132445.913,132179.6132,228.9418059,0,-150.3641895,-2.624350183,132137.419,-150.3419628,-2.623962255,89.87546671,1.568622811,-30.62188758,-0.534452761,,,,29.65472279,0.517572551,189.1780114,29.16025078,0.508942387,189.6341741,-91.08092419,-1.589662013,190.8339592,150.6221003,2.628851576,185.9070736,180,-3.132904642,3.158284824,-3.163304337,3.141592654,1.2,60.01,-217.1757868,-422.0640064,534.5567924,104.6830008,,,5795.9,5795.9
3/16/2026 16:43:05.967,,229,-74953.31,None,60.016,131525.678,132444.1066,132391.9229,132121.2405,228.8407014,0,-150.1647265,-2.620868898,132082.2725,-150.146189,-2.620545358,90.0726774,1.572064787,-30.41867571,-0.530906045,,,,29.96956948,0.523067663,189.7746031,29.475889,0.514451313,190.2217653,-91.08092419,-1.589662013,190.8339592,151.1245566,2.637621093,186.3712424,0,-3.134996671,3.1617268,-3.168527138,0,0,60,-165.3327828,-508.8528111,664.5023859,9.683208021,,,5795.9,5795.9
3/16/2026 16:43:06.000,,229,-74940.84,None,60.013,131507.827,132421.3055,132365.4815,132098.8663,228.801948,0,-149.9845378,-2.617724011,132058.2777,-149.9607082,-2.617308106,90.25441547,1.575236714,-30.2448464,-0.527872151,,,,30.15154798,0.526243787,188.7360061,29.475889,0.514451313,190.2217653,-90.72066362,-1.58337428,190.8150937,151.1245566,2.637621093,186.3712424,-90,-3.131759419,3.158610994,-3.165493244,-1.570796327,1.2,60,-245.081083,-429.9983931,589.550382,85.52909409,,,5795.9,5795.9
3/16/2026 16:43:06.033,,229,-74450.131,None,60.014,131541.4975,132459.4788,132405.851,132136.2787,228.8667483,0,-149.8244917,-2.61493068,132091.7926,-149.7999985,-2.614503194,90.41525477,1.57804389,-30.07851678,-0.524969152,,,,30.33553851,0.529455027,187.699334,29.8355391,0.520728391,188.1361209,-90.7252243,-1.583453879,189.6151893,151.4486081,2.643276859,185.7947254,0,-3.135231585,3.161497769,-3.168246011,0,0,60,-157.7123545,-499.9104169,655.6031909,2.019580486,,,5795.9,5795.9
3/16/2026 16:43:06.067,,229,-74720.462,None,60.017,131594.4019,132511.0616,132462.1564,132189.8772,228.9595836,0,-149.6465663,-2.611825297,132150.5872,-149.6258477,-2.611463688,90.59151302,1.581120177,-29.9026141,-0.521899071,,,,30.65066796,0.534955074,188.3082579,30.15154798,0.526243787,188.7360061,-90.36034606,-1.577085552,190.8037735,151.4486081,2.643276859,185.7947254,0,-3.137707475,3.158205729,-3.16517593,0,0,60,-96.68260802,-420.0192082,580.348792,-63.64697577,,,5795.9,5795.9
3/16/2026 16:43:06.100,,229,-74851.243,None,60.018,131573.8368,132505.0552,132451.2838,132177.4146,228.9379976,0,-149.4386914,-2.608197194,132140.1756,-149.4144339,-2.607773821,90.80429875,1.584833988,-29.69594798,-0.518292067,,,,30.46554492,0.531724067,189.3415961,30.46554492,0.531724067,189.3415961,-90.36262667,-1.577125356,189.6037974,151.3017083,2.640712975,187.4229442,0,-3.139497888,3.161959344,-3.159005042,0,0,60,-52.41022534,-511.6463916,432.2304193,131.8261976,,,5795.9,5795.9
3/16/2026 16:43:06.133,,229,-74885.27,None,60.016,131530.4941,132452.0405,132400.3554,132128.3064,228.8529397,0,-149.2433508,-2.604787858,132086.3292,-149.2209175,-2.604396324,90.99670895,1.58819218,-29.49947576,-0.51486298,,,,30.96375653,0.5404195,188.9228414,30.59331484,0.533954073,190.9848162,-90,-1.570796327,189.6,151.9492242,2.652014259,186.2823663,0,-3.138350397,3.158988507,-3.166877239,0,0,60,-80.90753325,-436.8384136,623.5488147,-105.8028678,,,5795.9,5795.9
3/16/2026 16:43:06.167,,229,-74664.086,None,60.015,131515.4063,132436.513,132389.5349,132114.4971,228.8290214,0,-149.0514212,-2.601438054,132071.0651,-149.0281743,-2.601032319,91.18894781,1.591547381,-29.31135769,-0.5115797,,,,30.96375653,0.5404195,188.9228414,30.46554492,0.531724067,189.3415961,-89.63737333,-1.564467297,189.6037974,151.9492242,2.652014259,186.2823663,0,-3.132756386,3.156014678,-3.163593959,0,0,60.01,-220.4729721,-362.1311965,542.5488089,40.05535971,,,5795.9,5795.9
3/16/2026 16:43:06.200,,229,-74897.698,None,60.015,131544.804,132468.7473,132419.8342,132145.1436,228.8821028,0,-148.888963,-2.598602625,132100.3086,-148.8650352,-2.598185005,91.34959655,1.59435123,-29.14336276,-0.508647635,,,,30.96375653,0.5404195,188.9228414,30.28243343,0.528528169,190.3768894,-89.63965394,-1.564507102,190.8037735,152.2759438,2.65771659,185.7210812,0,-3.126713174,3.158858332,-3.166364225,0,0,60.01,-371.3299828,-436.3776093,609.1487866,198.5588054,,,5795.9,5795.9
3/16/2026 16:43:06.233,,229,-74693.707,None,60.017,131555.1944,132492.5918,132432.716,132160.862,228.9093277,0,-148.6890871,-2.595114132,132126.9933,-148.6660664,-2.594712345,91.55180293,1.597880397,-28.95022195,-0.505276692,,,,31.46414363,0.549152903,188.5184341,30.77753039,0.537169241,189.9528363,-89.63737333,-1.564467297,189.6037974,152.2759438,2.65771659,185.7210812,90,-3.131881586,3.162347694,-3.162993282,1.570796327,1.2,60,-241.8831005,-521.3519827,526.3199895,236.9150937,,,5795.9,5795.9
3/16/2026 16:43:06.267,,229,-74856.355,None,60.016,131534.1633,132469.3757,132420.2893,132141.975,228.8766144,0,-148.494445,-2.591716986,132105.7785,-148.4705746,-2.591300369,91.74419383,1.601238252,-28.75756498,-0.501914194,,,,31.46414363,0.549152903,188.5184341,31.27480548,0.545848329,189.5430294,-89.27933638,-1.558218374,190.8150937,152.774508,2.666418178,186.2321132,0,-3.137148698,3.159456626,-3.168332372,0,0,60,-110.67357,-451.5264072,659.3472172,-97.14724001,,,5795.9,5795.9
3/16/2026 16:43:06.300,,229,-74714.933,None,60.014,131522.4618,132459.2419,132404.5595,132129.4518,228.8549237,0,-148.3113356,-2.588521123,132083.6898,-148.2894134,-2.58813851,91.93128691,1.604503642,-28.57191768,-0.498674037,,,,31.77419773,0.554564368,189.1475614,31.46414363,0.549152903,188.5184341,-89.27933638,-1.558218374,190.8150937,152.774508,2.666418178,186.2321132,0,-3.137291413,3.162722016,-3.165092215,0,0,60,-107.4588863,-534.0096026,579.3984065,62.07008251,,,5795.9,5795.9
3/16/2026 16:43:06.333,,229,-74858.789,None,60.015,131532.4532,132485.1706,132423.6021,132147.7923,228.8866905,0,-148.1391593,-2.585516081,132103.7162,-148.113745,-2.585072518,92.10227286,1.60748791,-28.40203093,-0.495708954,,,,31.77419773,0.554564368,189.1475614,31.27480548,0.545848329,189.5430294,-89.27933638,-1.558218374,190.8150937,152.774508,2.666418178,186.2321132,180,-3.130920847,3.165706284,-3.162127132,3.141592654,1.2,60,-266.6523918,-609.5376069,506.3760104,369.8139883,,,5795.9,5795.9
3/16/2026 16:43:06.367,,229,-74889,None,60.016,131570.3903,132512.7552,132459.2788,132181.5146,228.9450992,0,-147.9653857,-2.582483159,132141.4729,-147.9392243,-2.582026557,92.27837484,1.610561469,-28.22271054,-0.492579223,,,,31.77419773,0.554564368,189.1475614,31.46414363,0.549152903,188.5184341,-88.91907581,-1.551930641,190.8339592,152.9424471,2.669349268,187.2999733,90,-3.13117946,3.16249211,-3.161928491,1.570796327,1.2,60.01,-260.2651286,-528.4655953,504.4896127,284.2411112,,,5795.9,5795.9
3/16/2026 16:43:06.400,,229,-74958.898,None,60.017,131567.8654,132496.7392,132457.4611,132174.7178,228.9333268,0,-147.7590895,-2.578882612,132128.5801,-147.7348202,-2.578459033,92.48639727,1.614192146,-28.02302244,-0.489094008,,,,32.27564431,0.563316261,188.7665225,31.58381652,0.551241589,190.1687672,-88.55890071,-1.545644399,190.8603678,153.6000659,2.680826881,186.2205144,0,-3.129700622,3.159836545,-3.169920889,0,0,60,-296.5975511,-461.3327999,698.659202,59.27114903,,,5795.9,5795.9
3/16/2026 16:43:06.433,,229,-74895.955,None,60.015,131537.5663,132457.3703,132414.2125,132137.0626,228.868106,0,-147.5615399,-2.575434721,132104.5255,-147.5408345,-2.575073344,92.68458532,1.61765118,-27.82141766,-0.485575341,,,,32.58255421,0.56867285,189.4100314,32.08218716,0.559939797,189.7821909,-88.19883948,-1.539360145,190.8943163,153.6000659,2.680826881,186.2205144,180,-3.135013141,3.157011325,-3.166402222,3.141592654,1.2,60,-164.6308651,-389.8511968,611.6976048,-57.21554289,,,5795.9,5795.9
3/16/2026 16:43:06.467,,229,-74884.781,None,60.013,131523.3076,132474.126,132406.5084,132135.3573,228.8651524,0,-147.4042553,-2.572689587,132093.7718,-147.3756494,-2.572190319,92.8349322,1.620275228,-27.65889881,-0.482738852,,,,32.58255421,0.56867285,189.4100314,32.08218716,0.559939797,189.7821909,-87.82525589,-1.532839882,189.7366596,153.7632878,2.683675641,187.2961292,0,-3.132130116,3.15311511,-3.166414493,0,0,60,-236.7480736,-289.6128164,615.4992093,-89.13831924,,,5795.9,5795.9
3/16/2026 16:43:06.500,,229,-74847.053,None,60.015,131570.676,132528.37,132443.3237,132181.4985,228.9450712,0,-147.2494546,-2.569987804,132137.3667,-147.2274099,-2.569603051,92.98961037,1.622974871,-27.50998828,-0.480139873,,,,32.77908067,0.572102883,188.4,32.08218716,0.559939797,189.7821909,-88.19883948,-1.539360145,190.8943163,153.9317206,2.686615348,185.6900644,-45,-3.129542848,3.162335016,-3.166755221,-0.785398163,1.697056275,60,-299.9687936,-524.7215849,618.7680187,205.9223598,,,5795.9,5795.9
3/16/2026 16:43:06.533,,229,-74937.01,None,60.017,131600.6474,132541.621,132474.0792,132206.1438,228.9877581,0,-147.0515933,-2.566534474,132160.6281,-147.0243175,-2.566058421,93.19191547,1.626505761,-27.31013518,-0.476651778,,,,33.08485293,0.577439616,189.0523737,32.38811485,0.565279243,190.4222676,-87.82525589,-1.532839882,189.7366596,154.093492,2.689438791,186.768734,0,-3.131337664,3.159345643,-3.166090569,0,0,60,-256.2193,-446.4288053,606.0671906,96.58091474,,,5795.9,5795.9
3/16/2026 16:43:06.567,,229,-74855.491,None,60.017,131552.309,132484.6505,132436.6326,132158.5592,228.9053391,0,-146.8439348,-2.562910149,132128.6689,-146.8172822,-2.562444974,93.39602112,1.630068077,-27.10834293,-0.473129839,,,,33.28444047,0.580923076,188.048079,32.58255421,0.56867285,189.4100314,-87.46323826,-1.526521482,189.7859847,154.5839938,2.697999662,187.3307236,180,-3.131117824,3.156589559,-3.171129501,3.141592654,1.2,60,-260.2585378,-377.0640038,732.6863988,-95.36385721,,,5795.9,5795.9
3/16/2026 16:43:06.600,,229,-74576.909,None,60.014,131515.945,132451.0599,132400.9922,132123.3638,228.844379,0,-146.6564316,-2.559637601,132082.079,-146.6318236,-2.559208111,93.58410567,1.633350771,-26.91805058,-0.469808611,,,,33.58901687,0.586238937,188.7093002,33.08485293,0.577439616,189.0523737,-87.46323826,-1.526521482,189.7859847,154.7594707,2.701062313,185.7327112,180,-3.136647727,3.159872253,-3.170870924,3.141592654,1.2,60,-123.25237,-459.475187,719.8848043,-137.1572472,,,5795.9,5795.9
3/16/2026 16:43:06.633,,229,-74760.293,None,60.013,131547.7181,132485.2445,132410.0168,132148.3443,228.8876464,0,-146.5033474,-2.556965777,132113.6985,-146.4780866,-2.556524893,93.73398631,1.635966682,-26.76476005,-0.467133186,,,,33.58901687,0.586238937,188.7093002,33.38851358,0.582739494,189.7100946,-87.1014232,-1.520206618,189.8428824,154.4255552,2.695234388,186.2475772,0,-3.139264387,3.1561733,-3.162367574,0,0,60,-58.04615653,-366.7103948,512.2943908,-87.53783951,,,5795.9,5795.9
3/16/2026 16:43:06.667,,229,-75007.541,None,60.015,131613.7166,132536.3847,132473.6221,132208.5779,228.9919741,0,-146.3330164,-2.553992941,132172.8641,-146.3026881,-2.553463612,93.90931581,1.639026759,-26.58826194,-0.464052713,,,,33.89145784,0.591517528,189.3758168,33.19011704,0.579276822,190.7131878,-86.73983936,-1.51389579,189.9073458,154.916406,2.70380135,186.8188427,0,-3.132740434,3.152922549,-3.167854063,0,0,60,-221.5712085,-285.1632089,649.8575938,-143.1231764,,,5795.9,5795.9
3/16/2026 16:43:06.700,,229,-74946.744,None,60.016,131621.0294,132564.8261,132490.1561,132226.0312,229.0222041,0,-146.1555746,-2.550895996,132186.6459,-146.1288328,-2.550429265,94.08524726,1.642097342,-26.41652065,-0.461055262,,,,34.09497795,0.595069624,188.3808908,33.19011704,0.579276822,190.7131878,-86.73983936,-1.51389579,189.9073458,155.2506335,2.709634721,186.3132846,-90,-3.129706087,3.155993132,-3.170689983,-1.570796327,1.2,60,-295.9856321,-362.5200077,718.1568051,-59.65116535,,,5795.9,5795.9
3/16/2026 16:43:06.733,,229,-74796.595,None,60.015,131589.784,132535.5753,132449.0643,132192.1639,228.9635443,0,-145.9708398,-2.547671767,132155.1986,-145.9432978,-2.547191068,94.26820215,1.645290507,-26.22843074,-0.457772474,,,,34.09497795,0.595069624,188.3808908,33.38851358,0.582739494,189.7100946,-86.73983936,-1.51389579,189.9073458,155.2506335,2.709634721,186.3132846,0,-3.129930562,3.159186297,-3.167407195,0,0,60,-290.3271838,-442.7999995,636.9552112,96.17197218,,,5795.9,5795.9
3/16/2026 16:43:06.767,,229,-74800.699,None,60.013,131556.3371,132493.852,132419.6999,132157.3148,228.9031838,0,-145.7946265,-2.544596263,132111.6324,-145.7692582,-2.544153504,94.44129142,1.648311485,-26.06116597,-0.454853153,,,,34.09497795,0.595069624,188.3808908,33.58901687,0.586238937,188.7093002,-86.3785153,-1.507589495,189.9793673,155.4042285,2.712315458,187.4037353,-135,-3.130392441,3.15590098,-3.167168611,-2.35619449,1.697056275,60,-278.7373014,-360.1439999,634.6223951,4.258906155,,,5795.9,5795.9
3/16/2026 16:43:06.800,,229,-74746.138,None,60.014,131583.5157,132522.2156,132428.7781,132178.8441,228.9404737,0,-145.6388665,-2.541877739,132138.6499,-145.6128462,-2.5414236,94.59646969,1.651019857,-25.90330564,-0.452097971,,,,34.09497795,0.595069624,188.3808908,33.89145784,0.591517528,189.3758168,-86.73983936,-1.51389579,189.9073458,155.2506335,2.709634721,186.3132846,0,-3.132941128,3.164915647,-3.161732692,0,0,60.01,-215.3545194,-586.9152143,496.886421,305.3833128,,,5795.9,5795.9
3/16/2026 16:43:06.833,,229,-75001.608,None,60.016,131625.2847,132565.4996,132482.0984,132224.977,229.0203782,0,-145.4775474,-2.539062191,132190.1313,-145.4478948,-2.538544655,94.76148812,1.653899972,-25.73645098,-0.449185807,,,,34.69515353,0.605544664,189.7366596,33.89145784,0.591517528,189.3758168,-86.3785153,-1.507589495,189.9793673,155.8889805,2.720775977,188.0021276,180,-3.130062183,3.161489467,-3.169961784,3.141592654,1.2,60.01,-289.1929446,-501.0624086,706.4927845,83.76256863,,,5795.9,5795.9
3/16/2026 16:43:06.867,,229,-74962.642,None,60.016,131629.4834,132567.2278,132483.8271,132227.5252,229.0247917,0,-145.2798449,-2.53561163,132184.2307,-145.25232,-2.535131231,94.95401531,1.657260205,-25.54612335,-0.445863964,,,,34.90249562,0.609163466,188.7512649,34.19176906,0.596758947,190.047573,-86.01747943,-1.50128823,190.0589382,155.7387091,2.718153247,186.9074637,0,-3.131890178,3.158548435,-3.164017211,0,0,60,-242.072393,-427.190388,555.2351996,114.0275814,,,5795.9,5795.9
3/16/2026 16:43:06.900,,229,-74826.029,None,60.015,131598.8331,132522.6464,132449.9151,132191.1302,228.9617538,0,-145.0847032,-2.532205765,132146.4873,-145.0520653,-2.531636127,95.14839689,1.660652804,-25.34617594,-0.442374223,,,,34.90249562,0.609163466,188.7512649,34.39614174,0.600325923,189.0561821,-85.65676005,-1.494992489,190.1460491,155.7387091,2.718153247,186.9074637,-90,-3.13196205,3.155645293,-3.16052747,-1.570796327,1.2,60,-240.2106661,-354.0959947,468.71999,125.5866709,,,5795.9,5795.9
3/16/2026 16:43:06.933,,229,-74987.582,None,60.014,131587.2512,132520.7003,132437.3676,132182.4459,228.9467122,0,-144.9201755,-2.529334215,132148.4901,-144.8954019,-2.528901835,95.30998042,1.663472968,-25.17653152,-0.439413369,,,,35.20015133,0.614358538,189.4404392,34.69515353,0.605544664,189.7366596,-85.65676005,-1.494992489,190.1460491,156.2236565,2.726617175,187.5151194,-135,-3.134446499,3.158465457,-3.166030544,-2.35619449,1.697056275,60,-178.8972266,-425.1455795,606.8303803,-2.787574306,,,5795.9,5795.9
3/16/2026 16:43:06.967,,229,-74973.499,None,60.016,131607.2366,132532.8981,132452.0775,132198.0669,228.9737685,0,-144.7586562,-2.526515171,132161.3832,-144.7289309,-2.525996367,95.47623688,1.666374691,-25.01877505,-0.436659999,,,,35.41044829,0.618028912,188.4611366,35.20015133,0.614358538,189.4404392,-85.2963853,-1.488702763,190.2406897,156.2236565,2.726617175,187.5151194,180,-3.140354905,3.155077454,-3.163277174,3.141592654,1.2,60.01,-30.82894838,-339.9839907,538.5311768,-167.7182378,,,5795.9,5795.9
3/16/2026 16:43:07.000,,229,-75003.998,None,60.016,131617.0728,132538.9983,132465.1715,132207.7426,228.9905273,0,-144.5639147,-2.52311629,132170.9831,-144.5333718,-2.522583217,95.66362093,1.66964516,-24.82154241,-0.433217641,,,,35.7066914,0.62319933,189.1589808,35.20015133,0.614358538,189.4404392,-85.32583629,-1.48921678,191.4366736,156.8981928,2.738390055,186.560446,-90,-3.136941755,3.15886194,-3.171607696,-1.570796327,1.2,60,-116.2782241,-438.1488024,741.643214,-187.2161875,,,5795.9,5795.9
3/16/2026 16:43:07.033,,229,-75013.027,None,60.015,131607.4571,132522.641,132452.1112,132194.7237,228.9679779,0,-144.3788589,-2.519886458,132151.3859,-144.3505778,-2.519392861,95.85204352,1.672933754,-24.63555863,-0.429971611,,,,35.7066914,0.62319933,189.1589808,35.20015133,0.614358538,189.4404392,-84.96806578,-1.482972507,191.5381946,156.8981928,2.738390055,186.560446,180,-3.133751399,3.155906261,-3.168361666,3.141592654,1.2,60,-196.0107054,-363.3120006,661.3919983,-102.0692923,,,5795.9,5795.9
3/16/2026 16:43:07.067,,229,-74875.651,None,60.012,131594.8626,132517.1274,132439.459,132184.4762,228.9502287,0,-144.2082781,-2.516909262,132138.5949,-144.1792894,-2.516403313,96.02964545,1.676033493,-24.46114059,-0.426927442,,,,36.00074895,0.628331602,189.8618445,35.49564128,0.61951581,190.1346891,-84.93638315,-1.482419541,190.3428486,157.2380327,2.74432138,186.09288,0,-3.135919123,3.158453034,-3.171248822,0,0,59.99,-142.3372107,-425.2608179,730.7999906,-163.201962,,,5795.9,5795.9
3/16/2026 16:43:07.100,,229,-74753.122,None,60.014,131622.2843,132546.0841,132480.594,132216.9907,229.0065456,0,-144.0414641,-2.513997808,132179.921,-144.0202489,-2.513627533,96.19526417,1.678924085,-24.29920912,-0.424101205,,,,36.21470128,0.632065775,188.8923503,35.7066914,0.62319933,189.1589808,-84.90430008,-1.481859586,189.1475614,157.3801351,2.746801534,187.2,0,-3.136826863,3.160783671,-3.170902739,0,0,60,-118.9907412,-481.1040237,726.7968074,-126.7020426,,,5795.9,5795.9
3/16/2026 16:43:07.133,,229,-74975.962,None,60.017,131669.3442,132566.8829,132512.9742,132250.3724,229.0643643,0,-143.8644234,-2.510907865,132210.0581,-143.8413281,-2.510504776,96.37169277,1.682003344,-24.12790968,-0.421111465,,,,36.21470128,0.632065775,188.8923503,36.00074895,0.628331602,189.8618445,-84.5767814,-1.476143306,190.4525138,157.7199973,2.752733249,186.7417468,0,-3.138836378,3.15814665,-3.173844714,0,0,60.01,-68.83367476,-417.931182,797.9615931,-311.1967364,,,5795.9,5795.9
3/16/2026 16:43:07.167,,229,-74817.763,None,60.017,131630.7043,132548.1097,132469.8132,132216.8611,229.0063211,0,-143.6617114,-2.507369872,132180.8895,-143.6346816,-2.506898115,96.5761971,1.685572618,-23.9203299,-0.417488515,,,,36.72410717,0.640956585,188.6406107,35.7066914,0.62319933,189.1589808,-84.21760768,-1.469874542,190.5696723,158.0615195,2.758693937,186.2900964,0,-3.130097445,3.15544716,-3.176182452,0,0,60,-286.623078,-349.9487849,853.4304154,-216.8585524,,,5795.9,5795.9
3/16/2026 16:43:07.200,,229,-74932.33,None,60.014,131572.3308,132492.4451,132427.0595,132164.6099,228.9158193,0,-143.4641756,-2.503922224,132129.446,-143.4405068,-2.503509124,96.77228879,1.688995064,-23.72421261,-0.414065623,,,,36.72410717,0.640956585,188.6406107,36.21470128,0.632065775,188.8923503,-83.89722035,-1.464282728,191.887467,158.0615195,2.758693937,186.2900964,-90,-3.135574899,3.153277792,-3.17275956,-1.570796327,1.2,60,-149.9915038,-297.071988,768.7584231,-321.6949313,,,5795.9,5795.9
3/16/2026 16:43:07.233,,229,-74871.144,None,60.013,131573.3191,132498.1955,132429.0087,132167.5104,228.9208432,0,-143.3122409,-2.501270462,132120.6676,-143.291051,-2.500900629,96.9235593,1.691635233,-23.57081287,-0.411388292,,,,36.72410717,0.640956585,188.6406107,36.50727097,0.637172079,189.6037974,-83.85888938,-1.463613727,190.6943104,158.0615195,2.758693937,186.2900964,-90,-3.138072708,3.15524896,-3.170082229,-1.570796327,1.2,60,-87.7285612,-345.0384171,702.7488138,-269.9818355,,,5795.9,5795.9
3/16/2026 16:43:07.267,,229,-74616.336,None,60.015,131637.6011,132534.6061,132482.2005,132218.7749,229.0096358,0,-143.1446663,-2.498345734,132184.8043,-143.1227901,-2.497963922,97.09413053,1.694612262,-23.40234372,-0.408447951,,,,37.23483398,0.649870449,188.4038216,36.43085812,0.635838424,187.9255172,-83.85888938,-1.463613727,190.6943104,158.4046896,2.764683383,185.8450968,0,-3.133802346,3.158225989,-3.173131334,0,0,60,-194.0088105,-420.3648037,776.3904032,-162.016789,,,5795.9,5795.9
3/16/2026 16:43:07.300,,229,-74968.531,None,60.018,131655.1326,132563.3243,132517.6088,132246.0151,229.0568173,0,-142.9574469,-2.495078139,132209.4003,-142.9389639,-2.49475555,97.27555228,1.697778669,-23.21494088,-0.405177154,,,,37.23483398,0.649870449,188.4038216,36.79764576,0.642240075,190.3201513,-83.50065372,-1.457361335,190.8264133,158.4046896,2.764683383,185.8450968,-90,-3.136995625,3.155140004,-3.169860537,-1.570796327,1.2,60.01,-114.5058614,-342.6912011,696.0815925,-238.88453,,,5795.9,5795.9
3/16/2026 16:43:07.333,,229,-74968.776,None,60.017,131614.4267,132529.7847,132482.1027,132209.4408,228.9934686,0,-142.7514166,-2.491482232,132178.087,-142.7288984,-2.491089216,97.48665339,1.701463078,-23.00710329,-0.401549704,,,,37.52426261,0.654921932,189.1323346,37.01513378,0.646035958,189.3606084,-83.50065372,-1.457361335,190.8264133,158.5400393,2.767045681,186.9613864,0,-3.137125174,3.158824413,-3.168595385,0,0,60,-111.6828217,-435.7727903,668.7503929,-121.2947809,,,5795.9,5795.9
3/16/2026 16:43:07.367,,229,-74774.002,None,60.014,131565.3387,132478.1288,132429.112,132158.1914,228.9047021,0,-142.5618158,-2.488173073,132119.2986,-142.5416539,-2.487821182,97.672838,1.704712613,-22.8195511,-0.3982763,,,,37.74680539,0.658806036,188.1820395,37.23483398,0.649870449,188.4038216,-83.14292767,-1.451117838,190.9659656,158.8830953,2.773033139,186.5257087,-90,-3.137691631,3.155830451,-3.171309439,-1.570796327,1.2,60,-96.98884649,-360.1872159,733.9391794,-276.763117,,,5795.9,5795.9
3/16/2026 16:43:07.400,,229,-74717.395,None,60.013,131579.0342,132489.3763,132425.5856,132165.3167,228.9170435,0,-142.4130058,-2.485575849,132125.5481,-142.3880788,-2.485140791,97.82406394,1.707352003,-22.66819019,-0.395634554,,,,37.74680539,0.658806036,188.1820395,37.52426261,0.654921932,189.1323346,-83.09967183,-1.450362881,189.7746031,158.8830953,2.773033139,186.5257087,-90,-3.140062723,3.157714884,-3.168667693,-1.570796327,1.2,60,-38.03965169,-405.345594,668.6927838,-225.3075381,,,5795.9,5795.9
3/16/2026 16:43:07.433,,229,-74895.178,None,60.015,131613.593,132521.7679,132464.635,132200.651,228.9782443,0,-142.2404555,-2.482564278,132159.9313,-142.2148187,-2.482116831,98.00023341,1.710426741,-22.4924995,-0.392568173,,,,37.74680539,0.658806036,188.1820395,37.52426261,0.654921932,189.1323346,-83.14292767,-1.451117838,190.9659656,158.8830953,2.773033139,186.5257087,0,-3.137038763,3.161544579,-3.165601312,0,0,60,-113.2554386,-504.8928172,593.1503833,24.99787259,,,5795.9,5795.9
3/16/2026 16:43:07.467,,229,-75109.522,None,60.017,131623.0507,132531.6557,132489.2714,132215.3222,229.0036556,0,-142.0584029,-2.479386861,132167.1197,-142.0393437,-2.479054216,98.17779074,1.713525701,-22.31408384,-0.389454233,,,,38.32011394,0.668812158,189.6607498,37.81146286,0.659934522,189.8656367,-82.78573796,-1.444883701,191.1129509,159.3579897,2.781321609,187.2192298,-135,-3.138988738,3.158409402,-3.170775842,-2.35619449,1.697056275,60,-65.27205705,-425.9232019,723.7728005,-232.5775415,,,5795.9,5795.9
3/16/2026 16:43:07.500,,229,-74928.456,None,60.016,131577.119,132498.8166,132459.244,132179.078,228.9408788,0,-141.8635228,-2.475985561,132137.8849,-141.8445344,-2.47565415,98.36860406,1.716856021,-22.11756347,-0.386024305,,,,38.54601341,0.672754848,188.7207461,38.03458151,0.663828677,188.9190303,-82.4291111,-1.438659388,191.2673522,159.7024302,2.787333231,186.7995717,-135,-3.139482827,3.155515409,-3.173357536,-2.35619449,1.697056275,60,-52.61304469,-352.828784,785.8368012,-380.3949725,,,5795.9,5795.9
3/16/2026 16:43:07.533,,229,-74611.829,None,60.014,131560.9436,132477.5288,132428.6058,132156.3634,228.9015359,0,-141.6831788,-2.472837965,132114.1252,-141.6593191,-2.472421534,98.55360529,1.720084902,-21.9325275,-0.382794818,,,,38.54601341,0.672754848,188.7207461,38.03458151,0.663828677,188.9190303,-82.38145351,-1.437827606,190.0778788,159.5739752,2.785091268,185.674554,0,-3.136250211,3.157912508,-3.167886086,0,0,60,-133.200758,-410.93279,646.444787,-102.3112389,,,5795.9,5795.9
