time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:43:07.567,,229,-74891.405,None,60.015,131568.7552,132501.4227,132448.331,132173.5283,228.9312664,0,-141.5116552,-2.469844313,132136.7128,-141.4952566,-2.469558103,98.72525312,1.723080722,-21.77249073,-0.38000165,,,,38.8298249,0.677708293,189.4708421,38.32011394,0.668812158,189.6607498,-82.02323121,-1.431575448,190.2406897,159.7024302,2.787333231,186.7995717,0,-3.138370261,3.15465617,-3.167334881,0,0,60.01,-80.67585606,-329.2848091,636.8256135,-226.8649483,,,5795.9,5795.9
3/16/2026 16:43:07.600,,229,-74845.541,None,60.017,131600.1418,132516.5064,132466.9912,132195.2162,228.968831,0,-141.3401917,-2.466851711,132160.4843,-141.3189774,-2.466481452,98.90276592,1.726178905,-21.59611479,-0.376923309,,,,38.8298249,0.677708293,189.4708421,38.32011394,0.668812158,189.6607498,-82.02323121,-1.431575448,190.2406897,160.0484093,2.793371705,186.3866948,180,-3.13529361,3.157754353,-3.170295014,3.141592654,1.2,60.01,-157.7305249,-407.4192155,708.5664099,-143.4166695,,,5795.9,5795.9
3/16/2026 16:43:07.633,,229,-74810.405,None,60.016,131576.714,132493.0499,132453.8333,132175.2093,228.9341781,0,-141.137846,-2.463320112,132135.0711,-141.1231139,-2.463062987,99.10400964,1.72969127,-21.39752426,-0.37345725,,,,39.05848021,0.68169908,188.5375294,38.8298249,0.677708293,189.4708421,-82.02323121,-1.431575448,190.2406897,160.0484093,2.793371705,186.3866948,0,-3.14077128,3.161266718,-3.166828955,0,0,60,-20.46240142,-495.8640014,622.9583984,-106.6319956,,,5795.9,5795.9
3/16/2026 16:43:07.667,,229,-75156.091,None,60.014,131528.6285,132443.6651,132408.7036,132127.6773,228.8518502,0,-140.9475495,-2.459998811,132088.6224,-140.9246514,-2.459599163,99.29675506,1.733055312,-21.20452973,-0.37008886,,,,39.34051816,0.686621571,189.2959588,39.11139125,0.682622552,190.2255503,-81.71765058,-1.42624206,191.5983298,160.5191998,2.801588549,187.1115176,180,-3.142221715,3.159297372,-3.171677409,3.141592654,1.2,60,15.72895134,-449.2511982,745.243205,-311.7209581,,,5795.9,5795.9
3/16/2026 16:43:07.700,,229,-74966.717,None,60.015,131513.3894,132447.0579,132382.2955,132114.9334,228.8297771,0,-140.7743259,-2.456975489,132073.2211,-140.7506876,-2.456562924,99.46488246,1.735989689,-21.03079912,-0.367056689,,,,39.34051816,0.686621571,189.2959588,38.88449643,0.678662491,191.1581544,-81.66563548,-1.425334225,190.4109241,160.3959118,2.799436769,185.9806442,0,-3.135225415,3.161323914,-3.166493458,0,0,60,-159.1857917,-497.5776037,613.0080116,43.75538373,,,5795.9,5795.9
3/16/2026 16:43:07.733,,229,-75037.018,None,60.016,131544.064,132477.2608,132414.778,132146.0541,228.8836797,0,-140.6029302,-2.45398407,132102.0794,-140.5859246,-2.453687266,99.63637962,1.738982879,-20.86416249,-0.364148331,,,,39.34051816,0.686621571,189.2959588,39.11139125,0.682622552,190.2255503,-81.30869246,-1.419104394,190.5885621,160.5191998,2.801588549,187.1115176,-90,-3.136309818,3.158087273,-3.16573688,-1.570796327,1.2,60.01,-132.1040314,-416.4479984,598.1472044,-49.59517451,,,5795.9,5795.9
3/16/2026 16:43:07.767,,229,-74866.176,None,60.017,131558.5925,132485.4635,132429.9427,132158.6812,228.9055504,0,-140.4029992,-2.450494616,132108.8159,-140.3811205,-2.45011276,99.84113176,1.742556478,-20.66177705,-0.360616039,,,,39.85211518,0.695550624,189.1361414,39.34051816,0.686621571,189.2959588,-81.30869246,-1.419104394,190.5885621,160.8663568,2.807647582,186.7147557,180,-3.136734331,3.161660872,-3.168263621,3.141592654,1.2,60,-121.3922509,-506.6927973,659.4048101,-31.31976192,,,5795.9,5795.9
3/16/2026 16:43:07.800,,229,-74657.419,None,60.015,131510.2644,132441.8168,132394.7427,132116.3028,228.8321489,0,-140.2084259,-2.447098671,132075.6792,-140.1937595,-2.446842694,100.0341429,1.745925159,-20.47338229,-0.35732793,,,,40.08620124,0.699636196,188.2164711,39.34051816,0.686621571,189.2959588,-80.89539913,-1.411891065,189.5886073,161.2149795,2.813732196,186.3248776,-135,-3.133464265,3.157816224,-3.171060126,-2.35619449,1.697056275,60,-202.0599096,-407.3472159,726.8112088,-117.4040833,,,5795.9,5795.9
3/16/2026 16:43:07.833,,229,-75027.067,None,60.013,131481.7313,132416.9067,132353.8802,132084.8622,228.7776922,0,-140.0357633,-2.444085139,132048.5256,-140.0129845,-2.443687575,100.2101059,1.748996292,-20.29156295,-0.354154584,,,,40.13005828,0.700401646,189.9073458,39.89783475,0.696348581,190.8264133,-80.59686763,-1.406680707,190.9659656,161.2149795,2.813732196,186.3248776,-135,-3.140036156,3.155676999,-3.16788678,-2.35619449,1.697056275,60,-39.03225097,-356.1407922,648.3600157,-253.1869725,,,5795.9,5795.9
3/16/2026 16:43:07.867,,229,-74926.325,None,60.013,131509.5352,132457.5851,132388.3205,132119.185,228.837141,0,-139.8758298,-2.441293773,132076.1807,-139.8523666,-2.440884264,100.3652018,1.751703225,-20.13662849,-0.351450467,,,,40.36453657,0.704494064,188.9914284,40.13005828,0.700401646,189.9073458,-80.59686763,-1.406680707,190.9659656,161.2149795,2.813732196,186.3248776,180,-3.14128591,3.158383932,-3.165182663,3.141592654,1.2,60,-7.656708233,-424.7135926,581.8463988,-149.4760979,,,5795.9,5795.9
3/16/2026 16:43:07.900,,229,-75080.261,None,60.016,131570.8128,132496.2082,132445.2672,132171.4452,228.9276584,0,-139.7040557,-2.43829575,132128.1442,-139.6832434,-2.437932507,100.5415566,1.754781198,-19.96181786,-0.348399446,,,,40.36453657,0.704494064,188.9914284,40.13005828,0.700401646,189.9073458,-80.24203656,-1.400487736,191.1656873,161.6812696,2.821870494,187.0807312,0,-3.138334153,3.155268934,-3.17026994,0,0,60,-81.36815676,-346.3919977,710.4671928,-282.7070383,,,5795.9,5795.9
3/16/2026 16:43:07.933,,229,-74640.485,None,60.017,131531.5451,132478.7587,132425.802,132146.0832,228.8837301,0,-139.4907208,-2.434572355,132105.6128,-139.4695773,-2.434203331,100.7541941,1.758492422,-19.75510631,-0.344791649,,,,40.60129465,0.708626272,188.0787069,40.08620124,0.699636196,188.2164711,-80.24203656,-1.400487736,191.1656873,161.9165546,2.825976992,185.5659452,0,-3.133839527,3.158980158,-3.170768641,0,0,60,-192.6342136,-440.3231942,716.8608063,-83.90339852,,,5795.9,5795.9
3/16/2026 16:43:07.967,,229,-74810.477,None,60.015,131486.2758,132435.0081,132358.8125,132094.0667,228.7936348,0,-139.2857573,-2.430995067,132052.3342,-139.2597483,-2.430541124,100.9586664,1.762061137,-19.55039399,-0.341218745,,,,40.87770219,0.713450494,188.8618543,40.36453657,0.704494064,188.9914284,-80.24203656,-1.400487736,191.1656873,162.3818399,2.834097753,186.3403338,0,-3.135035188,3.162548873,-3.175316498,0,0,60,-163.5397161,-530.5103897,831.6000077,-137.5499019,,,5795.9,5795.9
3/16/2026 16:43:08.000,,229,-75008.765,None,60.013,131485.0684,132419.1779,132351.9691,132086.0901,228.7798191,0,-139.1270617,-2.428225305,132050.9585,-139.1003693,-2.427759436,101.1134045,1.764761826,-19.38614914,-0.338352132,,,,40.87770219,0.713450494,188.8618543,40.13005828,0.700401646,189.9073458,-79.88795969,-1.394307929,191.3727253,162.0308603,2.827972001,186.7070433,-90,-3.128161082,3.159069755,-3.166324133,-1.570796327,1.2,60,-334.9651153,-442.8720024,611.0783979,166.7587198,,,5795.9,5795.9
3/16/2026 16:43:08.033,,229,-75034.339,None,60.014,131543.5523,132472.5411,132410.77,132142.9684,228.8783352,0,-138.9594928,-2.425300676,132100.2127,-138.9355234,-2.424882331,101.2834679,1.767729993,-19.22314714,-0.33550721,,,,40.87770219,0.713450494,188.8618543,40.13005828,0.700401646,189.9073458,-79.82448916,-1.39320016,190.1914825,162.1437767,2.829942766,187.8488754,180,-3.125283977,3.160930153,-3.165449976,3.141592654,1.2,60.01,-406.8620986,-487.1808146,593.3520011,300.6909121,,,5795.9,5795.9
3/16/2026 16:43:08.067,,229,-74781.374,None,60.018,131565.9172,132510.703,132439.7162,132172.8104,228.9300229,0,-138.7739377,-2.422062129,132139.3299,-138.7496738,-2.421638644,101.4707095,1.770997975,-19.03745251,-0.332266227,,,,41.39153115,0.722418501,188.7474503,40.64059216,0.709312143,189.7708091,-79.82448916,-1.39320016,190.1914825,162.7341905,2.84024743,185.9806442,180,-3.130950787,3.164198135,-3.172513657,3.141592654,1.2,60.01,-265.4133763,-569.6640241,761.5007934,73.57660695,,,5795.9,5795.9
3/16/2026 16:43:08.100,,229,-74823.984,None,60.016,131527.7521,132468.013,132409.1213,132135.6619,228.8656799,0,-138.5722021,-2.418541178,132100.9643,-138.5470518,-2.418102224,101.6651827,1.774392173,-18.8388961,-0.328800764,,,,41.39153115,0.722418501,188.7474503,41.15182054,0.718234762,189.6493607,-79.40266485,-1.385837937,189.2274821,162.492837,2.836035016,187.4843994,180,-3.136336986,3.16023011,-3.16483578,3.141592654,1.2,60,-131.0427418,-467.150406,576.9503999,21.24274793,,,5795.9,5795.9
3/16/2026 16:43:08.133,,229,-74817.691,None,60.013,131485.2441,132424.3845,132361.213,132090.9759,228.7882815,0,-138.3854862,-2.415282371,132049.2961,-138.3629866,-2.41488968,101.8546979,1.777699838,-18.64849288,-0.325477601,,,,41.6636633,0.727168103,189.5430294,41.39153115,0.722418501,188.7474503,-79.11447295,-1.380808039,190.630113,162.8432439,2.842150771,187.1269088,180,-3.137308181,3.158507877,-3.167628372,3.141592654,1.2,60,-107.2358375,-426.9888122,644.7887947,-110.564145,,,5795.9,5795.9
3/16/2026 16:43:08.167,,229,-74932.762,None,60.013,131497.7593,132449.3617,132375.5284,132108.2569,228.8182131,0,-138.2263861,-2.412505551,132070.6109,-138.1997231,-2.412040194,102.006293,1.78034567,-18.48750772,-0.32266788,,,,41.90594194,0.731396663,188.6482441,41.6636633,0.727168103,189.5430294,-79.11447295,-1.380808039,190.630113,162.8432439,2.842150771,187.1269088,0,-3.139208297,3.161153709,-3.164818651,0,0,60,-59.40592311,-493.8623992,575.2800006,-22.01167829,,,5795.9,5795.9
3/16/2026 16:43:08.200,,229,-74841.509,None,60.016,131562.1821,132499.6447,132425.0631,132162.9814,228.9129986,0,-138.0592024,-2.409587645,132125.9296,-138.0353175,-2.409170775,102.1821003,1.783414088,-18.32166104,-0.31977331,,,,41.90594194,0.731396663,188.6482441,41.39153115,0.722418501,188.7474503,-78.7607158,-1.374633812,190.8603678,163.1949791,2.848289707,186.7764439,-90,-3.131589276,3.1580479,-3.168063017,-1.570796327,1.2,60.01,-249.3332753,-416.1168101,654.6383999,10.81168553,,,5795.9,5795.9
3/16/2026 16:43:08.233,,229,-75160.584,None,60.018,131570.9403,132505.4247,132442.0929,132173.507,228.9312296,0,-137.8491752,-2.405921979,132126.4249,-137.8205179,-2.405421814,102.3886682,1.787019377,-18.11154409,-0.316106077,,,,42.17603971,0.736110758,189.4518408,41.9335145,0.731877895,190.3428486,-78.7607158,-1.374633812,190.8603678,163.6518285,2.856263233,187.5842211,180,-3.137299709,3.161653189,-3.17236931,3.141592654,1.2,60,-107.4589178,-507.297598,764.4959913,-149.7394755,,,5795.9,5795.9
3/16/2026 16:43:08.267,,229,-74933.41,None,60.016,131541.1012,132469.9458,132384.6641,132132.5687,228.8603223,0,-137.6545364,-2.40252489,132096.3581,-137.6250507,-2.402010269,102.5834148,1.790418346,-17.91760096,-0.312721131,,,,42.4208525,0.740383548,188.5642596,41.9335145,0.731877895,190.3428486,-78.69006753,-1.373400767,189.6835259,164.0041677,2.862412713,187.2499933,0,-3.133888164,3.163819113,-3.175133844,0,0,60,-191.9065511,-558.4464064,831.2976,-80.9446424,,,5795.9,5795.9
3/16/2026 16:43:08.300,,229,-74837.534,None,60.014,131505.3977,132442.3952,132370.3514,132106.7341,228.8155755,0,-137.4671668,-2.399254673,132068.5458,-137.4407348,-2.398793349,102.7669897,1.793622333,-17.72864328,-0.309423197,,,,42.68886855,0.74506131,189.3758168,42.17603971,0.736110758,189.4518408,-78.33507963,-1.367205059,189.9225105,164.0041677,2.862412713,187.2499933,180,-3.134904107,3.160827392,-3.17183591,3.141592654,1.2,60,-167.2832407,-483.7967794,749.5055916,-98.42557149,,,5795.9,5795.9
3/16/2026 16:43:08.333,,229,-74963.563,None,60.015,131548.3683,132471.9916,132398.4543,132140.2695,228.8736605,0,-137.3009071,-2.396352895,132095.0521,-137.2660898,-2.395745219,102.9397652,1.796637835,-17.56127479,-0.306502066,,,,42.68886855,0.74506131,189.3758168,42.44384992,0.740784928,190.2596121,-78.33507963,-1.367205059,189.9225105,164.0041677,2.862412713,187.2499933,180,-3.136530147,3.163842894,-3.168914779,3.141592654,1.2,60.01,-126.6411414,-559.7568032,677.2751973,9.122747233,,,5795.9,5795.9
3/16/2026 16:43:08.367,,229,-75017.102,None,60.016,131575.601,132505.5149,132431.9657,132171.7012,228.9281018,0,-137.1200069,-2.39319559,132121.4103,-137.0918302,-2.392703815,103.1175155,1.799740162,-17.38251813,-0.303382174,,,,42.93618027,0.749377714,188.4955172,42.44384992,0.740784928,190.2596121,-77.98099755,-1.361025161,190.1687672,164.0041677,2.862412713,187.2499933,-90,-3.133488743,3.160765323,-3.165794887,-1.570796327,1.2,60,-201.8199593,-483.0911946,600.1056042,84.80554971,,,5795.9,5795.9
3/16/2026 16:43:08.400,,229,-74877.034,None,60.017,131550.9122,132492.9733,132396.0848,132147.3341,228.8858968,0,-136.9140566,-2.389601081,132104.6858,-136.8888374,-2.389160923,103.321342,1.803297606,-17.17527215,-0.299765049,,,,43.20206814,0.754018333,189.3149756,42.68886855,0.74506131,189.3758168,-77.62784475,-1.354861482,190.4222676,164.3577535,2.868583951,186.9228718,-135,-3.134222233,3.158159088,-3.168349,-2.35619449,1.697056275,60,-184.3280937,-417.9456014,662.083214,-59.80951892,,,5795.9,5795.9
3/16/2026 16:43:08.433,,229,-74699.726,None,60.014,131519.6436,132453.1625,132368.9431,132114.5892,228.8291808,0,-136.7156352,-2.386137974,132073.2124,-136.6895747,-2.385683132,103.5175387,1.806721884,-16.97785267,-0.296319429,,,,43.4518423,0.758377714,188.4420335,43.20206814,0.754018333,189.3149756,-77.62784475,-1.354861482,190.4222676,164.25796,2.866842225,185.7675967,0,-3.139701465,3.161583366,-3.163161654,0,0,60,-47.06814725,-504.1727973,530.3375869,20.90335771,,,5795.9,5795.9
3/16/2026 16:43:08.467,,229,-74855.592,None,60.013,131543.5473,132470.6502,132394.0944,132136.7653,228.867591,0,-136.5571074,-2.383371141,132088.2387,-136.5339786,-2.382967468,103.6812571,1.80957931,-16.81713252,-0.293514333,,,,43.4518423,0.758377714,188.4420335,43.20206814,0.754018333,189.3149756,-77.27564431,-1.348714425,190.682983,164.7125656,2.874776589,186.6028939,0,-3.136985801,3.158293735,-3.168290922,0,0,60,-114.668653,-421.8480139,659.5056001,-122.9889331,,,5795.9,5795.9
3/16/2026 16:43:08.500,,229,-74879.294,None,60.016,131601.5402,132503.7424,132428.3448,132178.5076,228.9398909,0,-136.3909012,-2.380470296,132137.7939,-136.363312,-2.379988773,103.8487275,1.812502218,-16.65001252,-0.290597539,,,,43.71555648,0.762980395,189.2693319,43.20206814,0.754018333,189.3149756,-77.27564431,-1.348714425,190.682983,164.7125656,2.874776589,186.6028939,-90,-3.134007106,3.161216643,-3.165374128,-1.570796327,1.2,60.01,-189.7099342,-495.791992,587.6208065,97.88111966,,,5795.9,5795.9
3/16/2026 16:43:08.533,,229,-75099.514,None,60.017,131599.4049,132511.7723,132444.6284,132185.9205,228.9527304,0,-136.1773968,-2.376743941,132143.7308,-136.1527068,-2.376313019,104.0563782,1.816126407,-16.43670651,-0.286874647,,,,43.97696981,0.767542918,190.1006049,43.4656585,0.758618852,190.1384759,-77.27564431,-1.348714425,190.682983,165.1630912,2.882639745,187.4498333,180,-3.134931871,3.164840832,-3.169514392,3.141592654,1.2,60.01,-167.3216389,-587.3760142,693.1152099,61.5824432,,,5795.9,5795.9
3/16/2026 16:43:08.567,,229,-74946.816,None,60.016,131540.0799,132454.5236,132385.4494,132127.3384,228.8512632,0,-135.982748,-2.373346679,132092.8348,-135.9536094,-2.372838114,104.2553034,1.819598307,-16.23859957,-0.283417028,,,,43.96775531,0.767382095,188.4038216,43.71555648,0.762980395,189.2693319,-76.9244189,-1.342584385,190.9508837,165.5182307,2.888838097,187.1461461,0,-3.135818509,3.162182692,-3.172255125,0,0,60,-143.6991535,-520.7328041,759.5567775,-95.12481986,,,5795.9,5795.9
3/16/2026 16:43:08.600,,229,-74768.602,None,60.012,131499.9937,132421.7638,132352.6573,132092.1367,228.7902921,0,-135.8063073,-2.370267207,132052.5392,-135.7764182,-2.369745545,104.4303992,1.822654305,-16.05885274,-0.280279854,,,,44.22925125,0.77194606,189.2388966,43.71555648,0.762980395,189.2693319,-76.49019605,-1.335005767,190.0589382,165.8745108,2.895056359,186.8496722,-135,-3.13272594,3.157660072,-3.175336213,-2.35619449,1.697056275,60,-221.5716303,-404.3664205,834.3215814,-208.3835306,,,5795.9,5795.9
3/16/2026 16:43:08.633,,229,-74722.133,None,60.013,131538.1635,132465.4824,132390.337,132131.9969,228.8593319,0,-135.6477982,-2.367500702,132090.3324,-135.6246438,-2.367096581,104.5863728,1.825376558,-15.9083011,-0.277652233,,,,44.48383577,0.776389398,188.3808908,43.96775531,0.767382095,188.4038216,-76.49019605,-1.335005767,190.0589382,165.5182307,2.888838097,187.1461461,180,-3.134478676,3.160382325,-3.16649033,3.141592654,1.2,60,-177.0177062,-473.0256099,616.8095988,33.23371726,,,5795.9,5795.9
3/16/2026 16:43:08.667,,229,-74862.245,None,60.017,131602.234,132507.7433,132442.2582,132184.7215,228.9506536,0,-135.4746026,-2.364477868,132145.8204,-135.4470081,-2.363996253,104.7586166,1.828382779,-15.7400279,-0.274715311,,,,44.48383577,0.776389398,188.3808908,44.22925125,0.77194606,189.2388966,-76.49019605,-1.335005767,190.0589382,165.5182307,2.888838097,187.1461461,180,-3.135942313,3.163388546,-3.163553408,3.141592654,1.2,60,-140.6574027,-548.8704188,544.276786,145.2510354,,,5795.9,5795.9
3/16/2026 16:43:08.700,,229,-74854.858,None,60.018,131590.8641,132503.3121,132436.8218,132177.6519,228.9384087,0,-135.2649157,-2.360818141,132134.2139,-135.2364527,-2.360321369,104.9738667,1.832139602,-15.51966466,-0.270869247,,,,44.74306998,0.780913889,189.2236772,44.74306998,0.780913889,189.2236772,-76.13897244,-1.328875758,190.3428486,165.8745108,2.895056359,186.8496722,-90,-3.141235258,3.16101536,-3.165925606,-1.570796327,1.2,60,-8.935933807,-489.8304037,602.0783893,-103.3120518,,,5795.9,5795.9
3/16/2026 16:43:08.733,,229,-74821.018,None,60.015,131530.3928,132447.1579,132376.5776,132118.6994,228.8362999,0,-135.0736165,-2.357479341,132081.9989,-135.0480514,-2.357033146,105.1631498,1.835443215,-15.32754867,-0.267516191,,,,45.25693002,0.789882438,189.2236772,44.74306998,0.780913889,189.2236772,-75.78880813,-1.322764238,190.63389,166.2319095,2.901294143,186.560446,-90,-3.137947035,3.158207453,-3.168810334,-1.570796327,1.2,60,-91.11489497,-419.4863895,672.0911986,-161.4899141,,,5795.9,5795.9
3/16/2026 16:43:08.767,,229,-74957.141,None,60.013,131496.7408,132415.5941,132350.3931,132088.2394,228.7835417,0,-134.8895469,-2.35426672,132048.1941,-134.8705976,-2.353935992,105.349842,1.838701609,-15.14759128,-0.264375342,,,,45.25693002,0.789882438,189.2236772,44.74306998,0.780913889,189.2236772,-75.78880813,-1.322764238,190.63389,166.3190746,2.902815461,187.7261836,-90,-3.134849881,3.161465847,-3.167190803,-1.570796327,1.2,60,-168.4779874,-501.6240096,635.9328002,34.16919673,,,5795.9,5795.9
3/16/2026 16:43:08.800,,229,-74777.486,None,60.015,131515.172,132445.1742,132381.186,132114.5249,228.8290695,0,-134.7239222,-2.351376024,132074.9378,-134.7005668,-2.350968394,105.5132737,1.841554031,-14.97725138,-0.26140235,,,,45.25693002,0.789882438,189.2236772,44.74306998,0.780913889,189.2236772,-75.69972255,-1.321209401,189.4708421,166.6754687,2.909035712,187.4459922,-135,-3.131882283,3.162763432,-3.170438062,-2.35619449,1.697056275,60.01,-242.6749073,-531.2303859,715.6800169,58.2252763,,,5795.9,5795.9
3/16/2026 16:43:08.833,,229,-74843.093,None,60.016,131560.2858,132482.3185,132424.7499,132156.4577,228.9016992,0,-134.5510635,-2.348359069,132119.8866,-134.5269806,-2.347938744,105.6866246,1.844579574,-14.80566533,-0.258407608,,,,45.25693002,0.789882438,189.2236772,44.74306998,0.780913889,189.2236772,-75.43972438,-1.316671577,190.9320298,166.5904041,2.907551054,186.2785012,180,-3.128852633,3.161251151,-3.165958662,3.141592654,1.2,60,-318.4945841,-497.2319835,600.9983942,214.7281734,,,5795.9,5795.9
3/16/2026 16:43:08.867,,229,-74906.798,None,60.016,131556.2824,132461.265,132407.907,132142.4686,228.8774694,0,-134.352285,-2.34488973,132107.3018,-134.331093,-2.344519861,105.8833667,1.848013372,-14.61432028,-0.255068007,,,,45.77074875,0.798850267,189.2388966,45,0.785398163,190.0703028,-75.43972438,-1.316671577,190.9320298,166.9499714,2.913826688,186.0038709,-90,-3.129918024,3.164684949,-3.168894695,-1.570796327,1.2,60,-291.8572421,-583.9776062,672.3216069,203.5132414,,,5795.9,5795.9
3/16/2026 16:43:08.900,,229,-74928.499,None,60.014,131519.6245,132426.9198,132366.3088,132104.9336,228.8124569,0,-134.1643501,-2.341609648,132070.4806,-134.1423649,-2.341225935,106.0766183,1.851386248,-14.42048566,-0.251684955,,,,45.77074875,0.798850267,189.2388966,45.51155587,0.794326498,190.0778788,-75.34864143,-1.31508188,189.7708091,166.6754687,2.909035712,187.4459922,0,-3.135552433,3.166468128,-3.160720667,0,0,60,-150.9615422,-625.0752001,474.5664164,301.470326,,,5795.9,5795.9
3/16/2026 16:43:08.933,,229,-74711.491,None,60.013,131525.4415,132434.8901,132370.1555,132110.812,228.8226386,0,-134.0060205,-2.338846276,132067.8218,-133.9871333,-2.338516631,106.237777,1.854198998,-14.25922233,-0.248870378,,,,46.03224469,0.803414232,188.4038216,45.51616423,0.794406929,188.3808908,-75.09174199,-1.310598139,191.2372349,166.9499714,2.913826688,186.0038709,0,-3.13292356,3.164797137,-3.162697066,0,0,60,-215.7023987,-587.6351973,519.5807914,283.7568046,,,5795.9,5795.9
3/16/2026 16:43:08.967,,229,-74706.379,None,60.016,131575.1627,132470.3198,132436.1667,132161.1987,228.9099109,0,-133.8407716,-2.335962139,132117.4152,-133.8212104,-2.335620731,106.4009635,1.85704714,-14.09668203,-0.246033515,,,,46.03224469,0.803414232,188.4038216,45.77074875,0.798850267,189.2388966,-74.64986351,-1.302885904,190.3920166,167.3105879,2.920120632,185.7365877,180,-3.134470998,3.159933044,-3.166154147,3.141592654,1.2,60.01,-177.2666641,-462.5423977,604.1088071,35.70025468,,,5795.9,5795.9
3/16/2026 16:43:09.000,,229,-74753.683,None,60.017,131568.4208,132492.8673,132433.5625,132165.6255,228.9175784,0,-133.6383498,-2.332429211,132119.1978,-133.6215597,-2.332136169,106.5983435,1.860492071,-13.89899476,-0.242583221,,,,46.28444352,0.807815932,189.2693319,46.03224469,0.803414232,188.4038216,-74.64986351,-1.302885904,190.3920166,167.3913932,2.921530951,186.9074637,180,-3.135550401,3.163377975,-3.164114172,3.141592654,1.2,60.01,-151.0923274,-549.5039912,557.4239946,143.172324,,,5795.9,5795.9
3/16/2026 16:43:09.033,,229,-74819.347,None,60.015,131537.1317,132460.6334,132397.5597,132132.4465,228.8601106,0,-133.4502512,-2.329146272,132087.7786,-133.4326697,-2.328839416,106.786746,1.863780315,-13.70499216,-0.239197237,,,,46.79793186,0.816777994,189.3149756,46.28444352,0.807815932,189.2693319,-74.30220748,-1.296818162,190.7131878,168.111342,2.934096427,186.3982833,0,-3.136655348,3.160598477,-3.173293664,0,0,60,-123.4627227,-480.0960096,782.2079939,-178.6492616,,,5795.9,5795.9
3/16/2026 16:43:09.067,,229,-74809.714,None,60.013,131523.1998,132434.3052,132385.965,132115.1531,228.8301576,0,-133.277006,-2.326122571,132073.7216,-133.2586973,-2.325803024,106.9637915,1.866870342,-13.52987206,-0.236140815,,,,46.79793186,0.816777994,189.3149756,46.28444352,0.807815932,189.2693319,-74.30220748,-1.296818162,190.7131878,168.111342,2.934096427,186.3982833,0,-3.133618956,3.163688504,-3.170237242,0,0,60,-199.3685012,-558.0287882,706.7520026,50.64528681,,,5795.9,5795.9
3/16/2026 16:43:09.100,,229,-74721.499,None,60.015,131552.6002,132466.5781,132416.1781,132145.7846,228.8832129,0,-133.1080125,-2.323173079,132102.9951,-133.0890008,-2.322841262,107.1332572,1.869828077,-13.36122881,-0.233197435,,,,46.81419191,0.817061785,187.6187624,46.28444352,0.807815932,189.2693319,-73.85566122,-1.28902446,189.8883883,168.111342,2.934096427,186.3982833,180,-3.130657194,3.158852537,-3.167293862,3.141592654,2.4,60.01,-271.029969,-434.1312219,634.2912011,70.86998973,,,5795.9,5795.9
3/16/2026 16:43:09.133,,229,-74842.013,None,60.017,131574.9827,132492.1223,132456.4832,132175.2101,228.9341794,0,-132.9317414,-2.320096568,132134.0287,-132.9155549,-2.31981406,107.3091368,1.872897755,-13.18642553,-0.230146542,,,,46.79793186,0.816777994,189.3149756,46.28444352,0.807815932,189.2693319,-74.30220748,-1.296818162,190.7131878,168.111342,2.934096427,186.3982833,180,-3.127629992,3.169715917,-3.164242969,3.141592654,1.2,60,-349.2639386,-710.5248095,559.1807946,500.6079535,,,5795.9,5795.9
3/16/2026 16:43:09.167,,229,-74890.786,None,60.016,131550.3912,132464.6801,132414.3669,132143.8124,228.879797,0,-132.7288052,-2.316554663,132109.3015,-132.7117533,-2.316257051,107.5141064,1.876475148,-12.99344923,-0.22677847,,,,47.31113145,0.825735017,189.3758168,46.79793186,0.816777994,189.3149756,-73.61045967,-1.284744885,191.3764876,168.4727647,2.940404444,186.1547743,-135,-3.133035045,3.161220033,-3.167182914,-2.35619449,1.697056275,60,-214.0942647,-497.5343933,630.7199836,80.9086744,,,5795.9,5795.9
3/16/2026 16:43:09.200,,229,-75150.518,None,60.014,131500.9284,132427.9816,132373.7536,132101.5709,228.8066326,0,-132.5401889,-2.313262687,132067.8164,-132.5184766,-2.312883737,107.7043215,1.879795029,-12.80035232,-0.223408293,,,,47.31113145,0.825735017,189.3758168,47.04540849,0.821097276,190.1914825,-73.26640578,-1.278740012,191.7185437,168.906277,2.947970661,187.096125,180,-3.133981013,3.158535041,-3.171378954,3.141592654,1.2,60,-190.3687227,-430.1279976,737.5967946,-117.1000742,,,5795.9,5795.9
3/16/2026 16:43:09.233,,229,-74967.667,None,60.013,131516.8407,132442.8481,132379.049,132113.5875,228.8274459,0,-132.3818932,-2.310499907,132075.5026,-132.363363,-2.310176494,107.8603686,1.882518564,-12.6454204,-0.220704221,,,,47.82396029,0.834685568,189.4518408,47.55615008,0.830011398,190.2596121,-73.50847369,-1.282964894,190.2255503,168.906277,2.947970661,187.096125,-135,-3.140187892,3.165483458,-3.168674882,-2.35619449,1.697056275,60,-35.14985862,-601.8479961,670.6800009,-33.68214621,,,5795.9,5795.9
3/16/2026 16:43:09.267,,229,-74857.651,None,60.015,131567.6175,132492.932,132434.7716,132165.7844,228.9178537,0,-132.2281837,-2.307817169,132126.1628,-132.209008,-2.307482491,108.0115644,1.88515743,-12.49107941,-0.218010463,,,,47.82396029,0.834685568,189.4518408,47.5791475,0.830412779,188.5642596,-73.16252737,-1.276926992,190.5696723,168.5461086,2.941684536,187.3307236,0,-3.13789527,3.162084422,-3.159694999,0,0,60,-92.55101195,-517.3632098,449.0783986,160.8358231,,,5795.9,5795.9
3/16/2026 16:43:09.300,,229,-75003.106,None,60.016,131581.8085,132516.8976,132444.9715,132181.9087,228.9457817,0,-132.0332357,-2.304414685,132140.2001,-132.0132347,-2.304065601,108.2101706,1.888623761,-12.29344566,-0.214561103,,,,47.82396029,0.834685568,189.4518408,47.5791475,0.830412779,188.5642596,-72.8178407,-1.270911074,190.9207165,169.3354245,2.955460697,188.048079,-90,-3.13447838,3.159534835,-3.1700218,-1.570796327,1.2,60,-178.0986751,-453.9168004,707.9615858,-75.9461103,,,5795.9,5795.9
3/16/2026 16:43:09.333,,229,-74738.333,None,60.015,131529.7578,132470.3502,132407.298,132136.4994,228.8671305,0,-131.8332356,-2.300924025,132096.9288,-131.8158642,-2.300620837,108.4136121,1.892174484,-12.09511975,-0.211099663,,,,48.09405806,0.839399664,188.6482441,47.82396029,0.834685568,189.4518408,-73.05738923,-1.275091985,189.4214349,169.2673354,2.95427232,186.868938,-90,-3.135306405,3.167266469,-3.165371983,-1.570796327,1.2,60,-156.6513633,-644.1551887,588.3120093,212.4945426,,,5795.9,5795.9
3/16/2026 16:43:09.367,,229,-74857.882,None,60.013,131509.1656,132440.3577,132376.8131,132109.4617,228.8202999,0,-131.6741768,-2.298147925,132075.2322,-131.6487354,-2.297703889,108.5712068,1.894925032,-11.93333029,-0.208275904,,,,48.60846885,0.848377826,188.7474503,48.0664855,0.838918432,190.3428486,-72.71081402,-1.269043106,189.7746031,169.6292585,2.960589068,186.6491897,-90,-3.136622321,3.163968138,-3.168864972,-1.570796327,1.2,60,-123.9042317,-562.3343892,673.7615935,12.47702735,,,5795.9,5795.9
3/16/2026 16:43:09.400,,229,-74664.979,None,60.013,131538.4306,132475.8967,132399.2716,132138.5498,228.8706819,0,-131.5198591,-2.295454573,132096.3864,-131.497673,-2.295067352,108.7303699,1.897702951,-11.77739749,-0.205554363,,,,48.36646066,0.844153986,187.8488754,48.3363367,0.843628224,189.5430294,-72.36553892,-1.263016919,190.1346891,169.5625246,2.959424343,185.4689192,-135,-3.138695576,3.16071987,-3.164978706,-2.35619449,1.697056275,60,-71.88843942,-481.7519896,574.2143855,-20.57395649,,,5795.9,5795.9
3/16/2026 16:43:09.433,,229,-75104.122,None,60.016,131571.8635,132512.4574,132455.5564,132180.6605,228.9436198,0,-131.3513709,-2.292513899,132137.5907,-131.3245532,-2.292045843,108.8894463,1.900479359,-11.61329736,-0.202690276,,,,48.3363367,0.843628224,189.5430294,48.0664855,0.838918432,190.3428486,-72.36553892,-1.263016919,190.1346891,169.6951535,2.961739154,187.8297101,0,-3.130964275,3.163496278,-3.16442943,0,0,60,-266.1907996,-551.8223969,568.1088044,249.9043921,,,5795.9,5795.9
3/16/2026 16:43:09.467,,229,-75016.066,None,60.016,131567.0215,132505.5117,132449.2279,132174.619,228.9331556,0,-131.1560676,-2.289105213,132141.5732,-131.1318484,-2.28868251,109.0880228,1.903945173,-11.41784551,-0.199278998,,,,48.84817946,0.852561565,189.6493607,48.3363367,0.843628224,189.5430294,-72.02158159,-1.257013731,190.5016535,170.0557057,2.968031977,187.6187624,-90,-3.132310734,3.160958904,-3.167310975,-1.570796327,1.2,60,-232.606808,-488.8223885,639.0288128,82.4003837,,,5795.9,5795.9
3/16/2026 16:43:09.500,,229,-74754.374,None,60.014,131529.812,132473.5411,132395.0233,132133.4839,228.8619076,0,-130.9592228,-2.285669623,132096.3058,-130.9380846,-2.285300693,109.2851475,1.907385648,-11.2213261,-0.195849087,,,,49.12229781,0.857345833,188.8618543,48.60846885,0.848377826,188.7474503,-71.67895914,-1.251033841,190.8754568,170.3555944,2.973266021,186.2321132,180,-3.133678519,3.158419489,-3.169115108,3.141592654,1.2,60,-197.4393988,-425.4624013,678.5136088,-55.61180882,,,5795.9,5795.9
3/16/2026 16:43:09.533,,229,-74492.496,None,60.012,131512.6011,132452.4238,132386.6263,132117.9115,228.8349354,0,-130.8073835,-2.283019528,132078.9637,-130.7855886,-2.282639136,109.4313966,1.909938176,-11.06854056,-0.193182476,,,,49.39870535,0.862170055,188.0787069,48.88289856,0.853167528,187.9561651,-71.56505118,-1.249045772,189.7366596,170.3555944,2.973266021,186.2321132,180,-3.135806664,3.158983948,-3.166448497,3.141592654,1.2,60,-143.7303581,-437.0399872,612.7488018,-31.97845652,,,5795.9,5795.9
3/16/2026 16:43:09.567,,229,-74596.262,None,60.014,131548.3787,132478.1532,132400.4653,132143.0036,228.8783962,0,-130.6458907,-2.280200947,132106.7841,-130.6273722,-2.279877738,109.5871439,1.912656478,-10.908671,-0.190392226,,,,49.39870535,0.862170055,188.0787069,49.12229781,0.857345833,188.8618543,-71.56505118,-1.249045772,189.7366596,170.7199543,2.979625302,186.0348354,180,-3.137223571,3.16170225,-3.170017528,3.141592654,1.2,60.01,-108.5559478,-505.4399885,700.041611,-86.04567477,,,5795.9,5795.9
3/16/2026 16:43:09.600,,229,-74946.269,None,60.016,131580.0585,132517.0263,132436.6766,132178.6006,228.9400519,0,-130.4771314,-2.277255542,132136.9907,-130.4505345,-2.276791338,109.7574797,1.915629399,-10.74179917,-0.187479763,,,,49.63546343,0.866302263,188.9914284,49.35940784,0.861484184,189.7708091,-71.22196678,-1.24305782,190.1195413,170.779176,2.980658914,187.2192298,180,-3.138275522,3.158687219,-3.168138677,3.141592654,1.2,60,-82.83777458,-430.6608089,658.123188,-144.6246045,,,5795.9,5795.9
3/16/2026 16:43:09.633,,229,-74931.725,None,60.016,131554.496,132486.2895,132415.8241,132152.8822,228.8955063,0,-130.2880056,-2.273954673,132112.6238,-130.2679692,-2.273604972,109.9498533,1.918986952,-10.55331084,-0.184190021,,,,49.91379876,0.871160131,188.2164711,49.35940784,0.861484184,189.7708091,-71.22196678,-1.24305782,190.1195413,170.779176,2.980658914,187.2192298,-90,-3.135089156,3.162044772,-3.164848935,-1.570796327,1.2,60,-161.7133473,-515.1168024,576.4895866,100.340563,,,5795.9,5795.9
3/16/2026 16:43:09.667,,229,-74856.73,None,60.013,131521.0889,132467.1891,132377.1177,132122.4865,228.8428594,0,-130.116835,-2.270967183,132077.6243,-130.088701,-2.270476152,110.1241207,1.922028492,-10.37685232,-0.181110239,,,,49.91379876,0.871160131,188.2164711,49.59425333,0.865583011,190.682983,-71.10485401,-1.241013817,188.9838088,171.1420412,2.986992108,187.0306927,-135,-3.136059163,3.163042309,-3.168102347,-2.35619449,1.697056275,60,-137.5573607,-536.9328005,656.2655987,18.2245625,,,5795.9,5795.9
3/16/2026 16:43:09.700,,229,-74698.042,None,60.013,131559.7823,132493.1108,132397.5439,132150.8108,228.8919185,0,-129.9628321,-2.268279325,132108.4382,-129.9380606,-2.267846981,110.2748345,1.924658944,-10.22216863,-0.178410499,,,,49.91379876,0.871160131,188.2164711,49.63546343,0.866302263,188.9914284,-70.88027367,-1.23709415,190.5092124,171.085073,2.985997826,185.8450968,180,-3.134149244,3.161753094,-3.164408325,3.141592654,1.2,60,-185.0785516,-508.8383949,561.3408009,132.5761456,,,5795.9,5795.9
3/16/2026 16:43:09.733,,229,-74444.717,None,60.016,131587.1199,132517.0818,132440.4686,132182.2288,228.9463361,0,-129.794246,-2.265336942,132143.2813,-129.7647621,-2.264822352,110.4370233,1.927489673,-10.06060735,-0.175590723,,,,50.42809719,0.880136331,188.3694243,49.91379876,0.871160131,188.2164711,-70.64100582,-1.232918139,188.2432469,171.5056242,2.993337828,186.8496722,-135,-3.135982483,3.160407812,-3.168928551,-2.35619449,1.697056275,60.01,-139.6462527,-469.3248213,676.3823958,-67.41132187,,,5795.9,5795.9
3/16/2026 16:43:09.767,,229,-74953.051,None,60.016,131558.9313,132507.0826,132408.8619,132158.9776,228.9060638,0,-129.6050204,-2.262034332,132124.1144,-129.578062,-2.261563821,110.6325651,1.93090252,-9.862692957,-0.172136465,,,,50.42809719,0.880136331,188.3694243,50.10216525,0.874447746,190.8264133,-70.41928834,-1.229048438,189.7746031,171.8698976,2.999695599,186.6761902,180,-3.136011567,3.159950958,-3.171832064,3.141592654,1.2,60,-138.9021621,-461.6207857,747.3311949,-146.8082472,,,5795.9,5795.9
3/16/2026 16:43:09.800,,229,-74919.053,None,60.013,131515.2508,132456.4463,132371.0378,132114.9285,228.8297686,0,-129.4183308,-2.258775984,132080.2283,-129.3905613,-2.258291316,110.8239679,1.93424313,-9.675799191,-0.168874554,,,,50.65948184,0.884174755,189.2959588,50.14788482,0.875245703,189.1361414,-70.07866788,-1.22310349,190.1801251,171.9216553,3.000598941,187.8642063,0,-3.133537019,3.15734662,-3.169473495,0,0,60,-201.4068394,-396.8351914,693.2448063,-95.00277556,,,5795.9,5795.9
3/16/2026 16:43:09.833,,229,-74891.707,None,60.012,131539.5675,132462.5342,132378.1266,132127.3996,228.8513692,0,-129.274391,-2.256263761,132087.4974,-129.246746,-2.255781265,110.9618615,1.936649828,-9.538315791,-0.166475016,,,,50.65948184,0.884174755,189.2959588,50.3797016,0.879291669,190.0589382,-70.07866788,-1.22310349,190.1801251,171.8698976,2.999695599,186.6761902,0,-3.135072934,3.159753318,-3.166170615,0,0,60,-163.015498,-457.4736126,607.3056091,13.18350147,,,5795.9,5795.9
3/16/2026 16:43:09.867,,229,-74805.797,None,60.014,131601.9648,132524.5822,132449.1834,132192.5719,228.9642509,0,-129.1180867,-2.253535737,132149.7187,-129.0898041,-2.253042112,111.1183399,1.93938089,-9.375275155,-0.16362942,,,,50.94151979,0.889097246,188.5375294,50.14788482,0.875245703,189.1361414,-70.07866788,-1.22310349,190.1801251,171.8698976,2.999695599,186.6761902,180,-3.128287815,3.16248438,-3.163325019,3.141592654,1.2,60.01,-331.482688,-526.5071939,537.2928067,320.6970752,,,5795.9,5795.9
3/16/2026 16:43:09.900,,229,-74996.784,None,60.017,131620.1148,132560.3197,132466.252,132216.2382,229.0052421,0,-128.9343918,-2.250329655,132176.9948,-128.9086315,-2.249880053,111.3015313,1.942578183,-9.195240787,-0.160487227,,,,51.1701751,0.893088034,189.4708421,50.88860875,0.888173774,190.2255503,-69.73950887,-1.217184049,190.5923398,172.234834,3.00606494,186.5102678,-90,-3.138053827,3.159762232,-3.166552167,-1.570796327,1.2,60.01,-88.62507875,-459.0288046,616.5936036,-68.93972029,,,5795.9,5795.9
3/16/2026 16:43:09.933,,229,-74703.672,None,60.016,131583.3242,132519.2518,132431.583,132178.7268,228.9402706,0,-128.7402558,-2.246941344,132139.9996,-128.7136669,-2.246477279,111.4979236,1.946005876,-9.003125918,-0.15713419,,,,51.45398659,0.898041479,188.7207461,51.1701751,0.893088034,189.4708421,-69.6138454,-1.214990807,189.467042,172.6004053,3.012445363,186.3519251,180,-3.139565313,3.160996683,-3.169579553,3.141592654,1.2,60,-50.55689158,-487.1663927,690.5951827,-152.8718984,,,5795.9,5795.9
3/16/2026 16:43:09.967,,229,-74734.862,None,60.013,131536.7557,132462.0058,132388.3841,132129.7157,228.8553808,0,-128.5565713,-2.243735444,132093.2316,-128.5291956,-2.243257649,111.6751438,1.949098953,-8.816840236,-0.153882892,,,,51.45398659,0.898041479,188.7207461,51.1701751,0.893088034,189.4708421,-69.27444113,-1.209067085,189.8883883,172.6004053,3.012445363,186.3519251,0,-3.136345683,3.158166038,-3.166328255,0,0,60,-130.7997299,-416.8512011,610.1855951,-62.53466417,,,5795.9,5795.9
3/16/2026 16:43:10.000,,229,-75021.523,None,60.012,131549.1745,132470.6084,132400.2336,132140.6691,228.8743526,0,-128.415946,-2.24128107,132096.0878,-128.3847305,-2.240736257,111.8245406,1.951706418,-8.679438753,-0.151484783,,,,51.67988606,0.901984169,189.6607498,51.1701751,0.893088034,189.4708421,-69.40182554,-1.211290363,191.0112039,173.0115103,3.019620498,187.392209,180,-3.133824291,3.162996781,-3.171105281,3.141592654,1.2,60,-194.6222723,-541.5552105,732.1247867,4.052696062,,,5795.9,5795.9
3/16/2026 16:43:10.033,,229,-75131.136,None,60.015,131592.708,132515.8408,132437.7726,132182.768,228.9472701,0,-128.2519061,-2.238418034,132148.8404,-128.2232541,-2.237917962,111.9844686,1.954497689,-8.508945884,-0.148509122,,,,51.96541849,0.90696765,188.9190303,51.67988606,0.901984169,189.6607498,-69.06563158,-1.205422671,191.4366736,173.0115103,3.019620498,187.392209,0,-3.139902131,3.15992036,-3.16812962,0,0,60,-42.2046046,-464.9184072,658.5120096,-151.3889977,,,5795.9,5795.9
3/16/2026 16:43:10.067,,229,-74975.63,None,60.016,131615.0946,132544.4001,132464.6105,132208.7039,228.9921924,0,-128.0789246,-2.235398936,132171.025,-128.0495466,-2.234886194,112.1530016,1.957439143,-8.339303874,-0.14554831,,,,51.96541849,0.90696765,188.9190303,51.67988606,0.901984169,189.6607498,-68.93655155,-1.203169799,190.3163682,173.3759674,3.025981474,187.2499933,-135,-3.136870363,3.160608942,-3.171529784,-2.35619449,1.697056275,60,-117.9133722,-479.6639788,742.449593,-144.8722419,,,5795.9,5795.9
3/16/2026 16:43:10.100,,229,-74896.416,None,60.015,131587.1352,132508.1193,132421.3022,132172.8377,228.9300703,0,-127.8731582,-2.231807635,132135.4563,-127.8470294,-2.231351601,112.3612256,1.961073339,-8.137445143,-0.14202521,,,,52.47573739,0.915874395,189.1323346,51.96541849,0.90696765,188.9190303,-68.60018987,-1.197299181,190.7509371,173.7409637,3.032351862,187.1153655,-135,-3.138319251,3.15837252,-3.174377072,-2.35619449,1.697056275,60,-81.80574391,-424.1088047,812.1887875,-306.2742389,,,5795.9,5795.9
3/16/2026 16:43:10.133,,229,-74781.36,None,60.013,131564.6557,132481.1114,132403.1456,132150.2888,228.8910144,0,-127.716141,-2.229067169,132112.8096,-127.6893534,-2.228599637,112.5232549,1.963901284,-7.970741787,-0.139115688,,,,52.25319461,0.911990291,188.1820395,51.7400561,0.903034334,187.9753175,-68.60018987,-1.197299181,190.7509371,173.3759674,3.025981474,187.2499933,-90,-3.131633971,3.161200465,-3.165097162,-1.570796327,1.2,60,-247.5812844,-495.4752155,582.6815907,160.3749092,,,5795.9,5795.9
3/16/2026 16:43:10.167,,229,-75178.627,None,60.013,131586.3424,132499.4513,132425.037,132170.9254,228.926758,0,-127.5536801,-2.226231691,132127.0091,-127.5303626,-2.225824723,112.6773439,1.966590644,-7.812166945,-0.136348035,,,,52.47573739,0.915874395,189.1323346,52.18853714,0.910861805,189.8656367,-68.60018987,-1.197299181,190.7509371,173.7807703,3.033046619,188.3082579,-90,-3.136686528,3.163889825,-3.169394654,-1.570796327,1.2,60.01,-122.601083,-563.5008117,693.2016127,-7.099717989,,,5795.9,5795.9
3/16/2026 16:43:10.200,,229,-74951.15,None,60.016,131611.2959,132521.6636,132458.2379,132197.7172,228.9731629,0,-127.388096,-2.223341703,132151.8049,-127.3641028,-2.222922942,112.8477474,1.969564746,-7.647809973,-0.133479465,,,,52.47573739,0.915874395,189.1323346,52.18853714,0.910861805,189.8656367,-68.13142081,-1.189117617,190.0778788,173.7409637,3.032351862,187.1153655,0,-3.133784747,3.158682363,-3.165831327,0,0,60.01,-195.1502351,-430.4591997,600.6960085,24.91342623,,,5795.9,5795.9
3/16/2026 16:43:10.233,,229,-74873.52,None,60.015,131591.5305,132499.2171,132437.1333,132176.6088,228.9366019,0,-127.2018594,-2.220091261,132141.4179,-127.1802568,-2.219714224,113.0377894,1.972881604,-7.460504846,-0.130210373,,,,52.98486622,0.924760369,189.3606084,52.76516602,0.920925877,188.4038216,-68.26536878,-1.19145545,191.19205,174.1064708,3.038731164,186.9883419,0,-3.140640101,3.164337054,-3.168941537,0,0,60,-23.83512859,-576.1296014,677.1887916,-77.22406161,,,5795.9,5795.9
3/16/2026 16:43:10.267,,229,-74773.267,None,60.013,131563.5366,132468.7653,132407.0609,132147.0995,228.8854904,0,-127.0218617,-2.216949708,132113.2647,-126.9995022,-2.216559462,113.2183545,1.97603306,-7.278950322,-0.127041649,,,,53.27589283,0.929839742,188.6406107,52.76516602,0.920925877,188.4038216,-67.79652147,-1.183272521,190.5281082,174.1064708,3.038731164,186.9883419,-90,-3.137485339,3.159305581,-3.165772813,-1.570796327,1.2,60,-102.3619063,-447.0336099,598.6079968,-49.21248064,,,5795.9,5795.9
3/16/2026 16:43:10.300,,229,-75042.677,None,60.013,131568.0049,132486.6661,132412.5377,132156.3931,228.9015875,0,-126.8771833,-2.214424595,132117.6011,-126.8542202,-2.214023813,113.367584,1.978637606,-7.132100875,-0.124478643,,,,52.98486622,0.924760369,189.3606084,52.98486622,0.924760369,189.3606084,-67.79652147,-1.183272521,190.5281082,174.5076754,3.045733506,188.0633936,-90,-3.138784182,3.161910127,-3.170212149,-1.570796327,1.2,60,-70.26188287,-512.8271944,712.583992,-129.4949146,,,5795.9,5795.9
3/16/2026 16:43:10.333,,229,-75067.517,None,60.015,131621.4249,132515.0437,132460.7013,132199.6895,228.9765789,0,-126.7086188,-2.211482588,132156.5236,-126.6933367,-2.211215866,113.5262873,1.9814075,-6.962131287,-0.121512114,,,,53.27589283,0.929839742,188.6406107,52.69605172,0.919719605,190.0854545,-67.46321249,-1.177455182,190.9848162,174.4724598,3.045118878,186.868938,-135,-3.130935471,3.158862682,-3.166630992,-2.35619449,1.697056275,60.01,-265.6794634,-437.0543918,619.7039917,83.02986341,,,5795.9,5795.9
3/16/2026 16:43:10.367,,229,-74972.376,None,60.017,131630.5293,132525.9399,132472.8634,132210.4138,228.9951539,0,-126.5348932,-2.208450505,132172.6593,-126.5147091,-2.208098226,113.7054267,1.984534073,-6.788974574,-0.118489959,,,,53.49272903,0.933624247,189.6037974,52.98486622,0.924760369,189.3606084,-67.32442697,-1.175032918,189.8770128,174.871809,3.052088835,187.9523344,180,-3.132858595,3.159566991,-3.170578794,3.141592654,1.2,60.01,-218.876552,-452.2752145,721.6127902,-50.46102379,,,5795.9,5795.9
3/16/2026 16:43:10.400,,229,-74849.314,None,60.014,131576.3644,132477.1619,132421.1108,132158.8548,228.9058511,0,-126.3380472,-2.205014894,132120.8921,-126.3243495,-2.204775825,113.9018887,1.987962981,-6.598211946,-0.115160523,,,,53.78529872,0.938730552,188.8923503,53.27589283,0.929839742,188.6406107,-67.32442697,-1.175032918,189.8770128,174.871809,3.052088835,187.9523344,-90,-3.134615567,3.162995899,-3.167249358,-1.570796327,1.2,60,-174.1231267,-538.3440018,638.4959891,73.97113938,,,5795.9,5795.9
3/16/2026 16:43:10.433,,229,-74887.402,None,60.011,131541.5375,132462.5912,132405.423,132137.1891,228.868325,0,-126.1984325,-2.202578157,132093.0708,-126.1799353,-2.202255321,114.0410146,1.990391186,-6.447425878,-0.11252881,,,,54.2933086,0.947596997,189.1589808,53.99925105,0.942464724,189.8618445,-66.99112992,-1.169215787,190.3428486,175.2057679,3.057917519,186.6530471,180,-3.144720045,3.159606973,-3.170446329,3.141592654,1.2,60,78.14272157,-454.1759992,712.9872056,-336.953928,,,5795.9,5795.9
3/16/2026 16:43:10.467,,229,-74684.621,None,60.011,131581.6607,132486.5585,132433.0275,132167.7323,228.9212275,0,-126.0633346,-2.200220255,132133.092,-126.0442768,-2.199887634,114.1785274,1.992791239,-6.320698706,-0.110317003,,,,54.2933086,0.947596997,189.1589808,54.08007286,0.943875331,188.1858656,-66.99112992,-1.169215787,190.3428486,175.2057679,3.057917519,186.6530471,180,-3.143762965,3.162007026,-3.168234522,3.141592654,1.2,60,54.24507025,-514.7712115,658.4831906,-197.9570494,,,5800.066,5800.066
3/16/2026 16:43:10.500,,229,-74872.714,None,60.015,131626.2315,132545.8994,132486.7487,132220.2945,229.0122679,0,-125.8950499,-2.197283133,132177.5313,-125.8752937,-2.196938322,114.3490794,1.995767932,-6.151070971,-0.107356441,,,,54.2933086,0.947596997,189.1589808,53.78529872,0.938730552,188.8923503,-66.65947143,-1.163427254,190.8150937,175.2057679,3.057917519,186.6530471,-90,-3.135668874,3.159195186,-3.16527396,-1.570796327,1.2,60,-148.1088305,-445.1760033,585.5616024,7.72323138,,,5800.066,5800.066
3/16/2026 16:43:10.533,,229,-74986.114,None,60.016,131631.4482,132546.8451,132491.3919,132223.8925,229.0184998,0,-125.7160632,-2.194159226,132175.6008,-125.6997991,-2.193875364,114.5255213,1.998847424,-5.973423077,-0.1042559,,,,54.2933086,0.947596997,189.1589808,53.99925105,0.942464724,189.8618445,-66.65947143,-1.163427254,190.8150937,175.5730284,3.064327422,186.5565866,-135,-3.136340088,3.162274678,-3.168583322,-2.35619449,1.697056275,60,-131.3251017,-523.0512022,667.0511815,-12.67487764,,,5800.066,5800.066
3/16/2026 16:43:10.567,,229,-74697.768,None,60.014,131569.57,132488.6573,132422.0444,132160.753,228.909139,0,-125.5219492,-2.190771296,132120.5613,-125.5006215,-2.190399058,114.7196857,2.002236232,-5.783438538,-0.100940045,,,,54.58955171,0.952767415,188.4611366,54.2933086,0.947596997,189.1589808,-66.51588471,-1.160921193,189.7138898,175.9406536,3.070743694,186.4677988,-135,-3.137996055,3.163157425,-3.171683739,-2.35619449,1.697056275,60,-89.55364135,-541.987194,742.9104095,-111.3695742,,,5800.066,5800.066
3/16/2026 16:43:10.600,,229,-74722.968,None,60.011,131556.2452,132467.7913,132399.3717,132141.7862,228.8762876,0,-125.3791652,-2.188279247,132107.1122,-125.3572374,-2.187896534,114.8610548,2.004703589,-5.633084758,-0.098315876,,,,55.09750438,0.961632861,188.7512649,54.50435872,0.951280516,190.1346891,-66.03751103,-1.152571997,189.0980698,176.308614,3.077165814,186.3866948,-135,-3.13917705,3.157275586,-3.17548169,-2.35619449,1.697056275,60,-60.2339458,-392.8320007,836.1359946,-383.0700481,,,5800.066,5800.066
3/16/2026 16:43:10.633,,229,-74825.237,None,60.013,131586.9957,132500.6489,132438.4832,132176.0332,228.935605,0,-125.2285951,-2.185651302,132140.6137,-125.2133243,-2.185384776,115.0146991,2.007385188,-5.485368135,-0.095737735,,,,55.09750438,0.961632861,188.7512649,54.58955171,0.952767415,188.4611366,-66.18432885,-1.155134452,190.1952681,176.3322119,3.077577676,187.5842211,-135,-3.138152191,3.16251964,-3.173315411,-2.35619449,1.697056275,60.01,-85.81084394,-527.3424175,787.9680154,-174.814754,,,5800.066,5800.066
3/16/2026 16:43:10.667,,229,-74882.232,None,60.015,131617.5416,132528.7025,132476.244,132208.1559,228.9912432,0,-125.0665985,-2.182823928,132171.0577,-125.0506499,-2.182545572,115.1751678,2.010185895,-5.32740476,-0.092980754,,,,55.09750438,0.961632861,188.7512649,54.79984867,0.956437789,189.4404392,-65.85445804,-1.14937712,190.682983,176.308614,3.077165814,186.3866948,-135,-3.138983361,3.159563015,-3.170146568,-2.35619449,1.697056275,60,-65.09513384,-454.1039922,704.9520048,-185.7528788,,,5804.14,5804.14
3/16/2026 16:43:10.700,,229,-74979.274,None,60.015,131574.5679,132502.4383,132447.7097,132175.5889,228.9348354,0,-124.8764926,-2.179505955,132127.9589,-124.8597391,-2.179213551,115.36987,2.01358409,-5.135681379,-0.089634549,,,,55.30484647,0.965251663,189.7366596,55.0079798,0.960070362,190.4222676,-65.85445804,-1.14937712,190.682983,176.6768796,3.08359326,186.3132846,-135,-3.139283913,3.16296121,-3.173227809,-2.35619449,1.697056275,60,-57.87896134,-539.856009,780.5231811,-182.7882108,,,5804.14,5804.14
3/16/2026 16:43:10.733,,229,-74900.03,None,60.012,131548.2287,132474.4531,132406.1011,132143.5997,228.8794285,0,-124.7323502,-2.176990195,132101.5208,-124.7149871,-2.176687151,115.5135511,2.016091797,-4.991333258,-0.087115199,,,,55.60385826,0.970470403,189.0561821,55.09750438,0.961632861,188.7512649,-65.85445804,-1.14937712,190.682983,176.6981343,3.083964226,187.5112797,180,-3.138320012,3.165468917,-3.171079425,3.141592654,1.2,60,-81.73279877,-603.0720066,731.9807871,-47.17598173,,,5804.14,5804.14
