time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:43:10.767,,229,-74741.501,None,60.012,131556.11,132484.9477,132426.1331,132156.4126,228.9016212,0,-124.587857,-2.174468312,132119.1804,-124.572854,-2.17420646,115.6552287,2.018564538,-4.849875255,-0.084646292,,,,55.60385826,0.970470403,189.0561821,55.39733352,0.966865867,188.067222,-65.52628118,-1.143649353,191.1769861,176.308614,3.077165814,186.3866948,180,-3.141072327,3.162213891,-3.161812106,3.141592654,1.2,60,-12.99668983,-522.2591909,499.0320079,36.22387279,,,5804.14,5804.14
3/16/2026 16:43:10.800,,229,-74722.406,None,60.015,131590.8302,132527.9506,132455.9815,132192.2732,228.9637336,0,-124.4332273,-2.171769515,132150.6874,-124.4103028,-2.171369408,115.8133091,2.021323561,-4.69251504,-0.081899838,,,,55.90502205,0.975726703,188.3808908,55.39733352,0.966865867,188.067222,-65.52628118,-1.143649353,191.1769861,177.4142057,3.096462029,186.1895808,-135,-3.138235275,3.164972914,-3.178361867,-2.35619449,1.697056275,60.01,-83.58065561,-592.3151886,906.5952199,-230.6993758,,,5804.14,5804.14
3/16/2026 16:43:10.833,,229,-74866.162,None,60.016,131586.1027,132517.4887,132456.287,132187.3105,228.955138,0,-124.2384186,-2.168369462,132148.9516,-124.221924,-2.168081578,116.005848,2.024683999,-4.499826222,-0.078536783,,,,55.90502205,0.975726703,188.3808908,55.80823094,0.97403738,190.047573,-65.22485943,-1.138388551,188.995238,177.0643266,3.090355486,187.4459922,-135,-3.142118958,3.16307255,-3.168892269,-2.35619449,1.697056275,60,13.10199886,-537.9263824,677.7215869,-152.8972034,,,5804.14,5804.14
3/16/2026 16:43:10.867,,229,-74902.046,None,60.013,131546.2485,132471.0975,132423.9974,132147.7989,228.8867018,0,-124.0552613,-2.165172764,132108.9728,-124.0379781,-2.164871116,116.1890269,2.027881074,-4.318665015,-0.075374924,,,,56.10854216,0.979278799,189.3758168,55.80823094,0.97403738,190.047573,-64.89543133,-1.132638946,189.5012401,177.430759,3.096750939,187.3883668,-135,-3.138908496,3.16052002,-3.172125863,-2.35619449,1.697056275,60,-67.15283057,-475.113586,757.555217,-215.2888004,,,5808.255,5808.255
3/16/2026 16:43:10.900,,229,-74679.106,None,60.011,131531.3716,132474.8097,132412.8362,132140.375,228.8738432,0,-123.9195901,-2.162804855,132100.6929,-123.8973869,-2.162417336,116.3213396,2.030190366,-4.183653046,-0.07301852,,,,56.41098313,0.98455739,188.7093002,55.90502205,0.975726703,188.3808908,-64.89543133,-1.132638946,189.5012401,177.430759,3.096750939,187.3883668,180,-3.138144039,3.162829312,-3.169769459,3.141592654,1.2,60,-85.96906435,-533.087989,699.0480017,-79.99094832,,,5808.255,5808.255
3/16/2026 16:43:10.933,,229,-74822.933,None,60.013,131563.8633,132516.709,132435.7845,132172.8229,228.9300446,0,-123.7694365,-2.16018418,132143.0263,-123.7494939,-2.159836117,116.4745586,2.032864542,-4.031983608,-0.070371389,,,,56.10854216,0.979278799,189.3758168,56.20834432,0.981020675,187.7108415,-64.72227776,-1.129616846,191.0978807,177.430759,3.096750939,187.3883668,0,-3.140856792,3.162481388,-3.167122328,0,0,60.01,-18.41470911,-528.9407867,633.4992038,-86.14370794,,,5808.255,5808.255
3/16/2026 16:43:10.967,,229,-74925.562,None,60.016,131590.6677,132538.1356,132469.2017,132200.0386,228.9771836,0,-123.6020512,-2.157262756,132159.6965,-123.5784845,-2.156851439,116.6439294,2.03582062,-3.864481463,-0.067447925,,,,56.41098313,0.98455739,188.7093002,55.90502205,0.975726703,188.3808908,-64.72227776,-1.129616846,191.0978807,177.430759,3.096750939,187.3883668,-135,-3.132578142,3.165437466,-3.164198864,-2.35619449,1.697056275,60,-224.8167453,-603.8783814,561.1104019,267.5847249,,,5808.255,5808.255
3/16/2026 16:43:11.000,,229,-74798.986,None,60.015,131565.579,132507.1738,132428.8124,132167.8769,228.9214779,0,-123.415865,-2.154013193,132134.4281,-123.3914886,-2.153587746,116.8249468,2.03897997,-3.678349747,-0.064199314,,,,56.41098313,0.98455739,188.7093002,56.41098313,0.98455739,188.7093002,-64.56776858,-1.126920152,190.0134732,177.7974018,3.103150064,187.3384104,180,-3.138145136,3.165900122,-3.167349378,3.141592654,1.2,60,-85.96366516,-611.956778,638.9280079,58.99243519,,,5808.255,5808.255
3/16/2026 16:43:11.033,,229,-74898.835,None,60.013,131518.3451,132461.3949,132391.2855,132124.3716,228.8461245,0,-123.242521,-2.15098777,132087.0215,-123.2173863,-2.150549086,117.0037794,2.042101188,-3.502473766,-0.061129699,,,,56.91514707,0.993356711,189.0523737,56.61148642,0.988056833,189.7100946,-63.75865035,-1.112798375,189.9793673,178.1642253,3.10955234,187.2961292,-135,-3.138605919,3.154899563,-3.170682039,-2.35619449,1.697056275,60,-74.58272856,-334.8575877,721.2095946,-311.7692783,,,5808.255,5808.255
3/16/2026 16:43:11.067,,229,-75047.4,None,60.012,131534.7523,132474.9303,132395.8456,132135.8621,228.8660266,0,-123.1011067,-2.148519625,132103.284,-123.0753638,-2.148070326,117.1406822,2.044490592,-3.361886394,-0.058675987,,,,56.91514707,0.993356711,189.0523737,56.61148642,0.988056833,189.7100946,-63.917767,-1.115575485,191.0564315,178.1642253,3.10955234,187.2961292,-116.5650512,-3.136127159,3.160066077,-3.168228327,-2.034443936,2.683281573,60,-136.4969839,-467.5392156,660.4128081,-56.37660857,,,5812.331,5812.331
3/16/2026 16:43:11.100,,229,-74853.014,None,60.014,131595.8086,132527.3942,132434.4579,132186.5509,228.9538222,0,-122.9396746,-2.145702102,132147.5764,-122.91479,-2.145267785,117.2982338,2.047240386,-3.199700689,-0.055845312,,,,57.22091933,0.998693443,188.4,56.61148642,0.988056833,189.7100946,-64.084165,-1.118479678,189.4518408,178.5311993,3.115957245,187.2615284,-135,-3.133324618,3.165720064,-3.171802557,-2.35619449,1.697056275,60.01,-205.8436576,-605.721603,749.087996,62.47726465,,,5812.331,5812.331
3/16/2026 16:43:11.133,,229,-74833.776,None,60.016,131595.163,132522.5089,132448.8947,132189.5256,228.9589745,0,-122.7664876,-2.14267942,132146.7548,-122.7408769,-2.142232429,117.4746157,2.050318832,-3.02779347,-0.052844965,,,,57.41744579,1.002123477,189.4100314,57.11262293,0.996803315,190.0589382,-63.59772049,-1.109989619,188.903785,178.5311993,3.115957245,187.2615284,-135,-3.139035744,3.160308451,-3.16880221,-2.35619449,1.697056275,60,-63.99917524,-468.5039859,674.7839954,-142.2808342,,,5812.331,5812.331
3/16/2026 16:43:11.167,,229,-74778.768,None,60.014,131536.7557,132460.679,132377.6501,132125.6874,228.8484036,0,-122.572595,-2.139295355,132088.1444,-122.54616,-2.138833977,117.6700601,2.053729979,-2.831799756,-0.04942423,,,,57.72435569,1.007480065,188.7665225,57.41744579,1.002123477,189.4100314,-63.27263827,-1.104315864,189.4404392,178.8982939,3.122364254,187.2346122,180,-3.140957454,3.158045843,-3.171788484,3.141592654,1.2,60,-15.83795097,-412.8479872,748.3104,-319.6244619,,,5812.331,5812.331
3/16/2026 16:43:11.200,,229,-74837.851,None,60.012,131507.2948,132435.4387,132349.489,132098.0712,228.8005709,0,-122.4264693,-2.136744981,132058.5263,-122.3994157,-2.136272807,117.8165717,2.056287089,-2.686775197,-0.046893073,,,,57.72435569,1.007480065,188.7665225,57.41744579,1.002123477,189.4100314,-62.94940299,-1.098674344,189.9831571,178.8982939,3.122364254,187.2346122,-135,-3.138396284,3.154961433,-3.169257327,-2.35619449,1.697056275,60,-79.67969671,-336.3551918,685.4543767,-269.4194882,,,5812.331,5812.331
3/16/2026 16:43:11.233,,229,-74786.846,None,60.012,131544.9069,132475.3135,132394.1053,132138.7785,228.871078,0,-122.2823615,-2.134229825,132089.5752,-122.2591307,-2.133824371,117.9601382,2.058792798,-2.540308043,-0.044336739,,,,57.72435569,1.007480065,188.7665225,57.41744579,1.002123477,189.4100314,-63.27263827,-1.104315864,189.4404392,178.8982939,3.122364254,187.2346122,-90,-3.135947848,3.163108662,-3.166700993,-1.570796327,1.2,60,-140.7473418,-539.9279926,622.3391787,58.33615573,,,5812.331,5812.331
3/16/2026 16:43:11.267,,229,-74862.245,None,60.016,131598.4567,132538.6376,132449.5797,132196.2372,228.9705995,0,-122.1156744,-2.131320586,132159.5085,-122.0901156,-2.130874502,118.1219211,2.061616443,-2.372977713,-0.041416274,,,,58.03335633,1.012873144,188.1284667,57.91781284,1.01085653,189.7821909,-63.27263827,-1.104315864,189.4404392,179.265479,3.128772843,187.215384,-90,-3.141731032,3.165932307,-3.170189117,-1.570796327,1.2,60.01,3.440497655,-611.064005,708.9983931,-101.3748858,,,5812.331,5812.331
3/16/2026 16:43:11.300,,229,-74922.019,None,60.017,131575.6984,132509.5619,132419.4916,132168.9199,228.9232844,0,-121.908857,-2.127710943,132130.1952,-121.886848,-2.127326813,118.3288695,2.065228373,-2.176057651,-0.037979371,,,,58.22580227,1.016231959,189.1475614,57.91781284,1.01085653,189.7821909,-62.94940299,-1.098674344,189.9831571,179.265479,3.128772843,187.215384,-135,-3.138183343,3.163902717,-3.166752214,-2.35619449,1.697056275,60,-85.20568048,-561.5999947,623.6640042,23.14167105,,,5812.331,5812.331
3/16/2026 16:43:11.333,,229,-74959.07,None,60.013,131503.5428,132443.0193,132355.405,132101.3353,228.8062245,0,-121.7200601,-2.124415815,132057.8693,-121.697243,-2.124017582,118.5155827,2.068487134,-1.984780215,-0.03464095,,,,58.22580227,1.016231959,189.1475614,58.22580227,1.016231959,189.1475614,-62.94940299,-1.098674344,189.9831571,179.2701569,3.128854489,188.415286,-135,-3.140249541,3.167161478,-3.163495439,-2.35619449,1.697056275,60,-33.54882558,-643.291202,546.1632054,130.6768222,,,5812.331,5812.331
3/16/2026 16:43:11.367,,229,-74675.304,None,60.012,131501.8613,132433.3097,132344.194,132093.7883,228.7931527,0,-121.5826008,-2.122016698,132045.8348,-121.5564658,-2.121560555,118.6597661,2.071003609,-1.83940283,-0.032103636,,,,58.53585637,1.021643424,188.5184341,57.72435569,1.007480065,188.7665225,-62.46117665,-1.090153187,189.467042,179.6327244,3.135182485,187.2038461,-135,-3.12904062,3.161156796,-3.167286121,-2.35619449,1.697056275,60,-312.4504963,-490.8672054,636.4944093,166.8232923,,,5812.331,5812.331
3/16/2026 16:43:11.400,,229,-74747.275,None,60.014,131545.9299,132483.8456,132381.4601,132137.7463,228.8692902,0,-121.4261116,-2.119285445,132106.2314,-121.3976034,-2.118787884,118.8076106,2.073583982,-1.688196183,-0.029464582,,,,58.53585637,1.021643424,188.5184341,58.22580227,1.016231959,189.1475614,-62.46117665,-1.090153187,189.467042,180,3.141592654,187.2,180,-3.135019843,3.163737169,-3.171057236,3.141592654,1.2,60.01,-163.691119,-555.8111903,730.0800147,-10.57770536,,,5812.331,5812.331
3/16/2026 16:43:11.433,,229,-74687.342,None,60.016,131582.6046,132516.5172,132430.3646,132177.1673,228.9375693,0,-121.2546771,-2.116293349,132132.4452,-121.222736,-2.115735871,118.9835482,2.076654672,-1.516176784,-0.026462277,,,,59.03624347,1.030376827,188.9228414,58.53585637,1.021643424,188.5184341,-62.46117665,-1.090153187,189.467042,180,3.141592654,187.2,180,-3.137379295,3.166807859,-3.168054931,3.141592654,1.2,60,-105.1770725,-633.0240007,655.9488122,82.25226098,,,5812.331,5812.331
3/16/2026 16:43:11.467,,229,-74875.435,None,60.015,131564.9075,132481.7179,132395.367,132147.9772,228.8870107,0,-121.0664002,-2.113007298,132108.3161,-121.0381445,-2.112514142,119.1700373,2.079909521,-1.324371861,-0.02311465,,,,59.03624347,1.030376827,188.9228414,59.03624347,1.030376827,188.9228414,-61.82140989,-1.078987151,190.5885621,-179.6327244,-3.135182485,187.2038461,-135,-3.142890969,3.158896672,3.112067835,-2.35619449,1.697056275,60,32.40370842,-436.8960109,731.6640119,-327.1717094,,,5812.331,5812.331
3/16/2026 16:43:11.500,,229,-74858.688,None,60.013,131517.6722,132452.8999,132362.3304,132111.6388,228.8240706,0,-120.8878681,-2.109891325,132071.1763,-120.8615484,-2.109431959,119.3495533,2.083042666,-1.142854528,-0.019946574,,,,59.03624347,1.030376827,188.9228414,59.03624347,1.030376827,188.9228414,-61.82140989,-1.078987151,190.5885621,180,3.141592654,187.2,180,-3.139808786,3.162029817,-3.161539228,3.141592654,1.2,60,-44.50972381,-515.8799976,494.2080006,66.18172078,,,5812.331,5812.331
3/16/2026 16:43:11.533,,229,-74866.421,None,60.013,131545.5243,132465.7699,132379.8431,132131.0309,228.8576589,0,-120.7307719,-2.107149479,132092.7323,-120.7082896,-2.106757088,119.5073225,2.085796258,-0.992058046,-0.017314679,,,,59.34933204,1.035841253,188.3082579,59.03624347,1.030376827,188.9228414,-61.82140989,-1.078987151,190.5885621,-179.6327244,-3.135182485,187.2038461,180,-3.137133915,3.164783409,3.117867806,3.141592654,1.2,60.01,-110.9069753,-585.4320144,587.8943924,108.4445973,,,5812.331,5812.331
3/16/2026 16:43:11.567,,229,-74746.109,None,60.015,131582.7879,132496.0104,132409.7477,132163.4898,228.9138793,0,-120.5666007,-2.10428415,132119.5101,-120.5407849,-2.103833579,119.6670006,2.088583166,-0.825650172,-0.014410314,,,,59.34933204,1.035841253,188.3082579,59.03624347,1.030376827,188.9228414,-61.6501055,-1.075997325,189.5316332,-179.6327244,-3.135182485,187.2038461,180,-3.134210406,3.164580491,3.120772171,3.141592654,1.2,60.01,-183.6627075,-577.2239902,516.0528003,244.8338974,,,5812.331,5812.331
3/16/2026 16:43:11.600,,229,-74597.976,None,60.016,131574.4289,132484.2825,132403.9619,132154.8644,228.8989397,0,-120.371075,-2.100871583,132104.882,-120.3489685,-2.100485752,119.8671842,2.092077029,-0.628343278,-0.010966659,,,,59.84845202,1.04455254,188.7360061,59.34933204,1.035841253,188.3082579,-61.15733986,-1.067396942,189.0523737,-178.8982939,-3.122364254,187.2346122,180,-3.136327005,3.159473971,3.111397595,3.141592654,1.2,60,-131.2875348,-447.8399794,748.4400114,-169.3124972,,,5812.331,5812.331
3/16/2026 16:43:11.633,,229,-74632.205,None,60.014,131530.389,132445.7526,132363.9301,132114.0046,228.8281683,0,-120.1807418,-2.097549642,132071.0454,-120.1604884,-2.097196153,120.0565238,2.095381629,-0.441527185,-0.007706103,,,,59.84845202,1.04455254,188.7360061,59.84845202,1.04455254,188.7360061,-61.15733986,-1.067396942,189.0523737,-178.8982939,-3.122364254,187.2346122,-90,-3.141748693,3.162778571,3.114658151,-1.570796327,1.2,60,3.889525959,-530.4383998,667.440009,-140.8911352,,,5812.331,5812.331
3/16/2026 16:43:11.667,,229,-74711.448,None,60.013,131525.3676,132440.6751,132373.6454,132113.8861,228.8279632,0,-120.0315903,-2.094946457,132065.9006,-120.010723,-2.094582254,120.2078583,2.098022914,-0.28567145,-0.004985907,,,,60.1644609,1.050067935,188.1361209,59.84845202,1.04455254,188.7360061,-60.83974922,-1.06185394,189.6341741,-178.5311993,-3.115957245,187.2615284,-90,-3.139134794,3.159876854,3.110971338,-1.570796327,1.2,60,-61.06881805,-459.1871907,758.9375929,-238.6815841,,,5812.331,5812.331
3/16/2026 16:43:11.700,,229,-74715.307,None,60.014,131579.2553,132485.7809,132408.3399,132158.429,228.9051136,0,-119.8739765,-2.092195578,132119.654,-119.8524704,-2.091820224,120.3647685,2.100761514,-0.129816208,-0.00226572,,,,60.34527721,1.053223775,189.1780114,59.84845202,1.04455254,188.7360061,-61.01543961,-1.064920316,190.682983,-178.5217273,-3.115791928,186.0619252,0,-3.136372764,3.16568183,3.113526208,0,0,60,-130.4660243,-608.5008032,691.3584062,47.60842127,,,5812.331,5812.331
3/16/2026 16:43:11.733,,229,-74678.789,None,60.016,131599.9487,132523.3978,132456.044,132193.7985,228.9663754,0,-119.6984179,-2.089131503,132150.6188,-119.6787828,-2.088788804,120.535779,2.10374621,0.046716969,0.000815365,,,,60.66210635,1.058753487,188.5871682,59.84845202,1.04455254,188.7360061,-60.524111,-1.056345014,190.2217653,-178.1523897,-3.109345771,186.096749,-135,-3.133341344,3.160091224,3.110161136,-2.35619449,1.697056275,60.01,-205.6360696,-466.3008076,774.6480016,-102.7111244,,,5812.331,5812.331
3/16/2026 16:43:11.767,,229,-74655.418,None,60.016,131565.5133,132481.6141,132409.2012,132152.7638,228.8953012,0,-119.4989366,-2.085649897,132110.1168,-119.4830099,-2.085371923,120.7394662,2.107301223,0.244053412,0.004259536,,,,60.66210635,1.058753487,188.5871682,60.1644609,1.050067935,188.1361209,-60.83974922,-1.06185394,189.6341741,-178.1642253,-3.10955234,187.2961292,-90,-3.135439858,3.169155163,3.113811876,-1.570796327,1.2,60,-153.2914607,-692.3663951,688.8671912,156.7906646,,,5812.331,5812.331
3/16/2026 16:43:11.800,,229,-74716.013,None,60.013,131528.0198,132427.1253,132363.6576,132106.9029,228.8158678,0,-119.3180509,-2.082492845,132067.9118,-119.2942533,-2.082077498,120.9227979,2.110500964,0.425944458,0.007434133,,,,60.66210635,1.058753487,188.5871682,60.66210635,1.058753487,188.5871682,-60.03043052,-1.047728664,189.7746031,-178.1642253,-3.10955234,187.2961292,-153.4349488,-3.140830985,3.158229628,3.116986473,-2.677945045,2.683281573,60,-18.97035484,-418.0895929,609.9552065,-172.8952588,,,5812.331,5812.331
3/16/2026 16:43:11.833,,229,-74794.234,None,60.012,131523.5611,132431.4226,132378.7015,132111.8837,228.8244948,0,-119.168882,-2.079889357,132067.944,-119.1515838,-2.079587447,121.0670402,2.113018467,0.576522245,0.010062211,,,,60.66210635,1.058753487,188.5871682,60.1644609,1.050067935,188.1361209,-60.21042622,-1.050870182,190.8150937,-178.1642253,-3.10955234,187.2961292,-135,-3.129655382,3.163888649,3.119614551,-2.35619449,1.697056275,60,-297.3064399,-563.3712144,544.8816108,315.7960436,,,5812.331,5812.331
3/16/2026 16:43:11.867,,229,-74971.8,None,60.015,131572.3938,132492.2239,132430.8093,132165.8093,228.9178968,0,-119.0187175,-2.077268491,132122.4877,-118.9962349,-2.076876096,121.2209579,2.115704838,0.732058477,0.012776831,,,,61.15733986,1.067396942,189.0523737,60.83974922,1.06185394,189.6341741,-59.71756657,-1.042268158,190.3768894,-177.7974018,-3.103150064,187.3384104,180,-3.138730036,3.157972996,3.115926895,3.141592654,1.2,60.01,-71.50256465,-413.1503935,636.6815829,-152.0286247,,,5812.331,5812.331
3/16/2026 16:43:11.900,,229,-74818.901,None,60.017,131586.4267,132503.2941,132437.2262,132176.3084,228.9360817,0,-118.8205965,-2.073810629,132130.5571,-118.8018661,-2.07348372,121.4184966,2.119152538,0.924129076,0.016129095,,,,61.15733986,1.067396942,189.0523737,60.83974922,1.06185394,189.6341741,-59.71756657,-1.042268158,190.3768894,-177.7832057,-3.102902294,186.1393027,180,-3.13533766,3.161420696,3.119031389,3.141592654,1.2,60,-156.2461906,-500.1407986,556.1279898,100.2589994,,,5812.331,5812.331
3/16/2026 16:43:11.933,,229,-75010.32,None,60.015,131532.0613,132435.7535,132385.6126,132118.4599,228.8358853,0,-118.6187686,-2.070288066,132080.8269,-118.6062879,-2.070070237,121.619066,2.122653135,1.127069849,0.01967108,,,,61.6501055,1.075997325,189.5316332,61.33181161,1.070442049,190.1043924,-59.71756657,-1.042268158,190.3768894,-177.430759,-3.096750939,187.3883668,-116.5650512,-3.140512286,3.164921293,3.116422019,-2.034443936,2.683281573,60,-27.04537122,-588.1247966,624.3551823,-9.185014416,,,5812.331,5812.331
3/16/2026 16:43:11.967,,229,-74995.085,None,60.012,131503.8308,132413.4947,132356.9238,132092.0719,228.7901798,0,-118.4700149,-2.067691824,132058.2373,-118.4523147,-2.067382898,121.7714635,2.125312974,1.277992582,0.022305178,,,,61.15733986,1.067396942,189.0523737,61.33181161,1.070442049,190.1043924,-59.71756657,-1.042268158,190.3768894,-177.430759,-3.096750939,187.3883668,-153.4349488,-3.137824947,3.167581132,3.119056117,-2.677945045,2.683281573,60,-94.06405092,-655.0560151,558.9071972,190.2128688,,,5812.331,5812.331
3/16/2026 16:43:12.000,,229,-75023.28,None,60.013,131541.5703,132439.2595,132376.8403,132119.8572,228.8383054,0,-118.3229674,-2.065125362,132079.6151,-118.3067739,-2.064842732,121.9173367,2.12785894,1.423269347,0.024840736,,,,61.6501055,1.075997325,189.5316332,61.6501055,1.075997325,189.5316332,-59.40668516,-1.036842254,190.9848162,-177.0643266,-3.090355486,187.4459922,180,-3.140840057,3.164701194,3.115196222,3.141592654,1.2,60,-18.83994821,-584.4528045,654.9120108,-51.6192581,,,5812.331,5812.331
3/16/2026 16:43:12.033,,229,-74979.878,None,60.016,131573.7525,132491.3696,132434.253,132167.1249,228.9201755,0,-118.1640102,-2.062351036,132127.9333,-118.1450303,-2.062019774,122.0807434,2.130710926,1.578454519,0.027549228,,,,61.97031902,1.081586105,188.9647586,62.1403493,1.084553694,190.0248405,-59.22246961,-1.033627086,189.9528363,-177.0643266,-3.090355486,187.4459922,-90,-3.146573468,3.164338012,3.117904714,-1.570796327,1.2,60,124.3580843,-572.3856128,587.9808156,-139.9532871,,,5812.331,5812.331
3/16/2026 16:43:12.067,,229,-74789.654,None,60.016,131556.9895,132486.3314,132423.2384,132156.2,228.9012529,0,-117.9708575,-2.058979885,132121.6196,-117.9535129,-2.058677164,122.2721803,2.13405213,1.77077423,0.030905841,,,,62.2924494,1.087208341,188.4038216,61.97031902,1.081586105,188.9647586,-58.72519452,-1.024947998,189.5430294,-176.6981343,-3.083964226,187.5112797,-135,-3.140263269,3.159000128,3.114870067,-2.35619449,1.697056275,60,-33.09132133,-437.1119945,663.4655935,-193.2622776,,,5812.331,5812.331
3/16/2026 16:43:12.100,,229,-74626.747,None,60.014,131525.4886,132439.5156,132377.3265,132114.7683,228.8294911,0,-117.7803609,-2.055655092,132079.3638,-117.7597579,-2.055295503,122.463229,2.137386559,1.958466724,0.034181693,,,,62.2924494,1.087208341,188.4038216,61.79837178,1.07858506,187.9063597,-58.72519452,-1.024947998,189.5430294,-176.6981343,-3.083964226,187.5112797,-116.5650512,-3.133880563,3.162334557,3.118145919,-2.034443936,2.683281573,60,-191.9077411,-520.6463971,581.9471934,130.6069448,,,5812.331,5812.331
3/16/2026 16:43:12.133,,229,-74857.378,None,60.013,131524.2393,132439.0246,132378.1266,132114.4569,228.8289518,0,-117.6290665,-2.053014507,132072.4258,-117.6124577,-2.052724629,122.6173191,2.140075939,2.114368268,0.036902688,,,,62.46117665,1.090153187,189.467042,61.97031902,1.081586105,188.9647586,-58.41618348,-1.019554738,190.1687672,-176.3322119,-3.077577676,187.5842211,-135,-3.134310734,3.159630677,3.114480364,-2.35619449,1.697056275,60,-182.2165713,-454.2768018,673.1711911,-36.67781811,,,5812.331,5812.331
3/16/2026 16:43:12.167,,229,-74797.834,None,60.014,131544.7384,132462.5733,132404.8406,132138.0507,228.8698175,0,-117.463534,-2.05012542,132103.4611,-117.4486485,-2.049865619,122.7773285,2.142868628,2.280232779,0.03979757,,,,62.78388844,1.095785571,188.9152191,62.2924494,1.087208341,188.4038216,-58.41618348,-1.019554738,190.1687672,-176.3322119,-3.077577676,187.5842211,180,-3.13707396,3.162423366,3.117375246,3.141592654,1.2,60.01,-112.7697344,-524.6927862,601.4303864,36.03213422,,,5812.331,5812.331
3/16/2026 16:43:12.200,,229,-74665.742,None,60.016,131560.8117,132490.1355,132432.6638,132161.8876,228.9111042,0,-117.2958429,-2.047198657,132119.4316,-117.2802471,-2.04692646,122.9488119,2.145861579,2.446028984,0.042691259,,,,62.78388844,1.095785571,188.9152191,62.46117665,1.090153187,189.467042,-58.22580227,-1.016231959,189.1475614,-175.9406536,-3.070743694,186.4677988,-135,-3.137079647,3.162093538,3.113434953,-2.35619449,1.697056275,60,-112.6414251,-513.7199906,695.2464101,-68.88499444,,,5812.331,5812.331
3/16/2026 16:43:12.233,,229,-74958.638,None,60.015,131534.5404,132471.709,132404.4067,132137.5747,228.8689929,0,-117.1027726,-2.043828944,132093.0359,-117.0863538,-2.043542383,123.1459316,2.149301967,2.638874299,0.046057045,,,,62.78388844,1.095785571,188.9152191,62.78388844,1.095785571,188.9152191,-58.1092082,-1.014197009,190.8,-175.9665889,-3.07119635,187.6648076,-135,-3.139327954,3.163498976,3.117253395,-2.35619449,1.697056275,60,-56.51413675,-553.6512041,604.7136086,5.451732228,,,5812.331,5812.331
3/16/2026 16:43:12.267,,229,-74868.48,None,60.012,131520.9597,132448.8143,132385.5125,132119.1068,228.8370057,0,-116.9468312,-2.041107253,132084.7844,-116.9250885,-2.040727772,123.3013347,2.152014262,2.795232791,0.048786016,,,,62.78388844,1.095785571,188.9152191,62.94940299,1.098674344,189.9831571,-58.22580227,-1.016231959,189.1475614,-175.9665889,-3.07119635,187.6648076,-135,-3.139402116,3.168246221,3.119982366,-2.35619449,1.697056275,60,-54.66005958,-667.6559804,536.8463961,185.4696439,,,5812.331,5812.331
3/16/2026 16:43:12.300,,229,-74749.738,None,60.013,131551.4689,132473.5575,132414.9237,132147.3224,228.8858764,0,-116.7954713,-2.038465525,132109.7533,-116.7777502,-2.038156235,123.4496751,2.154603291,2.945379773,0.051406575,,,,63.27263827,1.104315864,189.4404392,63.27263827,1.104315864,189.4404392,-57.91781284,-1.01085653,189.7821909,-175.5730284,-3.064327422,186.5565866,-135,-3.142472099,3.165459821,3.115733997,-2.35619449,1.697056275,60,22.00981561,-599.9904001,638.7120051,-60.73142061,,,5812.331,5812.331
3/16/2026 16:43:12.333,,229,-74718.086,None,60.015,131577.4232,132495.7773,132435.8622,132170.3533,228.9257672,0,-116.6232313,-2.03545937,132124.8528,-116.6024414,-2.035096517,123.6238629,2.157643442,3.116475343,0.054392756,,,,63.59772049,1.109989619,188.903785,63.10848068,1.101450774,188.3694243,-57.61188515,-1.005517084,190.4222676,-175.2057679,-3.057917519,186.6530471,-135,-3.136547291,3.163160526,3.112310275,-2.35619449,1.697056275,60,-125.9260893,-544.1183904,723.7439929,-53.69951314,,,5812.331,5812.331
3/16/2026 16:43:12.367,,229,-74739.758,None,60.016,131567.0303,132495.8996,132421.3528,132162.0994,228.911471,0,-116.45335,-2.032494383,132130.4023,-116.429501,-2.032078138,123.7922528,2.1605824,3.283224959,0.057303086,,,,63.59772049,1.109989619,188.903785,63.10848068,1.101450774,188.3694243,-57.41744579,-1.002123477,189.4100314,-175.2363583,-3.058451422,187.8488754,0,-3.133528912,3.162705877,3.115754508,0,0,60,-201.2682695,-529.8191984,642.6575831,88.42988477,,,5812.331,5812.331
3/16/2026 16:43:12.400,,229,-74779.488,None,60.014,131515.0817,132454.1116,132387.6336,132119.6351,228.8379206,0,-116.2647591,-2.029202851,132089.0329,-116.2424064,-2.028812721,123.979445,2.163849519,3.476554988,0.060677331,,,,63.92464442,1.115695518,188.3732465,63.75865035,1.112798375,189.9793673,-57.41744579,-1.002123477,189.4100314,-174.838902,-3.0515145,186.7571685,-135,-3.141611096,3.165972996,3.112191831,-2.35619449,1.697056275,60,0.458884788,-611.596788,726.8112013,-115.6732981,,,5812.331,5812.331
3/16/2026 16:43:12.433,,229,-75026.03,None,60.011,131517.289,132449.5797,132383.7237,132117.5471,228.8343042,0,-116.1227114,-2.02672365,132075.055,-116.1021312,-2.026364458,124.1248707,2.166387678,3.617154404,0.063131254,,,,63.75865035,1.112798375,189.9793673,63.75865035,1.112798375,189.9793673,-57.11262293,-0.996803315,190.0589382,-174.871809,-3.052088835,187.9523344,-135,-3.139162833,3.163190993,3.115220089,-2.35619449,1.697056275,60,-60.96786932,-543.657619,656.1216034,-51.49611505,,,5812.331,5812.331
3/16/2026 16:43:12.467,,229,-74847.542,None,60.013,131574.2324,132505.8393,132442.8453,132174.9893,228.9337969,0,-115.9716352,-2.024086873,132131.8714,-115.9504235,-2.023716659,124.2714822,2.168946531,3.771600527,0.065826847,,,,63.92464442,1.115695518,188.3732465,63.92464442,1.115695518,188.3732465,-57.11262293,-0.996803315,190.0589382,-174.871809,-3.052088835,187.9523344,-135,-3.139412177,3.165749846,3.117915682,-2.35619449,1.697056275,60,-54.27225825,-608.3136103,589.3344123,73.2514562,,,5812.331,5812.331
3/16/2026 16:43:12.500,,229,-74880.144,None,60.016,131611.2144,132550.5166,132479.8071,132214.5359,229.0022936,0,-115.8019591,-2.021125467,132168.706,-115.7800346,-2.020742811,124.4468118,2.17200661,3.931796028,0.068622786,,,,64.41148686,1.124192522,188.9304634,63.92464442,1.115695518,188.3732465,-57.11262293,-0.996803315,190.0589382,-174.5076754,-3.045733506,188.0633936,180,-3.136438329,3.168809925,3.114356292,3.141592654,1.2,60.01,-128.7064967,-685.5840207,678.4992173,135.7913001,,,5812.331,5812.331
3/16/2026 16:43:12.533,,229,-74938.997,None,60.015,131580.145,132533.424,132450.2847,132188.6543,228.9574654,0,-115.6156771,-2.017874233,132148.2918,-115.5952173,-2.017517141,124.6282208,2.175172793,4.120012218,0.071907778,,,,64.41148686,1.124192522,188.9304634,64.084165,1.118479678,189.4518408,-56.80988296,-0.991519505,190.7131878,-174.4724598,-3.045118878,186.868938,180,-3.135996819,3.166692298,3.117026656,3.141592654,1.2,60,-139.7095666,-634.3487832,607.9680205,166.0903293,,,5812.331,5812.331
3/16/2026 16:43:12.567,,229,-75018.254,None,60.012,131528.2317,132470.5567,132382.6958,132127.845,228.8521406,0,-115.445217,-2.014899142,132080.2458,-115.4264872,-2.014572246,124.7985547,2.178145681,4.288764896,0.074853068,,,,64.56776858,1.126920152,190.0134732,64.56776858,1.126920152,190.0134732,-56.61148642,-0.988056833,189.7100946,-174.1439864,-3.039385935,188.1820395,-135,-3.141492398,3.166202514,3.114239003,-2.35619449,1.697056275,60,-2.516117164,-618.4080203,681.3504189,-60.42628151,,,5812.331,5812.331
3/16/2026 16:43:12.600,,229,-75182.342,None,60.011,131540.1499,132476.7619,132394.4294,132137.7922,228.8693698,0,-115.314982,-2.012626113,132097.1915,-115.2909825,-2.012207243,124.929519,2.180431439,4.423798221,0.077209844,,,,64.89543133,1.132638946,189.5012401,64.24187828,1.121232294,190.5318871,-56.30993247,-0.982793723,190.3731073,-174.1439864,-3.039385935,188.1820395,-135,-3.133439537,3.163225162,3.116595779,-2.35619449,1.697056275,60,-204.0912952,-545.5295887,622.7136218,126.9072621,,,5812.331,5812.331
3/16/2026 16:43:12.633,,229,-74731.248,None,60.013,131602.0173,132534.8517,132446.6072,132195.1608,228.9687351,0,-115.1595873,-2.009913964,132153.8093,-115.1396702,-2.009566344,125.0829685,2.183109639,4.578267933,0.079905849,,,,64.74060948,1.129936795,188.415286,64.25340428,1.12143346,187.8488754,-56.10854216,-0.979278799,189.3758168,-174.1439864,-3.039385935,188.1820395,180,-3.130999804,3.162388438,3.119291784,3.141592654,1.2,60,-263.75488,-521.9136058,555.7824238,229.886062,,,5812.331,5812.331
3/16/2026 16:43:12.667,,229,-74821.176,None,60.016,131633.6536,132571.4141,132465.8525,132224.3052,229.0192146,0,-114.9923837,-2.00699571,132185.3092,-114.9717705,-2.006635942,125.2494951,2.186016076,4.744244963,0.082802695,,,,65.22485943,1.138388551,188.995238,64.89543133,1.132638946,189.5012401,-56.10854216,-0.979278799,189.3758168,-173.7409637,-3.032351862,187.1153655,-135,-3.139274888,3.165294875,3.115154557,-2.35619449,1.697056275,60,-57.90328126,-595.0079845,655.2288049,-2.317539115,,,5812.331,5812.331
3/16/2026 16:43:12.700,,229,-74828.074,None,60.014,131598.5158,132530.8707,132442.5039,132191.2981,228.9620446,0,-114.7987602,-2.003616343,132150.0075,-114.77733,-2.003242315,125.4399797,2.189340659,4.932638767,0.086090787,,,,65.22485943,1.138388551,188.995238,65.22485943,1.138388551,188.995238,-55.80823094,-0.97403738,190.047573,-173.7409637,-3.032351862,187.1153655,-135,-3.141630866,3.163378039,3.118442649,-2.35619449,1.697056275,60,0.954382539,-548.6688105,573.6528088,-25.93838083,,,5812.331,5812.331
3/16/2026 16:43:12.733,,229,-74964.6,None,60.011,131556.2249,132491.6658,132413.1163,132154.3481,228.8980454,0,-114.6515566,-2.001047156,132112.5883,-114.6247525,-2.000579336,125.585938,2.191888113,5.084894859,0.088748157,,,,65.22485943,1.138388551,188.995238,65.37643521,1.141034048,190.0854545,-55.80823094,-0.97403738,190.047573,-173.3759674,-3.025981474,187.2499933,-135,-3.141613384,3.165925493,3.114729631,-2.35619449,1.697056275,60,0.517610358,-612.6336121,665.9712189,-53.85521718,,,5812.331,5812.331
3/16/2026 16:43:12.767,,229,-74556.504,None,60.011,131572.4945,132516.0435,132417.2335,132169.2688,228.9238887,0,-114.5167356,-1.998694085,132128.7109,-114.4893648,-1.998216374,125.7252553,2.194319658,5.220283766,0.09111114,,,,65.55604522,1.144168834,188.4955172,65.07152586,1.135712376,187.9063597,-55.60385826,-0.970470403,189.0561821,-173.3759674,-3.025981474,187.2499933,180,-3.13392875,3.164790061,3.117092614,3.141592654,1.2,60,-190.8727829,-581.1119989,607.4207989,164.5639829,,,5812.331,5812.331
3/16/2026 16:43:12.800,,229,-74881.613,None,60.015,131608.5058,132563.9571,132465.7976,132213.45,229.0004128,0,-114.347522,-1.99574075,132175.4685,-114.3215974,-1.99528828,125.895817,2.197296521,5.390384249,0.094079953,,,,65.55604522,1.144168834,188.4955172,65.55604522,1.144168834,188.4955172,-55.51004337,-0.968833025,190.7245134,-173.3759674,-3.025981474,187.2499933,-135,-3.139457114,3.166129546,3.120061427,-2.35619449,1.697056275,60.01,-53.205825,-620.3088171,534.0240111,139.490631,,,5812.331,5812.331
3/16/2026 16:43:12.833,,229,-74989.469,None,60.015,131624.8761,132553.0505,132456.9746,132212.2906,228.9984046,0,-114.1705848,-1.992652613,132175.7926,-114.1465281,-1.992232746,126.0658901,2.200264857,5.568039636,0.097180625,,,,65.8889805,1.14997965,188.0021276,65.7061124,1.146788,189.5886073,-55.0079798,-0.960070362,190.4222676,-173.3759674,-3.025981474,187.2499933,180,-3.139020746,3.160335219,3.123162099,3.141592654,1.2,60,-63.91011055,-473.0543794,457.0991969,79.8652931,,,5812.331,5812.331
3/16/2026 16:43:12.867,,229,-74859.941,None,60.013,131592.5302,132522.0352,132432.6883,132183.0811,228.9478123,0,-114.01162,-1.989878155,132143.2906,-113.9868921,-1.98944657,126.2234356,2.203014544,5.725574317,0.099930123,,,,66.03751103,1.152571997,189.0980698,65.7061124,1.146788,189.5886073,-54.79984867,-0.956437789,189.4404392,-173.0115103,-3.019620498,187.392209,180,-3.13623457,3.159452333,3.119550621,3.141592654,1.2,60,-133.8873728,-448.3439975,546.9696113,35.26175905,,,5812.331,5812.331
3/16/2026 16:43:12.900,,229,-75037.853,None,60.011,131601.2842,132526.1034,132440.3038,132189.8889,228.9596038,0,-113.8790245,-1.987563926,132151.9111,-113.8537433,-1.987122686,126.3573135,2.205351154,5.860913049,0.10229223,,,,66.03751103,1.152571997,189.0980698,65.7061124,1.146788,189.5886073,-54.79984867,-0.956437789,189.4404392,-172.6942405,-3.014083095,188.7321912,-135,-3.133910686,3.161788943,3.116375325,-2.35619449,1.697056275,60,-191.967957,-507.009599,630.2592059,68.71835,,,5812.331,5812.331
3/16/2026 16:43:12.933,,229,-75000.082,None,60.014,131651.2103,132564.082,132490.7409,132235.9929,229.0394582,0,-113.7169326,-1.984734889,132196.848,-113.6957646,-1.984365438,126.5192851,2.208178093,6.020414265,0.105076051,,,,66.03751103,1.152571997,189.0980698,65.7061124,1.146788,189.5886073,-54.50435872,-0.951280516,190.1346891,-172.6476206,-3.013269426,187.5419953,-135,-3.131153438,3.159458609,3.118345477,-2.35619449,1.697056275,60.02,-260.9565336,-450.2879957,577.5840041,133.6605252,,,5812.331,5812.331
3/16/2026 16:43:12.967,,229,-74749.579,None,60.016,131660.9688,132581.4204,132485.1396,132243.1548,229.051863,0,-113.5448071,-1.981730732,132206.4573,-113.5229274,-1.981348859,126.6946151,2.211238179,6.192905095,0.108086584,,,,66.37062227,1.158385885,188.6138913,66.2236565,1.155820849,187.5151194,-54.50435872,-0.951280516,190.1346891,-172.2843264,-3.006928746,187.699334,-153.4349488,-3.137169708,3.162518695,3.11501533,-2.677945045,2.683281573,60.01,-110.2900983,-527.4719992,660.8304018,-23.0683043,,,5812.331,5812.331
3/16/2026 16:43:13.000,,229,-75022.661,None,60.015,131594.5759,132523.2125,132427.7778,132182.5135,228.9468292,0,-113.3475311,-1.978287616,132139.8873,-113.3248227,-1.97789128,126.8948007,2.214732076,6.394086411,0.111597861,,,,66.8491162,1.16673718,189.2388966,66.51588471,1.160921193,189.7138898,-54.50435872,-0.951280516,190.1346891,-171.9216553,-3.000598941,187.8642063,-135,-3.138812473,3.166012592,3.112196802,-2.35619449,1.697056275,60,-69.52112426,-615.2543789,731.2175914,-46.44208822,,,5812.331,5812.331
3/16/2026 16:43:13.033,,229,-75128.76,None,60.011,131554.8726,132475.7847,132392.7196,132141.7802,228.8762771,0,-113.2020076,-1.975747753,132100.0492,-113.1786892,-1.97534077,127.0401299,2.217268549,6.536902373,0.114090469,,,,66.8491162,1.16673718,189.2388966,66.8491162,1.16673718,189.2388966,-53.91984378,-0.941078806,191.5381946,-171.9216553,-3.000598941,187.8642063,-135,-3.14207795,3.158347355,3.11468941,-2.35619449,1.697056275,60,12.13166609,-425.1167955,669.0528097,-256.0676803,,,5812.331,5812.331
3/16/2026 16:43:13.067,,229,-74848.334,None,60.012,131590.0242,132520.2026,132429.996,132180.7379,228.9437538,0,-113.0653591,-1.973362785,132135.0711,-113.0414808,-1.972946032,127.1687428,2.219513268,6.67616963,0.116521141,,,,67.18401335,1.172582238,188.7703367,67.18401335,1.172582238,188.7703367,-53.99925105,-0.942464724,189.8618445,-172.2843264,-3.006928746,187.699334,-135,-3.14552827,3.161977992,3.123449887,-2.35619449,1.697056275,60,98.16654244,-512.8703974,450.9504091,-36.24655418,,,5812.331,5812.331
3/16/2026 16:43:13.100,,229,-74955.859,None,60.014,131656.1449,132553.9413,132475.188,132229.0478,229.0274291,0,-112.9035427,-1.970538558,132185.3125,-112.8817849,-1.970158811,127.3336152,2.222390833,6.841124435,0.119400146,,,,66.8491162,1.16673718,189.2388966,66.8491162,1.16673718,189.2388966,-53.99925105,-0.942464724,189.8618445,-171.9216553,-3.000598941,187.8642063,-135,-3.136895991,3.164855557,3.119999087,-2.35619449,1.697056275,60,-117.4847167,-585.4031934,537.3648013,165.5231088,,,5812.331,5812.331
3/16/2026 16:43:13.133,,229,-74731.838,None,60.016,131651.2103,132574.8318,132488.6763,132238.8956,229.044486,0,-112.721888,-1.967368084,132191.2865,-112.7014164,-1.967010788,127.5161022,2.225575833,7.018165795,0.122490101,,,,67.18401335,1.172582238,188.7703367,67.18401335,1.172582238,188.7703367,-53.49272903,-0.933624247,189.6037974,-171.5056242,-2.993337828,186.8496722,-116.5650512,-3.139593026,3.15920008,3.115827929,-2.034443936,2.683281573,60,-49.89826102,-442.5695781,637.747193,-145.2793538,,,5812.331,5812.331
3/16/2026 16:43:13.167,,229,-74727.533,None,60.014,131611.6241,132525.4237,132448.418,132195.803,228.9698473,0,-112.5298251,-1.964015955,132162.6247,-112.5105611,-1.963679734,127.7093552,2.228948734,7.213870902,0.125905799,,,,67.5205656,1.178456183,188.3082579,67.18401335,1.172582238,188.7703367,-53.49272903,-0.933624247,189.6037974,-171.1420412,-2.986992108,187.0306927,-135,-3.136261972,3.162572981,3.112897907,-2.35619449,1.697056275,60,-132.6657162,-527.1408015,710.7264054,-50.91988768,,,5812.331,5812.331
3/16/2026 16:43:13.200,,229,-74674.67,None,60.011,131598.8895,132499.6181,132418.0861,132172.8238,228.9300462,0,-112.3821162,-1.961437948,132138.6761,-112.3602425,-1.961056179,127.855869,2.231505882,7.356864469,0.128401508,,,,67.99589403,1.186752229,188.9647586,67.5205656,1.178456183,188.3082579,-53.49272903,-0.933624247,189.6037974,-170.779176,-2.980658914,187.2192298,180,-3.139512362,3.165130129,3.109060422,3.141592654,1.2,60,-51.94391371,-591.2639978,806.3711989,-163.1632875,,,5812.331,5812.331
3/16/2026 16:43:13.233,,229,-74936.678,None,60.013,131624.9258,132532.601,132452.7679,132204.0684,228.9841635,0,-112.2312961,-1.95880564,132164.5778,-112.2088082,-1.958413153,128.0092082,2.234182156,7.511974443,0.131108687,,,,67.99589403,1.186752229,188.9647586,67.65935204,1.180878463,189.4176338,-53.20235424,-0.928556251,190.3201513,-170.779176,-2.980658914,187.2192298,180,-3.139291616,3.162738407,3.111767601,3.141592654,1.2,60.01,-57.46709186,-533.3327994,739.4832175,-148.6833262,,,5812.331,5812.331
3/16/2026 16:43:13.267,,229,-74744.784,None,60.015,131647.3754,132557.0977,132478.1288,132228.1743,229.025916,0,-112.0708961,-1.956006132,132182.3749,-112.0525946,-1.95568671,128.1656749,2.236913015,7.672837999,0.133916286,,,,67.99589403,1.186752229,188.9647586,67.85876188,1.184358821,187.8527083,-53.20235424,-0.928556251,190.3201513,-170.779176,-2.980658914,187.2192298,-135,-3.140045531,3.165469266,3.1145752,-2.35619449,1.697056275,60.01,-38.64371955,-602.3087954,670.0176099,-29.06509498,,,5812.331,5812.331
3/16/2026 16:43:13.300,,229,-74751.437,None,60.015,131619.4272,132527.6577,132456.574,132201.8629,228.9803434,0,-111.8719291,-1.952533504,132165.4145,-111.8547611,-1.952233865,128.3673159,2.240432314,7.87317233,0.13741278,,,,68.33404128,1.192654011,188.5184341,67.99589403,1.186752229,188.9647586,-52.98486622,-0.924760369,189.3606084,-170.779176,-2.980658914,187.2192298,0,-3.138986094,3.165192683,3.118071694,0,0,60,-64.94396684,-592.1999847,583.2288015,73.91514995,,,5812.331,5812.331
3/16/2026 16:43:13.333,,229,-74793.139,None,60.013,131586.1859,132483.1413,132424.8679,132165.367,228.9171306,0,-111.7115391,-1.94973417,132120.9101,-111.6917684,-1.949389106,128.5349916,2.243358808,8.037585669,0.140282334,,,,68.33404128,1.192654011,188.5184341,68.33404128,1.192654011,188.5184341,-52.69605172,-0.919719605,190.0854545,-170.4170553,-2.974338716,187.4152609,-135,-3.142043117,3.163078413,3.11462105,-2.35619449,1.697056275,60,11.21979407,-541.0367879,669.3119995,-139.4950057,,,5812.331,5812.331
3/16/2026 16:43:13.367,,229,-74823.898,None,60.012,131593.9549,132505.3242,132436.6326,132179.2868,228.9412404,0,-111.5627549,-1.947137396,132139.7206,-111.5443011,-1.946815316,128.6800673,2.245890856,8.183698514,0.142832484,,,,68.67378158,1.198583598,188.0787069,68.46789889,1.194990268,189.6341741,-52.47573739,-0.915874395,189.1323346,-170.4170553,-2.974338716,187.4152609,0,-3.141805584,3.161765251,3.1171712,0,0,60.01,5.291888705,-505.5120105,606.0960047,-105.875883,,,5812.331,5812.331
3/16/2026 16:43:13.400,,229,-74888.179,None,60.015,131645.3381,132537.9449,132469.8366,132218.3289,229.0088633,0,-111.3889457,-1.944103853,132175.4243,-111.3727369,-1.943820956,128.8550576,2.248945013,8.354709937,0.145817196,,,,68.80594352,1.200890259,189.1970401,68.80594352,1.200890259,189.1970401,-52.18853714,-0.910861805,189.8656367,-170.4170553,-2.974338716,187.4152609,-135,-3.144711215,3.159806818,3.120155912,-2.35619449,1.697056275,60.01,77.98635953,-458.3231996,532.1664147,-151.8295746,,,5812.331,5812.331
3/16/2026 16:43:13.433,,229,-74996.208,None,60.017,131644.4701,132545.6011,132482.2652,132224.7499,229.0199849,0,-111.2141476,-1.94105305,132185.6278,-111.1991247,-1.940790852,129.0324637,2.252041334,8.532305309,0.14891682,,,,68.80594352,1.200890259,189.1970401,68.46789889,1.194990268,189.6341741,-52.18853714,-0.910861805,189.8656367,-169.6951535,-2.961739154,187.8297101,-135,-3.13578112,3.162903139,3.110655974,-2.35619449,1.697056275,60.01,-145.3405782,-536.2559936,769.7088054,-88.11223368,,,5812.331,5812.331
3/16/2026 16:43:13.467,,229,-74696.76,None,60.014,131585.3865,132492.8673,132440.2968,132173.5047,228.9312256,0,-111.0207007,-1.937676766,132141.9279,-111.0018726,-1.937348152,129.2182084,2.255283191,8.72405939,0.15226356,,,,69.14554196,1.20681737,188.7665225,69.14554196,1.20681737,188.7665225,-52.18853714,-0.910861805,189.8656367,-169.6292585,-2.960589068,186.6491897,0,-3.144165522,3.166144996,3.112852628,0,0,60,64.17748731,-617.5728097,710.3520137,-156.9566914,,,5812.331,5812.331
3/16/2026 16:43:13.500,,229,-74807.035,None,60.011,131552.3785,132468.3832,132416.8377,132146.5345,228.8845118,0,-110.8764601,-1.935159292,132104.5359,-110.8619004,-1.934905177,129.3609836,2.257775088,8.862222978,0.15467497,,,,69.14554196,1.20681737,188.7665225,69.27444113,1.209067085,189.8883883,-51.67988606,-0.901984169,189.6607498,-169.6292585,-2.960589068,186.6491897,0,-3.143972262,3.159759257,3.115264038,0,0,60,59.34003392,-456.3936002,650.6496017,-253.5960354,,,5812.331,5812.331
3/16/2026 16:43:13.533,,229,-74984.789,None,60.012,131595.9903,132504.6586,132445.3134,132182.6391,228.9470468,0,-110.737528,-1.93273447,132136.8409,-110.7205402,-1.932437976,129.5026185,2.260247083,9.007440794,0.157209499,,,,69.27444113,1.209067085,189.8883883,69.14554196,1.20681737,188.7665225,-51.90355392,-0.905887909,190.6036726,-169.3354245,-2.955460697,188.048079,-116.5650512,-3.139255346,3.166134992,3.112670196,-2.034443936,2.683281573,60,-58.64591976,-619.7759982,720.244813,-41.82289509,,,5812.331,5812.331
3/16/2026 16:43:13.567,,229,-74977.286,None,60.016,131638.9881,132546.2383,132480.3707,132222.5108,229.0161066,0,-110.5755276,-1.929907028,132175.5115,-110.5627696,-1.929684359,129.6627769,2.263042375,9.167966483,0.160011201,,,,69.6138454,1.214990807,189.467042,69.27444113,1.209067085,189.8883883,-51.39658521,-0.897039636,190.4071427,-169.2673354,-2.95427232,186.868938,-135,-3.138751444,3.160082011,3.114283521,-2.35619449,1.697056275,60,-71.15204097,-466.6032031,675.9935853,-138.2383412,,,5812.331,5812.331
3/16/2026 16:43:13.600,,229,-75027.658,None,60.016,131615.7943,132528.9964,132467.0043,132204.5882,228.9850638,0,-110.3831233,-1.92654894,132163.4653,-110.3713983,-1.9263443,129.8646889,2.266566403,9.358221095,0.16333177,,,,69.6138454,1.214990807,189.467042,69.27444113,1.209067085,189.8883883,-51.1701751,-0.893088034,189.4708421,-168.976544,-2.949197052,188.2738431,180,-3.135411385,3.159654437,3.112528822,3.141592654,1.2,60,-154.7818174,-453.5135958,724.7520081,-116.456595,,,5812.331,5812.331
3/16/2026 16:43:13.633,,229,-74915.654,None,60.013,131571.5428,132491.6951,132429.4409,132164.8932,228.91631,0,-110.2009585,-1.923369564,132123.2659,-110.183567,-1.923066026,130.0474249,2.269755749,9.545114586,0.166593677,,,,69.6138454,1.214990807,189.467042,69.6138454,1.214990807,189.467042,-51.39658521,-0.897039636,190.4071427,-168.906277,-2.947970661,187.096125,-135,-3.138056833,3.166795385,3.114564338,-2.35619449,1.697056275,60,-88.51202784,-635.7312013,669.5999935,54.64323572,,,5812.331,5812.331
3/16/2026 16:43:13.667,,229,-74846.059,None,60.011,131569.7884,132490.3262,132422.3896,132161.4985,228.9104301,0,-110.0578018,-1.920871009,132117.297,-110.0447187,-1.920642666,130.1836393,2.272133139,9.682545054,0.168992291,,,,69.95475057,1.220940725,189.0523737,69.27444113,1.209067085,189.8883883,-51.1701751,-0.893088034,189.4708421,-168.906277,-2.947970661,187.096125,-135,-3.129709751,3.165221173,3.116962952,-2.35619449,1.697056275,60,-296.793326,-593.0927995,610.1567972,279.7293283,,,5812.331,5812.331
3/16/2026 16:43:13.700,,229,-74757.845,None,60.014,131601.6912,132519.3909,132469.5398,132197.5454,228.9728653,0,-109.9026531,-1.918163153,132153.198,-109.8840153,-1.917837862,130.3429918,2.274914364,9.831791114,0.171597126,,,,69.95475057,1.220940725,189.0523737,69.95475057,1.220940725,189.0523737,-51.1701751,-0.893088034,189.4708421,-168.906277,-2.947970661,187.096125,-90,-3.138778587,3.168002398,3.119567787,-1.570796327,1.2,60.01,-70.30619731,-663.0335865,545.8320011,187.5077827,,,5812.331,5812.331
3/16/2026 16:43:13.733,,229,-74773.584,None,60.016,131619.2833,132540.3558,132476.5614,132212.7338,228.9991724,0,-109.7395553,-1.915316559,132170.6655,-109.7202366,-1.914979385,130.5056423,2.277753151,9.999862336,0.174530523,,,,69.95475057,1.220940725,189.0523737,69.48668093,1.212771369,188.3426664,-50.88860875,-0.888173774,190.2255503,-168.906277,-2.947970661,187.096125,180,-3.127750754,3.165926925,3.122501184,3.141592654,1.2,60,-345.858965,-613.4687804,473.1695812,486.1581642,,,5812.331,5812.331
3/16/2026 16:43:13.767,,229,-74763.144,None,60.014,131560.606,132496.1409,132436.2754,132165.0325,228.9165513,0,-109.5425084,-1.911877443,132123.1417,-109.5241036,-1.911556217,130.7065473,2.281259604,10.19804678,0.177989494,,,,70.29714234,1.226916589,188.6444274,70.29714234,1.226916589,188.6444274,-50.60927445,-0.883298471,190.9848162,-168.4727647,-2.940404444,186.1547743,180,-3.138472806,3.164558075,3.118393938,3.141592654,1.2,60,-77.7598737,-581.0831917,571.8815985,86.96146695,,,5812.331,5812.331
3/16/2026 16:43:13.800,,229,-74963.333,None,60.011,131531.9168,132454.2372,132399.5827,132129.2544,228.8545818,0,-109.3929719,-1.909267539,132090.3585,-109.3788542,-1.909021139,130.8524051,2.283805303,10.34339789,0.180526349,,,,70.41928834,1.229048438,189.7746031,70.29714234,1.226916589,188.6444274,-50.3797016,-0.879291669,190.0589382,-168.2614288,-2.936715937,188.7474503,-135,-3.135937728,3.163096972,3.117242286,-2.35619449,1.697056275,60,-141.7535,-541.3103909,608.4575891,74.60630172,,,5812.331,5812.331
3/16/2026 16:43:13.833,,229,-74773.354,None,60.011,131561.2545,132491.1517,132432.3572,132162.2717,228.9117695,0,-109.2610673,-1.906965368,132123.5749,-109.2414593,-1.906623145,130.9896774,2.286201157,10.478053,0.182876524,,,,70.76135548,1.235018636,189.3758168,70.64100582,1.232918139,188.2432469,-50.3797016,-0.879291669,190.0589382,-168.1868553,-2.935414384,187.5727059,-135,-3.139541284,3.165492826,3.118290908,-2.35619449,1.697056275,60,-51.32730285,-601.7759967,578.7791888,74.32411075,,,5812.331,5812.331
3/16/2026 16:43:13.867,,229,-74704.032,None,60.014,131598.3276,132533.2936,132467.3483,132200.343,228.9777109,0,-109.0946264,-1.904060428,132167.933,-109.0809592,-1.903821889,131.1527396,2.28904713,10.64420592,0.18577644,,,,70.64100582,1.232918139,188.2432469,70.64100582,1.232918139,188.2432469,-50.14788482,-0.875245703,189.1361414,-167.8285418,-2.929160633,187.8220434,-135,-3.136740028,3.164292833,3.114937073,-2.35619449,1.697056275,60,-120.7314962,-568.9728009,663.1199898,26.58430731,,,5812.331,5812.331
