time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:43:13.900,,229,-74904.437,None,60.015,131586.8179,132533.6245,132465.8411,132196.1312,228.9704158,0,-108.9252068,-1.901103498,132160.2162,-108.9058624,-1.900765874,131.318179,2.291934591,10.8080919,0.188636789,,,,71.10485401,1.241013817,188.9838088,71.10485401,1.241013817,188.9838088,-49.86994172,-0.870394681,189.9073458,-167.8285418,-2.929160633,187.8220434,-135,-3.141779691,3.162329272,3.117797422,-2.35619449,1.697056275,60,4.671472708,-521.8848019,591.9696127,-74.75628356,,,5812.331,5812.331
3/16/2026 16:43:13.933,,229,-74871.677,None,60.013,131538.5905,132473.1786,132401.5947,132138.4704,228.8705445,0,-108.7476776,-1.898005029,132096.6301,-108.730822,-1.897710843,131.5003557,2.295114175,10.99320438,0.191867612,,,,71.10485401,1.241013817,188.9838088,71.10485401,1.241013817,188.9838088,-49.86994172,-0.870394681,189.9073458,-167.8285418,-2.929160633,187.8220434,-153.4349488,-3.13872466,3.165508856,3.121028245,-2.677945045,2.683281573,60,-71.59685027,-601.6176085,511.3583956,161.8560631,,,5812.331,5812.331
3/16/2026 16:43:13.967,,229,-74890.771,None,60.01,131525.9999,132454.8829,132374.3927,132119.0934,228.8369824,0,-108.6143937,-1.895678785,132068.747,-108.6002564,-1.895432043,131.6322461,2.297416096,11.12250562,0.194124344,,,,71.44976807,1.247033703,188.5986214,71.10485401,1.241013817,188.9838088,-49.86994172,-0.870394681,189.9073458,-167.4711923,-2.922923708,188.0787069,-90,-3.13644586,3.167810777,3.117048052,-1.570796327,1.2,60,-128.1956844,-659.4191942,611.0207953,176.5940833,,,5812.331,5812.331
3/16/2026 16:43:14.000,,229,-74708.813,None,60.012,131552.0222,132487.1634,132413.7383,132151.6567,228.8933837,0,-108.4760918,-1.893264962,132113.6701,-108.453129,-1.892864186,131.7727425,2.299868221,11.26207144,0.196560227,,,,71.44976807,1.247033703,188.5986214,71.33308573,1.244997212,187.461356,-49.86994172,-0.870394681,189.9073458,-167.4711923,-2.922923708,188.0787069,-135,-3.137861398,3.170262902,3.119483935,-2.35619449,1.697056275,60,-92.96945019,-721.2528178,550.5551988,263.6670692,,,5812.331,5812.331
3/16/2026 16:43:14.033,,229,-74868.955,None,60.015,131586.6313,132533.5484,132456.3593,132192.8769,228.9647792,0,-108.3000426,-1.890192323,132155.7445,-108.2829359,-1.889893756,131.9428683,2.302837477,11.43310961,0.199545406,,,,71.44976807,1.247033703,188.5986214,71.44976807,1.247033703,188.5986214,-49.35940784,-0.861484184,189.7708091,-167.4711923,-2.922923708,188.0787069,-135,-3.136927459,3.164321661,3.122469114,-2.35619449,1.697056275,60,-116.2767133,-571.608017,476.3808029,211.5039274,,,5812.331,5812.331
3/16/2026 16:43:14.067,,229,-75070.656,None,60.015,131580.7239,132503.5501,132432.0478,132172.772,228.9299565,0,-108.1223098,-1.887090301,132134.5769,-108.1077745,-1.886836613,132.1222037,2.30596747,11.6153876,0.202726758,,,,71.90951063,1.255057724,189.3606084,71.56505118,1.249045772,189.7366596,-49.35940784,-0.861484184,189.7708091,-166.7594801,-2.910501986,188.6138913,-153.4349488,-3.135882385,3.167451654,3.113228744,-2.677945045,2.683281573,60,-142.8763329,-650.1600112,708.3935987,84.64274539,,,5812.331,5812.331
3/16/2026 16:43:14.100,,229,-74828.29,None,60.012,131530.0562,132461.1122,132382.6273,132125.2713,228.8476828,0,-107.9707456,-1.884445007,132083.8185,-107.9555666,-1.884180083,132.2719432,2.308580917,11.76828893,0.205395389,,,,72.25532837,1.261093382,188.9914284,72.25532837,1.261093382,188.9914284,-49.12229781,-0.857345833,188.8618543,-166.7594801,-2.910501986,188.6138913,-135,-3.145273465,3.16592675,3.115897375,-2.35619449,1.697056275,60,91.88281858,-608.7023929,641.5200147,-124.7004403,,,5812.331,5812.331
3/16/2026 16:43:14.133,,229,-74704.104,None,60.011,131529.2739,132464.6475,132371.2119,132122.3807,228.8426762,0,-107.8456152,-1.88226107,132078.8808,-107.8183557,-1.881785301,132.3969378,2.310762485,11.89668333,0.207636294,,,,72.25532837,1.261093382,188.9914284,72.25532837,1.261093382,188.9914284,-49.12229781,-0.857345833,188.8618543,-166.3190746,-2.902815461,187.7261836,-135,-3.142878683,3.168108318,3.110451755,-2.35619449,1.697056275,60,32.10156966,-663.2784076,773.7120147,-142.5351767,,,5812.331,5812.331
3/16/2026 16:43:14.167,,229,-74571.35,None,60.013,131559.9027,132492.4179,132405.6775,132153.3355,228.8962914,0,-107.6992674,-1.879706818,132109.3473,-107.6714029,-1.879220491,132.5407311,2.313272151,12.04216887,0.210175496,,,,72.25532837,1.261093382,188.9914284,71.79608129,1.253078009,188.2202965,-48.84817946,-0.852561565,189.6493607,-166.2319095,-2.901294143,186.560446,-135,-3.1322985,3.165833716,3.111469639,-2.35619449,1.697056275,60,-232.0487573,-609.0480032,743.9760069,97.12075356,,,5812.331,5812.331
3/16/2026 16:43:14.200,,229,-74837.448,None,60.014,131565.5067,132509.4804,132427.681,132168.2459,228.922117,0,-107.5281801,-1.876720782,132122.5923,-107.5061596,-1.876336451,132.7173086,2.316354009,12.21006936,0.213105912,,,,72.60248711,1.267152445,188.62916,72.25532837,1.261093382,188.9914284,-48.84817946,-0.852561565,189.6493607,-166.3190746,-2.902815461,187.7261836,-135,-3.137429833,3.168915574,3.115921373,-2.35619449,1.697056275,60,-103.7462378,-686.5488014,638.1216165,152.1734226,,,5812.331,5812.331
3/16/2026 16:43:14.233,,229,-74765.693,None,60.013,131557.1739,132478.1761,132384.5009,132140.5984,228.8742301,0,-107.36334,-1.873843778,132091.2018,-107.3375008,-1.873392799,132.8783603,2.319164892,12.36826052,0.215866869,,,,72.71081402,1.269043106,189.7746031,72.60248711,1.267152445,188.62916,-48.3363367,-0.843628224,189.5430294,-166.3190746,-2.902815461,187.7261836,-135,-3.140545244,3.162793116,3.11868233,-2.35619449,1.697056275,60,-26.25599311,-532.3104082,569.318405,-10.75200373,,,5812.331,5812.331
3/16/2026 16:43:14.267,,229,-74793.672,None,60.01,131540.4126,132475.994,132369.6725,132129.355,228.854756,0,-107.2332308,-1.871572946,132085.7667,-107.2084087,-1.871139718,133.006854,2.321407529,12.50796243,0.218305127,,,,72.95096903,1.273234602,188.2738431,72.60248711,1.267152445,188.62916,-48.3363367,-0.843628224,189.5430294,-165.9637565,-2.89661399,188.0136165,-135,-3.138292163,3.165035753,3.114919117,-2.35619449,1.697056275,60,-82.07742434,-588.5999935,663.7536155,6.923802347,,,5812.331,5812.331
3/16/2026 16:43:14.300,,229,-74766.658,None,60.012,131581.6744,132516.0565,132414.176,132171.2983,228.9274039,0,-107.0969902,-1.869195098,132126.8908,-107.0716113,-1.868752152,133.1469486,2.323852642,12.64201028,0.220644703,,,,72.95096903,1.273234602,188.2738431,73.05738923,1.275091985,189.4214349,-48.3363367,-0.843628224,189.5430294,-165.8745108,-2.895056359,186.8496722,-135,-3.143844137,3.167480866,3.115701062,-2.35619449,1.697056275,60,56.00793844,-650.1744103,640.5264173,-46.35994539,,,5812.331,5812.331
3/16/2026 16:43:14.333,,229,-74785.738,None,60.014,131602.7313,132538.4355,132451.9416,132198.3769,228.9743056,0,-106.9294606,-1.866271155,132159.2557,-106.9049131,-1.86584272,133.3087374,2.32667639,12.80863766,0.2235529,,,,72.60248711,1.267152445,188.62916,72.60248711,1.267152445,188.62916,-48.0664855,-0.838918432,190.3428486,-165.8745108,-2.895056359,186.8496722,-135,-3.132995165,3.165594822,3.118609259,-2.35619449,1.697056275,60.01,-214.3249212,-605.462406,568.7568062,251.0305209,,,5812.331,5812.331
3/16/2026 16:43:14.367,,229,-74793.557,None,60.015,131580.0613,132510.0754,132411.6693,132167.927,228.9215647,0,-106.7495872,-1.863131772,132121.4594,-106.7277725,-1.862751033,133.4845533,2.329744955,12.98838967,0.226690164,,,,73.05738923,1.275091985,189.4214349,73.05738923,1.275091985,189.4214349,-47.82396029,-0.834685568,189.4518408,-165.5182307,-2.888838097,187.1461461,-90,-3.137843018,3.164430523,3.115528261,-1.570796327,1.2,60,-93.84054672,-573.278379,645.8112156,21.30771005,,,5812.331,5812.331
3/16/2026 16:43:14.400,,229,-75213.288,None,60.011,131529.7491,132450.6364,132353.5902,132111.9712,228.8246464,0,-106.6040048,-1.86059088,132071.0176,-106.5815826,-1.860199539,133.6307429,2.332296445,13.1328419,0.229211331,,,,73.50847369,1.282964894,190.2255503,73.16252737,1.276926992,190.5696723,-47.55615008,-0.830011398,190.2596121,-165.2564372,-2.884268939,188.610074,180,-3.137126531,3.162307843,3.11348027,3.141592654,2.4,60,-112.2032843,-521.9855778,701.6831961,-67.494334,,,5812.331,5812.331
3/16/2026 16:43:14.433,,229,-74761.762,None,60.009,131527.1002,132452.7244,132358.1706,132113.3196,228.8269818,0,-106.4903112,-1.858606552,132068.2651,-106.4674207,-1.858207037,133.7519234,2.334411444,13.2550946,0.231345044,,,,73.40524643,1.281163239,189.0752231,73.05738923,1.275091985,189.4214349,-47.82396029,-0.834685568,189.4518408,-165.5182307,-2.888838097,187.1461461,180,-3.133299022,3.169097012,3.120183141,3.141592654,1.2,60,-207.0965458,-690.0911944,530.279998,366.9077422,,,5812.331,5812.331
3/16/2026 16:43:14.467,,229,-75043.282,None,60.012,131583.9359,132497.6564,132406.7085,132163.4059,228.913734,0,-106.352832,-1.856207088,132124.9727,-106.3293861,-1.855797879,133.8771289,2.336596692,13.38888954,0.233680206,,,,73.40524643,1.281163239,189.0752231,73.50847369,1.282964894,190.2255503,-47.55615008,-0.830011398,190.2596121,-165.1630912,-2.882639745,187.4498333,180,-3.138762773,3.16660809,3.116319951,3.141592654,1.2,60,-70.69473368,-630.5471856,627.1919888,74.0499305,,,5812.331,5812.331
3/16/2026 16:43:14.500,,229,-74903.069,None,60.014,131598.4244,132515.8935,132437.8248,132184.7,228.9506164,0,-106.1884003,-1.853337213,132139.3038,-106.164281,-1.852916251,134.0497441,2.339609396,13.55651286,0.236605784,,,,73.40524643,1.281163239,189.0752231,73.40524643,1.281163239,189.0752231,-47.55615008,-0.830011398,190.2596121,-165.1630912,-2.882639745,187.4498333,180,-3.13407949,3.169620794,3.119245529,3.141592654,1.2,60,-187.7091293,-706.5647991,554.7312092,339.5427192,,,5812.331,5812.331
3/16/2026 16:43:14.533,,229,-74833.69,None,60.013,131556.3306,132493.2586,132388.7452,132146.7764,228.8849308,0,-106.0297521,-1.850568279,132108.5886,-106.006416,-1.850160988,134.211054,2.342424785,13.71126814,0.239306774,,,,73.75436695,1.287256541,188.7360061,73.75436695,1.287256541,188.7360061,-47.04540849,-0.821097276,190.1914825,-165.1630912,-2.882639745,187.4498333,-135,-3.137417529,3.163522061,3.121946519,-2.35619449,1.697056275,60,-104.1007819,-552.5568053,487.5119902,169.1455969,,,5812.331,5812.331
3/16/2026 16:43:14.567,,229,-74804.962,None,60.01,131520.092,132447.0785,132349.5689,132106.2345,228.8147102,0,-105.8989157,-1.848284754,132072.2257,-105.8750239,-1.847867762,134.339263,2.344662454,13.8384293,0.241526155,,,,74.10473163,1.293371558,188.4038216,74.10473163,1.293371558,188.4038216,-47.04540849,-0.821097276,190.1914825,-164.8091142,-2.87646168,187.7606988,-90,-3.14123932,3.16575973,3.117987835,-1.570796327,1.2,60,-8.791968456,-608.7167977,586.5263931,30.98237307,,,5812.331,5812.331
3/16/2026 16:43:14.600,,229,-74866.536,None,60.011,131555.3219,132478.0054,132383.8129,132139.697,228.8726689,0,-105.7773778,-1.846163516,132092.5301,-105.7565907,-1.845800713,134.4641981,2.346842982,13.96318465,0.243703546,,,,74.10473163,1.293371558,188.4038216,73.75436695,1.287256541,188.7360061,-47.04540849,-0.821097276,190.1914825,-164.8091142,-2.87646168,187.7606988,180,-3.133057254,3.167940258,3.120165226,3.141592654,1.2,60.01,-212.4156696,-663.7823951,532.5696101,343.6284547,,,5812.331,5812.331
3/16/2026 16:43:14.633,,229,-74695.954,None,60.013,131609.6246,132517.7495,132433.3016,132187.5266,228.9555123,0,-105.6302219,-1.843595162,132146.7079,-105.6088428,-1.843222026,134.6074437,2.349343089,14.11305248,0.246319233,,,,74.10473163,1.293371558,188.4038216,74.10473163,1.293371558,188.4038216,-47.04540849,-0.821097276,190.1914825,-164.7125656,-2.874776589,186.6028939,180,-3.136593584,3.170440365,3.121095822,3.141592654,1.2,60.01,-124.4610411,-726.9695874,506.4911998,344.9394287,,,5812.331,5812.331
3/16/2026 16:43:14.667,,229,-74884.766,None,60.014,131602.5513,132515.5849,132431.4634,132183.842,228.9491303,0,-105.4572701,-1.840576583,132147.8559,-105.4416119,-1.840303297,134.7835413,2.352416574,14.27926617,0.249220209,,,,74.20407101,1.295105358,189.5582232,74.10473163,1.293371558,188.4038216,-46.5343415,-0.812177474,190.1384759,-164.4563208,-2.870304273,188.0787069,-135,-3.133674855,3.164594048,3.119524482,-2.35619449,1.697056275,60,-198.336508,-579.4991931,549.6192174,228.2164838,,,5812.331,5812.331
3/16/2026 16:43:14.700,,229,-74900.707,None,60.01,131562.9532,132480.8418,132392.5412,132146.0922,228.8837457,0,-105.3226791,-1.838227527,132099.7641,-105.3000371,-1.837832351,134.9155959,2.35472136,14.42292869,0.251727593,,,,74.55368363,1.301207249,189.2350919,74.20407101,1.295105358,189.5582232,-46.5343415,-0.812177474,190.1384759,-164.0041677,-2.862412713,187.2499933,-135,-3.132937709,3.166898834,3.114140306,-2.35619449,1.697056275,60,-216.3528334,-637.3871921,680.4720119,173.2680137,,,5812.331,5812.331
3/16/2026 16:43:14.733,,229,-74858.702,None,60.008,131564.0209,132472.2226,132391.4318,132143.1958,228.878729,0,-105.2154026,-1.836355199,132094.4417,-105.2024087,-1.836128413,135.0220199,2.35657881,14.52495944,0.253508366,,,,74.55368363,1.301207249,189.2350919,74.10473163,1.293371558,188.4038216,-46.27303002,-0.807616729,190.9659656,-164.0041677,-2.862412713,187.2499933,-116.5650512,-3.129499971,3.164195539,3.115921079,-2.034443936,2.683281573,60,-302.2722564,-571.752009,636.3360005,237.6882648,,,5812.331,5812.331
3/16/2026 16:43:14.767,,229,-74734.344,None,60.011,131610.9042,132523.5591,132452.346,132196.2528,228.9706265,0,-105.0949591,-1.834253063,132155.9695,-105.077801,-1.833953599,135.1467426,2.358755632,14.64686164,0.255635961,,,,74.90447916,1.307329786,188.9190303,74.55368363,1.301207249,189.2350919,-46.28444352,-0.807815932,189.2693319,-164.3577535,-2.868583951,186.9228718,-135,-3.135160848,3.166571564,3.124219912,-2.35619449,1.697056275,60,-160.5803526,-626.4720024,430.0991788,356.9531762,,,5812.331,5812.331
3/16/2026 16:43:14.800,,229,-75015.475,None,60.014,131648.3554,132550.4514,132477.2896,132225.9983,229.0221472,0,-104.9344325,-1.831451345,132193.3077,-104.9166148,-1.831140368,135.3044303,2.3615078,14.8103956,0.258490167,,,,74.90447916,1.307329786,188.9190303,74.90447916,1.307329786,188.9190303,-46.5343415,-0.812177474,190.1384759,-164.1047316,-2.864167885,188.4038216,-135,-3.138470154,3.173685274,3.122658052,-2.35619449,1.697056275,60.01,-77.9806519,-808.6895795,472.5647928,414.1054385,,,5812.331,5812.331
3/16/2026 16:43:14.833,,229,-74780.309,None,60.013,131622.7143,132527.7153,132465.434,132205.9321,228.9873915,0,-104.7655401,-1.828503617,132164.4879,-104.7520709,-1.828268535,135.4769035,2.364518027,14.97287577,0.261325981,,,,75.25643716,1.313472612,188.610074,74.90447916,1.307329786,188.9190303,-45.77074875,-0.798850267,189.2388966,-163.6518285,-2.856263233,187.5842211,180,-3.135598321,3.163368294,3.117589214,3.141592654,1.2,60,-149.4231535,-546.0768072,596.3904009,99.10955984,,,5812.331,5812.331
3/16/2026 16:43:14.867,,229,-74713.464,None,60.011,131575.4204,132488.2764,132410.4954,132158.7101,228.9056005,0,-104.6256906,-1.826062783,132117.1166,-104.6116407,-1.825817567,135.6128246,2.366890297,15.12441374,0.263970817,,,,75.25643716,1.313472612,188.610074,75.25643716,1.313472612,188.610074,-45.77074875,-0.798850267,189.2388966,-163.6518285,-2.856263233,187.5842211,-135,-3.139290179,3.165740564,3.12023405,-2.35619449,1.697056275,60,-57.37443669,-605.3760073,530.467217,132.283227,,,5812.331,5812.331
3/16/2026 16:43:14.900,,229,-74674.426,None,60.01,131578.7781,132491.6761,132421.7318,132164.7131,228.915998,0,-104.5070291,-1.82399175,132120.406,-104.4924911,-1.823738014,135.7375787,2.369067666,15.24145733,0.266013613,,,,75.25643716,1.313472612,188.610074,75.16309124,1.311843418,187.4498333,-46.02303019,-0.803253409,190.1006049,-163.6518285,-2.856263233,187.5842211,180,-3.135581432,3.172321075,3.122276846,3.141592654,1.2,60.01,-149.7941687,-773.8272068,479.7792177,443.8421578,,,5812.331,5812.331
3/16/2026 16:43:14.933,,229,-74738.189,None,60.012,131605.6741,132530.1563,132460.9948,132199.6103,228.9764419,0,-104.3630459,-1.821478769,132158.8417,-104.3492143,-1.821237362,135.8767767,2.371497131,15.38213187,0.268468847,,,,75.69972255,1.321209401,189.4708421,75.25643716,1.313472612,188.610074,-45.51155587,-0.794326498,190.0778788,-163.1949791,-2.848289707,186.7764439,180,-3.134709974,3.165823629,3.116758554,3.141592654,2.4,60.01,-172.3426365,-610.3440067,614.347212,168.3394312,,,5812.331,5812.331
3/16/2026 16:43:14.967,,229,-75008.779,None,60.014,131624.5626,132527.7577,132464.4496,132206.2309,228.987909,0,-104.2015314,-1.818659809,132163.0627,-104.1908055,-1.818472606,136.0345578,2.374250929,15.54328183,0.271281444,,,,75.69972255,1.321209401,189.4708421,75.69972255,1.321209401,189.4708421,-45.51155587,-0.794326498,190.0778788,-163.3007558,-2.850135859,187.9255172,-135,-3.139682007,3.168577427,3.121417303,-2.35619449,1.697056275,60,-47.84456153,-679.6800049,502.2000139,225.3245525,,,5812.331,5812.331
3/16/2026 16:43:15.000,,229,-75000.182,None,60.011,131597.8899,132509.0452,132444.4148,132184.4352,228.9501577,0,-104.0589584,-1.816171439,132142.1502,-104.0375106,-1.815797106,136.1851596,2.376879428,15.68583746,0.27376951,,,,76.05190382,1.327356124,189.1780114,75.69972255,1.321209401,189.4708421,-45.25464623,-0.789842579,190.9207165,-162.8432439,-2.842150771,187.1269088,-153.4349488,-3.137006507,3.166722007,3.115920281,-2.677945045,2.683281573,60,-114.6458755,-635.6736143,636.1919847,114.1275051,,,5812.331,5812.331
3/16/2026 16:43:15.033,,229,-75145.723,None,60.01,131577.8074,132498.3601,132438.4772,132172.2173,228.9289957,0,-103.9314935,-1.813946758,132130.7189,-103.9158451,-1.813673642,136.3100396,2.379058995,15.81061946,0.275947366,,,,76.05190382,1.327356124,189.1780114,75.69972255,1.321209401,189.4708421,-45.25464623,-0.789842579,190.9207165,-162.950969,-2.844030929,188.2738431,-135,-3.134883043,3.168901574,3.119978295,-2.35619449,1.697056275,60,-167.7136886,-690.7392074,538.9056071,319.547289,,,5812.331,5812.331
3/16/2026 16:43:15.067,,229,-74756.549,None,60.011,131616.5886,132539.6263,132474.3743,132210.8654,228.9959362,0,-103.8040941,-1.81172322,132169.4186,-103.7879152,-1.811440843,136.441722,2.381357286,15.94111845,0.278225003,,,,76.05190382,1.327356124,189.1780114,75.96375653,1.325817664,188.0136165,-44.74306998,-0.780913889,189.2236772,-162.950969,-2.844030929,188.2738431,-135,-3.137258507,3.162271175,3.122255932,-2.35619449,1.697056275,60.01,-108.3687021,-518.57282,482.256005,144.6855171,,,5812.331,5812.331
3/16/2026 16:43:15.100,,229,-74882.419,None,60.014,131653.5308,132574.7542,132489.6654,132239.9701,229.046347,0,-103.6452209,-1.80895036,132203.4271,-103.6334545,-1.808744996,136.5990827,2.384103748,16.0958025,0.280924749,,,,76.05190382,1.327356124,189.1780114,76.05190382,1.327356124,189.1780114,-45,-0.785398163,190.0703028,-162.8432439,-2.842150771,187.1269088,-135,-3.13610112,3.169501911,3.12307552,-2.35619449,1.697056275,60.01,-137.3424628,-703.1807876,459.0576059,381.4656445,,,5812.331,5812.331
3/16/2026 16:43:15.133,,229,-74798.078,None,60.014,131621.8976,132534.8104,132463.2,132207.2858,228.9897361,0,-103.4823796,-1.806108243,132174.5092,-103.4648503,-1.805802299,136.7610372,2.386930388,16.26124281,0.283812227,,,,76.40516367,1.333521671,188.8923503,76.05190382,1.327356124,189.1780114,-44.74306998,-0.780913889,189.2236772,-162.492837,-2.836035016,187.4843994,-153.4349488,-3.133158423,3.167844277,3.119847243,-2.677945045,2.683281573,60,-210.5728611,-658.2816078,540.000004,328.854465,,,5812.331,5812.331
3/16/2026 16:43:15.167,,229,-74928.658,None,60.01,131561.2753,132485.4656,132417.4967,132155.4151,228.8998934,0,-103.3445216,-1.803702167,132111.0215,-103.3314902,-1.803474725,136.8975384,2.389312784,16.39686577,0.286179295,,,,76.49019605,1.335005767,190.0589382,76.05190382,1.327356124,189.1780114,-44.48844413,-0.776469829,190.0778788,-162.1437767,-2.829942766,187.8488754,-153.4349488,-3.130830849,3.165782613,3.116122061,-2.677945045,2.683281573,60,-270.2116492,-609.1056066,633.4991885,245.8180673,,,5812.331,5812.331
3/16/2026 16:43:15.200,,229,-74823.206,None,60.009,131564.5507,132494.1389,132431.3264,132164.0194,228.9147965,0,-103.2360504,-1.801808987,132125.9208,-103.2237627,-1.801594525,137.0075594,2.391233012,16.50878612,0.288132673,,,,76.40516367,1.333521671,188.8923503,75.96375653,1.325817664,188.0136165,-44.22925125,-0.77194606,189.2388966,-162.2553284,-2.831889709,188.9914284,-135,-3.127412189,3.163179072,3.120022382,-2.35619449,1.697056275,60,-353.8981578,-541.1951999,539.8272098,355.2661479,,,5812.331,5812.331
3/16/2026 16:43:15.233,,229,-74667.37,None,60.012,131624.8186,132547.9054,132485.8303,132220.1892,229.0120855,0,-103.1026152,-1.799480103,132177.15,-103.0834923,-1.799146345,137.1425456,2.393588966,16.64257777,0.290467778,,,,76.75948008,1.33970566,188.6138913,76.40516367,1.333521671,188.8923503,-44.22925125,-0.77194606,189.2388966,-162.0308603,-2.827972001,186.7070433,-135,-3.132668016,3.165535026,3.118439779,-2.35619449,1.697056275,60,-222.4922473,-600.4944045,572.6592116,250.3274402,,,5804.83,5804.83
3/16/2026 16:43:15.267,,229,-74543.486,None,60.015,131654.4244,132595.6213,132516.9867,132256.3647,229.0747433,0,-102.9439464,-1.796710809,132215.6428,-102.9304216,-1.796474758,137.2958857,2.396265255,16.795654,0.293139462,,,,76.75948008,1.33970566,188.6138913,76.67546874,1.338239385,187.4459922,-44.22925125,-0.77194606,189.2388966,-161.6812696,-2.821870494,187.0807312,-153.4349488,-3.134714143,3.168211315,3.115009956,-2.677945045,2.683281573,60.01,-171.5329282,-667.8432084,658.9440059,180.4321307,,,5804.83,5804.83
3/16/2026 16:43:15.300,,229,-74868.97,None,60.014,131607.8953,132537.3664,132482.7483,132210.0226,228.9944763,0,-102.76184,-1.793532453,132169.0116,-102.7475339,-1.793282765,137.4841355,2.399550834,16.97910462,0.29634128,,,,77.19573393,1.347319726,189.5126381,76.84245726,1.341153885,189.7821909,-43.96775531,-0.767382095,188.4038216,-161.7960813,-2.823874335,188.2202965,-135,-3.13443665,3.166932929,3.120215615,-2.35619449,1.697056275,60,-179.2398875,-632.6928044,533.0159997,278.9166922,,,5804.83,5804.83
3/16/2026 16:43:15.333,,229,-74843.525,None,60.01,131562.8235,132500.099,132414.5083,132159.8209,228.9075245,0,-102.6275837,-1.791189239,132123.861,-102.6127002,-1.790929473,137.6170573,2.401870757,17.1130363,0.298678828,,,,77.19573393,1.347319726,189.5126381,77.55000349,1.353502896,189.2503104,-43.97696981,-0.767542918,190.1006049,-161.6812696,-2.821870494,187.0807312,-135,-3.144432369,3.169413675,3.120549322,-2.35619449,1.697056275,60,71.10394028,-700.6751996,521.2512104,108.3200489,,,5804.83,5804.83
3/16/2026 16:43:15.367,,229,-74822.213,None,60.01,131578.3196,132504.7042,132420.1082,132168.3723,228.9223359,0,-102.5101815,-1.789140185,132124.9732,-102.4987687,-1.788940993,137.7381784,2.403984719,17.2264118,0.300657604,,,,77.55000349,1.353502896,189.2503104,77.19573393,1.347319726,189.5126381,-43.71555648,-0.762980395,189.2693319,-161.3330857,-2.815793538,187.461356,-135,-3.136260719,3.166965114,3.116451142,-2.35619449,1.697056275,60,-133.3227515,-636.2496135,624.0384139,145.5339511,,,5804.83,5804.83
3/16/2026 16:43:15.400,,229,-74657.678,None,60.012,131614.0788,132546.3491,132470.6089,132211.0215,228.9962066,0,-102.3679917,-1.786658504,132163.2327,-102.3508887,-1.78636,137.8805388,2.406469377,17.3664095,0.303101025,,,,77.47119229,1.352127381,188.0787069,77.1148306,1.345907696,188.3426664,-43.4656585,-0.758618852,190.1384759,-161.2149795,-2.813732196,186.3248776,-135,-3.132267696,3.165088229,3.116833221,-2.35619449,1.697056275,60,-231.78795,-592.0847902,611.0639899,212.8087502,,,5804.83,5804.83
3/16/2026 16:43:15.433,,229,-74814.264,None,60.014,131619.6504,132548.6893,132479.1331,132216.4994,229.0056945,0,-102.2066521,-1.783842597,132180.4205,-102.1899812,-1.783551634,138.0420899,2.409288975,17.53390348,0.306024346,,,,77.47119229,1.352127381,188.0787069,77.55000349,1.353502896,189.2503104,-43.71555648,-0.762980395,189.2693319,-161.3330857,-2.815793538,187.461356,180,-3.13705453,3.17226937,3.121817884,3.141592654,1.2,60,-112.818829,-769.4784116,491.0688188,391.2284219,,,5797.432,5797.432
3/16/2026 16:43:15.467,,229,-74672.006,None,60.012,131581.8167,132534.1916,132454.9824,132191.0345,228.961588,0,-102.0496987,-1.781103242,132151.7134,-102.0385551,-1.78090875,138.1967189,2.41198776,17.68969592,0.308743437,,,,77.90524292,1.359702994,188.995238,77.82854179,1.358364306,187.8220434,-43.20206814,-0.754018333,189.3149756,-160.9863256,-2.809741433,187.8488754,-135,-3.139273056,3.166006093,3.11848487,-2.35619449,1.697056275,60,-57.93432073,-612.4896147,574.9056008,95.51833465,,,5797.432,5797.432
3/16/2026 16:43:15.500,,229,-74924.381,None,60.011,131578.2818,132516.7085,132436.2852,132177.7741,228.9386204,0,-101.9232275,-1.778895904,132138.8548,-101.9053436,-1.778583771,138.3220807,2.414175737,17.81765329,0.310976715,,,,77.90524292,1.359702994,188.995238,77.90524292,1.359702994,188.995238,-43.4656585,-0.758618852,190.1384759,-160.9863256,-2.809741433,187.8488754,-135,-3.138286765,3.172794589,3.120718148,-2.35619449,1.697056275,60,-82.55983622,-786.0527856,519.2783871,349.3342348,,,5797.432,5797.432
3/16/2026 16:43:15.533,,229,-74678.558,None,60.012,131598.9535,132535.7845,132459.8925,132198.8929,228.9751992,0,-101.7833562,-1.77645469,132156.9768,-101.7699939,-1.776221472,138.4612391,2.416604509,17.95072443,0.313299244,,,,77.82854179,1.358364306,187.8220434,77.90524292,1.359702994,188.995238,-43.20206814,-0.754018333,189.3149756,-160.8663568,-2.807647582,186.7147557,-135,-3.135924466,3.170622842,3.120946826,-2.35619449,1.697056275,60.01,-140.6949617,-728.2944078,510.5808028,358.4085668,,,5797.432,5797.432
3/16/2026 16:43:15.567,,229,-74772.806,None,60.013,131617.6127,132550.9169,132468.6343,132213.0612,228.9997393,0,-101.6220957,-1.773640163,132177.9611,-101.6029348,-1.773305743,138.6262109,2.41948381,18.11325022,0.316135855,,,,78.26142879,1.36591961,188.7474503,78.26142879,1.36591961,188.7474503,-42.95459151,-0.749699051,190.1914825,-160.8663568,-2.807647582,186.7147557,-135,-3.139225353,3.169182861,3.123783437,-2.35619449,1.697056275,60.01,-59.05995922,-695.462416,440.4671839,314.0551913,,,5797.432,5797.432
3/16/2026 16:43:15.600,,229,-74662.114,None,60.013,131569.2017,132515.2263,132429.1,132171.8661,228.9283874,0,-101.4619915,-1.770845818,132127.0434,-101.4472633,-1.770588763,138.7852776,2.422260047,18.27733575,0.318999687,,,,78.61853725,1.372152328,188.506976,78.61853725,1.372152328,188.506976,-42.68886855,-0.74506131,189.3758168,-160.5191998,-2.801588549,187.1115176,-90,-3.142741091,3.167321357,3.120588236,-1.570796327,1.2,60,28.6039743,-645.5951906,520.4304012,96.56081513,,,5797.432,5797.432
3/16/2026 16:43:15.633,,229,-74815.315,None,60.01,131545.2906,132482.6353,132398.2628,132142.7412,228.8779415,0,-101.3364706,-1.768655064,132105.4117,-101.3160827,-1.768299229,138.9039053,2.424330492,18.40210516,0.321177324,,,,78.69006753,1.373400767,189.6835259,78.61853725,1.372152328,188.506976,-42.44384992,-0.740784928,190.2596121,-160.1735245,-2.795555377,187.5151194,-116.5650512,-3.140451557,3.16511542,3.116732701,-2.034443936,2.683281573,59.99,-28.5938435,-592.8624028,617.1264194,4.329826927,,,5790.017,5790.017
3/16/2026 16:43:15.667,,229,-74790.374,None,60.01,131580.8055,132509.2685,132432.5138,132174.8656,228.9335828,0,-101.2282914,-1.76676698,132129.0656,-101.2064311,-1.766385446,139.0171293,2.426306624,18.51211149,0.323097297,,,,78.61853725,1.372152328,188.506976,78.26142879,1.36591961,188.7474503,-42.4208525,-0.740383548,188.5642596,-160.2971423,-2.797712915,188.6444274,-135,-3.132305056,3.166690172,3.120810212,-2.35619449,1.697056275,60,-231.3251949,-627.0336162,519.1632097,339.1956014,,,5790.017,5790.017
3/16/2026 16:43:15.700,,229,-74810.059,None,60.013,131638.2941,132567.3299,132478.8918,132228.8347,229.02706,0,-101.0804119,-1.764185997,132184.1201,-101.063071,-1.763883341,139.1624354,2.428842693,18.65322678,0.325560223,,,,78.97654404,1.378400725,188.2738431,78.61853725,1.372152328,188.506976,-42.17603971,-0.736110758,189.4518408,-159.8293466,-2.789548339,187.9255172,-135,-3.136035669,3.164953451,3.115108562,-2.35619449,1.697056275,60,-138.2949206,-586.6559772,659.2752181,65.67567967,,,5790.017,5790.017
3/16/2026 16:43:15.733,,229,-74830.867,None,60.015,131643.1011,132563.6714,132477.2663,132228.6645,229.0267651,0,-100.9059592,-1.761141224,132179.2848,-100.881779,-1.7607192,139.3390738,2.431925615,18.82884084,0.328625267,,,,78.97654404,1.378400725,188.2738431,78.97654404,1.378400725,188.2738431,-42.17603971,-0.736110758,189.4518408,-159.4866809,-2.783567695,188.3426664,-135,-3.139119925,3.168036373,3.112192962,-2.35619449,1.697056275,60.01,-61.53601847,-664.0415845,733.4496099,-7.872006878,,,5790.017,5790.017
3/16/2026 16:43:15.767,,229,-74938.824,None,60.012,131575.6142,132506.5191,132415.8742,132166.667,228.9193823,0,-100.7465663,-1.758359292,132121.1978,-100.7278325,-1.758032325,139.4955077,2.434655901,18.99158363,0.331465664,,,,79.40266485,1.385837937,189.2274821,79.33542448,1.384664371,188.048079,-41.9335145,-0.731877895,190.3428486,-159.145542,-2.777613697,188.7665225,-153.4349488,-3.142696696,3.166533796,3.109079361,-2.677945045,2.683281573,60,27.60211629,-628.9920044,812.5488134,-211.1589253,,,5790.017,5790.017
3/16/2026 16:43:15.800,,229,-74613.586,None,60.009,131548.1078,132468.1913,132373.3663,132130.5345,228.8567991,0,-100.6279693,-1.756289384,132081.8059,-100.6077758,-1.75593694,139.6109443,2.43667065,19.11331387,0.333590258,,,,79.33542448,1.384664371,188.048079,79.33542448,1.384664371,188.048079,-41.6636633,-0.727168103,189.5430294,-159.3579897,-2.781321609,187.2192298,-153.4349488,-3.140601311,3.163838753,3.114911867,-2.677945045,2.683281573,60,-24.62269542,-558.5183879,661.147209,-78.00612565,,,5790.017,5790.017
3/16/2026 16:43:15.833,,229,-74918.678,None,60.01,131584.546,132499.4518,132403.3909,132163.1005,228.9132049,0,-100.5077746,-1.75419159,132127.76,-100.4931896,-1.753937035,139.7313421,2.438771988,19.22976018,0.335622629,,,,79.40266485,1.385837937,189.2274821,79.40266485,1.385837937,189.2274821,-42.17603971,-0.736110758,189.4518408,-159.4866809,-2.783567695,188.3426664,-135,-3.139774972,3.174882746,3.119190324,-2.35619449,1.697056275,60,-45.44601969,-835.5023817,558.6048188,322.3435826,,,5790.017,5790.017
3/16/2026 16:43:15.867,,229,-74737.67,None,60.013,131618.2084,132544.7885,132457.8313,132207.6029,228.9902854,0,-100.3671963,-1.751738036,132165.6488,-100.3417578,-1.751294051,139.8769562,2.441313433,19.37553884,0.338166947,,,,79.40266485,1.385837937,189.2274821,79.33542448,1.384664371,188.048079,-41.90594194,-0.731396663,188.6482441,-159.145542,-2.777613697,188.7665225,-116.5650512,-3.135958422,3.172710096,3.115780644,-2.034443936,2.683281573,60,-140.9078536,-777.9455992,645.321607,273.5318458,,,5782.521,5782.521
3/16/2026 16:43:15.900,,229,-74845.944,None,60.014,131608.8718,132527.8283,132430.6778,132189.7687,228.9593956,0,-100.1936306,-1.748708744,132154.0131,-100.1726102,-1.748341869,140.0469651,2.444280649,19.54486233,0.341122199,,,,79.76022537,1.392078545,189.0104759,79.76022537,1.392078545,189.0104759,-41.15182054,-0.718234762,189.6493607,-159.0151022,-2.775337093,187.6456235,180,-3.140420414,3.162515411,3.116459292,3.141592654,1.2,60,-29.28077157,-525.8304083,624.4992154,-69.38803554,,,5782.521,5782.521
3/16/2026 16:43:15.933,,229,-74993.674,None,60.011,131549.9451,132481.2962,132388.4972,132140.5768,228.8741927,0,-100.0492837,-1.746189415,132106.7792,-100.0285678,-1.745827854,140.1924355,2.446819585,19.6946977,0.34373732,,,,80.18069936,1.3994172,189.9831571,80.11859388,1.398333255,188.8008475,-41.15182054,-0.718234762,189.6493607,-158.8059435,-2.771686586,189.1970401,-135,-3.144161109,3.165054347,3.115423906,-2.35619449,1.697056275,60,64.46318479,-589.4208077,655.3872065,-130.4295836,,,5782.521,5782.521
3/16/2026 16:43:15.967,,229,-74783.362,None,60.01,131537.6266,132472.3503,132372.0239,132127.9979,228.8524055,0,-99.92868087,-1.744084498,132094.3588,-99.90745249,-1.743713993,140.3107215,2.448884066,19.81314649,0.345804641,,,,80.11859388,1.398333255,188.8008475,80.11859388,1.398333255,188.8008475,-41.15182054,-0.718234762,189.6493607,-159.0151022,-2.775337093,187.6456235,-135,-3.142047248,3.167118828,3.121141734,-2.35619449,1.697056275,60,11.33736913,-641.2320078,507.9456159,121.9490228,,,5782.521,5782.521
3/16/2026 16:43:16.000,,229,-74864.635,None,60.012,131596.8487,132517.8669,132413.5148,132176.7182,228.9367916,0,-99.79938251,-1.741827816,132127.7796,-99.7809867,-1.741506749,140.4415494,2.451167444,19.93918812,0.348004483,,,,80.11859388,1.398333255,188.8008475,80.11859388,1.398333255,188.8008475,-41.15182054,-0.718234762,189.6493607,-158.6737816,-2.769379925,188.0787069,-135,-3.139840004,3.169402206,3.117384408,-2.35619449,1.697056275,60.01,-43.72128819,-698.8176071,602.8272013,139.711694,,,5782.521,5782.521
3/16/2026 16:43:16.033,,229,-75182.962,None,60.014,131618.9874,132536.9035,132446.5577,132201.4615,228.9796482,0,-99.63850583,-1.739019989,132161.6283,-99.62033886,-1.738702915,140.6029184,2.453983865,20.0997496,0.350806809,,,,80.11859388,1.398333255,188.8008475,79.82448916,1.39320016,190.1914825,-40.91438322,-0.714090699,190.5545591,-158.6737816,-2.769379925,188.0787069,-135,-3.131903075,3.168074564,3.120186734,-2.35619449,1.697056275,60,-241.7727854,-668.7360157,533.1888123,377.3199887,,,5782.521,5782.521
3/16/2026 16:43:16.067,,229,-75063.73,None,60.012,131582.9767,132495.3393,132416.0416,132165.4301,228.91724,0,-99.48285404,-1.736303352,132125.5018,-99.46404025,-1.73597499,140.7558672,2.456653324,20.25947768,0.35359459,,,,80.53767779,1.405647649,189.7821909,80.53767779,1.405647649,189.7821909,-40.64059216,-0.709312143,189.7708091,-158.3340413,-2.763450338,188.5184341,-135,-3.141622639,3.165965467,3.117044928,-2.35619449,1.697056275,60,0.751886176,-612.7632009,612.7200144,-0.70869973,,,5775.093,5775.093
3/16/2026 16:43:16.100,,229,-74741.717,None,60.01,131545.8221,132473.9401,132383.9489,132135.2313,228.8649341,0,-99.35279799,-1.734033446,132100.0884,-99.33429196,-1.733710455,140.8822243,2.458858672,20.38645065,0.355810687,,,,80.83765295,1.410883204,188.4038216,80.47774499,1.404601625,188.5986214,-40.64059216,-0.709312143,189.7708091,-158.1985905,-2.761086276,187.4037353,-135,-3.13831208,3.168170815,3.116896963,-2.35619449,1.697056275,60,-81.64729883,-668.0879909,612.6192009,137.1160888,,,5775.093,5775.093
3/16/2026 16:43:16.133,,229,-74851.344,None,60.011,131574.3309,132494.4911,132397.464,132156.0734,228.9010336,0,-99.23560085,-1.73198797,132116.6637,-99.21576649,-1.731641795,141.003052,2.460967513,20.50620537,0.357900801,,,,80.83765295,1.410883204,188.4038216,80.83765295,1.410883204,188.4038216,-40.40574667,-0.705213316,190.682983,-158.1985905,-2.761086276,187.4037353,-135,-3.142524999,3.166180829,3.118987077,-2.35619449,1.697056275,60.01,23.20727134,-621.1440074,560.8368087,37.09992744,,,5775.093,5775.093
3/16/2026 16:43:16.167,,229,-74806.128,None,60.013,131615.738,132530.417,132441.1709,132196.4166,228.9709101,0,-99.08513978,-1.729361929,132157.9488,-99.06469173,-1.729005043,141.1489824,2.463514478,20.65994528,0.360584068,,,,80.89539913,1.411891065,189.5886073,80.83765295,1.410883204,188.4038216,-40.64059216,-0.709312143,189.7708091,-157.8587619,-2.755155148,187.8527083,-135,-3.139888247,3.172826621,3.115739216,-2.35619449,1.697056275,60.01,-42.70497973,-785.4191948,643.1472069,184.9769677,,,5775.093,5775.093
3/16/2026 16:43:16.200,,229,-74809.022,None,60.014,131616.9196,132539.0591,132449.497,132202.4772,228.9814075,0,-98.91664018,-1.726421056,132157.1332,-98.90065897,-1.726142131,141.3183176,2.466469935,20.83066526,0.363563694,,,,80.83765295,1.410883204,188.4038216,81.19829168,1.417177537,188.2164711,-40.13005828,-0.700401646,189.9073458,-157.8587619,-2.755155148,187.8527083,-135,-3.143319668,3.166871581,3.118718842,-2.35619449,1.697056275,60,43.00075317,-636.2064018,569.0736039,24.13204474,,,5775.093,5775.093
3/16/2026 16:43:16.233,,229,-75006.432,None,60.012,131589.0722,132509.3908,132426.3027,132175.5754,228.9348122,0,-98.76594371,-1.723790907,132127.3611,-98.75450446,-1.723591254,141.4674146,2.46907217,20.97898777,0.36615241,,,,81.25383774,1.418146998,189.4024287,81.25383774,1.418146998,189.4024287,-40.13005828,-0.700401646,189.9073458,-157.5205656,-2.749252509,188.3082579,-135,-3.141738252,3.169473816,3.115404919,-2.35619449,1.697056275,60,3.643635596,-701.5248006,652.9680166,44.91314837,,,5775.093,5775.093
3/16/2026 16:43:16.267,46097.69672,229,-74812.061,None,60.01,131569.2745,132474.7635,132404.7721,132150.2436,228.8909361,0,-98.64605441,-1.721698444,132109.308,-98.62895658,-1.72140003,141.5947047,2.4712938,21.09939918,0.368253986,,,,81.19829168,1.417177537,188.2164711,81.61296762,1.424414997,189.2236772,-39.85211518,-0.695550624,189.1361414,-157.8587619,-2.755155148,187.8527083,-135,-3.145815027,3.166844424,3.123409134,-2.35619449,1.697056275,60,104.9896267,-632.6352019,452.2463962,75.39917896,,,5775.093,5775.093
3/16/2026 16:43:16.300,,228,-74973.197,None,60.011,131585.7131,132508.2062,132426.0727,132173.988,228.9320627,0,-98.51790131,-1.71946175,132137.5253,-98.50105365,-1.719167703,141.7186249,2.473456616,21.22389144,0.370426786,,,,81.25383774,1.418146998,189.4024287,81.19829168,1.417177537,188.2164711,-39.89783475,-0.696348581,190.8264133,-157.5205656,-2.749252509,188.3082579,180,-3.13634524,3.169805197,3.119679295,3.141592654,1.2,60,-131.3272999,-713.2895945,546.4080041,298.2088904,,,5766.228,5766.228
3/16/2026 16:43:16.333,,228,-74925.821,None,60.013,131619.5716,132526.1159,132463.0516,132203.559,228.9832812,0,-98.36406949,-1.716776878,132157.6622,-98.35098961,-1.716548591,141.8765745,2.476213357,21.37923871,0.373138107,,,,81.61296762,1.424414997,189.2236772,81.61296762,1.424414997,189.2236772,-39.34051816,-0.686621571,189.2959588,-157.5205656,-2.749252509,188.3082579,-135,-3.140963588,3.162834928,3.122390616,-2.35619449,1.697056275,60,-15.73126788,-532.857601,478.944012,69.64485679,,,5766.228,5766.228
3/16/2026 16:43:16.367,,228,-74770.747,None,60.013,131615.2784,132511.3468,132447.5449,132192.0203,228.9632955,0,-98.20662225,-1.714028906,132153.2841,-98.1928983,-1.713789377,142.0362775,2.479000699,21.53246245,0.375812366,,,,81.61296762,1.424414997,189.2236772,81.55963472,1.423484163,188.0365922,-39.6202984,-0.691504658,190.0589382,-157.0419445,-2.740898995,187.6648076,-135,-3.13727354,3.170505357,3.116711361,-2.35619449,1.697056275,60,-108.0057094,-728.0640019,618.379206,217.6905052,,,5766.228,5766.228
3/16/2026 16:43:16.400,,228,-74781.23,None,60.011,131584.743,132479.644,132419.6874,132161.9893,228.9112804,0,-98.07711478,-1.711768574,132122.6757,-98.06285815,-1.711519749,142.1637066,2.481224758,21.67124681,0.37823461,,,,81.97276249,1.430694602,189.0523737,81.55963472,1.423484163,188.0365922,-39.11139125,-0.682622552,190.2255503,-157.0419445,-2.740898995,187.6648076,-116.5650512,-3.135003912,3.16384731,3.119133605,-2.034443936,2.683281573,60,-164.5730915,-560.7935962,558.0720086,167.2946792,,,5766.228,5766.228
3/16/2026 16:43:16.433,,228,-74765.405,None,60.01,131605.7398,132513.7788,132439.403,132186.9482,228.9545103,0,-97.96012937,-1.709726793,132145.2624,-97.9402229,-1.70937936,142.2801929,2.483257826,21.79080523,0.380321298,,,,81.97276249,1.430694602,189.0523737,81.97276249,1.430694602,189.0523737,-39.05848021,-0.68169908,188.5375294,-156.7054367,-2.735025827,188.1361209,-135,-3.140073962,3.164956906,3.115347125,-2.35619449,1.697056275,60,-37.94050903,-583.6751806,653.8751964,-32.25950674,,,5766.228,5766.228
3/16/2026 16:43:16.467,,228,-74783.635,None,60.012,131635.9657,132547.7066,132473.133,132219.5812,229.0110324,0,-97.82186179,-1.707313569,132173.7466,-97.80656776,-1.707046637,142.4225525,2.48574247,21.92477318,0.38265948,,,,82.33319574,1.436985349,188.8885386,81.97276249,1.430694602,189.0523737,-39.05848021,-0.68169908,188.5375294,-156.7054367,-2.735025827,188.1361209,-135,-3.137741239,3.16744155,3.117685307,-2.35619449,1.697056275,60.01,-96.15458655,-645.8976005,595.7855951,146.2665919,,,5766.228,5766.228
3/16/2026 16:43:16.500,,228,-75038.846,None,60.014,131647.0166,132545.989,132481.1418,132225.3495,229.0210233,0,-97.6585761,-1.704463696,132183.0983,-97.64779247,-1.704275486,142.5854328,2.488585267,22.08570802,0.385468323,,,,82.33319574,1.436985349,188.8885386,81.97276249,1.430694602,189.0523737,-38.60341479,-0.673756691,190.4071427,-156.7054367,-2.735025827,188.1361209,-116.5650512,-3.134970088,3.162341958,3.12049415,-2.034443936,2.683281573,60,-165.350163,-523.627208,525.8303879,163.1469831,,,5758.189,5758.189
3/16/2026 16:43:16.533,,228,-74989.454,None,60.012,131589.2582,132497.5885,132438.7066,132175.836,228.9352634,0,-97.50902624,-1.701853558,132137.1705,-97.49831147,-1.70166655,142.7326106,2.491154004,22.23329842,0.388044261,,,,82.38145351,1.437827606,190.0778788,82.33319574,1.436985349,188.8885386,-38.60341479,-0.673756691,190.4071427,-156.7054367,-2.735025827,188.1361209,-135,-3.138651899,3.164910695,3.123070088,-2.35619449,1.697056275,60,-73.86092414,-588.2256007,461.4911996,200.5953252,,,5758.189,5758.189
3/16/2026 16:43:16.567,,228,-74865.83,None,60.009,131566.9679,132464.8323,132407.6112,132147.1079,228.8855049,0,-97.39550583,-1.699872253,132102.9297,-97.38364385,-1.699665223,142.8456657,2.493127188,22.3510433,0.390099297,,,,82.69424047,1.443286769,188.7321912,82.69424047,1.443286769,188.7321912,-38.60341479,-0.673756691,190.4071427,-156.2236565,-2.726617175,187.5151194,-153.4349488,-3.142951992,3.166883879,3.116716472,-2.677945045,2.683281573,60,33.89111728,-637.8336128,617.5728095,-13.63031402,,,5758.189,5758.189
3/16/2026 16:43:16.600,,228,-74754.302,None,60.01,131582.4339,132502.1704,132437.1072,132174.5682,228.9330676,0,-97.2837908,-1.697922458,132130.2448,-97.27213767,-1.697719073,142.9619796,2.495157249,22.46371993,0.392065875,,,,82.69424047,1.443286769,188.7321912,82.69424047,1.443286769,188.7321912,-38.8298249,-0.677708293,189.4708421,-156.2236565,-2.726617175,187.5151194,-135,-3.141005842,3.172865542,3.11868305,-2.35619449,1.697056275,60,-14.63345511,-784.9872101,568.8864121,230.7342531,,,5758.189,5758.189
3/16/2026 16:43:16.633,,228,-74768.184,None,60.012,131625.1643,132547.2183,132479.0831,132217.8208,229.0079833,0,-97.1398563,-1.695410327,132172.906,-97.12760795,-1.695196553,143.1000166,2.497566449,22.60229923,0.39448454,,,,82.69424047,1.443286769,188.7321912,82.33319574,1.436985349,188.8885386,-38.32011394,-0.668812158,189.6607498,-156.5600639,-2.732488592,187.0345423,-135,-3.132181902,3.166378607,3.126973132,-2.35619449,1.697056275,60,-234.7503888,-623.0304049,362.2320097,495.5487839,,,5758.189,5758.189
3/16/2026 16:43:16.667,,228,-74814.898,None,60.013,131618.1712,132540.3395,132471.141,132210.549,228.9953881,0,-96.98822323,-1.692763831,132165.8362,-96.97534323,-1.692539033,143.2597893,2.500355009,22.7556083,0.397160288,,,,83.05586949,1.449598386,188.5833503,82.74027595,1.444090239,189.9225105,-38.32011394,-0.668812158,189.6607498,-156.0749592,-2.724021919,186.4175957,-135,-3.136629272,3.169167167,3.121182207,-2.35619449,1.697056275,60,-123.7081856,-693.0720126,503.9999958,312.7802024,,,5758.189,5758.189
3/16/2026 16:43:16.700,,228,-74854.973,None,60.012,131576.3627,132495.9496,132428.0289,132167.4427,228.9207258,0,-96.83843334,-1.690149504,132123.9482,-96.82492581,-1.689913753,143.4072073,2.502927938,22.89862963,0.399656481,,,,83.09967183,1.450362881,189.7746031,83.05586949,1.449598386,188.5833503,-37.81146286,-0.659934522,189.8656367,-155.8889805,-2.720775977,188.0021276,-135,-3.139512139,3.16286246,3.120432458,-2.35619449,3.39411255,60,-52.16630632,-535.032006,526.7808113,60.41750104,,,5750.108,5750.108
3/16/2026 16:43:16.733,,228,-75148.517,None,60.01,131531.9316,132471.3068,132393.7442,132133.0134,228.8610925,0,-96.71439814,-1.687984682,132089.9655,-96.70617226,-1.687841113,143.5349394,2.505157285,23.02334124,0.40183311,,,,83.09967183,1.450362881,189.7746031,83.09967183,1.450362881,189.7746031,-38.09644608,-0.664908417,190.6036726,-155.5560452,-2.71496516,188.4955172,-135,-3.138203994,3.170065702,3.11679827,-2.35619449,1.697056275,60,-84.94445437,-718.8335994,618.6959994,185.0820543,,,5750.108,5750.108
3/16/2026 16:43:16.767,,228,-74901.24,None,60.011,131556.8412,132487.9878,132413.6573,132153.5042,228.8965837,0,-96.58791038,-1.685777054,132104.2852,-96.57335821,-1.68552307,143.6563273,2.507275903,23.1495009,0.404035011,,,,83.41805534,1.455919721,188.4420335,83.45961417,1.45664506,189.6341741,-37.81146286,-0.659934522,189.8656367,-155.4042285,-2.712315458,187.4037353,-135,-3.14216813,3.167210425,3.116350469,-2.35619449,1.697056275,60.01,14.32590904,-644.3424095,626.313599,3.702901418,,,5750.108,5750.108
3/16/2026 16:43:16.800,,228,-74787.754,None,60.012,131567.8429,132513.0421,132426.3979,132169.7828,228.9247791,0,-96.44535313,-1.68328896,132127.1262,-96.43079567,-1.683034885,143.7994394,2.50977368,23.2940334,0.406557579,,,,83.45961417,1.45664506,189.6341741,83.41805534,1.455919721,188.4420335,-37.30394828,-0.651076721,190.0854545,-155.4042285,-2.712315458,187.4037353,-135,-3.138954606,3.160850401,3.118873037,-2.35619449,1.697056275,60,-66.09836481,-485.049601,563.7887998,-12.64083401,,,5750.108,5750.108
3/16/2026 16:43:16.833,,228,-75079.541,None,60.011,131569.0463,132495.6931,132419.4258,132162.0558,228.9113954,0,-96.30973269,-1.680921937,132116.3209,-96.29402458,-1.680647779,143.9417236,2.512257007,23.43107488,0.408949404,,,,83.82007575,1.462936301,189.5012401,83.82007575,1.462936301,189.5012401,-37.59056127,-0.656079062,190.8150937,-155.0715259,-2.706508702,187.9063597,-90,-3.14358408,3.168336069,3.115458106,-1.570796327,1.2,60,49.85773018,-676.0511981,650.2176087,-24.02414084,,,5750.108,5750.108
3/16/2026 16:43:16.867,,228,-74782.67,None,60.009,131551.0047,132468.4609,132405.0272,132142.1598,228.8769346,0,-96.19017455,-1.678835254,132098.2026,-96.17396692,-1.678552378,144.0550517,2.514234956,23.54701525,0.410972945,,,,83.78077031,1.462250292,188.3082579,83.82007575,1.462936301,189.5012401,-37.52426261,-0.654921932,189.1323346,-155.4042285,-2.712315458,187.4037353,-135,-3.141488679,3.169156888,3.123288403,-2.35619449,1.697056275,60,-2.586386882,-690.5087906,454.161608,238.9335695,,,5750.108,5750.108
3/16/2026 16:43:16.900,,228,-74894.803,None,60.01,131571.8728,132504.4423,132417.9692,132165.4311,228.9172416,0,-96.07410796,-1.67680951,132117.727,-96.06261654,-1.676608947,144.1752003,2.516331945,23.66356819,0.413007178,,,,83.82007575,1.462936301,189.5012401,83.82007575,1.462936301,189.5012401,-37.01513378,-0.646035958,189.3606084,-155.0715259,-2.706508702,187.9063597,-135,-3.139545248,3.162367903,3.11951588,-2.35619449,1.697056275,60,-51.25977917,-521.2368164,549.2736019,23.2229937,,,5741.937,5741.937
3/16/2026 16:43:16.933,,228,-74985.062,None,60.012,131598.9661,132529.7456,132439.8417,132190.1825,228.9601123,0,-95.93683649,-1.674413671,132144.7552,-95.92477808,-1.674203212,144.310949,2.518701208,23.80119381,0.415409198,,,,83.82007575,1.462936301,189.5012401,84.1810291,1.469236125,189.3758168,-37.30394828,-0.651076721,190.0854545,-155.0715259,-2.706508702,187.9063597,-135,-3.143439337,3.169777929,3.1219179,-2.35619449,1.697056275,60.01,46.24387174,-709.9488007,489.6000062,174.1049228,,,5741.937,5741.937
3/16/2026 16:43:16.967,,228,-75013.027,None,60.012,131574.2324,132518.1233,132434.4465,132176.2892,228.9360484,0,-95.78566889,-1.671775298,132133.092,-95.76830903,-1.671472312,144.4605128,2.521311588,23.94983787,0.418003526,,,,84.1810291,1.469236125,189.3758168,84.1810291,1.469236125,189.3758168,-37.01513378,-0.646035958,189.3606084,-154.4114869,-2.694988849,188.9304634,-135,-3.140708437,3.167347546,3.112992375,-2.35619449,1.697056275,60,-22.12558281,-646.2144183,715.5071952,-47.16719409,,,5741.937,5741.937
