time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:43:17.000,,228,-75115.138,None,60.009,131533.657,132472.4009,132394.4996,132134.2038,228.8631544,0,-95.66190836,-1.66961527,132092.4287,-95.64401734,-1.669303012,144.5866105,2.523512407,24.07691059,0.420221364,,,,84.54244651,1.475544049,189.2579193,84.5767814,1.476143306,190.4525138,-36.79764576,-0.642240075,190.3201513,-154.2534043,-2.692229787,187.8488754,180,-3.145446318,3.165752482,3.112451151,3.141592654,1.2,60,96.33959222,-609.0623824,724.6511939,-211.9284037,,,5741.937,5741.937
3/16/2026 16:43:17.033,,228,-74812.378,None,60.009,131533.0006,132461.9901,132384.2355,132127.0788,228.8508136,0,-95.55728822,-1.667789304,132092.8539,-95.53375006,-1.667378485,144.6916103,2.525345,24.18133108,0.422043845,,,,84.54244651,1.475544049,189.2579193,84.14398641,1.468589609,188.1820395,-36.79764576,-0.642240075,190.3201513,-154.2534043,-2.692229787,187.8488754,-135,-3.135968094,3.167585075,3.114273632,-2.35619449,1.697056275,60,-140.6111036,-655.1999963,679.2912026,116.5198973,,,5741.937,5741.937
3/16/2026 16:43:17.067,,228,-74844.317,None,60.011,131592.563,132524.6935,132431.9087,132183.72,228.9489189,0,-95.43515221,-1.665657628,132138.0876,-95.42101292,-1.665410851,144.8060928,2.527343096,24.30302295,0.424167769,,,,84.54244651,1.475544049,189.2579193,84.1810291,1.469236125,189.3758168,-36.50727097,-0.637172079,189.6037974,-154.5839938,-2.697999662,187.3307236,180,-3.134646976,3.164515175,3.122167431,3.141592654,1.2,60.01,-173.6973554,-575.9280001,481.881596,267.7437595,,,5741.937,5741.937
3/16/2026 16:43:17.100,,228,-74748.586,None,60.013,131594.8889,132552.4259,132461.3052,132203.5776,228.9833133,0,-95.28250301,-1.662993397,132165.3247,-95.26349071,-1.66266157,144.960387,2.530036038,24.45684201,0.426852418,,,,84.54244651,1.475544049,189.2579193,84.50767544,1.47493718,188.0633936,-36.50727097,-0.637172079,189.6037974,-154.2534043,-2.692229787,187.8488754,-153.4349488,-3.13759875,3.167208117,3.119082205,-2.677945045,2.683281573,60.01,-99.90058029,-643.7087814,560.0735987,183.535763,,,5733.92,5733.92
3/16/2026 16:43:17.133,,228,-75004.675,None,60.013,131573.237,132514.2923,132432.1098,132173.8982,228.931907,0,-95.12187879,-1.660189976,132131.5951,-95.10170053,-1.659837798,145.1197701,2.532817798,24.61668203,0.429642152,,,,84.90430008,1.481859586,189.1475614,84.90430008,1.481859586,189.1475614,-36.29262973,-0.633425883,190.5696723,-154.2534043,-2.692229787,187.8488754,-135,-3.141697384,3.166243681,3.121871939,-2.35619449,1.697056275,60,2.617461052,-622.4544091,490.5648137,129.2721343,,,5733.92,5733.92
3/16/2026 16:43:17.167,,228,-74819.606,None,60.009,131525.072,132462.0694,132374.6413,132121.2701,228.8407526,0,-94.99837588,-1.658034443,132082.2867,-94.9828736,-1.657763877,145.2431301,2.534970836,24.73668776,0.431736647,,,,84.90430008,1.481859586,189.1475614,84.90430008,1.481859586,189.1475614,-36.21470128,-0.632065775,188.8923503,-153.9246444,-2.686491845,188.3732465,180,-3.139623463,3.167036611,3.118228492,3.141592654,2.4,60,-49.19634027,-636.5663904,582.5520127,103.210718,,,5733.92,5733.92
3/16/2026 16:43:17.200,,228,-74867.126,None,60.009,131541.3339,132471.1356,132388.9361,132134.4703,228.8636159,0,-94.89849979,-1.656291277,132098.4854,-94.88257637,-1.65601336,145.3468632,2.536781321,24.83680351,0.433483997,,,,84.90430008,1.481859586,189.1475614,84.90430008,1.481859586,189.1475614,-35.7066914,-0.62319933,189.1589808,-153.9246444,-2.686491845,188.3732465,-135,-3.137872946,3.159980651,3.119975842,-2.35619449,1.697056275,60,-92.94079521,-460.7424045,539.0496001,14.63359957,,,5733.92,5733.92
3/16/2026 16:43:17.233,,228,-74521.57,None,60.011,131601.84,132539.944,132434.0078,132192.5962,228.964293,0,-94.77660405,-1.654163794,132146.9537,-94.75973688,-1.653869407,145.4682333,2.538899628,24.96514315,0.435723946,,,,85.23635831,1.487655095,187.8488754,85.26656167,1.488182243,189.0447566,-35.62293931,-0.62173758,187.4843994,-153.7632878,-2.683675641,187.2961292,-153.4349488,-3.14205165,3.160637208,3.119399587,-2.677945045,2.683281573,60,11.39396889,-473.2127978,550.4400038,-88.62117484,,,5733.92,5733.92
3/16/2026 16:43:17.267,,228,-74815.085,None,60.014,131608.3411,132548.3438,132445.7809,132201.4924,228.9797017,0,-94.61934734,-1.651419147,132165.3072,-94.60225044,-1.65112075,145.627992,2.541687943,25.12320747,0.438482689,,,,85.62920296,1.494511528,188.9495171,85.26656167,1.488182243,189.0447566,-35.7066914,-0.62319933,189.1589808,-153.4349488,-2.677945045,187.8297101,-135,-3.139302993,3.164887273,3.116427734,-2.35619449,1.697056275,60,-57.17866162,-584.0064074,625.9679891,15.21707993,,,5733.92,5733.92
3/16/2026 16:43:17.300,,228,-74767.55,None,60.012,131567.9808,132508.1606,132405.5138,132161.2226,228.9099523,0,-94.46934772,-1.64880116,132125.7726,-94.44640072,-1.648400659,145.773142,2.54422129,25.26911374,0.441029234,,,,85.62920296,1.494511528,188.9495171,85.62920296,1.494511528,188.9495171,-35.49564128,-0.61951581,190.1346891,-153.2703062,-2.675071489,186.7571685,-116.5650512,-3.142912187,3.1637371,3.116100723,-2.034443936,2.683281573,60,32.94227521,-557.8703975,630.2880035,-105.3598812,,,5720.922,5720.922
3/16/2026 16:43:17.333,,228,-74963.016,None,60.009,131534.9055,132482.588,132378.0347,132132.5238,228.8602446,0,-94.34521089,-1.646634564,132091.6765,-94.32694385,-1.646315744,145.8910712,2.546279541,25.38965594,0.443133092,,,,85.62920296,1.494511528,188.9495171,85.62920296,1.494511528,188.9495171,-35.49564128,-0.61951581,190.1346891,-153.1084807,-2.672247101,188.3694243,-135,-3.140827272,3.165795351,3.115380193,-2.35619449,1.697056275,60,-19.10289585,-609.5951921,653.5583921,-24.86030411,,,5720.922,5720.922
3/16/2026 16:43:17.367,,228,-74611.757,None,60.01,131574.2084,132504.0848,132399.1373,132159.7977,228.9074843,0,-94.22428527,-1.644524013,132118.9215,-94.20512708,-1.64418964,146.0163467,2.548466012,25.5175984,0.445366109,,,,85.62920296,1.494511528,188.9495171,85.60129465,1.494024436,187.7530293,-35.62293931,-0.62173758,187.4843994,-153.2726383,-2.675112191,189.4404392,-135,-3.138214076,3.170203592,3.1204783,-2.35619449,1.697056275,60.01,-84.34199646,-710.6688048,529.5456047,265.4651966,,,5720.922,5720.922
3/16/2026 16:43:17.400,,228,-74740.334,None,60.012,131597.8768,132522.811,132431.2889,132184.6472,228.950525,0,-94.08265116,-1.642052032,132143.3287,-94.05769885,-1.641616532,146.1530882,2.550852601,25.65486004,0.447761777,,,,85.99219546,1.500846942,188.8618543,85.62920296,1.494511528,188.9495171,-34.90249562,-0.609163466,188.7512649,-152.6164934,-2.663660302,187.8488754,-135,-3.13612806,3.160016067,3.111422079,-2.35619449,1.697056275,60.01,-136.3782768,-460.814397,750.4415944,-153.2489206,,,5720.922,5720.922
3/16/2026 16:43:17.433,,228,-74878.488,None,60.012,131575.3471,132495.6904,132410.18,132161.0579,228.9096671,0,-93.93730924,-1.639515337,132119.8322,-93.91696339,-1.639160235,146.3012971,2.553439334,25.80335086,0.450353431,,,,85.99219546,1.500846942,188.8618543,85.99219546,1.500846942,188.8618543,-35.20015133,-0.614358538,189.4404392,-153.1084807,-2.672247101,188.3694243,-135,-3.140007177,3.167797872,3.122600532,-2.35619449,1.697056275,60,-39.56142393,-657.6767984,473.6735777,223.5646446,,,5720.922,5720.922
3/16/2026 16:43:17.467,,228,-74690.222,None,60.009,131556.7815,132465.996,132374.5069,132133.0604,228.8611739,0,-93.81822976,-1.637437008,132089.1942,-93.79704021,-1.63706718,146.4236573,2.555574922,25.92626397,0.452498669,,,,85.99219546,1.500846942,188.8618543,86.35551049,1.507187985,188.7817788,-34.90249562,-0.609163466,188.7512649,-152.6164934,-2.663660302,187.8488754,-135,-3.144255165,3.164738388,3.116158971,-2.35619449,1.697056275,60,66.42055569,-578.6640038,632.3759992,-120.132551,,,5720.922,5720.922
3/16/2026 16:43:17.500,,228,-74703.715,None,60.009,131553.0812,132473.383,132388.0839,132138.835,228.8711759,0,-93.70847625,-1.635521448,132096.6023,-93.69239545,-1.635240785,146.5316119,2.557459086,26.03317358,0.454364594,,,,86.35551049,1.507187985,188.7817788,85.99219546,1.500846942,188.8618543,-34.90249562,-0.609163466,188.7512649,-152.6164934,-2.663660302,187.8488754,-135,-3.136087727,3.166622552,3.118024896,-2.35619449,1.697056275,60,-137.2780367,-625.7952127,586.0511921,177.0220574,,,5720.922,5720.922
3/16/2026 16:43:17.533,,228,-74715.97,None,60.012,131593.2415,132518.1668,132423.0883,132178.8183,228.9404291,0,-93.57179034,-1.633135828,132136.6725,-93.55514993,-1.632845398,146.6624864,2.559743278,26.17031446,0.456758154,,,,86.35551049,1.507187985,188.7817788,86.35551049,1.507187985,188.7817788,-34.90249562,-0.609163466,188.7512649,-152.6164934,-2.663660302,187.8488754,180,-3.140033383,3.168906744,3.120418456,3.141592654,1.2,60.01,-38.89598299,-683.1216189,526.6799916,195.3376103,,,5708.656,5708.656
3/16/2026 16:43:17.567,,228,-74919.341,None,60.013,131583.3876,132517.6566,132437.2214,132180.0979,228.9426453,0,-93.42054181,-1.630496044,132139.4062,-93.39837143,-1.630109097,146.8236596,2.56255628,26.32359215,0.459433354,,,,86.71911923,1.513534155,188.7093002,86.35551049,1.507187985,188.7817788,-34.69515353,-0.605544664,189.7366596,-152.2924494,-2.658004668,188.4038216,-153.4349488,-3.137297082,3.168100944,3.117438022,-2.677945045,2.683281573,60.01,-107.113764,-666.4320178,602.6399996,170.9057822,,,5708.656,5708.656
3/16/2026 16:43:17.600,,228,-74897.136,None,60.012,131563.2175,132467.8875,132393.2868,132142.1,228.8768311,0,-93.27048792,-1.627877109,132095.1388,-93.24708376,-1.627468629,146.9706927,2.565122492,26.47215174,0.462026208,,,,86.71911923,1.513534155,188.7093002,86.35551049,1.507187985,188.7817788,-34.69515353,-0.605544664,189.7366596,-152.2924494,-2.658004668,188.4038216,-153.4349488,-3.134656614,3.170667156,3.120030876,-2.677945045,2.683281573,60,-172.8973038,-730.6560139,537.7823964,365.7709213,,,5708.656,5708.656
3/16/2026 16:43:17.633,,228,-75073.968,None,60.009,131513.2383,132448.0206,132366.2909,132109.8596,228.8209889,0,-93.15643914,-1.625886582,132068.3588,-93.13836062,-1.625571053,147.0888606,2.56718491,26.58828076,0.464053042,,,,86.73983936,1.51389579,189.9073458,86.73983936,1.51389579,189.9073458,-34.19176906,-0.596758947,190.047573,-152.2924494,-2.658004668,188.4038216,-135,-3.139466843,3.163943857,3.12205771,-2.35619449,1.697056275,60,-53.31688695,-562.5647939,487.1375934,128.7440874,,,5708.656,5708.656
3/16/2026 16:43:17.667,,228,-74621.952,None,60.009,131547.6157,132464.8062,132388.1122,132134.1646,228.8630864,0,-93.04643731,-1.623966688,132090.6719,-93.02762158,-1.623638292,147.1924216,2.56899239,26.69976069,0.465998734,,,,87.08299271,1.519884945,188.6444274,87.06432655,1.519559159,187.4459922,-34.19176906,-0.596758947,190.047573,-152.1218085,-2.655026422,187.3422536,-153.4349488,-3.143197451,3.165751337,3.121025156,-2.677945045,2.683281573,60,39.98859618,-608.1263933,510.076793,58.06100409,,,5708.656,5708.656
3/16/2026 16:43:17.700,,228,-74885.371,None,60.012,131592.035,132516.6998,132432.0919,132180.9345,228.9440944,0,-92.90995703,-1.621584658,132134.3807,-92.89580258,-1.621337616,147.3302393,2.571397763,26.82973782,0.468267262,,,,87.08299271,1.519884945,188.6444274,86.71911923,1.513534155,188.7093002,-34.19176906,-0.596758947,190.047573,-151.7983718,-2.649381387,187.9063597,-135,-3.134871771,3.16815671,3.117648649,-2.35619449,3.39411255,60,-167.5262446,-668.9231951,595.7856061,240.6638337,,,5708.656,5708.656
3/16/2026 16:43:17.733,,228,-74858.774,None,60.013,131586.3254,132500.2952,132428.9141,132172.4966,228.9294794,0,-92.75378481,-1.618858939,132128.5801,-92.73898612,-1.618600653,147.4858257,2.574113259,26.98763356,0.471023063,,,,87.1014232,1.520206618,189.8428824,87.08299271,1.519884945,188.6444274,-33.89145784,-0.591517528,189.3758168,-151.4768814,-2.643770321,188.4764176,-153.4349488,-3.138485598,3.165630787,3.114793384,-2.677945045,2.683281573,60,-77.93623322,-603.1152089,668.8223964,12.22904577,,,5696.258,5696.258
3/16/2026 16:43:17.767,,228,-74825.309,None,60.01,131547.81,132457.1747,132372.5461,132126.4803,228.8497769,0,-92.61934487,-1.616512519,132077.9955,-92.60374884,-1.616240317,147.6215676,2.576482401,27.1225437,0.473377689,,,,87.46323826,1.526521482,189.7859847,87.44710185,1.526239849,188.5871682,-33.89145784,-0.591517528,189.3758168,-151.4768814,-2.643770321,188.4764176,-135,-3.142480166,3.167999929,3.11714801,-2.35619449,1.697056275,60,22.24687344,-662.3280142,609.8112021,30.26993864,,,5696.258,5696.258
3/16/2026 16:43:17.800,,228,-74824.531,None,60.008,131549.6381,132449.4856,132375.1161,132125.3759,228.8478641,0,-92.51510404,-1.614693173,132079.2335,-92.50430964,-1.614504775,147.7238937,2.578268329,27.22706498,0.47520193,,,,87.44710185,1.526239849,188.5871682,87.44710185,1.526239849,188.5871682,-33.89145784,-0.591517528,189.3758168,-151.4768814,-2.643770321,188.4764176,-135,-3.140744624,3.169785857,3.118972251,-2.35619449,1.697056275,60,-21.12309894,-707.068817,564.3215889,163.8703271,,,5696.258,5696.258
3/16/2026 16:43:17.833,,228,-74718.806,None,60.011,131598.315,132509.5554,132421.4898,132177.0905,228.9374363,0,-92.39937396,-1.612673302,132139.8486,-92.38833657,-1.612480664,147.838417,2.580267137,27.34526404,0.477264892,,,,87.44710185,1.526239849,188.5871682,87.08299271,1.519884945,188.6444274,-33.89145784,-0.591517528,189.3758168,-151.3017083,-2.640712975,187.4229442,-135,-3.132365609,3.171784665,3.117977867,-2.35619449,1.697056275,60.01,-229.9335799,-757.5264128,586.0367959,401.4231968,,,5696.258,5696.258
3/16/2026 16:43:17.867,,228,-74706.739,None,60.013,131632.7046,132535.7763,132458.6336,132209.67,228.9938657,0,-92.2531833,-1.610121794,132162.1807,-92.24134204,-1.609915125,147.9863684,2.582849377,27.48898422,0.479773283,,,,87.44710185,1.526239849,188.5871682,87.43075898,1.525954612,187.3883668,-33.69006753,-0.588002604,190.3731073,-151.3017083,-2.640712975,187.4229442,-135,-3.135869737,3.170851981,3.120486258,-2.35619449,1.697056275,60,-142.6377176,-738.144001,523.9439801,356.8377385,,,5696.258,5696.258
3/16/2026 16:43:17.900,,228,-74982.557,None,60.012,131583.1409,132496.775,132427.2591,132169.7107,228.9246542,0,-92.10260842,-1.607493767,132136.9646,-92.08531857,-1.607192002,148.1409307,2.585546998,27.64247125,0.482452137,,,,87.81141744,1.532598355,188.5375294,87.82525589,1.532839882,189.7366596,-33.38851358,-0.582739494,189.7100946,-150.9809171,-2.635114112,188.0021276,-135,-3.140031884,3.168286492,3.117566249,-2.35619449,1.697056275,60,-38.88308872,-670.8959918,598.1183901,111.6606904,,,5696.258,5696.258
3/16/2026 16:43:17.933,,228,-74871.979,None,60.009,131537.4082,132449.4557,132379.4842,132122.766,228.8433436,0,-91.97852195,-1.605328049,132078.7402,-91.96574712,-1.605105086,148.2625887,2.58767033,27.77063551,0.484689025,,,,87.81141744,1.532598355,188.5375294,87.82525589,1.532839882,189.7366596,-33.08485293,-0.577439616,189.0523737,-150.9809171,-2.635114112,188.0021276,-135,-3.137944968,3.165109946,3.119803137,-2.35619449,1.697056275,60,-90.83373327,-588.8159949,542.2464002,137.403328,,,5683.915,5683.915
3/16/2026 16:43:17.967,,228,-74956.752,None,60.008,131541.7783,132444.4137,132389.7834,132125.9713,228.8488954,0,-91.87949794,-1.603599754,132083.0586,-91.86631604,-1.603369687,148.3649506,2.589456882,27.86811205,0.486390312,,,,87.82525589,1.532839882,189.7366596,87.82525589,1.532839882,189.7366596,-33.38851358,-0.582739494,189.7100946,-150.9809171,-2.635114112,188.0021276,-153.4349488,-3.136209569,3.172196376,3.121504424,-2.677945045,2.683281573,60,-134.9048224,-768.8303964,499.9535882,403.7816305,,,5683.915,5683.915
3/16/2026 16:43:18.000,,228,-75111.235,None,60.01,131593.0511,132505.1264,132428.6129,132176.2424,228.9359673,0,-91.75903041,-1.601497199,132134.2663,-91.74535815,-1.601258573,148.4907384,2.591652294,27.98850111,0.488491497,,,,88.17591017,1.538959953,188.4955172,87.82525589,1.532839882,189.7366596,-32.88737707,-0.573993012,190.0589382,-150.6621063,-2.629549814,188.5871682,-135,-3.134098455,3.165645306,3.118041311,-2.35619449,1.697056275,60,-186.6541352,-605.6783895,588.1247966,204.2077282,,,5683.915,5683.915
3/16/2026 16:43:18.033,,228,-75118.81,None,60.012,131619.5672,132520.9947,132453.243,132198.5705,228.9746407,0,-91.61815329,-1.59903843,132160.7033,-91.60390454,-1.598789742,148.6287235,2.594060588,28.12989201,0.490959234,,,,88.18744731,1.539161315,189.694913,88.18744731,1.539161315,189.694913,-32.88737707,-0.573993012,190.0589382,-150.6621063,-2.629549814,188.5871682,-153.4349488,-3.137951057,3.1680536,3.120509048,-2.677945045,2.683281573,60,-91.2954008,-666.388781,526.6079884,231.0761935,,,5683.915,5683.915
3/16/2026 16:43:18.067,,228,-74875.968,None,60.011,131587.2118,132494.4047,132429.9231,132171.1594,228.9271633,0,-91.47800417,-1.596592366,132127.9589,-91.46839892,-1.596424723,148.7674768,2.59648229,28.26488921,0.493315379,,,,88.54978371,1.545485278,189.6607498,88.54978371,1.545485278,189.6607498,-32.58255421,-0.56867285,189.4100314,-150.4824817,-2.626414772,187.5419953,-135,-3.141910001,3.16515514,3.119730151,-2.35619449,1.697056275,60,7.952563407,-591.2640101,542.9376214,40.37382533,,,5683.915,5683.915
3/16/2026 16:43:18.100,,228,-74702.65,None,60.009,131556.718,132462.5668,132411.3349,132144.193,228.8804563,0,-91.36380364,-1.594599191,132097.4199,-91.35372678,-1.594423316,148.8804641,2.598454291,28.38129103,0.495346974,,,,88.54055065,1.54532413,188.4611366,88.54055065,1.54532413,188.4611366,-32.58255421,-0.56867285,189.4100314,-150.4824817,-2.626414772,187.5419953,-153.4349488,-3.139747446,3.167127141,3.121761746,-2.677945045,2.683281573,60,-45.93684109,-640.5840065,492.4224233,194.0984243,,,5683.915,5683.915
3/16/2026 16:43:18.133,,228,-74778.466,None,60.01,131562.7431,132474.4635,132414.3859,132151.1867,228.8925697,0,-91.25429971,-1.592687987,132115.6566,-91.23866291,-1.592415073,148.9926292,2.600411941,28.49277022,0.497292653,,,,88.54055065,1.54532413,188.4611366,88.90530941,1.551690372,188.4343918,-32.58255421,-0.56867285,189.4100314,-150.1644609,-2.620864262,188.1361209,-153.4349488,-3.144105445,3.169084791,3.118156915,-2.677945045,2.683281573,60.01,62.56509023,-689.7456053,583.7760121,43.40450296,,,5683.915,5683.915
3/16/2026 16:43:18.167,,228,-74949.048,None,60.011,131580.5953,132499.2839,132440.9252,132174.2688,228.9325489,0,-91.11881432,-1.59032332,132133.1906,-91.10783467,-1.590131689,149.1261254,2.602741889,28.62247483,0.499556426,,,,88.90530941,1.551690372,188.4343918,88.91223616,1.551811266,189.6341741,-32.58255421,-0.56867285,189.4100314,-150.1644609,-2.620864262,188.1361209,-153.4349488,-3.141942955,3.171414739,3.120420688,-2.677945045,2.683281573,60.01,8.721957557,-748.324805,527.5008024,212.102045,,,5670.15,5670.15
3/16/2026 16:43:18.200,,228,-74996.165,None,60.011,131562.7316,132491.9283,132426.0629,132160.919,228.9094265,0,-90.98363358,-1.587963971,132115.4686,-90.96685943,-1.587671207,149.2631862,2.605134052,28.76211657,0.501993634,,,,88.91223616,1.551811266,189.6341741,88.91223616,1.551811266,189.6341741,-32.08218716,-0.559939797,189.7821909,-150.1644609,-2.620864262,188.1361209,-116.5650512,-3.139482473,3.165073849,3.122857896,-2.034443936,2.683281573,60,-52.86759759,-590.3712087,466.7328028,176.5060036,,,5670.15,5670.15
3/16/2026 16:43:18.233,,228,-74832.422,None,60.009,131534.5443,132460.4556,132393.5071,132130.1749,228.8561762,0,-90.86410851,-1.585877865,132087.0215,-90.85205507,-1.585667493,149.3878671,2.607310143,28.87654685,0.503990819,,,,89.27015694,1.558058162,188.415286,89.2747757,1.558138775,189.6151893,-31.77419773,-0.554564368,189.1475614,-149.6644615,-2.612137626,187.699334,-135,-3.143806268,3.161874511,3.116128445,-2.35619449,1.697056275,60,55.0906504,-508.1184223,632.7216075,-179.6938357,,,5670.15,5670.15
3/16/2026 16:43:18.267,,228,-74768.731,None,60.008,131555.3493,132488.6791,132413.9645,132153.3428,228.8963041,0,-90.76507803,-1.584149458,132107.7776,-90.75261063,-1.58393186,149.4794634,2.608908801,28.97844983,0.505769362,,,,89.27015694,1.558058162,188.415286,89.27015694,1.558058162,188.415286,-32.08218716,-0.559939797,189.7821909,-149.6644615,-2.612137626,187.699334,-116.5650512,-3.141990022,3.168848598,3.117906988,-2.034443936,2.683281573,60,9.89094639,-685.2383927,588.6287978,86.71864849,,,5670.15,5670.15
3/16/2026 16:43:18.300,,228,-74868.077,None,60.011,131599.8787,132534.3351,132441.8559,132192.6917,228.9644585,0,-90.6451486,-1.582056294,132152.3775,-90.62695779,-1.581738804,149.5994228,2.611002487,29.0964549,0.507828939,,,,89.2747757,1.558138775,189.6151893,89.2747757,1.558138775,189.6151893,-31.77419773,-0.554564368,189.1475614,-149.6644615,-2.612137626,187.699334,-135,-3.139877579,3.165566855,3.119966565,-2.35619449,1.697056275,60.01,-42.97648621,-600.9408075,537.5663982,106.3508955,,,5670.15,5670.15
3/16/2026 16:43:18.333,,228,-75087.893,None,60.013,131608.5304,132532.1908,132463.5843,132202.1029,228.9807591,0,-90.48902865,-1.579331487,132160.8139,-90.4754077,-1.579093757,149.755139,2.613720248,29.25172472,0.510538908,,,,89.2747757,1.558138775,189.6151893,89.2747757,1.558138775,189.6151893,-31.58381652,-0.551241589,190.1687672,-149.349332,-2.60663758,188.3082579,-135,-3.137232532,3.164961837,3.117176488,-2.35619449,1.697056275,60.01,-109.262983,-588.9312169,608.9760011,89.2181988,,,5670.15,5670.15
3/16/2026 16:43:18.367,,228,-75049.589,None,60.01,131546.3125,132474.7521,132392.7784,132138.6142,228.8707934,0,-90.35393018,-1.576973574,132098.5203,-90.33973563,-1.576725832,149.8907564,2.616087217,29.38802326,0.512917767,,,,89.63737333,1.564467297,189.6037974,89.63737333,1.564467297,189.6037974,-31.39547114,-0.547954342,191.19205,-149.1621681,-2.603370952,187.2769073,-135,-3.141193129,3.164041559,3.116288719,-2.35619449,1.697056275,60,-10.00664486,-568.5408014,627.3215903,-48.77414405,,,5670.15,5670.15
3/16/2026 16:43:18.400,,228,-74888.352,None,60.007,131497.1586,132433.2581,132366.28,132099.587,228.8031963,0,-90.25513219,-1.575249224,132049.3092,-90.24051746,-1.574994148,149.9943193,2.61789473,29.48394989,0.514592002,,,,90,1.570796327,189.6,89.63737333,1.564467297,189.6037974,-31.27480548,-0.545848329,189.5430294,-148.8479776,-2.597887294,187.8948642,-135,-3.139461445,3.163743059,3.112479296,-2.35619449,1.697056275,60,-53.35806795,-555.9696011,723.9744102,-114.6467412,,,5663.33,5663.33
3/16/2026 16:43:18.433,,228,-74989.195,None,60.008,131544.4603,132469.7061,132398.2579,132138.1433,228.8699779,0,-90.16655703,-1.573703295,132096.5581,-90.15157578,-1.573441823,150.0813006,2.619412841,29.57161349,0.516122021,,,,90,1.570796327,189.6,90,1.570796327,189.6,-31.58381652,-0.551241589,190.1687672,-148.8479776,-2.597887294,187.8948642,-135,-3.14423815,3.17065443,3.114009315,-2.35619449,1.697056275,60,66.25772267,-732.0096159,686.1023989,-20.35050575,,,5663.33,5663.33
3/16/2026 16:43:18.467,,228,-74712.067,None,60.011,131604.0197,132545.0634,132467.6527,132206.2667,228.987971,0,-90.04161668,-1.571522675,132168.0349,-90.03134628,-1.571343423,150.2017162,2.621514489,29.69788536,0.51832588,,,,90,1.570796327,188.4,90,1.570796327,188.4,-31.27480548,-0.545848329,189.5430294,-149.1621681,-2.603370952,187.2769073,-135,-3.14213975,3.167362818,3.121696832,-2.35619449,1.697056275,60,13.62295038,-647.3519994,493.5456119,140.1834372,,,5663.33,5663.33
3/16/2026 16:43:18.500,,228,-74871.85,None,60.013,131604.2894,132552.641,132470.7937,132209.9376,228.9943292,0,-89.89595839,-1.568980458,132168.2179,-89.87983943,-1.568699129,150.3529105,2.624153329,29.84659615,0.520921373,,,,90,1.570796327,188.4,90,1.570796327,189.6,-30.96375653,-0.5404195,188.9228414,-148.8479776,-2.597887294,187.8948642,-116.5650512,-3.139495456,3.164572829,3.118808667,-2.034443936,2.683281573,60,-52.22121406,-575.4239955,567.0576179,60.58759162,,,5663.33,5663.33
3/16/2026 16:43:18.533,,228,-74921.731,None,60.01,131557.314,132504.3896,132407.6612,132157.1399,228.9028809,0,-89.76061848,-1.566618331,132121.1531,-89.74391366,-1.566326777,150.4842414,2.626445485,29.97610359,0.523181705,,,,90.36262667,1.577125356,189.6037974,90,1.570796327,189.6,-30.77753039,-0.537169241,189.9528363,-148.344451,-2.589099097,187.49592,-153.4349488,-3.137123104,3.163614726,3.112280802,-2.677945045,2.683281573,60,-111.9648495,-554.2416141,727.5887872,-61.38232363,,,5663.33,5663.33
3/16/2026 16:43:18.567,,228,-74694.096,None,60.008,131534.5311,132481.7244,132389.4528,132135.9242,228.8661342,0,-89.66165328,-1.564891062,132086.3031,-89.64455223,-1.564592593,150.5859882,2.628221302,30.0766256,0.524936145,,,,90.36493634,1.577165667,188.4038216,90.36262667,1.577125356,189.6037974,-30.65066796,-0.534955074,188.3082579,-148.344451,-2.589099097,187.49592,-135,-3.141717949,3.163176376,3.114035242,-2.35619449,1.697056275,60.01,3.118046977,-538.4160089,683.956785,-148.6588231,,,5663.33,5663.33
3/16/2026 16:43:18.600,,228,-74925.461,None,60.008,131560.1424,132508.4931,132414.8372,132161.8464,228.9110328,0,-89.56287447,-1.563167047,132123.8452,-89.54532261,-1.562860709,150.6818171,2.629893832,30.17832206,0.526711083,,,,90.36262667,1.577125356,189.6037974,90.36262667,1.577125356,189.6037974,-30.77753039,-0.537169241,189.9528363,-148.344451,-2.589099097,187.49592,-135,-3.139986065,3.167063073,3.11581018,-2.35619449,1.697056275,60,-40.2469271,-641.0304145,640.0367893,41.24055228,,,5656.765,5656.765
3/16/2026 16:43:18.633,,228,-74570.011,None,60.011,131598.7412,132542.4011,132444.1267,132195.7683,228.9697872,0,-89.43288812,-1.560898357,132150.4733,-89.4200607,-1.560674477,150.8149002,2.632216569,30.30314638,0.528889678,,,,90.36493634,1.577165667,188.4038216,90.36493634,1.577165667,188.4038216,-30.65066796,-0.534955074,188.3082579,-148.344451,-2.589099097,187.49592,-153.4349488,-3.137840144,3.167171643,3.117988775,-2.677945045,2.683281573,60,-93.42846687,-638.3519977,586.0943972,145.6860674,,,5656.765,5656.765
3/16/2026 16:43:18.667,,228,-74853.634,None,60.01,131578.1215,132518.7471,132420.5008,132173.1307,228.9305777,0,-89.30796766,-1.558718084,132141.6386,-89.2893263,-1.558392731,150.9398526,2.634397401,30.42947921,0.531094602,,,,90.72984306,1.583534491,188.415286,90.36262667,1.577125356,189.6037974,-30.46554492,-0.531724067,189.3415961,-148.344451,-2.589099097,187.49592,-135,-3.135518087,3.166121468,3.120193699,-2.35619449,1.697056275,60,-151.2406196,-615.3983983,531.2591944,235.3798236,,,5656.765,5656.765
3/16/2026 16:43:18.700,,228,-74852.741,None,60.008,131557.3195,132497.9537,132416.3244,132157.8841,228.9041699,0,-89.20377056,-1.556899501,132120.7575,-89.18467996,-1.556566308,151.0416624,2.636174317,30.53899493,0.533006012,,,,91.08776384,1.589781387,189.6341741,91.08776384,1.589781387,189.6341741,-30.15154798,-0.526243787,188.7360061,-148.0333563,-2.583669471,188.1284667,-153.4349488,-3.146347695,3.162418104,3.116675483,-2.677945045,2.683281573,60,119.1352626,-520.7471983,620.6543868,-219.0424511,,,5656.765,5656.765
3/16/2026 16:43:18.733,,228,-74855.995,None,60.008,131572.7599,132510.1819,132404.609,132163.1819,228.9133459,0,-89.10490759,-1.555174017,132124.1226,-89.08547752,-1.554834899,151.1394234,2.637880568,30.63246779,0.534637421,,,,90.72984306,1.583534491,188.415286,91.08776384,1.589781387,189.6341741,-30.15154798,-0.526243787,188.7360061,-148.0333563,-2.583669471,188.1284667,-153.4349488,-3.144616286,3.164124355,3.118306892,-2.677945045,2.683281573,60,75.2708084,-563.4576122,579.9743907,-91.78758685,,,5656.765,5656.765
3/16/2026 16:43:18.767,,228,-74439.634,None,60.011,131601.6677,132547.5621,132446.4963,132199.2556,228.9758274,0,-88.98022097,-1.552997825,132152.9316,-88.96027282,-1.552649664,151.2607916,2.639998842,30.75454155,0.53676801,,,,90.72984306,1.583534491,188.415286,90.72984306,1.583534491,188.415286,-30.33553851,-0.529455027,187.699334,-147.8388163,-2.580274106,187.1115176,-153.4349488,-3.136184155,3.169453869,3.117042116,-2.677945045,2.683281573,60.02,-134.6689702,-693.0719874,608.3568099,219.3841477,,,5656.765,5656.765
3/16/2026 16:43:18.800,,228,-74726.698,None,60.011,131595.7014,132530.9467,132416.8964,132181.838,228.9456593,0,-88.84997123,-1.550724538,132134.6161,-88.8243578,-1.5502775,151.3928526,2.642303742,30.89519005,0.539222789,,,,91.09469059,1.589902282,188.4343918,91.08776384,1.589781387,189.6341741,-30.33553851,-0.529455027,187.699334,-148.0333563,-2.583669471,188.1284667,-135,-3.140058887,3.171758769,3.12289226,-2.35619449,1.697056275,60,-38.18878845,-750.2975884,465.8256032,322.6607736,,,5650.127,5650.127
3/16/2026 16:43:18.833,,228,-74791.44,None,60.009,131553.125,132478.5679,132388.0251,132140.5626,228.8741681,0,-88.73517965,-1.548721047,132104.1871,-88.71419749,-1.548354839,151.5104864,2.644356838,31.00561792,0.541150119,,,,91.08776384,1.589781387,189.6341741,91.45021629,1.596107376,189.6607498,-30.15154798,-0.526243787,188.7360061,-147.5288077,-2.574863436,187.7530293,-135,-3.144462215,3.170600625,3.116013555,-2.35619449,1.697056275,60,71.88662838,-725.1983966,635.7312091,17.58055919,,,5650.127,5650.127
3/16/2026 16:43:18.867,,228,-74699.078,None,60.007,131545.5769,132488.6573,132392.4238,132142.8987,228.8782143,0,-88.65180663,-1.547265914,132096.5679,-88.63047402,-1.546893589,151.5895833,2.645737341,31.08933661,0.542611286,,,,91.45944935,1.596268523,188.4611366,91.45944935,1.596268523,188.4611366,-29.65472279,-0.517572551,189.1780114,-147.5288077,-2.574863436,187.7530293,-135,-3.143162112,3.163309892,3.117474722,-2.35619449,1.697056275,60,39.07175989,-544.2767901,599.4432044,-94.23817412,,,5650.127,5650.127
3/16/2026 16:43:18.900,,228,-74575.541,None,60.008,131574.9088,132519.3029,132419.7961,132172.015,228.9286454,0,-88.55854085,-1.545638119,132137.8151,-88.53669099,-1.545256767,151.6851884,2.647405964,31.17924692,0.544180517,,,,91.45944935,1.596268523,188.4611366,91.45944935,1.596268523,188.4611366,-29.8355391,-0.520728391,188.1361209,-147.5288077,-2.574863436,187.7530293,-135,-3.14152529,3.168134355,3.119043953,-2.35619449,1.697056275,60,-1.677544887,-661.6511858,560.5632011,102.7655296,,,5650.127,5650.127
3/16/2026 16:43:18.933,,228,-74980.699,None,60.011,131618.8977,132553.686,132450.1031,132208.2243,228.9913617,0,-88.42865047,-1.543371104,132157.6976,-88.40653894,-1.542985185,151.8109592,2.649601078,31.31095627,0.546479279,,,,91.45021629,1.596107376,189.6607498,91.81255269,1.602431339,189.694913,-29.65472279,-0.517572551,189.1780114,-147.2209193,-2.56948977,188.4,-135,-3.145416524,3.167173629,3.115969049,-2.35619449,1.697056275,60,95.84556778,-641.4047887,639.3311985,-93.77197763,,,5650.127,5650.127
3/16/2026 16:43:18.967,,228,-75028.406,None,60.011,131591.5978,132518.8258,132417.401,132176.5939,228.9365761,0,-88.29298065,-1.541003219,132130.6372,-88.27553165,-1.540698676,151.9381949,2.65182176,31.44728756,0.548858709,,,,91.81255269,1.602431339,189.694913,91.81255269,1.602431339,189.694913,-29.16025078,-0.508942387,189.6341741,-147.2209193,-2.56948977,188.4,-153.4349488,-3.143130015,3.160764147,3.118348479,-2.677945045,2.683281573,60,38.53319484,-481.7519975,579.8303963,-136.6115936,,,5650.127,5650.127
3/16/2026 16:43:19.000,,228,-75085.661,None,60.008,131538.6868,132480.2875,132372.1528,132131.0455,228.857684,0,-88.193506,-1.539267059,132089.6494,-88.17547758,-1.538952403,152.0468791,2.653718658,31.54455147,0.550556284,,,,92.17474411,1.608752772,189.7366596,91.81255269,1.602431339,189.694913,-29.16025078,-0.508942387,189.6341741,-146.9151471,-2.564153037,189.0523737,-116.5650512,-3.141383742,3.162661045,3.114709321,-2.034443936,2.683281573,60,-5.235794212,-529.2576148,672.6816156,-138.1882066,,,5643.42,5643.42
3/16/2026 16:43:19.033,,228,-75015.072,None,60.006,131556.5342,132481.481,132372.0783,132137.3422,228.8685903,0,-88.11547063,-1.537905084,132095.4462,-88.09728972,-1.537587768,152.1235039,2.655056012,31.62383543,0.55194005,,,,92.17474411,1.608752772,189.7366596,91.81255269,1.602431339,189.694913,-28.84266014,-0.503399384,189.0523737,-146.9151471,-2.564153037,189.0523737,-135,-3.140019107,3.158455396,3.116093087,-2.35619449,1.697056275,60,-39.43833062,-422.3231932,638.0640189,-176.3024951,,,5643.42,5643.42
3/16/2026 16:43:19.067,,228,-74984.789,None,60.009,131612.2724,132535.4194,132424.2127,132191.2752,228.962005,0,-88.01735615,-1.536192664,132151.1119,-87.99878121,-1.53586847,152.2238216,2.656806887,31.71974873,0.553614053,,,,91.81255269,1.602431339,189.694913,91.81255269,1.602431339,189.694913,-29.16025078,-0.508942387,189.6341741,-146.7155595,-2.560669578,188.048079,-153.4349488,-3.138299809,3.165749274,3.114283631,-2.677945045,2.683281573,60,-82.54617531,-607.0752079,679.9679997,9.653383451,,,5643.42,5643.42
3/16/2026 16:43:19.100,,228,-74865.744,None,60.011,131623.0901,132545.7076,132457.3899,132209.3827,228.993368,0,-87.88737566,-1.533924076,132161.831,-87.86827018,-1.533590623,152.3492108,2.658995341,31.85132273,0.555910453,,,,92.18858256,1.608994298,188.5375294,92.53676174,1.615071171,189.7859847,-29.33789365,-0.51204284,188.5871682,-146.7155595,-2.560669578,188.048079,-153.4349488,-3.148661794,3.171038181,3.116580031,-2.677945045,2.683281573,60,176.1435924,-735.9264031,622.9583892,-63.17557843,,,5643.42,5643.42
3/16/2026 16:43:19.133,,228,-74742.71,None,60.01,131574.164,132502.9725,132408.5943,132162.5693,228.9122849,0,-87.76180223,-1.531732406,132124.7977,-87.74197143,-1.531386294,152.474191,2.661176657,31.97455979,0.558061345,,,,92.18858256,1.608994298,188.5375294,92.18858256,1.608994298,188.5375294,-28.84266014,-0.503399384,189.0523737,-146.7155595,-2.560669578,188.048079,-135,-3.140380592,3.164576041,3.118730923,-2.35619449,1.697056275,60,-30.19303215,-575.6832026,569.1888013,36.68743344,,,5643.42,5643.42
3/16/2026 16:43:19.167,,228,-74590.589,None,60.007,131533.9088,132456.5381,132369.2145,132120.5417,228.8394909,0,-87.67235407,-1.530171241,132072.9715,-87.65757791,-1.529913349,152.5690426,2.662832131,32.06484606,0.559637138,,,,92.55289815,1.615352805,188.5871682,92.55289815,1.615352805,188.5871682,-28.84266014,-0.503399384,189.0523737,-146.5138312,-2.557148754,187.0460906,-153.4349488,-3.145266154,3.166231515,3.116785892,-2.677945045,2.683281573,60,91.49665229,-616.9247974,614.1311932,-88.7030481,,,5643.42,5643.42
3/16/2026 16:43:19.200,,228,-74687.328,None,60.007,131565.3672,132496.8348,132397.5091,132153.897,228.8972641,0,-87.59477234,-1.528817185,132104.3833,-87.57968186,-1.528553806,152.648217,2.664213984,32.14299938,0.561001171,,,,92.18858256,1.608994298,188.5375294,92.18858256,1.608994298,188.5375294,-28.84266014,-0.503399384,189.0523737,-146.2083443,-2.551817002,187.7108415,-153.4349488,-3.137548104,3.167613368,3.112818173,-2.677945045,2.683281573,60.01,-100.7358419,-651.7151918,715.0175997,37.43343404,,,5643.42,5643.42
3/16/2026 16:43:19.233,,228,-75014.165,None,60.01,131624.7333,132541.9073,132440.4126,132202.9885,228.982293,0,-87.48129674,-1.526836662,132163.6794,-87.4657484,-1.526565292,152.7575279,2.666121818,32.2601664,0.563046121,,,,92.53676174,1.615071171,189.7859847,92.17474411,1.608752772,189.7366596,-28.66818839,-0.500354278,190.1043924,-146.2083443,-2.551817002,187.7108415,-116.5650512,-3.135318064,3.166476096,3.114863123,-2.034443936,2.683281573,60.01,-157.3833311,-626.9183896,664.4304043,119.8713164,,,5643.42,5643.42
3/16/2026 16:43:19.267,,228,-74949.912,None,60.011,131626.3524,132538.7462,132449.7623,132205.5917,228.9868019,0,-87.35113876,-1.524564977,132165.2157,-87.33505771,-1.524284309,152.8851155,2.668348643,32.39276005,0.565360317,,,,92.53676174,1.615071171,189.7859847,92.91700729,1.621707708,188.6444274,-28.84266014,-0.503399384,189.0523737,-146.1085422,-2.550075126,189.3758168,-116.5650512,-3.145992017,3.171748027,3.115435443,-2.034443936,2.683281573,60,110.3493411,-755.481581,656.0207947,-10.88855475,,,5643.42,5643.42
3/16/2026 16:43:19.300,,228,-75138.912,None,60.008,131577.7997,132472.0867,132404.5546,132152.1058,228.8941616,0,-87.24571509,-1.522724987,132104.6078,-87.22944747,-1.522441063,152.9985772,2.670328922,32.49747805,0.56718799,,,,92.53676174,1.615071171,189.7859847,92.53676174,1.615071171,189.7859847,-28.3498945,-0.494799002,189.5316332,-146.1085422,-2.550075126,189.3758168,-135,-3.137512234,3.165127924,3.117263116,-2.35619449,1.697056275,60,-102.3023764,-590.8608037,609.9840127,83.17916742,,,5643.42,5643.42
3/16/2026 16:43:19.333,,228,-74615.89,None,60.006,131550.6676,132460.0898,132380.8412,132131.173,228.8579049,0,-87.16722729,-1.521355116,132089.409,-87.15038372,-1.52106114,153.0774642,2.671705761,32.57794756,0.568592448,,,,92.91700729,1.621707708,188.6444274,92.91700729,1.621707708,188.6444274,-28.52311861,-0.497822333,188.4764176,-146.2083443,-2.551817002,187.7108415,-135,-3.142768848,3.169528094,3.12040945,-2.35619449,1.697056275,60,29.30832431,-697.3344136,526.3488189,141.6772704,,,5643.42,5643.42
3/16/2026 16:43:19.367,,228,-74645.107,None,60.008,131584.9356,132496.5908,132423.7033,132169.0572,228.9235223,0,-87.07938454,-1.519821971,132123.6168,-87.06218572,-1.519521795,153.1611082,2.673165625,32.6647234,0.570106973,,,,92.91700729,1.621707708,188.6444274,92.91700729,1.621707708,188.6444274,-28.3498945,-0.494799002,189.5316332,-146.0035409,-2.548242507,186.7147557,-153.4349488,-3.141229503,3.167964627,3.11834948,-2.677945045,2.683281573,60,-9.051304564,-662.1840202,574.6464003,96.58892456,,,5643.42,5643.42
3/16/2026 16:43:19.400,,228,-74738.117,None,60.01,131622.6962,132538.455,132465.4796,132209.53,228.9936233,0,-86.95522156,-1.517654918,132162.5703,-86.94795208,-1.517528042,153.2864724,2.675353643,32.7888664,0.572273677,,,,92.91700729,1.621707708,188.6444274,93.28088077,1.628058499,188.7093002,-28.02968098,-0.489210221,188.9647586,-146.2083443,-2.551817002,187.7108415,-135,-3.145586541,3.164563864,3.124090679,-2.35619449,1.697056275,60,99.57426742,-575.265601,435.1679974,40.52333621,,,5643.42,5643.42
3/16/2026 16:43:19.433,,228,-74875.277,None,60.01,131601.735,132516.5569,132448.0206,132189.4255,228.9588012,0,-86.83517663,-1.515559739,132153.5543,-86.82712512,-1.515419213,153.4094253,2.677499574,32.91113942,0.574407744,,,,92.91700729,1.621707708,188.6444274,92.91700729,1.621707708,188.6444274,-28.3498945,-0.494799002,189.5316332,-145.905022,-2.54652303,188.3808908,-135,-3.137126921,3.172298576,3.120930774,-2.35619449,1.697056275,60,-111.3304844,-771.0912026,515.4911852,366.9305019,,,5643.42,5643.42
3/16/2026 16:43:19.467,,228,-74935.123,None,60.007,131565.2616,132484.4488,132412.0565,132154.5811,228.898449,0,-86.74049704,-1.513907268,132117.733,-86.73726365,-1.513850835,153.5068963,2.679200766,33.00166411,0.575987697,,,,93.28088077,1.628058499,188.7093002,93.28088077,1.628058499,188.7093002,-27.8596507,-0.486242633,190.0248405,-145.905022,-2.54652303,188.3808908,-135,-3.141909334,3.165443399,3.122510727,-2.35619449,1.697056275,60,7.89542675,-600.3936087,475.9488058,116.5493762,,,5643.42,5643.42
3/16/2026 16:43:19.500,,228,-75029.443,None,60.007,131577.0298,132495.4953,132429.741,132168.0841,228.9218368,0,-86.66256842,-1.512547157,132128.0897,-86.64857494,-1.512302925,153.578832,2.680456279,33.08959841,0.57752244,,,,93.26016064,1.627696864,189.9073458,93.28088077,1.628058499,188.7093002,-27.8596507,-0.486242633,190.0248405,-145.6038583,-2.54126673,189.0561821,-116.5650512,-3.140361424,3.166698912,3.11878917,-2.034443936,2.683281573,60.01,-30.89412181,-632.0447945,570.8736149,92.06530146,,,5643.42,5643.42
3/16/2026 16:43:19.533,,228,-74732.242,None,60.01,131639.1911,132555.4242,132467.4413,132221.3298,229.014061,0,-86.55442731,-1.510659739,132178.9345,-86.54551521,-1.510504193,153.6901105,2.682398456,33.1905416,0.579284231,,,,93.64448951,1.634404668,188.7817788,93.64448951,1.634404668,188.7817788,-27.53882335,-0.48064314,189.467042,-145.188628,-2.534019595,187.0807312,-153.4349488,-3.144908861,3.163041596,3.113303826,-2.677945045,2.683281573,60.01,82.74908686,-538.6463996,700.9632171,-245.0659043,,,5643.42,5643.42
3/16/2026 16:43:19.567,,228,-74733.062,None,60.011,131622.4298,132541.0039,132448.5278,132204.6321,228.9851398,0,-86.42366563,-1.508377517,132161.3739,-86.40900272,-1.508121601,153.8200546,2.684666408,33.32005093,0.581544596,,,,93.64448951,1.634404668,188.7817788,94.00780454,1.640745712,188.8618543,-27.53882335,-0.48064314,189.467042,-145.188628,-2.534019595,187.0807312,-153.4349488,-3.148867313,3.165309548,3.115564191,-2.677945045,2.683281573,60,181.4986726,-595.5264229,644.8751945,-230.8474442,,,5643.42,5643.42
3/16/2026 16:43:19.600,,228,-74925.533,None,60.008,131565.8296,132483.9092,132413.8541,132155.1897,228.899503,0,-86.318163,-1.506536149,132116.6855,-86.30272605,-1.506266723,153.9293059,2.686573203,33.42940485,0.583453182,,,,93.64448951,1.634404668,188.7817788,93.64448951,1.634404668,188.7817788,-27.37198063,-0.477731185,190.5318871,-144.8879888,-2.528772451,187.7683679,-153.4349488,-3.140671391,3.164304388,3.112225633,-2.677945045,2.683281573,60,-22.97741235,-573.2496088,730.0512008,-133.8241797,,,5643.42,5643.42
3/16/2026 16:43:19.633,,228,-74982.226,None,60.006,131540.8478,132464.0903,132389.9264,132132.2853,228.8598315,0,-86.23924545,-1.505158778,132092.444,-86.22869073,-1.504974563,154.0059842,2.687911492,33.49849655,0.584659059,,,,93.64448951,1.634404668,188.7817788,94.00780454,1.640745712,188.8618543,-27.8596507,-0.486242633,190.0248405,-145.0975044,-2.532429188,188.7512649,-135,-3.145720275,3.174154125,3.117088247,-2.35619449,1.697056275,60,102.9287439,-819.4751977,612.2736047,104.2728491,,,5643.42,5643.42
3/16/2026 16:43:19.667,,228,-74925.202,None,60.007,131589.5345,132508.9642,132439.3639,132179.9484,228.9423864,0,-86.16238967,-1.503817391,132140.2916,-86.14630346,-1.503536634,154.0846908,2.689285182,33.57775971,0.586042462,,,,94.00780454,1.640745712,188.8618543,94.00780454,1.640745712,188.8618543,-27.05059701,-0.472121982,189.9831571,-145.3973335,-2.537662194,188.067222,-153.4349488,-3.144282346,3.161407164,3.123704656,-2.677945045,2.683281573,60,67.12458352,-498.7871849,445.5215976,-13.85899622,,,5643.42,5643.42
3/16/2026 16:43:19.700,,228,-74671.546,None,60.01,131619.5125,132555.1358,132479.0489,132218.5798,229.0092978,0,-86.04890882,-1.501836777,132182.1663,-86.03199149,-1.501541514,154.198136,2.691265173,33.69726458,0.588128216,,,,94.00780454,1.640745712,188.8618543,94.00780454,1.640745712,188.8618543,-27.21611156,-0.475010756,188.9152191,-145.188628,-2.534019595,187.0807312,-153.4349488,-3.142287226,3.166275929,3.122147811,-2.677945045,2.683281573,60,17.33942166,-618.0479829,481.8960025,118.8125587,,,5643.42,5643.42
3/16/2026 16:43:19.733,,228,-74979.691,None,60.01,131602.9912,132532.5662,132456.1044,132197.8921,228.9734657,0,-85.92290866,-1.499637659,132154.4446,-85.9110332,-1.499430393,154.3258817,2.693494757,33.82251645,0.590314273,,,,94.00780454,1.640745712,188.8618543,94.00780454,1.640745712,188.8618543,-27.05059701,-0.472121982,189.9831571,-144.5895517,-2.523563741,188.4611366,-135,-3.140176105,3.165616739,3.113878014,-2.35619449,1.697056275,60,-35.35553017,-604.8431883,691.7472175,-51.54849903,,,5643.42,5643.42
3/16/2026 16:43:19.767,,228,-74943.605,None,60.008,131547.6376,132466.4151,132386.9026,132134.3055,228.8633305,0,-85.82166808,-1.497870678,132087.0738,-85.80974405,-1.497662564,154.4215088,2.695163764,33.91765346,0.591974727,,,,94.37079704,1.647081126,188.9495171,94.00780454,1.640745712,188.8618543,-27.05059701,-0.472121982,189.9831571,-144.5895517,-2.523563741,188.4611366,-153.4349488,-3.138408276,3.167285746,3.115538468,-2.677945045,2.683281573,60,-79.47488906,-646.5311876,649.9728167,76.03325997,,,5643.42,5643.42
3/16/2026 16:43:19.800,,228,-75025.829,None,60.006,131524.1195,132464.1175,132377.754,132122.6781,228.8431913,0,-85.74860887,-1.496595554,132087.4538,-85.73560801,-1.496368646,154.4958175,2.696460697,33.99545774,0.593332668,,,,94.37079704,1.647081126,188.9495171,93.98252057,1.640304423,190.0589382,-26.72736173,-0.466480463,189.4404392,-144.5895517,-2.523563741,188.4611366,-135,-3.136673069,3.16294116,3.116896409,-2.35619449,1.697056275,60,-122.7818112,-535.6800212,616.0608132,42.40101922,,,5643.42,5643.42
3/16/2026 16:43:19.833,,228,-74821.91,None,60.008,131575.3422,132511.0817,132442.2261,132176.9025,228.9371108,0,-85.6615543,-1.495076165,132138.6303,-85.64818579,-1.49484284,154.5859548,2.698033888,34.08313923,0.594862999,,,,94.37079704,1.647081126,188.9495171,94.37079704,1.647081126,188.9495171,-26.72736173,-0.466480463,189.4404392,-144.8879888,-2.528772451,187.7683679,-116.5650512,-3.141923966,3.164514351,3.12363545,-2.034443936,2.683281573,60.01,8.272052518,-575.3520111,446.5440108,120.5359478,,,5640.42,5640.42
3/16/2026 16:43:19.867,,228,-74854.685,None,60.01,131619.5651,132548.6979,132470.8567,132213.7097,229.0008627,0,-85.54783222,-1.49309134,132170.8273,-85.53438703,-1.492856677,154.6970013,2.699972016,34.19389924,0.596796126,,,,94.37079704,1.647081126,188.9495171,94.73343833,1.653410411,189.0447566,-26.72736173,-0.466480463,189.4404392,-144.8879888,-2.528772451,187.7683679,-153.4349488,-3.146267088,3.166452479,3.125568577,-2.677945045,2.683281573,60,116.7370955,-624.1679979,398.563205,108.8676975,,,5640.42,5640.42
3/16/2026 16:43:19.900,,228,-75032.611,None,60.01,131592.5367,132533.8076,132436.8935,132188.4219,228.9570629,0,-85.42690857,-1.490980824,132144.6914,-85.41816228,-1.490828173,154.8201372,2.702121143,34.31066354,0.598834047,,,,94.73343833,1.653410411,189.0447566,94.34323995,1.646600164,190.1460491,-26.72736173,-0.466480463,189.4404392,-144.0800729,-2.514671658,188.1858656,-153.4349488,-3.137428337,3.168601606,3.113505705,-2.677945045,2.683281573,60,-104.029579,-678.0384206,699.9120059,82.15599376,,,5640.42,5640.42
3/16/2026 16:43:19.933,,228,-74856.845,None,60.007,131562.1274,132501.4787,132406.0511,132157.2266,228.903031,0,-85.33705833,-1.489412642,132113.2718,-85.32272419,-1.489162464,154.9110064,2.70370711,34.40154717,0.600420266,,,,94.73343833,1.653410411,189.0447566,94.76364169,1.653937559,187.8488754,-26.56505118,-0.463647609,190.5129917,-144.0800729,-2.514671658,188.1858656,-153.4349488,-3.143100023,3.167354719,3.115091924,-2.677945045,2.683281573,60,37.6470211,-650.2464059,660.2399974,-47.64061259,,,5640.42,5640.42
3/16/2026 16:43:19.967,,228,-74793.154,None,60.008,131567.9584,132501.3776,132418.8043,132163.3869,228.9137009,0,-85.24327303,-1.487775779,132119.048,-85.22854667,-1.487518756,154.9968996,2.705206228,34.49221076,0.602002644,,,,94.73343833,1.653410411,189.0447566,94.76364169,1.653937559,187.8488754,-26.24134965,-0.457997952,189.9793673,-144.0800729,-2.514671658,188.1858656,-116.5650512,-3.141456315,3.16320418,3.116674302,-2.034443936,2.683281573,60.01,-3.405248953,-543.9744042,620.8847992,-73.50514605,,,5640.42,5640.42
3/16/2026 16:43:20.000,,228,-74905.862,None,60.01,131600.0959,132540.8349,132449.2622,132197.4095,228.9726298,0,-85.13482378,-1.485882983,132152.1405,-85.12485261,-1.485708953,155.107834,2.7071424,34.60289833,0.603934507,,,,94.73343833,1.653410411,189.0447566,95.09569992,1.659733068,189.1475614,-26.72736173,-0.466480463,189.4404392,-144.0800729,-2.514671658,188.1858656,-135,-3.145442021,3.173622863,3.118606165,-2.35619449,1.697056275,60.01,96.16723528,-804.096015,572.8895918,135.0391879,,,5640.42,5640.42
3/16/2026 16:43:20.033,,228,-74833.949,None,60.01,131587.9757,132533.0155,132443.7885,132188.9464,228.9579714,0,-85.01989287,-1.48387706,132150.883,-85.00377976,-1.483595833,155.2263087,2.709210173,34.71813619,0.605945787,,,,95.09569992,1.659733068,189.1475614,95.09569992,1.659733068,189.1475614,-26.40227951,-0.460806708,188.903785,-144.0800729,-2.514671658,188.1858656,-135,-3.143328901,3.170016881,3.120617445,-2.35619449,1.697056275,60,43.39924842,-711.5328026,522.748793,145.3847612,,,5643.42,5643.42
3/16/2026 16:43:20.067,,228,-74939.933,None,60.008,131572.1705,132508.0709,132418.2911,132166.85,228.9196993,0,-84.91958583,-1.482126372,132123.0594,-84.90350441,-1.481845698,155.3241563,2.710917935,34.82059745,0.607734073,,,,95.45755349,1.666048604,189.2579193,95.45755349,1.666048604,189.2579193,-26.24134965,-0.457997952,189.9793673,-143.5691419,-2.50575423,187.9255172,-135,-3.147894302,3.168915887,3.113488303,-2.35619449,1.697056275,60,157.5737886,-687.7440177,699.2784014,-169.1081723,,,5643.42,5643.42
