time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:43:20.100,,228,-74784.038,None,60.008,131578.4985,132509.4022,132415.8682,132168.5856,228.9227055,0,-84.83101117,-1.480580453,132129.3294,-84.8145597,-1.48029332,155.4100428,2.712416937,34.90992303,0.609293099,,,,95.09569992,1.659733068,189.1475614,95.45755349,1.666048604,189.2579193,-25.915835,-0.452316649,189.4518408,-143.8646234,-2.510911355,187.215384,-135,-3.146341924,3.164733586,3.120204454,-2.35619449,3.39411255,60,118.6930371,-580.8815951,530.179195,-67.99063694,,,5643.42,5643.42
3/16/2026 16:43:20.133,,228,-74657.218,None,60.009,131600.4066,132544.7603,132454.0763,132200.4322,228.9778654,0,-84.73303767,-1.478870493,132162.0151,-84.71049682,-1.478477081,155.5139734,2.714230869,35.00605348,0.610970891,,,,95.12819104,1.660300145,187.9523344,95.45755349,1.666048604,189.2579193,-26.07535558,-0.455100809,188.3732465,-143.8646234,-2.510911355,187.215384,-135,-3.144525685,3.169331678,3.121882246,-2.35619449,1.697056275,60.01,72.85686287,-692.4960063,488.7360174,130.903126,,,5643.42,5643.42
3/16/2026 16:43:20.167,,228,-74897.165,None,60.011,131603.3763,132555.7963,132461.378,132207.5445,228.9901842,0,-84.60257747,-1.476593532,132165.998,-84.58468169,-1.476281192,155.6414696,2.716456098,35.13702298,0.61325674,,,,95.45755349,1.666048604,189.2579193,95.45755349,1.666048604,189.2579193,-25.915835,-0.452316649,189.4518408,-143.5691419,-2.50575423,187.9255172,-135,-3.142329796,3.168772747,3.11901097,-2.35619449,1.697056275,60.01,18.43848184,-682.4880052,562.0752081,101.9743152,,,5643.42,5643.42
3/16/2026 16:43:20.200,,228,-75193.315,None,60.01,131571.1488,132524.8104,132419.1931,132172.4067,228.9293237,0,-84.47580129,-1.474380871,132133.6778,-84.45735905,-1.474058993,155.7720181,2.718734599,35.2642536,0.615477334,,,,95.45755349,1.666048604,189.2579193,95.8189709,1.672356528,189.3758168,-25.43223142,-0.443876174,190.0134732,-143.492729,-2.504420574,189.6037974,-153.4349488,-3.146415521,3.162610773,3.119897908,-2.677945045,2.683281573,60,120.6066413,-529.2287961,544.6511962,-136.0290413,,,5643.42,5643.42
3/16/2026 16:43:20.233,,228,-75244.781,None,60.007,131543.2408,132474.0765,132365.3335,132128.2037,228.852762,0,-84.38471241,-1.47279107,132081.8174,-84.36689961,-1.472480178,155.8588674,2.720250405,35.35713271,0.61709838,,,,95.4232186,1.665449347,190.4525138,95.45755349,1.666048604,189.2579193,-25.43223142,-0.443876174,190.0134732,-143.2023542,-2.499352578,190.3201513,-153.4349488,-3.138528782,3.164126579,3.116450958,-2.677945045,2.683281573,60,-77.07253178,-567.1727993,633.2975997,10.9477314,,,5643.42,5643.42
3/16/2026 16:43:20.267,,228,-74912.544,None,60.007,131549.0908,132487.046,132384.3965,132140.8454,228.874658,0,-84.3070153,-1.471434999,132099.5516,-84.28836674,-1.471109521,155.9352885,2.721584205,35.44047532,0.618552983,,,,95.8189709,1.672356528,189.3758168,95.45755349,1.666048604,189.2579193,-25.25939052,-0.440859532,188.415286,-142.9848662,-2.495556696,189.3606084,-135,-3.137158125,3.162443737,3.114109679,-2.35619449,1.697056275,60,-110.9358456,-520.4592199,688.8671955,-57.47212997,,,5643.42,5643.42
3/16/2026 16:43:20.300,,228,-74734.661,None,60.009,131597.0692,132529.4799,132441.3998,132189.9845,228.9597695,0,-84.20450281,-1.469645819,132147.4522,-84.18543227,-1.469312975,156.0343505,2.723313163,35.53767779,0.620249486,,,,95.8189709,1.672356528,189.3758168,95.8189709,1.672356528,189.3758168,-25.25939052,-0.440859532,188.415286,-143.0568341,-2.496812773,187.6801535,-116.5650512,-3.141669503,3.164172695,3.117062259,-2.034443936,2.683281573,60,1.923197349,-563.7888157,609.6816025,-47.81598422,,,5643.42,5643.42
3/16/2026 16:43:20.333,,228,-75045.658,None,60.011,131615.8649,132543.1942,132451.5105,132204.1815,228.9843594,0,-84.07458817,-1.467378381,132166.1467,-84.05497712,-1.467036104,156.1618115,2.725537777,35.66862348,0.622534919,,,,96.17992425,1.678656352,189.5012401,95.8189709,1.672356528,189.3758168,-24.77514057,-0.432407776,188.995238,-142.9848662,-2.495556696,189.3606084,-153.4349488,-3.139392632,3.157945553,3.118091615,-2.677945045,2.683281573,60,-55.10092342,-409.622405,589.3776108,-124.6542824,,,5643.42,5643.42
3/16/2026 16:43:20.367,,228,-74962.656,None,60.009,131583.8057,132513.6175,132417.4896,132172.297,228.9291338,0,-83.95803851,-1.465344206,132133.9944,-83.93793532,-1.464993339,156.2808999,2.727616262,35.78152924,0.624505497,,,,96.17992425,1.678656352,189.5012401,95.8189709,1.672356528,189.3758168,-25.10456867,-0.438157381,189.5012401,-142.765166,-2.491722204,188.4038216,-153.4349488,-3.137349867,3.165773643,3.116227701,-2.677945045,2.683281573,60,-106.2371728,-607.161617,632.7359967,80.66279306,,,5643.42,5643.42
3/16/2026 16:43:20.400,,228,-74599.992,None,60.007,131556.4964,132497.6515,132392.0496,132149.4031,228.8894803,0,-83.86786303,-1.463770347,132107.897,-83.85257492,-1.463503519,156.3741878,2.729244443,35.87273701,0.626097373,,,,96.21922969,1.679342362,188.3082579,96.21922969,1.679342362,188.3082579,-24.92847414,-0.435083951,187.9063597,-142.765166,-2.491722204,188.4038216,-135,-3.142845881,3.164328394,3.117819577,-2.35619449,1.697056275,60,31.17654007,-566.0064046,592.9199928,-58.09012823,,,5643.42,5643.42
3/16/2026 16:43:20.433,,228,-74617.43,None,60.008,131591.7314,132529.418,132417.2253,132180.1195,228.9426827,0,-83.7804719,-1.462245083,132141.7737,-83.75962759,-1.461881282,156.4594427,2.730732422,35.96743939,0.627750241,,,,96.21922969,1.679342362,188.3082579,96.21922969,1.679342362,188.3082579,-24.92847414,-0.435083951,187.9063597,-142.765166,-2.491722204,188.4038216,-135,-3.141223644,3.165816373,3.119472445,-2.35619449,1.697056275,60,-9.182208295,-603.1872086,551.8079988,60.56141805,,,5643.42,5643.42
3/16/2026 16:43:20.467,,228,-74577.989,None,60.01,131622.0185,132565.8689,132454.2589,132214.7194,229.0026115,0,-83.66153163,-1.460169184,132171.9598,-83.6401951,-1.459796792,156.5793973,2.732826023,36.07774966,0.629675518,,,,96.21922969,1.679342362,188.3082579,96.58194466,1.685672932,188.4420335,-24.77514057,-0.432407776,188.995238,-142.8355251,-2.492950202,186.7224679,-135,-3.145469724,3.165233799,3.12262572,-2.35619449,1.697056275,60,96.49644087,-592.2576009,469.0656062,26.69555377,,,5643.42,5643.42
3/16/2026 16:43:20.500,,228,-74865.298,None,60.01,131605.1839,132544.5761,132436.2754,132196.0112,228.9702079,0,-83.54030577,-1.458053394,132155.0199,-83.51845999,-1.457672113,156.7053706,2.735024672,36.19913425,0.631794079,,,,96.58194466,1.685672932,188.4420335,96.21922969,1.679342362,188.3082579,-24.77514057,-0.432407776,188.995238,-142.4757374,-2.486670722,189.1323346,-116.5650512,-3.137014475,3.167432448,3.118464801,-2.034443936,2.683281573,60,-114.0125501,-647.2224091,579.2543907,181.9805685,,,5643.42,5643.42
3/16/2026 16:43:20.533,,228,-74578.752,None,60.007,131582.0574,132508.1503,132393.0285,132161.7213,228.9108161,0,-83.44430142,-1.456377802,132119.8872,-83.42264722,-1.455999865,156.7945963,2.736581956,36.2965539,0.633494373,,,,96.58194466,1.685672932,188.4420335,96.62403263,1.686407506,187.2499933,-24.77514057,-0.432407776,188.995238,-142.2531946,-2.482786617,188.1820395,-135,-3.142407371,3.168989732,3.11628099,-2.35619449,1.697056275,60,20.28396841,-686.0304212,630.5472017,35.19925108,,,5643.42,5643.42
3/16/2026 16:43:20.567,,228,-75142.354,None,60.007,131602.7969,132508.2546,132422.3635,132178.435,228.9397651,0,-83.36099439,-1.45492382,132130.0258,-83.34479657,-1.454641115,156.8736287,2.737961331,36.38391182,0.635019056,,,,96.54038583,1.684947594,189.6341741,96.54038583,1.684947594,189.6341741,-24.62356479,-0.429762279,190.0854545,-141.9654185,-2.477763977,188.9190303,-135,-3.139588709,3.16772361,3.112783033,-2.35619449,1.697056275,60,-50.21154012,-658.108801,720.6335924,-12.31325123,,,5643.42,5643.42
3/16/2026 16:43:20.600,,228,-74880.605,None,60.01,131644.1567,132556.0923,132454.1127,132218.75,229.0095927,0,-83.2536983,-1.45305115,132183.2312,-83.23646234,-1.452750325,156.9839359,2.739886554,36.48992468,0.63686933,,,,96.54038583,1.684947594,189.6341741,96.90032817,1.691229773,189.7746031,-24.44395478,-0.426627493,188.4955172,-142.2531946,-2.482786617,188.1820395,-135,-3.143980098,3.166514047,3.119655947,-2.35619449,1.697056275,60.01,59.84471789,-622.6271927,546.7391999,16.04327493,,,5643.42,5643.42
3/16/2026 16:43:20.633,,228,-75017.434,None,60.011,131642.6456,132554.302,132462.0944,132220.3156,229.0123044,0,-83.12272811,-1.450765289,132183.0678,-83.11014094,-1.450545601,157.1187929,2.742240252,36.61659863,0.639080207,,,,96.94413051,1.691994268,188.5833503,96.94413051,1.691994268,188.5833503,-24.14554196,-0.421419207,190.682983,-142.2531946,-2.482786617,188.1820395,-135,-3.142539869,3.163659459,3.121866824,-2.35619449,3.39411255,60.01,23.61173303,-557.7119923,491.6736122,42.42664706,,,5643.42,5643.42
3/16/2026 16:43:20.667,,228,-74929.939,None,60.009,131592.6681,132522.9088,132422.7789,132180.1095,228.9426654,0,-83.00534631,-1.44871659,132143.4753,-82.98645012,-1.448386789,157.2312748,2.744203432,36.73282666,0.641108769,,,,97.25972405,1.697502414,189.9225105,97.25972405,1.697502414,189.9225105,-23.96248897,-0.41822433,189.0980698,-141.7400561,-2.473830661,187.9753175,-135,-3.145889203,3.162427762,3.11493943,-2.35619449,1.697056275,60,107.8302572,-522.0864218,663.379193,-249.1230283,,,5643.42,5643.42
3/16/2026 16:43:20.700,,228,-74904.581,None,60.006,131568.6178,132493.0064,132393.6501,132152.4076,228.8946843,0,-82.91952558,-1.447218736,132107.4512,-82.90091081,-1.446893846,157.3158672,2.745679849,36.82004273,0.642630976,,,,97.30575953,1.698305885,188.7321912,97.30575953,1.698305885,188.7321912,-23.81567115,-0.415661875,190.1952681,-141.7400561,-2.473830661,187.9753175,-135,-3.145199731,3.161341724,3.116461637,-2.35619449,1.697056275,60,89.934809,-497.6351966,625.3632045,-217.6628169,,,5643.42,5643.42
3/16/2026 16:43:20.733,,228,-75031.142,None,60.007,131590.9845,132505.8518,132417.6223,132172.1285,228.9288419,0,-82.84206692,-1.445866827,132129.7593,-82.82313815,-1.445536457,157.3968989,2.747094119,36.90312824,0.644081092,,,,97.66680426,1.704607304,188.8885386,97.66680426,1.704607304,188.8885386,-23.81567115,-0.415661875,190.1952681,-141.4539866,-2.468837806,188.7207461,-135,-3.150143761,3.162755994,3.112918898,-2.35619449,1.697056275,60,213.4142032,-533.3183958,716.4576034,-396.5534108,,,5643.42,5643.42
3/16/2026 16:43:20.767,,228,-74756.39,None,60.01,131622.705,132540.3395,132449.2323,132204.7367,228.9853209,0,-82.72850851,-1.443884859,132162.9146,-82.71430113,-1.443636893,157.509822,2.749064998,37.01628515,0.646056053,,,,97.30575953,1.698305885,188.7321912,97.30575953,1.698305885,188.7321912,-23.96248897,-0.41822433,189.0980698,-141.2258291,-2.464855706,187.7837054,-135,-3.141942778,3.167289328,3.110911759,-2.35619449,1.697056275,60,8.733291798,-643.9680191,762.9695952,-127.734868,,,5643.42,5643.42
3/16/2026 16:43:20.800,,228,-74690.165,None,60.011,131611.9392,132519.217,132450.3385,132194.4749,228.967547,0,-82.60201346,-1.441677104,132152.0751,-82.58728574,-1.441420056,157.6407482,2.751350092,37.14605977,0.648321047,,,,97.66680426,1.704607304,188.8885386,97.30575953,1.698305885,188.7321912,-23.62937773,-0.412410442,188.6138913,-141.2258291,-2.464855706,187.7837054,-153.4349488,-3.139725941,3.163760534,3.113176753,-2.677945045,2.683281573,60,-46.59687564,-554.0400193,706.6656054,-106.0287105,,,5643.42,5643.42
3/16/2026 16:43:20.833,,228,-74839.709,None,60.008,131583.6339,132499.2839,132401.2663,132162.0322,228.9113546,0,-82.50061223,-1.439907318,132122.1389,-82.48028463,-1.439552535,157.7437722,2.7531482,37.24690645,0.650081154,,,,97.66680426,1.704607304,188.8885386,97.66680426,1.704607304,188.8885386,-23.48411529,-0.409875134,189.7138898,-141.2258291,-2.464855706,187.7837054,-135,-3.144159839,3.163023334,3.11493686,-2.35619449,1.697056275,60,64.06752709,-538.660805,662.6591953,-188.0659174,,,5643.42,5643.42
3/16/2026 16:43:20.867,,228,-74816.165,None,60.007,131581.9354,132486.7743,132400.3076,132156.968,228.9025831,0,-82.41601785,-1.438430868,132111.6499,-82.40639252,-1.438262874,157.8256441,2.754577134,37.332076,0.651567643,,,,97.66680426,1.704607304,188.8885386,97.66680426,1.704607304,188.8885386,-23.62937773,-0.412410442,188.6138913,-141.4539866,-2.468837806,188.7207461,-135,-3.142870178,3.166987576,3.120405449,-2.35619449,1.697056275,60,31.87981643,-634.5216006,529.3583969,73.28338729,,,5643.42,5643.42
3/16/2026 16:43:20.900,,228,-75097.296,None,60.008,131600.3667,132514.5009,132440.5778,132185.7987,228.9525193,0,-82.31802343,-1.436720543,132141.9344,-82.30730663,-1.436533499,157.9201445,2.756226477,37.42330735,0.65315993,,,,98.02723751,1.710898051,189.0523737,98.02723751,1.710898051,189.0523737,-23.48411529,-0.409875134,189.7138898,-141.1701751,-2.463884361,189.4708421,-153.4349488,-3.14743155,3.166101611,3.117044291,-2.677945045,2.683281573,60.01,145.8650003,-616.0896186,615.9456059,-145.7209876,,,5643.42,5643.42
3/16/2026 16:43:20.933,,228,-74941.949,None,60.011,131615.4508,132531.2667,132453.3288,132200.6655,228.9782694,0,-82.19804689,-1.434626557,132155.3337,-82.1816621,-1.434340588,158.0406,2.758328822,37.54991891,0.655369719,,,,98.02723751,1.710898051,189.0523737,98.38703238,1.717177656,189.2236772,-23.1508838,-0.404059147,189.2388966,-140.9415198,-2.459893573,188.5375294,-135,-3.151518244,3.162387969,3.115263292,-2.35619449,3.39411255,60,247.9796536,-521.5103909,657.4319994,-383.9012621,,,5643.42,5643.42
3/16/2026 16:43:20.967,,228,-74916.36,None,60.009,131566.7709,132483.9961,132411.063,132154.5989,228.8984798,0,-82.07966352,-1.432560377,132108.2311,-82.06796291,-1.432356163,158.1610062,2.760430307,37.66230406,0.65733121,,,,98.02723751,1.710898051,189.0523737,98.38703238,1.717177656,189.2236772,-23.1508838,-0.404059147,189.2388966,-140.9415198,-2.459893573,188.5375294,-153.4349488,-3.149533819,3.164489454,3.117224783,-2.677945045,2.683281573,60,198.3314969,-573.9983932,608.2703991,-232.6035028,,,5643.42,5643.42
3/16/2026 16:43:21.000,,228,-74840.89,None,60.006,131544.1998,132450.5755,132377.8617,132124.8522,228.846957,0,-81.99945927,-1.431160549,132085.6217,-81.98742653,-1.430950538,158.2390761,2.761792883,37.74561306,0.658785226,,,,98.02723751,1.710898051,189.0523737,98.38703238,1.717177656,189.2236772,-22.81598665,-0.398214089,188.7703367,-140.9415198,-2.459893573,188.5375294,-135,-3.148128194,3.160006972,3.118678799,-2.35619449,1.697056275,60,163.1984734,-460.3823913,571.8384077,-274.6544898,,,5643.42,5643.42
3/16/2026 16:43:21.033,,228,-74793.226,None,60.008,131569.4108,132488.741,132414.4104,132158.1785,228.9046798,0,-81.92215398,-1.429811317,132110.7948,-81.90980544,-1.429595795,158.323867,2.763272764,37.8253446,0.660176804,,,,98.38703238,1.717177656,189.2236772,98.38703238,1.717177656,189.2236772,-23.1508838,-0.404059147,189.2388966,-140.7105931,-2.455863143,187.6072493,-135,-3.146773451,3.167331911,3.116039947,-2.35619449,1.697056275,60,129.5115349,-645.2640035,634.7087898,-118.9563212,,,5643.42,5643.42
3/16/2026 16:43:21.067,,228,-74861.222,None,60.01,131618.7007,132538.6093,132467.0673,132208.786,228.9923345,0,-81.80441847,-1.427756445,132161.7378,-81.79676074,-1.427622792,158.4384534,2.765272674,37.93917012,0.662163434,,,,98.38703238,1.717177656,189.2236772,98.38703238,1.717177656,189.2236772,-22.81598665,-0.398214089,188.7703367,-140.4280972,-2.450932658,188.3694243,-153.4349488,-3.144800448,3.163486763,3.113096092,-2.677945045,2.683281573,60.01,80.22080208,-547.7327974,710.971207,-243.4592117,,,5643.42,5643.42
3/16/2026 16:43:21.100,,228,-75024.274,None,60.011,131616.0881,132518.0141,132446.7116,132194.2386,228.9671376,0,-81.67271748,-1.425457829,132157.343,-81.65934741,-1.425224477,158.5743394,2.767644331,38.07121534,0.664468058,,,,98.74616226,1.723445655,189.4024287,98.74616226,1.723445655,189.4024287,-22.67557303,-0.395763409,189.8770128,-140.4280972,-2.450932658,188.3694243,-153.4349488,-3.148670132,3.16340774,3.115400716,-2.677945045,2.683281573,60,177.1543292,-548.8703869,653.3856033,-281.6695456,,,5643.42,5643.42
3/16/2026 16:43:21.133,,228,-74906.942,None,60.008,131542.5249,132470.8828,132391.9762,132135.7963,228.8659127,0,-81.56368709,-1.42355489,132097.3528,-81.55426438,-1.423390432,158.6833849,2.769547535,38.17560268,0.666289961,,,,98.74616226,1.723445655,189.4024287,98.74616226,1.723445655,189.4024287,-22.34064796,-0.389917864,189.4176338,-139.9137988,-2.441956457,188.2164711,-135,-3.146836087,3.159465399,3.108246418,-2.35619449,1.697056275,60,131.1877928,-448.4447923,830.7792013,-513.5222018,,,5643.42,5643.42
3/16/2026 16:43:21.167,,228,-74798.093,None,60.006,131521.6128,132454.6416,132369.9238,132116.0644,228.8317361,0,-81.48854002,-1.422243326,132074.6331,-81.47362873,-1.421983075,158.7586327,2.770860857,38.25583225,0.667690231,,,,98.80170832,1.724415117,188.2164711,98.74616226,1.723445655,189.4024287,-22.34064796,-0.389917864,189.4176338,-140.1944289,-2.446854377,187.4459922,180,-3.14542873,3.160778721,3.114544608,3.141592654,1.2,60,95.35933713,-481.3344104,671.0400046,-285.0649313,,,5643.42,5643.42
3/16/2026 16:43:21.200,,228,-74820.47,None,60.007,131562.0814,132494.5829,132406.143,132154.9374,228.8990661,0,-81.40181491,-1.420729687,132116.8457,-81.39171098,-1.42055334,158.8432673,2.772338009,38.34271808,0.669206675,,,,98.80170832,1.724415117,188.2164711,98.74616226,1.723445655,189.4024287,-22.34064796,-0.389917864,189.4176338,-140.1944289,-2.446854377,187.4459922,-153.4349488,-3.143998995,3.162255873,3.116061052,-2.677945045,2.683281573,60,59.83739088,-518.5439973,633.5999996,-174.8933932,,,5643.42,5643.42
3/16/2026 16:43:21.233,,228,-74532.01,None,60.01,131603.6756,132531.3428,132451.7763,132196.2648,228.9706472,0,-81.28271446,-1.418650992,132146.5292,-81.27290349,-1.418479759,158.9606267,2.774386316,38.45956772,0.671246086,,,,98.80170832,1.724415117,188.2164711,98.80170832,1.724415117,188.2164711,-22.00410597,-0.384044098,188.9647586,-140.4773687,-2.451792609,186.6800471,-135,-3.142894876,3.158430414,3.123038695,-2.35619449,1.697056275,60,32.38906639,-421.6607913,458.7407854,-69.46906053,,,5643.42,5643.42
3/16/2026 16:43:21.267,,228,-74747.376,None,60.01,131584.7036,132526.462,132437.9868,132183.7329,228.9489412,0,-81.16641165,-1.416621125,132139.3675,-81.15531708,-1.416427488,159.0820544,2.776505631,38.57710936,0.673297574,,,,98.80170832,1.724415117,188.2164711,99.16234705,1.73070945,188.4038216,-22.00410597,-0.384044098,188.9647586,-139.9137988,-2.441956457,188.2164711,-153.4349488,-3.147136938,3.160549729,3.115254031,-2.677945045,2.683281573,60,137.8901125,-474.7103998,656.467215,-319.6469277,,,5643.42,5643.42
3/16/2026 16:43:21.300,,228,-74603.434,None,60.007,131556.9523,132478.8788,132405.9907,132147.9365,228.8869402,0,-81.07499179,-1.415025548,132111.5747,-81.06350945,-1.414825143,159.1797221,2.778210252,38.66791795,0.674882483,,,,99.16234705,1.73070945,188.4038216,99.16234705,1.73070945,188.4038216,-22.00410597,-0.384044098,188.9647586,-139.6774179,-2.437830832,187.2999733,-135,-3.145534593,3.16225435,3.112713315,-2.35619449,1.697056275,60,98.11590112,-517.2047872,716.0976086,-297.0087225,,,5643.42,5643.42
3/16/2026 16:43:21.333,,228,-74979.274,None,60.007,131563.211,132486.5895,132409.913,132153.9001,228.8972694,0,-80.99112017,-1.413561712,132117.794,-80.97928481,-1.413355146,159.2586993,2.779588665,38.75306698,0.676368614,,,,99.10460087,1.729701589,189.5886073,99.16234705,1.73070945,188.4038216,-21.86857919,-0.38167871,190.0778788,-139.6354634,-2.437098589,188.9914284,-135,-3.144064596,3.161267375,3.113467203,-2.35619449,3.39411255,60.01,61.91722104,-495.4320175,703.7280104,-270.213214,,,5643.42,5643.42
3/16/2026 16:43:21.367,,228,-74904.35,None,60.009,131599.1521,132531.0016,132453.58,132195.2522,228.9688932,0,-80.89348919,-1.41185773,132153.6878,-80.88124564,-1.41164404,159.3546977,2.781264154,38.85112856,0.678080111,,,,99.52225501,1.736991029,188.5986214,99.52225501,1.736991029,188.5986214,-21.86857919,-0.38167871,190.0778788,-139.3987054,-2.432966381,188.0787069,-153.4349488,-3.148635069,3.162942864,3.111046492,-2.677945045,2.683281573,60.01,175.5237343,-537.7968098,760.8384223,-398.5653467,,,5643.42,5643.42
3/16/2026 16:43:21.400,,228,-74759.558,None,60.01,131609.5693,132535.0847,132456.7425,132201.1296,228.9790734,0,-80.76690416,-1.409648404,132152.1972,-80.75496648,-1.409440052,159.4828138,2.783500201,38.9767773,0.680273096,,,,99.52225501,1.736991029,188.5986214,99.46232221,1.735945004,189.7821909,-21.66595872,-0.378142315,188.5184341,-139.6774179,-2.437830832,187.2999733,-135,-3.145385056,3.161642516,3.118103928,-2.35619449,3.39411255,60,94.5205576,-500.9183974,582.6816004,-176.2837606,,,5643.42,5643.42
3/16/2026 16:43:21.433,,228,-75004.992,None,60.009,131553.616,132484.8966,132405.8276,132148.786,228.8884114,0,-80.65831832,-1.407753224,132108.0311,-80.64507933,-1.40752216,159.5854795,2.785292056,39.08151652,0.68210114,,,,99.52225501,1.736991029,188.5986214,99.81930064,1.742175453,189.9831571,-21.53210111,-0.375806059,189.6341741,-139.3987054,-2.432966381,188.0787069,-153.4349488,-3.149697613,3.161098115,3.115067521,-2.677945045,2.683281573,60,201.9360343,-490.017584,660.4704104,-372.3888608,,,5643.42,5643.42
3/16/2026 16:43:21.467,,228,-75024.259,None,60.005,131519.8735,132471.3965,132397.7419,132130.3776,228.8565273,0,-80.58816694,-1.406528851,132086.0888,-80.57377395,-1.406277646,159.6608198,2.786606993,39.15129218,0.683318955,,,,99.46232221,1.735945004,189.7821909,99.46232221,1.735945004,189.7821909,-21.86857919,-0.38167871,190.0778788,-139.3987054,-2.432966381,188.0787069,-153.4349488,-3.14222265,3.168285703,3.116285336,-2.677945045,2.683281573,60,15.79248898,-672.0480212,630.1152122,26.14031999,,,5643.42,5643.42
3/16/2026 16:43:21.500,,228,-74740.637,None,60.007,131563.2903,132522.7241,132431.2095,132173.115,228.9305506,0,-80.51201339,-1.405199721,132127.4794,-80.49214291,-1.404852916,159.7354257,2.78790911,39.22657696,0.684632922,,,,99.88140612,1.743259398,188.8008475,99.88140612,1.743259398,188.8008475,-21.53210111,-0.375806059,189.6341741,-139.1596423,-2.428793944,187.1692282,-116.5650512,-3.148112314,3.163715169,3.113426866,-2.034443936,2.683281573,60,162.6368627,-555.9119892,698.0544041,-304.7792776,,,5643.42,5643.42
3/16/2026 16:43:21.533,,228,-75150.187,None,60.01,131628.8139,132571.9735,132473.3955,132225.4052,229.0211198,0,-80.40000332,-1.403244777,132183.0858,-80.38568401,-1.402994857,159.8427589,2.789782428,39.3390705,0.686596305,,,,99.81930064,1.742175453,189.9831571,99.81930064,1.742175453,189.9831571,-21.53210111,-0.375806059,189.6341741,-139.1222978,-2.42814216,188.8618543,-135,-3.14517031,3.165588487,3.114738465,-2.35619449,1.697056275,60.01,89.84391944,-603.2016009,671.7887897,-158.4311082,,,5643.42,5643.42
3/16/2026 16:43:21.567,,228,-75109.162,None,60.01,131604.2281,132544.7586,132454.5133,132201.8456,228.9803135,0,-80.27681659,-1.401094762,132158.4277,-80.26197581,-1.400835742,159.9654845,2.791924394,39.45996756,0.688706357,,,,99.81930064,1.742175453,189.9831571,100.1755108,1.748392494,190.1914825,-21.19405648,-0.369906067,189.1970401,-139.1222978,-2.42814216,188.8618543,-135,-3.149228236,3.161830461,3.116848517,-2.35619449,1.697056275,60,191.7113884,-507.4703923,618.9263837,-303.1673798,,,5643.42,5643.42
3/16/2026 16:43:21.600,,228,-74750.011,None,60.006,131554.0713,132504.7564,132401.2206,132154.0356,228.8975041,0,-80.1885889,-1.399554899,132108.2175,-80.1733708,-1.399289293,160.0585651,2.793548956,39.5462648,0.690212528,,,,100.2397746,1.749514109,189.0104759,100.2397746,1.749514109,189.0104759,-20.85445804,-0.363978957,188.7665225,-138.8828986,-2.423963855,187.9561651,-153.4349488,-3.148803402,3.157527913,3.114176383,-2.677945045,2.683281573,60,180.0496526,-398.5632032,682.1855789,-463.6720283,,,5643.42,5643.42
3/16/2026 16:43:21.633,,228,-74866.061,None,60.005,131566.9022,132512.1379,132420.5829,132167.2264,228.9203513,0,-80.12104144,-1.398375973,132123.0681,-80.1106887,-1.398195284,160.1259429,2.794724921,39.61344687,0.691385076,,,,99.88140612,1.743259398,188.8008475,100.2397746,1.749514109,189.0104759,-21.53210111,-0.375806059,189.6341741,-138.8828986,-2.423963855,187.9561651,-153.4349488,-3.147709393,3.17053098,3.115348931,-2.677945045,2.683281573,60,152.5807904,-727.0847899,653.1119886,-78.60798904,,,5643.42,5643.42
3/16/2026 16:43:21.667,,228,-74911.982,None,60.008,131627.808,132568.0278,132469.2131,132222.356,229.0158384,0,-80.03571119,-1.39688668,132181.8585,-80.01985806,-1.39660999,160.2118592,2.796224444,39.70389575,0.692963707,,,,100.2397746,1.749514109,189.0104759,100.2397746,1.749514109,189.0104759,-20.85445804,-0.363978957,188.7665225,-139.1222978,-2.42814216,188.8618543,-116.5650512,-3.146124099,3.160203401,3.121105867,-2.034443936,2.683281573,60.01,113.2121389,-465.6960076,512.5103844,-160.0265157,,,5643.42,5643.42
3/16/2026 16:43:21.700,,228,-75060.864,None,60.011,131652.2931,132588.6598,132495.1301,132246.0314,229.0568455,0,-79.91610227,-1.39479911,132206.2661,-79.89974875,-1.394513687,160.3252467,2.79820343,39.82284587,0.695039778,,,,100.2397746,1.749514109,189.0104759,100.1755108,1.748392494,190.1914825,-20.85445804,-0.363978957,188.7665225,-138.6084689,-2.419174153,188.7474503,-135,-3.142906181,3.162182387,3.114213931,-2.35619449,1.697056275,60,32.82289854,-515.2896193,684.604788,-202.1380672,,,5643.42,5643.42
3/16/2026 16:43:21.733,,228,-75057.019,None,60.008,131600.1134,132549.2564,132446.2968,132199.2395,228.9757995,0,-79.80729004,-1.392899978,132165.8237,-79.78954748,-1.392590312,160.4348026,2.80011554,39.93517978,0.697000375,,,,100.5973351,1.755754717,189.2274821,100.5973351,1.755754717,189.2274821,-20.72555887,-0.361729242,189.8883883,-138.6084689,-2.419174153,188.7474503,-135,-3.148345029,3.161844782,3.116174528,-2.35619449,1.697056275,60,168.8716151,-509.7024117,635.3567802,-294.5259836,,,5643.42,5643.42
3/16/2026 16:43:21.767,,228,-75092.472,None,60.006,131559.1546,132511.7114,132422.2314,132165.0637,228.9166053,0,-79.7300616,-1.391552088,132124.8092,-79.71198145,-1.39123653,160.5116129,2.801456132,40.01165339,0.698335091,,,,100.5973351,1.755754717,189.2274821,100.5309279,1.754595691,190.4071427,-20.51331907,-0.358024958,188.3426664,-138.3363367,-2.414424551,189.5430294,-135,-3.145832221,3.15948109,3.112759642,-2.35619449,1.697056275,60,105.9958417,-446.4287924,723.5999856,-383.1670349,,,5643.42,5643.42
3/16/2026 16:43:21.800,,228,-74898.778,None,60.006,131601.067,132542.9595,132433.6723,132193.2355,228.9654002,0,-79.65839206,-1.390301218,132154.8646,-79.64094751,-1.389996753,160.5824092,2.802691761,40.08209683,0.699564561,,,,100.5973351,1.755754717,189.2274821,100.6645755,1.756928283,188.048079,-20.72555887,-0.361729242,189.8883883,-138.6084689,-2.419174153,188.7474503,-135,-3.146925036,3.164421003,3.118738714,-2.35619449,1.697056275,60,133.3480268,-574.5024189,571.219184,-130.0647919,,,5643.42,5643.42
3/16/2026 16:43:21.833,,228,-74982.269,None,60.01,131656.2351,132588.5175,132482.5837,132243.1021,229.0517719,0,-79.5570065,-1.388531706,132209.9607,-79.53914281,-1.388219926,160.6827895,2.804443729,40.17967449,0.701267612,,,,100.5973351,1.755754717,189.2274821,100.5973351,1.755754717,189.2274821,-20.51331907,-0.358024958,188.3426664,-138.3363367,-2.414424551,189.5430294,-153.4349488,-3.143974643,3.162468687,3.115692163,-2.677945045,2.683281573,60.01,59.5919782,-521.2800054,650.3183958,-188.6303687,,,5643.42,5643.42
3/16/2026 16:43:21.867,,228,-74607.178,None,60.01,131643.2406,132580.747,132467.8043,132231.2576,229.0312565,0,-79.44392928,-1.386558137,132185.0875,-79.42654504,-1.386254724,160.8024645,2.806532452,40.3006681,0.703379349,,,,101.023456,1.763191928,188.2738431,100.9540626,1.761980786,189.4518408,-20.17065341,-0.352044314,187.9255172,-138.1221305,-2.410685946,186.9536841,-135,-3.14823551,3.158576766,3.114065295,-2.35619449,3.39411255,60,165.3195146,-423.1440045,681.6384125,-423.8139226,,,5643.42,5643.42
3/16/2026 16:43:21.900,,228,-74924.467,None,60.007,131586.4847,132521.2164,132408.3045,132172.6584,228.9297596,0,-79.35029958,-1.38492399,132140.0579,-79.33155669,-1.384596865,160.8923653,2.808101516,40.39064935,0.704949818,,,,100.9540626,1.761980786,189.4518408,100.5973351,1.755754717,189.2274821,-20.51331907,-0.358024958,188.3426664,-137.8239603,-2.405481895,189.4518408,-153.4349488,-3.140351582,3.166126474,3.110431713,-2.677945045,2.683281573,60,-31.06919814,-612.2879909,781.545607,-138.1884179,,,5643.42,5643.42
3/16/2026 16:43:21.933,,228,-74824.186,None,60.005,131584.5575,132507.7802,132401.2228,132165.1636,228.9167783,0,-79.26974142,-1.383517985,132126.28,-79.25163222,-1.38320192,160.9727025,2.809503664,40.47512619,0.706424217,,,,100.9540626,1.761980786,189.4518408,101.023456,1.763191928,188.2738431,-20.3861546,-0.35580552,189.467042,-137.5791475,-2.401209106,188.5642596,-135,-3.146393848,3.165309184,3.107633323,-2.35619449,1.697056275,60,120.1809577,-595.3680079,847.6704032,-372.483353,,,5643.42,5643.42
3/16/2026 16:43:21.967,,228,-75004.733,None,60.007,131625.527,132559.4919,132441.3384,132209.4378,228.9934636,0,-79.20426493,-1.382375205,132167.2014,-79.18589189,-1.382054535,161.0352636,2.810595562,40.53541416,0.707476441,,,,100.9540626,1.761980786,189.4518408,100.9540626,1.761980786,189.4518408,-20.3861546,-0.35580552,189.467042,-137.5791475,-2.401209106,188.5642596,-135,-3.144035321,3.166401082,3.108685547,-2.35619449,1.697056275,60.01,61.16266913,-623.0160133,821.6639915,-259.8106473,,,5643.42,5643.42
3/16/2026 16:43:22.000,,228,-74966.141,None,60.01,131647.202,132572.5356,132472.5308,132231.4063,229.031514,0,-79.09502481,-1.380468605,132191.0681,-79.08133371,-1.38022965,161.1468412,2.812542959,40.64689347,0.709422122,,,,100.9540626,1.761980786,189.4518408,100.9540626,1.761980786,189.4518408,-20.04524943,-0.349855602,189.0523737,-137.5791475,-2.401209106,188.5642596,-135,-3.142210436,3.162398561,3.110631228,-2.35619449,1.697056275,60,15.47164359,-521.4240098,773.2799931,-267.3276269,,,5643.42,5643.42
3/16/2026 16:43:22.033,,228,-75158.323,None,60.01,131626.7939,132574.7183,132460.0333,132221.19,229.0138189,0,-78.97773754,-1.378421556,132182.3722,-78.96256104,-1.378156676,161.2567302,2.814460883,40.76794333,0.71153484,,,,101.3099325,1.768191887,189.6835259,101.3099325,1.768191887,189.6835259,-19.92133212,-0.347692837,190.1801251,-138.0940581,-2.410195991,188.6482441,-153.4349488,-3.146348563,3.16215372,3.121730831,-2.677945045,2.683281573,60,119.2436035,-518.3712145,496.2815967,-97.1539857,,,5643.42,5643.42
3/16/2026 16:43:22.067,,228,-74918.246,None,60.007,131590.7246,132532.0468,132421.6138,132182.1294,228.946164,0,-78.89516454,-1.376980385,132146.2519,-78.87963527,-1.376709348,161.3435797,2.815976693,40.84401942,0.712862619,,,,101.3099325,1.768191887,189.6835259,101.3099325,1.768191887,189.6835259,-19.70285766,-0.343879738,188.6444274,-137.5791475,-2.401209106,188.5642596,-135,-3.144901235,3.159856431,3.114071725,-2.35619449,1.697056275,60,82.93264112,-456.5952054,687.1103904,-313.4478261,,,5643.42,5643.42
3/16/2026 16:43:22.100,,228,-75020.227,None,60.006,131587.9149,132539.0961,132426.3506,132185.1349,228.9513697,0,-78.82578365,-1.37576946,132141.0692,-78.80483518,-1.37540384,161.4157711,2.817236671,40.91778358,0.714150046,,,,101.3099325,1.768191887,189.6835259,101.3814627,1.769440325,188.506976,-19.58071166,-0.341747888,189.7746031,-137.3111315,-2.396531343,189.3758168,-135,-3.144844165,3.158984559,3.110681389,-2.35619449,1.697056275,60.01,81.49893761,-437.4287933,775.080014,-419.1501583,,,5643.42,5643.42
3/16/2026 16:43:22.133,,228,-74784.542,None,60.008,131641.7901,132557.6903,132453.742,132218.3748,229.0089429,0,-78.73393168,-1.374166341,132183.0983,-78.71362622,-1.373811944,161.5060037,2.818811526,41.01061966,0.715770341,,,,101.3814627,1.769440325,188.506976,101.3814627,1.769440325,188.506976,-19.70285766,-0.343879738,188.6444274,-137.5791475,-2.401209106,188.5642596,-135,-3.143252269,3.162691264,3.116979447,-2.35619449,1.697056275,60.01,41.35334202,-527.5583972,614.678409,-128.4733538,,,5643.42,5643.42
3/16/2026 16:43:22.167,,228,-74817.72,None,60.009,131644.288,132557.6827,132461.0992,132221.6581,229.0146297,0,-78.61661667,-1.372118808,132176.108,-78.60198012,-1.371863352,161.6208183,2.820815418,41.12488912,0.71776472,,,,101.7385712,1.775673044,188.7474503,101.7385712,1.775673044,188.7474503,-19.70285766,-0.343879738,188.6444274,-137.5791475,-2.401209106,188.5642596,-153.4349488,-3.147536396,3.164695156,3.118973826,-2.677945045,2.683281573,60,148.2830382,-577.655982,564.9119903,-135.5390465,,,5643.42,5643.42
3/16/2026 16:43:22.200,,228,-74787.84,None,60.007,131590.6786,132504.9944,132428.3209,132175.3134,228.9343583,0,-78.51761027,-1.37039082,132136.5902,-78.50664788,-1.37019949,161.722574,2.822591391,41.22695154,0.719546045,,,,101.6649204,1.774387594,189.9225105,101.8131447,1.776974597,187.5727059,-19.58071166,-0.341747888,189.7746031,-137.5791475,-2.401209106,188.5642596,-153.4349488,-3.147174087,3.164339279,3.120755151,-2.677945045,2.683281573,60,140.0693234,-571.9392001,520.3007962,-88.43091951,,,5643.42,5643.42
3/16/2026 16:43:22.233,,228,-75023.971,None,60.006,131577.2312,132509.3995,132408.2469,132165.619,228.9175672,0,-78.44207074,-1.369072407,132123.109,-78.43079383,-1.368875587,161.7996871,2.823937268,41.3036497,0.72088468,,,,101.7385712,1.775673044,188.7474503,102.0947571,1.78188966,188.995238,-19.23864452,-0.33577769,189.3758168,-137.3111315,-2.396531343,189.3758168,-135,-3.150765247,3.159714958,3.117416023,-2.35619449,3.39411255,60,228.7420091,-454.7375883,606.1680198,-380.1724407,,,5643.42,5643.42
3/16/2026 16:43:22.267,,228,-74672.842,None,60.008,131618.2954,132548.259,132455.0873,132207.8752,228.990757,0,-78.35542594,-1.36756017,132164.1332,-78.3437932,-1.36735714,161.8816355,2.825367538,41.38955105,0.722383942,,,,101.7385712,1.775673044,188.7474503,102.1714582,1.783228347,187.8220434,-19.70285766,-0.343879738,188.6444274,-137.0638197,-2.39221494,188.4955172,-153.4349488,-3.150585487,3.169247276,3.114598882,-2.677945045,2.683281573,60.01,224.3289896,-691.4016052,673.8767839,-206.8041684,,,5643.42,5643.42
3/16/2026 16:43:22.300,,228,-74745.317,None,60.01,131662.588,132580.5233,132481.1304,132242.0535,229.0499556,0,-78.23616625,-1.365478695,132196.6214,-78.22510769,-1.365285687,162.0061955,2.827541521,41.50424263,0.724385687,,,,102.0947571,1.78188966,188.995238,102.1714582,1.783228347,187.8220434,-18.89514599,-0.32978251,188.9838088,-137.0638197,-2.39221494,188.4955172,-135,-3.148514034,3.157324031,3.116600627,-2.35619449,3.39411255,60.01,172.9260691,-394.1424063,624.0383998,-402.8220626,,,5643.42,5643.42
3/16/2026 16:43:22.333,,228,-75068.827,None,60.01,131625.2497,132552.6263,132446.9111,132208.9122,228.9925531,0,-78.11670036,-1.363393622,132168.4968,-78.09896677,-1.363084113,162.1276731,2.829661704,41.62836614,0.726552051,,,,102.0947571,1.78188966,188.995238,102.4499965,1.788089758,189.2503104,-19.23864452,-0.33577769,189.3758168,-136.7979319,-2.387574321,189.3149756,-153.4349488,-3.151173871,3.165439394,3.114126372,-2.677945045,2.683281573,60,239.3276424,-598.5503896,688.6080031,-329.3852559,,,5650.5,5650.5
3/16/2026 16:43:22.367,,228,-74876.242,None,60.007,131585.3033,132494.2585,132408.2202,132163.2291,228.9134276,0,-78.01646285,-1.361644147,132119.2349,-78.00450622,-1.361435465,162.223104,2.831327287,41.72668419,0.728268025,,,,102.0947571,1.78188966,188.995238,102.4499965,1.788089758,189.2503104,-18.89514599,-0.32978251,188.9838088,-136.5481577,-2.383214939,188.4420335,-116.5650512,-3.149525223,3.161109797,3.111482964,-2.034443936,2.683281573,60,198.0734371,-488.663991,751.1616113,-460.5710574,,,5650.5,5650.5
3/16/2026 16:43:22.400,,228,-74837.981,None,60.006,131561.6485,132488.7894,132406.6373,132153.0228,228.8957498,0,-77.94086558,-1.360324726,132107.2779,-77.92750817,-1.360091595,162.2986255,2.832645387,41.80387589,0.729615274,,,,102.0947571,1.78188966,188.995238,102.0947571,1.78188966,188.995238,-18.89514599,-0.32978251,188.9838088,-136.5481577,-2.383214939,188.4420335,-135,-3.141981255,3.162427897,3.112830213,-2.35619449,1.697056275,60,9.702462367,-521.6399993,717.5520189,-205.614482,,,5650.5,5650.5
3/16/2026 16:43:22.433,,228,-74604.341,None,60.009,131618.7248,132533.4729,132446.2761,132200.1339,228.9773487,0,-77.84928364,-1.35872632,132152.5736,-77.83665191,-1.358505855,162.3918958,2.83427326,41.89306368,0.731171895,,,,102.1714582,1.783228347,187.8220434,102.1714582,1.783228347,187.8220434,-18.89514599,-0.32978251,188.9838088,-136.8141919,-2.387858112,187.6187624,-135,-3.141734202,3.16405577,3.119030007,-2.35619449,1.697056275,60.01,3.513396634,-562.5791849,560.6208057,-1.555017465,,,5650.5,5650.5
3/16/2026 16:43:22.467,,228,-74714.198,None,60.011,131647.0866,132564.6974,132480.9141,132231.5482,229.0317598,0,-77.71997904,-1.356469529,132192.5931,-77.7057149,-1.356220573,162.5212863,2.836531551,42.02617373,0.733495104,,,,102.4499965,1.788089758,189.2503104,102.5288077,1.789465273,188.0787069,-18.55023193,-0.323762624,188.5986214,-136.5481577,-2.383214939,188.4420335,-135,-3.145685846,3.160294175,3.116710043,-2.35619449,1.697056275,60.01,102.4011113,-467.5391916,621.1295984,-255.9915181,,,5650.5,5650.5
3/16/2026 16:43:22.500,,228,-74879.654,None,60.01,131609.7969,132520.7166,132440.4142,132190.9506,228.9614428,0,-77.59420739,-1.354274399,132157.8104,-77.5845201,-1.354105324,162.6512369,2.838799617,42.15390974,0.735724518,,,,102.4499965,1.788089758,189.2503104,102.8851694,1.795684957,188.3426664,-18.89514599,-0.32978251,188.9838088,-136.2844435,-2.378612259,189.2693319,-116.5650512,-3.149790281,3.168582127,3.114336777,-2.034443936,2.683281573,60,205.0277975,-675.8495943,683.1359814,-212.3141845,,,5650.5,5650.5
3/16/2026 16:43:22.533,,228,-74764.138,None,60.007,131574.4004,132487.2889,132395.7411,132153.1143,228.8959083,0,-77.49377191,-1.35252147,132110.6591,-77.48479528,-1.352364798,162.7499952,2.840523273,42.24853737,0.737376081,,,,102.8042661,1.794272928,189.5126381,102.8851694,1.795684957,188.3426664,-18.20391871,-0.317718318,188.2202965,-136.2844435,-2.378612259,189.2693319,-116.5650512,-3.148049755,3.158241591,3.11598834,-2.034443936,2.683281573,60,161.662997,-415.1519894,641.5343989,-388.0454066,,,5657.291,5657.291
3/16/2026 16:43:22.567,,228,-74694.773,None,60.008,131595.3359,132502.8138,132428.8967,132176.3226,228.9361063,0,-77.41023575,-1.351063489,132128.9457,-77.39582105,-1.350811905,162.8335608,2.841981768,42.33375844,0.738863469,,,,103.2405199,1.801886994,188.6138913,103.2405199,1.801886994,188.6138913,-18.20391871,-0.317718318,188.2202965,-136.0322447,-2.374210559,188.4038216,-135,-3.152698899,3.159700086,3.113074028,-2.35619449,1.697056275,60.01,276.7769901,-451.5695967,711.4464049,-536.6537983,,,5657.291,5657.291
3/16/2026 16:43:22.600,,228,-74937.614,None,60.01,131624.5036,132535.4243,132459.3054,132207.0551,228.9893365,0,-77.29741366,-1.349094372,132175.0343,-77.29158761,-1.348992688,162.9464722,2.843952445,42.44826959,0.740862066,,,,103.2405199,1.801886994,188.6138913,102.8851694,1.795684957,188.3426664,-18.09048937,-0.315738603,189.3606084,-135.7707487,-2.369646594,189.2388966,-153.4349488,-3.144677645,3.159691048,3.11050866,-2.677945045,2.683281573,60.01,76.90886056,-454.1904017,779.0399906,-401.7584495,,,5657.291,5657.291
3/16/2026 16:43:22.633,,228,-74704.68,None,60.011,131620.6257,132546.5838,132463.0125,132210.7354,228.995711,0,-77.16875635,-1.346848878,132168.4581,-77.15729873,-1.346648905,163.0727027,2.846155582,42.58059408,0.743171564,,,,103.2405199,1.801886994,188.6138913,103.2405199,1.801886994,188.6138913,-17.74467163,-0.309702945,188.9914284,-135.777723,-2.369768317,187.5419953,-135,-3.148535899,3.155858527,3.112939881,-2.35619449,1.697056275,60,173.0854354,-357.3504071,711.7056057,-527.440634,,,5657.291,5657.291
3/16/2026 16:43:22.667,,228,-74887.258,None,60.009,131595.006,132512.4362,132435.554,132181.6519,228.945337,0,-77.0490609,-1.344759798,132145.4733,-77.04219461,-1.344639959,163.1929123,2.848253635,42.69031601,0.745086573,,,,103.2405199,1.801886994,188.6138913,103.5948363,1.808070982,188.8923503,-18.09048937,-0.315738603,189.3606084,-136.0322447,-2.374210559,188.4038216,-116.5650512,-3.152710941,3.163992238,3.119297132,-2.034443936,2.683281573,60,277.1117332,-562.0176072,556.257598,-271.351724,,,5657.291,5657.291
3/16/2026 16:43:22.700,,228,-74718.144,None,60.006,131579.7395,132499.5643,132419.3535,132166.8738,228.9197405,0,-76.96716003,-1.343330358,132127.4755,-76.95485957,-1.343115675,163.28336,2.849832245,42.77454279,0.746556608,,,,103.2405199,1.801886994,188.6138913,103.2405199,1.801886994,188.6138913,-18.09048937,-0.315738603,189.3606084,-135.2592552,-2.360719346,187.5266381,-135,-3.145002669,3.165570848,3.107275954,-2.35619449,1.697056275,60,84.98109294,-601.5599993,851.9903985,-335.4114921,,,5657.291,5657.291
3/16/2026 16:43:22.733,,228,-74815.877,None,60.009,131619.7051,132547.9478,132470.011,132213.2231,229.0000198,0,-76.86969278,-1.341629234,132167.392,-76.85699047,-1.341407537,163.3762757,2.85145393,42.8745569,0.748302183,,,,103.2405199,1.801886994,188.6138913,103.2405199,1.801886994,188.6138913,-17.74467163,-0.309702945,188.9914284,-135.5161642,-2.365203255,188.3808908,-135,-3.143294531,3.161156875,3.113505438,-2.35619449,1.697056275,60.01,42.42541112,-490.0608165,700.8192186,-253.1838132,,,5664.19,5664.19
3/16/2026 16:43:22.767,,228,-74746.771,None,60.011,131638.771,132561.2973,132493.5455,132231.8711,229.0323191,0,-76.74339731,-1.339424962,132186.392,-76.73017141,-1.339194127,163.5024534,2.853656147,42.99977487,0.750487649,,,,103.5948363,1.808070982,188.8923503,103.5948363,1.808070982,188.8923503,-17.74467163,-0.309702945,188.9914284,-135.2592552,-2.360719346,187.5266381,-116.5650512,-3.147265109,3.163359092,3.111206995,-2.034443936,2.683281573,60.01,141.6347697,-545.2704113,754.8480052,-351.2123636,,,5664.19,5664.19
3/16/2026 16:43:22.800,,228,-74832.61,None,60.011,131597.334,132519.0904,132457.5166,132191.9833,228.9632314,0,-76.61111753,-1.337116245,132147.6641,-76.60241968,-1.336964438,163.6376894,2.856016461,43.13511237,0.752849734,,,,103.5948363,1.808070982,188.8923503,103.5948363,1.808070982,188.8923503,-17.28918598,-0.30175322,189.7746031,-135.2592552,-2.360719346,187.5266381,-153.4349488,-3.14503542,3.157769681,3.11356908,-2.677945045,2.683281573,60,85.93707352,-406.8143998,695.9952047,-375.1178784,,,5664.19,5664.19
3/16/2026 16:43:22.833,,228,-74690.568,None,60.008,131554.2005,132478.0804,132399.6332,132144.6333,228.8812188,0,-76.51033977,-1.335357341,132104.4945,-76.50121749,-1.335198127,163.7352282,2.857718833,43.22981674,0.754502637,,,,103.9480962,1.81423653,189.1780114,103.9480962,1.81423653,189.1780114,-17.39751289,-0.303643882,188.62916,-135.2592552,-2.360719346,187.5266381,-135,-3.149434657,3.161362715,3.115221983,-2.35619449,3.39411255,60,195.9795811,-494.0064101,654.6672064,-356.6403774,,,5664.19,5664.19
3/16/2026 16:43:22.867,,228,-74811.47,None,60.006,131573.0039,132500.2702,132419.6933,132164.988,228.9164741,0,-76.43706641,-1.334078479,132120.454,-76.4225591,-1.333825279,163.8136873,2.859088202,43.30722042,0.755853586,,,,103.5948363,1.808070982,188.8923503,103.9480962,1.81423653,189.1780114,-17.39751289,-0.303643882,188.62916,-135,-2.35619449,188.3732465,-135,-3.148061809,3.162732084,3.112048076,-2.35619449,3.39411255,60,161.4466296,-528.3072001,736.8624101,-370.0018396,,,5664.19,5664.19
3/16/2026 16:43:22.900,,228,-74847.326,None,60.01,131632.3912,132567.0502,132480.744,132227.401,229.0245767,0,-76.33087849,-1.332225151,132179.7783,-76.31593612,-1.331964357,163.919246,2.860930549,43.41079579,0.757661317,,,,103.5948363,1.808070982,188.8923503,103.9480962,1.81423653,189.1780114,-17.39751289,-0.303643882,188.62916,-135,-2.35619449,188.3732465,-135,-3.146200887,3.164574431,3.113855807,-2.35619449,3.39411255,60.01,115.0568078,-574.6319999,692.1072171,-232.532025,,,5664.19,5664.19
3/16/2026 16:43:22.933,,228,-74846.966,None,60.012,131633.7669,132576.5702,132497.8564,132236.7542,229.0407769,0,-76.19333704,-1.329824599,132195.5887,-76.18164869,-1.329620599,164.0553165,2.863305428,43.54681209,0.76003525,,,,103.9480962,1.81423653,189.1780114,103.9480962,1.81423653,189.1780114,-16.94261077,-0.295704342,189.4214349,-134.7407448,-2.351669634,187.5266381,-153.4349488,-3.143857129,3.15900977,3.111704884,-2.677945045,2.683281573,60,56.6310817,-437.3712162,742.5071959,-361.7670614,,,5671.101,5671.101
3/16/2026 16:43:22.967,,228,-74930.99,None,60.01,131580.6036,132529.1083,132431.2764,132181.0157,228.944235,0,-76.06345614,-1.32755775,132133.6086,-76.05753852,-1.327454468,164.1843001,2.865556616,43.67460829,0.762265714,,,,103.9480962,1.81423653,189.1780114,103.9480962,1.81423653,189.1780114,-16.94261077,-0.295704342,189.4214349,-135,-2.35619449,188.3732465,-135,-3.141690998,3.161260958,3.118460204,-2.35619449,3.39411255,60,2.458292925,-493.7184063,577.0224079,-85.76229448,,,5671.101,5671.101
3/16/2026 16:43:23.000,,228,-75102.494,None,60.006,131560.0543,132500.0094,132401.4561,132154.513,228.898331,0,-75.98016607,-1.326104064,132107.2201,-75.96375653,-1.325817664,164.2670104,2.867000183,43.75878565,0.763734886,,,,104.3002774,1.820383252,189.4708421,104.6513586,1.826510774,189.7708091,-16.94261077,-0.295704342,189.4214349,-134.74307,-2.351710215,189.2236772,-135,-3.152328438,3.162704525,3.115445101,-2.35619449,3.39411255,60,268.7165273,-529.8336061,655.0128135,-393.8957346,,,5671.101,5671.101
3/16/2026 16:43:23.033,,228,-74966.674,None,60.007,131574.7687,132528.9632,132422.4815,132176.094,228.9357103,0,-75.89182134,-1.324562158,132133.5127,-75.87377252,-1.324247146,164.3567544,2.868566512,43.85078677,0.765340609,,,,104.3002774,1.820383252,189.4708421,104.3002774,1.820383252,189.4708421,-16.94261077,-0.295704342,189.4214349,-135,-2.35619449,188.3732465,-135,-3.144630398,3.164270854,3.121535099,-2.35619449,1.697056275,60.01,76.05117501,-569.2608075,500.2991987,-7.089566223,,,5671.101,5671.101
3/16/2026 16:43:23.067,,228,-74725.214,None,60.01,131627.8179,132568.503,132468.524,132222.2879,229.0157206,0,-75.7782972,-1.322580788,132174.8469,-75.76105706,-1.32227989,164.4692261,2.870529514,43.96130891,0.767269584,,,,104.3904632,1.821957291,188.3082579,104.3904632,1.821957291,188.3082579,-16.94261077,-0.295704342,189.4214349,-134.7407448,-2.351669634,187.5266381,-153.4349488,-3.144237181,3.166233856,3.118939218,-2.677945045,2.683281573,60,65.82119279,-618.7104051,562.694403,-9.805190693,,,5671.101,5671.101
3/16/2026 16:43:23.100,,228,-74717.222,None,60.01,131617.5782,132561.0926,132463.3386,132214.6818,229.0025464,0,-75.64328404,-1.320224364,132167.4906,-75.63054216,-1.320001976,164.5974935,2.872768202,44.09341556,0.76957528,,,,104.3904632,1.821957291,188.3082579,104.7435628,1.828120042,188.610074,-17.04903097,-0.297561725,188.2738431,-134.4838358,-2.347185725,188.3808908,-116.5650512,-3.148122018,3.170329927,3.116761005,-2.034443936,2.683281573,60,162.5031679,-717.1200172,619.5743985,-64.95754921,,,5671.101,5671.101
3/16/2026 16:43:23.133,,228,-75105.864,None,60.008,131569.7736,132517.5344,132417.2514,132168.8702,228.9231983,0,-75.53718233,-1.318372539,132131.2497,-75.52268724,-1.318119552,164.705292,2.87464964,44.19958553,0.771428296,,,,104.6513586,1.826510774,189.7708091,105.0013185,1.832618726,190.0778788,-16.59475357,-0.289633088,189.0752231,-134.2292513,-2.342742387,189.2388966,-153.4349488,-3.150738278,3.164282728,3.114170683,-2.677945045,2.683281573,60,229.3201723,-568.4687853,687.0671846,-347.9185715,,,5671.101,5671.101
3/16/2026 16:43:23.167,,228,-75017.779,None,60.007,131559.8316,132501.7558,132406.1843,132156.6018,228.9019489,0,-75.45509677,-1.316939876,132118.242,-75.43519163,-1.316592466,164.7894815,2.876119025,44.28397774,0.772901217,,,,104.6513586,1.826510774,189.7708091,104.7435628,1.828120042,188.610074,-16.59475357,-0.289633088,189.0752231,-133.9769698,-2.338339245,190.1006049,-153.4349488,-3.144712508,3.165752113,3.111240462,-2.677945045,2.683281573,60,78.22144218,-605.2032034,763.8624107,-236.8806495,,,5678.221,5678.221
