time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:43:23.200,,228,-75128.731,None,60.009,131605.7436,132552.641,132462.913,132207.7881,228.9906062,0,-75.35811546,-1.315247233,132164.0755,-75.33780578,-1.314892762,164.8868194,2.877817891,44.38338761,0.774636247,,,,104.6513586,1.826510774,189.7708091,105.0013185,1.832618726,190.0778788,-16.59475357,-0.289633088,189.0752231,-134.2292513,-2.342742387,189.2388966,-116.5650512,-3.147511488,3.167450979,3.117378634,-2.034443936,2.683281573,60.01,148.4487298,-647.9999962,606.9167981,-107.3655318,,,5678.221,5678.221
3/16/2026 16:43:23.233,,228,-74831.688,None,60.011,131632.5263,132582.1698,132459.9778,132225.5642,229.0213952,0,-75.22572607,-1.312936602,132182.2099,-75.21124158,-1.3126838,165.0191436,2.880127384,44.51551168,0.776942247,,,,105.0955208,1.834262868,188.9190303,105.0955208,1.834262868,188.9190303,-16.24563305,-0.283539786,188.7360061,-133.9677553,-2.338178422,188.4038216,-135,-3.146946668,3.16366717,3.115120669,-2.35619449,3.39411255,60.01,133.6983898,-552.3264097,660.5567925,-241.9287726,,,5678.221,5678.221
3/16/2026 16:43:23.267,,228,-74807.366,None,60.01,131587.2884,132525.0603,132432.3441,132182.2376,228.9463514,0,-75.0967375,-1.310685327,132136.8954,-75.08170923,-1.310423034,165.1521311,2.882448454,44.64390216,0.779183084,,,,105.0955208,1.834262868,188.9190303,105.4463164,1.840385405,189.2350919,-15.89526837,-0.277424769,188.4038216,-133.9677553,-2.338178422,188.4038216,-153.4349488,-3.150808439,3.159873223,3.117361506,-2.677945045,2.683281573,60,230.0519996,-456.4080003,604.5263797,-378.170379,,,5678.221,5678.221
3/16/2026 16:43:23.300,,228,-74821.954,None,60.008,131547.2293,132481.4783,132380.2456,132136.9808,228.8679642,0,-75.00052167,-1.309006044,132096.7773,-74.98508686,-1.308736656,165.2437578,2.884047643,44.73924926,0.780847204,,,,105.0955208,1.834262868,188.9190303,105.3501365,1.838706749,190.3920166,-15.89526837,-0.277424769,188.4038216,-133.7039365,-2.333573915,187.5727059,-135,-3.147443405,3.161472412,3.114421119,-2.35619449,3.39411255,60,146.0081501,-496.1664212,674.6112083,-324.4529371,,,5678.221,5678.221
3/16/2026 16:43:23.333,,228,-74636.856,None,60.007,131562.3441,132493.7873,132387.9865,132148.6953,228.8882545,0,-74.91604922,-1.307531721,132111.839,-74.90026334,-1.307256206,165.3256388,2.885476734,44.82372845,0.782321644,,,,105.0955208,1.834262868,188.9190303,105.5436792,1.842084707,188.0787069,-15.89526837,-0.277424769,188.4038216,-133.9677553,-2.338178422,188.4038216,-135,-3.149340913,3.162901503,3.120500066,-2.35619449,3.39411255,60,193.3825366,-531.8784023,526.0608021,-187.5649364,,,5678.221,5678.221
3/16/2026 16:43:23.367,,228,-74855.506,None,60.01,131605.0553,132540.7383,132429.8845,132192.5517,228.964216,0,-74.80785069,-1.305643301,132154.4805,-74.79161819,-1.30535999,165.4328126,2.88734727,44.93024801,0.784180762,,,,105.4463164,1.840385405,189.2350919,105.8952684,1.848221095,188.4038216,-16.24563305,-0.283539786,188.7360061,-133.7155565,-2.333776722,189.2693319,-135,-3.153581085,3.170887056,3.117957484,-2.35619449,1.697056275,60.01,299.8026913,-732.7008097,592.3583806,-159.4602621,,,5659.104,5659.104
3/16/2026 16:43:23.400,,228,-74858.328,None,60.011,131608.2892,132549.9408,132429.8476,132196.6882,228.9713806,0,-74.67917725,-1.303397526,132160.8024,-74.66744657,-1.303192787,165.5624335,2.889609582,45.05506737,0.78635927,,,,105.4463164,1.840385405,189.2350919,105.795929,1.846487296,189.5582232,-15.89526837,-0.277424769,188.4038216,-133.4518423,-2.329174041,188.4420335,-153.4349488,-3.149680083,3.167034351,3.115533311,-2.677945045,2.683281573,60,202.2600503,-635.2848173,650.2464076,-217.2216405,,,5659.104,5659.104
3/16/2026 16:43:23.433,,228,-74793.384,None,60.009,131547.9151,132504.651,132387.9865,132147.5381,228.8862501,0,-74.56503662,-1.301405396,132108.7428,-74.54639204,-1.301079987,165.6805961,2.891671908,45.17627155,0.788474682,,,,105.795929,1.846487296,189.5582232,105.8952684,1.848221095,188.4038216,-15.44631637,-0.269589078,189.2350919,-133.4518423,-2.329174041,188.4420335,-153.4349488,-3.149301082,3.161260986,3.117648723,-2.677945045,2.683281573,60,193.0348539,-493.1423911,597.2832084,-297.1756713,,,5659.104,5659.104
3/16/2026 16:43:23.467,,228,-74785.032,None,60.006,131541.3979,132492.1891,132371.7221,132135.7791,228.8658829,0,-74.48285417,-1.299971042,132098.9487,-74.45882195,-1.2995516,165.7648967,2.893143231,45.25709472,0.789885313,,,,105.4463164,1.840385405,189.2350919,105.795929,1.846487296,189.5582232,-15.54367923,-0.27128838,188.0787069,-133.4518423,-2.329174041,188.4420335,-135,-3.146038896,3.164431611,3.119059354,-2.35619449,1.697056275,60,111.1457198,-569.0735808,562.0319945,-104.1041334,,,5659.104,5659.104
3/16/2026 16:43:23.500,,228,-74920.046,None,60.008,131587.8794,132514.922,132398.4037,132167.7115,228.9211914,0,-74.38341004,-1.298235414,132125.456,-74.36681025,-1.297945693,165.8530183,2.894681244,45.35618913,0.791614836,,,,105.795929,1.846487296,189.5582232,105.795929,1.846487296,189.5582232,-15.09552084,-0.263466541,188.9190303,-132.9361803,-2.320174041,188.4955172,-153.4349488,-3.144432989,3.158147785,3.111788877,-2.677945045,2.683281573,60.01,71.13743022,-414.4320053,743.6880067,-400.3934317,,,5659.104,5659.104
3/16/2026 16:43:23.533,,228,-75085.013,None,60.01,131604.7769,132532.1387,132417.3401,132185.3964,228.9518226,0,-74.26757201,-1.296213659,132150.5665,-74.24405602,-1.295803228,165.9725641,2.896767712,45.47362943,0.793664556,,,,105.795929,1.846487296,189.5582232,105.795929,1.846487296,189.5582232,-15.00131846,-0.261822399,190.0778788,-132.9361803,-2.320174041,188.4955172,-116.5650512,-3.142290524,3.158590111,3.113838597,-2.034443936,2.683281573,60,17.48181048,-428.1696031,692.6544024,-281.9666098,,,5659.104,5659.104
3/16/2026 16:43:23.567,,228,-74955.226,None,60.01,131558.0014,132500.4549,132394.6736,132151.7157,228.8934859,0,-74.14325071,-1.294043843,132106.9552,-74.12423797,-1.293712008,166.0921262,2.898854465,45.60224085,0.795909249,,,,106.1443388,1.852568194,189.8883883,106.1443388,1.852568194,189.8883883,-15.09552084,-0.263466541,188.9190303,-132.9361803,-2.320174041,188.4955172,-153.4349488,-3.146280202,3.162321006,3.11608329,-2.677945045,2.683281573,60,117.589425,-518.832007,636.5375983,-235.2950164,,,5659.104,5659.104
3/16/2026 16:43:23.600,,228,-74781.216,None,60.007,131533.1928,132454.6264,132346.2684,132112.0025,228.8247006,0,-74.04673812,-1.292359381,132070.5352,-74.02875573,-1.292045529,166.194147,2.900635063,45.69797766,0.797580172,,,,106.245633,1.854336113,188.7360061,105.8952684,1.848221095,188.4038216,-15.00131846,-0.261822399,190.0778788,-132.6679763,-2.315492999,187.6801535,-135,-3.140266624,3.162457462,3.113073171,-2.35619449,1.697056275,60,-33.05322092,-525.2687918,708.2927852,-149.9707725,,,5705.253,5705.253
3/16/2026 16:43:23.633,,228,-74994.077,None,60.007,131548.2375,132481.7315,132365.643,132132.5236,228.8602443,0,-73.96237038,-1.290886886,132088.8367,-73.94906862,-1.290654726,166.2771753,2.902084179,45.77868684,0.798988813,,,,106.1443388,1.852568194,189.8883883,106.5947536,1.860429415,189.0752231,-15.00131846,-0.261822399,190.0778788,-132.4208525,-2.311179874,188.5642596,-153.4349488,-3.151084141,3.163906578,3.110168687,-2.677945045,2.683281573,60,238.0632065,-561.8591907,784.1952019,-460.3992178,,,5705.253,5705.253
3/16/2026 16:43:23.667,,228,-74713.19,None,60.009,131606.6102,132523.9547,132428.6058,132187.0317,228.954655,0,-73.86092212,-1.28911628,132143.8153,-73.84219117,-1.288789363,166.3777416,2.903839393,45.88479239,0.800840704,,,,106.245633,1.854336113,188.7360061,106.245633,1.854336113,188.7360061,-15.09552084,-0.263466541,188.9190303,-132.6679763,-2.315492999,187.6801535,-153.4349488,-3.143125476,3.167305934,3.116333703,-2.677945045,2.683281573,60,38.22902955,-643.6943879,627.7247872,-22.25942893,,,5705.253,5705.253
3/16/2026 16:43:23.700,,228,-74835.432,None,60.011,131606.416,132523.6325,132433.6751,132188.5525,228.957289,0,-73.72585147,-1.286758852,132146.8839,-73.71158415,-1.28650984,166.5111277,2.90616742,46.01693459,0.80314702,,,,106.245633,1.854336113,188.7360061,106.5947536,1.860429415,189.0752231,-14.74356284,-0.257323715,188.610074,-132.4208525,-2.311179874,188.5642596,-135,-3.146939255,3.163491135,3.114326894,-2.35619449,1.697056275,60,133.3482826,-547.3151941,680.8032188,-266.8363073,,,5705.253,5705.253
3/16/2026 16:43:23.733,,228,-74961.288,None,60.009,131558.8109,132471.2003,132379.2193,132137.0467,228.8680785,0,-73.61134084,-1.284760264,132099.212,-73.59659795,-1.284502953,166.6284197,2.908214551,46.1312224,0.805141719,,,,106.5947536,1.860429415,189.0752231,106.5947536,1.860429415,189.0752231,-14.65135857,-0.255714447,189.7708091,-132.4208525,-2.311179874,188.5642596,-135,-3.144932368,3.163928998,3.116321593,-2.35619449,1.697056275,60,83.4148497,-561.4703991,630.7488079,-152.6932585,,,5705.253,5705.253
3/16/2026 16:43:23.767,,228,-74713.709,None,60.006,131522.3983,132441.3666,132340.4401,132102.0425,228.8074495,0,-73.53612706,-1.283447536,132062.7544,-73.52107107,-1.28318476,166.7053795,2.909557754,46.20871641,0.806494244,,,,106.5947536,1.860429415,189.0752231,106.4915263,1.85862776,190.2255503,-14.74356284,-0.257323715,188.610074,-132.3974378,-2.310771211,186.868938,-116.5650512,-3.14181252,3.166881469,3.117265455,-2.034443936,2.683281573,60,5.490019091,-631.6416131,601.5600057,24.5915883,,,5705.253,5705.253
3/16/2026 16:43:23.800,,228,-74812.435,None,60.007,131565.4881,132487.3525,132386.7346,132147.1701,228.8856128,0,-73.4597829,-1.282115079,132102.3776,-73.43940863,-1.281759481,166.7793893,2.910849468,46.28543135,0.807833173,,,,106.5947536,1.860429415,189.0752231,106.5947536,1.860429415,189.0752231,-14.74356284,-0.257323715,188.610074,-132.4208525,-2.311179874,188.5642596,-153.4349488,-3.142188896,3.168173183,3.119013047,-2.677945045,2.683281573,60,14.89251663,-664.1280029,563.6160049,85.61948133,,,5719.546,5719.546
3/16/2026 16:43:23.833,,228,-74742.754,None,60.01,131622.5999,132537.8537,132443.5863,132201.9856,228.980556,0,-73.352084,-1.280235379,132151.3456,-73.3377805,-1.279985736,166.8910686,2.91279864,46.39503292,0.809746081,,,,106.5947536,1.860429415,189.0752231,106.9426108,1.866500669,189.4214349,-14.39046325,-0.251160965,188.3082579,-132.1505254,-2.306461777,187.7568641,-135,-3.146486405,3.163959605,3.116207858,-2.35619449,1.697056275,60.01,122.2774525,-558.1872101,631.1808042,-195.2710466,,,5719.546,5719.546
3/16/2026 16:43:23.867,,228,-74738.736,None,60.011,131610.0918,132516.9084,132434.4106,132187.771,228.9559355,0,-73.2205187,-1.277939131,132142.227,-73.21068702,-1.277767536,167.0221053,2.915085661,46.52732972,0.812055096,,,,106.9426108,1.866500669,189.4214349,107.049031,1.868358052,188.2738431,-14.30027745,-0.249586925,189.4708421,-132.1505254,-2.306461777,187.7568641,-153.4349488,-3.146125588,3.164672586,3.118516873,-2.677945045,2.683281573,60,113.4615446,-579.4415791,573.7391998,-107.7591654,,,5719.546,5719.546
3/16/2026 16:43:23.900,,228,-74987.654,None,60.008,131549.8269,132472.2416,132390.0651,132138.0353,228.8697907,0,-73.11578818,-1.276111239,132089.9137,-73.09900913,-1.275818389,167.1294798,2.9169597,46.63070382,0.813859314,,,,106.9426108,1.866500669,189.4214349,107.289186,1.872549547,189.7746031,-13.94809618,-0.243440203,189.1780114,-131.9059419,-2.30219299,188.6482441,-153.4349488,-3.148367936,3.160399903,3.116052304,-2.677945045,2.683281573,60,169.5207473,-471.2975935,637.8048005,-336.0279543,,,5719.546,5719.546
3/16/2026 16:43:23.933,,228,-74863.872,None,60.006,131541.3798,132455.6673,132370.3182,132123.0986,228.8439196,0,-73.03351435,-1.27467529,132084.9152,-73.02139581,-1.274463781,167.207698,2.918324864,46.71545779,0.81533855,,,,107.049031,1.868358052,188.2738431,107.3975129,1.874440208,188.62916,-14.30027745,-0.249586925,189.4708421,-131.9059419,-2.30219299,188.6482441,-153.4349488,-3.148903989,3.167911789,3.11753154,-2.677945045,2.683281573,60,181.8176532,-660.4415812,600.7823949,-122.1584668,,,5719.546,5719.546
3/16/2026 16:43:23.967,,228,-74671.243,None,60.008,131578.1521,132495.2301,132402.2816,132159.1973,228.9064444,0,-72.94433482,-1.273118813,132110.1718,-72.93338391,-1.272927684,167.2967079,2.919878381,46.80688496,0.816934255,,,,107.3975129,1.874440208,188.62916,107.7446716,1.880499271,188.9914284,-13.94809618,-0.243440203,189.1780114,-131.8778695,-2.301703034,186.9536841,-153.4349488,-3.153426955,3.163318584,3.118637289,-2.677945045,2.683281573,60.01,294.9019044,-544.5216071,568.1664029,-318.5467002,,,5719.546,5719.546
3/16/2026 16:43:24.000,,228,-74948.357,None,60.01,131583.5414,132510.3107,132410.5524,132168.7875,228.9230552,0,-72.83223178,-1.271162246,132126.9753,-72.81928575,-1.270936295,167.4098484,2.921853055,46.91698103,0.818855794,,,,107.3975129,1.874440208,188.62916,107.7446716,1.880499271,188.9914284,-13.86102756,-0.241920569,190.3428486,-131.6335393,-2.297438667,187.8488754,-153.4349488,-3.151435566,3.163773624,3.116294461,-2.677945045,2.683281573,60,245.3109485,-559.4112125,629.1792127,-315.0789486,,,5733.728,5733.728
3/16/2026 16:43:24.033,,228,-74996.107,None,60.009,131559.4036,132476.4489,132394.1727,132143.9911,228.8801065,0,-72.72048945,-1.269211975,132106.3448,-72.71206978,-1.269065024,167.523545,2.923837434,47.03112245,0.820847938,,,,107.3975129,1.874440208,188.62916,107.3975129,1.874440208,188.62916,-13.86102756,-0.241920569,190.3428486,-131.9059419,-2.30219299,188.6482441,-153.4349488,-3.143505232,3.165758003,3.123040928,-2.677945045,2.683281573,60,47.65972053,-609.2928084,463.3199889,98.31309902,,,5733.728,5733.728
3/16/2026 16:43:24.067,,228,-74852.035,None,60.007,131544.2895,132458.5428,132375.1694,132126.6452,228.8500626,0,-72.63510654,-1.267721762,132079.7486,-72.62789085,-1.267595824,167.6068773,2.925291858,47.10859068,0.822200013,,,,107.7446716,1.880499271,188.9914284,107.7446716,1.880499271,188.9914284,-13.59483633,-0.237274655,188.8923503,-131.3915311,-2.293214828,188.7474503,-153.4349488,-3.148095095,3.162566513,3.115414841,-2.677945045,2.683281573,60,162.3124108,-524.7359925,653.9904004,-291.5668186,,,5733.728,5733.728
3/16/2026 16:43:24.100,,228,-74715.466,None,60.008,131571.0016,132487.8139,132416.7349,132159.1729,228.9064022,0,-72.54756324,-1.266193843,132117.8817,-72.53842549,-1.266034359,167.6946576,2.926823913,47.19610719,0.823727465,,,,107.7446716,1.880499271,188.9914284,107.3975129,1.874440208,188.62916,-13.59483633,-0.237274655,188.8923503,-131.1171014,-2.288425126,187.9561651,-90,-3.140474567,3.164098568,3.112152591,-1.570796327,2.4,60.01,-27.9176628,-563.1839947,732.6143861,-141.5127286,,,5733.728,5733.728
3/16/2026 16:43:24.133,,228,-74896.344,None,60.01,131601.0768,132516.4406,132443.6907,132187.7221,228.9558509,0,-72.43709076,-1.264265734,132147.9153,-72.42749604,-1.264098275,167.8088514,2.92881697,47.30586826,0.825643157,,,,107.7446716,1.880499271,188.9914284,107.6344611,1.878575734,190.1346891,-13.24051992,-0.231090667,188.6138913,-131.1171014,-2.288425126,187.9561651,-135,-3.142674009,3.159907637,3.114068283,-2.35619449,1.697056275,60.01,27.006655,-457.7471898,685.0943861,-254.3538513,,,5733.728,5733.728
3/16/2026 16:43:24.167,,228,-75085.747,None,60.01,131578.1286,132493.6352,132412.864,132162.1906,228.9116289,0,-72.3187696,-1.262200641,132121.273,-72.30370292,-1.261937677,167.9288013,2.930910492,47.4276726,0.827769043,,,,107.7446716,1.880499271,188.9914284,107.9784184,1.884578922,190.5016535,-13.15754274,-0.229642442,189.7821909,-131.1171014,-2.288425126,187.9561651,-135,-3.146516599,3.160552934,3.116194169,-2.35619449,3.39411255,60,122.9493767,-476.7264042,632.0448049,-278.2677775,,,5733.728,5733.728
3/16/2026 16:43:24.200,,228,-74801.16,None,60.007,131522.3524,132446.1419,132371.5301,132114.0059,228.8281706,0,-72.21863693,-1.260452996,132069.1025,-72.20812826,-1.260269585,168.0252525,2.932593883,47.52401251,0.829450492,,,,108.0904894,1.88653493,189.3606084,108.0904894,1.88653493,189.3606084,-13.15754274,-0.229642442,189.7821909,-130.8403577,-2.283595036,187.1692282,-135,-3.146804515,3.162236325,3.113045528,-2.35619449,1.697056275,60,130.3412133,-518.8607973,707.1840148,-318.6644309,,,5747.939,5747.939
3/16/2026 16:43:24.233,,228,-74761.214,None,60.007,131528.0981,132455.8815,132371.0204,132118.9971,228.8368156,0,-72.13792403,-1.25904429,132078.4959,-72.13205573,-1.258941869,168.1057278,2.933998442,47.60122802,0.830798157,,,,108.0904894,1.88653493,189.3606084,108.2039187,1.888514645,188.2202965,-13.15754274,-0.229642442,189.7821909,-131.1171014,-2.288425126,187.9561651,-116.5650512,-3.147456514,3.163640884,3.119223283,-2.034443936,2.683281573,60,146.6570312,-554.1983833,556.5023936,-148.9610416,,,5747.939,5747.939
3/16/2026 16:43:24.267,,228,-74884.853,None,60.008,131560.2869,132496.2099,132415.12,132157.8838,228.9041693,0,-72.05052728,-1.257518929,132118.3787,-72.03771246,-1.257295268,168.1995369,2.93563572,47.69592388,0.832450912,,,,107.7446716,1.880499271,188.9914284,107.7446716,1.880499271,188.9914284,-13.15754274,-0.229642442,189.7821909,-131.1171014,-2.288425126,187.9561651,-116.5650512,-3.137794539,3.165278162,3.120876038,-2.034443936,2.683281573,60.01,-94.83581094,-595.5263949,515.5631827,174.7990232,,,5747.939,5747.939
3/16/2026 16:43:24.300,,228,-74825.986,None,60.01,131596.3103,132538.9135,132445.1193,132194.1276,228.9669454,0,-71.93028091,-1.255420234,132158.0632,-71.92192667,-1.255274425,168.3146597,2.937644992,47.81291214,0.834492742,,,,108.0904894,1.88653493,189.3606084,108.4349488,1.892546881,189.7366596,-12.8851694,-0.224888631,188.3426664,-130.6012946,-2.279422599,188.0787069,-135,-3.147821306,3.162533623,3.113915341,-2.35619449,3.39411255,60,155.8743277,-522.7056098,689.3567922,-322.52551,,,5747.939,5747.939
3/16/2026 16:43:24.333,,228,-74962.714,None,60.009,131556.9769,132495.0453,132424.8255,132159.6378,228.9072074,0,-71.81519201,-1.253411553,132118.6899,-71.80634385,-1.253257124,168.4325899,2.939703261,47.93097283,0.83655329,,,,108.0904894,1.88653493,189.3606084,108.4349488,1.892546881,189.7366596,-12.80426607,-0.223476601,189.5126381,-130.6012946,-2.279422599,188.0787069,-116.5650512,-3.145804005,3.163179862,3.115975889,-2.034443936,2.683281573,60,105.3595961,-542.0015996,637.9487886,-201.306785,,,5747.939,5747.939
3/16/2026 16:43:24.367,,228,-74955.758,None,60.007,131537.2899,132463.662,132375.6333,132126.188,228.8492706,0,-71.72801457,-1.25189002,132083.8125,-71.71546816,-1.251671044,168.5251617,2.941318944,48.01664812,0.838048605,,,,108.4349488,1.892546881,189.7366596,108.7780332,1.898534834,190.1195413,-12.8851694,-0.224888631,188.3426664,-130.3645366,-2.275290391,188.9914284,-153.4349488,-3.150205878,3.166207575,3.113338996,-2.677945045,2.683281573,60,215.8545656,-614.0448144,706.7520122,-308.5617634,,,5747.939,5747.939
3/16/2026 16:43:24.400,,228,-74810.174,None,60.006,131536.9287,132475.0244,132384.6728,132132.8842,228.8608689,0,-71.64570999,-1.250453534,132083.4091,-71.63282159,-1.250228589,168.6055861,2.942722614,48.08999456,0.839328742,,,,108.5502319,1.894558951,188.5986214,108.4349488,1.892546881,189.7366596,-12.44999651,-0.217293431,189.2503104,-130.3225821,-2.274558148,187.2999733,-116.5650512,-3.14277547,3.160016045,3.11388689,-2.034443936,2.683281573,60,29.46483568,-461.8656023,686.8944117,-254.493645,,,5766.331,5766.331
3/16/2026 16:43:24.433,,228,-74715.221,None,60.009,131571.0032,132517.2431,132431.5808,132173.9664,228.9320253,0,-71.54859633,-1.248758581,132132.6152,-71.53861104,-1.248584305,168.6992252,2.944356926,48.19184467,0.841106362,,,,108.5502319,1.894558951,188.5986214,108.895146,1.900578837,188.9838088,-12.8851694,-0.224888631,188.3426664,-130.6012946,-2.279422599,188.0787069,-135,-3.149163142,3.169245557,3.120528961,-2.35619449,3.39411255,60,188.6549892,-690.0912048,524.6064021,-23.17018643,,,5766.331,5766.331
3/16/2026 16:43:24.467,,228,-74963.318,None,60.01,131571.394,132524.6229,132446.9769,132181.7046,228.9454282,0,-71.42848012,-1.246662158,132136.7799,-71.42293573,-1.24656539,168.8162336,2.946399108,48.30912438,0.843153279,,,,108.5502319,1.894558951,188.5986214,108.895146,1.900578837,188.9838088,-12.44999651,-0.217293431,189.2503104,-130.3645366,-2.275290391,188.9914284,-116.5650512,-3.147144227,3.163692539,3.11844367,-2.034443936,2.683281573,60,138.3490206,-554.227214,579.3984057,-163.5202123,,,5766.331,5766.331
3/16/2026 16:43:24.500,,228,-74938.651,None,60.008,131541.896,132490.0589,132402.1173,132145.383,228.8825174,0,-71.3247566,-1.244851841,132103.4137,-71.3138135,-1.244660848,168.9190581,2.948193733,48.41691644,0.845034605,,,,108.895146,1.900578837,188.9838088,109.2386445,1.906574017,189.3758168,-12.37215525,-0.215934845,190.4222676,-129.8055711,-2.265534603,187.4459922,-116.5650512,-3.151234865,3.164128578,3.110569208,-2.034443936,2.683281573,60,240.7179952,-568.5120073,769.8240115,-442.0299994,,,5766.331,5766.331
3/16/2026 16:43:24.533,,228,-74816.251,None,60.006,131527.6421,132467.3608,132378.4622,132125.1674,228.8475029,0,-71.25064936,-1.243558426,132085.2668,-71.23443869,-1.243275496,168.9964591,2.949544636,48.49111309,0.846329581,,,,109.2386445,1.906574017,189.3758168,109.2386445,1.906574017,189.3758168,-11.73857121,-0.204876717,188.7474503,-130.0862012,-2.270432523,188.2164711,-135,-3.149849513,3.154421353,3.116762104,-2.35619449,1.697056275,60,206.532714,-320.7455903,618.6096089,-504.3967326,,,5766.331,5766.331
3/16/2026 16:43:24.567,,228,-74686.766,None,60.007,131551.5871,132503.8174,132406.8983,132154.7936,228.898817,0,-71.16678165,-1.242094658,132113.0331,-71.1551651,-1.241891911,169.0788042,2.950981829,48.57129549,0.847729028,,,,108.895146,1.900578837,188.9838088,108.895146,1.900578837,188.9838088,-12.52880771,-0.218668946,188.0787069,-130.0862012,-2.270432523,188.2164711,-153.4349488,-3.142470748,3.169650775,3.118161551,-2.677945045,2.683281573,60.01,21.92357718,-699.1488145,583.8768069,93.34843041,,,5766.331,5766.331
3/16/2026 16:43:24.600,,228,-74950.891,None,60.01,131591.7013,132536.5646,132433.1031,132187.8002,228.9559862,0,-71.05173263,-1.240086674,132153.0923,-71.03962878,-1.239875422,169.1977448,2.953057734,48.69197687,0.849835316,,,,108.895146,1.900578837,188.9838088,108.895146,1.900578837,188.9838088,-12.09475708,-0.211093333,188.995238,-129.8521152,-2.26634695,189.1361414,-153.4349488,-3.140454259,3.164151067,3.116182266,-2.677945045,2.683281573,60.01,-28.43116506,-565.0128013,636.4080025,-42.96403612,,,5784.385,5784.385
3/16/2026 16:43:24.633,,228,-74996.971,None,60.01,131575.6464,132532.2821,132424.9016,132178.3027,228.9395359,0,-70.92825651,-1.237931609,132136.976,-70.91562436,-1.237711136,169.3188388,2.955171223,48.80626009,0.851829934,,,,109.2386445,1.906574017,189.3758168,109.2386445,1.906574017,189.3758168,-12.09475708,-0.211093333,188.995238,-129.8521152,-2.26634695,189.1361414,-153.4349488,-3.144285153,3.166264556,3.118176884,-2.677945045,2.683281573,60,67.37580618,-617.9183837,586.4256146,-35.88303706,,,5784.385,5784.385
3/16/2026 16:43:24.667,,228,-74873.333,None,60.007,131540.48,132478.4174,132373.1613,132131.3523,228.8582155,0,-70.83253479,-1.23626095,132086.4835,-70.81626982,-1.235977072,169.4147765,2.956845652,48.91082019,0.853654852,,,,109.2386445,1.906574017,189.3758168,109.5807117,1.912544215,189.7746031,-11.73857121,-0.204876717,188.7474503,-130.0862012,-2.270432523,188.2164711,-135,-3.148521287,3.161722369,3.124087375,-2.35619449,1.697056275,60,173.3113504,-503.308807,436.1184032,-106.1209466,,,5784.385,5784.385
3/16/2026 16:43:24.700,,228,-74736.518,None,60.005,131531.2221,132475.6369,132366.7364,132125.2053,228.8475686,0,-70.7666988,-1.235111895,132088.5112,-70.74843745,-1.234793174,169.4779035,2.957947426,48.97727961,0.854814788,,,,109.2386445,1.906574017,189.3758168,109.7028577,1.914676065,188.6444274,-11.73857121,-0.204876717,188.7474503,-129.5719028,-2.261456322,188.3694243,-116.5650512,-3.149469239,3.162824143,3.11627111,-2.034443936,2.683281573,60,197.0257821,-530.8415914,631.2959991,-297.4801899,,,5784.385,5784.385
3/16/2026 16:43:24.733,,228,-74660.544,None,60.008,131575.9791,132521.1469,132423.9387,132174.3699,228.9327242,0,-70.67483885,-1.233508636,132137.1744,-70.66112574,-1.233269297,169.5712524,2.959576671,49.06756839,0.856390624,,,,109.7028577,1.914676065,188.6444274,109.7028577,1.914676065,188.6444274,-11.73857121,-0.204876717,188.7474503,-129.2894069,-2.256525838,187.6072493,-135,-3.147945362,3.164453388,3.112916462,-2.35619449,3.39411255,60,158.3525265,-571.7663982,712.3248032,-298.9109314,,,5784.385,5784.385
3/16/2026 16:43:24.767,,228,-75050.323,None,60.01,131588.4331,132544.4506,132434.3943,132189.7826,228.9594198,0,-70.55477021,-1.231413043,132145.5626,-70.53561939,-1.231078798,169.689122,2.961633883,49.18134418,0.858376387,,,,109.5807117,1.912544215,189.7746031,110.0452494,1.920651929,189.0523737,-11.73857121,-0.204876717,188.7474503,-129.6202984,-2.262300985,190.0589382,-153.4349488,-3.151730727,3.1665106,3.120677372,-2.677945045,2.683281573,60,254.2369491,-623.3183997,526.4063751,-157.3249245,,,5784.385,5784.385
3/16/2026 16:43:24.800,,228,-74842.445,None,60.008,131551.5126,132497.4521,132394.6035,132148.5355,228.8879777,0,-70.44420053,-1.229483238,132108.5559,-70.42457609,-1.229140727,169.8014398,2.963594199,49.29675167,0.860390627,,,,109.5807117,1.912544215,189.7746031,109.7028577,1.914676065,188.6444274,-11.38146275,-0.198643999,188.506976,-129.3405182,-2.257417898,189.2959588,-116.5650512,-3.143816792,3.162238198,3.117808525,-2.034443936,2.683281573,60,55.76099174,-515.6208143,596.016007,-136.1561845,,,5784.385,5784.385
3/16/2026 16:43:24.833,,228,-74764.742,None,60.007,131548.163,132496.925,132385.2846,132144.1358,228.8803572,0,-70.35527846,-1.227931255,132105.1354,-70.33527699,-1.227582164,169.8910183,2.965157639,49.38912893,0.862002914,,,,109.7028577,1.914676065,188.6444274,109.5807117,1.912544215,189.7746031,-11.38146275,-0.198643999,188.506976,-129.2894069,-2.256525838,187.6072493,-135,-3.140126379,3.163801638,3.118528752,-2.35619449,1.697056275,60,-36.54086585,-554.6592022,572.7744033,18.42566479,,,5802.953,5802.953
3/16/2026 16:43:24.867,,228,-74694.47,None,60.008,131594.3642,132534.2606,132434.863,132188.5016,228.9572009,0,-70.26182743,-1.226300227,132144.0229,-70.24811979,-1.226060984,169.9781965,2.966679185,49.47585124,0.863516504,,,,109.7028577,1.914676065,188.6444274,110.0452494,1.920651929,189.0523737,-11.38146275,-0.198643999,188.506976,-129.2894069,-2.256525838,187.6072493,-135,-3.146712913,3.165323184,3.120042342,-2.35619449,1.697056275,60.02,127.6384646,-592.8192116,535.3920034,-70.2112564,,,5802.953,5802.953
3/16/2026 16:43:24.900,,228,-74857.493,None,60.011,131624.2607,132567.1958,132449.9123,132214.4554,229.0021543,0,-70.13554479,-1.224096179,132185.1333,-70.11953799,-1.223816808,170.1070893,2.968928789,49.60421705,0.86575691,,,,109.7028577,1.914676065,188.6444274,110.0452494,1.920651929,189.0523737,-11.73857121,-0.204876717,188.7474503,-129.0584802,-2.252495407,188.5375294,-135,-3.144468737,3.173805506,3.118252317,-2.35619449,1.697056275,60.02,71.71788478,-805.8815901,582.796814,151.3668913,,,5802.953,5802.953
3/16/2026 16:43:24.933,,228,-74765.981,None,60.011,131598.443,132537.6011,132424.0452,132187.359,228.9552219,0,-70.00177961,-1.221761536,132143.8453,-69.98207679,-1.221417657,170.2417435,2.971278948,49.73772635,0.868087087,,,,110.0452494,1.920651929,189.0523737,110.3861546,1.926601846,189.467042,-11.38146275,-0.198643999,188.506976,-128.7741709,-2.247533274,187.7837054,-135,-3.148019503,3.169922947,3.115620361,-2.35619449,1.697056275,60,160.5551384,-707.7168057,645.782414,-98.62074665,,,5802.953,5802.953
3/16/2026 16:43:24.967,,228,-74962.598,None,60.008,131548.5916,132497.1342,132368.502,132138.7438,228.8710179,0,-69.89415797,-1.219883185,132093.9075,-69.87400151,-1.219531388,170.3440252,2.973064102,49.84660561,0.869987389,,,,110.0452494,1.920651929,189.0523737,110.2604911,1.924408605,190.5923398,-11.02345596,-0.192395602,188.2738431,-129.0584802,-2.252495407,188.5375294,-135,-3.143939993,3.165459704,3.122482796,-2.35619449,1.697056275,60,58.61927104,-595.3248217,476.8848031,59.82074753,,,5802.953,5802.953
3/16/2026 16:43:25.000,,228,-74851.574,None,60.006,131568.5631,132502.5595,132392.1301,132155.0745,228.8993036,0,-69.81857897,-1.218564082,132106.6985,-69.80482014,-1.218323945,170.4233679,2.974448892,49.92313591,0.871323095,,,,110.3861546,1.926601846,189.467042,110.7255589,1.932525568,189.8883883,-10.66457552,-0.186131956,188.048079,-129.0584802,-2.252495407,188.5375294,-116.5650512,-3.150849513,3.160580848,3.123818502,-2.034443936,2.683281573,60,231.694636,-473.0975951,443.6351962,-202.2322371,,,5802.953,5802.953
3/16/2026 16:43:25.033,,228,-74781.23,None,60.009,131622.007,132561.4842,132446.542,132210.6732,228.9956032,0,-69.71733483,-1.216797039,132167.1769,-69.69645711,-1.216432654,170.5223296,2.976176099,50.02427617,0.873088325,,,,110.5133191,1.928821285,188.3426664,110.7255589,1.932525568,189.8883883,-10.66457552,-0.186131956,188.048079,-128.7741709,-2.247533274,187.7837054,-135,-3.148958222,3.162308055,3.120621599,-2.35619449,3.39411255,60.01,183.3473633,-516.3551948,521.5392114,-188.5313798,,,5821.642,5821.642
3/16/2026 16:43:25.067,,228,-75019.795,None,60.012,131647.6904,132583.4596,132475.17,132236.1005,229.0396446,0,-69.57787438,-1.214362994,132196.9324,-69.56131765,-1.214074025,170.6553281,2.978497361,50.16319672,0.875512946,,,,110.3861546,1.926601846,189.467042,110.3861546,1.926601846,189.467042,-10.59733515,-0.18495839,189.2274821,-128.5460134,-2.243551174,188.7207461,-135,-3.140675871,3.163455751,3.11906412,-2.35619449,3.39411255,60,-22.96261524,-548.4671849,563.1840116,8.245788486,,,5821.642,5821.642
3/16/2026 16:43:25.100,,228,-74806.776,None,60.011,131620.7335,132543.0817,132443.0829,132202.9453,228.9822181,0,-69.44578133,-1.212057536,132169.8859,-69.42867004,-1.211758887,170.7943707,2.980924113,50.29346561,0.877786567,,,,110.5133191,1.928821285,188.3426664,110.854458,1.934775283,188.7665225,-10.59733515,-0.18495839,189.2274821,-128.2599439,-2.23855832,187.9753175,-135,-3.14653417,3.165882503,3.116344887,-2.35619449,1.697056275,60,123.0097976,-609.1487967,628.5023905,-142.3633914,,,5821.642,5821.642
3/16/2026 16:43:25.133,,228,-74909.376,None,60.008,131584.5088,132516.7476,132399.2297,132167.4788,228.9207884,0,-69.33981286,-1.210208037,132133.5873,-69.32225464,-1.209901588,170.8976322,2.982726367,50.40586621,0.879748328,,,,110.854458,1.934775283,188.7665225,110.854458,1.934775283,188.7665225,-10.59733515,-0.18495839,189.2274821,-128.0345815,-2.234625004,188.9190303,-153.4349488,-3.144676871,3.167684757,3.114373332,-2.677945045,2.683281573,60,76.92765552,-654.206404,680.7455859,-103.4668375,,,5821.642,5821.642
3/16/2026 16:43:25.167,,228,-74812.522,None,60.008,131600.5795,132520.1836,132401.6779,132174.7781,228.9334311,0,-69.25089689,-1.208656161,132134.1191,-69.22993511,-1.208290309,170.9871844,2.984289346,50.49429268,0.881291661,,,,110.854458,1.934775283,188.7665225,111.1940565,1.940702394,189.1970401,-10.66457552,-0.186131956,188.048079,-128.0345815,-2.234625004,188.9190303,-153.4349488,-3.148992703,3.170421302,3.115916665,-2.677945045,2.683281573,60.01,184.5740343,-718.3151954,642.1679862,-108.426825,,,5821.642,5821.642
3/16/2026 16:43:25.200,,228,-74965.248,None,60.01,131634.0934,132550.2167,132444.841,132210.3506,228.9950445,0,-69.13466225,-1.206627484,132171.8116,-69.11811537,-1.206338686,171.1047669,2.986341548,50.61051391,0.883320104,,,,110.854458,1.934775283,188.7665225,111.1940565,1.940702394,189.1970401,-10.23977463,-0.178717782,189.0104759,-128.0345815,-2.234625004,188.9190303,-153.4349488,-3.14704108,3.16505933,3.117945108,-2.677945045,2.683281573,60,135.9354592,-587.8655924,591.6383919,-139.7082587,,,5821.642,5821.642
3/16/2026 16:43:25.233,,228,-75016.109,None,60.011,131647.4038,132587.1789,132482.6483,132239.7457,229.0459584,0,-69.00505752,-1.204365454,132196.2363,-68.98611177,-1.204034789,171.2384617,2.988674963,50.73797926,0.885544794,,,,110.854458,1.934775283,188.7665225,111.1940565,1.940702394,189.1970401,-10.17551084,-0.177596167,190.1914825,-128.2599439,-2.23855832,187.9753175,-135,-3.144737183,3.16627113,3.124103114,-2.35619449,1.697056275,60,78.46916137,-622.252792,435.5279831,108.2556475,,,5821.642,5821.642
3/16/2026 16:43:25.267,,228,-74853.374,None,60.01,131626.0445,132555.4796,132461.1579,132214.8871,229.002902,0,-68.8777071,-1.20214277,132167.9134,-68.86498221,-1.201920679,171.3622844,2.990836076,50.86434566,0.887750304,,,,111.1940565,1.940702394,189.1970401,111.6659587,1.948938642,188.5184341,-9.88140612,-0.172463072,188.8008475,-128.0345815,-2.234625004,188.9190303,-116.5650512,-3.150859321,3.163299148,3.122375308,-2.034443936,2.683281573,60,231.7169118,-543.1968096,480.8735873,-169.3936895,,,5829.162,5829.162
3/16/2026 16:43:25.300,,228,-74890.872,None,60.009,131612.1077,132541.6014,132436.7739,132197.4812,228.972754,0,-68.77050524,-1.200271745,132160.7567,-68.75057646,-1.199923922,171.4715429,2.992742997,50.9761488,0.889701637,,,,111.1940565,1.940702394,189.1970401,111.5321011,1.946602386,189.6341741,-9.88140612,-0.172463072,188.8008475,-127.7468054,-2.229602363,188.1820395,-116.5650512,-3.146526308,3.165206069,3.119304,-2.034443936,2.683281573,60,123.3626862,-590.846408,555.4367863,-87.95306452,,,5829.162,5829.162
3/16/2026 16:43:25.333,,228,-74593.728,None,60.01,131621.0469,132551.9468,132455.9815,132210.3193,228.9949904,0,-68.65549421,-1.198264424,132173.9737,-68.63995281,-1.197993175,171.5823428,2.994676821,51.08969607,0.89168341,,,,111.3262184,1.943009055,188.0787069,111.3262184,1.943009055,188.0787069,-9.88140612,-0.172463072,188.8008475,-127.4567737,-2.224540355,187.4498333,-135,-3.14100223,3.167139893,3.116223765,-2.35619449,3.39411255,60.01,-14.67740415,-639.2736235,629.8128104,24.13821721,,,5829.162,5829.162
3/16/2026 16:43:25.367,,228,-74880.835,None,60.011,131632.4919,132555.8614,132471.865,132220.73,229.0130222,0,-68.52701806,-1.196022092,132174.1709,-68.51285041,-1.19577482,171.7136548,2.996968647,51.22184905,0.893989915,,,,111.5321011,1.946602386,189.6341741,111.5321011,1.946602386,189.6341741,-9.52225501,-0.166194702,188.5986214,-127.7468054,-2.229602363,188.1820395,-153.4349488,-3.142377206,3.163163349,3.123592278,-2.677945045,2.683281573,60.01,19.66459995,-539.2223898,448.7039942,70.85379558,,,5829.162,5829.162
3/16/2026 16:43:25.400,,228,-74896.69,None,60.011,131606.6955,132523.1343,132428.4818,132186.7444,228.9541575,0,-68.39471222,-1.193712919,132152.7186,-68.3848545,-1.193540869,171.8478862,2.999311427,51.35316505,0.896281811,,,,111.6659587,1.948938642,188.5184341,111.6659587,1.948938642,188.5184341,-9.462322208,-0.165148677,189.7821909,-127.234834,-2.220666776,188.4038216,-135,-3.142479511,3.164460104,3.116948587,-2.35619449,3.39411255,60,22.09447404,-575.0783921,614.8080152,-61.82409709,,,5829.162,5829.162
3/16/2026 16:43:25.433,,228,-75004.459,None,60.008,131574.9301,132501.1967,132395.0086,132157.6933,228.9038393,0,-68.28846087,-1.191858483,132120.9101,-68.27815985,-1.191678697,171.9513535,3.001117272,51.45454795,0.898051277,,,,111.5321011,1.946602386,189.6341741,111.6659587,1.948938642,188.5184341,-9.462322208,-0.165148677,189.7821909,-127.0151338,-2.216832284,189.3606084,-116.5650512,-3.140617339,3.166265949,3.114883561,-2.034443936,2.683281573,60,-24.43615174,-620.380802,669.5280075,-24.7110537,,,5829.162,5829.162
3/16/2026 16:43:25.467,,228,-74859.163,None,60.008,131606.0024,132518.6645,132429.3887,132185.3236,228.9516964,0,-68.19665811,-1.190256223,132140.8027,-68.1879191,-1.190103698,172.0467291,3.00278189,51.5526286,0.899763107,,,,112.004106,1.954840425,188.9647586,112.340648,1.960714191,189.4176338,-9.162347046,-0.159913123,188.4038216,-126.7241072,-2.211752912,188.6406107,-153.4349488,-3.150817889,3.162695013,3.111516019,-2.677945045,2.683281573,60,230.3504446,-526.8239871,751.2479988,-454.7744564,,,5836.341,5836.341
3/16/2026 16:43:25.500,,228,-74893.55,None,60.011,131657.6269,132587.7502,132486.9183,132244.7551,229.0546348,0,-68.07304373,-1.188098745,132203.5137,-68.06185593,-1.187903481,172.1713088,3.004956216,51.67167736,0.9018409,,,,112.004106,1.954840425,188.9647586,112.340648,1.960714191,189.4176338,-9.162347046,-0.159913123,188.4038216,-126.7241072,-2.211752912,188.6406107,-116.5650512,-3.148617672,3.164869339,3.113593812,-2.034443936,2.683281573,60.01,175.4961969,-581.4000014,699.6671935,-293.7633891,,,5836.341,5836.341
3/16/2026 16:43:25.533,,228,-75055.075,None,60.014,131656.6983,132588.3665,132504.5287,132250.534,229.0646443,0,-67.91659971,-1.185368282,132207.0258,-67.90960237,-1.185246155,172.3231149,3.007605733,51.82965878,0.904598196,,,,112.004106,1.954840425,188.9647586,112.340648,1.960714191,189.4176338,-9.104600865,-0.158905262,189.5886073,-126.7241072,-2.211752912,188.6406107,-90,-3.145960346,3.166510995,3.116351108,-1.570796327,2.4,60.01,109.1153921,-626.3136017,630.863994,-113.6657844,,,5836.341,5836.341
3/16/2026 16:43:25.567,,228,-74876.875,None,60.011,131598.6449,132532.0034,132449.5813,132194.0831,228.9668685,0,-67.77636788,-1.182920774,132144.3907,-67.76394456,-1.182703947,172.4663785,3.010106154,51.96930931,0.907035557,,,,112.340648,1.960714191,189.4176338,112.4794344,1.963136471,188.3082579,-9.104600865,-0.158905262,189.5886073,-126.7241072,-2.211752912,188.6406107,-135,-3.145840418,3.169011416,3.118788469,-2.35619449,1.697056275,60,106.3232531,-688.852803,569.7216055,12.80794445,,,5836.341,5836.341
3/16/2026 16:43:25.600,,228,-74790.518,None,60.008,131560.4155,132476.9527,132394.4126,132144.5754,228.8811185,0,-67.67478228,-1.181147771,132110.67,-67.66676834,-1.181007902,172.5679208,3.011878401,52.07582527,0.908894612,,,,112.4794344,1.963136471,188.3082579,112.8159867,1.969010416,188.7703367,-8.746162263,-0.152649328,189.4024287,-126.4308581,-2.20663475,187.9255172,-135,-3.150018318,3.164527729,3.115529362,-2.35619449,1.697056275,60,209.60724,-575.4239987,648.3887993,-282.5720406,,,5836.341,5836.341
3/16/2026 16:43:25.633,,228,-74739.413,None,60.008,131598.2751,132520.5965,132421.7698,132180.8605,228.9439661,0,-67.57826075,-1.179463153,132137.4054,-67.57183832,-1.17935106,172.6645513,3.013564921,52.17055423,0.910547944,,,,112.4794344,1.963136471,188.3082579,112.340648,1.960714191,189.4176338,-8.801708323,-0.15361879,188.2164711,-126.4308581,-2.20663475,187.9255172,-135,-3.140065251,3.167183711,3.117182694,-2.35619449,1.697056275,60,-38.00567885,-638.2367908,607.3920075,68.85046213,,,5836.341,5836.341
3/16/2026 16:43:25.667,,228,-75022.906,None,60.011,131641.928,132555.5638,132474.9238,132224.7835,229.0200431,0,-67.4509565,-1.177241275,132181.0241,-67.44401485,-1.17712012,172.7919911,3.015789166,52.29343915,0.91269269,,,,112.8159867,1.969010416,188.7703367,113.0088701,1.972376867,190.3428486,-8.387032379,-0.146381329,189.2236772,-126.4308581,-2.20663475,187.9255172,-153.4349488,-3.149496987,3.162170495,3.11932744,-2.677945045,2.683281573,60,197.2257386,-516.1103928,554.2560148,-235.3713607,,,5800.041,5800.041
3/16/2026 16:43:25.700,,228,-74919.182,None,60.012,131635.5089,132562.936,132475.2722,132225.2333,229.0208221,0,-67.31091651,-1.174797116,132185.6349,-67.3013863,-1.174630782,172.9335255,3.018259407,52.43773679,0.915211159,,,,112.8159867,1.969010416,188.7703367,113.4841153,1.980671461,189.7138898,-8.02723751,-0.140101724,189.0523737,-126.4308581,-2.20663475,187.9255172,-135,-3.155302243,3.158361131,3.121845909,-2.35619449,1.697056275,60,342.0809231,-420.2207816,491.5728166,-413.4329581,,,5800.041,5800.041
3/16/2026 16:43:25.733,,228,-74587.205,None,60.01,131604.8754,132526.3642,132452.9298,132195.3845,228.9691225,0,-67.18123525,-1.172533751,132154.9501,-67.17116076,-1.172357918,173.0622409,3.020505915,52.56117083,0.91736549,,,,112.9580555,1.971489985,187.6648076,113.1508838,1.974855474,189.2388966,-8.078344663,-0.140993712,187.8642063,-126.1353766,-2.201477625,187.215384,-116.5650512,-3.147213392,3.161499627,3.118843115,-2.034443936,2.683281573,60,139.3982622,-495.5903909,564.0767939,-207.8846652,,,5800.041,5800.041
3/16/2026 16:43:25.767,,228,-74865.816,None,60.009,131589.3594,132519.9907,132443.4868,132184.952,228.9510529,0,-67.07674631,-1.170710075,132139.3909,-67.06623386,-1.170526598,173.1716503,3.022415468,52.66911297,0.919249435,,,,113.1508838,1.974855474,189.2388966,113.1508838,1.974855474,189.2388966,-8.02723751,-0.140101724,189.0523737,-125.9199271,-2.197717322,188.1858656,-116.5650512,-3.145382072,3.162517192,3.116966757,-2.034443936,2.683281573,60.01,94.75763853,-524.1887857,613.7136207,-184.2824735,,,5800.041,5800.041
3/16/2026 16:43:25.800,,228,-74784.989,None,60.011,131619.8599,132547.0483,132465.4824,132211.4614,228.9969685,0,-66.95236546,-1.168539219,132169.8375,-66.94133569,-1.168346714,173.2931936,3.024536799,52.79376225,0.921424976,,,,113.1508838,1.974855474,189.2388966,113.4841153,1.980671461,189.7138898,-8.078344663,-0.140993712,187.8642063,-125.9199271,-2.197717322,188.1858656,-135,-3.149018175,3.165530511,3.119142298,-2.35619449,3.39411255,60.02,185.7230156,-596.0159762,559.5984049,-149.3054443,,,5800.041,5800.041
3/16/2026 16:43:25.833,,228,-74978.525,None,60.012,131621.0442,132555.913,132478.3201,132219.1043,229.0102064,0,-66.80755644,-1.166011825,132181.9849,-66.79386452,-1.165772856,173.4398551,3.027096526,52.94118962,0.923998069,,,,113.2945633,1.977363153,188.1361209,113.4841153,1.980671461,189.7138898,-8.02723751,-0.140101724,189.0523737,-125.4104483,-2.188825239,188.4611366,-135,-3.146444317,3.16719825,3.112823308,-2.35619449,3.39411255,60.01,120.6516913,-641.6063856,718.1855963,-197.230902,,,5800.041,5800.041
3/16/2026 16:43:25.867,,228,-74893.19,None,60.011,131582.0438,132532.5553,132444.0658,132186.9169,228.9544562,0,-66.67092342,-1.163627129,132147.662,-66.66144307,-1.163461666,173.574447,3.029445597,53.07299867,0.926298571,,,,113.6293777,1.983206768,188.6138913,113.6293777,1.983206768,188.6138913,-7.666804262,-0.133810977,188.8885386,-125.7066914,-2.193995657,189.1589808,-135,-3.146668434,3.163256574,3.120294228,-2.35619449,1.697056275,60,126.5126985,-542.2895781,533.5487857,-117.7719062,,,5848.13,5848.13
3/16/2026 16:43:25.900,,228,-74657.333,None,60.008,131562.4382,132504.5901,132420.0544,132163.0462,228.9131109,0,-66.56223428,-1.161730146,132112.2297,-66.54956907,-1.161509096,173.6827289,3.031335472,53.18202421,0.928201425,,,,113.6293777,1.983206768,188.6138913,113.6293777,1.983206768,188.6138913,-7.666804262,-0.133810977,188.8885386,-125.6229393,-2.192533907,187.4843994,-135,-3.144715864,3.165146449,3.120735332,-2.35619449,3.39411255,60,77.82466053,-589.4639782,517.780805,-6.14148732,,,5848.13,5848.13
3/16/2026 16:43:25.933,,228,-74653.978,None,60.009,131592.1297,132523.52,132446.9024,132188.1915,228.9566638,0,-66.45434049,-1.159847044,132141.8652,-66.44122738,-1.159618177,173.7984582,3.033355331,53.28791297,0.930049533,,,,113.6293777,1.983206768,188.6138913,113.7763435,1.985771805,187.5151194,-7.666804262,-0.133810977,188.8885386,-125.4104483,-2.188825239,188.4611366,-116.5650512,-3.145389982,3.167166308,3.118874772,-2.034443936,2.683281573,60,94.64359371,-640.0943907,567.0143967,-21.56359967,,,5848.13,5848.13
3/16/2026 16:43:25.967,,228,-74663.366,None,60.012,131624.4111,132576.246,132484.1287,132228.9567,229.0272712,0,-66.32058646,-1.157512596,132185.063,-66.30482009,-1.15723742,173.9261172,3.0355834,53.42280121,0.932403777,,,,113.6293777,1.983206768,188.6138913,113.6293777,1.983206768,188.6138913,-7.715673564,-0.134663908,187.699334,-125.4104483,-2.188825239,188.4611366,-135,-3.140444188,3.170247308,3.121229016,-2.35619449,3.39411255,60.01,-28.63346785,-712.9583998,508.4063935,233.1854742,,,5848.13,5848.13
3/16/2026 16:43:26.000,,228,-74768.63,None,60.012,131619.6591,132566.2263,132471.7443,132219.8952,229.0115762,0,-66.17852018,-1.155033071,132185.0684,-66.16692687,-1.15483073,174.0664632,3.0380329,53.56088957,0.934813873,,,,113.962489,1.989020656,189.0980698,113.962489,1.989020656,189.0980698,-7.305759533,-0.127509558,188.7321912,-125.1120112,-2.183616529,187.7683679,-116.5650512,-3.143851386,3.165542458,3.118430402,-2.034443936,2.683281573,60,56.45909471,-599.1551932,576.0864066,-33.39030817,,,5848.13,5848.13
3/16/2026 16:43:26.033,,228,-74790.058,None,60.01,131569.3708,132526.0409,132421.4485,132172.9812,228.9303188,0,-66.06075732,-1.152977722,132134.724,-66.04865352,-1.15276647,174.1846124,3.040094993,53.68670743,0.937009809,,,,113.962489,1.989020656,189.0980698,114.2938876,1.994804654,189.5886073,-6.944130511,-0.121197941,188.5833503,-125.1120112,-2.183616529,187.7683679,-135,-3.147571124,3.161292934,3.120626338,-2.35619449,1.697056275,60,149.3796903,-492.321596,521.2800032,-178.3380975,,,5848.13,5848.13
3/16/2026 16:43:26.067,,228,-74933.266,None,60.008,131564.6464,132525.8193,132421.405,132171.325,228.9274502,0,-65.95826234,-1.151188847,132134.8395,-65.95049028,-1.151053199,174.2888906,3.041914991,53.78328665,0.938695435,,,,113.962489,1.989020656,189.0980698,114.2938876,1.994804654,189.5886073,-7.305759533,-0.127509558,188.7321912,-124.9024956,-2.179959792,188.7512649,-116.5650512,-3.145857853,3.169424549,3.118655227,-2.034443936,2.683281573,60,106.5718393,-696.0383899,573.2640016,16.20254902,,,5855.135,5855.135
3/16/2026 16:43:26.100,,228,-75110.544,None,60.01,131601.8488,132560.6928,132450.8196,132205.148,228.9860334,0,-65.8505295,-1.149308554,132167.0957,-65.83752564,-1.149081594,174.3998509,3.043851614,53.8890456,0.940541277,,,,114.2938876,1.994804654,189.5886073,114.2938876,1.994804654,189.5886073,-7.259724046,-0.126706087,189.9225105,-124.9024956,-2.179959792,188.7512649,-116.5650512,-3.143886248,3.170557701,3.120501069,-2.034443936,2.683281573,60,57.47140623,-729.1295886,527.2559989,144.4021835,,,5855.135,5855.135
3/16/2026 16:43:26.133,,228,-74761.344,None,60.013,131631.4313,132566.4463,132479.8832,132226.5932,229.0231775,0,-65.70584902,-1.146783403,132185.6643,-65.69437582,-1.146583158,174.5355736,3.04622042,54.03940044,0.943165463,,,,114.4439548,1.99742382,188.4955172,114.7751406,2.003204102,188.995238,-6.581944655,-0.114876605,188.4420335,-124.6026665,-2.174726787,188.067222,-116.5650512,-3.14978726,3.161097025,3.11789225,-2.034443936,2.683281573,60.01,204.1778483,-487.2095794,590.4432051,-307.4114739,,,5855.135,5855.135
3/16/2026 16:43:26.167,,228,-74940.235,None,60.012,131602.2493,132544.5973,132447.1595,132198.6792,228.9748291,0,-65.55733692,-1.144191378,132156.4119,-65.54523576,-1.143980173,174.6909797,3.048932769,54.18292113,0.945670372,,,,114.7751406,2.003204102,188.995238,114.7751406,2.003204102,188.995238,-6.540385828,-0.114151267,189.6341741,-124.094978,-2.165865951,188.3808908,-135,-3.147184275,3.163084036,3.111536323,-2.35619449,1.697056275,60,139.6608229,-540.1439972,749.807988,-349.3248137,,,5855.135,5855.135
3/16/2026 16:43:26.200,,228,-74914.315,None,60.009,131548.9901,132507.3939,132397.2807,132151.9153,228.8938317,0,-65.43458669,-1.142048982,132114.0042,-65.41979071,-1.141790744,174.8093292,3.050998358,54.30174232,0.947744193,,,,114.7751406,2.003204102,188.995238,115.1045687,2.008953707,189.5012401,-6.581944655,-0.114876605,188.4420335,-124.3961417,-2.17112225,189.0561821,-135,-3.150744451,3.165874963,3.118866443,-2.35619449,1.697056275,60,228.5072862,-606.2687785,568.8000036,-191.0385113,,,5855.135,5855.135
3/16/2026 16:43:26.233,,228,-74748.341,None,60.009,131573.5583,132510.8665,132402.4055,132162.9398,228.9129266,0,-65.3342551,-1.140297866,132127.608,-65.32121181,-1.140070218,174.9084477,3.052728303,54.40557819,0.949556471,,,,114.7751406,2.003204102,188.995238,114.7751406,2.003204102,188.995238,-6.219229689,-0.108546035,188.3082579,-124.094978,-2.165865951,188.3808908,-116.5650512,-3.14327432,3.161274338,3.115422422,-2.034443936,2.683281573,60,41.993694,-491.083208,652.6655852,-203.5760712,,,5855.135,5855.135
