time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:43:26.267,,228,-74922.552,None,60.011,131618.6395,132558.3866,132456.8224,132211.9535,228.9978208,0,-65.21722978,-1.138255389,132172.6266,-65.20369836,-1.138019221,175.0300346,3.054850394,54.52447362,0.951631588,,,,114.7751406,2.003204102,188.995238,115.4322314,2.014672501,190.0134732,-6.581944655,-0.114876605,188.4420335,-124.094978,-2.165865951,188.3808908,-116.5650512,-3.152691722,3.169726999,3.117497539,-2.034443936,2.683281573,60.01,277.2490034,-702.6911947,601.171177,-175.7289857,,,5855.135,5855.135
3/16/2026 16:43:26.300,,228,-75095.582,None,60.013,131624.2765,132565.5729,132456.2805,132216.0448,229.0049072,0,-65.06355335,-1.135573229,132178.1779,-65.04937576,-1.135325783,175.1760583,3.057398988,54.67713814,0.954296086,,,,115.1045687,2.008953707,189.5012401,115.1045687,2.008953707,189.5012401,-6.179924249,-0.107860026,189.5012401,-124.3961417,-2.17112225,189.0561821,-135,-3.14427949,3.165259014,3.125418336,-2.35619449,3.39411255,60,67.29960566,-594.4751997,405.0144043,122.1611898,,,5824.151,5824.151
3/16/2026 16:43:26.333,,228,-75154.291,None,60.011,131567.0396,132513.8201,132390.9146,132157.9266,228.9042435,0,-64.92462927,-1.133148546,132115.771,-64.90512736,-1.132808174,175.3199495,3.059910363,54.81609971,0.956721423,,,,115.1045687,2.008953707,189.5012401,115.4322314,2.014672501,190.0134732,-5.818970901,-0.101560201,189.3758168,-123.8914578,-2.162313854,189.3758168,-153.4349488,-3.147480675,3.161470564,3.119035277,-2.677945045,2.683281573,60,147.4122554,-498.8015805,565.5024101,-214.1130849,,,5824.151,5824.151
3/16/2026 16:43:26.367,,228,-74923.675,None,60.008,131518.2728,132471.4889,132371.6562,132121.1651,228.8405707,0,-64.82020979,-1.131326083,132082.8885,-64.80277181,-1.131021733,175.417387,3.061610969,54.91819592,0.958503338,,,,115.1045687,2.008953707,189.5012401,115.2593905,2.011655858,188.415286,-5.818970901,-0.101560201,189.3758168,-123.8914578,-2.162313854,189.3758168,-153.4349488,-3.142677591,3.16317117,3.120817192,-2.677945045,2.683281573,60,27.15583827,-541.2959962,520.7616103,-6.621452447,,,5824.151,5824.151
3/16/2026 16:43:26.400,,228,-74759.832,None,60.009,131561.2539,132501.3206,132396.074,132153.552,228.8966664,0,-64.71744118,-1.129532432,132114.9476,-64.70179984,-1.129259439,175.5173212,3.06335515,55.02074292,0.960293121,,,,115.1045687,2.008953707,189.5012401,115.5885131,2.017400132,188.9304634,-5.856013585,-0.102206718,188.1820395,-123.5890169,-2.157035264,188.7093002,-135,-3.146659571,3.165561868,3.117328385,-2.35619449,1.697056275,60,126.8545299,-597.6000043,606.1679909,-135.4225165,,,5824.151,5824.151
3/16/2026 16:43:26.433,,228,-74788.632,None,60.012,131613.8671,132561.0589,132435.8562,132204.2616,228.9844981,0,-64.58429368,-1.12720857,132167.4754,-64.56809849,-1.12692591,175.6545997,3.065751111,55.15939019,0.962712972,,,,115.5885131,2.017400132,188.9304634,115.5885131,2.017400132,188.9304634,-5.856013585,-0.102206718,188.1820395,-123.5890169,-2.157035264,188.7093002,-116.5650512,-3.144326042,3.167957829,3.119748236,-2.034443936,2.683281573,60.01,68.25388746,-657.6192007,545.8895969,43.47571628,,,5824.151,5824.151
3/16/2026 16:43:26.467,,228,-75034.858,None,60.013,131601.7903,132546.2362,132415.7002,132188.5694,228.9573183,0,-64.4261586,-1.124448592,132155.2934,-64.40929675,-1.124154297,175.8101628,3.0684662,55.31765381,0.965475193,,,,115.5885131,2.017400132,188.9304634,115.915835,2.023112976,189.4518408,-5.457553485,-0.095252277,189.2579193,-123.0848529,-2.148235943,189.0523737,-153.4349488,-3.147267273,3.163718477,3.113711136,-2.677945045,2.683281573,60,141.6840496,-554.9903956,697.8816106,-284.5752647,,,5824.151,5824.151
3/16/2026 16:43:26.500,,228,-74918.693,None,60.01,131554.2536,132475.0782,132367.5398,132132.93,228.8609481,0,-64.29629955,-1.122182124,132086.0447,-64.2834188,-1.121957313,175.9484024,3.070878936,55.44840674,0.967757263,,,,115.915835,2.023112976,189.4518408,116.4022795,2.031603034,188.903785,-5.09569992,-0.088936741,189.1475614,-123.0848529,-2.148235943,189.0523737,-153.4349488,-3.153560347,3.159815677,3.115993206,-2.677945045,2.683281573,60,299.4717447,-456.5951849,640.5407884,-483.4173482,,,5860.151,5860.151
3/16/2026 16:43:26.533,,228,-74820.816,None,60.008,131540.0974,132459.1641,132350.886,132117.3524,228.8339669,0,-64.19624011,-1.120435757,132077.4111,-64.1759725,-1.120082021,176.0467784,3.072595921,55.55060576,0.969540972,,,,115.915835,2.023112976,189.4518408,116.4022795,2.031603034,188.903785,-5.09569992,-0.088936741,189.1475614,-122.7790807,-2.14289921,188.4,-153.4349488,-3.151685055,3.161532662,3.112440182,-2.677945045,2.683281573,60,252.5308962,-499.5504031,726.8112067,-479.7916997,,,5860.151,5860.151
3/16/2026 16:43:26.567,,228,-74779.157,None,60.01,131558.4831,132501.0907,132374.2866,132145.2802,228.8823393,0,-64.07971444,-1.118402001,132100.9496,-64.06367424,-1.118122046,176.1624538,3.074614836,55.66455208,0.97152971,,,,116.0753556,2.025897135,188.3732465,116.2413497,2.028794278,189.9793673,-5.128191042,-0.089503818,187.9523344,-123.2844405,-2.151719403,188.048079,-90,-3.146916324,3.164118654,3.123249113,-1.570796327,2.4,60.01,132.4751046,-560.9375794,456.5952014,-28.13272665,,,5860.151,5860.151
3/16/2026 16:43:26.600,,228,-74720.059,None,60.012,131582.1756,132515.7256,132407.7412,132169.2052,228.9237786,0,-63.93995968,-1.11596282,132124.5503,-63.92334624,-1.115672861,176.3032693,3.077072532,55.80009962,0.973895461,,,,116.0753556,2.025897135,188.3732465,116.4022795,2.031603034,188.903785,-5.09569992,-0.088936741,189.1475614,-122.9777233,-2.146366178,187.392209,-116.5650512,-3.147275895,3.166009273,3.120261639,-2.034443936,2.683281573,60,141.4479023,-611.9424008,529.2288183,-58.73431976,,,5860.151,5860.151
3/16/2026 16:43:26.633,,228,-74689.963,None,60.011,131563.7582,132495.9751,132391.9495,132151.2192,228.8926259,0,-63.80270186,-1.113567219,132106.0396,-63.7855203,-1.113267344,176.4379082,3.079422423,55.93975774,0.976332955,,,,116.4022795,2.031603034,188.903785,116.5650512,2.034443936,187.8297101,-4.733438331,-0.082614084,189.0447566,-122.7790807,-2.14289921,188.4,-135,-3.14771128,3.162036507,3.119232165,-2.35619449,3.39411255,60,152.691394,-512.0352114,557.6832151,-198.3393977,,,5860.151,5860.151
3/16/2026 16:43:26.667,,228,-74736.792,None,60.008,131535.6697,132468.5789,132373.8711,132126.705,228.8501662,0,-63.69335076,-1.111658682,132083.1954,-63.68040048,-1.111432657,176.5463711,3.081315458,56.05351278,0.978318355,,,,116.4022795,2.031603034,188.903785,116.8915193,2.04014188,188.3694243,-4.370797038,-0.076284799,188.9495171,-122.7790807,-2.14289921,188.4,-135,-3.151574537,3.157600257,3.121217565,-2.35619449,1.697056275,60,249.0539922,-400.6511854,508.1040119,-356.5068187,,,5860.151,5860.151
3/16/2026 16:43:26.700,,228,-74738.909,None,60.009,131556.2846,132502.9573,132369.6785,132143.6359,228.8794912,0,-63.5862475,-1.109789378,132098.4124,-63.56817284,-1.109473916,176.6460322,3.083054873,56.1586692,0.980153681,,,,116.4022795,2.031603034,188.903785,116.4022795,2.031603034,188.903785,-4.733438331,-0.082614084,189.0447566,-122.4711923,-2.137525544,187.7530293,-153.4349488,-3.14107695,3.165668957,3.117679225,-2.677945045,2.683281573,60,-12.86881013,-603.0288034,594.2592105,21.63840298,,,5860.151,5860.151
3/16/2026 16:43:26.733,,228,-74758.19,None,60.011,131593.4959,132521.0132,132419.1523,132178.5396,228.9399463,0,-63.46054599,-1.107595473,132135.531,-63.44195862,-1.107271062,176.7816059,3.085421079,56.28545141,0.982366448,,,,116.4022795,2.031603034,188.903785,116.8915193,2.04014188,188.3694243,-5.128191042,-0.089503818,187.9523344,-122.5825542,-2.139469176,189.4100314,-90,-3.147412942,3.174924897,3.121835624,-1.570796327,2.4,60.01,145.278828,-830.073585,495.5040124,189.2907446,,,5860.151,5860.151
3/16/2026 16:43:26.767,,228,-74782.44,None,60.012,131572.4096,132502.5742,132399.4592,132158.8034,228.9057621,0,-63.31160215,-1.104995912,132119.7243,-63.29706717,-1.104742229,176.9266675,3.087952882,56.42947554,0.984880143,,,,116.7273617,2.037276789,189.4404392,116.7273617,2.037276789,189.4404392,-4.398705355,-0.076771891,187.7530293,-122.2756443,-2.134112588,188.7665225,-135,-3.142019018,3.164724773,3.118992731,-2.35619449,1.697056275,60,10.67139716,-575.423987,564.7824169,-0.029827061,,,5860.151,5860.151
3/16/2026 16:43:26.800,,228,-74759.314,None,60.01,131530.4941,132462.8603,132350.559,132115.2914,228.8303972,0,-63.18584843,-1.102801096,132077.7338,-63.17078557,-1.102538199,177.0556871,3.090204699,56.56495651,0.987244732,,,,116.8915193,2.04014188,188.3694243,117.2161116,2.045807083,188.9152191,-4.370797038,-0.076284799,188.9495171,-121.9666437,-2.12871951,188.1284667,-116.5650512,-3.148345282,3.166489498,3.115964242,-2.034443936,2.683281573,60,168.0001116,-623.0736036,638.0496033,-182.9761114,,,5860.151,5860.151
3/16/2026 16:43:26.833,,228,-74740.954,None,60.008,131526.394,132451.3447,132351.6987,132110.4628,228.8220339,0,-63.09037273,-1.10113473,132068.1408,-63.07025073,-1.100783535,177.1541851,3.091923814,56.65860741,0.988879249,,,,117.2161116,2.045807083,188.9152191,117.2161116,2.045807083,188.9152191,-3.644489513,-0.063608342,188.7817788,-121.9666437,-2.12871951,188.1284667,-116.5650512,-3.146590618,3.155532156,3.117598759,-2.034443936,2.683281573,60,124.6971023,-348.5376128,597.3695899,-373.5290794,,,5860.151,5860.151
3/16/2026 16:43:26.867,,228,-74928.816,None,60.01,131565.6736,132487.5911,132386.7607,132147.3202,228.8858726,0,-62.98106122,-1.099226885,132102.0969,-62.96752473,-1.098990628,177.2588785,3.093751059,56.76798934,0.990788324,,,,117.2161116,2.045807083,188.9152191,117.2161116,2.045807083,188.9152191,-3.982520572,-0.069508097,190.0589382,-121.9666437,-2.12871951,188.1284667,-116.5650512,-3.144797711,3.163259156,3.119507834,-2.034443936,2.683281573,60,79.98558533,-545.5296155,549.993584,-84.44955378,,,5860.151,5860.151
3/16/2026 16:43:26.900,,228,-74929.968,None,60.012,131616.8775,132532.9747,132432.7927,132194.8516,228.9681996,0,-62.84628239,-1.09687455,132153.2258,-62.83220189,-1.096628799,177.3948466,3.096124149,56.89886782,0.993072584,,,,117.2161116,2.045807083,188.9152191,117.2161116,2.045807083,188.9152191,-4.007804542,-0.069949385,188.8618543,-121.7741977,-2.125360694,189.1475614,-135,-3.142435882,3.166073534,3.118433278,-2.35619449,3.39411255,60,21.05183192,-612.7055961,580.0752107,11.57855353,,,5860.151,5860.151
3/16/2026 16:43:26.933,,228,-74982.47,None,60.012,131588.6717,132505.6242,132420.2061,132172.1478,228.9288753,0,-62.69490883,-1.094232583,132130.4394,-62.68485116,-1.094057044,177.5449315,3.098743625,57.0501394,0.995712771,,,,117.2161116,2.045807083,188.9152191,117.5388233,2.051439466,189.467042,-3.644489513,-0.063608342,188.7817788,-121.7741977,-2.125360694,189.1475614,-135,-3.14549651,3.162351967,3.121073465,-2.35619449,1.697056275,60,97.44567263,-519.2496091,513.9072125,-92.10327605,,,5860.151,5860.151
3/16/2026 16:43:26.967,,228,-75105.029,None,60.01,131523.0273,132445.1519,132354.5303,132108.2216,228.818152,0,-62.56657996,-1.091992822,132080.9217,-62.55821998,-1.091846913,177.673703,3.100991112,57.18018848,0.997982556,,,,117.5388233,2.051439466,189.467042,117.5388233,2.051439466,189.467042,-3.621484704,-0.063206832,189.9793673,-121.7741977,-2.125360694,189.1475614,-135,-3.143286379,3.164197944,3.12334325,-2.35619449,1.697056275,60,42.38542686,-568.742399,456.8400042,69.5169679,,,5860.151,5860.151
3/16/2026 16:43:27.000,,228,-74653.042,None,60.008,131521.3949,132448.0842,132351.5056,132107.6497,228.8171614,0,-62.46866172,-1.090283826,132063.0668,-62.45766702,-1.090091933,177.7724631,3.102714801,57.27819531,0.999693098,,,,117.5388233,2.051439466,189.467042,118.029681,2.060006548,188.9647586,-3.280880773,-0.057262172,188.7093002,-121.655549,-2.123289884,187.49592,-135,-3.150098481,3.159976973,3.122982982,-2.35619449,1.697056275,60,212.8268331,-459.4752021,461.779181,-215.130812,,,5860.151,5860.151
3/16/2026 16:43:27.033,,228,-74813.645,None,60.009,131568.7618,132486.94,132405.8733,132154.5101,228.898326,0,-62.36192781,-1.088420968,132110.3855,-62.35049766,-1.088221474,177.8769829,3.104539014,57.38583042,1.001571685,,,,117.5388233,2.051439466,189.467042,118.029681,2.060006548,188.9647586,-3.280880773,-0.057262172,188.7093002,-121.4641436,-2.119949229,188.5184341,-135,-3.148228022,3.161801186,3.121520914,-2.35619449,1.697056275,60,166.0857946,-505.2095931,500.9760062,-161.8522077,,,5860.151,5860.151
3/16/2026 16:43:27.067,,228,-74809.008,None,60.012,131607.0987,132522.8898,132438.5962,132190.1743,228.9600981,0,-62.22255766,-1.0859885,132143.6344,-62.21761424,-1.085902221,178.0229204,3.107086106,57.51805721,1.003879478,,,,117.7075506,2.054384312,188.4038216,118.029681,2.060006548,188.9647586,-3.301865674,-0.057628427,187.5112797,-121.2748055,-2.116644655,189.5430294,-90,-3.145908769,3.164714533,3.120524133,-1.570796327,2.4,60,107.4552541,-574.5167953,528.8400011,-61.77845994,,,5860.151,5860.151
3/16/2026 16:43:27.100,,228,-74865.874,None,60.012,131576.905,132512.4928,132415.9291,132169.1101,228.9236138,0,-62.08270948,-1.083547689,132124.0141,-62.07474814,-1.083408737,178.1577429,3.109439201,57.65942883,1.006346878,,,,118.029681,2.060006548,188.9647586,118.029681,2.060006548,188.9647586,-2.917007287,-0.050911381,188.6444274,-120.9637565,-2.111215827,188.9228414,-116.5650512,-3.143415285,3.160350582,3.117562705,-2.034443936,2.683281573,60,45.50521667,-468.878382,601.0847993,-177.7116339,,,5860.151,5860.151
3/16/2026 16:43:27.133,,228,-74697.912,None,60.01,131535.5421,132479.5576,132392.9497,132136.7034,228.8674838,0,-61.96364211,-1.081469571,132093.2027,-61.95272613,-1.081279052,178.2819014,3.111606176,57.78212982,1.008488414,,,,118.3498945,2.065595328,189.5316332,118.5231186,2.068618659,188.4764176,-2.917007287,-0.050911381,188.6444274,-120.650668,-2.105751401,188.3082579,-116.5650512,-3.149897711,3.162517557,3.114239815,-2.034443936,2.683281573,60,207.921702,-522.9071961,681.839992,-366.8544979,,,5860.151,5860.151
3/16/2026 16:43:27.167,,228,-74570.069,None,60.01,131558.9997,132483.9005,132397.2856,132147.3868,228.8859881,0,-61.84270986,-1.079358905,132106.0271,-61.83374943,-1.079202516,178.3961787,3.113600692,57.90599187,1.010650215,,,,118.2016282,2.063007594,187.9063597,118.5231186,2.068618659,188.4764176,-2.917007287,-0.050911381,188.6444274,-120.8378319,-2.109018028,187.2769073,-135,-3.147821175,3.164512073,3.119668243,-2.35619449,3.39411255,60.02,154.6130917,-572.7599932,543.5712063,-125.4243049,,,5860.151,5860.151
3/16/2026 16:43:27.200,,228,-74934.115,None,60.013,131590.3372,132510.9105,132420.0783,132174.4244,228.9328185,0,-61.70100637,-1.076885713,132131.6207,-61.68685856,-1.076638787,178.5418391,3.116142945,58.04690198,1.01310956,,,,118.3498945,2.065595328,189.5316332,118.6681884,2.071150605,190.1043924,-2.917007287,-0.050911381,188.6444274,-120.650668,-2.105751401,188.3082579,-135,-3.147789392,3.167054326,3.118860961,-2.35619449,1.697056275,60.02,155.184682,-636.4079828,566.7839942,-85.56069346,,,5860.151,5860.151
3/16/2026 16:43:27.233,,228,-75082.954,None,60.013,131585.1714,132513.963,132408.1762,132169.7556,228.9247318,0,-61.54029431,-1.074080758,132127.2527,-61.53716225,-1.074026094,178.7027629,3.118951596,58.20267594,1.015828329,,,,118.6681884,2.071150605,190.1043924,118.8426601,2.074195711,189.0523737,-2.536761738,-0.044274845,189.7859847,-120.4655449,-2.102520394,189.3415961,-135,-3.148221805,3.163226441,3.118348723,-2.35619449,3.39411255,60.01,166.5096139,-544.0320186,582.6815942,-205.1591895,,,5860.151,5860.151
3/16/2026 16:43:27.267,,228,-74819.65,None,60.01,131541.6448,132471.7633,132381.5857,132132.3284,228.8599061,0,-61.41404914,-1.071877364,132094.2454,-61.40789487,-1.071769952,178.8269424,3.121118936,58.32989171,1.018048663,,,,118.6681884,2.071150605,190.1043924,118.8426601,2.074195711,189.0523737,-2.552898147,-0.044556478,188.5871682,-120.151548,-2.097040114,188.7360061,-135,-3.145965663,3.165675414,3.115088777,-2.35619449,3.39411255,60,109.8133341,-601.5887974,662.1263837,-170.3509203,,,5860.151,5860.151
3/16/2026 16:43:27.300,,228,-74581.546,None,60.009,131545.6453,132478.6196,132390.9902,132139.088,228.8716141,0,-61.30230819,-1.069927117,132098.2173,-61.29568471,-1.069811516,178.9412023,3.123113148,58.44217075,1.020008302,,,,118.8426601,2.074195711,189.0523737,118.8426601,2.074195711,189.0523737,-2.56924102,-0.044841715,187.3883668,-119.8355391,-2.091524718,188.1361209,-116.5650512,-3.144007227,3.167954863,3.11153302,-2.034443936,2.683281573,60,60.3002459,-654.3647878,748.5983969,-154.533855,,,5853.47,5853.47
3/16/2026 16:43:27.333,,228,-74839.435,None,60.011,131594.3182,132509.6059,132431.6173,132179.1631,228.9410262,0,-61.17735317,-1.06774624,132146.8556,-61.17020747,-1.067621524,179.065997,3.125291227,58.56255881,1.02210947,,,,118.8426601,2.074195711,189.0523737,119.1602508,2.079738714,189.6341741,-2.552898147,-0.044556478,188.5871682,-119.8355391,-2.091524718,188.1361209,-116.5650512,-3.147360238,3.169847705,3.113634188,-2.034443936,2.683281573,60,144.088898,-705.9888068,696.4991967,-134.5992879,,,5853.47,5853.47
3/16/2026 16:43:27.367,,228,-74579.371,None,60.013,131608.5643,132552.0598,132459.9534,132207.5414,228.9901788,0,-61.02169254,-1.06502945,132166.8696,-61.01846427,-1.064973106,179.2271115,3.128103205,58.72200691,1.024892364,,,,119.0190829,2.077274868,188.0021276,119.3378937,2.082839167,188.5871682,-2.18858256,-0.038197972,188.5375294,-120.0183674,-2.094715674,187.096125,-116.5650512,-3.147812273,3.166301177,3.119608038,-2.034443936,2.683281573,60,154.5419465,-617.4288153,544.7952122,-81.90834348,,,5853.47,5853.47
3/16/2026 16:43:27.400,,228,-74697.926,None,60.013,131587.6523,132523.6939,132425.5459,132179.6314,228.9418374,0,-60.86503722,-1.062295299,132134.2472,-60.85201591,-1.062068034,179.3826013,3.130817013,58.87685891,1.027595041,,,,119.3378937,2.082839167,188.5871682,119.3378937,2.082839167,188.5871682,-1.824089832,-0.031836373,188.4955172,-119.8355391,-2.091524718,188.1361209,-135,-3.144907201,3.162653386,3.119119759,-2.35619449,1.697056275,60,82.59447067,-526.0607783,559.8432108,-116.3769032,,,5853.47,5853.47
3/16/2026 16:43:27.433,,228,-74900.693,None,60.01,131568.6135,132508.9039,132402.4164,132160.6466,228.9089547,0,-60.73664417,-1.060054417,132121.0076,-60.72764649,-1.059897378,179.5070671,3.132989352,59.00418291,1.029817264,,,,119.3378937,2.082839167,188.5871682,119.6547228,2.088368878,189.1780114,-1.824089832,-0.031836373,188.4955172,-119.6547228,-2.088368878,189.1780114,-116.5650512,-3.148266256,3.164825725,3.118186142,-2.034443936,2.683281573,60,166.2804235,-580.2479892,586.2240125,-172.2564468,,,5853.47,5853.47
3/16/2026 16:43:27.467,,228,-74779.186,None,60.011,131587.4499,132530.7387,132439.6123,132186.6163,228.9539355,0,-60.61588689,-1.057946805,132139.7991,-60.60638359,-1.057780941,179.6316602,3.135163912,59.12883687,1.031992886,,,,119.3378937,2.082839167,188.5871682,119.6547228,2.088368878,189.1780114,-1.824089832,-0.031836373,188.4955172,-119.8355391,-2.091524718,188.1361209,-135,-3.146149819,3.167000285,3.123517604,-2.35619449,1.697056275,60.01,113.5635789,-634.6511891,450.3456118,70.74199836,,,5853.47,5853.47
3/16/2026 16:43:27.500,,228,-74795.515,None,60.013,131636.4448,132564.9581,132463.2169,132222.1937,229.0155574,0,-60.46996719,-1.055400026,132178.2961,-60.46242953,-1.055268469,179.7821661,3.137790735,59.27391744,1.03452502,,,,119.3378937,2.082839167,188.5871682,119.9695695,2.09386399,189.7746031,-1.824089832,-0.031836373,188.4955172,-119.5175183,-2.085974208,187.5419953,-116.5650512,-3.149132459,3.169627108,3.120499228,-2.034443936,2.683281573,60.01,187.9439331,-700.4303962,523.9727959,-11.48633288,,,5846.893,5846.893
3/16/2026 16:43:27.533,,228,-75010.522,None,60.014,131619.2439,132564.0657,132469.3588,132218.2387,229.008707,0,-60.30221783,-1.052472247,132177.4115,-60.29593827,-1.052362648,179.942948,3.140596908,59.43235041,1.037290197,,,,119.6547228,2.088368878,189.1780114,119.9695695,2.09386399,189.7746031,-1.459449355,-0.025472197,188.4611366,-119.6547228,-2.088368878,189.1780114,-135,-3.146226638,3.166069105,3.125659075,-2.35619449,3.39411255,60,115.8726429,-611.4384005,399.2832027,96.28255498,,,5846.893,5846.893
3/16/2026 16:43:27.567,,228,-74929.982,None,60.012,131579.2553,132528.157,132429.0435,132179.5047,228.9416179,0,-60.15895136,-1.049971776,132131.412,-60.14752964,-1.049772429,-179.9118048,-3.140053357,59.58473323,1.039949779,,,,119.6547228,2.088368878,189.1780114,120.151548,2.097040114,188.7360061,-1.08776384,-0.01898506,189.6341741,-119.3378937,-2.082839167,188.5871682,-135,-3.146812543,-3.121068297,3.122788946,-2.35619449,3.39411255,60,130.4776307,-515.7791986,469.5839853,-84.28241731,,,5846.893,5846.893
3/16/2026 16:43:27.600,,228,-74837.405,None,60.01,131557.7344,132504.8694,132411.2963,132158.6537,228.905503,0,-60.03760375,-1.04785386,132126.2244,-60.02758849,-1.047679061,-179.7924451,-3.137970137,59.7005797,1.041971681,,,,119.9695695,2.09386399,189.7746031,120.151548,2.097040114,188.7360061,-1.450216291,-0.025311049,189.6607498,-119.0190829,-2.077274868,188.0021276,-108.4349488,-3.144719175,-3.112659088,3.119246549,-1.892546881,3.794733192,60,78.39490103,-727.0272037,556.2288157,92.40348697,,,5846.893,5846.893
3/16/2026 16:43:27.633,,228,-74702.261,None,60.011,131596.3711,132554.2249,132451.9905,132201.5598,228.9798184,0,-59.91506733,-1.045715197,132164.8104,-59.90452569,-1.04553121,-179.6680347,-3.135798766,59.82501889,1.044143555,,,,119.8355391,2.091524718,188.1361209,120.151548,2.097040114,188.7360061,-1.459449355,-0.025472197,188.4611366,-119.0190829,-2.077274868,188.0021276,-135,-3.142571324,-3.110326569,3.121418423,-2.35619449,1.697056275,60,24.33461115,-780.9408091,502.3296046,254.2765933,,,5846.893,5846.893
3/16/2026 16:43:27.667,,228,-74730.586,None,60.014,131651.1343,132604.7977,132488.4394,132248.8061,229.0616513,0,-59.76228059,-1.043048565,132203.0954,-59.7492017,-1.042820295,-179.5126087,-3.133086071,59.98412891,1.046920548,,,,120.151548,2.097040114,188.7360061,120.3355385,2.100251354,187.699334,-1.094690592,-0.019105955,188.4343918,-118.8426601,-2.074195711,189.0523737,-135,-3.143071649,-3.113980116,3.121116259,-2.35619449,3.39411255,60.01,36.90311719,-689.8752082,512.841616,140.130475,,,5846.893,5846.893
3/16/2026 16:43:27.700,,228,-74996.323,None,60.014,131628.3479,132584.6217,132476.7663,132230.6035,229.0301235,0,-59.5893088,-1.040029638,132186.2918,-59.58000715,-1.039867293,-179.3465826,-3.130188369,60.14890228,1.049796386,,,,120.4655449,2.102520394,189.3415961,120.4655449,2.102520394,189.3415961,-0.729843064,-0.012738164,188.415286,-118.3498945,-2.065595328,189.5316332,-116.5650512,-3.142387687,-3.117450205,3.115391714,-2.034443936,2.683281573,60,19.89838307,-603.0431845,657.7920169,-74.6472155,,,5846.893,5846.893
3/16/2026 16:43:27.733,,228,-74693.909,None,60.012,131582.29,132528.885,132420.013,132177.7392,228.93856,0,-59.44317195,-1.037479068,132134.0745,-59.42874783,-1.03722732,-179.2010343,-3.127648072,60.29633544,1.05236958,,,,120.650668,2.105751401,188.3082579,120.9637565,2.111215827,188.9228414,-0.729843064,-0.012738164,188.415286,-118.2016282,-2.063007594,187.9063597,-135,-3.148443147,-3.114909908,3.115377174,-2.35619449,3.39411255,60,170.4522148,-666.2015797,652.2335978,-156.4842329,,,5840.152,5840.152
3/16/2026 16:43:27.767,,228,-74747.592,None,60.01,131570.3515,132521.2153,132404.1805,132165.9272,228.9181009,0,-59.31915464,-1.035314558,132122.0627,-59.30420914,-1.03505371,-179.0764567,-3.125473782,60.42387012,1.05459548,,,,120.650668,2.105751401,188.3082579,120.9637565,2.111215827,188.9228414,-0.367275607,-0.006410169,187.2038461,-118.3498945,-2.065595328,189.5316332,-135,-3.146269537,-3.119063613,3.120190808,-2.35619449,1.697056275,60,116.3589172,-558.864001,537.0336197,-94.52853584,,,5840.152,5840.152
3/16/2026 16:43:27.800,,228,-74555.194,None,60.011,131618.7007,132562.3842,132442.6018,132208.5611,228.9919449,0,-59.18970279,-1.033055197,132160.0277,-59.17689579,-1.032831673,-178.947059,-3.123215366,60.55260257,1.056842286,,,,120.650668,2.105751401,188.3082579,120.9637565,2.111215827,188.9228414,-0.367275607,-0.006410169,187.2038461,-118.2016282,-2.063007594,187.9063597,-116.5650512,-3.1440475,-3.116805197,3.11984988,-2.034443936,2.683281573,60,61.09327062,-615.0671978,541.0655801,12.90834704,,,5840.152,5840.152
3/16/2026 16:43:27.833,,228,-74796.106,None,60.014,131647.126,132594.2469,132477.8484,132240.4129,229.047114,0,-59.02554064,-1.030190027,132204.8316,-59.01385146,-1.029986012,-178.7761612,-3.120232637,60.71603455,1.059694712,,,,120.9637565,2.111215827,188.9228414,121.2748055,2.116644655,189.5430294,0,0,187.2,-118.029681,-2.060006548,188.9647586,-116.5650512,-3.146630667,-3.120232637,3.11970126,-2.034443936,2.683281573,60,125.8314723,-530.150391,547.9775972,-143.6586785,,,5840.152,5840.152
3/16/2026 16:43:27.867,,228,-74812.378,None,60.013,131633.3927,132578.143,132466.4004,132226.6505,229.0232768,0,-58.86854028,-1.027449854,132184.8157,-58.85171375,-1.027156175,-178.62558,-3.117604499,60.87380898,1.062448395,,,,121.2748055,2.116644655,189.5430294,121.4641436,2.119949229,188.5184341,0,0,188.4,-118.029681,-2.060006548,188.9647586,-116.5650512,-3.147105404,-3.117604499,3.122454943,-2.034443936,2.683281573,60,138.1196655,-599.1119982,479.0160048,-18.02367215,,,5840.152,5840.152
3/16/2026 16:43:27.900,,228,-74798.798,None,60.011,131593.567,132550.006,132437.2262,132194.2886,228.9672244,0,-58.73197989,-1.025066425,132151.1271,-58.71904196,-1.024840616,-178.490381,-3.115244831,61.00338399,1.064709905,,,,121.4641436,2.119949229,188.5184341,121.7741977,2.125360694,189.1475614,0,0,188.4,-117.7075506,-2.054384312,188.4038216,-135,-3.15020131,-3.115244831,3.119094217,-2.35619449,3.39411255,60,214.46415,-657.8927964,561.3264218,-117.8977754,,,5840.152,5840.152
3/16/2026 16:43:27.933,,228,-74876.299,None,60.012,131614.1756,132570.5875,132450.7674,132212.528,228.9988159,0,-58.59731332,-1.02271605,132171.664,-58.58380696,-1.02248032,-178.3557208,-3.112894567,61.14303979,1.067147359,,,,121.4641436,2.119949229,188.5184341,121.7741977,2.125360694,189.1475614,0.364936336,0.006369341,188.4038216,-117.2161116,-2.045807083,188.9152191,-135,-3.147841014,-3.119263908,3.112954442,-2.35619449,3.39411255,60.01,155.6881032,-557.6543903,716.4864026,-314.5201155,,,5833.421,5833.421
3/16/2026 16:43:27.967,,228,-74966.774,None,60.013,131633.9096,132581.4058,132458.327,132225.2166,229.0207932,0,-58.44394949,-1.020039346,132191.3126,-58.42979568,-1.019792316,-178.2002087,-3.110180369,61.29881698,1.069866184,,,,121.7741977,2.125360694,189.1475614,122.0821872,2.130736124,189.7821909,0.364936336,0.006369341,188.4038216,-117.2161116,-2.045807083,188.9152191,-116.5650512,-3.15052844,-3.11654971,3.115673267,-2.034443936,2.683281573,60.01,223.4244313,-625.4783865,648.5183997,-246.4644445,,,5833.421,5833.421
3/16/2026 16:43:28.000,,228,-74592.72,None,60.013,131620.0809,132569.6246,132455.3988,132215.7123,229.0043313,0,-58.2796955,-1.017172574,132171.0757,-58.26040121,-1.016835825,-178.0391859,-3.107369991,61.46369484,1.072743845,,,,121.7741977,2.125360694,189.1475614,122.0821872,2.130736124,189.7821909,0.734521034,0.01281981,187.215384,-117.0575529,-2.043039713,187.2999733,-116.5650512,-3.147571949,-3.120189801,3.115783558,-2.034443936,2.683281573,60,149.4805179,-531.1584101,640.224,-258.5461078,,,5833.421,5833.421
3/16/2026 16:43:28.033,,228,-75016.238,None,60.011,131606.2671,132532.6988,132422.7447,132187.8828,228.9561292,0,-58.13856049,-1.014709303,132146.9607,-58.12143107,-1.014410338,-177.9036726,-3.105004839,61.60957295,1.075289899,,,,121.7741977,2.125360694,189.1475614,121.8907918,2.127395645,190.8,1.094690592,0.019105955,188.4343918,-116.8915193,-2.04014188,188.3694243,-116.5650512,-3.141805983,-3.124110794,3.115431779,-2.034443936,2.683281573,60,5.332227311,-436.5648025,652.4927876,-221.2602124,,,5833.421,5833.421
3/16/2026 16:43:28.067,,228,-74890.21,None,60.01,131611.0333,132555.5372,132435.6061,132201.3922,228.9795281,0,-58.01722781,-1.012591648,132151.642,-57.99960057,-1.012283995,-177.7794605,-3.102836929,61.73053822,1.077401141,,,,121.7741977,2.125360694,189.1475614,122.0821872,2.130736124,189.7821909,1.094690592,0.019105955,188.4343918,-116.8915193,-2.04014188,188.3694243,-135,-3.143020119,-3.121942884,3.117543021,-2.35619449,1.697056275,60,35.68114284,-490.7807935,599.9039952,-144.8043445,,,5833.421,5833.421
3/16/2026 16:43:28.100,,228,-74853.706,None,60.012,131652.0848,132592.9605,132475.1418,132240.7247,229.047654,0,-57.87664047,-1.010137936,132198.9759,-57.86286441,-1.009897499,-177.6347796,-3.100311771,61.86340097,1.079720033,,,,121.9666437,2.12871951,188.1284667,122.2756443,2.134112588,188.7665225,1.094690592,0.019105955,188.4343918,-117.2161116,-2.045807083,188.9152191,-116.5650512,-3.144010087,-3.119417726,3.125527116,-2.034443936,2.683281573,60,60.12245469,-553.9967987,402.0480127,91.82633127,,,5833.421,5833.421
3/16/2026 16:43:28.133,,228,-74576.203,None,60.015,131672.536,132596.3169,132481.5984,132250.7894,229.0650866,0,-57.72065311,-1.007415443,132212.927,-57.70181668,-1.007086685,-177.4791395,-3.097595338,62.02367654,1.08251737,,,,122.2756443,2.134112588,188.7665225,122.4711923,2.137525544,187.7530293,1.094690592,0.019105955,188.4343918,-116.5650512,-2.034443936,187.8297101,-116.5650512,-3.144612229,-3.116701293,3.116961306,-2.034443936,2.683281573,60.01,75.3605597,-621.8640055,612.8639908,-66.36054498,,,5826.8,5826.8
3/16/2026 16:43:28.167,,228,-74768.371,None,60.014,131619.4797,132544.1003,132449.9151,132205.1511,228.9860388,0,-57.5292067,-1.004074073,132166.168,-57.51398386,-1.003808384,-177.2912073,-3.094315301,62.21607359,1.085875332,,,,122.2756443,2.134112588,188.7665225,122.5825542,2.139469176,189.4100314,1.094690592,0.019105955,188.4343918,-116.5650512,-2.034443936,187.8297101,-116.5650512,-3.14327756,-3.113421256,3.120319268,-2.034443936,2.683281573,60,42.03594844,-703.5120143,529.1999893,132.2760765,,,5826.8,5826.8
3/16/2026 16:43:28.200,,228,-74639.578,None,60.011,131576.6736,132511.8668,132405.9989,132165.5079,228.9173747,0,-57.39390608,-1.001712632,132123.2773,-57.37811617,-1.001437046,-177.150291,-3.091855848,62.35271038,1.088260094,,,,122.7790807,2.14289921,188.4,123.0848529,2.148235943,189.0523737,1.824089832,0.031836373,188.4955172,-116.2367122,-2.02871334,187.2961292,-116.5650512,-3.149672989,-3.123692221,3.116973434,-2.034443936,2.683281573,60,201.1337259,-447.09121,610.4735806,-364.5160965,,,5826.8,5826.8
3/16/2026 16:43:28.233,,228,-74792.16,None,60.01,131605.2567,132525.2542,132422.4853,132184.9729,228.9510891,0,-57.27540299,-0.999644363,132141.6903,-57.26194863,-0.99940954,-177.0362946,-3.089866237,62.47360695,1.090370137,,,,122.7790807,2.14289921,188.4,123.0848529,2.148235943,189.0523737,1.824089832,0.031836373,188.4955172,-116.0753556,-2.025897135,188.3732465,-116.5650512,-3.147645483,-3.12170261,3.116267272,-2.034443936,2.683281573,60,150.6872609,-496.8288095,631.6704047,-285.5288561,,,5826.8,5826.8
3/16/2026 16:43:28.267,,228,-74869.762,None,60.013,131653.3,132578.9983,132481.7897,132238.6817,229.0441154,0,-57.13071623,-0.997119102,132199.7307,-57.11384295,-0.996824608,-176.8920862,-3.087349325,62.61563139,1.092848931,,,,122.7790807,2.14289921,188.4,122.7790807,2.14289921,188.4,1.459449355,0.025472197,188.4611366,-115.915835,-2.023112976,189.4518408,-116.5650512,-3.139723818,-3.112821522,3.115961907,-2.034443936,2.683281573,60.01,-46.54599433,-718.775995,643.2335983,122.088391,,,5826.8,5826.8
3/16/2026 16:43:28.300,,228,-74829.47,None,60.015,131671.5616,132589.7643,132487.3177,132250.186,229.0640414,0,-56.95324064,-0.994021569,132207.8122,-56.93848077,-0.993763961,-176.7157558,-3.084271779,62.79206359,1.095928254,,,,123.0848529,2.148235943,189.0523737,123.0848529,2.148235943,189.0523737,1.824089832,0.031836373,188.4955172,-116.0753556,-2.025897135,188.3732465,-135,-3.141999904,-3.116108152,3.121825389,-2.35619449,1.697056275,60,10.17889821,-636.8544074,493.3008028,133.3747063,,,5826.8,5826.8
3/16/2026 16:43:28.333,,228,-74701.858,None,60.014,131624.6004,132529.193,132445.8923,132200.5255,228.9780269,0,-56.78179487,-0.991029276,132150.7092,-56.76919293,-0.99080933,-176.5427552,-3.081252349,62.96366632,1.098923286,,,,123.2844405,2.151719403,188.048079,123.7916557,2.160571978,187.7108415,2.18858256,0.038197972,188.5375294,-115.5885131,-2.017400132,188.9304634,-135,-3.151381308,-3.119450321,3.116323418,-2.35619449,1.697056275,60,243.2509023,-553.2192029,632.2464044,-322.2781037,,,5822.678,5822.678
3/16/2026 16:43:28.367,,228,-74881.166,None,60.011,131575.833,132501.2206,132400.6724,132159.8922,228.9076481,0,-56.64190249,-0.988587693,132118.4915,-56.63022781,-0.988383931,-176.4016553,-3.078789691,63.10517253,1.101393036,,,,123.5890169,2.157035264,188.7093002,123.8914578,2.162313854,189.3758168,2.202598162,0.03844259,187.3384104,-115.4322314,-2.014672501,190.0134732,-135,-3.150697785,-3.117232281,3.116065537,-2.35619449,1.697056275,60,227.0058911,-604.6272016,642.1391978,-264.5178873,,,5822.678,5822.678
3/16/2026 16:43:28.400,,228,-74827.843,None,60.011,131587.8799,132507.633,132415.4212,132170.9584,228.9268152,0,-56.51630145,-0.986395541,132137.1003,-56.50846778,-0.986258818,-176.277045,-3.076614831,63.23060388,1.103582226,,,,123.5890169,2.157035264,188.7093002,123.5890169,2.157035264,188.7093002,2.552898147,0.044556478,188.5871682,-115.5885131,-2.017400132,188.9304634,-135,-3.143294082,-3.121171309,3.120982358,-2.35619449,1.697056275,60,42.42594719,-510.2783975,515.5775865,-47.72513619,,,5822.678,5822.678
3/16/2026 16:43:28.433,,228,-74939.544,None,60.013,131627.0614,132555.4405,132457.5742,132214.0147,229.001391,0,-56.36331541,-0.983725431,132169.5825,-56.35049688,-0.983501706,-176.1224403,-3.07391647,63.37923623,1.10617635,,,,123.5890169,2.157035264,188.7093002,123.8914578,2.162313854,189.3758168,2.552898147,0.044556478,188.5871682,-115.5885131,-2.017400132,188.9304634,-153.4349488,-3.14581556,-3.118472948,3.123576482,-2.677945045,2.683281573,60,105.3258537,-577.9008129,450.8351844,21.73977478,,,5822.678,5822.678
3/16/2026 16:43:28.467,,228,-74661.523,None,60.014,131620.6832,132546.8983,132447.0503,132205.5289,228.9866931,0,-56.19451003,-0.980779222,132169.7933,-56.18533568,-0.980619099,-175.9506015,-3.070917316,63.55102601,1.109174647,,,,123.8914578,2.162313854,189.3758168,124.094978,2.165865951,188.3808908,2.552898147,0.044556478,188.5871682,-114.9284741,-2.005880278,187.9063597,-116.5650512,-3.14648505,-3.115473794,3.115054925,-2.034443936,2.683281573,60,122.455032,-652.8096104,660.3839981,-130.0294197,,,5822.678,5822.678
3/16/2026 16:43:28.500,,228,-75010.421,None,60.013,131585.3296,132488.153,132410.7526,132162.0433,228.9113738,0,-56.03715247,-0.978032814,132124.4277,-56.03023808,-0.977912135,-175.7979158,-3.068252448,63.71128915,1.111971766,,,,123.8914578,2.162313854,189.3758168,124.1917691,2.167555274,190.047573,2.917007287,0.050911381,188.6444274,-114.7751406,-2.003204102,188.995238,-135,-3.145467409,-3.119163829,3.115175868,-2.35619449,3.39411255,60,96.95067671,-560.5200189,661.0032183,-197.4338761,,,5822.678,5822.678
3/16/2026 16:43:28.533,,228,-75009.73,None,60.011,131577.2202,132500.3224,132401.9254,132160.4708,228.9086503,0,-55.9029004,-0.975689673,132116.2795,-55.89543555,-0.975559387,-175.657808,-3.065807106,63.84832776,1.114363541,,,,124.1917691,2.167555274,190.047573,124.1917691,2.167555274,190.047573,2.917007287,0.050911381,188.6444274,-114.7751406,-2.003204102,188.995238,-153.4349488,-3.143114661,-3.116718487,3.117567643,-2.677945045,2.683281573,60,38.21512304,-621.6768115,601.1280175,-17.66632903,,,5822.678,5822.678
3/16/2026 16:43:28.567,,228,-74838.917,None,60.012,131606.771,132526.1854,132436.9941,132190.6318,228.9608905,0,-55.7543527,-0.973097027,132145.7839,-55.74628109,-0.972956151,-175.51296,-3.063279033,63.99449187,1.116914586,,,,124.3961417,2.17112225,189.0561821,124.6951535,2.17634099,189.7366596,3.301865674,0.057628427,187.5112797,-114.7751406,-2.003204102,188.995238,-135,-3.149297141,-3.12090746,3.120118688,-2.35619449,3.39411255,60.01,192.4791305,-513.9936028,537.4512178,-215.9367455,,,5818.593,5818.593
3/16/2026 16:43:28.600,,228,-74788.949,None,60.015,131608.0638,132533.8331,132446.7654,132196.8797,228.9717123,0,-55.58123814,-0.970075608,132156.9158,-55.56950472,-0.969870821,-175.3414778,-3.060286103,64.16393431,1.119871915,,,,124.3961417,2.17112225,189.0561821,124.6951535,2.17634099,189.7366596,3.280880773,0.057262172,188.7093002,-114.5957715,-2.000073522,187.4037353,-135,-3.146211811,-3.117548275,3.119945437,-2.35619449,1.697056275,60.01,115.409616,-601.3007879,537.2640021,-51.37283014,,,5818.593,5818.593
3/16/2026 16:43:28.633,,228,-74856.47,None,60.013,131566.6625,132506.7957,132409.2338,132161.5713,228.9105563,0,-55.4164275,-0.96719912,132112.3687,-55.41127159,-0.967109132,-175.1687062,-3.057270669,64.32903413,1.12275345,,,,124.9024956,2.179959792,188.7512649,124.6951535,2.17634099,189.7366596,3.644489513,0.063608342,188.7817788,-114.1110195,-1.991613003,188.0021276,-135,-3.143450122,-3.120879011,3.114366453,-2.35619449,3.39411255,60,46.31850535,-518.1119959,677.6640088,-205.8705182,,,5818.593,5818.593
3/16/2026 16:43:28.667,,228,-74813.602,None,60.011,131542.1729,132472.6243,132376.9931,132131.2576,228.8580515,0,-55.27620533,-0.964751781,132087.8484,-55.27046676,-0.964651624,-175.0372284,-3.054975948,64.46631477,1.125149449,,,,124.9024956,2.179959792,188.7512649,125.2001513,2.185154865,189.4404392,4.007804542,0.069949385,188.8618543,-114.1110195,-1.991613003,188.0021276,-135,-3.149806489,-3.124925333,3.116762452,-2.35619449,3.39411255,60,204.7829757,-416.9808115,617.8896124,-405.6917765,,,5818.593,5818.593
3/16/2026 16:43:28.700,,228,-74964.11,None,60.011,131571.5811,132512.9986,132415.1542,132167.2537,228.9203984,0,-55.14653578,-0.96248862,132120.212,-55.13298609,-0.962252134,-174.8981116,-3.052547903,64.60072417,1.127495336,,,,124.9024956,2.179959792,188.7512649,125.4956413,2.190312137,190.1346891,3.667788056,0.064014978,187.5842211,-114.2938876,-1.994804654,189.5886073,-135,-3.152564271,-3.116562881,3.12229999,-2.35619449,1.697056275,60,273.6031382,-622.1087961,484.3007893,-135.7951313,,,5818.593,5818.593
3/16/2026 16:43:28.733,,228,-74931.264,None,60.015,131612.5733,132544.3985,132449.5362,132202.8324,228.9820226,0,-54.98666964,-0.95969843,132158.1749,-54.97973378,-0.959577376,-174.7482753,-3.049932767,64.75135437,1.130124329,,,,124.9024956,2.179959792,188.7512649,125.4956413,2.190312137,190.1346891,3.644489513,0.063608342,188.7817788,-114.1110195,-1.991613003,188.0021276,-116.5650512,-3.149889513,-3.113541109,3.121737332,-2.034443936,2.683281573,60.02,206.9629717,-701.812782,494.3807996,0.469010755,,,5818.593,5818.593
3/16/2026 16:43:28.767,,228,-74938.19,None,60.016,131596.8,132526.0463,132439.0589,132187.966,228.9562732,0,-54.79740972,-0.956395221,132142.3458,-54.78968839,-0.956260459,-174.5547492,-3.046555099,64.94421685,1.133490414,,,,125.2001513,2.185154865,189.4404392,125.2001513,2.185154865,189.4404392,4.370797038,0.076284799,188.9495171,-113.6293777,-1.983206768,188.6138913,-116.5650512,-3.141415324,-3.122839898,3.116697182,-2.034443936,2.683281573,60.01,-4.439110045,-469.5552132,621.8208157,-147.8264925,,,5814.464,5814.464
3/16/2026 16:43:28.800,,228,-74924.957,None,60.013,131532.2764,132457.9052,132370.5989,132120.9192,228.8401447,0,-54.6117928,-0.953155595,132077.7616,-54.60329786,-0.95300733,-174.3746284,-3.043411398,65.13090108,1.136748669,,,,125.4956413,2.190312137,190.1346891,125.4956413,2.190312137,190.1346891,4.370797038,0.076284799,188.9495171,-113.2945633,-1.977363153,188.1361209,-116.5650512,-3.143319467,-3.119696197,3.114111822,-2.034443936,2.683281573,60,43.36469097,-547.9775984,684.2880021,-179.6750947,,,5814.464,5814.464
3/16/2026 16:43:28.833,,228,-74858.198,None,60.011,131517.9328,132453.0342,132363.7425,132112.2417,228.825115,0,-54.48168789,-0.950884836,132070.3449,-54.47690747,-0.950801402,-174.2387886,-3.041040545,65.26113865,1.139021743,,,,125.4104483,2.188825239,188.4611366,125.7066914,2.193995657,189.1589808,4.370797038,0.076284799,188.9495171,-113.6293777,-1.983206768,188.6138913,-116.5650512,-3.144797059,-3.117325344,3.122228511,-2.034443936,2.683281573,60,79.75792212,-607.2768161,483.4080114,44.11088261,,,5814.464,5814.464
3/16/2026 16:43:28.867,,228,-74830.997,None,60.013,131555.954,132499.1209,132401.2119,132152.7739,228.8953188,0,-54.34071897,-0.948424464,132111.0891,-54.32805493,-0.948203435,-174.0947488,-3.038526577,65.40003873,1.141446007,,,,125.7066914,2.193995657,189.1589808,125.7066914,2.193995657,189.1589808,4.733438331,0.082614084,189.0447566,-113.2945633,-1.977363153,188.1361209,-116.5650512,-3.142199092,-3.121140661,3.11880916,-2.034443936,2.683281573,60.01,15.15489432,-512.2511981,567.4752059,-70.37890205,,,5814.464,5814.464
3/16/2026 16:43:28.900,,228,-74797.718,None,60.015,131585.1326,132536.6428,132435.4806,132186.4407,228.9536314,0,-54.1853111,-0.945712085,132147.2103,-54.1762314,-0.945553614,-173.939946,-3.035824758,65.5551859,1.144153836,,,,125.7066914,2.193995657,189.1589808,126.000749,2.199127929,189.8618445,4.733438331,0.082614084,189.0447566,-113.4399361,-1.979900388,187.0345423,-116.5650512,-3.144681543,-3.118438842,3.124054224,-2.034443936,2.683281573,60,77.21232568,-580.0751912,434.4047965,68.45806902,,,5814.464,5814.464
3/16/2026 16:43:28.933,,228,-75053.909,None,60.015,131551.6653,132510.0672,132414.3076,132159.3828,228.9067658,0,-54.00132329,-0.942500892,132113.6729,-53.9914552,-0.942328661,-173.7560708,-3.032615532,65.73910919,1.147363903,,,,126.000749,2.199127929,189.8618445,126.507271,2.207968406,189.6037974,5.09569992,0.088936741,189.1475614,-113.1508838,-1.974855474,189.2388966,-135,-3.150297067,-3.121552273,3.122219377,-2.35619449,3.39411255,60,218.3330529,-502.257598,485.4239867,-201.4994416,,,5814.464,5814.464
3/16/2026 16:43:28.967,,228,-74965.392,None,60.012,131524.7676,132458.3227,132366.5297,132117.208,228.8337168,0,-53.82872056,-0.939488406,132077.0181,-53.82119826,-0.939357117,-173.5812777,-3.029564816,65.91198981,1.150381239,,,,126.2147013,2.202862102,188.8923503,126.507271,2.207968406,189.6037974,5.09569992,0.088936741,189.1475614,-112.8159867,-1.969010416,188.7703367,-116.5650512,-3.147325523,-3.118501557,3.119391655,-2.034443936,2.683281573,60,143.0247824,-578.4768196,554.6879941,-119.2359569,,,5810.363,5810.363
3/16/2026 16:43:29.000,,228,-74995.618,None,60.012,131542.8117,132483.0136,132386.9336,132138.2614,228.8701824,0,-53.68600086,-0.936997477,132095.0173,-53.67788044,-0.936855749,-173.4414534,-3.027124422,66.05807644,1.152930931,,,,126.2147013,2.202862102,188.8923503,126.507271,2.207968406,189.6037974,5.457553485,0.095252277,189.2579193,-112.8159867,-1.969010416,188.7703367,-135,-3.144824155,-3.122376699,3.121941347,-2.35619449,3.39411255,60,80.63143711,-481.780808,491.0688114,-89.9194405,,,5810.363,5810.363
3/16/2026 16:43:29.033,,228,-74891.16,None,60.014,131580.5642,132526.0181,132431.459,132180.0309,228.9425292,0,-53.5234882,-0.934161096,132132.7144,-53.51468812,-0.934007506,-173.2816767,-3.024335792,66.21990214,1.155755323,,,,126.507271,2.207968406,189.6037974,126.7976458,2.213036402,190.3201513,5.492324557,0.095859147,188.0633936,-112.4794344,-1.963136471,188.3082579,-135,-3.147043908,-3.120194939,3.118891794,-2.35619449,3.39411255,60.01,136.5688612,-533.2608084,566.0639928,-169.3720456,,,5810.363,5810.363
3/16/2026 16:43:29.067,,228,-74934.95,None,60.016,131583.3379,132550.5421,132434.4405,132190.1434,228.9600447,0,-53.3548599,-0.931217977,132152.2168,-53.34642618,-0.931070781,-173.1053133,-3.02125767,66.38489129,1.158634927,,,,126.7241072,2.211752912,188.6406107,127.0151338,2.216832284,189.3606084,5.856013585,0.102206718,188.1820395,-112.340648,-1.960714191,189.4176338,-135,-3.147903065,-3.123464388,3.119349118,-2.35619449,3.39411255,60,157.3129366,-452.1600071,557.942384,-263.0953135,,,5810.363,5810.363
3/16/2026 16:43:29.100,,228,-74911.176,None,60.014,131546.416,132494.4394,132398.873,132147.2633,228.8857741,0,-53.16445234,-0.927894738,132105.6237,-53.15832636,-0.92778782,-172.9193955,-3.018012792,66.57638973,1.161977205,,,,126.7241072,2.211752912,188.6406107,127.0151338,2.216832284,189.3606084,5.856013585,0.102206718,188.1820395,-112.340648,-1.960714191,189.4176338,-116.5650512,-3.144620104,-3.12021951,3.122691396,-2.034443936,2.683281573,60,75.4454189,-532.8575957,473.9903902,-16.57821342,,,5810.363,5810.363
3/16/2026 16:43:29.133,,228,-74955.485,None,60.011,131515.4846,132463.3386,132358.5884,132113.1519,228.8266914,0,-53.0218165,-0.925405273,132067.4359,-53.01090623,-0.925214853,-172.7764821,-3.015518482,66.72160565,1.164511701,,,,127.0151338,2.216832284,189.3606084,127.5242626,2.225718259,189.1323346,5.818970901,0.101560201,189.3758168,-112.004106,-1.954840425,188.9647586,-153.4349488,-3.150933112,-3.117078683,3.119352126,-2.677945045,2.683281573,60,233.5862435,-614.8800162,556.2143962,-174.9206234,,,5810.363,5810.363
3/16/2026 16:43:29.167,,228,-74837.606,None,60.013,131545.4236,132494.1058,132399.5087,132147.0348,228.8853784,0,-52.87820407,-0.922898764,132106.8767,-52.86353935,-0.922642816,-172.6316827,-3.012991257,66.86482369,1.167011327,,,,127.0151338,2.216832284,189.3606084,127.5242626,2.225718259,189.1323346,6.219229689,0.108546035,188.3082579,-112.004106,-1.954840425,188.9647586,-116.5650512,-3.148361075,-3.121537292,3.121851752,-2.034443936,2.683281573,60.01,169.3164444,-500.3423992,493.8624039,-162.8364492,,,5810.363,5810.363
3/16/2026 16:43:29.200,,228,-74833.934,None,60.016,131598.0431,132545.4735,132438.2461,132194.5996,228.9677631,0,-52.71181647,-0.919994752,132157.1218,-52.70376968,-0.919854309,-172.4619161,-3.01002827,67.02431731,1.169795016,,,,127.5242626,2.225718259,189.1323346,127.3039483,2.221873048,190.0854545,5.893529232,0.10286149,186.9883419,-111.1940565,-1.940702394,189.1970401,-116.5650512,-3.141727357,-3.11288976,3.11049741,-2.034443936,2.683281573,60.01,3.366936645,-711.2879938,779.0256043,-71.10454713,,,5810.363,5810.363
3/16/2026 16:43:29.233,,228,-74977.776,None,60.016,131590.0965,132541.7688,132418.6842,132184.1921,228.9497366,0,-52.52340752,-0.916706396,132141.808,-52.51041329,-0.916479604,-172.2785227,-3.006827452,67.21797724,1.173175019,,,,127.5242626,2.225718259,189.1323346,127.8114629,2.230730849,189.8656367,6.219229689,0.108546035,188.3082579,-111.1940565,-1.940702394,189.1970401,-135,-3.147210453,-3.115373487,3.113877413,-2.35619449,1.697056275,60,140.4009259,-654.3215901,694.2672162,-180.346552,,,5810.363,5810.363
3/16/2026 16:43:29.267,,228,-74762.035,None,60.013,131542.6491,132491.8783,132372.0087,132136.1861,228.8665879,0,-52.33683648,-0.913450117,132094.2602,-52.32305512,-0.913209587,-172.0922662,-3.003576662,67.40091133,1.176367822,,,,127.7468054,2.229602363,188.1820395,128.0345815,2.234625004,188.9190303,6.581944655,0.114876605,188.4420335,-111.6659587,-1.948938642,188.5184341,-135,-3.147834591,-3.118453267,3.125306464,-2.35619449,3.39411255,60,155.15962,-577.670413,406.3967912,16.11400184,,,5810.363,5810.363
3/16/2026 16:43:29.300,,228,-74915.338,None,60.012,131561.9304,132487.6351,132374.4112,132141.9688,228.8766037,0,-52.19942582,-0.911051848,132096.6263,-52.18414415,-0.910785133,-171.9557653,-3.001194272,67.54754109,1.178926994,,,,127.8114629,2.230730849,189.8656367,127.8114629,2.230730849,189.8656367,6.581944655,0.114876605,188.4420335,-110.854458,-1.934775283,188.7665225,-135,-3.141515982,-3.116070877,3.113702277,-2.35619449,1.697056275,60,-1.922970244,-637.1136131,696.8304003,-57.79381695,,,5810.363,5810.363
3/16/2026 16:43:29.333,,228,-75005.165,None,60.014,131583.1343,132530.0395,132417.5374,132177.5785,228.9382817,0,-52.03419896,-0.908168096,132134.5698,-52.01915335,-0.9079055,-171.7906606,-2.998312651,67.70685126,1.181707481,,,,128.0345815,2.234625004,188.9190303,128.6034148,2.244553017,190.4071427,6.581944655,0.114876605,188.4420335,-110.854458,-1.934775283,188.7665225,-116.5650512,-3.152458517,-3.113189256,3.116482764,-2.034443936,2.683281573,60.01,271.2363292,-709.2576133,627.5807975,-189.5595134,,,5810.363,5810.363
