time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:43:29.367,,228,-74914.258,None,60.016,131603.4048,132539.6762,132421.3751,132188.8075,228.9577308,0,-51.86264353,-0.905173888,132154.7339,-51.84688146,-0.904898788,-171.6182641,-2.995303766,67.88138195,1.184753616,,,,128.0345815,2.234625004,188.9190303,128.3201139,2.239608485,189.6607498,6.581944655,0.114876605,188.4420335,-110.854458,-1.934775283,188.7665225,-116.5650512,-3.144507273,-3.110180371,3.119528899,-2.034443936,2.683281573,60,72.76787124,-784.4256004,551.4768039,160.1809253,,,5810.363,5810.363
3/16/2026 16:43:29.400,,228,-74857.378,None,60.015,131560.9436,132516.6993,132390.7292,132156.8042,228.9022994,0,-51.67586885,-0.901914055,132112.1513,-51.65931906,-0.901625207,-171.4384484,-2.992165389,68.06647061,1.187984022,,,,128.5460134,2.243551174,188.7207461,128.8298249,2.248504619,189.4708421,7.305759533,0.127509558,188.7321912,-110.5133191,-1.928821285,188.3426664,-135,-3.150129826,-3.119674947,3.116805307,-2.35619449,3.39411255,60,212.8487903,-548.1216153,618.004809,-282.7319839,,,5810.363,5810.363
3/16/2026 16:43:29.433,,228,-74843.179,None,60.012,131542.503,132491.3827,132356.97,132130.9503,228.8575192,0,-51.51008538,-0.899020588,132093.5979,-51.49283864,-0.898719575,-171.2688303,-2.989204995,68.22849386,1.190811862,,,,128.5460134,2.243551174,188.7207461,128.8298249,2.248504619,189.4708421,7.305759533,0.127509558,188.7321912,-110.5133191,-1.928821285,188.3426664,-135,-3.147224194,-3.116714553,3.119633147,-2.35619449,3.39411255,60,140.3868158,-622.0224138,547.3727889,-65.7371908,,,5810.363,5810.363
3/16/2026 16:43:29.467,,228,-74672.222,None,60.013,131581.3926,132519.0904,132397.7321,132166.7276,228.9194873,0,-51.3605094,-0.896409994,132123.0109,-51.34590411,-0.896155084,-171.123666,-2.9866714,68.38084863,1.193470954,,,,128.5460134,2.243551174,188.7207461,129.3405182,2.257417898,189.2959588,7.39959466,0.12914729,186.3519251,-110.3861546,-1.926601846,189.467042,-90,-3.153572982,-3.11581869,3.1200728,-1.570796327,2.4,60,298.7145942,-636.4223985,539.7840059,-202.0762015,,,5810.363,5810.363
3/16/2026 16:43:29.500,,228,-74732.587,None,60.016,131617.4863,132565.1493,132452.9853,132212.5496,228.9988533,0,-51.20289142,-0.893659042,132168.3601,-51.1843685,-0.893335756,-170.9640095,-2.983884869,68.54656949,1.196363328,,,,129.0584802,2.252495407,188.5375294,129.3405182,2.257417898,189.2959588,7.715673564,0.134663908,187.699334,-110.5133191,-1.928821285,188.3426664,-116.5650512,-3.150753654,-3.118548777,3.125184613,-2.034443936,2.683281573,60.01,228.276992,-573.3359845,409.3056127,-64.24662019,,,5810.363,5810.363
3/16/2026 16:43:29.533,,228,-74667.629,None,60.016,131611.9934,132556.5458,132429.7872,132200.1049,228.9772984,0,-50.99976365,-0.890113793,132160.943,-50.98773732,-0.889903894,-170.7585305,-2.980298583,68.7433116,1.199797126,,,,129.0584802,2.252495407,188.5375294,129.3405182,2.257417898,189.2959588,7.715673564,0.134663908,187.699334,-110.1706534,-1.922840641,187.9255172,-116.5650512,-3.147321792,-3.114962491,3.122637767,-2.034443936,2.683281573,60,142.7538663,-662.500783,471.700807,48.04610978,,,5810.363,5810.363
3/16/2026 16:43:29.567,,228,-75089.333,None,60.014,131557.3989,132486.5227,132370.2437,132138.7015,228.8709447,0,-50.8028792,-0.886677512,132096.9517,-50.79332934,-0.886510835,-170.5590068,-2.976816238,68.9393681,1.203218958,,,,129.3405182,2.257417898,189.2959588,129.6202984,2.262300985,190.0589382,8.387032379,0.146381329,189.2236772,-110.0452494,-1.920651929,189.0523737,-135,-3.14881182,-3.123197567,3.123870887,-2.35619449,3.39411255,60,180.5167138,-461.1312165,443.4623791,-162.8478764,,,5810.363,5810.363
3/16/2026 16:43:29.600,,228,-74865.398,None,60.012,131523.572,132478.894,132355.0378,132119.8488,228.8382909,0,-50.6556539,-0.884107945,132079.9547,-50.64622622,-0.883943401,-170.421641,-2.974418753,69.08705779,1.205796629,,,,129.3405182,2.257417898,189.2959588,129.6202984,2.262300985,190.0589382,8.440365276,0.147312164,188.0365922,-109.7028577,-1.914676065,188.6444274,-135,-3.146244386,-3.121730917,3.120472694,-2.35619449,1.697056275,60,116.3031324,-494.7408024,527.2848011,-148.8471311,,,5810.363,5810.363
3/16/2026 16:43:29.633,,228,-74675.851,None,60.013,131590.3438,132527.4448,132412.2898,132177.3514,228.9378883,0,-50.50556611,-0.881488419,132131.399,-50.48744464,-0.88117214,-170.2673081,-2.971725134,69.24097091,1.20848292,,,,129.5719028,2.261456322,188.3694243,129.5719028,2.261456322,188.3694243,8.440365276,0.147312164,188.0365922,-109.7028577,-1.914676065,188.6444274,-116.5650512,-3.142628462,-3.119037298,3.123158985,-2.034443936,2.683281573,60,25.78076493,-562.0320085,460.4255927,75.82565085,,,5810.363,5810.363
3/16/2026 16:43:29.667,,228,-74851.589,None,60.016,131639.6527,132583.1425,132469.0648,132231.2885,229.03131,0,-50.33694383,-0.878545405,132188.2445,-50.32215686,-0.878287324,-170.0977629,-2.968766013,69.41115116,1.211453125,,,,129.8521152,2.26634695,189.1361414,130.1300583,2.271197973,189.9073458,8.440365276,0.147312164,188.0365922,-109.3589942,-1.908674515,188.2432469,-108.4349488,-3.149485297,-3.116078177,3.12012764,-1.892546881,3.794733192,60,197.3264635,-636.0191949,535.2192101,-96.52647873,,,5810.363,5810.363
3/16/2026 16:43:29.700,,228,-74835.648,None,60.016,131614.8452,132555.994,132437.3029,132203.3764,228.9829649,0,-50.13448496,-0.875011831,132171.007,-50.12286106,-0.874808956,-169.8955703,-2.965237087,69.61105054,1.214942028,,,,129.8521152,2.26634695,189.1361414,130.1300583,2.271197973,189.9073458,8.440365276,0.147312164,188.0365922,-109.3589942,-1.908674515,188.2432469,-116.5650512,-3.146006929,-3.112549251,3.123616543,-2.034443936,2.683281573,60,110.3490856,-723.8160014,448.1279935,165.3389223,,,5810.363,5810.363
3/16/2026 16:43:29.733,,228,-74908.08,None,60.014,131566.9974,132504.7374,132377.5093,132150.4007,228.8912082,0,-49.94120721,-0.871638498,132106.1579,-49.92812556,-0.87141018,-169.6965459,-2.961763454,69.80079118,1.218253627,,,,130.3645366,2.275290391,188.9914284,130.6405922,2.28010847,189.7708091,8.801708323,0.15361879,188.2164711,-108.895146,-1.900578837,188.9838088,-116.5650512,-3.15151865,-3.115382244,3.118832464,-2.034443936,2.683281573,60,247.8176028,-653.6016098,569.3471903,-163.5631834,,,5810.363,5810.363
3/16/2026 16:43:29.767,,228,-74756.304,None,60.013,131570.6848,132508.4192,132393.0285,132158.037,228.9044348,0,-49.78595135,-0.868928772,132109.7615,-49.77223388,-0.868689357,-169.5438589,-2.959098564,69.96365081,1.221096063,,,,130.3645366,2.275290391,188.9914284,130.6405922,2.28010847,189.7708091,8.857958764,0.154600545,187.0306927,-108.895146,-1.900578837,188.9838088,-135,-3.148797827,-3.113699109,3.1216749,-2.35619449,3.39411255,60.01,179.8944214,-691.2000211,498.3120094,12.99359029,,,5810.363,5810.363
3/16/2026 16:43:29.800,,228,-74870.323,None,60.015,131618.3178,132536.6319,132421.8595,132192.901,228.964821,0,-49.63288683,-0.866257292,132157.3081,-49.61854746,-0.866007023,-169.3930916,-2.956467179,70.11182225,1.223682143,,,,130.3645366,2.275290391,188.9914284,130.8777022,2.284246821,188.8618543,9.52225501,0.166194702,188.5986214,-108.895146,-1.900578837,188.9838088,-116.5650512,-3.150253844,-3.122661881,3.12426098,-2.034443936,2.683281573,60.01,216.3243701,-473.169608,433.7135974,-176.8683595,,,5768.363,5768.363
3/16/2026 16:43:29.833,,228,-74828.059,None,60.017,131626.4788,132560.1393,132449.0317,132212.5391,228.998835,0,-49.4404579,-0.862898774,132173.1599,-49.42929997,-0.862704031,-169.199689,-2.953091666,70.30916204,1.227126372,,,,130.6405922,2.28010847,189.7708091,130.8777022,2.284246821,188.8618543,9.52225501,0.166194702,188.5986214,-108.5502319,-1.894558951,188.5986214,-135,-3.146950852,-3.119286368,3.121685323,-2.35619449,3.39411255,60,134.3969445,-557.6256056,497.2463964,-74.01773529,,,5768.363,5768.363
3/16/2026 16:43:29.867,,228,-74717.093,None,60.015,131591.8851,132516.7688,132413.2049,132174.6005,228.9331236,0,-49.23503582,-0.859313482,132137.2196,-49.23039053,-0.859232407,-168.9953274,-2.949524883,70.50754453,1.2305888,,,,130.8777022,2.284246821,188.8618543,131.1171014,2.288425126,187.9561651,9.88140612,0.172463072,188.8008475,-108.5502319,-1.894558951,188.5986214,-116.5650512,-3.147657533,-3.121987955,3.125147751,-2.034443936,2.683281573,60,151.3522639,-490.4639899,410.6591856,-71.5474595,,,5768.363,5768.363
3/16/2026 16:43:29.900,,228,-74758.046,None,60.013,131572.733,132501.2255,132395.4214,132157.1116,228.9028319,0,-49.07696504,-0.856554627,132119.2398,-49.06429247,-0.856333449,-168.8406795,-2.946825769,70.67000575,1.233424283,,,,130.8777022,2.284246821,188.8618543,131.3915311,2.293214828,188.7474503,9.88140612,0.172463072,188.8008475,-108.2039187,-1.888514645,188.2202965,-135,-3.149548277,-3.119288841,3.121938928,-2.35619449,1.697056275,60,198.5088856,-557.9135816,489.7295931,-130.3248971,,,5768.363,5768.363
3/16/2026 16:43:29.933,,228,-74776.45,None,60.013,131607.7919,132538.4241,132420.5872,132189.5819,228.959072,0,-48.92126569,-0.85383716,132145.1731,-48.91138281,-0.853664672,-168.6798939,-2.944019531,70.82781491,1.236178572,,,,131.1171014,2.288425126,187.9561651,131.3915311,2.293214828,188.7474503,9.88140612,0.172463072,188.8008475,-108.2039187,-1.888514645,188.2202965,-116.5650512,-3.1468795,-3.116482603,3.124693217,-2.034443936,2.683281573,60,131.3114359,-628.2719789,421.1856019,75.77494113,,,5768.363,5768.363
3/16/2026 16:43:29.967,,228,-74724.322,None,60.017,131648.3746,132560.3175,132465.1666,132225.2531,229.0208564,0,-48.73921553,-0.850659786,132193.5959,-48.73251856,-0.850542902,-168.5018864,-2.940912713,71.01026494,1.239362926,,,,131.3915311,2.293214828,188.7474503,131.3915311,2.293214828,188.7474503,10.23977463,0.178717782,189.0104759,-107.507163,-1.876353965,187.4843994,-116.5650512,-3.14375773,-3.119630495,3.115716891,-2.034443936,2.683281573,60.01,54.02122135,-550.2239892,642.5567921,-146.3540243,,,5768.363,5768.363
3/16/2026 16:43:30.000,,228,-74697.019,None,60.017,131627.2867,132548.6436,132453.8105,132210.5612,228.9954092,0,-48.53709903,-0.847132187,132172.4501,-48.52956383,-0.847000673,-168.2943412,-2.937290366,71.21705221,1.242972045,,,,131.6636633,2.29796443,189.5430294,131.9059419,2.30219299,188.6482441,10.30484647,0.1798535,187.8297101,-107.3975129,-1.874440208,188.62916,-135,-3.149193663,-3.117143866,3.117412253,-2.35619449,3.39411255,60,190.4214406,-608.630394,604.0799993,-185.8710459,,,5809.363,5809.363
3/16/2026 16:43:30.033,,228,-74822.126,None,60.013,131566.9761,132493.5819,132406.3317,132156.2902,228.9014092,0,-48.34701199,-0.843814543,132112.0788,-48.33868573,-0.843669222,-168.1038586,-2.933965818,71.407411,1.246294432,,,,131.6636633,2.29796443,189.5430294,131.9059419,2.30219299,188.6482441,10.23977463,0.178717782,189.0104759,-107.3975129,-1.874440208,188.62916,-116.5650512,-3.145862212,-3.1126836,3.12073464,-2.034443936,2.683281573,60,106.9133613,-723.8591973,520.9056159,96.04022015,,,5809.363,5809.363
3/16/2026 16:43:30.067,,228,-74839.378,None,60.012,131563.6466,132492.8363,132394.449,132150.9678,228.8921906,0,-48.19228231,-0.841114,132108.6954,-48.18331478,-0.840957487,-167.9552595,-2.931372274,71.55355556,1.248845136,,,,131.9059419,2.30219299,188.6482441,132.4208525,2.311179874,188.5642596,10.59733515,0.18495839,189.2274821,-107.3975129,-1.874440208,188.62916,-135,-3.152137361,-3.116330664,3.123285344,-2.35619449,3.39411255,60,262.7911022,-633.2831992,457.1712101,-86.67911302,,,5809.363,5809.363
3/16/2026 16:43:30.100,,228,-74963.909,None,60.015,131602.31,132540.8523,132432.8639,132192.6737,228.9644273,0,-48.02554955,-0.838203965,132147.2964,-48.01589415,-0.838035446,-167.7845945,-2.928393608,71.71773449,1.251710599,,,,131.9059419,2.30219299,188.6482441,132.4208525,2.311179874,188.5642596,10.59733515,0.18495839,189.2274821,-106.9426108,-1.866500669,189.4214349,-116.5650512,-3.14921532,-3.113351998,3.118211268,-2.034443936,2.683281573,60.01,190.02632,-708.1919975,586.4831859,-68.31750843,,,5809.363,5809.363
3/16/2026 16:43:30.133,,228,-74703.715,None,60.018,131623.4642,132560.0329,132457.4464,132214.3131,229.0019078,0,-47.84458715,-0.835045575,132168.3775,-47.83418407,-0.834864007,-167.6005851,-2.925182038,71.90155024,1.254918789,,,,132.1760397,2.306907085,189.4518408,132.4208525,2.311179874,188.5642596,11.02345596,0.192395602,188.2738431,-107.049031,-1.868358052,188.2738431,-116.5650512,-3.146043881,-3.11757764,3.123276841,-2.034443936,2.683281573,60,111.4563295,-599.2991784,456.7391871,31.10366185,,,5809.363,5809.363
3/16/2026 16:43:30.167,,228,-74776.363,None,60.017,131593.5178,132515.5441,132430.6892,132180.5719,228.9434664,0,-47.64265838,-0.831521253,132137.5629,-47.63879796,-0.831453876,-167.399721,-2.921676299,72.10520514,1.258473238,,,,132.4208525,2.311179874,188.5642596,132.6888685,2.315857637,189.3758168,11.38146275,0.198643999,188.506976,-106.6992442,-1.862253121,187.9255172,-116.5650512,-3.147311513,-3.120320298,3.120726359,-2.034443936,2.683281573,60,142.4927361,-531.3455898,519.2639969,-130.4111432,,,5809.363,5809.363
3/16/2026 16:43:30.200,,228,-74862.907,None,60.013,131549.5987,132485.4635,132397.3378,132144.807,228.8815196,0,-47.46269807,-0.828380353,132110.5681,-47.45840973,-0.828305507,-167.2212668,-2.918561685,72.28599364,1.261628592,,,,132.4208525,2.311179874,188.5642596,132.9545915,2.320495378,190.1914825,11.38146275,0.198643999,188.506976,-106.6992442,-1.862253121,187.9255172,-135,-3.148800885,-3.117205684,3.123881713,-2.35619449,1.697056275,60,179.5650869,-608.9903969,440.6400096,-11.21469956,,,5810.363,5810.363
3/16/2026 16:43:30.233,,228,-74865.024,None,60.013,131576.8454,132509.7646,132424.9565,132171.1934,228.9272222,0,-47.30766927,-0.82567459,132129.6481,-47.29888013,-0.825521191,-167.0586635,-2.915723722,72.4369083,1.26426255,,,,132.6888685,2.315857637,189.3758168,133.2020681,2.32481466,189.3149756,11.38146275,0.198643999,188.506976,-106.245633,-1.854336113,188.7360061,-116.5650512,-3.150335851,-3.114367721,3.118598663,-2.034443936,2.683281573,60.01,218.7708975,-679.9679943,574.6463835,-113.4492867,,,5810.363,5810.363
3/16/2026 16:43:30.267,,228,-74728.786,None,60.016,131630.2334,132561.2284,132462.0406,132218.4932,229.0091479,0,-47.14124489,-0.822769937,132174.1796,-47.1353133,-0.822666411,-166.8934213,-2.912839702,72.61067622,1.267295372,,,,132.9361803,2.320174041,188.4955172,133.2020681,2.32481466,189.3149756,11.73857121,0.204876717,188.7474503,-105.9958323,-1.849976267,187.2499933,-135,-3.147481071,-3.117716419,3.117271639,-2.35619449,3.39411255,60.01,146.7045988,-597.3408102,603.1872102,-152.5509988,,,5810.363,5810.363
3/16/2026 16:43:30.300,,228,-74725.704,None,60.017,131621.5803,132551.3596,132464.0409,132212.9916,228.9996189,0,-46.92777867,-0.819044248,132173.6676,-46.92478042,-0.818991919,-166.6846338,-2.909195672,72.81751447,1.270905381,,,,132.9361803,2.320174041,188.4955172,133.2020681,2.32481466,189.3149756,11.73857121,0.204876717,188.7474503,-105.9958323,-1.849976267,187.2499933,-135,-3.143806579,-3.114072389,3.120881648,-2.35619449,3.39411255,60,55.15801105,-688.435194,513.6767953,119.6003877,,,5810.363,5810.363
3/16/2026 16:43:30.333,,228,-74868.25,None,60.015,131546.8527,132493.7759,132403.3746,132148.6899,228.888245,0,-46.72255144,-0.815462358,132107.6474,-46.71510716,-0.81533243,-166.4760091,-2.905554484,73.02669629,1.274556292,,,,133.2020681,2.32481466,189.3149756,133.7155565,2.333776722,189.2693319,12.17145821,0.212432021,187.8220434,-105.795929,-1.846487296,189.5582232,-135,-3.149109152,-3.117986505,3.121043588,-2.35619449,3.39411255,60,187.9855247,-587.3903925,515.7072025,-116.3023347,,,5810.363,5810.363
3/16/2026 16:43:30.367,,228,-74765.405,None,60.012,131528.4178,132470.6502,132374.5939,132125.2322,228.8476152,0,-46.57182444,-0.812831675,132089.1653,-46.56373648,-0.812690514,-166.3187429,-2.902809671,73.17489022,1.277142764,,,,133.4518423,2.329174041,188.4420335,133.9769698,2.338339245,190.1006049,12.17145821,0.212432021,187.8220434,-105.5436792,-1.842084707,188.0787069,-135,-3.151029759,-3.115241692,3.119227471,-2.35619449,3.39411255,60,234.8969283,-655.5599832,556.7760078,-136.1129529,,,5810.363,5810.363
3/16/2026 16:43:30.400,,228,-74719.181,None,60.014,131569.6554,132506.7821,132415.6724,132164.7101,228.9159929,0,-46.4093825,-0.809996528,132130.3478,-46.40060479,-0.809843329,-166.1676284,-2.900172225,73.33208803,1.279886384,,,,133.4518423,2.329174041,188.4420335,134.2292513,2.342742387,189.2388966,12.17145821,0.212432021,187.8220434,-105.8952684,-1.848221095,188.4038216,-135,-3.152585716,-3.112604246,3.128107479,-2.35619449,3.39411255,60,273.7097743,-721.3535956,336.4127977,111.2310236,,,5803.3,5803.3
3/16/2026 16:43:30.433,,228,-74767.853,None,60.017,131611.2302,132561.2517,132455.62,132210.0508,228.9945253,0,-46.23233329,-0.806906437,132171.8574,-46.22280412,-0.806740121,-165.9863996,-2.897009187,73.51056938,1.283001471,,,,133.7155565,2.333776722,189.2693319,133.9769698,2.338339245,190.1006049,12.17145821,0.212432021,187.8220434,-105.1908858,-1.8359273,187.7606988,-135,-3.145079366,-3.109441208,3.118928771,-2.35619449,3.39411255,60,87.22369688,-800.3663779,563.6015962,149.5410848,,,5803.3,5803.3
3/16/2026 16:43:30.467,,228,-74867.558,None,60.016,131584.9794,132535.7665,132442.0929,132188.3053,228.956861,0,-46.0265116,-0.803314171,132145.524,-46.01610368,-0.803132518,-165.7750276,-2.89332005,73.71446165,1.286560062,,,,133.9677553,2.338178422,188.4038216,134.74307,2.351710215,189.2236772,12.8851694,0.224888631,188.3426664,-105.0955208,-1.834262868,188.9190303,-135,-3.154842733,-3.118208681,3.12082293,-2.35619449,3.39411255,60,329.8738874,-583.6607942,519.6383974,-265.8514906,,,5803.3,5803.3
3/16/2026 16:43:30.500,,228,-75103.171,None,60.014,131526.988,132485.5178,132387.4481,132134.0196,228.8628354,0,-45.83180884,-0.799915966,132095.8103,-45.82431623,-0.799785196,-165.5874123,-2.890045544,73.90764827,1.289931805,,,,134.2292513,2.342742387,189.2388966,134.4884441,2.347266156,190.0778788,12.8851694,0.224888631,188.3426664,-105.0013185,-1.832618726,190.0778788,-135,-3.147051352,-3.114934175,3.122550531,-2.35619449,3.39411255,60,136.4540386,-665.1215831,479.1455929,49.52195153,,,5803.3,5803.3
3/16/2026 16:43:30.533,,228,-74981.405,None,60.012,131522.5429,132476.6309,132375.4745,132125.5757,228.8482101,0,-45.68096499,-0.797283245,132082.7332,-45.67647206,-0.797204828,-165.436332,-2.887408696,74.05745787,1.292546475,,,,134.2292513,2.342742387,189.2388966,134.74307,2.351710215,189.2236772,13.24051992,0.231090667,188.6138913,-104.6513586,-1.826510774,189.7708091,-108.4349488,-3.148915043,-3.118499363,3.119057249,-1.892546881,3.794733192,60,183.0228841,-576.9792145,566.0640041,-172.1076737,,,5803.3,5803.3
3/16/2026 16:43:30.567,,228,-75008.506,None,60.015,131569.4234,132530.3393,132412.3534,132171.398,228.9275766,0,-45.51510358,-0.794388417,132138.1415,-45.50624428,-0.794233793,-165.265415,-2.884425632,74.22934887,1.295546539,,,,134.2292513,2.342742387,189.2388966,135,2.35619449,190.0703028,13.24051992,0.231090667,188.6138913,-105.0955208,-1.834262868,188.9190303,-116.5650512,-3.150428283,-3.115516299,3.129809407,-2.034443936,2.683281573,60,220.9380124,-651.7584095,294.7536071,136.06679,,,5803.3,5803.3
3/16/2026 16:43:30.600,,228,-74673.216,None,60.017,131600.2994,132541.9301,132452.3063,132198.8597,228.9751416,0,-45.32740089,-0.791112387,132160.4151,-45.32140567,-0.791007751,-165.0842879,-2.881264367,74.41753764,1.298831053,,,,134.4838358,2.347185725,188.3808908,134.74307,2.351710215,189.2236772,13.32453126,0.232556942,187.4459922,-104.3904632,-1.821957291,188.3082579,-135,-3.142717966,-3.113821309,3.120788344,-2.35619449,1.697056275,60,28.01633082,-689.8751965,518.86081,142.9980557,,,5802.23,5802.23
3/16/2026 16:43:30.633,,228,-74874.341,None,60.016,131556.1188,132517.8864,132414.7149,132163.6099,228.9140872,0,-45.13247555,-0.787710298,132116.1841,-45.12564844,-0.787591142,-164.8827611,-2.877747062,74.61235889,1.302231325,,,,135,2.35619449,190.0703028,135.2546462,2.360638905,190.9207165,13.68092536,0.238777192,187.7261836,-104.0362435,-1.81577499,188.0136165,-135,-3.148230047,-3.116524254,3.118006315,-2.35619449,3.39411255,60,166.6727723,-623.5631935,587.1456039,-130.2551827,,,5802.23,5802.23
3/16/2026 16:43:30.667,,228,-75095.87,None,60.014,131538.9205,132482.8098,132384.9469,132136.2386,228.8666788,0,-44.94479113,-0.784434587,132090.4365,-44.93347158,-0.784237023,-164.7011851,-2.874577961,74.79726443,1.305458536,,,,135,2.35619449,190.0703028,135.2546462,2.360638905,190.9207165,14.03624347,0.244978663,188.0136165,-104.3002774,-1.820383252,189.4708421,-108.4349488,-3.144875928,-3.119556624,3.125841788,-1.892546881,3.794733192,60,82.43127996,-548.841613,395.0640021,71.34633103,,,5802.23,5802.23
3/16/2026 16:43:30.700,,228,-74804.184,None,60.014,131565.3059,132523.6189,132395.2957,132162.0894,228.9114536,0,-44.78656777,-0.781673068,132116.7476,-44.77458726,-0.781463969,-164.5392078,-2.871750925,74.95986358,1.308296426,,,,135.25693,2.360678765,189.2236772,135.5115559,2.365122824,190.0778788,14.03624347,0.244978663,188.0136165,-104.0362435,-1.81577499,188.0136165,-135,-3.146586793,-3.116729588,3.124071416,-2.35619449,1.697056275,60.01,124.8510525,-619.4304065,436.1184047,58.46094934,,,5802.23,5802.23
3/16/2026 16:43:30.733,,228,-74975.731,None,60.017,131601.3608,132545.606,132426.8263,132191.9314,228.9631415,0,-44.61739614,-0.778720466,132152.7186,-44.60471009,-0.778499053,-164.3695421,-2.8687897,75.13011996,1.311267961,,,,135.25693,2.360678765,189.2236772,136.0230302,2.374049735,190.1006049,14.03624347,0.244978663,188.0136165,-103.9480962,-1.81423653,189.1780114,-116.5650512,-3.152548788,-3.113768363,3.125504491,-2.034443936,2.683281573,60.01,273.9682544,-693.3023934,403.0271828,16.30695619,,,5802.23,5802.23
3/16/2026 16:43:30.767,,228,-74963.218,None,60.017,131562.9839,132527.3796,132403.4083,132165.2849,228.9169885,0,-44.41123943,-0.775122353,132122.8065,-44.40134298,-0.774949627,-164.1679114,-2.865270579,75.33150079,1.314782719,,,,135.7707487,2.369646594,189.2388966,136.0230302,2.374049735,190.1006049,14.39046325,0.251160965,188.3082579,-103.5948363,-1.808070982,188.8923503,-116.5650512,-3.148999362,-3.116431544,3.122853701,-2.034443936,2.683281573,60,185.1865641,-627.8543983,468.6336075,-25.96577334,,,5802.23,5802.23
3/16/2026 16:43:30.800,,228,-74938.018,None,60.014,131509.0599,132469.567,132361.3866,132114.0362,228.8282231,0,-44.2196123,-0.771777829,132077.1702,-44.20514923,-0.7715254,-163.9719036,-2.861849599,75.52532519,1.318165593,,,,135.7707487,2.369646594,189.2388966,136.27303,2.378413056,190.9659656,14.83690876,0.258952909,187.4498333,-103.5948363,-1.808070982,188.8923503,-116.5650512,-3.149938456,-3.120802508,3.126236575,-2.034443936,2.683281573,60,208.5937153,-516.211196,383.918408,-76.30092727,,,5798.114,5798.114
3/16/2026 16:43:30.833,,228,-74945.736,None,60.013,131523.1116,132482.057,132356.221,132121.1484,228.8405418,0,-44.06129175,-0.769014614,132074.1593,-44.04626753,-0.768752392,-163.8222086,-2.859236928,75.68027854,1.320870039,,,,135.7707487,2.369646594,189.2388966,136.5343415,2.382973801,190.1384759,14.74356284,0.257323715,188.610074,-103.2405199,-1.801886994,188.6138913,-116.5650512,-3.151726193,-3.116560643,3.122757033,-2.034443936,2.683281573,60,253.2689734,-625.4208077,470.1888082,-98.03697394,,,5798.114,5798.114
3/16/2026 16:43:30.867,,228,-74602.224,None,60.015,131581.0895,132538.7392,132413.0352,132178.3043,228.9395387,0,-43.88881465,-0.76600432,132140.6807,-43.87669729,-0.765792833,-163.6455896,-2.856154345,75.85797053,1.32397135,,,,136.0322447,2.374210559,188.4038216,136.5481577,2.383214939,188.4420335,14.83690876,0.258952909,187.4498333,-103.2405199,-1.801886994,188.6138913,-116.5650512,-3.149007772,-3.115107254,3.125858344,-2.034443936,2.683281573,60.01,184.6036817,-657.9359958,392.9471897,80.38512437,,,5798.114,5798.114
3/16/2026 16:43:30.900,,228,-74745.792,None,60.018,131624.4111,132577.0873,132453.6865,132219.0717,229.0101499,0,-43.70147388,-0.762734607,132175.2304,-43.68495514,-0.762446301,-163.4612004,-2.852936147,76.04433064,1.327223947,,,,136.0322447,2.374210559,188.4038216,136.7979319,2.387574321,189.3149756,15.19088579,0.265130973,187.7606988,-102.8851694,-1.795684957,188.3426664,-153.4349488,-3.150020622,-3.11806712,3.122908904,-2.677945045,2.683281573,60.01,209.8734693,-585.561599,466.0704141,-90.38228437,,,5798.114,5798.114
3/16/2026 16:43:30.933,,228,-75005.294,None,60.017,131593.5369,132546.7321,132423.1889,132188.4969,228.9571927,0,-43.49140283,-0.759068176,132144.6636,-43.48138742,-0.758893374,-163.251568,-2.849277371,76.24960972,1.330806743,,,,136.2844435,2.378612259,189.2693319,137.0454085,2.391893603,190.1914825,15.54367923,0.27128838,188.0787069,-102.4499965,-1.788089758,189.2503104,-116.5650512,-3.150786977,-3.120565751,3.118896501,-2.034443936,2.683281573,60,229.9553594,-524.1456126,568.7423906,-274.5521375,,,5798.114,5798.114
3/16/2026 16:43:30.967,,228,-74819.678,None,60.014,131538.1175,132492.6804,132365.018,132132.6161,228.8604044,0,-43.29930106,-0.755715367,132089.1637,-43.28847661,-0.755526445,-163.0601836,-2.845937083,76.44123131,1.334151171,,,,136.5481577,2.383214939,188.4420335,137.0454085,2.391893603,190.1914825,15.54367923,0.27128838,188.0787069,-102.5288077,-1.789465273,188.0787069,-116.5650512,-3.147420048,-3.117225463,3.123616444,-2.034443936,2.683281573,60,145.049731,-607.147202,447.4943806,14.60309043,,,5798.114,5798.114
3/16/2026 16:43:31.000,,228,-74719.526,None,60.013,131558.0014,132506.261,132374.4672,132146.9088,228.8851601,0,-43.1412366,-0.752956622,132108.9767,-43.12975175,-0.752756174,-162.8991785,-2.843127013,76.60244952,1.336964959,,,,136.5481577,2.383214939,188.4420335,137.3111315,2.396531343,189.3758168,15.54367923,0.27128838,188.0787069,-102.5288077,-1.789465273,188.0787069,-116.5650512,-3.149287517,-3.114415393,3.126430232,-2.034443936,2.683281573,60,191.5608432,-677.2176136,377.481596,108.1751745,,,5794.027,5794.027
3/16/2026 16:43:31.033,,228,-75018.83,None,60.016,131605.2381,132558.8271,132431.6896,132199.2609,228.9758366,0,-42.97638606,-0.750079437,132164.313,-42.96039292,-0.749800304,-162.7378718,-2.840311681,76.76839841,1.339861314,,,,136.7979319,2.387574321,189.3149756,137.5561501,2.400807725,190.2596121,15.54367923,0.27128838,188.0787069,-102.4499965,-1.788089758,189.2503104,-135,-3.150608029,-3.111600061,3.127951072,-2.35619449,3.39411255,60,225.5678009,-747.6480023,341.8847863,180.1954151,,,5794.027,5794.027
3/16/2026 16:43:31.067,,228,-74777.976,None,60.017,131623.0064,132568.9375,132442.2653,132212.0678,228.9980189,0,-42.76672512,-0.746420164,132173.7967,-42.75367848,-0.746192457,-162.5327379,-2.836731418,76.97736762,1.343508514,,,,137.0638197,2.39221494,188.4955172,137.8239603,2.405481895,189.4518408,15.99583231,0.27917994,187.2499933,-102.0947571,-1.78188966,188.995238,-116.5650512,-3.151674352,-3.115911358,3.125398174,-2.034443936,2.683281573,60,251.1728747,-637.4304071,405.3456113,-19.08807887,,,5794.027,5794.027
3/16/2026 16:43:31.100,,228,-75269.578,None,60.016,131590.1736,132539.1607,132410.4611,132180.6001,228.9435151,0,-42.57086035,-0.743001679,132132.7416,-42.56083857,-0.742826765,-162.3327989,-2.833241824,77.17663097,1.346986316,,,,137.3111315,2.396531343,189.3758168,137.5561501,2.400807725,190.2596121,16.59475357,0.289633088,189.0752231,-102.0190025,-1.780567492,190.1687672,-135,-3.14363449,-3.122874912,3.127553808,-2.35619449,3.39411255,60,51.09231809,-469.0368075,353.4912112,64.45327815,,,5794.027,5794.027
3/16/2026 16:43:31.133,,228,-74848.982,None,60.014,131558.8322,132503.637,132385.5065,132149.9937,228.8905033,0,-42.38256563,-0.739715316,132109.4083,-42.36790459,-0.739459432,-162.1426497,-2.829923096,77.36585168,1.35028884,,,,137.5791475,2.401209106,188.5642596,138.0940581,2.410195991,188.6482441,16.59475357,0.289633088,189.0752231,-101.7385712,-1.775673044,188.7474503,-135,-3.149655423,-3.119556184,3.125961884,-2.35619449,3.39411255,60,200.8503818,-552.0384009,390.5568071,-39.36878799,,,5794.027,5794.027
3/16/2026 16:43:31.167,,228,-75055.723,None,60.016,131593.4565,132538.3013,132412.6813,132182.1436,228.9461886,0,-42.22118991,-0.736898778,132143.9352,-42.20585759,-0.736631179,-161.9784477,-2.827057229,77.52807579,1.353120185,,,,137.5791475,2.401209106,188.5642596,138.0664855,2.409714759,190.3428486,16.59475357,0.289633088,189.0752231,-101.3814627,-1.769440325,188.506976,-135,-3.146345938,-3.116690317,3.12256051,-2.35619449,3.39411255,60.01,118.4401044,-623.9808097,475.0272167,30.51348862,,,5794.027,5794.027
3/16/2026 16:43:31.200,,228,-74811.226,None,60.018,131625.5057,132554.7012,132432.2093,132204.7813,228.9853983,0,-42.0154393,-0.733307752,132167.824,-42.00313123,-0.733092936,-161.7733628,-2.823477822,77.73191765,1.356677897,,,,137.8239603,2.405481895,189.4518408,138.3363367,2.414424551,189.5430294,16.69924423,0.291456794,187.9255172,-101.3814627,-1.769440325,188.506976,-116.5650512,-3.147517487,-3.114934616,3.126118222,-2.034443936,2.683281573,60.01,148.3536282,-663.984017,386.2944099,129.3359788,,,5794.027,5794.027
3/16/2026 16:43:31.233,,228,-75017.016,None,60.017,131600.3716,132538.6463,132413.1929,132184.7246,228.9506589,0,-41.80465872,-0.729628937,132134.5845,-41.79537423,-0.729466892,-161.5634107,-2.819813468,77.94259656,1.360354938,,,,138.3363367,2.414424551,189.5430294,138.6084689,2.419174153,188.7474503,16.94261077,0.295704342,189.4214349,-100.9540626,-1.761980786,189.4518408,-116.5650512,-3.148641045,-3.11551781,3.122335724,-2.034443936,2.683281573,60,176.5268364,-654.5519951,483.0479996,-5.022840925,,,5794.027,5794.027
3/16/2026 16:43:31.267,,228,-74932.186,None,60.015,131567.9934,132493.9585,132389.1525,132151.0167,228.8922752,0,-41.60501419,-0.726144483,132110.0945,-41.5910093,-0.725900052,-161.3599261,-2.816261991,78.14210142,1.363836954,,,,138.3363367,2.414424551,189.5430294,138.8481795,2.423357892,189.6493607,17.04903097,0.297561725,188.2738431,-100.5973351,-1.755754717,189.2274821,-90,-3.149257944,-3.113823716,3.119591671,-1.570796327,3.6,60,191.9411892,-692.6112017,551.1168039,-50.44679141,,,5794.027,5794.027
3/16/2026 16:43:31.300,,228,-74762.05,None,60.014,131583.8413,132499.729,132402.3582,132162.6144,228.912363,0,-41.43215814,-0.723127576,132125.8424,-41.41744286,-0.722870746,-161.1909175,-2.813312234,78.31834627,1.366913007,,,,138.6084689,2.419174153,188.7474503,139.1222978,2.42814216,188.8618543,17.39751289,0.303643882,188.62916,-101.023456,-1.763191928,188.2738431,-116.5650512,-3.151012906,-3.116956116,3.130104935,-2.034443936,2.683281573,60,234.9226976,-615.6863978,286.3584111,94.40528899,,,5794.027,5794.027
3/16/2026 16:43:31.333,,228,-74997.547,None,60.016,131625.742,132559.8482,132452.0933,132213.2196,229.0000138,0,-41.25639423,-0.720059917,132168.748,-41.24833135,-0.719919193,-161.0188625,-2.810309308,78.49766047,1.37004263,,,,138.6084689,2.419174153,188.7474503,139.1222978,2.42814216,188.8618543,17.74467163,0.309702945,188.9914284,-100.9540626,-1.761980786,189.4518408,-116.5650512,-3.148061353,-3.120012253,3.132023416,-2.034443936,2.683281573,60.01,161.3703763,-540.6048002,240.1200169,139.114407,,,5794.027,5794.027
3/16/2026 16:43:31.367,,228,-75215.808,None,60.018,131641.9302,132569.4144,132460.7731,132224.6873,229.0198765,0,-41.03570856,-0.716208225,132186.0353,-41.03410502,-0.716180238,-160.8007591,-2.806502687,78.71551648,1.373844935,,,,138.8481795,2.423357892,189.6493607,139.3594078,2.432280511,189.7708091,17.74467163,0.309702945,188.9914284,-100.1755108,-1.748392494,190.1914825,-116.5650512,-3.148460749,-3.116205632,3.122237429,-2.034443936,2.683281573,60.01,172.1749102,-635.9903794,487.5840019,-23.76853279,,,5794.027,5794.027
3/16/2026 16:43:31.400,,228,-74836.282,None,60.017,131584.4131,132538.9706,132428.8711,132184.7727,228.9507423,0,-40.82421234,-0.71251692,132144.1885,-40.81382562,-0.712335637,-160.5873016,-2.80277715,78.91916389,1.377399253,,,,139.1222978,2.42814216,188.8618543,139.6354634,2.437098589,188.9914284,18.20391871,0.317718318,188.2202965,-100.2397746,-1.749514109,189.0104759,-135,-3.149434226,-3.120495468,3.126913362,-2.35619449,1.697056275,60,195.7000894,-526.2624127,367.4159898,-36.85366642,,,5794.027,5794.027
3/16/2026 16:43:31.433,,228,-74947.003,None,60.014,131575.7033,132498.2797,132398.643,132158.1887,228.9046974,0,-40.62782413,-0.709089299,132118.4725,-40.61716464,-0.708903256,-160.388412,-2.799305871,79.12290687,1.380955239,,,,139.1222978,2.42814216,188.8618543,139.6354634,2.437098589,188.9914284,18.20391871,0.317718318,188.2202965,-99.81930064,-1.742175453,189.9831571,-135,-3.146001845,-3.117024189,3.123130692,-2.35619449,3.39411255,60,110.0184036,-612.647996,464.356796,38.27279643,,,5794.027,5794.027
3/16/2026 16:43:31.467,,228,-74951.251,None,60.014,131589.1904,132521.9678,132421.0461,132178.0623,228.9391195,0,-40.45850137,-0.706134059,132131.8845,-40.44714461,-0.705935846,-160.2212354,-2.79638809,79.29390898,1.383939788,,,,139.1222978,2.42814216,188.8618543,139.9137988,2.441956457,188.2164711,17.74467163,0.309702945,188.9914284,-99.81930064,-1.742175453,189.9831571,-116.5650512,-3.147892303,-3.106091035,3.126115241,-2.034443936,2.683281573,60,157.2046495,-888.9695909,389.3616157,342.4033257,,,5794.027,5794.027
3/16/2026 16:43:31.500,,228,-74871.85,None,60.018,131639.0598,132574.4446,132466.0308,132227.1716,229.0241794,0,-40.27576036,-0.702944627,132183.0678,-40.27101592,-0.702861821,-160.0363891,-2.793161912,79.47185261,1.387045491,,,,139.6354634,2.437098589,188.9914284,140.1478848,2.44604203,189.1361414,18.55023193,0.323762624,188.5986214,-99.52225501,-1.736991029,188.5986214,-116.5650512,-3.148903851,-3.116924536,3.12403652,-2.034443936,2.683281573,60.01,182.6428082,-616.7232105,438.5807888,-4.500386464,,,5794.027,5794.027
3/16/2026 16:43:31.533,,228,-74963.549,None,60.019,131648.1957,132563.0137,132467.1717,132226.7643,229.0234739,0,-40.05065104,-0.699015728,132184.4355,-40.04897455,-0.698986468,-159.8081836,-2.789178975,79.69886743,1.391007647,,,,139.8699417,2.441191008,189.9073458,140.3797016,2.450087996,190.0589382,18.55023193,0.323762624,188.5986214,-99.16234705,-1.73070945,188.4038216,-116.5650512,-3.149074464,-3.112941599,3.121717097,-2.034443936,2.683281573,60,187.812603,-716.2127956,496.007995,32.39219757,,,5794.027,5794.027
3/16/2026 16:43:31.567,,228,-74893.406,None,60.017,131588.6454,132506.0866,132417.6223,132171.4307,228.9276333,0,-39.84554535,-0.695435959,132132.5558,-39.83902066,-0.695322081,-159.605498,-2.785641445,79.90599689,1.394622738,,,,140.1478848,2.44604203,189.1361414,140.3797016,2.450087996,190.0589382,19.35899418,0.337878188,188.2432469,-99.16234705,-1.73070945,188.4038216,-135,-3.145410077,-3.123519633,3.125332188,-2.35619449,3.39411255,60,95.40115614,-450.7776068,405.647993,-50.27154241,,,5794.027,5794.027
3/16/2026 16:43:31.600,,228,-74756.03,None,60.014,131569.1405,132495.7518,132399.6332,132155.4966,228.9000346,0,-39.65299059,-0.692075244,132122.237,-39.6490037,-0.69200566,-159.4099431,-2.782228367,80.09971438,1.398003746,,,,140.1478848,2.44604203,189.1361414,140.6594818,2.454971082,189.2959588,19.35899418,0.337878188,188.2432469,-98.80170832,-1.724415117,188.2164711,-135,-3.146976742,-3.120106555,3.122418863,-2.35619449,1.697056275,60,134.5428204,-535.8528033,477.7775925,-76.46760955,,,5794.027,5794.027
3/16/2026 16:43:31.633,,228,-74876.861,None,60.016,131606.1145,132541.5123,132454.4524,132201.3664,228.9794834,0,-39.48119976,-0.689076928,132168.4434,-39.47981376,-0.689052738,-159.2399545,-2.779261507,80.26715907,1.400926207,,,,140.4280972,2.450932658,188.3694243,140.8886087,2.458970101,190.2255503,19.35899418,0.337878188,188.2432469,-98.44036528,-1.718108491,188.0365922,-116.5650512,-3.148022839,-3.117139695,3.119034698,-2.034443936,2.683281573,60.01,160.0879667,-610.0416083,561.7871969,-111.8335552,,,5755.027,5755.027
3/16/2026 16:43:31.667,,228,-75008.246,None,60.019,131639.1796,132577.9426,132478.6788,132232.6042,229.0335888,0,-39.26415628,-0.685288805,132192.201,-39.25853788,-0.685190746,-159.023924,-2.775491063,80.48477863,1.404724385,,,,140.6594818,2.454971082,189.2959588,141.1701751,2.463884361,189.4708421,19.70285766,0.343879738,188.6444274,-98.38703238,-1.717177656,189.2236772,-116.5650512,-3.149075107,-3.119370801,3.121902041,-2.034443936,2.683281573,60.01,187.2350474,-555.724795,493.5744034,-125.0846559,,,5755.027,5755.027
3/16/2026 16:43:31.700,,228,-75300.106,None,60.018,131604.9295,132544.7885,132443.6651,132198.4655,228.974459,0,-39.0441416,-0.681448825,132150.3388,-39.0416548,-0.681405422,-158.8016006,-2.771610788,80.70324494,1.408537341,,,,141.1701751,2.463884361,189.4708421,141.3965852,2.467835963,190.4071427,20.04524943,0.349855602,189.0523737,-97.97676879,-1.710017206,190.2406897,-135,-3.149241385,-3.12146639,3.118554547,-2.35619449,1.697056275,60,191.5119341,-504.2879924,580.4208001,-267.6447418,,,5755.027,5755.027
3/16/2026 16:43:31.733,,228,-74966.026,None,60.014,131561.394,132484.9358,132390.6683,132146.3175,228.8841359,0,-38.83862584,-0.677861898,132106.7792,-38.83528623,-0.677803611,-158.5965986,-2.768032828,80.9099282,1.412144645,,,,141.1701751,2.463884361,189.4708421,141.3965852,2.467835963,190.4071427,20.17065341,0.352044314,187.9255172,-98.02723751,-1.710898051,189.0523737,-116.5650512,-3.145639574,-3.120077142,3.123042696,-2.034443936,2.683281573,60,101.2956901,-535.6368203,464.2559976,-29.91486745,,,5755.027,5755.027
3/16/2026 16:43:31.767,,228,-74687.011,None,60.014,131562.6511,132502.7942,132413.5279,132160.337,228.9084184,0,-38.66549712,-0.674840232,132124.8773,-38.66062442,-0.674755187,-158.421174,-2.764971091,81.07974216,1.415108457,,,,141.4539866,2.468837806,188.7207461,141.9654185,2.477763977,188.9190303,20.64201032,0.360271044,187.2192298,-98.02723751,-1.710898051,189.0523737,-90,-3.152519164,-3.125242135,3.126006508,-1.570796327,2.4,60,272.4438972,-405.5904045,390.1536157,-257.0071084,,,5755.027,5755.027
3/16/2026 16:43:31.800,,228,-74761.402,None,60.017,131634.5003,132564.2259,132457.6226,132219.4356,229.0107802,0,-38.48677601,-0.67172096,132179.8279,-38.48198055,-0.671637263,-158.2419307,-2.761842706,81.26133595,1.418277867,,,,141.4539866,2.468837806,188.7207461,142.1885371,2.481658132,189.8656367,20.29756977,0.354259423,186.7995717,-97.66680426,-1.704607304,188.8885386,-116.5650512,-3.153295395,-3.116102129,3.122885171,-2.034443936,2.683281573,60.01,291.9191075,-631.1519914,468.0288023,-128.7959184,,,5755.027,5755.027
3/16/2026 16:43:31.833,,228,-74650.061,None,60.02,131637.2685,132584.9552,132487.0199,132237.0992,229.0413745,0,-38.25449889,-0.667666959,132199.3996,-38.24787371,-0.667551328,-158.0108119,-2.757808922,81.48899315,1.422251235,,,,141.7400561,2.473830661,187.9753175,142.1885371,2.481658132,189.8656367,20.64201032,0.360271044,187.2192298,-97.35237936,-1.699119554,187.5419953,-108.4349488,-3.14920946,-3.118079966,3.121370789,-1.892546881,3.794733192,60.01,189.2775161,-583.5888112,502.4160008,-108.1047057,,,5794.027,5794.027
3/16/2026 16:43:31.867,,228,-74893.882,None,60.018,131594.9677,132540.7209,132448.9898,132195.5787,228.9694589,0,-38.03742347,-0.663878278,132157.0368,-38.02986893,-0.663746427,-157.7959334,-2.754058584,81.7069216,1.426054804,,,,141.9654185,2.477763977,188.9190303,142.4757374,2.486670722,189.1323346,20.85445804,0.363978957,188.7665225,-97.30575953,-1.698305885,188.7321912,-135,-3.150417149,-3.118037541,3.124360689,-2.35619449,3.39411255,60,220.3181343,-589.2767774,430.7327883,-61.77414516,,,5794.027,5794.027
3/16/2026 16:43:31.900,,228,-75064.608,None,60.016,131562.9346,132524.4328,132421.3185,132170.2647,228.9256138,0,-37.85033795,-0.66061302,132124.9438,-37.84198234,-0.660467187,-157.6080128,-2.75077875,81.8992688,1.429411895,,,,142.1885371,2.481658132,189.8656367,142.6960517,2.490515932,190.0854545,21.19405648,0.369906067,189.1970401,-97.30575953,-1.698305885,188.7321912,-116.5650512,-3.150983119,-3.120684817,3.12771778,-2.034443936,2.683281573,60.01,235.5656271,-524.1888121,346.7520126,-58.12882755,,,5794.027,5794.027
3/16/2026 16:43:31.933,,228,-74810.938,None,60.016,131582.8109,132540.9469,132447.6401,132191.1698,228.9618224,0,-37.66598248,-0.65739541,132144.7552,-37.65684077,-0.657235857,-157.414452,-2.747400478,82.07912597,1.432550995,,,,141.9654185,2.477763977,188.9190303,142.9848662,2.495556696,189.3606084,21.32621842,0.372212728,188.0787069,-96.94413051,-1.691994268,188.5833503,-116.5650512,-3.152792553,-3.119613206,3.124545263,-2.034443936,2.683281573,60.01,279.5958243,-547.8624106,425.7792061,-157.5126199,,,5794.027,5794.027
3/16/2026 16:43:31.967,,228,-74752.934,None,60.018,131610.7406,132568.2673,132465.5873,132215.5618,229.0040706,0,-37.45664051,-0.653741704,132182.1309,-37.44978407,-0.653622036,-157.211378,-2.743856168,82.28976849,1.436227401,,,,142.4757374,2.486670722,189.1323346,142.6960517,2.490515932,190.0854545,21.45996073,0.374546972,186.9613864,-96.58194466,-1.685672932,188.4420335,-108.4349488,-3.144137968,-3.11840314,3.121900333,-1.892546881,3.794733192,60,63.63257522,-574.7039929,491.5296037,19.54181393,,,5794.027,5794.027
3/16/2026 16:43:32.000,,228,-74998.08,None,60.018,131601.7897,132562.4461,132458.3988,132208.2456,228.9913985,0,-37.23715325,-0.649910928,132173.1152,-37.22934341,-0.649774621,-156.9907375,-2.740005265,82.50928868,1.440058751,,,,142.6960517,2.490515932,190.0854545,142.9848662,2.495556696,189.3606084,21.66595872,0.378142315,188.5184341,-96.17992425,-1.678656352,189.5012401,-116.5650512,-3.145331317,-3.11814758,3.118715103,-2.034443936,2.683281573,60,93.93065861,-585.8496111,574.200012,-82.28105955,,,5794.027,5794.027
3/16/2026 16:43:32.033,,228,-74685.182,None,60.016,131570.9124,132523.9079,132423.5298,132173.4749,228.9311739,0,-37.04161275,-0.646498103,132132.5934,-37.0298041,-0.646292003,-156.7918722,-2.736534411,82.70625689,1.443496495,,,,142.9848662,2.495556696,189.3606084,143.492729,2.504420574,189.6037974,21.80140949,0.380506377,187.4037353,-95.85601359,-1.673003045,188.1820395,-135,-3.150712577,-3.117040788,3.11649954,-2.35619449,1.697056275,60,228.18378,-609.695995,625.2479925,-243.7357775,,,5794.027,5794.027
3/16/2026 16:43:32.067,,228,-75039.898,None,60.015,131577.6071,132548.2808,132430.4021,132186.1375,228.9531062,0,-36.85636952,-0.643264998,132141.6037,-36.8510861,-0.643172785,-156.6100179,-2.733360453,82.88979475,1.446699835,,,,143.2758928,2.500636069,188.6406107,143.7073703,2.508166771,190.5696723,22.14123812,0.386437506,187.8527083,-95.8189709,-1.672356528,189.3758168,-135,-3.151339556,-3.119797959,3.119056363,-2.35619449,3.39411255,60,242.9598485,-542.6352028,565.1423955,-265.4670412,,,5794.027,5794.027
3/16/2026 16:43:32.100,,228,-75058.819,None,60.017,131616.9196,132577.3914,132459.5664,132218.6509,229.0094211,0,-36.661834,-0.639869713,132180.8715,-36.65571858,-0.639762979,-156.4118984,-2.729902617,83.08486915,1.450104525,,,,143.2758928,2.500636069,188.6406107,143.7073703,2.508166771,190.5696723,22.14123812,0.386437506,187.8527083,-95.8189709,-1.672356528,189.3758168,-116.5650512,-3.14792975,-3.116340123,3.122461053,-2.034443936,2.683281573,60.01,158.0124156,-628.8479907,479.8800109,-9.044435697,,,5794.027,5794.027
3/16/2026 16:43:32.133,,228,-75012.106,None,60.019,131610.3899,132583.5383,132469.9409,132222.0035,229.0152279,0,-36.43504316,-0.635911466,132181.407,-36.42375272,-0.635714411,-156.186521,-2.725969039,83.31017548,1.454036862,,,,143.7852987,2.509526879,188.8923503,143.999251,2.513261051,189.8618445,22.4794344,0.392340144,188.3082579,-95.45755349,-1.666048604,189.2579193,-135,-3.148975462,-3.118309183,3.120085466,-2.35619449,3.39411255,60.01,184.332704,-581.2559959,539.1648175,-142.2415256,,,5794.027,5794.027
3/16/2026 16:43:32.167,,228,-75033.072,None,60.018,131574.3709,132528.3488,132424.0974,132176.2963,228.9360607,0,-36.21635405,-0.632094621,132138.196,-36.20832745,-0.631954531,-155.9716666,-2.722219121,83.5273612,1.457827468,,,,143.7852987,2.509526879,188.8923503,143.999251,2.513261051,189.8618445,22.81598665,0.398214089,188.7703367,-95.09569992,-1.659733068,189.1475614,-108.4349488,-3.145215582,-3.12043321,3.117560536,-1.892546881,3.794733192,60,90.42771274,-529.3152092,601.8912136,-163.0037172,,,5794.027,5794.027
3/16/2026 16:43:32.200,,228,-74773.958,None,60.015,131534.9034,132493.076,132385.3967,132138.487,228.8705732,0,-36.01627608,-0.628602602,132098.6604,-36.00738948,-0.628447501,-155.7772235,-2.718825451,83.72404374,1.461260226,,,,144.0800729,2.514671658,188.1858656,144.2933086,2.518393324,189.1589808,22.95805549,0.400693658,187.6648076,-95.09569992,-1.659733068,189.1475614,-116.5650512,-3.146840825,-3.119519109,3.120993294,-2.034443936,2.683281573,60,130.4642229,-548.7983926,515.779209,-97.4450393,,,5794.027,5794.027
3/16/2026 16:43:32.233,,228,-74514.802,None,60.016,131586.7506,132542.8112,132416.8377,132182.8136,228.9473491,0,-35.85522835,-0.625791789,132140.7204,-35.84259478,-0.625571291,-155.6161487,-2.716014164,83.88744658,1.464112144,,,,144.0800729,2.514671658,188.1858656,144.7998487,2.527234116,189.4404392,23.10180719,0.403202599,186.560446,-94.76364169,-1.653937559,187.8488754,-108.4349488,-3.152805407,-3.119216763,3.118049703,-1.892546881,3.794733192,60,278.8218742,-553.247981,585.5615915,-311.1354847,,,5790.027,5790.027
3/16/2026 16:43:32.267,,228,-74611.67,None,60.019,131632.4826,132599.842,132474.014,132236.1435,229.0397192,0,-35.64228167,-0.622075168,132186.3403,-35.6287564,-0.621839108,-155.3994142,-2.712231433,84.09884339,1.467801714,,,,144.5895517,2.523563741,188.4611366,144.7998487,2.527234116,189.4404392,23.43993609,0.409104061,187.0345423,-94.76364169,-1.653937559,187.8488754,-108.4349488,-3.149073224,-3.121335494,3.121739273,-1.892546881,3.794733192,60.01,186.3541418,-502.3584071,494.020798,-178.0165327,,,5790.027,5790.027
3/16/2026 16:43:32.300,,228,-74638.57,None,60.02,131608.9894,132587.5705,132454.2241,132217.638,229.0076667,0,-35.40707005,-0.617969951,132182.2785,-35.39860622,-0.617822229,-155.1629267,-2.708103948,84.33795866,1.471975063,,,,144.5895517,2.523563741,188.4611366,145.3048465,2.53604799,189.7366596,23.43993609,0.409104061,187.0345423,-94.76364169,-1.653937559,187.8488754,-116.5650512,-3.153870219,-3.117208009,3.125912622,-2.034443936,2.683281573,60,305.8414792,-604.6416,390.1247913,-91.32467042,,,5790.027,5790.027
3/16/2026 16:43:32.333,,228,-74809.642,None,60.017,131538.5773,132509.3669,132394.6426,132148.2388,228.8874637,0,-35.19708562,-0.614305031,132118.7057,-35.18343078,-0.614066709,-154.9527009,-2.704434816,84.54932839,1.475664161,,,,144.7998487,2.527234116,189.4404392,145.3048465,2.53604799,189.7366596,23.7763435,0.414975478,187.5151194,-94.37079704,-1.647081126,188.9495171,-135,-3.150114699,-3.119410294,3.122745287,-2.35619449,3.39411255,60,213.2925025,-551.1311957,471.4559961,-133.6173028,,,5790.027,5790.027
3/16/2026 16:43:32.367,,228,-74861.971,None,60.015,131514.2501,132482.0978,132364.0558,132120.838,228.8400041,0,-34.99671095,-0.610807833,132087.3845,-34.98645243,-0.610628788,-154.7579954,-2.701036563,84.74631616,1.479102246,,,,145.0975044,2.532429188,188.7512649,145.3048465,2.53604799,189.7366596,24.1110195,0.420816676,188.0021276,-94.37079704,-1.647081126,188.9495171,-135,-3.146676778,-3.121853239,3.126183372,-2.35619449,3.39411255,60,126.7551197,-491.6160188,385.3727986,-20.51189952,,,5790.027,5790.027
3/16/2026 16:43:32.400,,228,-75092.27,None,60.016,131562.9789,132527.611,132402.2277,132164.9664,228.9164367,0,-34.83470479,-0.607980293,132119.3406,-34.82504873,-0.607811763,-154.5950936,-2.698193391,84.90947244,1.48194986,,,,145.0975044,2.532429188,188.7512649,145.5100434,2.539629352,190.7245134,23.7763435,0.414975478,187.5151194,-93.98252057,-1.640304423,190.0589382,-135,-3.147441115,-3.113168869,3.122254283,-2.35619449,3.39411255,60,145.8463017,-706.2623954,486.6048129,73.81128076,,,5790.027,5790.027
