time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:43:32.433,,228,-74920.579,None,60.018,131607.549,132556.3617,132444.1962,132203.38,228.9829712,0,-34.62507242,-0.604321517,132163.8254,-34.61453349,-0.604137578,-154.3883598,-2.694585206,85.11952773,1.485616017,,,,145.6038583,2.54126673,189.0561821,145.8082309,2.544833706,190.047573,24.1110195,0.420816676,188.0021276,-93.64448951,-1.634404668,188.7817788,-135,-3.148971284,-3.115401882,3.120020685,-2.35619449,3.39411255,60,184.3636512,-652.6224065,539.3231985,-71.0644432,,,5794.027,5794.027
3/16/2026 16:43:32.467,,228,-75023.41,None,60.018,131590.2934,132554.088,132425.2153,132190.5559,228.9607591,0,-34.40294483,-0.60044466,132146.4715,-34.39146558,-0.600244309,-154.1633441,-2.69065794,85.34285752,1.489513857,,,,145.6038583,2.54126673,189.0561821,146.3099325,2.55359005,190.3731073,24.44395478,0.426627493,188.4955172,-93.64448951,-1.634404668,188.7817788,-116.5650512,-3.153834359,-3.117285433,3.123918525,-2.034443936,2.683281573,60,305.8282021,-607.2767962,441.8208037,-140.3722096,,,5794.027,5794.027
3/16/2026 16:43:32.500,,228,-75092.227,None,60.017,131565.475,132516.7275,132400.0025,132161.4139,228.9102836,0,-34.20244811,-0.596945332,132121.5569,-34.19011919,-0.596730151,-153.9593488,-2.687097551,85.54513678,1.493044296,,,,145.6038583,2.54126673,189.0561821,146.3099325,2.55359005,190.3731073,24.92847414,0.435083951,187.9063597,-93.6214847,-1.634003159,189.9793673,-116.5650512,-3.150320201,-3.122181502,3.127047455,-2.034443936,2.683281573,60,217.9973776,-483.3216052,365.8463883,-100.5221607,,,5794.027,5794.027
3/16/2026 16:43:32.533,,228,-74854.037,None,60.016,131572.3587,132518.9562,132403.0483,132165.4601,228.9172919,0,-34.01482096,-0.59367062,132118.3962,-33.99877649,-0.593390591,-153.780673,-2.68397907,85.73272502,1.496318328,,,,145.905022,2.54652303,188.3808908,146.3099325,2.55359005,190.3731073,24.59577154,0.429277195,187.4037353,-93.28088077,-1.628058499,188.7093002,-116.5650512,-3.146980641,-3.113256265,3.124376827,-2.034443936,2.683281573,60,134.0987132,-703.6272135,430.1279996,139.4005007,,,5794.027,5794.027
3/16/2026 16:43:32.567,,228,-74699.05,None,60.018,131610.6241,132543.7548,132428.8967,132195.0781,228.9685917,0,-33.80838446,-0.590067624,132159.8223,-33.7987358,-0.589899223,-153.57182,-2.680333897,85.93657741,1.499876224,,,,146.1085422,2.550075126,189.3758168,146.6114864,2.558853159,189.7100946,25.08359401,0.437791304,186.8188427,-92.91700729,-1.621707708,188.6444274,-135,-3.148752382,-3.118125201,3.121583932,-2.35619449,3.39411255,60.01,179.1912517,-581.0400021,499.8239981,-97.97524766,,,5794.027,5794.027
3/16/2026 16:43:32.600,,228,-74744.626,None,60.018,131607.3022,132554.2428,132429.2522,132197.5997,228.9729594,0,-33.5905056,-0.58626492,132156.4119,-33.57994756,-0.586080648,-153.3537605,-2.676528041,86.1603689,1.503782122,,,,146.4109831,2.555353717,188.7093002,146.6114864,2.558853159,189.7100946,25.25939052,0.440859532,188.415286,-92.56924102,-1.615638042,187.3883668,-135,-3.144933807,-3.117387573,3.119420164,-2.35619449,3.39411255,60.01,83.32535101,-604.4688027,550.1807959,-29.03734423,,,5794.027,5794.027
3/16/2026 16:43:32.633,,228,-74865.384,None,60.016,131565.8115,132507.4281,132398.7365,132157.9947,228.9043614,0,-33.38406955,-0.582661931,132114.8299,-33.37264665,-0.582462564,-153.1518486,-2.673004013,86.36244252,1.507308972,,,,146.4109831,2.555353717,188.7093002,146.9151471,2.564153037,189.0523737,25.58851314,0.446603805,188.9304634,-92.55289815,-1.615352805,188.5871682,-135,-3.146615601,-3.119607818,3.122661777,-2.35619449,3.39411255,60,125.2280676,-550.3392038,472.6511986,-47.5400624,,,5794.027,5794.027
3/16/2026 16:43:32.667,,228,-74717.568,None,60.014,131552.309,132505.0112,132383.287,132147.5472,228.8862658,0,-33.19493114,-0.579360843,132101.2374,-33.18271778,-0.57914768,-152.9592354,-2.669642279,86.55454943,1.51066187,,,,146.7155595,2.560669578,188.048079,146.9151471,2.564153037,189.0523737,25.74659572,0.449362866,187.8488754,-92.55289815,-1.615352805,188.5871682,-116.5650512,-3.143300717,-3.119005145,3.126014675,-2.034443936,2.683281573,60,42.43063831,-562.1760031,388.9008001,130.8445647,,,5794.027,5794.027
3/16/2026 16:43:32.700,,228,-74938.363,None,60.016,131609.6596,132546.467,132419.9804,132192.6872,228.9644506,0,-33.02343136,-0.576367608,132158.5012,-33.01050807,-0.576142054,-152.7877106,-2.666648606,86.72714237,1.513674185,,,,146.9151471,2.564153037,189.0523737,147.4174458,2.572919804,189.4100314,25.74659572,0.449362866,187.8488754,-92.17474411,-1.608752772,189.7366596,-116.5650512,-3.149061858,-3.116011472,3.122426957,-2.034443936,2.683281573,60.01,186.6154284,-636.8688218,481.5072051,-31.25381168,,,5794.027,5794.027
3/16/2026 16:43:32.733,,228,-75010.536,None,60.019,131629.8384,132580.0361,132452.0775,132221.321,229.0140458,0,-32.80273784,-0.572515779,132172.0622,-32.79328686,-0.572350828,-152.5675298,-2.662805727,86.94628812,1.517499,,,,146.9151471,2.564153037,189.0523737,147.6118851,2.576313411,190.4222676,26.2367122,0.457917013,187.2961292,-91.81255269,-1.602431339,189.694913,-116.5650512,-3.148664239,-3.12072274,3.119930339,-2.034443936,2.683281573,60.01,176.6993582,-518.1983896,544.2336007,-202.7345694,,,5794.027,5794.027
3/16/2026 16:43:32.767,,228,-74908.382,None,60.019,131599.3846,132546.7354,132424.4084,132190.8457,228.961261,0,-32.56735887,-0.568407641,132151.6284,-32.55974829,-0.568274811,-152.326017,-2.658590533,87.17959762,1.521571019,,,,147.4174458,2.572919804,189.4100314,147.9178128,2.581652856,189.7821909,26.2367122,0.457917013,187.2961292,-91.81255269,-1.602431339,189.694913,-116.5650512,-3.149927667,-3.116507546,3.124002358,-2.034443936,2.683281573,60,208.6300054,-622.6847895,441.8496007,-27.79481669,,,5794.027,5794.027
3/16/2026 16:43:32.800,,228,-75096.835,None,60.016,131535.968,132475.8706,132378.2305,132130.6968,228.85708,0,-32.36899115,-0.564945471,132088.1477,-32.36054412,-0.564798043,-152.1280916,-2.655136083,87.38140072,1.525093147,,,,147.9178128,2.581652856,189.7821909,148.2258023,2.587028286,189.1475614,26.89151932,0.469345553,188.3694243,-91.80116052,-1.602232508,190.8943163,-116.5650512,-3.151826329,-3.124481636,3.127325655,-2.034443936,2.683281573,60,256.5330729,-426.9744007,360.5184161,-190.0770883,,,5794.027,5794.027
3/16/2026 16:43:32.833,,228,-74920.09,None,60.014,131530.1711,132475.7679,132358.6885,132122.2129,228.8423855,0,-32.1797453,-0.561642508,132082.2834,-32.17050346,-0.561481207,-151.9400301,-2.651853791,87.57340027,1.528444172,,,,147.9178128,2.581652856,189.7821909,148.2258023,2.587028286,189.1475614,26.89151932,0.469345553,188.3694243,-91.08776384,-1.589781387,189.6341741,-108.4349488,-3.148509493,-3.121199344,3.118225559,-1.892546881,3.794733192,60,173.3820981,-508.8672077,586.4544058,-250.9692962,,,5794.027,5794.027
3/16/2026 16:43:32.867,,228,-74575.109,None,60.016,131594.4977,132539.7436,132426.9209,132187.7262,228.9558578,0,-32.00869227,-0.558657069,132146.5439,-31.99873733,-0.558483323,-151.7782961,-2.649031,87.74093158,1.531368145,,,,148.0333563,2.583669471,188.1284667,148.5358564,2.592439751,188.5184341,27.05755291,0.472243386,187.2999733,-91.09469059,-1.589902282,188.4343918,-116.5650512,-3.150923074,-3.121274386,3.121270427,-2.034443936,2.683281573,60,231.9558,-504.3599988,507.0815942,-234.6773954,,,5779.027,5779.027
3/16/2026 16:43:32.900,,228,-75068.597,None,60.02,131627.3655,132556.3438,132455.1292,132213.601,229.0006744,0,-31.78096316,-0.554682447,132172.9975,-31.77449598,-0.554569573,-151.5464296,-2.644984167,87.96996875,1.535365598,,,,148.2258023,2.587028286,189.1475614,148.9124947,2.599013329,190.5696723,27.21611156,0.475010756,188.9152191,-90.72984306,-1.583534491,188.415286,-135,-3.153582902,-3.119994923,3.118900089,-2.35619449,1.697056275,60,299.7514278,-540.8063949,566.2799964,-325.2250292,,,5779.027,5779.027
3/16/2026 16:43:32.933,,228,-74992.867,None,60.018,131586.0021,132532.0126,132425.4828,132181.8429,228.9456678,0,-31.55535198,-0.550744789,132148.076,-31.54622922,-0.550585566,-151.3162568,-2.640966892,88.19808882,1.539347044,,,,148.7251945,2.595744325,189.5430294,149.0362435,2.601173153,188.9228414,27.21611156,0.475010756,188.9152191,-90.7252243,-1.583453879,189.6151893,-116.5650512,-3.151758719,-3.115977648,3.122800923,-2.034443936,2.683281573,60,254.6326448,-641.2608129,471.8303856,-85.20221758,,,5779.027,5779.027
3/16/2026 16:43:32.967,,228,-75115.426,None,60.015,131543.1751,132479.7353,132376.2795,132133.7284,228.862331,0,-31.36097425,-0.547352257,132098.9307,-31.3554812,-0.547256385,-151.1203127,-2.637547024,88.38967855,1.542690915,,,,148.7251945,2.595744325,189.5430294,148.9124947,2.599013329,190.5696723,27.7075506,0.483587986,188.4038216,-90.36262667,-1.577125356,189.6037974,-116.5650512,-3.146269714,-3.12113501,3.119816271,-2.034443936,2.683281573,60,117.1058298,-510.5807937,546.5232157,-153.0482518,,,5779.027,5779.027
3/16/2026 16:43:33.000,,228,-74909.693,None,60.015,131573.9326,132502.4291,132401.1314,132159.8187,228.9075207,0,-31.18509182,-0.54428253,132119.3798,-31.17615134,-0.544126489,-150.9418679,-2.634432574,88.57179729,1.545869487,,,,148.7251945,2.595744325,189.5430294,149.2224696,2.604423413,189.9528363,27.87819152,0.486566231,187.3422536,-90.36262667,-1.577125356,189.6037974,-116.5650512,-3.148549902,-3.120998805,3.122994843,-2.034443936,2.683281573,60.01,174.2241485,-511.1712237,466.84801,-129.9009347,,,5779.027,5779.027
3/16/2026 16:43:33.033,,228,-75128.227,None,60.018,131624.4833,132555.7229,132450.2798,132210.8176,228.9958534,0,-30.97803096,-0.540668636,132167.7897,-30.97988155,-0.540700935,-150.7408554,-2.630924243,88.77483072,1.549413089,,,,149.0362435,2.601173153,188.9228414,149.4066852,2.60763858,190.9848162,28.02968098,0.489210221,188.9647586,-90,-1.570796327,188.4,-116.5650512,-3.148339515,-3.120134464,3.120209416,-2.034443936,2.683281573,60.01,168.4645749,-537.4512142,533.5487947,-164.5621553,,,5779.027,5779.027
3/16/2026 16:43:33.067,,228,-75143.952,None,60.019,131611.0223,132555.2335,132452.4602,132206.9153,228.9890944,0,-30.75409851,-0.536760277,132166.6125,-30.74604598,-0.536619734,-150.5086012,-2.626870643,88.99291079,1.553219304,,,,149.2224696,2.604423413,189.9528363,149.7175666,2.613064485,190.3768894,28.52311861,0.497822333,188.4764176,-90,-1.570796327,189.6,-108.4349488,-3.149684219,-3.124692976,3.124015631,-1.892546881,3.794733192,60,203.1399549,-422.1935987,441.3888014,-222.3351576,,,5794.027,5794.027
3/16/2026 16:43:33.100,,228,-75032.453,None,60.017,131566.355,132500.3908,132396.565,132155.098,228.8993442,0,-30.53890155,-0.533004382,132109.6781,-30.53893952,-0.533005045,-150.2982413,-2.623199171,89.21062296,1.557019098,,,,149.5344551,2.609868586,189.3415961,150.0304305,2.618524991,189.7746031,28.52311861,0.497822333,188.4764176,-89.63737333,-1.564467297,189.6037974,-135,-3.151530036,-3.121021504,3.121486395,-2.35619449,3.39411255,60,248.5681745,-513.6911804,504.6912214,-239.5682156,,,5794.027,5794.027
3/16/2026 16:43:33.133,,228,-74702.189,None,60.015,131539.8253,132478.5413,132378.9452,132133.108,228.8612564,0,-30.3388663,-0.529513108,132089.2062,-30.33356692,-0.529420617,-150.0954742,-2.619660218,89.41309069,1.560552827,,,,149.848452,2.615348867,188.7360061,150.3452772,2.624020102,189.1780114,28.84266014,0.503399384,189.0523737,-89.63272439,-1.564386158,187.2038461,-116.5650512,-3.153440719,-3.123059602,3.124938985,-2.034443936,2.683281573,60,295.3652325,-464.1407985,412.6896015,-243.9140356,,,5794.027,5794.027
3/16/2026 16:43:33.167,,228,-74884.349,None,60.016,131573.5736,132523.3652,132423.4798,132174.1598,228.9323603,0,-30.16504626,-0.526479376,132133.2903,-30.16164831,-0.526420071,-149.9269272,-2.616718518,89.58463235,1.563546794,,,,149.5344551,2.609868586,189.3415961,150.0304305,2.618524991,189.7746031,28.52311861,0.497822333,188.4764176,-89.63506366,-1.564426986,188.4038216,-116.5650512,-3.144945062,-3.114540851,3.12797378,-2.034443936,2.683281573,60.01,83.87149638,-675.6047787,339.7679951,251.9652872,,,5794.027,5794.027
3/16/2026 16:43:33.200,,228,-74764.339,None,60.019,131618.5257,132555.5372,132444.8269,132206.9576,228.9891677,0,-29.95200389,-0.522761085,132167.8115,-29.94509304,-0.522640468,-149.7069736,-2.612879602,89.79754226,1.567262773,,,,149.848452,2.615348867,188.7360061,150.3452772,2.624020102,189.1780114,29.01908285,0.506478542,188.0021276,-88.90530941,-1.551690372,188.4343918,-135,-3.14666057,-3.119358144,3.118953145,-2.35619449,3.39411255,60.01,126.4177462,-554.0544007,564.9695822,-137.3329277,,,5794.027,5794.027
3/16/2026 16:43:33.233,,228,-74656.224,None,60.019,131599.8726,132531.8795,132444.0136,132192.5897,228.9642817,0,-29.72165014,-0.518740654,132153.563,-29.72090437,-0.518727638,-149.4784292,-2.608890751,90.02595623,1.571249348,,,,150.3452772,2.624020102,189.1780114,151.0154396,2.635716642,190.682983,29.19748605,0.509592265,186.9536841,-88.89829388,-1.551567928,187.2346122,-135,-3.15444428,-3.118483016,3.122817276,-2.35619449,3.39411255,60,321.2888617,-572.5439932,465.5664029,-214.3112714,,,5794.027,5794.027
3/16/2026 16:43:33.267,,228,-74742.178,None,60.016,131553.281,132510.6106,132421.0526,132162.3532,228.9119106,0,-29.52670862,-0.515338283,132118.788,-29.51604686,-0.5151522,-149.2800614,-2.605428579,90.228455,1.574783619,,,,150.6621063,2.629549814,188.5871682,150.8397492,2.632650267,189.6341741,29.51751829,0.515177881,187.5419953,-88.90530941,-1.551690372,188.4343918,-116.5650512,-3.147802467,-3.12060646,3.126473991,-2.034443936,2.683281573,60,154.7221458,-521.4960017,377.2367858,-10.46292999,,,5794.027,5794.027
3/16/2026 16:43:33.300,,228,-74885.299,None,60.015,131580.8974,132505.3563,132423.4798,132170.5716,228.9261453,0,-29.33762878,-0.512038217,132134.5638,-29.33526697,-0.511996996,-149.091416,-2.602136095,90.41536765,1.57804586,,,,150.6621063,2.629549814,188.5871682,151.0154396,2.635716642,190.682983,29.51751829,0.515177881,187.5419953,-88.54055065,-1.54532413,188.4611366,-108.4349488,-3.147713638,-3.117313976,3.12336999,-1.892546881,3.794733192,60,152.5271432,-603.2736097,454.7520063,-4.005539763,,,5794.027,5794.027
3/16/2026 16:43:33.333,,228,-74910.355,None,60.018,131612.0508,132553.0847,132451.6981,132206.2839,228.9880008,0,-29.13190856,-0.508447722,132171.5349,-29.12411869,-0.508311763,-148.8859079,-2.598549302,90.61773431,1.581577824,,,,150.6621063,2.629549814,188.5871682,151.3318116,2.641238376,190.1043924,29.8355391,0.520728391,188.1361209,-88.54055065,-1.54532413,188.4611366,-116.5650512,-3.149550139,-3.119277693,3.126901954,-2.034443936,2.683281573,60.01,198.3450381,-556.4448205,366.6960173,-8.596234794,,,5794.027,5794.027
3/16/2026 16:43:33.367,,228,-74998.282,None,60.019,131600.7787,132563.7458,132458.2662,132208.3002,228.9914932,0,-28.9060572,-0.504505872,132170.6933,-28.89983194,-0.504397221,-148.6582087,-2.594575202,90.84092143,1.585473174,,,,151.1573399,2.638193269,189.0523737,151.3318116,2.641238376,190.1043924,30.15154798,0.526243787,188.7360061,-87.81141744,-1.532598355,188.5375294,-116.5650512,-3.145635597,-3.120818989,3.118071529,-2.034443936,2.683281573,60,101.0214929,-519.7103985,587.3472158,-168.6583102,,,5794.027,5794.027
3/16/2026 16:43:33.400,,228,-74849.242,None,60.017,131559.9399,132520.7003,132430.6278,132171.1327,228.9271172,0,-28.6901957,-0.500738378,132129.7964,-28.68303345,-0.500613373,-148.4400828,-2.590768186,91.0591814,1.58928253,,,,151.4768814,2.643770321,188.4764176,151.6501055,2.646793652,189.5316332,30.65066796,0.534955074,188.3082579,-87.81141744,-1.532598355,188.5375294,-116.5650512,-3.147407025,-3.12572326,3.121880885,-2.034443936,2.683281573,60,144.7965144,-396.0000043,492.1343929,-240.930903,,,5794.027,5794.027
3/16/2026 16:43:33.433,,228,-75117.427,None,60.016,131555.3192,132501.4341,132403.5877,132154.1298,228.8976673,0,-28.49250233,-0.497287978,132113.6674,-28.49367012,-0.49730836,-148.2459824,-2.587380496,91.25157162,1.592640372,,,,151.6501055,2.646793652,189.5316332,151.8214099,2.649783478,190.5885621,30.46554492,0.531724067,189.3415961,-87.44710185,-1.526239849,188.5871682,-108.4349488,-3.147091838,-3.119104563,3.118880221,-1.892546881,3.794733192,60,137.6973392,-564.134408,567.0720006,-140.6349318,,,5794.027,5794.027
3/16/2026 16:43:33.467,,228,-75053.894,None,60.017,131583.8325,132530.7691,132426.026,132180.8888,228.9440152,0,-28.30110815,-0.493947519,132147.8755,-28.29686293,-0.493873426,-148.0584064,-2.584106678,91.44351491,1.595990415,,,,151.6501055,2.646793652,189.5316332,152.1403493,2.655350021,190.0248405,30.46554492,0.531724067,189.3415961,-87.81141744,-1.532598355,188.5375294,-116.5650512,-3.149223447,-3.115830745,3.12858877,-2.034443936,2.683281573,60.01,191.1205435,-646.3871995,324.6623974,130.6042586,,,5794.027,5794.027
3/16/2026 16:43:33.500,,228,-74941.675,None,60.019,131606.8235,132569.353,132464.0191,132214.1012,229.0015408,0,-28.07738291,-0.490042777,132170.824,-28.07217963,-0.489951963,-147.8362884,-2.580229987,91.66637296,1.599880022,,,,151.970319,2.652382432,188.9647586,152.3084916,2.658284657,191.0865772,30.83783194,0.538221702,187.2769073,-87.81141744,-1.532598355,188.5375294,-108.4349488,-3.14823662,-3.118451689,3.132478377,-1.892546881,3.794733192,60.01,165.9360117,-574.4735816,227.6207923,180.9167776,,,5794.027,5794.027
3/16/2026 16:43:33.533,,228,-74865.802,None,60.019,131583.1912,132552.8349,132444.4441,132194.2019,228.9670741,0,-27.85183126,-0.486106158,132152.7447,-27.84104039,-0.485917822,-147.604792,-2.576189612,91.8951439,1.603872828,,,,152.2924494,2.658004668,188.4038216,152.6280194,2.663861469,190.5318871,30.83783194,0.538221702,187.2769073,-87.08299271,-1.519884945,188.6444274,-108.4349488,-3.149779291,-3.114411314,3.123757773,-1.892546881,3.794733192,60,203.8292938,-674.6687995,445.579198,25.26030761,,,5794.027,5794.027
3/16/2026 16:43:33.567,,228,-74970.922,None,60.016,131541.4285,132516.2499,132400.7872,132153.5374,228.8966412,0,-27.6450972,-0.482497968,132105.3223,-27.63803801,-0.482374762,-147.3978875,-2.572578448,92.09841687,1.60742061,,,,152.4611767,2.660949514,189.467042,152.949403,2.669470671,189.9831571,31.65554901,0.552493557,187.49592,-86.73983936,-1.51389579,189.9073458,-116.5650512,-3.151845433,-3.125072005,3.1213164,-2.034443936,2.683281573,60,256.6185192,-410.4575955,509.7887963,-355.94972,,,5794.027,5794.027
3/16/2026 16:43:33.600,,228,-74869.128,None,60.015,131533.6772,132505.1525,132394.2875,132145.0857,228.8820024,0,-27.44487982,-0.479003516,132108.1608,-27.43937109,-0.47890737,-147.2036672,-2.569188664,92.29600665,1.610869202,,,,152.4611767,2.660949514,189.467042,153.2726383,2.675112191,189.4404392,31.46414363,0.549152903,188.5184341,-86.71911923,-1.513534155,188.7093002,-116.5650512,-3.154019561,-3.118341567,3.124403357,-2.034443936,2.683281573,60,311.039257,-580.7519971,429.4368107,-159.7240707,,,5794.027,5794.027
3/16/2026 16:43:33.633,,228,-74899.166,None,60.017,131586.9837,132555.9744,132447.745,132197.6119,228.9729805,0,-27.27004407,-0.475952056,132156.255,-27.25673593,-0.475719785,-147.0263621,-2.566094106,92.47692565,1.614026835,,,,152.7838884,2.666581897,188.9152191,152.949403,2.669470671,189.9831571,31.77419773,0.554564368,189.1475614,-86.69813433,-1.513167899,187.5112797,-108.4349488,-3.145190456,-3.120658474,3.127194734,-1.892546881,3.794733192,60,89.8237208,-524.836798,357.5664025,77.44667467,,,5794.027,5794.027
3/16/2026 16:43:33.667,,228,-75024.173,None,60.02,131624.5736,132580.2539,132472.1807,132226.3599,229.0227735,0,-27.03492605,-0.471848473,132188.2619,-27.02525773,-0.471679729,-146.791773,-2.561999753,92.71026445,1.618099365,,,,152.949403,2.669470671,189.9831571,153.4349488,2.677945045,190.5129917,31.96664367,0.557923183,188.1284667,-85.99219546,-1.500846942,188.8618543,-116.5650512,-3.149624774,-3.119922936,3.118946307,-2.034443936,2.683281573,60,201.712835,-540.4463948,566.5391963,-227.8056366,,,5794.027,5794.027
3/16/2026 16:43:33.700,,228,-75067.877,None,60.019,131567.6919,132543.4631,132426.9078,132180.0704,228.9425978,0,-26.8000689,-0.467749442,132141.996,-26.79174646,-0.467604188,-146.5516368,-2.557808587,92.94511299,1.622198245,,,,153.2726383,2.675112191,189.4404392,153.917767,2.686371811,191.0564315,31.96664367,0.557923183,188.1284667,-85.99219546,-1.500846942,188.8618543,-116.5650512,-3.153975999,-3.11573177,3.123045187,-2.034443936,2.683281573,60,309.9848305,-644.7743904,463.8528023,-129.0632424,,,5794.027,5794.027
3/16/2026 16:43:33.733,,228,-74932.704,None,60.016,131529.1146,132489.0866,132366.5884,132128.9519,228.8540578,0,-26.60695107,-0.4643789,132092.6206,-26.59544185,-0.464178026,-146.3617474,-2.554494391,93.1389161,1.625580748,,,,153.5977205,2.680785946,188.903785,154.2418783,2.69202862,190.5318871,32.47119229,0.566729218,187.7530293,-85.62920296,-1.494511528,188.9495171,-108.4349488,-3.156206646,-3.121223609,3.120092276,-1.892546881,3.794733192,60,364.6469915,-506.6495789,537.6959787,-395.6933913,,,5794.027,5794.027
3/16/2026 16:43:33.767,,228,-74820.398,None,60.015,131529.6637,132496.0822,132367.6834,132131.838,228.8590567,0,-26.40909084,-0.460925588,132093.0746,-26.39673406,-0.460709921,-146.1703274,-2.551153481,93.3313838,1.628939943,,,,153.5977205,2.680785946,188.903785,154.084165,2.689276004,189.4518408,32.66886053,0.570179179,186.7417468,-85.65676005,-1.494992489,190.1460491,-108.4349488,-3.149985925,-3.12133266,3.123932432,-1.892546881,3.794733192,60,209.4338501,-501.2496083,444.4704038,-152.6546456,,,5794.027,5794.027
3/16/2026 16:43:33.800,,228,-74823.811,None,60.018,131590.5905,132544.3431,132417.4445,132184.8025,228.9507938,0,-26.22531087,-0.457718022,132137.8408,-26.21455119,-0.45753023,-145.9905389,-2.54801558,93.51738712,1.632186313,,,,153.5977205,2.680785946,188.903785,154.084165,2.689276004,189.4518408,32.47119229,0.566729218,187.7530293,-85.62920296,-1.494511528,188.9495171,-116.5650512,-3.146806234,-3.114744798,3.126697841,-2.034443936,2.683281573,60,130.1373547,-668.044785,372.6575919,165.2498384,,,5794.027,5794.027
3/16/2026 16:43:33.833,,228,-74791.8,None,60.019,131578.6517,132551.8376,132426.9377,132186.516,228.9537618,0,-25.997301,-0.453738499,132147.3721,-25.99017298,-0.453614092,-145.754616,-2.543897949,93.7460387,1.636177036,,,,153.9246444,2.686491845,188.3732465,154.084165,2.689276004,189.4518408,32.97772331,0.575569852,187.392209,-85.26656167,-1.488182243,189.0447566,-116.5650512,-3.142890096,-3.119467801,3.124359279,-2.034443936,2.683281573,60,32.29726313,-549.5183976,431.4095985,85.811536,,,5794.027,5794.027
3/16/2026 16:43:33.867,,228,-75087.878,None,60.017,131557.9243,132517.7262,132377.0219,132151.5684,228.8932309,0,-25.78064103,-0.449957069,132104.9654,-25.76802929,-0.449736953,-145.5371706,-2.540102811,93.96609116,1.640017676,,,,154.084165,2.689276004,189.4518408,154.7222778,2.700413173,191.0978807,33.28444047,0.580923076,188.048079,-84.90430008,-1.481859586,189.1475614,-135,-3.150150126,-3.121025887,3.121877262,-2.35619449,3.39411255,60,214.1697739,-512.4816014,493.6175877,-195.3057601,,,5794.027,5794.027
3/16/2026 16:43:33.900,,228,-74731.003,None,60.015,131521.7628,132487.8302,132359.7291,132123.802,228.8451379,0,-25.58957117,-0.446622271,132079.5279,-25.57841924,-0.446427633,-145.3455451,-2.536758315,94.15408464,1.643298781,,,,154.4114869,2.694988849,188.9304634,154.8954313,2.703435273,189.5012401,33.48616882,0.5844439,187.0460906,-84.90430008,-1.481859586,189.1475614,-90,-3.149862906,-3.121202215,3.125158367,-1.570796327,2.4,60,206.3722559,-505.2671874,411.4223899,-112.5274583,,,5794.027,5794.027
3/16/2026 16:43:33.933,,228,-74704.795,None,60.018,131552.0923,132506.5419,132382.488,132147.7201,228.8865653,0,-25.38726876,-0.443091428,132109.7631,-25.37526173,-0.442881866,-145.1427311,-2.533218544,94.3564818,1.646831278,,,,154.7406095,2.700733122,188.415286,154.7406095,2.700733122,188.415286,33.79165568,0.589775651,187.7108415,-84.54244651,-1.475544049,189.2579193,-90,-3.143614988,-3.122994195,3.122375327,-1.570796327,3.6,60.02,50.33890023,-462.5712015,481.4496102,-69.21730887,,,5794.027,5794.027
3/16/2026 16:43:33.967,,228,-74796.782,None,60.02,131596.9198,132531.93,132413.6013,132181.4707,228.9450231,0,-25.15016848,-0.438953247,132143.6077,-25.13494043,-0.438687468,-144.9098045,-2.529153206,94.59503894,1.650994885,,,,154.8954313,2.703435273,189.5012401,155.3764352,2.711830374,190.0854545,33.79165568,0.589775651,187.7108415,-84.14398641,-1.468589609,188.1820395,-108.4349488,-3.150517842,-3.118928857,3.119584494,-1.892546881,3.794733192,60.02,223.4960452,-563.7744151,548.3520046,-208.0736347,,,5794.027,5794.027
3/16/2026 16:43:34.000,,228,-74877.566,None,60.019,131535.9954,132499.5295,132375.2651,132137.623,228.8690766,0,-24.9121872,-0.434799691,132099.2491,-24.90510745,-0.434676126,-144.6776712,-2.525101717,94.83610571,1.655202294,,,,155.2248594,2.709184878,188.995238,155.5262812,2.71444568,191.1769861,34.30065663,0.598659394,187.3883668,-84.14398641,-1.468589609,188.1820395,-108.4349488,-3.149121806,-3.123761111,3.123791903,-1.892546881,3.794733192,60,187.9720145,-442.7135986,443.4048032,-188.6632192,,,5794.027,5794.027
3/16/2026 16:43:34.033,,228,-74659.594,None,60.015,131497.2353,132460.9301,132331.8661,132097.3677,228.7993524,0,-24.70895777,-0.431252668,132054.5391,-24.69406996,-0.430992826,-144.4683561,-2.52144848,95.04108107,1.658779789,,,,155.2248594,2.709184878,188.995238,155.7061124,2.717584327,189.5886073,34.30065663,0.598659394,187.3883668,-83.78077031,-1.462250292,188.3082579,-116.5650512,-3.148577153,-3.120107874,3.121030081,-2.034443936,2.683281573,60,174.3154773,-533.2463814,512.3664046,-153.4355005,,,5794.027,5794.027
3/16/2026 16:43:34.067,,228,-74973.254,None,60.014,131526.8894,132481.0185,132344.4404,132118.1211,228.8352984,0,-24.5322724,-0.428168926,132079.1048,-24.52139491,-0.427979078,-144.2958108,-2.518436995,95.21794625,1.661866669,,,,155.2248594,2.709184878,188.995238,155.854458,2.720173447,190.682983,34.30065663,0.598659394,187.3883668,-83.82007575,-1.462936301,189.5012401,-108.4349488,-3.148152525,-3.117096389,3.12480297,-1.892546881,3.794733192,60,163.748447,-608.0687904,421.0560051,23.26433826,,,5794.027,5794.027
3/16/2026 16:43:34.100,,228,-74927.246,None,60.018,131585.5906,132540.1651,132408.3208,132178.7003,228.9402246,0,-24.34921693,-0.424974006,132137.7231,-24.33757613,-0.424770835,-144.1095461,-2.515186064,95.40316263,1.665099305,,,,155.2248594,2.709184878,188.995238,155.854458,2.720173447,190.682983,34.60266648,0.60393046,188.067222,-84.14398641,-1.468589609,188.1820395,-90,-3.144944282,-3.119116524,3.133688914,-1.570796327,3.6,60,83.70140166,-560.2031902,196.9343845,279.567404,,,5794.027,5794.027
3/16/2026 16:43:34.133,,228,-75233.39,None,60.02,131602.641,132555.8766,132425.6133,132195.3839,228.9691215,0,-24.11198253,-0.420833484,132154.6576,-24.09934803,-0.420612971,-143.8708072,-2.511019283,95.64239928,1.669274772,,,,156.037511,2.723368324,189.0980698,156.3294615,2.728463821,191.2937009,35.20015133,0.614358538,189.4404392,-83.41805534,-1.455919721,188.4420335,-116.5650512,-3.149076792,-3.125377821,3.125194493,-2.034443936,2.683281573,60,187.0282999,-407.1600098,409.1904097,-189.0586998,,,5794.027,5794.027
3/16/2026 16:43:34.167,,228,-75251.03,None,60.018,131551.2669,132499.6616,132381.8441,132144.9315,228.8817354,0,-23.88058583,-0.41679485,132114.135,-23.86909135,-0.416594233,-143.6407131,-2.507003384,95.86873132,1.673225011,,,,156.1843288,2.725930778,190.1952681,156.3294615,2.728463821,191.2937009,35.41044829,0.618028912,188.4611366,-83.09967183,-1.450362881,189.7746031,-116.5650512,-3.145058054,-3.125032296,3.123587892,-2.034443936,2.683281573,60,87.07661674,-413.510398,452.3040004,-125.8702191,,,5794.027,5794.027
3/16/2026 16:43:34.200,,228,-75013.546,None,60.016,131524.7326,132465.1698,132357.65,132116.5193,228.8325239,0,-23.68392781,-0.41336252,132071.698,-23.67427685,-0.413194079,-143.442567,-2.503545081,96.06828006,1.676707794,,,,156.3706223,2.729182212,188.6138913,156.6594714,2.734223581,190.8150937,35.41044829,0.618028912,188.4611366,-83.05586949,-1.449598386,188.5833503,-116.5650512,-3.14741766,-3.121573993,3.12630618,-2.034443936,2.683281573,60,145.103333,-499.7232035,381.5423856,-26.92251504,,,5794.027,5794.027
3/16/2026 16:43:34.233,,228,-74644.258,None,60.016,131551.8662,132489.9561,132366.9224,132136.9039,228.8678311,0,-23.49586792,-0.410080256,132104.9784,-23.49231391,-0.410018227,-143.2629523,-2.500410213,96.25070839,1.679891769,,,,156.7054367,2.735025827,188.1361209,156.8491162,2.737533507,189.2388966,35.91992714,0.626920996,188.1858656,-82.64762064,-1.442473099,187.5419953,-116.5650512,-3.147551734,-3.127331209,3.122364868,-2.034443936,2.683281573,60.01,148.1044286,-355.564795,477.287998,-269.8276317,,,5794.027,5794.027
3/16/2026 16:43:34.267,,228,-74713.334,None,60.018,131589.6631,132523.319,132397.5466,132170.8236,228.9265818,0,-23.28673044,-0.406430118,132131.7188,-23.28023281,-0.406316713,-143.0533179,-2.496751403,96.46348968,1.683605503,,,,156.3706223,2.729182212,188.6138913,156.8491162,2.737533507,189.2388966,35.41044829,0.618028912,188.4611366,-82.28432644,-1.436132419,187.699334,-116.5650512,-3.14385022,-3.114780315,3.119737922,-2.034443936,2.683281573,60,56.26274606,-669.5712044,543.0672005,70.2412578,,,5794.027,5794.027
3/16/2026 16:43:34.300,,228,-74916.072,None,60.018,131566.2948,132512.953,132394.2402,132158.5001,228.9052369,0,-23.06739781,-0.402602042,132124.0305,-23.05723495,-0.402424666,-142.8353917,-2.492947874,96.67798088,1.68734908,,,,156.8491162,2.737533507,189.2388966,157.324427,2.745829244,189.8770128,35.91992714,0.626920996,188.1858656,-82.33319574,-1.436985349,188.8885386,-135,-3.14825391,-3.11986887,3.124334429,-2.35619449,1.697056275,60,166.5502006,-541.6847904,431.5680203,-56.4334305,,,5794.027,5794.027
3/16/2026 16:43:34.333,,228,-75012.307,None,60.015,131539.7066,132468.0848,132364.6465,132124.799,228.8468648,0,-22.87531373,-0.399249542,132092.6975,-22.86915028,-0.399141969,-142.6380557,-2.48950371,96.87825604,1.690844541,,,,157.1840133,2.743378564,188.7703367,157.4632125,2.748251509,190.9848162,36.43085812,0.635838424,187.9255172,-82.33319574,-1.436985349,188.8885386,-116.5650512,-3.147393478,-3.125342134,3.12782989,-2.034443936,2.683281573,59.99,144.6438069,-404.5247967,344.0880184,-84.20702869,,,5794.027,5794.027
3/16/2026 16:43:34.367,,228,-74698.142,None,60.014,131532.0547,132477.4701,132357.5331,132123.021,228.8437853,0,-22.68392863,-0.395909242,132089.621,-22.67213734,-0.395703445,-142.4450147,-2.48613451,97.06702795,1.694139233,,,,157.1840133,2.743378564,188.7703367,157.659352,2.75167479,189.4176338,36.64924747,0.639650037,186.9613864,-81.97276249,-1.430694602,189.0523737,-116.5650512,-3.147378235,-3.125784547,3.124833835,-2.034443936,2.683281573,60,144.2603663,-391.5215876,419.3280063,-172.066785,,,5794.027,5794.027
3/16/2026 16:43:34.400,,228,-74996.755,None,60.017,131580.2648,132518.9725,132409.8619,132170.3644,228.9257864,0,-22.50778649,-0.392834982,132128.5605,-22.50490777,-0.392784738,-142.2688107,-2.483059169,97.24738799,1.697287109,,,,157.1840133,2.743378564,188.7703367,157.7965215,2.754068848,190.5281082,36.43085812,0.635838424,187.9255172,-81.97276249,-1.430694602,189.0523737,-90,-3.146853586,-3.118897593,3.127981711,-1.570796327,3.6,60.01,131.2173228,-565.1423826,340.7040216,93.22103814,,,5794.027,5794.027
3/16/2026 16:43:34.433,,228,-74793.442,None,60.019,131601.6907,132547.1118,132440.2516,132197.0273,228.9719679,0,-22.28250999,-0.388903165,132161.0601,-22.28067417,-0.388871124,-142.0417608,-2.479096401,97.47079974,1.70118638,,,,157.5205656,2.749252509,188.3082579,158.1314208,2.759913944,190.0778788,36.43085812,0.635838424,187.9255172,-81.92165534,-1.429802614,187.8642063,-116.5650512,-3.148785068,-3.114934825,3.130988994,-2.034443936,2.683281573,60.01,178.9962107,-663.9407965,263.8224066,221.1221792,,,5794.027,5794.027
3/16/2026 16:43:34.467,,228,-74704.018,None,60.017,131565.0169,132502.5117,132398.0899,132155.872,228.9006848,0,-22.066205,-0.385127931,132113.2451,-22.06148576,-0.385045564,-141.8223726,-2.475267354,97.6879846,1.704976971,,,,157.995894,2.757548555,188.9647586,158.4678989,2.765786594,189.6341741,36.94316587,0.64477988,187.6801535,-81.55963472,-1.423484163,188.0365922,-108.4349488,-3.150832158,-3.120047234,3.128461134,-1.892546881,3.794733192,60,230.6586125,-535.7520188,326.9087883,-21.81538198,,,5794.027,5794.027
3/16/2026 16:43:34.500,,228,-74816.366,None,60.014,131510.2562,132448.8621,132349.5929,132103.5746,228.8101031,0,-21.86617995,-0.381636835,132069.58,-21.86257208,-0.381573866,-141.6255617,-2.471832356,97.8795768,1.708320886,,,,157.995894,2.757548555,188.9647586,158.6001899,2.768095507,190.7509371,37.45677371,0.653744028,187.4498333,-81.19829168,-1.417177537,188.2164711,-108.4349488,-3.149669373,-3.125576384,3.125498423,-1.892546881,3.794733192,60,201.5644266,-397.627207,400.8959849,-204.8332045,,,5794.027,5794.027
3/16/2026 16:43:34.533,,228,-74705.587,None,60.014,131537.1498,132473.7547,132368.8169,132127.2381,228.8510895,0,-21.7008822,-0.378751845,132085.2973,-21.69463945,-0.378642888,-141.461775,-2.468973739,98.05150334,1.71132157,,,,158.3340413,2.763450338,188.5184341,158.8059435,2.771686586,189.1970401,37.16447489,0.648642452,186.7224679,-80.89539913,-1.411891065,189.5886073,-116.5650512,-3.150329474,-3.117616191,3.123212635,-2.034443936,2.683281573,60,217.5485461,-593.0207943,461.2319853,-85.75973711,,,5794.027,5794.027
3/16/2026 16:43:34.567,,228,-75085.733,None,60.017,131594.2608,132529.7477,132428.2964,132184.7661,228.9507309,0,-21.52314549,-0.375649754,132142.3611,-21.51616513,-0.375527924,-141.2818565,-2.465833569,98.23142754,1.714461839,,,,158.4678989,2.765786594,189.6341741,158.9365515,2.773966126,190.3163682,37.23483398,0.649870449,188.4038216,-81.25383774,-1.418146998,189.4024287,-116.5650512,-3.14949405,-3.115704018,3.132608837,-2.034443936,2.683281573,60,197.9967213,-646.3440096,225.3312214,223.0160668,,,5794.027,5794.027
3/16/2026 16:43:34.600,,228,-75151.022,None,60.018,131591.0272,132534.9679,132430.1754,132186.0652,228.952981,0,-21.30384474,-0.371822234,132150.2423,-21.29784911,-0.371717591,-141.0639193,-2.462029848,98.45169663,1.71830626,,,,158.4678989,2.765786594,189.6341741,159.2744411,2.779863412,189.8883883,37.52426261,0.654921932,189.1323346,-80.89539913,-1.411891065,189.5886073,-116.5650512,-3.151581003,-3.11695178,3.130197325,-2.034443936,2.683281573,60,250.3058923,-617.6015992,286.0992005,81.19650637,,,5794.027,5794.027
3/16/2026 16:43:34.633,,228,-74770.574,None,60.016,131553.5541,132493.189,132389.3875,132146.0463,228.8836662,0,-21.09879071,-0.368243366,132108.3973,-21.09679777,-0.368208583,-140.8555456,-2.45839304,98.64863527,1.721743488,,,,158.6737816,2.769379925,188.0787069,159.2744411,2.779863412,189.8883883,37.45677371,0.653744028,187.4498333,-80.47774499,-1.404601625,188.5986214,-116.5650512,-3.148071995,-3.112137068,3.126345113,-2.034443936,2.683281573,60,160.9896217,-731.4480221,380.6927944,189.7656061,,,5794.027,5794.027
3/16/2026 16:43:34.667,,228,-75032.122,None,60.014,131526.2637,132484.3526,132372.0348,132128.2424,228.852829,0,-20.91306161,-0.365001782,132085.3715,-20.90540167,-0.364868091,-140.6715228,-2.455181236,98.83896326,1.725065338,,,,158.8059435,2.771686586,189.1970401,159.4018255,2.782086689,191.0112039,37.74680539,0.658806036,188.1820395,-80.11859388,-1.398333255,188.8008475,-116.5650512,-3.14695478,-3.113987272,3.123398593,-2.034443936,2.683281573,60,133.9997619,-688.147209,454.6800095,99.46743758,,,5794.027,5794.027
3/16/2026 16:43:34.700,,228,-74721.082,None,60.016,131563.842,132507.9145,132394.1488,132155.9717,228.9008575,0,-20.75094672,-0.362172343,132122.8975,-20.74260005,-0.362026666,-140.51199,-2.452396864,99.00043472,1.727883547,,,,159.145542,2.777613697,188.7665225,159.6138454,2.785787134,189.467042,37.97160376,0.662729508,187.2346122,-80.11859388,-1.398333255,188.8008475,-116.5650512,-3.1478138,-3.115126372,3.126216802,-2.034443936,2.683281573,60.01,155.1567541,-656.5535906,384.321603,117.0752336,,,5794.027,5794.027
3/16/2026 16:43:34.733,,228,-74929.09,None,60.017,131584.215,132539.9413,132420.7879,132182.3321,228.946515,0,-20.54812833,-0.358632494,132138.9883,-20.54381403,-0.358557196,-140.3080054,-2.448836662,99.20368503,1.731430934,,,,159.4866809,2.783567695,188.3426664,160.0786679,2.793899817,190.1801251,38.2599439,0.667761993,187.9753175,-80.11859388,-1.398333255,188.8008475,-116.5650512,-3.152457013,-3.116598655,3.129764189,-2.034443936,2.683281573,60,270.3804413,-622.641586,295.7184042,56.54274055,,,5794.027,5794.027
3/16/2026 16:43:34.767,,228,-74942.626,None,60.017,131544.4806,132503.0176,132403.7009,132151.1005,228.8924203,0,-20.33615116,-0.354932795,132110.4656,-20.33275804,-0.354873574,-140.0921151,-2.445068665,99.41536896,1.735125515,,,,159.8293466,2.789548339,187.9255172,160.0786679,2.793899817,190.1801251,38.77417094,0.676736948,187.7837054,-79.40266485,-1.385837937,189.2274821,-116.5650512,-3.148773391,-3.121805613,3.120963452,-2.034443936,2.683281573,60,178.2741156,-492.3071893,516.8160009,-202.7829271,,,5794.027,5794.027
3/16/2026 16:43:34.800,,228,-74566.742,None,60.015,131514.7904,132487.7742,132358.7429,132121.1404,228.8405279,0,-20.13565178,-0.351433421,132080.7446,-20.13139505,-0.351359127,-139.8901088,-2.441542989,99.61347778,1.738583167,,,,159.8293466,2.789548339,187.9255172,160.2971423,2.797712915,188.6444274,38.77417094,0.676736948,187.7837054,-79.33542448,-1.384664371,188.048079,-116.5650512,-3.149072042,-3.118279937,3.123247538,-2.034443936,2.683281573,60,185.6467286,-579.9455938,456.5807818,-62.28191664,,,5794.027,5794.027
3/16/2026 16:43:34.833,,228,-74605.464,None,60.014,131537.9402,132498.0531,132387.9354,132142.006,228.8766682,0,-19.96754209,-0.348499353,132092.5841,-19.96077787,-0.348381295,-139.7240286,-2.438644343,99.77993631,1.741488416,,,,159.9547506,2.791737052,189.0523737,160.4192883,2.799844765,189.7746031,39.0046132,0.680758924,186.8496722,-79.33542448,-1.384664371,188.048079,-116.5650512,-3.14822606,-3.119403267,3.126152787,-2.034443936,2.683281573,60,165.6509733,-549.3023972,384.3647915,-0.713367624,,,5794.027,5794.027
3/16/2026 16:43:34.867,,228,-74723.472,None,60.017,131580.777,132534.1465,132432.1375,132183.0447,228.9477493,0,-19.79417654,-0.345473553,132139.4329,-19.78176721,-0.34525697,-139.5534444,-2.435667087,99.95053698,1.744465959,,,,159.9547506,2.791737052,189.0523737,160.8802737,2.807890477,190.5092124,39.0046132,0.680758924,186.8496722,-79.33542448,-1.384664371,188.048079,-116.5650512,-3.153147447,-3.116426011,3.12913033,-2.034443936,2.683281573,60.01,288.6470307,-623.1599908,310.3488011,24.16415904,,,5794.027,5794.027
3/16/2026 16:43:34.900,,228,-74858.515,None,60.018,131585.4324,132545.4664,132437.4769,132190.1559,228.9600663,0,-19.57682964,-0.341680134,132151.2639,-19.57017192,-0.341563935,-139.332314,-2.431807633,100.1715802,1.748323891,,,,160.2971423,2.797712915,188.6444274,160.8802737,2.807890477,190.5092124,39.28940686,0.685729511,187.6072493,-78.97654404,-1.378400725,188.2738431,-116.5650512,-3.149454412,-3.117537144,3.126724616,-2.034443936,2.683281573,60.01,195.9884697,-598.1184081,370.7136142,31.41632423,,,5794.027,5794.027
3/16/2026 16:43:34.933,,227,-74786.486,None,60.017,131527.3191,132492.2712,132381.4427,132134.3811,228.8634614,0,-19.3649667,-0.337982429,132093.0899,-19.35739465,-0.337850271,-139.1206492,-2.428113386,100.3870698,1.752084895,,,,160.7613555,2.805814963,189.3758168,161.2219668,2.813854147,190.1195413,39.80557109,0.694738276,187.4459922,-78.61853725,-1.372152328,188.506976,-116.5650512,-3.151704418,-3.122851662,3.124237223,-2.034443936,2.683281573,60,252.9438706,-465.408003,433.0799987,-220.6158662,,,5064.331,5064.331
3/16/2026 16:43:34.967,,227,-74970.302,None,60.014,131475.4359,132452.2498,132342.051,132090.6345,228.7876902,0,-19.16767571,-0.334539051,132048.5393,-19.16590831,-0.334508204,-138.926877,-2.424731424,100.5804009,1.755459158,,,,161.104854,2.811810143,188.9838088,161.6789591,2.821830168,190.8754568,40.36453657,0.704494064,188.9914284,-77.82854179,-1.358364306,187.8220434,-90,-3.156338372,-3.129225488,3.113823464,-1.570796327,2.4,60,367.9665971,-309.571201,690.1632181,-748.5586143,,,5064.331,5064.331
3/16/2026 16:43:35.000,,227,-75025.483,None,60.014,131505.1815,132475.7831,132377.7285,132120.2847,228.8390458,0,-18.9979452,-0.331576695,132078.2702,-18.99543853,-0.331532945,-138.7496279,-2.421637843,100.7466394,1.758360568,,,,161.4497681,2.817830029,188.5986214,161.6789591,2.821830168,190.8754568,40.60129465,0.708626272,188.0787069,-77.90524292,-1.359702994,188.995238,-116.5650512,-3.153363113,-3.130264115,3.118063562,-2.034443936,2.683281573,60,293.1927805,-282.2544026,588.6143879,-599.5527658,,,5064.331,5064.331
3/16/2026 16:43:35.033,,227,-74857.118,None,60.017,131577.6536,132543.4565,132433.1221,132185.4488,228.9519133,0,-18.81833004,-0.328441819,132139.3626,-18.81335689,-0.328355021,-138.5749615,-2.41858934,100.9270974,1.761510155,,,,161.5650512,2.819842099,189.7366596,162.0215816,2.827810058,190.5016535,40.60129465,0.708626272,188.0787069,-77.82854179,-1.358364306,187.8220434,-135,-3.156165079,-3.127215612,3.119874461,-2.35619449,3.39411255,60,365.3422744,-358.3871997,540.1728063,-547.1278809,,,5064.331,5064.331
3/16/2026 16:43:35.067,,227,-74850.638,None,60.019,131579.0419,132555.5355,132447.1682,132194.6376,228.9678288,0,-18.59617812,-0.324564537,132155.9014,-18.58697049,-0.324403833,-138.3578457,-2.414799954,101.1480603,1.765366684,,,,161.7960813,2.823874335,188.2202965,162.3655389,2.833813246,190.1346891,40.84035771,0.71279871,187.1692282,-77.90524292,-1.359702994,188.995238,-116.5650512,-3.158217079,-3.127598664,3.125069678,-2.034443936,2.683281573,60,413.5039415,-347.1839898,413.5823904,-479.9023421,,,5064.331,5064.331
3/16/2026 16:43:35.100,46097.69693,227,-74991.845,None,60.017,131533.1052,132510.6753,132385.5016,132143.8079,228.8797891,0,-18.38886732,-0.32094628,132109.8841,-18.37874734,-0.320769653,-138.1458431,-2.41109981,101.3598408,1.769062951,,,,161.9095106,2.825854051,189.3606084,162.4744316,2.835713782,191.2786449,41.35881474,0.721847492,187.0537891,-77.55000349,-1.353502896,189.2503104,-108.4349488,-3.156483435,-3.132947302,3.122565847,-1.892546881,3.794733192,60,372.5000972,-214.286409,476.6687986,-634.8824867,,,5064.331,5064.331
3/16/2026 16:43:35.133,,227,-75056.803,None,60.015,131496.23,132479.1576,132348.8944,132108.8132,228.8191765,0,-18.20282341,-0.317699202,132069.1831,-18.19685161,-0.317594974,-137.9591669,-2.407841695,101.5432426,1.772263916,,,,162.3655389,2.833813246,190.1346891,162.8178407,2.841707401,190.9207165,41.39153115,0.722418501,188.7474503,-76.75948008,-1.33970566,188.6138913,-108.4349488,-3.159302375,-3.130260196,3.111969576,-1.892546881,3.794733192,60.01,444.6843834,-283.3632065,739.3679987,-900.6891757,,,4629.129,4629.129
3/16/2026 16:43:35.167,,227,-74987.64,None,60.016,131521.4507,132500.7207,132374.8305,132133.05,228.861156,0,-18.01851695,-0.314482447,132094.3566,-18.01174342,-0.314364227,-137.7786687,-2.404691408,101.7265513,1.775463257,,,,162.6024871,2.837948772,188.62916,162.8178407,2.841707401,190.9207165,41.63353934,0.726642341,187.8488754,-76.40516367,-1.333521671,188.8923503,-116.5650512,-3.156071628,-3.131333749,3.108984928,-2.034443936,2.683281573,60.01,360.7577925,-255.3407989,815.1984225,-920.6154161,,,4629.129,4629.129
3/16/2026 16:43:35.200,,227,-74741.515,None,60.017,131544.7822,132521.3001,132400.2945,132156.1736,228.9012073,0,-17.81782728,-0.310979752,132121.2997,-17.80520492,-0.31075945,-137.576242,-2.401158395,101.9311828,1.77903475,,,,162.950969,2.844030929,188.2738431,163.5084737,2.853761221,190.2255503,42.15052544,0.73566545,187.7568641,-76.31907464,-1.332019135,187.7261836,-116.5650512,-3.164520671,-3.136823845,3.111053885,-2.034443936,2.683281573,60,570.2841168,-118.6560143,758.9231773,-1210.55128,,,4629.129,4629.129
3/16/2026 16:43:35.233,,227,-74917.858,None,60.017,131543.3175,132517.047,132394.7753,132152.4229,228.8947108,0,-17.60549187,-0.3072738,132116.0959,-17.59692082,-0.307124206,-137.3633397,-2.39744255,102.1440853,1.782750599,,,,163.0573892,2.845888312,189.4214349,163.9557331,2.861567371,191.0413568,42.3974378,0.739974884,186.868938,-76.05190382,-1.327356124,189.1780114,-90,-3.168691577,-3.137417434,3.110106723,-1.570796327,3.6,60,678.0843729,-103.3919977,788.4720026,-1363.164378,,,4629.129,4629.129
3/16/2026 16:43:35.267,,227,-75066.509,None,60.016,131527.8638,132508.3866,132387.4182,132141.9438,228.8765606,0,-17.41612073,-0.30396865,132104.1631,-17.40173629,-0.303717594,-137.1762292,-2.394176855,102.3254523,1.785916051,,,,163.4052464,2.851959565,189.0752231,163.9557331,2.861567371,191.0413568,42.15052544,0.73566545,187.7568641,-75.69972255,-1.321209401,189.4708421,-108.4349488,-3.165284965,-3.129842305,3.107125452,-1.892546881,3.794733192,60,591.7222869,-292.3344153,864.3887968,-1163.776668,,,4629.129,4629.129
3/16/2026 16:43:35.300,,227,-74915.885,None,60.016,131551.0677,132509.9146,132386.5872,132149.8762,228.8902998,0,-17.23511782,-0.300809553,132112.2445,-17.22338627,-0.300604799,-136.9926356,-2.390972542,102.5169781,1.789258807,,,,163.4052464,2.851959565,189.0752231,163.8556612,2.859820786,189.8883883,42.66797632,0.744696672,187.6801535,-75.69972255,-1.321209401,189.4708421,-116.5650512,-3.160425585,-3.135669214,3.110468208,-2.034443936,2.683281573,60,470.4028501,-147.3120075,780.5808182,-1103.671661,,,4629.129,4629.129
3/16/2026 16:43:35.333,,227,-74774.808,None,60.018,131580.9198,132553.8761,132427.6342,132188.1826,228.9566484,0,-17.02966376,-0.297223703,132141.996,-17.0170587,-0.297003703,-136.7901397,-2.387438323,102.7152071,1.792718556,,,,163.754367,2.858052868,188.7360061,164.3022075,2.867614489,190.7131878,42.91743472,0.749050542,186.7995717,-75.60953675,-1.319635362,188.3082579,-116.5650512,-3.164618192,-3.136488865,3.112353918,-2.034443936,2.683281573,60.01,574.2050943,-126.3743978,729.0288117,-1176.859508,,,4310.151,4310.151
3/16/2026 16:43:35.367,,227,-74906.798,None,60.018,131575.6267,132538.9488,132410.8281,132175.8247,228.9352439,0,-16.80739449,-0.293344372,132136.5859,-16.79384119,-0.293107823,-136.5701585,-2.383598925,102.9405183,1.796650978,,,,164.204071,2.865901684,189.5582232,164.6498635,2.873682231,190.3920166,43.18580809,0.753734541,187.6187624,-74.90447916,-1.307329786,188.9190303,-108.4349488,-3.166790054,-3.137333466,3.103980764,-1.892546881,3.794733192,60.01,631.0670296,-105.9120182,940.6367905,-1465.791802,,,4310.151,4310.151
3/16/2026 16:43:35.400,,227,-74829.845,None,60.016,131513.5997,132484.5679,132361.7744,132120.6859,228.8397408,0,-16.60251734,-0.289768592,132082.5173,-16.59458767,-0.289630193,-136.3689063,-2.380086413,103.1480177,1.800272526,,,,164.5536836,2.872003576,189.2350919,164.9986815,2.879770254,190.0778788,43.7039365,0.762777588,187.5727059,-74.90447916,-1.307329786,188.9190303,-108.4349488,-3.169400447,-3.142864001,3.107602312,-1.892546881,3.794733192,60,694.9564152,31.59359618,849.7872047,-1576.337216,,,4310.151,4310.151
3/16/2026 16:43:35.433,,227,-75016.728,None,60.014,131520.8874,132466.1036,132341.1756,132110.0541,228.8213259,0,-16.41451298,-0.286487297,132066.719,-16.40281602,-0.286283146,-136.1745311,-2.376693925,103.3369037,1.803569209,,,,164.5536836,2.872003576,189.2350919,165.091742,2.881394466,191.2372349,43.7039365,0.762777588,187.5727059,-74.55368363,-1.301207249,189.2350919,-108.4349488,-3.167677612,-3.139471513,3.104776458,-1.892546881,3.794733192,60,651.8324255,-52.70399479,921.8016015,-1520.930032,,,4310.151,4310.151
3/16/2026 16:43:35.467,,227,-75158.41,None,60.015,131564.6448,132518.5145,132389.6757,132158.2873,228.9048682,0,-16.25562528,-0.283714183,132121.9204,-16.24473592,-0.283524128,-136.0162835,-2.373931983,103.4920973,1.806277848,,,,164.5536836,2.872003576,189.2350919,165.091742,2.881394466,191.2372349,43.96775531,0.767382095,188.4038216,-74.55368363,-1.301207249,189.2350919,-116.5650512,-3.164918594,-3.141314078,3.107485097,-2.034443936,2.683281573,60,583.1446974,-6.955195146,854.3231889,-1430.512691,,,4310.151,4310.151
