time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:43:35.500,,227,-74878.776,None,60.019,131595.9547,132561.6058,132447.0361,132202.234,228.9809861,0,-16.03900586,-0.279933461,132164.6649,-16.02864538,-0.279752637,-135.8032107,-2.370213161,103.7051159,1.809995724,,,,164.9044792,2.878126113,188.9190303,165.3486414,2.885878207,189.7708091,44.22227701,0.771824336,187.5419953,-74.55368363,-1.301207249,189.2350919,-108.4349488,-3.165630844,-3.142037497,3.111202973,-1.892546881,3.794733192,60.01,600.1378416,11.05919296,761.5583871,-1372.755422,,,4310.151,4310.151
3/16/2026 16:43:35.533,,227,-75124.742,None,60.018,131573.144,132538.3051,132401.399,132171.6371,228.9279909,0,-15.81602317,-0.276041679,132130.2105,-15.80327291,-0.275819145,-135.5759098,-2.366246012,103.9291887,1.813906532,,,,165.3486414,2.885878207,189.7708091,165.7888081,2.893560565,190.63389,44.48383577,0.776389398,188.3808908,-74.20407101,-1.295105358,189.5582232,-116.5650512,-3.16937971,-3.14263541,3.10901189,-2.034443936,2.683281573,60,696.6556914,26.0352078,817.5599807,-1540.25088,,,4178.358,4178.358
3/16/2026 16:43:35.567,,227,-75048.768,None,60.015,131510.7073,132475.1521,132343.1298,132110.3529,228.8218435,0,-15.6221953,-0.272658744,132079.2286,-15.61002592,-0.272446349,-135.3816726,-2.362855934,104.1282251,1.817380372,,,,165.6997226,2.892005728,189.4708421,166.2249817,2.901173229,191.5081199,45,0.785398163,188.3732465,-74.10473163,-1.293371558,188.4038216,-135,-3.173619578,-3.148254097,3.11075193,-2.35619449,1.697056275,60,801.3419841,166.2335886,768.8592067,-1736.434779,,,4178.358,4178.358
3/16/2026 16:43:35.600,,227,-74789.035,None,60.014,131513.9895,132473.0053,132341.6261,132110.2224,228.8216173,0,-15.4341018,-0.269375893,132070.8475,-15.41972835,-0.26912503,-135.1981783,-2.359653354,104.3159726,1.820657184,,,,165.6997226,2.892005728,189.4708421,166.0519038,2.898152451,189.1780114,45,0.785398163,188.3732465,-73.75436695,-1.287256541,188.7360061,-116.5650512,-3.167277481,-3.145051517,3.107913725,-2.034443936,2.683281573,60,642.6555306,86.3135855,841.060796,-1570.029912,,,4178.358,4178.358
3/16/2026 16:43:35.633,,227,-74751.034,None,60.016,131572.385,132523.1419,132393.6262,132163.7216,228.9142807,0,-15.26561586,-0.266435259,132125.9862,-15.25557702,-0.266260048,-135.0293486,-2.35670672,104.4871638,1.823645035,,,,165.6095368,2.890431689,188.3082579,166.1389724,2.899672085,190.3428486,45,0.785398163,186.6761902,-73.75436695,-1.287256541,188.7360061,-108.4349488,-3.165932133,-3.142104883,3.110901576,-1.892546881,3.794733192,60.01,605.5165414,12.67199941,766.7712011,-1384.959742,,,4178.358,4178.358
3/16/2026 16:43:35.667,,227,-75043.123,None,60.018,131600.667,132566.2572,132436.3113,132201.7709,228.980184,0,-15.04568956,-0.262596821,132162.6509,-15.04112943,-0.262517232,-134.8129633,-2.352930084,104.702341,1.827400584,,,,166.0519038,2.898152451,189.1780114,166.490196,2.905802093,190.0589382,45.25925515,0.789923019,187.5266381,-73.50847369,-1.282964894,190.2255503,-108.4349488,-3.168319325,-3.142853103,3.110365478,-1.892546881,3.794733192,60,668.1478361,31.33439163,786.5712083,-1486.053436,,,4178.358,4178.358
3/16/2026 16:43:35.700,,227,-75141.864,None,60.018,131578.249,132526.4114,132396.6053,132167.755,228.9212669,0,-14.82884721,-0.258812208,132128.5883,-14.82202283,-0.2586931,-134.5964636,-2.349151451,104.9217162,1.831229404,,,,166.490196,2.905802093,190.0589382,166.9244189,2.913380712,190.9508837,45.51616423,0.794406929,188.3808908,-73.05738923,-1.275091985,189.4214349,-108.4349488,-3.172073812,-3.14355838,3.106321389,-1.892546881,3.794733192,60,765.3310069,49.0751999,884.3760051,-1698.782212,,,4178.358,4178.358
3/16/2026 16:43:35.733,,227,-74707.661,None,60.015,131538.0628,132487.9177,132363.2235,132130.4068,228.8565779,0,-14.63970673,-0.255511084,132088.3472,-14.63208897,-0.255378129,-134.4018528,-2.345754852,105.1084217,1.83448803,,,,166.4051637,2.904317998,188.8923503,167.1957339,2.918116052,189.5126381,45.25925515,0.789923019,187.5266381,-72.60248711,-1.267152445,188.62916,-90,-3.173494181,-3.135677871,3.101640475,-1.570796327,2.4,60,795.8233671,-146.9519982,997.243217,-1646.114586,,,4096.164,4096.164
3/16/2026 16:43:35.767,,227,-74644.848,None,60.016,131540.1718,132509.995,132380.7133,132144.3262,228.8806869,0,-14.45533793,-0.252293241,132102.0173,-14.44825381,-0.2521696,-134.2184922,-2.342554606,105.2947489,1.837740054,,,,166.7594801,2.910501986,188.6138913,167.5500035,2.924299223,189.2503104,46.03224469,0.803414232,188.4038216,-72.49283695,-1.265238689,187.4843994,-116.5650512,-3.176468823,-3.145968838,3.102978743,-2.034443936,2.683281573,60.01,868.8080928,109.2527994,958.1328036,-1936.193696,,,4096.164,4096.164
3/16/2026 16:43:35.800,,227,-75016.598,None,60.018,131581.293,132525.666,132412.423,132173.7979,228.9317335,0,-14.25331492,-0.248767275,132131.4464,-14.24408392,-0.248606163,-134.0167929,-2.33903429,105.5010414,1.841340536,,,,167.1957339,2.918116052,189.5126381,167.6278447,2.925657809,190.4222676,46.03224469,0.803414232,188.4038216,-72.25532837,-1.261093382,188.9914284,-90,-3.174263972,-3.142448522,3.102433918,-1.570796327,2.4,60.01,817.9631933,21.36961251,979.689612,-1819.022418,,,4096.164,4096.164
3/16/2026 16:43:35.833,,227,-75018.571,None,60.018,131565.8778,132510.108,132394.592,132157.5284,228.9035537,0,-14.02993239,-0.244868514,132113.0363,-14.02483628,-0.24477957,-133.7928315,-2.335125425,105.7242604,1.845236443,,,,167.1957339,2.918116052,189.5126381,167.6278447,2.925657809,190.4222676,46.5481577,0.812418613,188.4420335,-72.25532837,-1.261093382,188.9914284,-90,-3.170437379,-3.147544038,3.106329825,-1.570796327,2.4,60,722.0878458,148.6080137,882.1440115,-1752.839871,,,4096.164,4096.164
3/16/2026 16:43:35.867,,227,-75159.763,None,60.016,131526.0272,132461.3824,132359.0067,132116.1362,228.8318604,0,-13.83043964,-0.241386709,132073.1416,-13.82451211,-0.241283254,-133.590469,-2.331593533,105.9175682,1.848610301,,,,167.5500035,2.924299223,189.2503104,168.0558228,2.933127435,191.3426246,46.5481577,0.812418613,188.4420335,-71.90951063,-1.255057724,189.3606084,-90,-3.174410689,-3.144012146,3.103668025,-1.570796327,3.6,60,820.1357207,60.39359825,950.2992026,-1830.828522,,,4096.164,4096.164
3/16/2026 16:43:35.900,,227,-74899.44,None,60.015,131516.7646,132456.0065,132354.6472,132109.81,228.820903,0,-13.63726655,-0.238015202,132075.4917,-13.63176762,-0.237919228,-133.3994834,-2.328260205,106.1180762,1.852109825,,,,167.5500035,2.924299223,189.2503104,167.9809975,2.931821488,190.1687672,46.81419191,0.817061785,187.6187624,-71.90951063,-1.255057724,189.3606084,-116.5650512,-3.169740716,-3.14532199,3.107167549,-2.034443936,2.683281573,60,703.4771426,92.67838955,862.6176113,-1658.773143,,,4096.164,4096.164
3/16/2026 16:43:35.933,,227,-74900.045,None,60.018,131564.045,132493.7151,132399.3863,132153.0426,228.8957841,0,-13.45686769,-0.234866648,132111.0586,-13.4493885,-0.234736112,-133.2200607,-2.325128688,106.296348,1.855221255,,,,167.9052429,2.93049932,188.995238,168.3350796,2.938001386,189.9225105,47.06381973,0.821418613,188.4955172,-71.44976807,-1.247033703,188.5986214,-108.4349488,-3.172737498,-3.146547301,3.102254958,-1.892546881,3.794733192,60.01,777.5100055,123.7391935,982.0223836,-1883.271583,,,4096.164,4096.164
3/16/2026 16:43:35.967,,227,-74916.749,None,60.02,131559.0626,132511.6946,132395.5437,132156.1149,228.9011056,0,-13.22085297,-0.230747414,132117.6828,-13.21358747,-0.230620607,-132.9853644,-2.321032465,106.5296261,1.859292726,,,,167.9052429,2.93049932,188.995238,168.3350796,2.938001386,189.9225105,47.5791475,0.830412779,188.5642596,-71.44976807,-1.247033703,188.5986214,-116.5650512,-3.168621993,-3.151445244,3.106326429,-2.034443936,2.683281573,60.01,674.829965,246.1823939,880.4016018,-1801.413961,,,3925.198,3925.198
3/16/2026 16:43:36.000,,227,-75176.093,None,60.018,131503.2362,132463.4017,132352.5044,132107.077,228.8161693,0,-12.99578739,-0.226819279,132070.7816,-12.99383302,-0.226785169,-132.7569181,-2.317045326,106.7574605,1.863269187,,,,168.3350796,2.938001386,189.9225105,169.1144729,2.951604366,190.630113,47.5791475,0.830412779,188.5642596,-71.22196678,-1.24305782,190.1195413,-116.5650512,-3.178389535,-3.147458105,3.106327007,-2.034443936,2.683281573,60,922.7757916,146.5056033,887.1983982,-1956.479793,,,3925.198,3925.198
3/16/2026 16:43:36.033,,227,-74760.35,None,60.015,131469.0126,132415.0303,132317.0003,132067.6974,228.7479619,0,-12.79203216,-0.223263079,132024.836,-12.78803976,-0.223193399,-132.5503178,-2.31343947,106.9575558,1.866761508,,,,168.6900675,2.944197094,189.6835259,169.4690721,2.957793289,190.4071427,47.84947456,0.835130876,187.7568641,-70.64100582,-1.232918139,188.2432469,-116.5650512,-3.180986688,-3.148570346,3.099679647,-2.034443936,2.683281573,60,986.2871505,173.4768007,1043.654394,-2203.418345,,,3925.198,3925.198
3/16/2026 16:43:36.067,,227,-74920.723,None,60.014,131480.8518,132449.2405,132337.7633,132089.9937,228.7865802,0,-12.62425164,-0.220334757,132048.3561,-12.62069324,-0.220272651,-132.3819371,-2.310500672,107.1287032,1.869748595,,,,168.6185373,2.942948655,188.506976,169.1144729,2.951604366,190.630113,47.5791475,0.830412779,188.5642596,-70.64100582,-1.232918139,188.2432469,-116.5650512,-3.171877017,-3.140913451,3.102666734,-2.034443936,2.683281573,60,753.7242487,-16.96321444,969.4655815,-1706.226616,,,3925.198,3925.198
3/16/2026 16:43:36.100,,227,-74814.768,None,60.018,131549.8154,132486.2482,132389.7589,132142.61,228.8777144,0,-12.44300015,-0.217171322,132102.9875,-12.44263933,-0.217165024,-132.1989838,-2.307307535,107.3066236,1.872853891,,,,168.976544,2.949197052,188.2738431,169.4690721,2.957793289,190.4071427,47.84947456,0.835130876,187.7568641,-70.64100582,-1.232918139,188.2432469,-90,-3.174958313,-3.142438411,3.10577203,-1.570796327,3.6,60,829.7012707,21.03838434,892.5119905,-1743.251646,,,3925.198,3925.198
3/16/2026 16:43:36.133,,227,-75062.794,None,60.018,131533.4281,132486.2357,132376.7478,132132.823,228.8607627,0,-12.22054424,-0.213288733,132089.1321,-12.21413908,-0.213176942,-131.9821979,-2.303523907,107.5315639,1.876779839,,,,169.0459374,2.950408194,189.4518408,169.5346616,2.958938041,191.5870559,48.12213046,0.83988962,186.9536841,-70.41928834,-1.229048438,189.7746031,-90,-3.172114983,-3.143413527,3.105828277,-1.570796327,3.6,60,763.6883345,45.10080593,898.2720169,-1707.061157,,,3925.198,3925.198
3/16/2026 16:43:36.167,,227,-74914.618,None,60.016,131470.4228,132444.3267,132336.0615,132084.3227,228.7767578,0,-12.01657114,-0.209728731,132049.5452,-12.01147839,-0.209639846,-131.7753742,-2.299914152,107.7333895,1.880302361,,,,169.4026649,2.956634263,189.2274821,169.8244892,2.963996486,190.1914825,48.64118526,0.848948835,187.0537891,-70.07866788,-1.22310349,190.1801251,-108.4349488,-3.173636332,-3.148862987,3.103405851,-1.892546881,3.794733192,60,800.5512874,180.1152028,960.8400002,-1941.50649,,,3843.05,3843.05
3/16/2026 16:43:36.200,,227,-74951.438,None,60.014,131465.8761,132419.0577,132312.4647,132066.488,228.7458671,0,-11.82670392,-0.206414923,132030.7524,-11.82482161,-0.206382071,-131.5835212,-2.296565686,107.9222486,1.883598574,,,,169.7602254,2.962874872,189.0104759,170.1806994,2.970213527,189.9831571,48.60846885,0.848377826,188.7474503,-69.95475057,-1.220940725,189.0523737,-108.4349488,-3.176595598,-3.144943512,3.104539299,-1.892546881,3.794733192,60,873.3269556,83.75039253,926.6400027,-1883.717351,,,3843.05,3843.05
3/16/2026 16:43:36.233,,227,-74832.682,None,60.016,131510.0985,132467.7674,132362.6926,132114.2155,228.8285336,0,-11.6631771,-0.203560842,132074.9602,-11.66059303,-0.203515741,-131.4193159,-2.293699762,108.0899956,1.886526312,,,,169.4026649,2.956634263,189.2274821,170.1806994,2.970213527,189.9831571,48.60846885,0.848377826,188.7474503,-69.82934659,-1.218752012,187.9255172,-108.4349488,-3.173729268,-3.142077588,3.105278324,-1.892546881,3.794733192,60.01,803.0268464,12.12479196,903.0960053,-1718.247644,,,3843.05,3843.05
3/16/2026 16:43:36.267,,227,-74812.81,None,60.018,131531.5364,132490.3865,132394.821,132139.6183,228.8725327,0,-11.45385808,-0.199907535,132098.7542,-11.44525237,-0.199757338,-131.2103342,-2.290052344,108.2986439,1.890167912,,,,169.7602254,2.962874872,189.0104759,170.5376778,2.976443976,189.7821909,49.15964229,0.857997617,187.1692282,-69.6138454,-1.214990807,189.467042,-116.5650512,-3.176201314,-3.148049961,3.105158719,-2.034443936,2.683281573,60,863.938219,160.1279931,913.7232146,-1937.789427,,,3843.05,3843.05
3/16/2026 16:43:36.300,,227,-74820.902,None,60.018,131493.6433,132465.1649,132360.4297,132107.1301,228.8162614,0,-11.23335982,-0.196059115,132070.2146,-11.22994772,-0.195999563,-130.9925686,-2.286251617,108.5170815,1.893980366,,,,170.1185939,2.969129582,188.8008475,170.8953991,2.982687391,189.5886073,49.15964229,0.857997617,187.1692282,-69.27444113,-1.209067085,189.8883883,-90,-3.178686954,-3.144249234,3.103047451,-1.570796327,3.6,60,924.7331061,65.86559038,968.544018,-1959.142714,,,3843.05,3843.05
3/16/2026 16:43:36.333,,227,-74748.658,None,60.015,131450.4172,132414.5974,132316.4044,132061.1836,228.7366797,0,-11.03109079,-0.192528854,132015.1786,-11.02578959,-0.192436331,-130.7848964,-2.282627055,108.7208667,1.897537089,,,,170.477745,2.975397951,188.5986214,170.5376778,2.976443976,189.7821909,49.67741786,0.867034506,187.2999733,-68.80594352,-1.200890259,189.1970401,-116.5650512,-3.168880307,-3.149661561,3.098427348,-2.034443936,2.683281573,60,679.3204261,200.1168229,1080.259201,-1959.69645,,,3843.05,3843.05
3/16/2026 16:43:36.367,,227,-74876.328,None,60.014,131448.2284,132410.0168,132307.4882,132055.9487,228.7276125,0,-10.86152833,-0.189569431,132012.9512,-10.85549855,-0.189464192,-130.615375,-2.279668347,108.8868637,1.900434284,,,,170.477745,2.975397951,188.5986214,170.952428,2.983682733,190.7735831,49.67741786,0.867034506,187.2999733,-68.80594352,-1.200890259,189.1970401,-90,-3.173146925,-3.146702853,3.101324543,-1.570796327,2.4,60,785.4908656,126.7344001,1007.726407,-1919.951673,,,3760.976,3760.976
3/16/2026 16:43:36.400,,227,-74915.669,None,60.015,131498.8193,132472.9177,132348.9705,132107.6119,228.8170959,0,-10.69832967,-0.186721077,132063.5002,-10.69160137,-0.186603646,-130.4554913,-2.27687785,109.0510087,1.903299155,,,,170.5376778,2.976443976,189.7821909,170.952428,2.983682733,190.7735831,49.39870535,0.862170055,188.0787069,-68.33404128,-1.192654011,188.5184341,-116.5650512,-3.170286379,-3.139047905,3.095953166,-2.034443936,2.683281573,60,719.0607795,-63.40319533,1138.320011,-1793.977595,,,3760.976,3760.976
3/16/2026 16:43:36.433,,227,-74889.965,None,60.018,131509.3797,132486.7487,132362.5637,132120.2783,228.8390347,0,-10.49015002,-0.183087657,132083.6162,-10.48862105,-0.183060971,-130.2461101,-2.273223458,109.2579328,1.906910661,,,,170.837653,2.98167953,188.4038216,171.6656355,2.996130552,190.4109241,49.91379876,0.871160131,188.2164711,-68.33404128,-1.192654011,188.5184341,-90,-3.179191523,-3.144383589,3.099564672,-1.570796327,2.4,60,935.4296131,69.59520059,1048.406409,-2053.431222,,,3760.976,3760.976
3/16/2026 16:43:36.467,,227,-74679.077,None,60.017,131481.8846,132459.3473,132347.258,132096.8854,228.798517,0,-10.28575377,-0.179520269,132058.2466,-10.27818661,-0.179388198,-130.0388442,-2.269605987,109.4584776,1.910410829,,,,171.1982917,2.987973864,188.2164711,171.6656355,2.996130552,190.4109241,50.47736873,0.880996282,186.6800471,-68.33404128,-1.192654011,188.5184341,-116.5650512,-3.17551875,-3.150602269,3.10306484,-2.034443936,2.683281573,60,843.0895982,222.7824059,961.0272148,-2026.899219,,,3760.976,3760.976
3/16/2026 16:43:36.500,,227,-74761.099,None,60.014,131450.6472,132430.6267,132306.9359,132063.4555,228.7406147,0,-10.08732049,-0.176056955,132024.8448,-10.08403114,-0.175999545,-129.8461201,-2.266242317,109.6576692,1.913887378,,,,171.2538377,2.988943325,189.4024287,172.0232312,3.002371775,190.2406897,50.71059314,0.885066816,187.6072493,-68.33404128,-1.192654011,188.5184341,-116.5650512,-3.17837132,-3.151309133,3.106541389,-2.034443936,2.683281573,60,919.4736186,241.4016039,874.0800229,-2034.955245,,,3760.976,3760.976
3/16/2026 16:43:36.533,,227,-74579.299,None,60.015,131459.0141,132447.7896,132334.0876,132081.0359,228.7710648,0,-9.932271971,-0.173350848,132047.078,-9.924055971,-0.173207452,-129.6846044,-2.263423335,109.8135417,1.916607865,,,,171.5596347,2.994280489,188.0365922,172.0232312,3.002371775,190.2406897,50.9953868,0.890037403,186.8496722,-67.85876188,-1.184358821,187.8527083,-116.5650512,-3.175579227,-3.153460738,3.100966686,-2.034443936,2.683281573,60.01,843.71338,293.7023939,1009.656009,-2147.071783,,,3760.976,3760.976
3/16/2026 16:43:36.567,,227,-74803.363,None,60.017,131487.642,132474.1303,132349.9329,132104.6302,228.8119314,0,-9.730217525,-0.169824333,132063.8077,-9.720215948,-0.169649772,-129.4866,-2.259967507,110.0155064,1.920132814,,,,171.6129676,2.995211324,189.2236772,172.0232312,3.002371775,190.2406897,50.9953868,0.890037403,186.8496722,-67.65935204,-1.180878463,189.4176338,-108.4349488,-3.172021547,-3.15000491,3.101011277,-1.892546881,3.794733192,60.01,760.2885139,208.2240056,1017.072,-1985.584519,,,3679.252,3679.252
3/16/2026 16:43:36.600,,227,-74673.965,None,60.017,131468.61,132436.1982,132322.3807,132076.4355,228.7630968,0,-9.520532207,-0.166164634,132042.7044,-9.514768023,-0.16606403,-129.2784486,-2.256334579,110.2246028,1.923782236,,,,171.9727625,3.001490929,189.0523737,172.3814535,3.008623933,190.0778788,50.9953868,0.890037403,186.8496722,-67.18401335,-1.172582238,188.7703367,-108.4349488,-3.174687963,-3.146371982,3.096364474,-1.892546881,3.794733192,60,826.0069618,118.2671867,1129.348787,-2073.622935,,,3679.252,3679.252
3/16/2026 16:43:36.633,,227,-74916.317,None,60.014,131431.4702,132413.393,132288.2144,132045.0803,228.7087879,0,-9.327887631,-0.162802351,132005.5166,-9.321280377,-0.162687033,-129.0855472,-2.252967815,110.4240429,1.927263123,,,,172.3331957,3.007781676,188.8885386,172.785738,3.015680028,191.1129509,51.22582906,0.894059379,187.7837054,-67.18401335,-1.172582238,188.7703367,-90,-3.178367061,-3.147027194,3.099845361,-1.570796327,3.6,60,916.7385186,135.1296038,1042.214384,-2094.082506,,,3679.252,3679.252
3/16/2026 16:43:36.667,,227,-74834.035,None,60.013,131458.4801,132433.7147,132304.7259,132066.3486,228.7456257,0,-9.172960692,-0.160098366,132032.4833,-9.165678293,-0.159971264,-128.9314271,-2.250277911,110.576725,1.929927927,,,,172.3331957,3.007781676,188.8885386,172.4291111,3.009455715,191.2673522,51.7400561,0.903034334,187.9753175,-67.04194451,-1.170102669,187.6648076,-116.5650512,-3.169426979,-3.153312245,3.100030596,-2.034443936,2.683281573,60,694.0823788,291.7439892,1031.644802,-2017.47117,,,3679.252,3679.252
3/16/2026 16:43:36.700,,227,-74725.546,None,60.016,131522.0151,132490.5757,132368.5901,132127.7623,228.8519975,0,-9.011325163,-0.157277294,132082.2382,-9.007685193,-0.157213765,-128.7716506,-2.247489286,110.7384262,1.932750145,,,,172.3331957,3.007781676,188.8885386,172.785738,3.015680028,191.1129509,51.51242303,0.899061388,187.0345423,-67.04194451,-1.170102669,187.6648076,-116.5650512,-3.172893793,-3.146550674,3.102852814,-2.034443936,2.683281573,60,780.7990086,122.8608001,962.0927986,-1865.752607,,,3679.252,3679.252
3/16/2026 16:43:36.733,,227,-75104.582,None,60.018,131528.8951,132513.0502,132393.6267,132145.9182,228.8834444,0,-8.794042945,-0.153485004,132100.9414,-8.790276896,-0.153419274,-128.5512261,-2.243642153,110.9566022,1.936558035,,,,172.6942405,3.014083095,188.7321912,173.1429277,3.021914164,190.9659656,51.7400561,0.903034334,187.9753175,-66.51588471,-1.160921193,189.7138898,-108.4349488,-3.175333438,-3.146676487,3.097479228,-1.892546881,3.794733192,60.01,841.0555159,126.6335897,1107.633613,-2075.322719,,,3679.252,3679.252
3/16/2026 16:43:36.767,,227,-74498.63,None,60.017,131476.5503,132464.1567,132331.7741,132091.5522,228.7892797,0,-8.586632768,-0.149865013,132052.1406,-8.571621159,-0.149603011,-128.349342,-2.24011861,111.1617287,1.940138168,,,,173.0558695,3.020394712,188.5833503,173.4596142,3.027441387,189.6341741,52.31901938,0.91313915,186.4986863,-66.70543675,-1.1642295,188.1361209,-108.4349488,-3.177044398,-3.15325776,3.104367668,-1.892546881,3.794733192,60,882.664025,288.1728166,926.5536122,-2097.390454,,,3679.995,3679.995
3/16/2026 16:43:36.800,,227,-74770.589,None,60.013,131426.479,132429.7133,132292.0368,132050.1563,228.7175799,0,-8.399682502,-0.146602116,132012.0747,-8.389786004,-0.146429389,-128.162767,-2.236862263,111.3468438,1.943369036,,,,173.0558695,3.020394712,188.5833503,173.8588894,3.034410054,190.6943104,52.02839624,0.908066819,187.2346122,-66.37062227,-1.158385885,188.6138913,-108.4349488,-3.180839443,-3.144929082,3.101754921,-1.892546881,3.794733192,60,976.8089751,82.72801031,993.7728097,-2053.309795,,,3679.995,3679.995
3/16/2026 16:43:36.833,,227,-74838.686,None,60.013,131461.0072,132446.3137,132309.826,132073.1016,228.7573222,0,-8.250876806,-0.144004966,132034.6656,-8.239569527,-0.143807617,-128.0120274,-2.23423136,111.4945483,1.945946966,,,,173.0558695,3.020394712,188.5833503,173.5006537,3.028157662,190.8264133,52.54322629,0.917052298,187.4498333,-66.37062227,-1.158385885,188.6138913,-90,-3.171965279,-3.151283658,3.104332851,-1.570796327,2.4,60,756.1481192,240.5951826,929.6207957,-1926.364097,,,3679.995,3679.995
3/16/2026 16:43:36.867,,227,-74762.568,None,60.016,131528.7063,132482.7793,132364.0819,132125.8713,228.848722,0,-8.089615846,-0.141190432,132090.4081,-8.076875489,-0.140968071,-127.8549562,-2.231489951,111.6528652,1.948710117,,,,173.4180553,3.026716048,188.4420335,173.8588894,3.034410054,190.6943104,52.54322629,0.917052298,187.4498333,-65.8889805,-1.14997965,188.0021276,-90,-3.175378125,-3.148542249,3.098689767,-1.570796327,3.6,60,840.8072009,172.5839938,1067.299214,-2080.690409,,,3679.995,3679.995
3/16/2026 16:43:36.900,,227,-74652.264,None,60.017,131524.8464,132492.2277,132365.9471,132128.3714,228.8530524,0,-7.884249777,-0.137606118,132096.6824,-7.876527251,-0.137471334,-127.648325,-2.227883556,111.8650704,1.952413796,,,,173.7807703,3.033046619,188.3082579,174.2176077,3.040670869,190.5696723,52.83552511,0.922153875,186.7224679,-65.8889805,-1.14997965,188.0021276,-90,-3.178142203,-3.150037431,3.102393446,-1.570796327,2.4,60,908.9638377,208.9151937,975.2256077,-2093.104639,,,3679.995,3679.995
3/16/2026 16:43:36.933,,227,-74641.694,None,60.015,131475.0252,132457.9944,132313.7228,132082.9585,228.7743949,0,-7.687544761,-0.134172967,132046.7966,-7.678963807,-0.134023202,-127.4502275,-2.224426103,112.0590491,1.955799364,,,,173.8200758,3.033732628,189.5012401,174.5424465,3.046340376,189.2579193,53.05683413,0.926016446,187.6801535,-65.55604522,-1.144168834,188.4955172,-116.5650512,-3.180363578,-3.150442549,3.099968198,-2.034443936,2.683281573,60,969.9230326,220.0031981,1037.836798,-2227.763028,,,3679.995,3679.995
3/16/2026 16:43:36.967,,227,-74994.509,None,60.014,131465.588,132430.3238,132307.4425,132068.4808,228.7493188,0,-7.5048252,-0.13098391,132026.9607,-7.489580833,-0.130717845,-127.2634378,-2.221166007,112.2453071,1.959050178,,,,173.8200758,3.033732628,189.5012401,174.1810291,3.040032452,189.3758168,53.27589283,0.929839742,188.6406107,-65.37643521,-1.141034048,190.0854545,-108.4349488,-3.170750297,-3.151005749,3.100084226,-1.892546881,3.794733192,60.01,729.3996718,235.1520027,1043.6256,-2008.177274,,,3597.822,3597.822
3/16/2026 16:43:37.000,,227,-74926.714,None,60.015,131487.4996,132457.0524,132326.6836,132091.1106,228.7885147,0,-7.32972629,-0.127927857,132059.1364,-7.319590356,-0.127750952,-127.0982906,-2.218283644,112.4160274,1.96202981,,,,174.1810291,3.040032452,189.3758168,174.5767814,3.046939633,190.4525138,53.35075253,0.93114629,186.9613864,-65.37643521,-1.141034048,190.0854545,-116.5650512,-3.174690585,-3.149429934,3.103063858,-2.034443936,2.683281573,60.01,827.5886533,194.0832008,968.8895956,-1990.56145,,,3597.822,3597.822
3/16/2026 16:43:37.033,,227,-74497.838,None,60.016,131520.9821,132489.648,132367.3978,132126.7114,228.8501771,0,-7.155362661,-0.124884638,132080.6383,-7.143820345,-0.124683186,-126.9186785,-2.215148823,112.5942933,1.965141136,,,,174.5076754,3.045733506,188.0633936,174.5767814,3.046939633,190.4525138,53.42696902,0.932476519,185.282487,-64.74060948,-1.129936795,188.415286,-116.5650512,-3.171622819,-3.147625342,3.095077931,-2.034443936,2.683281573,60,745.8231764,148.0896061,1159.660811,-2053.573593,,,3597.822,3597.822
3/16/2026 16:43:37.067,,227,-74815.142,None,60.016,131502.2397,132475.6021,132347.6556,132109.205,228.8198552,0,-6.96165402,-0.121503784,132073.7145,-6.949919435,-0.121298977,-126.7287293,-2.211833583,112.7893029,1.968544697,,,,174.5424465,3.046340376,189.2579193,174.9363831,3.053215867,190.3428486,53.86462339,0.940115028,187.215384,-65.22485943,-1.138388551,188.995238,-90,-3.174514844,-3.151948611,3.106933248,-1.570796327,3.6,60,822.774304,256.8383836,866.7648079,-1946.377496,,,3597.822,3597.822
3/16/2026 16:43:37.100,,227,-74779.574,None,60.013,131475.9129,132443.7304,132304.3455,132075.3538,228.7612232,0,-6.774939397,-0.118244999,132033.9665,-6.766966982,-0.118105854,-126.5449233,-2.208625563,112.9720452,1.971734152,,,,174.9043001,3.052655912,189.1475614,174.9363831,3.053215867,190.3428486,53.86462339,0.940115028,187.215384,-64.41148686,-1.124192522,188.9304634,-108.4349488,-3.171321721,-3.148740591,3.095926674,-1.892546881,3.794733192,60,742.3414791,177.2352003,1141.084802,-2060.661482,,,3597.822,3597.822
3/16/2026 16:43:37.133,,227,-74808.605,None,60.013,131496.345,132446.2615,132325.4762,132090.0357,228.786653,0,-6.621930523,-0.11557449,132052.965,-6.6185038,-0.115514683,-126.3891909,-2.205907519,113.1262715,1.974425908,,,,174.9043001,3.052655912,189.1475614,175.2963853,3.05949909,190.2406897,54.37706069,0.949058747,187.4843994,-64.41148686,-1.124192522,188.9304634,-116.5650512,-3.175013773,-3.154966266,3.09861843,-2.034443936,2.683281573,60,834.6204918,332.078399,1074.038406,-2240.737297,,,3597.822,3597.822
3/16/2026 16:43:37.167,,227,-75046.046,None,60.015,131537.4558,132502.6747,132383.8417,132142.0229,228.8766974,0,-6.462036334,-0.11278381,132107.3247,-6.45332854,-0.112631831,-126.2295683,-2.203121579,113.2906543,1.977294929,,,,175.2665617,3.05897857,189.0447566,175.6839725,3.066263763,191.3426246,54.37706069,0.949058747,187.4843994,-64.084165,-1.118479678,189.4518408,-108.4349488,-3.178895594,-3.152180326,3.095774607,-1.892546881,3.794733192,60,931.3949416,263.0159962,1148.731199,-2343.142136,,,3597.822,3597.822
3/16/2026 16:43:37.200,,227,-74858.486,None,60.018,131555.9447,132518.6139,132394.9319,132157.1887,228.9029655,0,-6.252261084,-0.109122542,132113.8075,-6.242076701,-0.108944791,-126.0189814,-2.199446146,113.4979445,1.980912825,,,,175.2665617,3.05897857,189.0447566,176.0174794,3.072084557,190.0589382,54.6762711,0.954280953,186.7880082,-63.75865035,-1.112798375,189.9793673,-116.5650512,-3.181029348,-3.153727099,3.0937112,-2.034443936,2.683281573,60.01,984.6928208,300.3551964,1203.868815,-2488.916833,,,3514.574,3514.574
3/16/2026 16:43:37.233,,227,-75010.997,None,60.016,131507.1454,132473.6433,132354.156,132112.3487,228.8253003,0,-6.049877984,-0.10559029,132075.592,-6.044581495,-0.105497849,-125.815213,-2.195889716,113.7040381,1.984509838,,,,175.629203,3.065307854,188.9495171,176.0424469,3.072520321,191.2560587,54.58955171,0.952767415,188.4611366,-63.92464442,-1.115695518,188.3732465,-90,-3.17801817,-3.148657131,3.100205356,-1.570796327,2.4,60,908.8203171,176.3712183,1031.572804,-2116.764339,,,3514.574,3514.574
3/16/2026 16:43:37.267,,227,-74730.845,None,60.013,131476.7453,132436.0373,132312.7314,132075.8588,228.7620979,0,-5.873812296,-0.102517364,132033.2145,-5.867218209,-0.102402276,-125.6414809,-2.192857519,113.8822916,1.987620948,,,,175.629203,3.065307854,188.9495171,176.3785153,3.078385822,189.9793673,54.88798882,0.957976125,187.7683679,-63.92464442,-1.115695518,188.3732465,-116.5650512,-3.180788098,-3.150833644,3.103316466,-2.034443936,2.683281573,60,977.582392,229.795197,953.7696129,-2161.147202,,,3514.574,3514.574
3/16/2026 16:43:37.300,,227,-74659.45,None,60.013,131501.3291,132460.9812,132344.4051,132102.9304,228.8089873,0,-5.72043537,-0.099840432,132069.6961,-5.713714644,-0.099723133,-125.4869928,-2.190161193,114.0410847,1.99039241,,,,175.9921955,3.071643269,188.8618543,176.3555105,3.077984312,188.7817788,54.88798882,0.957976125,187.7683679,-63.59772049,-1.109989619,188.903785,-116.5650512,-3.177707445,-3.148137318,3.100382029,-2.034443936,2.683281573,60,900.6128264,162.777615,1029.988813,-2093.379254,,,3514.574,3514.574
3/16/2026 16:43:37.333,,227,-75136.334,None,60.016,131547.261,132505.2394,132397.8794,132150.8214,228.891937,0,-5.545920785,-0.096794578,132114.4195,-5.543650593,-0.096754955,-125.3078613,-2.187034759,114.2071452,1.993290713,,,,175.9921955,3.071643269,188.8618543,176.4012319,3.078782301,191.1769861,55.09750438,0.961632861,188.7512649,-63.59772049,-1.109989619,188.903785,-116.5650512,-3.175537256,-3.14866762,3.103280332,-2.034443936,2.683281573,60,846.8018373,176.9471944,957.9744095,-1981.723441,,,3514.574,3514.574
3/16/2026 16:43:37.367,,227,-74966.933,None,60.017,131538.7191,132492.657,132389.815,132141.0886,228.8750792,0,-5.342384719,-0.093242203,132105.8554,-5.339236804,-0.093187262,-125.1021282,-2.183444039,114.4138683,1.996898712,,,,175.9921955,3.071643269,188.8618543,176.7602997,3.085049217,191.1054159,55.18862801,0.963223268,187.0807312,-63.27263827,-1.104315864,189.4404392,-90,-3.178236479,-3.146667307,3.101214576,-1.570796327,3.6,60,914.0499409,125.7839968,1012.406413,-2052.240351,,,3514.574,3514.574
3/16/2026 16:43:37.400,,227,-75065.99,None,60.015,131495.9962,132452.258,132346.6601,132098.9984,228.8021768,0,-5.140690266,-0.089721971,132051.1515,-5.136202953,-0.089643653,-124.9052678,-2.180008175,114.6107743,2.000335369,,,,176.3555105,3.077984312,188.7817788,177.1196224,3.091320582,191.0413568,55.39733352,0.966865867,188.067222,-63.27263827,-1.104315864,189.4404392,-90,-3.180964235,-3.146874042,3.104651233,-1.570796327,2.4,60,981.234746,131.5583945,925.9776143,-2038.770755,,,3512.574,3512.574
3/16/2026 16:43:37.433,,227,-75020.242,None,60.013,131499.0799,132458.2488,132334.3819,132097.9237,228.8003154,0,-4.978536068,-0.086891846,132054.2038,-4.973364306,-0.086801582,-124.7453816,-2.177217635,114.7733262,2.003172436,,,,176.7191192,3.084330482,188.7093002,177.1014232,3.091002945,189.8428824,55.90502205,0.975726703,188.3808908,-62.94940299,-1.098674344,189.9831571,-116.5650512,-3.177804527,-3.152944338,3.10184678,-2.034443936,2.683281573,60,902.1974795,283.24799,999.0000031,-2184.445473,,,3512.574,3512.574
3/16/2026 16:43:37.467,,227,-75060.403,None,60.015,131526.1356,132488.1008,132386.9336,132134.4283,228.8635432,0,-4.809892923,-0.083948468,132093.1798,-4.804448788,-0.08385345,-124.5724014,-2.174198562,114.945986,2.006185918,,,,176.7398394,3.084692116,189.9073458,177.1196224,3.091320582,191.0413568,55.90502205,0.975726703,188.3808908,-62.78388844,-1.095785571,188.9152191,-90,-3.175174032,-3.149925265,3.101971489,-1.570796327,3.6,60.01,842.2461763,207.9647959,990.6623806,-2040.873353,,,3512.574,3512.574
3/16/2026 16:43:37.500,,227,-75132.907,None,60.017,131550.4634,132508.7279,132402.3234,132154.5341,228.8983675,0,-4.62102379,-0.08065208,132117.4632,-4.614766578,-0.080542871,-124.3837255,-2.170905545,115.1320264,2.009432934,,,,176.7398394,3.084692116,189.9073458,177.4791721,3.097595907,190.9848162,55.90502205,0.975726703,188.3808908,-62.46117665,-1.090153187,189.467042,-108.4349488,-3.178138778,-3.146632248,3.099586121,-1.892546881,3.794733192,60.01,916.7409658,125.7983886,1053.460814,-2096.000168,,,3512.574,3512.574
3/16/2026 16:43:37.533,,227,-74868.624,None,60.016,131502.5967,132467.2972,132354.0282,132108.6757,228.8189383,0,-4.424259228,-0.07721789,132069.5435,-4.417151386,-0.077093835,-124.182396,-2.167391684,115.3313505,2.012911797,,,,177.0829927,3.090681272,188.6444274,177.8389205,3.103874701,190.9358007,56.20834432,0.981020675,187.7108415,-62.2924494,-1.087208341,188.4038216,-116.5650512,-3.180968536,-3.148412359,3.100120138,-2.034443936,2.683281573,60,980.7644711,169.5743966,1033.862416,-2184.201284,,,3512.574,3512.574
3/16/2026 16:43:37.567,,227,-75073.32,None,60.012,131458.949,132411.0712,132308.3154,132060.1345,228.7348626,0,-4.23774126,-0.073962538,132024.9538,-4.23504254,-0.073915436,-123.9982612,-2.164177925,115.5075818,2.015987614,,,,177.1014232,3.091002945,189.8428824,177.8524146,3.104110217,192.1349526,56.20834432,0.981020675,187.7108415,-61.97031902,-1.081586105,188.9647586,-90,-3.178025653,-3.1451986,3.097573719,-1.570796327,3.6,60,912.9546146,89.62558071,1100.188806,-2102.769001,,,3512.574,3512.574
3/16/2026 16:43:37.600,,227,-74672.813,None,60.012,131495.2663,132442.9622,132345.1798,132095.155,228.7955199,0,-4.096003843,-0.071488753,132049.2846,-4.092322311,-0.071424498,-123.8513258,-2.161613418,115.6612386,2.018669431,,,,177.4471019,3.097036175,188.5871682,178.1988395,3.110156472,190.8943163,57.02227669,0.995226475,187.392209,-62.12180848,-1.084230095,187.3422536,-90,-3.18158097,-3.156839893,3.102899526,-1.570796327,2.4,60,995.5556958,378.403207,959.112013,-2333.070916,,,3472.574,3472.574
3/16/2026 16:43:37.633,,227,-74787.941,None,60.016,131552.2236,132525.6427,132414.7056,132164.9068,228.9163336,0,-3.926925711,-0.068537783,132118.1864,-3.922891663,-0.068467376,-123.6900675,-2.15879893,115.8312446,2.021636595,,,,177.8114174,3.103394682,188.5375294,178.1874473,3.109957641,189.694913,56.71555953,0.989873251,188.048079,-61.47688139,-1.072973994,188.4764176,-90,-3.178425017,-3.148672181,3.094610589,-1.570796327,3.6,60.01,917.2586208,176.4287918,1172.102394,-2265.789806,,,3472.574,3472.574
3/16/2026 16:43:37.667,,227,-74994.494,None,60.018,131567.3794,132533.2773,132425.4507,132176.0756,228.9356785,0,-3.712659129,-0.064798126,132133.3034,-3.707703867,-0.06471164,-123.4699271,-2.154956755,116.0426117,2.025325647,,,,178.1759102,3.10975628,188.4955172,178.5589007,3.116440726,190.8603678,57.22091933,0.998693443,188.4,-61.47688139,-1.072973994,188.4764176,-116.5650512,-3.181152366,-3.153650198,3.098299641,-2.034443936,2.683281573,60.01,985.0384031,301.0607802,1080.216016,-2366.315199,,,3472.574,3472.574
3/16/2026 16:43:37.700,,227,-75282.883,None,60.016,131513.9895,132466.0455,132362.9554,132115.0188,228.8299251,0,-3.50586469,-0.061188882,132067.1578,-3.504916061,-0.061172325,-123.2653955,-2.151387006,116.2467962,2.028889338,,,,177.8252559,3.103636208,189.7366596,178.5767952,3.116753043,193.2596181,57.22091933,0.998693443,188.4,-61.47688139,-1.072973994,188.4764176,-116.5650512,-3.177925368,-3.150080449,3.101863332,-2.034443936,2.683281573,60,910.2241904,211.8239967,990.8784137,-2112.926601,,,3472.574,3472.574
3/16/2026 16:43:37.733,,227,-75083.27,None,60.013,131453.0419,132406.5851,132313.0062,132058.2417,228.7315842,0,-3.324562813,-0.058024567,132018.1804,-3.323154133,-0.057999981,-123.0837323,-2.148216384,116.4256174,2.032010357,,,,178.1759102,3.10975628,188.4955172,178.5679038,3.11659786,192.0599906,57.52880771,1.004067109,187.7530293,-61.15733986,-1.067396942,189.0523737,-116.5650512,-3.174597841,-3.152283493,3.099407299,-2.034443936,2.683281573,60,821.1795394,265.7663982,1054.915214,-2141.861152,,,3472.574,3472.574
3/16/2026 16:43:37.767,,227,-74640.355,None,60.013,131481.2549,132443.8918,132339.4499,132088.903,228.7846911,0,-3.177808351,-0.055463219,132047.0474,-3.170547975,-0.055336501,-122.9370337,-2.145656011,116.5766683,2.034646693,,,,178.5405506,3.116120457,188.4611366,178.9190758,3.122726968,190.8339592,57.83881628,1.00947778,187.1115176,-61.30170834,-1.069916648,187.4229442,-90,-3.178063469,-3.155133791,3.104563341,-1.570796327,3.6,60,907.4019171,335.5632005,918.2448002,-2161.209918,,,3472.574,3472.574
3/16/2026 16:43:37.800,,227,-74739.859,None,60.016,131533.1057,132499.3383,132393.7246,132142.7648,228.8779825,0,-3.014702242,-0.05261648,132110.8318,-3.007018062,-0.052482366,-122.7732636,-2.142797683,116.7392372,2.037484056,,,,178.5405506,3.116120457,188.4611366,179.2793364,3.129014701,190.8150937,57.83881628,1.00947778,187.1115176,-60.98091715,-1.064317785,188.0021276,-90,-3.181497067,-3.152275463,3.101801841,-1.570796327,3.6,60,993.2667533,264.8448001,990.1440062,-2248.25556,,,3430.574,3430.574
3/16/2026 16:43:37.833,,227,-74954.16,None,60.017,131521.3713,132507.808,132401.3337,132144.2437,228.8805441,0,-2.806268328,-0.048978622,132110.4285,-2.803145274,-0.048924114,-122.5674983,-2.139206402,116.9412736,2.041010255,,,,178.9122362,3.122607593,189.6341741,179.2793364,3.129014701,190.8150937,58.03335633,1.012873144,188.1284667,-60.66210635,-1.058753487,188.5871682,-90,-3.177938815,-3.152079546,3.099763742,-1.570796327,3.6,60,910.3672633,261.4176088,1044.129609,-2215.914481,,,3430.574,3430.574
3/16/2026 16:43:37.867,,227,-74924.338,None,60.015,131500.4055,132473.7352,132367.3374,132114.5452,228.8291047,0,-2.619344866,-0.045716192,132077.9955,-2.60992203,-0.045551733,-122.3800363,-2.135934572,117.1295348,2.044296034,,,,179.2747757,3.128935102,189.6151893,179.6373733,3.135263624,189.6037974,58.03335633,1.012873144,188.1284667,-60.03043052,-1.047728664,189.7746031,-108.4349488,-3.180815357,-3.148807716,3.092024698,-1.892546881,3.794733192,60,982.0413096,179.8128074,1244.635188,-2406.489305,,,3430.574,3430.574
3/16/2026 16:43:37.900,,227,-74697.998,None,60.014,131481.9498,132461.3922,132356.0948,132100.5417,228.80485,0,-2.432110616,-0.042448338,132058.9581,-2.42708852,-0.042360686,-122.1869491,-2.132564564,117.3131227,2.047500248,,,,179.2701569,3.128854489,188.415286,179.6396539,3.135303428,190.8037735,58.65764251,1.023768993,186.868938,-60.1644609,-1.050067935,188.1361209,-108.4349488,-3.177664114,-3.156333557,3.097568183,-1.892546881,3.794733192,60,897.3327979,364.867184,1095.897597,-2358.097579,,,3430.574,3430.574
3/16/2026 16:43:37.933,,227,-74798.338,None,60.016,131514.2106,132484.9048,132383.2527,132128.1741,228.8527107,0,-2.264813317,-0.039528449,132091.1827,-2.259058471,-0.039428008,-122.0273873,-2.129779685,117.4825415,2.050457163,,,,179.2701569,3.128854489,188.415286,180,3.141592654,190.8,58.34445099,1.01830277,187.49592,-60.1644609,-1.050067935,188.1361209,-90,-3.181020662,-3.148082455,3.100525098,-1.570796327,3.6,60.02,981.0299674,161.2079958,1022.543997,-2164.78196,,,3430.574,3430.574
3/16/2026 16:43:37.967,,227,-74928.701,None,60.017,131509.0178,132483.0445,132380.7161,132124.9823,228.8471823,0,-2.066959639,-0.036075251,132085.9406,-2.060336554,-0.035959657,-121.8199962,-2.126160029,117.6823433,2.053944363,,,,179.6350637,3.135223313,188.4038216,180,3.141592654,190.8,58.84797762,1.027090968,187.8948642,-59.84845202,-1.04455254,188.7360061,-90,-3.177552311,-3.153250997,3.098496903,-1.570796327,3.6,60.01,894.6810629,290.2032121,1076.414392,-2261.298667,,,3430.574,3430.574
3/16/2026 16:43:38.000,,227,-75034.829,None,60.015,131469.0367,132445.9723,132337.3634,132084.8477,228.7776671,0,-1.859193819,-0.032449054,132045.512,-1.85688402,-0.03240874,-121.6163444,-2.122605635,117.8918691,2.057601277,,,,180,3.141592654,189.6,-179.6396539,-3.135303428,190.8037735,59.34933204,1.035841253,188.3082579,-59.53445508,-1.03907226,189.3415961,-116.5650512,3.102894688,-3.158446888,3.096673537,-2.034443936,2.683281573,60,968.5938597,420.3360026,1125.158383,-2514.088246,,,3385.458,3385.458
3/16/2026 16:43:38.033,,227,-75040.128,None,60.013,131457.1541,132446.4224,132340.9515,132082.2542,228.773175,0,-1.697695927,-0.029630384,132045.9613,-1.689604747,-0.029489166,-121.4578653,-2.119839652,118.0498722,2.060358951,,,,180,3.141592654,189.6,-179.6396539,-3.135303428,190.8037735,59.34933204,1.035841253,188.3082579,-59.53445508,-1.03907226,189.3415961,-90,3.105814262,-3.155680905,3.099431211,-1.570796327,3.6,60,895.5536504,351.3600046,1056.153579,-2303.067234,,,3385.458,3385.458
3/16/2026 16:43:38.067,,227,-74847.485,None,60.014,131507.0107,132484.8809,132378.0401,132124.0365,228.845544,0,-1.535781768,-0.026804448,132083.4467,-1.532054968,-0.026739404,-121.2957346,-2.117009937,118.2121095,2.063190527,,,,180,3.141592654,189.6,-179.6396539,-3.135303428,190.8037735,59.66446149,1.041341299,187.699334,-59.34933204,-1.035841253,188.3082579,-116.5650512,3.108564024,-3.158351236,3.09903178,-2.034443936,2.683281573,60,826.986303,416.7215904,1060.631992,-2304.339885,,,3385.458,3385.458
3/16/2026 16:43:38.100,,227,-74880.173,None,60.018,131556.4351,132546.8842,132422.7447,132176.0889,228.9357015,0,-1.353028111,-0.023614795,132132.8408,-1.348501965,-0.023535799,-121.1096511,-2.113762168,118.3904271,2.066302755,,,,-179.6350637,-3.135223313,188.4038216,-179.2793364,-3.129014701,190.8150937,59.66446149,1.041341299,187.699334,-59.34933204,-1.035841253,188.3082579,-108.4349488,3.105478902,-3.155103467,3.102144008,-1.892546881,3.794733192,60.01,898.8323214,336.1247855,983.4479982,-2218.405105,,,3385.458,3385.458
3/16/2026 16:43:38.133,,227,-74870.554,None,60.018,131545.3032,132513.624,132402.6144,132154.5555,228.8984046,0,-1.134524658,-0.019801191,132121.9008,-1.123815038,-0.019614273,-120.8943503,-2.110004459,118.6137752,2.070200915,,,,-179.2747757,-3.128935102,189.6151893,-179.2793364,-3.129014701,190.8150937,59.98163257,1.046876979,187.096125,-59.03624347,-1.030376827,188.9228414,-90,3.109400428,-3.156881438,3.100577742,-1.570796327,3.6,60.01,806.3506199,379.0367865,1025.65438,-2211.041786,,,3385.458,3385.458
3/16/2026 16:43:38.167,,227,-74921.558,None,60.015,131489.3504,132469.6518,132344.0019,132101.7193,228.8068897,0,-0.942348326,-0.016447081,132065.8619,-0.930791489,-0.016245376,-120.7002804,-2.106617301,118.8053312,2.073544199,,,,-179.2701569,-3.128854489,188.415286,-178.9190758,-3.122726968,190.8339592,59.98163257,1.046876979,187.096125,-58.72519452,-1.024947998,189.5430294,-108.4349488,3.106481592,-3.15349428,3.098492197,-1.892546881,3.794733192,60,873.4970223,294.9695926,1080.835205,-2249.30182,,,3385.458,3385.458
3/16/2026 16:43:38.200,,227,-74774.376,None,60.013,131459.2004,132445.4787,132318.3585,132075.0723,228.7607357,0,-0.760288386,-0.013269536,132035.6243,-0.747930535,-0.01305385,-120.5195017,-2.103462117,118.9894982,2.076758518,,,,-179.2747757,-3.128935102,189.6151893,-178.9190758,-3.122726968,190.8339592,59.98163257,1.046876979,187.096125,-58.53585637,-1.021643424,188.5184341,-116.5650512,3.109673118,-3.150339096,3.098401942,-2.034443936,2.683281573,60,799.0005189,216.734393,1077.033605,-2092.768517,,,3339.225,3339.225
3/16/2026 16:43:38.233,,227,-74659.219,None,60.015,131490.7467,132484.0054,132351.1074,132109.3534,228.8201123,0,-0.593447691,-0.010357616,132079.0847,-0.580415622,-0.010130164,-120.3531896,-2.100559423,119.1540049,2.079629702,,,,-178.9053094,-3.122486698,188.4343918,-178.5589007,-3.116440726,190.8603678,59.98163257,1.046876979,187.096125,-58.34445099,-1.01830277,187.49592,-90,3.106310562,-3.147436402,3.097932472,-1.570796327,2.4,60,877.9270627,144.8495935,1083.096005,-2105.872661,,,3339.225,3339.225
3/16/2026 16:43:38.267,,227,-74962.584,None,60.017,131535.0791,132520.2683,132397.9964,132151.842,228.8937046,0,-0.405940233,-0.007084994,132111.3158,-0.392036895,-0.006842335,-120.1638193,-2.097254288,119.3390832,2.082859929,,,,-178.5405506,-3.116120457,188.4611366,-178.1988395,-3.110156472,190.8943163,60.48248171,1.055618446,187.5419953,-58.22580227,-1.016231959,189.1475614,-116.5650512,3.103314137,-3.152872734,3.099091888,-2.034443936,2.683281573,60,952.8199902,280.3391965,1064.016002,-2297.175189,,,3339.225,3339.225
3/16/2026 16:43:38.300,,227,-74885.904,None,60.018,131532.6706,132511.6229,132380.4952,132142.3086,228.8771923,0,-0.187359498,-0.00327004,132108.7063,-0.182952784,-0.003193128,-119.9501794,-2.093525568,119.5580619,2.086681827,,,,-178.5405506,-3.116120457,188.4611366,-178.1988395,-3.110156472,190.8943163,60.80251395,1.061204062,186.9536841,-58.22580227,-1.016231959,189.1475614,-90,3.106963344,-3.15472963,3.102913786,-1.570796327,3.6,60,862.0059728,325.4399982,968.2560182,-2155.701989,,,3339.225,3339.225
3/16/2026 16:43:38.333,,227,-75003.854,None,60.015,131484.0005,132460.1746,132339.6044,132095.3079,228.7957848,0,0,0,132060,0.005229148,0.0000913,-119.7654834,-2.090302016,119.7474589,2.089987429,,,,-178.1874473,-3.109957641,189.694913,-177.8389205,-3.103874701,190.9358007,61.30170834,1.069916648,187.4229442,-57.91781284,-1.01085653,189.7821909,-90,3.103966001,-3.160218664,3.100843959,-1.570796327,3.6,60,942.3670225,462.3840116,1023.148788,-2427.899822,,,3339.225,3339.225
3/16/2026 16:43:38.367,,227,-74730.629,None,60.015,131472.7908,132457.772,132326.9469,132086.5587,228.7806306,0,0.18744463,0.003271526,132048.7067,0.198724981,0.003468405,-119.5749105,-2.086975891,119.9362876,2.093283111,,,,-178.1759102,-3.10975628,188.4955172,-177.8252559,-3.103636208,189.7366596,60.80251395,1.061204062,186.9536841,-57.41744579,-1.002123477,189.4100314,-90,3.107104613,-3.148179953,3.095406588,-1.570796327,3.6,60.01,858.2574905,163.1232015,1157.198395,-2178.579087,,,3339.225,3339.225
3/16/2026 16:43:38.400,,227,-74620.584,None,60.017,131510.8382,132490.8479,132361.6063,132121.8127,228.8416924,0,0.364372717,0.006359504,132086.671,0.376424562,0.006569848,-119.3998736,-2.083920921,120.1076221,2.096273463,,,,-178.1759102,-3.10975628,188.4955172,-177.4791721,-3.097595907,190.9848162,61.1245566,1.066824767,186.3712424,-57.52880771,-1.004067109,187.7530293,-90,3.104165755,-3.150745688,3.100340572,-1.570796327,2.4,60.01,931.6278555,226.0079993,1024.876812,-2182.512667,,,3339.039,3339.039
3/16/2026 16:43:38.433,,227,-74848.608,None,60.018,131514.8676,132494.6438,132361.2522,132124.3002,228.8460009,0,0.572574356,0.009993308,132090.5956,0.585537358,0.010219555,-119.1906911,-2.080269998,120.3241145,2.100051967,,,,-177.8114174,-3.103394682,188.5375294,-177.4791721,-3.097595907,190.9848162,61.30170834,1.069916648,187.4229442,-57.22091933,-0.998693443,188.4,-116.5650512,3.107815462,-3.150186646,3.09874541,-2.034443936,2.683281573,60.01,841.0284037,213.4080009,1068.148808,-2122.585213,,,3339.039,3339.039
3/16/2026 16:43:38.467,,227,-74841.106,None,60.016,131484.1577,132458.2183,132321.9715,132088.8179,228.7845438,0,0.770632011,0.013450066,132047.9438,0.779166199,0.013599016,-118.9915836,-2.076794915,120.5208693,2.103485986,,,,-177.4471019,-3.097036175,188.5871682,-177.1196224,-3.091320582,191.0413568,61.62447814,1.075550043,186.8496722,-56.91514707,-0.993356711,189.0523737,-108.4349488,3.104919598,-3.152344958,3.096842697,-1.892546881,3.794733192,60,913.0478256,266.1119836,1119.081603,-2298.241412,,,3339.039,3339.039
3/16/2026 16:43:38.500,,227,-74980.656,None,60.014,131466.7452,132424.4389,132298.757,132063.9974,228.7415533,0,0.958225662,0.016724193,132030.4639,0.967565418,0.016887202,-118.8039698,-2.073520437,120.7079616,2.106751363,,,,-177.0829927,-3.090681272,188.6444274,-176.7602997,-3.085049217,191.1054159,62.12180848,1.084230095,187.3422536,-56.61148642,-0.988056833,189.7100946,-90,3.101936419,-3.157750532,3.094808196,-1.570796327,2.4,60,987.451489,400.8383999,1173.78718,-2562.077069,,,3339.039,3339.039
3/16/2026 16:43:38.533,,227,-74849.27,None,60.015,131497.5484,132469.6779,132336.7269,132102.0188,228.8074083,0,1.119424261,0.019537639,132061.2044,1.129452837,0.019712671,-118.6452547,-2.070750336,120.8675271,2.109536306,,,,-177.0829927,-3.090681272,188.6444274,-176.7398394,-3.084692116,189.9073458,61.97031902,1.081586105,188.9647586,-56.71555953,-0.989873251,188.048079,-90,3.104404787,-3.152336441,3.099409557,-1.570796327,2.4,60,926.2333061,268.9343945,1049.443209,-2244.61091,,,3339.039,3339.039
3/16/2026 16:43:38.567,,227,-74666.491,None,60.018,131531.5993,132512.377,132373.8379,132139.9821,228.8731628,0,1.322055707,0.023074225,132107.1667,1.333070573,0.023266471,-118.4402673,-2.067172631,121.0759928,2.113174719,,,,-177.0829927,-3.090681272,188.6444274,-176.3785153,-3.078385822,189.9793673,62.12180848,1.084230095,187.3422536,-56.71555953,-0.989873251,188.048079,-90,3.101652293,-3.151402726,3.10304797,-1.570796327,3.6,60.01,995.1003236,243.532783,959.2415968,-2197.874703,,,3339.039,3339.039
