time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:43:38.600,,227,-74902.565,None,60.018,131507.6545,132475.5271,132348.9618,132111.4128,228.8236792,0,1.535921292,0.026806884,132071.451,1.542507646,0.026921837,-118.2248292,-2.063412527,121.288948,2.116891488,,,,-176.7191192,-3.084330482,188.7093002,-176.4012319,-3.078782301,191.1769861,62.2924494,1.087208341,188.4038216,-56.20834432,-0.981020675,187.7108415,-90,3.105704138,-3.150620868,3.097912163,-1.570796327,3.6,60,894.2614662,225.3311996,1084.824012,-2204.416678,,,3339.039,3339.039
3/16/2026 16:43:38.633,,227,-74760.523,None,60.015,131461.1124,132430.637,132296.8745,132063.5714,228.7408155,0,1.739648026,0.030362586,132024.8513,1.747110391,0.030492829,-118.0233178,-2.05989549,121.4914026,2.120424988,,,,-176.3555105,-3.077984312,188.7817788,-176.0424469,-3.072520321,191.2560587,62.61649336,1.092863975,187.8488754,-55.69934337,-0.972136933,187.3883668,-90,3.10301315,-3.152759465,3.092561921,-1.570796327,3.6,60,961.3126525,277.7903936,1215.028795,-2454.131841,,,3420.765,3420.765
3/16/2026 16:43:38.667,,227,-74910.24,None,60.014,131472.9797,132437.8264,132319.4489,132077.4505,228.7648548,0,1.90099892,0.03317869,132036.668,1.909152433,0.033320996,-117.8629947,-2.057097323,121.6561809,2.123300912,,,,-176.3555105,-3.077984312,188.7817788,-176.0424469,-3.072520321,191.2560587,62.61649336,1.092863975,187.8488754,-55.90502205,-0.975726703,188.3808908,-116.5650512,3.105841317,-3.149961298,3.099027615,-2.034443936,2.683281573,60,890.952176,208.1951889,1060.675194,-2159.822559,,,3420.765,3420.765
3/16/2026 16:43:38.700,,227,-74586.082,None,60.016,131534.3012,132489.0834,132369.8373,132131.7568,228.858916,0,2.061757691,0.03598446,132085.5083,2.07563201,0.036226613,-117.7046419,-2.054333546,121.8198377,2.126157262,,,,-176.3555105,-3.077984312,188.7817788,-175.65676,-3.065788816,190.1460491,62.94244709,1.098552941,187.2999733,-55.69934337,-0.972136933,187.3883668,-90,3.102015429,-3.152886487,3.098294195,-1.570796327,3.6,60,986.6138291,280.2527972,1073.663994,-2340.530621,,,3420.765,3420.765
3/16/2026 16:43:38.733,,227,-74750.558,None,60.018,131540.5703,132512.2923,132398.408,132151.1353,228.8924806,0,2.27480213,0.039702787,132116.1144,2.284760593,0.039876595,-117.4886101,-2.050563079,122.0263007,2.129760721,,,,-175.9921955,-3.071643269,188.8618543,-175.65676,-3.065788816,190.1460491,63.27030623,1.104275162,186.7571685,-55.60385826,-0.970470403,189.0561821,-90,3.105665411,-3.154838241,3.100231124,-1.570796327,3.6,60,896.252738,327.7871855,1035.014419,-2259.054343,,,3420.765,3420.765
3/16/2026 16:43:38.767,,227,-74750.645,None,60.017,131500.1153,132462.3912,132338.4423,132101.0077,228.8056571,0,2.484125515,0.043356169,132064.1048,2.489552922,0.043450895,-117.2777005,-2.046882012,122.2388848,2.133471014,,,,-175.629203,-3.065307854,188.9495171,-174.9363831,-3.053215867,190.3428486,63.43494882,1.107148718,187.8297101,-55.39733352,-0.966865867,188.067222,-116.5650512,3.096666762,-3.15403073,3.100336881,-2.034443936,2.683281573,60,1120.678864,309.4559955,1026.504004,-2456.638863,,,3420.765,3420.765
3/16/2026 16:43:38.800,,227,-74886.869,None,60.014,131460.2152,132419.987,132304.2427,132062.1745,228.7383959,0,2.682962344,0.046826527,132024.7204,2.684020051,0.046844987,-117.0828679,-2.043481543,122.438908,2.136962078,,,,-175.629203,-3.065307854,188.9495171,-175.3258363,-3.060013107,191.4366736,63.43494882,1.107148718,187.8297101,-55.39733352,-0.966865867,188.067222,-108.4349488,3.106858094,-3.150630261,3.103827945,-1.892546881,3.794733192,60,866.314348,224.7839967,939.441592,-2030.539937,,,3420.765,3420.765
3/16/2026 16:43:38.833,,227,-74782.238,None,60.015,131490.7418,132449.2247,132339.5718,132093.8739,228.793301,0,2.849145143,0.049726964,132055.2375,2.850916042,0.049757872,-116.9132789,-2.040521657,122.6078658,2.139910946,,,,-175.629203,-3.065307854,188.9495171,-174.5767814,-3.046939633,190.4525138,63.7632878,1.112879314,187.2961292,-55.09750438,-0.961632861,188.7512649,-90,3.096697505,-3.153400971,3.101543807,-1.570796327,3.6,60.01,1119.837298,292.9248042,1000.123213,-2412.885316,,,3420.129,3420.129
3/16/2026 16:43:38.867,,227,-74853.403,None,60.017,131536.2669,132495.6567,132382.5479,132138.8506,228.871203,0,3.030568566,0.0528934,132100.7468,3.033117431,0.052937886,-116.7344618,-2.03740071,122.7810986,2.14293443,,,,-175.2665617,-3.05897857,189.0447566,-174.6106882,-3.047531419,191.6471758,64.093492,1.118642465,186.768734,-54.58955171,-0.952767415,188.4611366,-90,3.100469305,-3.156043175,3.095701845,-1.570796327,2.4,60.01,1026.682041,357.5808233,1144.526377,-2528.789241,,,3420.129,3420.129
3/16/2026 16:43:38.900,,227,-75065.731,None,60.018,131515.2946,132484.3923,132362.2575,132121.3509,228.8408926,0,3.244799478,0.056632434,132079.7486,3.248268235,0.056692976,-116.5163125,-2.033593286,122.9970827,2.146704064,,,,-174.9043001,-3.052655912,189.1475614,-174.6106882,-3.047531419,191.6471758,63.92464442,1.115695518,188.3732465,-54.58955171,-0.952767415,188.4611366,-108.4349488,3.104224395,-3.149288804,3.099471479,-1.892546881,3.794733192,60,933.3375983,192.0671978,1050.407991,-2175.812787,,,3420.129,3420.129
3/16/2026 16:43:38.933,,227,-75056.515,None,60.015,131457.3513,132421.1445,132310.9927,132063.8652,228.7413244,0,3.439244742,0.060026145,132021.7749,3.443549919,0.060101284,-116.3212408,-2.030188642,123.1913922,2.150095404,,,,-174.9043001,-3.052655912,189.1475614,-174.6106882,-3.047531419,191.6471758,64.25340428,1.12143346,187.8488754,-54.2933086,-0.947596997,189.1589808,-90,3.107632703,-3.151622102,3.097692401,-1.570796327,2.4,60,847.8711988,249.4799822,1098.374409,-2195.72559,,,3420.129,3420.129
3/16/2026 16:43:38.967,,227,-74752.042,None,60.014,131447.3192,132407.4089,132301.3328,132052.7197,228.7220197,0,3.622142659,0.063218315,132011.7082,3.627233491,0.063307167,-116.1447225,-2.027107816,123.3744113,2.153289691,,,,-174.9043001,-3.052655912,189.1475614,-174.2176077,-3.040670869,190.5696723,64.58399377,1.127203335,187.3307236,-54.58955171,-0.952767415,188.4611366,-116.5650512,3.103978036,-3.154311151,3.106057106,-2.034443936,2.683281573,60,939.0039786,315.460796,885.844781,-2140.309556,,,3420.129,3420.129
3/16/2026 16:43:39.000,,227,-74940.538,None,60.015,131496.1188,132464.6361,132349.6582,132104.1775,228.8111472,0,3.792949478,0.066199457,132061.2649,3.793554296,0.066210013,-115.9708046,-2.024072377,123.5474263,2.156309372,,,,-174.5424465,-3.046340376,189.2579193,-173.8588894,-3.034410054,190.6943104,64.74060948,1.129936795,188.415286,-54.58955171,-0.952767415,188.4611366,-90,3.100620067,-3.154009172,3.109076787,-1.570796327,2.4,60,1023.76759,309.8880022,810.8927766,-2144.548369,,,3420.129,3420.129
3/16/2026 16:43:39.033,,227,-75009.571,None,60.017,131538.2117,132491.3952,132375.9113,132135.8554,228.866015,0,3.979924288,0.069462783,132090.5455,3.986183833,0.069572032,-115.780608,-2.02075282,123.7332835,2.159553192,,,,-174.5424465,-3.046340376,189.2579193,-173.8588894,-3.034410054,190.6943104,64.74060948,1.129936795,188.415286,-53.78529872,-0.938730552,188.8923503,-108.4349488,3.103982086,-3.150689615,3.098283744,-1.892546881,3.794733192,60,940.0117639,227.0879918,1082.59199,-2249.691745,,,3481.275,3481.275
3/16/2026 16:43:39.067,,227,-74727.763,None,60.016,131510.8573,132472.059,132360.4705,132115.1596,228.8301688,0,4.183903085,0.073022884,132075.9807,4.186187867,0.073062761,-115.5715689,-2.017104399,123.9378689,2.16312388,,,,-174.1439864,-3.039385935,188.1820395,-173.5006537,-3.028157662,190.8264133,65.07152586,1.135712376,187.9063597,-53.86462339,-0.940115028,187.215384,-90,3.101220423,-3.152816775,3.103238908,-1.570796327,3.6,60,1003.152077,279.3888066,950.1696145,-2232.710498,,,3481.275,3481.275
3/16/2026 16:43:39.100,,227,-74974.853,None,60.014,131460.2591,132421.4001,132316.5829,132066.7824,228.7463771,0,4.378734711,0.076423338,132025.3612,4.381857903,0.076477848,-115.380751,-2.013773998,124.1325139,2.166521076,,,,-173.8200758,-3.033732628,189.5012401,-173.1856471,-3.022659759,192.1574355,65.25063351,1.138838394,186.3132846,-53.49272903,-0.933624247,189.6037974,-108.4349488,3.099137607,-3.152612392,3.100145323,-1.892546881,3.794733192,60,1061.862467,271.8720069,1039.521608,-2373.256082,,,3481.275,3481.275
3/16/2026 16:43:39.133,,227,-75056.515,None,60.014,131477.242,132429.697,132330.076,132079.6967,228.7687453,0,4.540079493,0.079239335,132042.3216,4.543895744,0.079305942,-115.2182562,-2.01093793,124.2981945,2.169412748,,,,-173.8200758,-3.033732628,189.5012401,-173.5411836,-3.028865042,192.0187491,65.07152586,1.135712376,187.9063597,-53.27589283,-0.929839742,188.6406107,-90,3.108170984,-3.146650306,3.09925249,-1.570796327,3.6,60,836.1274752,125.8560194,1056.614388,-2018.597883,,,3481.275,3481.275
3/16/2026 16:43:39.167,,227,-74931.826,None,60.016,131520.1801,132482.5435,132378.0445,132127.6261,228.8517616,0,4.710903859,0.082220783,132086.2169,4.710242748,0.082209245,-115.0469917,-2.0079488,124.4665261,2.172350689,,,,-173.7807703,-3.033046619,188.3082579,-173.1429277,-3.021914164,190.9659656,65.55604522,1.144168834,188.4955172,-53.56914188,-0.934957903,187.9255172,-108.4349488,3.104123409,-3.152117634,3.107308592,-1.892546881,3.794733192,60.01,931.7516684,262.8288057,852.7248135,-2047.305288,,,3481.275,3481.275
3/16/2026 16:43:39.200,,227,-74703.01,None,60.017,131523.5698,132490.3702,132378.5231,132131.5266,228.8585174,0,4.91450275,0.085774254,132089.6085,4.914717885,0.085778009,-114.8450926,-2.004424995,124.6682177,2.175870872,,,,-173.4180553,-3.026716048,188.4420335,-172.785738,-3.015680028,191.1129509,65.73870915,1.147356921,186.9074637,-53.05683413,-0.926016446,187.6801535,-90,3.101458037,-3.151781916,3.101887318,-1.570796327,3.6,60,998.7319757,252.3168127,986.2127994,-2237.261588,,,3481.275,3481.275
3/16/2026 16:43:39.233,,227,-74702.102,None,60.014,131480.8261,132457.1138,132347.2302,132095.7783,228.7965996,0,5.119481981,0.089351817,132058.8114,5.121046264,0.089379118,-114.6402769,-2.000850287,124.8673209,2.179345879,,,,-173.0558695,-3.020394712,188.5833503,-172.740276,-3.014886566,189.9225105,66.2236565,1.155820849,187.5151194,-52.76516602,-0.920925877,188.4038216,-90,3.104265684,-3.156671136,3.100271756,-1.570796327,3.6,60,929.3784728,374.5008046,1030.032001,-2333.911278,,,3563.828,3563.828
3/16/2026 16:43:39.267,,227,-74929.406,None,60.013,131477.6012,132448.4207,132348.9145,132092.3653,228.790688,0,5.276927155,0.092099753,132043.6253,5.278702664,0.092130742,-114.4821906,-1.998091161,125.0316,2.182213089,,,,-173.0558695,-3.020394712,188.5833503,-172.785738,-3.015680028,191.1129509,65.8889805,1.14997965,188.0021276,-52.76516602,-0.920925877,188.4038216,-90,3.10781077,-3.148070811,3.103138966,-1.570796327,2.4,60,841.0504363,161.3087802,958.6079998,-1960.967216,,,3563.828,3563.828
3/16/2026 16:43:39.300,,227,-74889.187,None,60.015,131514.6245,132479.5359,132385.1323,132127.1448,228.8509278,0,5.447487588,0.095076594,132092.5797,5.450492966,0.095129048,-114.3108049,-1.995099916,125.1983748,2.185123859,,,,-173.0558695,-3.020394712,188.5833503,-172.785738,-3.015680028,191.1129509,66.2236565,1.155820849,187.5151194,-52.76516602,-0.920925877,188.4038216,-90,3.110809076,-3.150920765,3.106049736,-1.570796327,3.6,60.01,766.7120096,231.7247994,886.3200048,-1884.756814,,,3563.828,3563.828
3/16/2026 16:43:39.333,,227,-74665.21,None,60.017,131531.2988,132517.8799,132407.0109,132152.7999,228.8953639,0,5.624628041,0.098168279,132108.0523,5.633613488,0.098325104,-114.1326447,-1.991990435,125.3825425,2.188338191,,,,-173.0558695,-3.020394712,188.5833503,-172.3814535,-3.008623933,190.0778788,66.56006391,1.161692266,187.0345423,-52.25319461,-0.911990291,188.1820395,-108.4349488,3.106949037,-3.153682701,3.100328482,-1.892546881,3.794733192,60,862.9169202,299.6496151,1027.871983,-2190.438518,,,3563.828,3563.828
3/16/2026 16:43:39.367,,227,-74759.342,None,60.017,131494.5008,132474.6792,132371.6959,132114.3573,228.8287793,0,5.834902393,0.101838258,132084.3336,5.840142511,0.101929716,-113.9250742,-1.988367645,125.5847742,2.1918678,,,,-172.6942405,-3.014083095,188.7321912,-172.0232312,-3.002371775,190.2406897,66.56006391,1.161692266,187.0345423,-51.96541849,-0.90696765,188.9190303,-90,3.104301491,-3.150059911,3.09883545,-1.570796327,3.6,60,929.3997532,209.7936172,1068.926388,-2208.119758,,,3563.828,3563.828
3/16/2026 16:43:39.400,,227,-74744.323,None,60.014,131454.3646,132425.7324,132316.9823,132066.408,228.7457287,0,6.020453883,0.105076743,132032.2215,6.025979564,0.105173184,-113.7358079,-1.985064326,125.7744658,2.195178543,,,,-172.3331957,-3.007781676,188.8885386,-171.6656355,-2.996130552,190.4109241,67.04194451,1.170102669,187.6648076,-52.25319461,-0.911990291,188.1820395,-116.5650512,3.101303736,-3.155166995,3.107168834,-2.034443936,2.683281573,60,1004.508554,337.3344163,856.9728026,-2198.815773,,,3563.828,3563.828
3/16/2026 16:43:39.433,,227,-74835.274,None,60.012,131466.2014,132448.2103,132332.7018,132083.0982,228.7746369,0,6.166537339,0.10762638,132044.0239,6.172704611,0.107734019,-113.5898448,-1.982516788,125.9169785,2.197665859,,,,-172.3331957,-3.007781676,188.8885386,-172.0232312,-3.002371775,190.2406897,67.04194451,1.170102669,187.6648076,-51.96541849,-0.90696765,188.9190303,-116.5650512,3.110105794,-3.152619457,3.104633509,-2.034443936,2.683281573,60,785.2029827,274.0752147,923.7743961,-1983.052594,,,3563.53,3563.53
3/16/2026 16:43:39.467,,227,-74763.403,None,60.014,131518.6478,132506.0431,132401.3315,132142.7495,228.877956,0,6.330996099,0.110496727,132109.6781,6.333264017,0.11053631,-113.4261536,-1.979659838,126.0815877,2.200538832,,,,-172.3331957,-3.007781676,188.8885386,-171.6656355,-2.996130552,190.4109241,67.04194451,1.170102669,187.6648076,-51.7400561,-0.903034334,187.9753175,-116.5650512,3.106666862,-3.149762507,3.103573166,-2.034443936,2.683281573,60,871.3611696,203.155206,946.0079945,-2020.52437,,,3563.53,3563.53
3/16/2026 16:43:39.500,,227,-74985.394,None,60.017,131541.7958,132523.9547,132412.9928,132160.3108,228.9083731,0,6.513745131,0.113686299,132120.8839,6.516240805,0.113729857,-113.2476393,-1.976544175,126.2644454,2.2037303,,,,-171.9727625,-3.001490929,189.0523737,-171.3628686,-2.990846272,191.774868,67.38013505,1.176005207,187.2,-51.45398659,-0.898041479,188.7207461,-90,3.104576129,-3.152549382,3.101771779,-1.570796327,3.6,60,924.3789812,271.8143863,994.8240084,-2191.017376,,,3563.53,3563.53
3/16/2026 16:43:39.533,,227,-74842.344,None,60.015,131497.5802,132475.4852,132370.6119,132115.2864,228.8303884,0,6.704666724,0.11701851,132075.2436,6.713196852,0.117167388,-113.0534347,-1.973154666,126.4585195,2.207117532,,,,-171.6129676,-2.995211324,189.2236772,-171.3086925,-2.989900721,190.5885621,67.71999728,1.181936922,186.7417468,-51.1701751,-0.893088034,189.4708421,-108.4349488,3.107068109,-3.155091588,3.100205566,-1.892546881,3.794733192,60,862.6578479,333.9359942,1037.707218,-2234.30106,,,3563.53,3563.53
3/16/2026 16:43:39.567,,227,-74720.362,None,60.012,131462.5062,132437.864,132337.1512,132079.9,228.7690974,0,6.884754092,0.120161627,132040.105,6.894077782,0.120324356,-112.8686577,-1.9699297,126.6309068,2.210126259,,,,-171.6129676,-2.995211324,189.2236772,-170.952428,-2.983682733,190.7735831,67.71999728,1.181936922,186.7417468,-50.94151979,-0.889097246,188.5375294,-90,3.104007089,-3.151866622,3.099223505,-1.570796327,3.6,60,938.8585371,254.0880091,1056.816014,-2249.76256,,,3563.53,3563.53
3/16/2026 16:43:39.600,,227,-74703.312,None,60.013,131492.8226,132476.5135,132369.7324,132113.7579,228.8277411,0,7.040428409,0.122878656,132071.8332,7.045244363,0.122962711,-112.7208698,-1.967350314,126.7888687,2.212883215,,,,-171.5596347,-2.994280489,188.0365922,-170.952428,-2.983682733,190.7735831,68.19859051,1.19028995,187.4037353,-50.71059314,-0.885066816,187.6072493,-90,3.106645444,-3.157640264,3.097950031,-1.570796327,2.4,60.01,867.7141461,398.3904,1083.455986,-2349.560532,,,3563.53,3563.53
3/16/2026 16:43:39.633,,227,-74957.962,None,60.016,131540.4734,132524.3931,132410.5323,132159.1969,228.9064437,0,7.20570094,0.125763206,132119.4496,7.21124262,0.125859927,-112.5548142,-1.964452096,126.9509016,2.215711221,,,,-171.2538377,-2.988943325,189.4024287,-170.952428,-2.983682733,190.7735831,68.19859051,1.19028995,187.4037353,-50.65948184,-0.884174755,189.2959588,-90,3.10954266,-3.154742046,3.099885976,-1.570796327,3.6,60.01,801.8735576,326.5631958,1045.065609,-2173.502362,,,3563.53,3563.53
3/16/2026 16:43:39.667,,227,-74979.101,None,60.016,131525.5455,132519.217,132397.5858,132148.1905,228.88738,0,7.399996799,0.129154309,132116.3749,7.407067645,0.129277718,-112.3592518,-1.961038889,127.1503243,2.219191804,,,,-171.2538377,-2.988943325,189.4024287,-170.5968676,-2.977477034,190.9659656,68.19859051,1.19028995,187.4037353,-50.65948184,-0.884174755,189.2959588,-90,3.106754752,-3.151328839,3.103366559,-1.570796327,3.6,60,871.5781372,241.7904138,957.8016169,-2071.170168,,,3629.608,3629.608
3/16/2026 16:43:39.700,,227,-74944.685,None,60.014,131488.3654,132471.1329,132362.1443,132107.9464,228.8176753,0,7.597051549,0.132593563,132067.2407,7.604318499,0.132720395,-112.1715085,-1.957762149,127.3446764,2.222583888,,,,-170.5376778,-2.976443976,189.7821909,-169.8879597,-2.965104256,191.3727253,68.54003927,1.196249355,186.9613864,-50.65948184,-0.884174755,189.2959588,-90,3.097824651,-3.154011504,3.106758643,-1.570796327,3.6,60,1096.651458,307.5695964,872.6112008,-2276.832255,,,3629.608,3629.608
3/16/2026 16:43:39.733,,227,-75042.994,None,60.013,131487.308,132462.5668,132348.7915,132100.273,228.8043845,0,7.749456468,0.135253531,132066.1367,7.757394417,0.135392074,-112.0105665,-1.954953182,127.4995419,2.225286801,,,,-170.5376778,-2.976443976,189.7821909,-170.2420366,-2.971284063,191.1656873,68.67378158,1.198583598,188.0787069,-50.14788482,-0.875245703,189.1361414,-90,3.106676137,-3.15353678,3.100532504,-1.570796327,3.6,60,874.9628029,297.5615836,1027.52641,-2200.050796,,,3629.608,3629.608
3/16/2026 16:43:39.767,,227,-74983.795,None,60.015,131527.8047,132515.2024,132375.233,132140.1334,228.8734248,0,7.915181626,0.13814598,132106.5781,7.923846423,0.13829721,-111.8447657,-1.952059413,127.667713,2.22822194,,,,-170.477745,-2.975397951,188.5986214,-169.8879597,-2.965104256,191.3727253,68.88309534,1.202236813,186.5257087,-49.86994172,-0.870394681,189.9073458,-90,3.103401466,-3.154296226,3.098616621,-1.570796327,3.6,60.01,951.306668,313.9920044,1080.043202,-2345.341874,,,3629.608,3629.608
3/16/2026 16:43:39.800,,227,-74782.526,None,60.017,131550.7218,132544.5001,132400.6991,132166.0345,228.9182868,0,8.097722714,0.141331923,132129.4285,8.10718907,0.141497142,-111.6665531,-1.948949015,127.8431021,2.231283057,,,,-170.477745,-2.975397951,188.5986214,-169.8879597,-2.965104256,191.3727253,68.88309534,1.202236813,186.5257087,-49.91379876,-0.871160131,188.2164711,-90,3.106601398,-3.151185828,3.102443188,-1.570796327,3.6,60.01,871.7841507,237.1679989,975.3551873,-2084.307337,,,3629.608,3629.608
3/16/2026 16:43:39.833,,227,-74983.363,None,60.015,131517.3443,132512.8356,132380.1417,132137.5109,228.8688825,0,8.283946787,0.144582146,132094.2454,8.299408202,0.144851999,-111.4767118,-1.945635661,128.0344166,2.234622125,,,,-170.1185939,-2.969129582,188.8008475,-169.5346616,-2.958938041,191.5870559,69.35798968,1.210525283,187.2192298,-49.63546343,-0.866302263,188.9914284,-90,3.10379004,-3.156160944,3.100924388,-1.570796327,3.6,60,942.5539606,361.4112189,1017.187184,-2321.152364,,,3629.608,3629.608
3/16/2026 16:43:39.867,,227,-75054.067,None,60.012,131492.0056,132488.8801,132338.7883,132107.2869,228.816533,0,8.459202877,0.147640942,132068.795,8.475436114,0.147924266,-111.3080076,-1.942691217,128.2135442,2.237748492,,,,-170.1185939,-2.969129582,188.8008475,-169.1821664,-2.95278584,191.8086547,69.01510216,1.204540766,187.6456235,-49.63546343,-0.866302263,188.9914284,-90,3.100710106,-3.147231983,3.104050755,-1.570796327,3.6,60,1019.110134,140.1983914,938.7360006,-2098.044526,,,3712.997,3712.997
3/16/2026 16:43:39.900,,227,-74839.968,None,60.013,131530.0825,132516.9655,132366.5367,132138.5747,228.8707251,0,8.610034192,0.150273445,132096.7064,8.620973129,0.150464366,-111.1529875,-1.939985605,128.3629038,2.240355308,,,,-170.1185939,-2.969129582,188.8008475,-169.4690721,-2.957793289,190.4071427,69.35798968,1.210525283,187.2192298,-49.63546343,-0.866302263,188.9914284,-90,3.108257655,-3.150510888,3.106657571,-1.570796327,3.6,60,831.2199038,221.2560033,873.763189,-1926.239096,,,3712.997,3712.997
3/16/2026 16:43:39.933,,227,-74874.96,None,60.016,131588.1907,132564.1282,132425.0783,132193.1685,228.9652842,0,8.774641647,0.153146387,132154.7398,8.786284516,0.153349594,-110.989475,-1.937131774,128.5284501,2.243244636,,,,-169.7602254,-2.962874872,189.0104759,-169.1144729,-2.951604366,190.630113,69.35798968,1.210525283,187.2192298,-49.12229781,-0.857345833,188.8618543,-90,3.10495396,-3.147657057,3.100590469,-1.570796327,3.6,60.01,914.9796379,150.5088008,1025.179208,-2090.667647,,,3712.997,3712.997
3/16/2026 16:43:39.967,,227,-74875.694,None,60.017,131565.6693,132562.7915,132415.4625,132182.0383,228.9460062,0,8.980741398,0.156743507,132143.9706,8.994089472,0.156976475,-110.7842947,-1.933550702,128.7311684,2.246782739,,,,-169.7602254,-2.962874872,189.0104759,-169.1821664,-2.95278584,191.8086547,69.70243023,1.216536904,186.7995717,-49.39870535,-0.862170055,188.0787069,-63.43494882,3.109762315,-3.150087606,3.108952794,-1.107148718,2.683281573,60,794.8792278,210.3551959,812.736001,-1817.970425,,,3712.997,3712.997
3/16/2026 16:43:40.000,,227,-74843.237,None,60.015,131517.3514,132487.3134,132364.4191,132123.7316,228.8450161,0,9.185057744,0.1603095,132085.6113,9.193313775,0.160453595,-110.5803408,-1.929991036,128.9356254,2.250351187,,,,-169.4026649,-2.956634263,189.2274821,-168.7607158,-2.945430139,190.8603678,69.82934659,1.218752012,187.9255172,-48.88289856,-0.853167528,187.9561651,-90,3.105883734,-3.148743048,3.103518715,-1.570796327,3.6,60,892.3271987,178.0271932,947.0015856,-2017.355977,,,3712.997,3712.997
3/16/2026 16:43:40.033,,227,-74891.448,None,60.012,131502.3541,132477.8369,132344.1238,132108.8106,228.8191721,0,9.3390799,0.162997693,132070.5608,9.348002418,0.163153421,-110.4211947,-1.927213412,129.0898268,2.253042509,,,,-169.0459374,-2.950408194,189.4518408,-169.1821664,-2.95278584,191.8086547,70.17352452,1.224759051,187.5151194,-48.36646066,-0.844153986,187.8488754,-90,3.115939261,-3.151972463,3.097196495,-1.570796327,2.4,60,641.8034144,257.8464164,1103.35681,-2003.006641,,,3712.997,3712.997
3/16/2026 16:43:40.067,,227,-74911.464,None,60.014,131537.6381,132515.624,132384.7359,132146.7103,228.8848163,0,9.494835788,0.165716146,132105.7867,9.504428703,0.165883574,-110.2712387,-1.924596185,129.2429987,2.255715863,,,,-169.0459374,-2.950408194,189.4518408,-168.7607158,-2.945430139,190.8603678,70.17352452,1.224759051,187.5151194,-48.60846885,-0.848377826,188.7474503,-90,3.111313713,-3.149355236,3.104093689,-1.570796327,3.6,60,757.6959811,192.8880128,936.7775978,-1887.361592,,,3712.741,3712.741
3/16/2026 16:43:40.100,,227,-74694.485,None,60.016,131577.9316,132553.2069,132430.6022,132187.9585,228.9562603,0,9.66076613,0.168612177,132146.0138,9.67107255,0.168792058,-110.1049736,-1.921694312,129.414702,2.258712651,,,,-168.976544,-2.949197052,188.2738431,-168.4078246,-2.939271025,191.0978807,70.04840931,1.222575378,186.3866948,-48.36646066,-0.844153986,187.8488754,-90,3.108063083,-3.14426969,3.102866637,-1.570796327,3.6,60,834.0472765,66.13919514,963.1439985,-1863.33047,,,3712.741,3712.741
3/16/2026 16:43:40.133,,227,-75136.723,None,60.016,131568.4334,132529.4348,132405.2816,132168.4056,228.9223937,0,9.852432578,0.171957388,132124.6103,9.862673066,0.172136118,-109.9099732,-1.918290913,129.6054462,2.262041765,,,,-168.6900675,-2.944197094,189.6835259,-168.0558228,-2.933127435,191.3426246,70.51919977,1.230792222,187.1115176,-48.0664855,-0.838918432,190.3428486,-108.4349488,3.105263553,-3.149083135,3.100960197,-1.892546881,3.794733192,60,910.2746419,185.7456007,1023.753605,-2119.773848,,,3712.741,3712.741
3/16/2026 16:43:40.167,,227,-74873.189,None,60.014,131522.8647,132492.7048,132379.891,132132.5298,228.860255,0,10.04506679,0.175319489,132092.8697,10.05188971,0.175438571,-109.7281765,-1.915117963,129.8035761,2.265499784,,,,-168.2614288,-2.936715937,188.7474503,-167.7047336,-2.926999772,191.5945719,70.86635679,1.236851255,186.7147557,-48.09405806,-0.839399664,188.6482441,-90,3.102438343,-3.151969218,3.104899448,-1.570796327,3.6,60,975.9533928,256.6944031,916.1423958,-2148.790192,,,3712.741,3712.741
3/16/2026 16:43:40.200,,227,-74898.662,None,60.014,131541.064,132495.9909,132381.899,132140.3374,228.8737781,0,10.20243709,0.178066119,132108.896,10.21508521,0.17828687,-109.5623693,-1.91222408,129.9585173,2.268204018,,,,-168.2614288,-2.936715937,188.7474503,-167.9809975,-2.931821488,190.1687672,71.33308573,1.244997212,187.461356,-47.82396029,-0.834685568,189.4518408,-90,3.110108358,-3.157221292,3.102889586,-1.570796327,3.6,60.01,784.9380568,388.1664137,970.4304058,-2143.534876,,,3712.741,3712.741
3/16/2026 16:43:40.233,,227,-74781.605,None,60.016,131574.2959,132549.6475,132415.8067,132180.6217,228.9435526,0,10.374187,0.18106372,132144.2011,10.38243295,0.181207639,-109.3945736,-1.909295494,130.1293365,2.271185375,,,,-167.9052429,-2.93049932,188.995238,-167.6278447,-2.925657809,190.4222676,71.68126964,1.251074167,187.0807312,-47.5791475,-0.830412779,188.5642596,-90,3.106865448,-3.160369661,3.101598154,-1.570796327,2.4,60.01,867.1246143,465.5951984,998.3519992,-2331.071812,,,3712.741,3712.741
3/16/2026 16:43:40.267,,227,-74994.854,None,60.017,131574.6675,132534.9131,132419.2839,132176.9812,228.937247,0,10.57618328,0.184589221,132132.7062,10.58434498,0.184731669,-109.1879554,-1.905689325,130.3320961,2.274724198,,,,-167.9052429,-2.93049932,188.995238,-167.7047336,-2.926999772,191.5945719,71.33308573,1.244997212,187.461356,-47.5791475,-0.830412779,188.5642596,-63.43494882,3.111731441,-3.150686537,3.105136977,-1.107148718,2.683281573,60,745.596887,225.9360063,910.0800124,-1881.612906,,,3713.79,3713.79
3/16/2026 16:43:40.300,,227,-74927.664,None,60.015,131529.5214,132472.6096,132372.3416,132125.5011,228.8480809,0,10.78113248,0.188166259,132087.4892,10.79016646,0.188323932,-108.9831385,-1.902114597,130.5404502,2.278360663,,,,-167.5500035,-2.924299223,189.2503104,-167.2756443,-2.919510752,190.682983,71.79608129,1.253078009,188.2202965,-47.06381973,-0.821418613,188.4955172,-90,3.107834684,-3.155192606,3.099779276,-1.570796327,3.6,60,843.7078946,339.0912206,1043.006392,-2225.805508,,,3713.79,3713.79
3/16/2026 16:43:40.333,,227,-74956.435,None,60.012,131510.3646,132465.9085,132362.0306,132113.4614,228.8272275,0,10.93625633,0.190873681,132070.5521,10.9408166,0.190953272,-108.830516,-1.899450831,130.6948221,2.281054962,,,,-167.5500035,-2.924299223,189.2503104,-166.9244189,-2.913380712,190.9508837,71.79608129,1.253078009,188.2202965,-47.06381973,-0.821418613,188.4955172,-108.4349488,3.104333984,-3.15252884,3.102473575,-1.892546881,3.794733192,60,931.0423812,272.6640134,975.7583843,-2179.464779,,,3713.79,3713.79
3/16/2026 16:43:40.367,,227,-74779.445,None,60.013,131541.5293,132501.9379,132395.6101,132147.0583,228.885419,0,11.08641301,0.193494409,132113.4631,11.09261672,0.193602684,-108.6827252,-1.896871395,130.8468835,2.283708933,,,,-167.4711923,-2.922923708,188.0787069,-166.9244189,-2.913380712,190.9508837,72.03086026,1.257175675,186.7070433,-47.06381973,-0.821418613,188.4955172,-90,3.106983396,-3.15404707,3.105127546,-1.570796327,3.6,60,859.7897972,308.1024035,909.8207959,-2077.712997,,,3713.79,3713.79
3/16/2026 16:43:40.400,,227,-74816.942,None,60.016,131604.1794,132557.7348,132445.8679,132203.2791,228.9827963,0,11.25177869,0.196380585,132164.3005,11.25767869,0.196483559,-108.5103984,-1.893863725,131.0067025,2.2864983,,,,-167.4711923,-2.922923708,188.0787069,-166.9244189,-2.913380712,190.9508837,72.03086026,1.257175675,186.7070433,-47.06381973,-0.821418613,188.4955172,-90,3.109864271,-3.1510394,3.107916913,-1.570796327,3.6,60,788.5493109,233.7984208,840.571201,-1862.918933,,,3713.79,3713.79
3/16/2026 16:43:40.433,,227,-74968.373,None,60.018,131602.2575,132546.6099,132437.3464,132196.0775,228.9703227,0,11.46398867,0.200084348,132164.7101,11.46567169,0.200113722,-108.2988,-1.890170637,131.2235301,2.290282656,,,,-166.8424573,-2.911950211,189.7821909,-166.2249817,-2.901173229,191.5081199,72.49283695,1.265238689,187.4843994,-46.5481577,-0.812418613,188.4420335,-90,3.101286951,-3.155409326,3.102701269,-1.570796327,2.4,60.01,1010.694412,343.3392096,970.358402,-2324.392023,,,3713.79,3713.79
3/16/2026 16:43:40.467,,227,-74750.861,None,60.015,131540.8828,132506.7995,132407.9565,132152.592,228.8950037,0,11.67021435,0.203683665,132115.0697,11.67383722,0.203746896,-108.0969342,-1.886647414,131.4213752,2.293735705,,,,-166.7594801,-2.910501986,188.6138913,-166.490196,-2.905802093,190.0589382,72.49283695,1.265238689,187.4843994,-46.03224469,-0.803414232,188.4038216,-90,3.109548989,-3.151886103,3.097149937,-1.570796327,3.6,60,798.3510227,255.7152127,1108.31041,-2162.376646,,,3795.7,3795.7
3/16/2026 16:43:40.500,,227,-74672.237,None,60.012,131527.0619,132475.3309,132394.1532,132132.879,228.8608597,0,11.82136986,0.206321826,132089.4793,11.82458208,0.20637789,-107.9376506,-1.883867389,131.5791991,2.296490251,,,,-166.7594801,-2.910501986,188.6138913,-166.1389724,-2.899672085,190.3428486,72.49283695,1.265238689,187.4843994,-46.2960635,-0.808018739,187.5727059,-90,3.106049975,-3.149106078,3.10450899,-1.570796327,3.6,60,885.320691,186.609601,920.7071963,-1992.637488,,,3795.7,3795.7
3/16/2026 16:43:40.533,,227,-74680.805,None,60.014,131556.8406,132517.1127,132423.2297,132166.4345,228.9189796,0,11.98353715,0.209152179,132119.2349,11.98744191,0.20922033,-107.7737279,-1.881006399,131.7417649,2.299327559,,,,-166.7594801,-2.910501986,188.6138913,-165.7888081,-2.893560565,190.63389,72.84324391,1.271354444,187.1269088,-46.2960635,-0.808018739,187.5727059,-90,3.102780895,-3.152360843,3.107346298,-1.570796327,2.4,60.01,966.9277129,267.0192067,850.4783973,-2084.425317,,,3795.7,3795.7
3/16/2026 16:43:40.567,,227,-75215.794,None,60.016,131569.274,132541.2815,132443.5265,132185.4163,228.9518571,0,12.16198429,0.212266669,132145.8966,12.1626439,0.212278182,-107.6015906,-1.878002036,131.915056,2.30235206,,,,-166.4051637,-2.904317998,188.8923503,-165.8768131,-2.895096541,191.7973931,72.95096903,1.273234602,188.2738431,-45.77074875,-0.798850267,189.2388966,-90,3.107374723,-3.151236638,3.101202327,-1.570796327,3.6,60,853.9590391,240.6528008,1012.046386,-2106.658226,,,3795.7,3795.7
3/16/2026 16:43:40.600,,227,-75087.706,None,60.016,131543.746,132514.3352,132419.658,132159.9687,228.9077805,0,12.35608607,0.215654385,132120.3602,12.35759666,0.215680749,-107.4094286,-1.874648177,132.1130268,2.305807303,,,,-166.0519038,-2.898152451,189.1780114,-165.4397244,-2.887467904,190.9320298,72.95096903,1.273234602,188.2738431,-45.77074875,-0.798850267,189.2388966,-90,3.103148653,-3.147882779,3.10465757,-1.570796327,2.4,60,960.6429458,156.931198,925.3439858,-2042.91813,,,3795.7,3795.7
3/16/2026 16:43:40.633,,227,-74750.818,None,60.013,131500.2084,132465.9558,132382.8176,132117.0499,228.833443,0,12.53614797,0.218797058,132076.8087,12.53844859,0.218837211,-107.2202633,-1.87134662,132.2887116,2.30887358,,,,-165.9637565,-2.89661399,188.0136165,-165.4397244,-2.887467904,190.9320298,73.65182845,1.285466907,187.5842211,-45.77772299,-0.79897199,187.5419953,-90,3.106305115,-3.156813527,3.10784557,-1.570796327,3.6,60,876.0867278,378.2016215,837.6912185,-2091.979568,,,3795.7,3795.7
3/16/2026 16:43:40.667,,227,-74844.446,None,60.013,131532.0049,132500.1012,132400.3456,132144.8658,228.8816215,0,12.68799988,0.221447373,132105.9524,12.69606521,0.22158814,-107.0744975,-1.868802526,132.4434569,2.311574395,,,,-166.0519038,-2.898152451,189.1780114,-165.4397244,-2.887467904,190.9320298,73.54802332,1.283655165,186.4330443,-45.77074875,-0.798850267,189.2388966,-90,3.109056044,-3.152457691,3.110424662,-1.570796327,3.6,60,812.996563,268.3871896,780.7968025,-1862.180555,,,3795.7,3795.7
3/16/2026 16:43:40.700,,227,-74643.077,None,60.015,131576.4957,132551.0788,132452.0405,132193.9305,228.966604,0,12.84877274,0.224253389,132153.0585,12.85244199,0.22431743,-106.9158624,-1.866033822,132.60611,2.314413228,,,,-165.9637565,-2.89661399,188.0136165,-165.091742,-2.881394466,191.2372349,73.44292862,1.281820917,185.282487,-45.51616423,-0.794406929,188.3808908,-90,3.105711896,-3.147854739,3.108820157,-1.570796327,2.4,60.01,891.322634,153.7920148,817.5743961,-1862.689045,,,3795.736,3795.736
3/16/2026 16:43:40.733,,227,-74903.083,None,60.017,131573.4691,132545.5365,132433.693,132184.9463,228.9510429,0,13.0519418,0.227799358,132149.9982,13.05650141,0.227878938,-106.7106718,-1.86245257,132.8041742,2.317870099,,,,-165.6095368,-2.890431689,188.3082579,-165.091742,-2.881394466,191.2372349,74.00416769,1.291616386,187.2499933,-45.51616423,-0.794406929,188.3808908,-90,3.109273404,-3.154068956,3.112277028,-1.570796327,3.6,60,804.1224498,309.643198,731.2608025,-1845.02645,,,3795.736,3795.736
3/16/2026 16:43:40.767,,227,-74795.875,None,60.014,131502.7051,132484.1679,132391.7842,132126.9601,228.8506079,0,13.24469245,0.231163492,132093.6263,13.24620809,0.231189945,-106.5128388,-1.858999732,132.9982368,2.321257131,,,,-165.2564372,-2.884268939,188.610074,-164.6498635,-2.873682231,190.3920166,73.65182845,1.285466907,187.5842211,-45,-0.785398163,188.3732465,-90,3.104872176,-3.144466639,3.106655294,-1.570796327,3.6,60,914.6553204,71.42401305,871.1280189,-1857.207352,,,3795.736,3795.736
3/16/2026 16:43:40.800,,227,-74743.042,None,60.012,131486.7122,132461.5215,132363.4014,132104.6053,228.8118882,0,13.39225658,0.233738972,132063.1687,13.39831129,0.233844646,-106.3696218,-1.856500124,133.1448107,2.323815329,,,,-165.2564372,-2.884268939,188.610074,-164.6498635,-2.873682231,190.3920166,74.00416769,1.291616386,187.2499933,-45,-0.785398163,188.3732465,-90,3.107526877,-3.14811651,3.109213492,-1.570796327,3.6,60,848.361383,161.8127963,807.1920048,-1817.366184,,,3795.736,3795.736
3/16/2026 16:43:40.833,,227,-74880.49,None,60.014,131532.7877,132520.3591,132420.1957,132158.5261,228.9052818,0,13.54653709,0.236431674,132123.6822,13.54940841,0.236481788,-106.2162083,-1.853822554,133.2998808,2.326521812,,,,-164.9044792,-2.878126113,188.9190303,-164.7448813,-2.875340604,191.5494714,74.35775354,1.297787624,186.9228718,-44.48383577,-0.776389398,188.3808908,-90,3.111822392,-3.151610178,3.10291121,-1.570796327,3.6,60.01,742.9761538,248.1408094,964.6848036,-1955.801767,,,3795.736,3795.736
3/16/2026 16:43:40.867,,227,-74952.446,None,60.017,131591.1541,132566.8726,132468.3397,132209.5163,228.9935994,0,13.71830133,0.239429526,132170.3686,13.72070358,0.239471453,-106.0429963,-1.850799435,133.4730616,2.329544387,,,,-164.9044792,-2.878126113,188.9190303,-164.3991622,-2.869306668,191.8687051,74.35775354,1.297787624,186.9228718,-44.48383577,-0.776389398,188.3808908,-90,3.108778121,-3.148587059,3.105933785,-1.570796327,3.6,60.01,819.2153622,173.3184178,889.6608029,-1882.194583,,,3795.736,3795.736
3/16/2026 16:43:40.900,,227,-75090.6,None,60.017,131560.2869,132542.1984,132439.9559,132181.5486,228.945158,0,13.9201402,0.242952279,132136.5902,13.92850426,0.243098259,-105.835664,-1.847180803,133.6710233,2.332999471,,,,-164.5536836,-2.872003576,189.2350919,-164.3991622,-2.869306668,191.8687051,74.45632077,1.299507946,188.0787069,-43.96775531,-0.767382095,188.4038216,-90,3.112404927,-3.146688749,3.100381566,-1.570796327,3.6,60,729.7319718,127.036778,1028.015998,-1884.784748,,,3830.422,3830.422
3/16/2026 16:43:40.933,,227,-75061.238,None,60.014,131502.0174,132487.8259,132387.5357,132126.5356,228.8498726,0,14.12461995,0.246521124,132081.1779,14.12881342,0.246594314,-105.637449,-1.843721299,133.8725217,2.336516282,,,,-164.204071,-2.865901684,189.5582232,-163.9557331,-2.861567371,191.0413568,74.90447916,1.307329786,188.9190303,-43.96775531,-0.767382095,188.4038216,-90,3.108161685,-3.151051085,3.103898377,-1.570796327,3.6,60,836.8577113,236.7360105,939.959992,-2013.553714,,,3830.422,3830.422
3/16/2026 16:43:40.967,,227,-74971.08,None,60.012,131488.4442,132463.8322,132372.663,132109.0455,228.8195789,0,14.27109714,0.249077633,132067.5782,14.27593622,0.249162091,-105.4841021,-1.84104489,134.0230029,2.339142675,,,,-164.204071,-2.865901684,189.5582232,-163.9557331,-2.861567371,191.0413568,75.16309124,1.311843418,187.4498333,-43.71555648,-0.762980395,189.2693319,-90,3.110729462,-3.152888308,3.10212307,-1.570796327,3.6,60,772.5217737,280.4687861,988.6175888,-2041.608149,,,3830.422,3830.422
3/16/2026 16:43:41.000,,227,-74770.934,None,60.015,131525.5575,132507.0565,132392.1562,132142.3164,228.8772058,0,14.43891929,0.252006682,132104.6563,14.44449593,0.252104013,-105.3174655,-1.838136532,134.1884161,2.342029679,,,,-164.204071,-2.865901684,189.5582232,-163.9557331,-2.861567371,191.0413568,75.16309124,1.311843418,187.4498333,-43.7039365,-0.762777588,187.5727059,-90,3.113671384,-3.14997995,3.104807267,-1.570796327,3.6,60.01,699.1002961,208.3247958,913.2912014,-1820.716293,,,3830.422,3830.422
3/16/2026 16:43:41.033,,227,-74938.205,None,60.016,131552.1968,132528.2352,132404.1723,132162.2468,228.9117263,0,14.60795805,0.254956965,132131.2551,14.61427765,0.255067263,-105.1536508,-1.835277426,134.3574094,2.344979169,,,,-164.1047316,-2.864167885,188.4038216,-163.6104597,-2.855541212,191.3764876,75.16309124,1.311843418,187.4498333,-43.4518423,-0.758377714,188.4420335,-90,3.110608475,-3.147120844,3.103356883,-1.570796327,3.6,60,771.1977692,137.3327936,953.7695954,-1862.300158,,,3830.422,3830.422
3/16/2026 16:43:41.067,,227,-74814.422,None,60.015,131514.1061,132502.5117,132382.7257,132133.8485,228.862539,0,14.81138476,0.258507431,132093.109,14.81860185,0.258633393,-104.9524749,-1.831766245,134.5629725,2.348566922,,,,-163.754367,-2.858052868,188.7360061,-163.2664058,-2.849536339,191.7185437,75.51823068,1.318041771,187.1461461,-43.18580809,-0.753734541,187.6187624,-108.4349488,3.108169732,-3.149808016,3.102301463,-1.892546881,3.794733192,60,833.1025656,203.7167974,975.6432067,-2012.46257,,,3830.422,3830.422
3/16/2026 16:43:41.100,,227,-74812.752,None,60.013,131499.2064,132491.2963,132371.9603,132121.5611,228.8412567,0,14.97433762,0.261351495,132081.2614,14.977222,0.261401837,-104.7926916,-1.828977501,134.7208689,2.351322734,,,,-163.754367,-2.858052868,188.7360061,-163.2664058,-2.849536339,191.7185437,75.51823068,1.318041771,187.1461461,-43.18580809,-0.753734541,187.6187624,-90,3.110938176,-3.147019272,3.105057275,-1.570796327,2.4,60,764.0501549,134.553621,907.1712047,-1805.774981,,,3912.466,3912.466
3/16/2026 16:43:41.133,,227,-74641.032,None,60.013,131526.3332,132515.944,132404.609,132149.7033,228.8900003,0,15.13324114,0.264124884,132105.2335,15.14187431,0.264275562,-104.6289503,-1.826119676,134.8825005,2.354143737,,,,-163.3007558,-2.850135859,187.9255172,-163.1625274,-2.847723319,190.5696723,75.87451084,1.324260033,186.8496722,-43.18580809,-0.753734541,187.6187624,-90,3.111998881,-3.150379709,3.107878278,-1.570796327,2.4,60.01,734.5861159,217.569619,837.3600044,-1789.515739,,,3912.466,3912.466
3/16/2026 16:43:41.167,,227,-74665.944,None,60.017,131564.0538,132555.9266,132429.865,132184.017,228.9494334,0,15.31216119,0.267247628,132142.889,15.32157912,0.267412002,-104.4476126,-1.822954737,135.0624097,2.357283745,,,,-163.3007558,-2.850135859,187.9255172,-163.1625274,-2.847723319,190.5696723,75.87451084,1.324260033,186.8496722,-42.66797632,-0.744696672,187.6801535,-90,3.115135321,-3.14721477,3.101980417,-1.570796327,3.6,60.01,656.9388414,139.2480224,984.2831881,-1780.470052,,,3912.466,3912.466
3/16/2026 16:43:41.200,,227,-75083.904,None,60.018,131549.7448,132530.0346,132414.3451,132165.432,228.9172432,0,15.52438954,0.270951712,132128.4956,15.53474226,0.271132401,-104.2363048,-1.819266719,135.2753701,2.361000605,,,,-163.0573892,-2.845888312,189.4214349,-162.9235897,-2.84355307,192.0674881,76.31907464,1.332019135,187.7261836,-42.4208525,-0.740383548,188.5642596,-90,3.114685471,-3.151285854,3.101384153,-1.570796327,2.4,60.01,673.3508804,241.1568229,1003.679992,-1918.187695,,,3912.466,3912.466
3/16/2026 16:43:41.233,,227,-74867.098,None,60.014,131474.782,132476.8391,132349.3209,132101.0648,228.8057559,0,15.72085354,0.274380656,132068.2514,15.72845998,0.274513413,-104.038761,-1.815818929,135.4665258,2.364336902,,,,-162.950969,-2.844030929,188.2738431,-162.4744316,-2.835713782,191.2786449,77.03291602,1.344478017,187.173075,-42.4208525,-0.740383548,188.5642596,-90,3.110227195,-3.160296946,3.10472045,-1.570796327,3.6,60,779.7741707,463.7664127,919.987185,-2163.527768,,,3912.466,3912.466
3/16/2026 16:43:41.267,,227,-74685.758,None,60.012,131462.3814,132480.1576,132344.126,132096.3254,228.7975471,0,15.87245506,0.277026601,132067.3443,15.88217696,0.27719628,-103.8940081,-1.813292515,135.6171659,2.366966066,,,,-162.6024871,-2.837948772,188.62916,-162.1323176,-2.829742766,191.6434189,76.59040413,1.336754728,186.2785012,-42.15052544,-0.73566545,187.7568641,-90,3.106939046,-3.150047243,3.102631516,-1.570796327,2.4,60,863.1093142,208.6416067,967.8816192,-2039.63254,,,3912.466,3912.466
3/16/2026 16:43:41.300,,227,-74728.498,None,60.014,131530.071,132522.3981,132399.8127,132151.4989,228.8931104,0,16.03475405,0.279859253,132111.9027,16.04232962,0.279991472,-103.7292126,-1.81041629,135.7858305,2.36990982,,,,-162.6024871,-2.837948772,188.62916,-161.7915155,-2.823794648,192.0149994,76.94997145,1.343030361,186.0038709,-42.15052544,-0.73566545,187.7568641,-90,3.10378612,-3.153446651,3.10557527,-1.570796327,3.6,60,941.9203376,292.1903883,895.1616183,-2129.272344,,,3893.179,3893.179
3/16/2026 16:43:41.333,,227,-75015.259,None,60.017,131566.1005,132542.8183,132423.2792,132178.1151,228.9392111,0,16.21983037,0.283089444,132147.8728,16.22822229,0.283235911,-103.5455694,-1.807211111,135.9692799,2.373111615,,,,-162.2553284,-2.831889709,188.9914284,-162.1323176,-2.829742766,191.6434189,77.1148306,1.345907696,188.3426664,-42.15052544,-0.73566545,187.7568641,-90,3.112978677,-3.153118807,3.108777065,-1.570796327,3.6,60,714.5312644,287.7263887,815.7600084,-1818.017662,,,3893.179,3893.179
3/16/2026 16:43:41.367,,227,-74974.363,None,60.016,131541.2375,132506.8109,132389.2325,132146.4604,228.8843834,0,16.42008555,0.286584556,132108.0343,16.43290086,0.286808226,-103.3465879,-1.803738229,136.164194,2.376513509,,,,-161.9095106,-2.825854051,189.3606084,-161.6789591,-2.821830168,190.8754568,77.47119229,1.352127381,188.0787069,-41.90594194,-0.731396663,188.6482441,-90,3.108638394,-3.15586561,3.107910172,-1.570796327,3.6,60,824.2364576,355.6943984,841.0607984,-2020.991654,,,3893.179,3893.179
3/16/2026 16:43:41.400,,227,-75003.84,None,60.013,131497.457,132468.9109,132347.6344,132105.3745,228.8132205,0,16.59901587,0.289707479,132067.5891,16.60759591,0.289857229,-103.1638438,-1.800548744,136.3482761,2.379726348,,,,-161.9095106,-2.825854051,189.3606084,-161.4520419,-2.817869715,192.3933471,77.39139321,1.350734624,186.9074637,-41.39153115,-0.722418501,188.7474503,-90,3.107726944,-3.151283368,3.102144849,-1.570796327,2.4,60,846.7652997,239.9327918,985.1615938,-2071.859685,,,3893.179,3893.179
3/16/2026 16:43:41.433,,227,-74648.246,None,60.013,131528.4008,132498.0205,132365.2046,132131.2391,228.8580194,0,16.75258714,0.292387804,132098.4778,16.76183081,0.292549136,-103.0117302,-1.797893861,136.506083,2.382480598,,,,-161.7960813,-2.823874335,188.2202965,-161.3376882,-2.815873866,191.2560587,77.39139321,1.350734624,186.9074637,-41.35881474,-0.721847492,187.0537891,-90,3.108423002,-3.148628485,3.10432809,-1.570796327,2.4,60,824.5662146,174.2400053,922.4351984,-1921.241418,,,3893.179,3893.179
3/16/2026 16:43:41.467,,227,-74801.981,None,60.016,131582.2566,132557.8228,132426.4337,132189.5444,228.9590072,0,16.91950612,0.29530109,132152.2691,16.92946914,0.295474977,-102.8461079,-1.795003206,136.6669836,2.385288842,,,,-161.7960813,-2.823874335,188.2202965,-161.3376882,-2.815873866,191.2560587,77.39139321,1.350734624,186.9074637,-41.11710144,-0.717628799,187.9561651,-90,3.111348843,-3.14573783,3.102917641,-1.570796327,2.4,60.01,752.1619814,102.7007892,962.3952056,-1817.257976,,,3893.179,3893.179
3/16/2026 16:43:41.500,,227,-75053.232,None,60.018,131570.2202,132545.6033,132433.4619,132183.8135,228.9490809,0,17.13333262,0.299033066,132140.1429,17.14422286,0.299223137,-102.6345837,-1.791311412,136.8835916,2.389069365,,,,-161.4497681,-2.817830029,188.5986214,-160.9977848,-2.809941433,191.6434189,78.1868553,1.364618057,187.5727059,-40.87770219,-0.713450494,188.8618543,-116.5650512,3.10916457,-3.155929469,3.102519859,-2.034443936,2.683281573,60.01,808.0131918,356.4287976,977.0256038,-2141.467593,,,3871.844,3871.844
3/16/2026 16:43:41.533,,227,-74919.629,None,60.015,131507.7788,132481.7636,132364.5176,132118.7333,228.8363588,0,17.32700741,0.302413329,132077.6134,17.3387421,0.302618138,-102.4387422,-1.787893333,137.0830324,2.392550265,,,,-161.104854,-2.811810143,188.9838088,-160.5399876,-2.801951364,190.9056311,78.1868553,1.364618057,187.5727059,-40.87770219,-0.713450494,188.8618543,-90,3.104569502,-3.15251139,3.106000759,-1.570796327,3.6,60,923.9063999,271.3248033,889.5599883,-2084.791191,,,3871.844,3871.844
3/16/2026 16:43:41.567,,227,-74767.896,None,60.013,131485.3996,132453.1125,132329.0754,132089.8955,228.7864103,0,17.50466371,0.305514016,132055.1476,17.51717027,0.305732297,-102.260804,-1.784787726,137.2600672,2.395640104,,,,-161.104854,-2.811810143,188.9838088,-160.5399876,-2.801951364,190.9056311,78.54610858,1.370888209,187.3307236,-40.60129465,-0.708626272,188.0787069,-90,3.107683661,-3.155675935,3.104266376,-1.570796327,2.4,60,846.0803134,349.4303956,928.7711961,-2124.281905,,,3871.844,3871.844
3/16/2026 16:43:41.600,,227,-74688.019,None,60.014,131525.6019,132496.9777,132361.28,132128.6513,228.8535372,0,17.66297495,0.308277069,132095.268,17.67616343,0.308507251,-102.1027305,-1.782028822,137.4212666,2.398453564,,,,-160.9863256,-2.809741433,187.8488754,-160.5399876,-2.801951364,190.9056311,78.54610858,1.370888209,187.3307236,-40.32258214,-0.703761821,187.2999733,-90,3.110458615,-3.152917031,3.102215385,-1.570796327,3.6,60.01,772.4335958,281.0735863,975.9600082,-2029.46719,,,3871.844,3871.844
3/16/2026 16:43:41.633,,227,-74739.73,None,60.017,131577.8468,132546.1454,132421.1108,132182.4005,228.9466336,0,17.83764234,0.31132559,132135.9952,17.84998109,0.311540941,-101.9284644,-1.778987305,137.592893,2.401449011,,,,-160.6410058,-2.803714465,188.2432469,-160.2011236,-2.796037073,191.3087557,78.90627699,1.377174334,187.096125,-40.32258214,-0.703761821,187.2999733,-90,3.107578014,-3.156161639,3.105210832,-1.570796327,3.6,60,845.9070985,361.281597,902.1600046,-2109.3487,,,3871.844,3871.844
3/16/2026 16:43:41.667,,227,-74973.096,None,60.017,131562.5761,132532.4527,132401.4968,132166.207,228.9185855,0,18.04659806,0.314972555,132128.0553,18.04988679,0.315029954,-101.7230035,-1.775401337,137.8028106,2.405112763,,,,-160.4192883,-2.799844765,189.7746031,-160.2011236,-2.796037073,191.3087557,78.90627699,1.377174334,187.096125,-39.85211518,-0.695550624,189.1361414,-63.43494882,3.111067027,-3.152575671,3.100663387,-1.107148718,2.683281573,60,765.297462,272.332811,1024.660795,-2062.291068,,,3871.844,3871.844
3/16/2026 16:43:41.700,,227,-74867.486,None,60.014,131510.9603,132473.4314,132356.0164,132114.165,228.8284462,0,18.2406931,0.318360152,132072.6531,18.24978305,0.318518802,-101.521648,-1.77188702,137.995026,2.408467556,,,,-159.9547506,-2.791737052,189.0523737,-159.7395089,-2.787980375,190.5923398,79.33542448,1.384664371,188.048079,-39.57190281,-0.690659995,188.3694243,-90,3.106499177,-3.156551391,3.099127551,-1.570796327,3.6,60,876.0568399,372.6288094,1058.414404,-2307.100053,,,3871.844,3871.844
