time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:43:41.733,,227,-74747.362,None,60.013,131506.4911,132472.5835,132351.0992,132110.7566,228.8225427,0,18.40531648,0.321233373,132071.9117,18.41014904,0.321317716,-101.3628616,-1.769115674,138.1606766,2.411358704,,,,-160.2971423,-2.797712915,188.6444274,-159.8636966,-2.79014786,191.7185437,79.26733544,1.383475993,186.868938,-39.80557109,-0.694738276,187.4459922,-90,3.111465576,-3.152591667,3.10609698,-1.570796327,3.6,60.01,750.4914544,272.2752079,880.4160116,-1903.182674,,,3928.839,3928.839
3/16/2026 16:43:41.767,,227,-74945.059,None,60.015,131537.1783,132496.2957,132389.1515,132141.5719,228.8759163,0,18.56003421,0.323933706,132102.5667,18.56553068,0.324029638,-101.2020578,-1.766309118,138.3216067,2.414167463,,,,-159.9547506,-2.791737052,189.0523737,-159.4018255,-2.782086689,191.0112039,79.33542448,1.384664371,188.048079,-39.57190281,-0.690659995,188.3694243,-90,3.106116327,-3.150973489,3.104827458,-1.570796327,3.6,60.01,885.8107218,233.7264078,916.6464223,-2036.183552,,,3928.839,3928.839
3/16/2026 16:43:41.800,,227,-74876.616,None,60.017,131542.8648,132502.6991,132408.5421,132152.0747,228.8941078,0,18.7673903,0.327552753,132112.0652,18.76882883,0.32757786,-101.0005696,-1.762792486,138.5234267,2.417689888,,,,-159.9547506,-2.791737052,189.0523737,-159.7395089,-2.787980375,190.5923398,79.69515353,1.390942827,187.8297101,-39.57190281,-0.690659995,188.3694243,-90,3.115558235,-3.153735313,3.108349883,-1.570796327,3.6,60,650.1647779,302.1983957,828.9792029,-1781.342377,,,3928.839,3928.839
3/16/2026 16:43:41.833,,227,-74969.41,None,60.016,131523.6098,132479.8788,132368.6516,132124.7367,228.8467569,0,18.95840889,0.330886656,132084.9959,18.9705623,0.331098773,-100.8122165,-1.759505104,138.7158603,2.421048487,,,,-159.9547506,-2.791737052,189.0523737,-159.0656316,-2.776218998,191.4366736,79.69515353,1.390942827,187.8297101,-39.57190281,-0.690659995,188.3694243,-90,3.107317771,-3.150447931,3.111708482,-1.570796327,3.6,60,855.70991,220.3488079,745.027207,-1821.085925,,,3928.839,3928.839
3/16/2026 16:43:41.867,,227,-74932.33,None,60.012,131497.6295,132460.7035,132344.8773,132101.7677,228.8069734,0,19.13795954,0.334020406,132062.8612,19.1459422,0.33415973,-100.6289021,-1.756305664,138.893247,2.424144469,,,,-159.4866809,-2.783567695,188.3426664,-159.0656316,-2.776218998,191.4366736,80.05570574,1.39723565,187.6187624,-39.57190281,-0.690659995,188.3694243,-90,3.110378728,-3.153541314,3.114804464,-1.570796327,2.4,60,776.260133,296.9423959,667.7424199,-1740.944949,,,3928.839,3928.839
3/16/2026 16:43:41.900,,227,-74609.726,None,60.013,131521.5684,132479.5571,132378.6156,132127.2794,228.851161,0,19.29422231,0.336747706,132086.7479,19.30287505,0.336898725,-100.4742777,-1.75360696,139.0505543,2.426889999,,,,-159.4866809,-2.783567695,188.3426664,-159.2744411,-2.779863412,189.8883883,79.9920202,1.396124128,186.4369062,-39.05848021,-0.68169908,188.5375294,-90,3.116762137,-3.149731088,3.108589079,-1.570796327,2.4,60,617.6594472,201.0096135,823.5648127,-1642.233873,,,3928.839,3928.839
3/16/2026 16:43:41.933,,227,-74843.899,None,60.016,131554.4911,132518.6905,132415.8459,132163.7163,228.9142715,0,19.46514797,0.339730921,132123.6087,19.46960519,0.339808715,-100.3076308,-1.750698423,139.2224268,2.42988974,,,,-159.145542,-2.777613697,188.7665225,-158.9365515,-2.773966126,190.3163682,80.05570574,1.39723565,187.6187624,-39.05848021,-0.68169908,188.5375294,-116.5650512,3.113774841,-3.147934073,3.11158882,-2.034443936,2.683281573,60.01,693.7010727,157.6656078,748.944018,-1600.310699,,,3906.497,3906.497
3/16/2026 16:43:41.967,,227,-74864.88,None,60.017,131552.2017,132494.8193,132391.8054,132146.9498,228.8852312,0,19.66607699,0.343237794,132109.98,19.66964463,0.343300061,-100.103873,-1.747142178,139.4257434,2.433438284,,,,-159.145542,-2.777613697,188.7665225,-158.6001899,-2.768095507,190.7509371,80.41705528,1.403542389,187.4152609,-39.05848021,-0.68169908,188.5375294,-108.4349488,3.111395568,-3.150684567,3.115137364,-1.892546881,3.794733192,60,752.9387125,225.7632023,660.2688,-1638.970715,,,3906.497,3906.497
3/16/2026 16:43:42.000,,227,-74835.432,None,60.014,131482.8528,132451.0457,132342.0075,132092.6784,228.7912302,0,19.86255986,0.346667067,132055.9632,19.86382146,0.346689087,-99.90694294,-1.7437051,139.6190358,2.436811873,,,,-158.8059435,-2.771686586,189.1970401,-158.3977639,-2.764562508,192.3072542,80.41705528,1.403542389,187.4152609,-38.48757697,-0.671734939,187.0345423,-90,3.111251595,-3.147247489,3.108546812,-1.570796327,3.6,60,757.9428289,140.3711951,817.8192137,-1716.133238,,,3906.497,3906.497
3/16/2026 16:43:42.033,,227,-75141.792,None,60.012,131480.537,132436.8897,132343.7,132087.7439,228.7826836,0,20.01246525,0.34928341,132053.6378,20.01438029,0.349316834,-99.74994664,-1.740964997,139.7627265,2.439319749,,,,-158.4678989,-2.765786594,189.6341741,-158.066115,-2.758774142,192.7522763,80.83765295,1.410883204,188.4038216,-38.2599439,-0.667761993,187.9753175,-71.56505118,3.108090976,-3.151848201,3.107081742,-1.249045772,3.794733192,60,838.7881505,255.8879967,858.3695824,-1953.04573,,,3906.497,3906.497
3/16/2026 16:43:42.067,,227,-75024.734,None,60.014,131521.1962,132484.889,132392.1301,132133.4514,228.8618513,0,20.16676474,0.351976444,132094.2831,20.16935154,0.352021592,-99.59371083,-1.738238168,139.9231359,2.442119421,,,,-158.3340413,-2.763450338,188.5184341,-157.9321004,-2.756435147,191.6396619,80.83765295,1.410883204,188.4038216,-38.2599439,-0.667761993,187.9753175,-90,3.108456739,-3.149121372,3.109881414,-1.570796327,3.6,60.01,825.0064236,187.9200006,789.0480035,-1801.974428,,,3906.497,3906.497
3/16/2026 16:43:42.100,,227,-74949.322,None,60.017,131556.9939,132526.0105,132427.7054,132170.954,228.9268076,0,20.34410126,0.35507155,132130.0596,20.34745985,0.355130169,-99.41711811,-1.735156044,140.0987045,2.445183671,,,,-158.3340413,-2.763450338,188.5184341,-157.9321004,-2.756435147,191.6396619,80.83765295,1.410883204,188.4038216,-37.97160376,-0.662729508,187.2346122,-90,3.111565316,-3.146039248,3.107913179,-1.570796327,2.4,60,747.8371168,111.0240124,834.9263939,-1693.787523,,,3906.497,3906.497
3/16/2026 16:43:42.133,,227,-74939.89,None,60.016,131523.82,132499.5431,132384.7228,132136.7461,228.8675577,0,20.5438615,0.358558024,132096.8552,20.5480913,0.358631848,-99.21919431,-1.731701622,140.299494,2.448688109,,,,-157.995894,-2.757548555,188.9647586,-157.6003965,-2.750645821,192.0937271,81.55963472,1.423484163,188.0365922,-37.97160376,-0.662729508,187.2346122,-90,3.109277669,-3.155185785,3.111417617,-1.570796327,3.6,60,806.4949646,338.659212,747.8351992,-1892.989376,,,3970.56,3970.56
3/16/2026 16:43:42.167,,227,-74746.397,None,60.013,131475.2623,132444.754,132347.7536,132089.9761,228.7865497,0,20.72424269,0.36170627,132048.2639,20.72926022,0.361793842,-99.03901674,-1.72855693,140.4817768,2.451869544,,,,-157.995894,-2.757548555,188.9647586,-157.324427,-2.745829244,189.8770128,81.55963472,1.423484163,188.0365922,-37.74680539,-0.658806036,188.1820395,-90,3.107623086,-3.152041093,3.11067558,-1.570796327,3.6,60,847.4615515,260.2080089,769.8815906,-1877.551151,,,3970.56,3970.56
3/16/2026 16:43:42.200,,227,-74931.293,None,60.013,131504.8661,132463.5164,132356.1078,132108.8595,228.8192567,0,20.87716146,0.364375206,132066.623,20.88098095,0.364441869,-98.89059515,-1.725966485,140.6327422,2.454504387,,,,-157.995894,-2.757548555,188.9647586,-157.4632125,-2.748251509,190.9848162,81.55963472,1.423484163,188.0365922,-37.23483398,-0.649870449,188.4038216,-90,3.112693378,-3.149450648,3.104374836,-1.570796327,2.4,60.01,721.1081322,195.7248179,927.8640149,-1844.696965,,,3970.56,3970.56
3/16/2026 16:43:42.233,,227,-74869.69,None,60.015,131555.207,132515.1046,132434.6281,132169.0283,228.9234723,0,21.03414862,0.367115149,132128.1376,21.04051285,0.367226225,-98.72959447,-1.723156493,140.7880327,2.457214717,,,,-157.659352,-2.75167479,189.4176338,-157.131505,-2.74246212,191.4479564,81.50562421,1.422541501,186.8496722,-37.23483398,-0.649870449,188.4038216,-90,3.109688345,-3.145697994,3.107085166,-1.570796327,3.6,60.01,798.3464132,101.649601,860.8320155,-1760.82803,,,3970.56,3970.56
3/16/2026 16:43:42.267,,227,-75164.17,None,60.017,131554.3247,132516.0875,132423.4341,132165.3254,228.9170585,0,21.2351476,0.370623243,132127.2003,21.2423872,0.370749598,-98.52486494,-1.719583288,140.9915188,2.460766221,,,,-157.324427,-2.745829244,189.8770128,-156.8014095,-2.736700867,191.9174823,82.28432644,1.436132419,187.699334,-37.01513378,-0.646035958,189.3606084,-71.56505118,3.107450465,-3.155715707,3.106802179,-1.249045772,3.794733192,60,856.3900278,351.2735911,872.2223803,-2079.885999,,,3970.56,3970.56
3/16/2026 16:43:42.300,,227,-74796.696,None,60.015,131501.6243,132471.2676,132378.3371,132117.7985,228.8347396,0,21.43891129,0.37417959,132078.8241,21.44217474,0.374236548,-98.32314522,-1.716062615,141.1893198,2.464218499,,,,-157.1840133,-2.743378564,188.7703367,-156.6594714,-2.734223581,190.8150937,81.92165534,1.429802614,187.8642063,-36.94316587,-0.64477988,187.6801535,-90,3.108460129,-3.145865229,3.108998379,-1.570796327,2.4,60,825.9276614,106.3295925,809.6544187,-1741.911672,,,3970.56,3970.56
3/16/2026 16:43:42.333,,227,-75020.861,None,60.013,131470.9359,132443.3911,132349.7675,132088.7578,228.7844396,0,21.58966224,0.37681069,132048.114,21.59358829,0.376879213,-98.16754433,-1.713346867,141.3458709,2.466950832,,,,-156.8491162,-2.737533507,189.2388966,-156.6594714,-2.734223581,190.8150937,82.69424047,1.443286769,188.7321912,-36.72410717,-0.640956585,188.6406107,-90,3.111102794,-3.156633636,3.107907417,-1.570796327,2.4,60,761.7820641,375.9552053,840.8448012,-1978.582071,,,4007.454,4007.454
3/16/2026 16:43:42.367,,227,-74664.547,None,60.013,131505.7881,132480.9266,132380.2412,132123.0443,228.8438255,0,21.74051208,0.379443517,132082.9403,21.74509916,0.379523576,-98.02367978,-1.710835957,141.4959283,2.469569827,,,,-157.0419445,-2.740898995,187.6648076,-156.5158847,-2.73171752,189.7138898,82.28432644,1.436132419,187.699334,-36.43085812,-0.635838424,187.9255172,-90,3.111241096,-3.146968376,3.105408251,-1.570796327,3.6,60,752.2182526,133.6751966,899.9855856,-1785.879035,,,4007.454,4007.454
3/16/2026 16:43:42.400,,227,-74687.674,None,60.015,131537.2023,132507.8069,132417.5244,132154.9031,228.8990067,0,21.91447786,0.382479792,132114.3198,21.91982713,0.382573155,-97.84391936,-1.707698546,141.6677965,2.472569493,,,,-157.0419445,-2.740898995,187.6648076,-156.3294615,-2.728463821,191.2937009,82.60040534,1.441649037,186.3519251,-36.94316587,-0.64477988,187.6801535,-90,3.111036976,-3.149347583,3.117349373,-1.570796327,2.4,60,757.4554033,191.491211,602.4384184,-1551.385033,,,4007.454,4007.454
3/16/2026 16:43:42.433,,227,-74713.579,None,60.015,131527.456,132501.9139,132405.4491,132145.6669,228.883009,0,22.08940811,0.385532901,132109.0464,22.0906816,0.385555128,-97.67145237,-1.704688429,141.8421901,2.475613236,,,,-156.7054367,-2.735025827,188.1361209,-156.3294615,-2.728463821,191.2937009,82.60040534,1.441649037,186.3519251,-36.43085812,-0.635838424,187.9255172,-90,3.114018949,-3.146337466,3.11145166,-1.570796327,3.6,60,685.243346,117.1584055,749.8655771,-1552.267329,,,4007.454,4007.454
3/16/2026 16:43:42.467,,227,-74746.44,None,60.012,131501.2158,132473.427,132368.2991,132115.0322,228.8299483,0,22.2634778,0.388570991,132078.2474,22.27036008,0.388691109,-97.50032631,-1.701701716,142.0143145,2.478617374,,,,-156.3706223,-2.729182212,188.6138913,-156.0011096,-2.722733,191.7786224,83.33334011,1.454441162,186.0580555,-35.91992714,-0.626920996,188.1858656,-90,3.111424109,-3.156142878,3.10553837,-1.570796327,2.4,60,751.4385158,358.6176139,897.9119778,-2007.968108,,,4007.454,4007.454
3/16/2026 16:43:42.500,,227,-74935.382,None,60.012,131508.8327,132489.4937,132376.4992,132125.6682,228.8483702,0,22.40844828,0.391101203,132085.8223,22.41596624,0.391232416,-97.35287744,-1.699128248,142.1619146,2.481193482,,,,-156.3706223,-2.729182212,188.6138913,-156.0011096,-2.722733,191.7786224,83.01151027,1.448824171,187.392209,-35.91992714,-0.626920996,188.1858656,-90,3.113965416,-3.147952419,3.108114478,-1.570796327,3.6,60,688.1959201,157.8960043,833.8319791,-1679.923903,,,4007.454,4007.454
3/16/2026 16:43:42.533,,227,-75021.912,None,60.015,131535.7228,132536.143,132416.2303,132163.4514,228.9138126,0,22.5754338,0.39401565,132128.3474,22.5808628,0.394110404,-97.1829266,-1.696162046,142.3263026,2.484062593,,,,-156.3706223,-2.729182212,188.6138913,-155.6744248,-2.717031273,192.2698104,83.01151027,1.448824171,187.392209,-35.91992714,-0.626920996,188.1858656,-90,3.111141677,-3.144986217,3.110983589,-1.570796327,3.6,60.01,758.7588752,84.28319561,762.6239859,-1605.666057,,,3962.088,3962.088
3/16/2026 16:43:42.567,,227,-74783.016,None,60.017,131539.7859,132522.9414,132418.3085,132161.0806,228.9097064,0,22.75515579,0.39715239,132132.3684,22.76139429,0.397261273,-97.01111479,-1.693163364,142.5039042,2.487162325,,,,-156.037511,-2.723368324,189.0980698,-155.5262812,-2.71444568,191.1769861,83.01151027,1.448824171,187.392209,-35.62293931,-0.62173758,187.4843994,-71.56505118,3.111706953,-3.141987535,3.108899905,-1.249045772,3.794733192,60.01,746.6122407,9.806392573,811.4976011,-1567.916234,,,3962.088,3962.088
3/16/2026 16:43:42.600,,227,-74938.09,None,60.015,131507.3249,132494.7345,132380.7481,132128.3387,228.8529957,0,22.93818491,0.400346851,132088.8078,22.94321202,0.400434591,-96.82443125,-1.689905122,142.6875925,2.490368291,,,,-155.5560452,-2.71496516,188.4955172,-155.1998066,-2.708747624,191.6772287,83.37596737,1.455185148,187.2499933,-35.41044829,-0.618028912,188.4611366,-71.56505118,3.109182215,-3.14509027,3.108397203,-1.249045772,3.794733192,60,806.8186321,86.77442059,828.0287977,-1721.62185,,,3962.088,3962.088
3/16/2026 16:43:42.633,,227,-74891.794,None,60.012,131488.8385,132474.8836,132344.8338,132103.5761,228.8101057,0,23.10083607,0.403185649,132065.5763,23.11139284,0.4033699,-96.66344642,-1.687095406,142.8454078,2.493122687,,,,-155.5560452,-2.71496516,188.4955172,-155.1998066,-2.708747624,191.6772287,84.10647077,1.467934837,186.9883419,-35.41044829,-0.618028912,188.4611366,-90,3.112117524,-3.155030243,3.111151599,-1.570796327,3.6,60,733.6408306,332.8559879,759.1391985,-1825.636017,,,3962.088,3962.088
3/16/2026 16:43:42.667,,227,-74932.272,None,60.012,131512.3848,132497.2902,132393.9509,132135.2811,228.8650203,0,23.24848245,0.405762565,132093.7963,23.25488128,0.405874245,-96.52127478,-1.684614043,142.9981947,2.495789323,,,,-155.5560452,-2.71496516,188.4955172,-155.1998066,-2.708747624,191.6772287,83.74096369,1.461555535,187.1153655,-35.41044829,-0.618028912,188.4611366,-90,3.114621869,-3.146169578,3.113818235,-1.570796327,3.6,60,671.4665375,113.4719902,692.9136017,-1477.852129,,,3962.088,3962.088
3/16/2026 16:43:42.700,,227,-74855.866,None,60.015,131543.3437,132536.3847,132424.8331,132168.9335,228.923308,0,23.41723391,0.408707833,132130.9489,23.43125061,0.408952471,-96.34706628,-1.681573531,143.1705999,2.498798361,,,,-155.5560452,-2.71496516,188.4955172,-154.7222778,-2.700413173,191.0978807,84.10647077,1.467934837,186.9883419,-35.41044829,-0.618028912,188.4611366,-90,3.109365644,-3.149508368,3.116827273,-1.570796327,3.6,60,802.5099226,196.1711924,618.0048053,-1616.68592,,,3962.088,3962.088
3/16/2026 16:43:42.733,,227,-74783.016,None,60.016,131554.9426,132539.6225,132420.87,132172.5403,228.9295552,0,23.59213496,0.411760433,132136.2551,23.60005038,0.411898583,-96.16947814,-1.678474034,143.3377889,2.501716359,,,,-155.0715259,-2.706508702,187.9063597,-154.7222778,-2.700413173,191.0978807,84.47245985,1.474322552,186.868938,-34.60266648,-0.60393046,188.067222,-90,3.112311756,-3.152796586,3.105646819,-1.570796327,2.4,60,726.9186286,277.4880218,895.0032004,-1899.409851,,,3962.088,3962.088
3/16/2026 16:43:42.767,,227,-74907.029,None,60.014,131495.6523,132505.8263,132375.2249,132126.3294,228.8495155,0,23.78227261,0.415078961,132092.722,23.78835596,0.415185135,-95.98320439,-1.675222943,143.5300392,2.50507176,,,,-155.2248594,-2.709184878,188.995238,-154.7222778,-2.700413173,191.0978807,84.10647077,1.467934837,186.9883419,-34.39614174,-0.600325923,189.0561821,-90,3.115598308,-3.14315778,3.105397683,-1.570796327,2.4,60,648.8730392,38.77919128,905.6303986,-1593.282629,,,3998.946,3998.946
3/16/2026 16:43:42.800,,227,-74826.331,None,60.012,131490.1833,132493.8797,132368.558,132118.295,228.8355995,0,23.92654864,0.417597052,132082.3472,23.9380669,0.417798084,-95.83245273,-1.67259183,143.6827743,2.50773749,,,,-154.8954313,-2.703435273,189.5012401,-154.3978124,-2.694750185,191.6133607,84.47245985,1.474322552,186.868938,-34.60266648,-0.60393046,188.067222,-63.43494882,3.112548269,-3.146914382,3.11166795,-1.107148718,2.683281573,60,726.8720197,131.7600017,744.8399891,-1603.472011,,,3998.946,3998.946
3/16/2026 16:43:42.833,,227,-74905.416,None,60.015,131547.873,132540.1831,132401.5866,132163.9426,228.9146635,0,24.0951093,0.420538991,132124.1013,24.11001867,0.420799209,-95.66878309,-1.669735256,143.8477811,2.510617402,,,,-154.7406095,-2.700733122,188.415286,-154.0750985,-2.689117764,192.1349526,84.83890197,1.480718173,186.7571685,-34.60266648,-0.60393046,188.067222,-90,3.109916973,-3.150453429,3.114547862,-1.570796327,3.6,60.01,788.4088814,219.3263912,673.3440001,-1681.079273,,,3998.946,3998.946
3/16/2026 16:43:42.867,,227,-74818.498,None,60.017,131579.9349,132561.3772,132438.3723,132193.949,228.9666361,0,24.27258121,0.42363646,132150.0511,24.28135266,0.423789551,-95.49589883,-1.666717857,144.0199555,2.513622411,,,,-154.4114869,-2.694988849,188.9304634,-153.917767,-2.686371811,191.0564315,84.83890197,1.480718173,186.7571685,-34.09497795,-0.595069624,188.3808908,-90,3.110161362,-3.14743603,3.108692035,-1.570796327,2.4,60.01,784.6212066,144.6624046,820.6848022,-1749.968413,,,3998.946,3998.946
3/16/2026 16:43:42.900,,227,-75094.33,None,60.015,131552.6045,132532.6488,132405.038,132164.1465,228.9150166,0,24.45385987,0.42680037,132128.6063,24.47033983,0.427087999,-95.30950032,-1.663464589,144.2081857,2.516907649,,,,-154.084165,-2.689276004,189.4518408,-154.0750985,-2.689117764,192.1349526,85.23635831,1.487655095,187.8488754,-34.09497795,-0.595069624,188.3808908,-90,3.116205763,-3.151119684,3.111977273,-1.570796327,3.6,60,635.4165815,237.1823998,738.5759952,-1611.174977,,,3998.946,3998.946
3/16/2026 16:43:42.933,,227,-74808.547,None,60.012,131511.6901,132484.6396,132360.6082,132119.6869,228.8380103,0,24.63480358,0.429958433,132081.6669,24.64514967,0.430139006,-95.13945655,-1.660496765,144.3862371,2.520015231,,,,-154.084165,-2.689276004,189.4518408,-153.917767,-2.686371811,191.0564315,85.20576793,1.487121192,186.6530471,-33.58901687,-0.586238937,188.7093002,-90,3.116510817,-3.147617957,3.106254168,-1.570796327,3.6,60,627.5598753,148.996788,882.4896016,-1659.046265,,,3998.946,3998.946
3/16/2026 16:43:42.967,,227,-74733.048,None,60.012,131538.1794,132502.7812,132382.9133,132141.9885,228.876638,0,24.77950267,0.432483909,132103.0621,24.79521937,0.432758217,-94.99289081,-1.657938711,144.5335646,2.522586581,,,,-153.9246444,-2.686491845,188.3732465,-153.5954408,-2.680746158,191.5870559,85.17478307,1.486580404,185.4572727,-33.58901687,-0.586238937,188.7093002,-90,3.113504375,-3.144519115,3.108825518,-1.570796327,2.4,60,698.8759948,71.91360242,818.4384004,-1589.227998,,,3952.452,3952.452
3/16/2026 16:43:43.000,,227,-74776.666,None,60.015,131603.2735,132568.6052,132452.1976,132208.7255,228.9922298,0,24.9317297,0.435140772,132173.119,24.94335444,0.435343661,-94.83944567,-1.655260588,144.6886101,2.525292636,,,,-153.9246444,-2.686491845,188.3732465,-153.4349488,-2.677945045,190.5129917,85.57302835,1.493531096,186.5565866,-33.58901687,-0.586238937,188.7093002,-90,3.113288706,-3.148791684,3.111531573,-1.570796327,3.6,60,704.6141891,178.0416173,751.2623919,-1633.918198,,,3952.452,3952.452
3/16/2026 16:43:43.033,,227,-74986.301,None,60.016,131602.0173,132578.7567,132460.2926,132214.4052,229.0020672,0,25.12969947,0.438595996,132187.7281,25.13967019,0.438770018,-94.64133095,-1.651802834,144.8816861,2.528662448,,,,-153.5977205,-2.680785946,188.903785,-152.7930062,-2.666741032,191.5983298,85.60129465,1.494024436,187.7530293,-33.28444047,-0.580923076,188.048079,-63.43494882,3.10551105,-3.14582727,3.109585524,-1.107148718,2.683281573,60,900.7896586,105.4080242,797.1263846,-1803.324067,,,3952.452,3952.452
3/16/2026 16:43:43.067,,227,-74980.584,None,60.015,131553.7884,132541.7079,132406.0277,132167.898,228.9215144,0,25.32934652,0.442080494,132139.4155,25.3402097,0.442270092,-94.43968462,-1.648283441,145.0871052,2.532247688,,,,-153.2726383,-2.675112191,189.4404392,-152.7930062,-2.666741032,191.5983298,86.33221194,1.506781349,187.5842211,-32.77908067,-0.572102883,188.4,-90,3.109011124,-3.15506479,3.104350571,-1.570796327,2.4,60,815.45444,334.9439989,928.8000215,-2079.19846,,,3952.452,3952.452
3/16/2026 16:43:43.100,,227,-74839.219,None,60.012,131530.7979,132503.2572,132382.3928,132139.5246,228.8723703,0,25.48259008,0.444755099,132094.6924,25.48963949,0.444878134,-94.29005885,-1.645671979,145.2381658,2.534884193,,,,-153.2726383,-2.675112191,189.4404392,-152.7930062,-2.666741032,191.5983298,86.33221194,1.506781349,187.5842211,-32.97772331,-0.575569852,187.392209,-90,3.111619166,-3.152453328,3.110454045,-1.570796327,2.4,60,749.9465427,269.9424063,772.3439958,-1792.232945,,,3952.452,3952.452
3/16/2026 16:43:43.133,,227,-74770.387,None,60.013,131556.7361,132536.6574,132412.8161,132169.4547,228.9242107,0,25.63650237,0.447441375,132131.4028,25.64647127,0.447615365,-94.13292589,-1.642929491,145.3925294,2.537578347,,,,-153.1084807,-2.672247101,188.3694243,-152.3084916,-2.658284657,191.0865772,85.94065364,1.499947367,186.4677988,-32.77908067,-0.572102883,188.4,-90,3.105900022,-3.142876858,3.10968123,-1.570796327,3.6,60.01,888.1837212,31.73758633,795.9456012,-1715.866909,,,3952.452,3952.452
3/16/2026 16:43:43.167,,227,-74847.859,None,60.015,131604.9109,132582.1937,132457.2035,132215.4825,229.0039332,0,25.79969507,0.450289625,132179.5098,25.81037288,0.450475988,-93.97034037,-1.640091839,145.5569744,2.540448452,,,,-152.7838884,-2.666581897,188.9152191,-152.3084916,-2.658284657,191.0865772,86.69813433,1.513167899,187.5112797,-32.47119229,-0.566729218,187.7530293,-90,3.108760645,-3.153259738,3.10717767,-1.570796327,2.4,60,819.6916465,290.0448012,855.7055898,-1965.442037,,,3893.611,3893.611
3/16/2026 16:43:43.200,,227,-74833.171,None,60.016,131583.9107,132564.1651,132442.3061,132197.5137,228.9728103,0,25.98806454,0.453577292,132163.6854,25.99486973,0.453696065,-93.77853947,-1.636744281,145.7411978,2.543663758,,,,-152.6164934,-2.663660302,187.8488754,-152.3084916,-2.658284657,191.0865772,87.06432655,1.519559159,187.4459922,-32.47119229,-0.566729218,187.7530293,-90,3.111980722,-3.15630344,3.110392976,-1.570796327,2.4,60,735.0620572,365.5295786,775.69918,-1876.290816,,,3893.611,3893.611
3/16/2026 16:43:43.233,,227,-74953.368,None,60.013,131558.8016,132524.4208,132415.3331,132166.8905,228.9197694,0,26.17639817,0.456864334,132122.4577,26.18641933,0.457039237,-93.5925156,-1.633497552,145.9340626,2.547029883,,,,-152.4611767,-2.660949514,189.467042,-152.3084916,-2.658284657,191.0865772,87.06432655,1.519559159,187.4459922,-32.27564431,-0.563316261,188.7665225,-71.56505118,3.115323894,-3.153056711,3.110346144,-1.249045772,3.794733192,60,657.5063266,284.7743789,780.897606,-1723.178311,,,3893.611,3893.611
3/16/2026 16:43:43.267,,227,-74930.328,None,60.013,131562.2833,132525.5884,132413.3512,132167.7741,228.9212999,0,26.33699558,0.459667288,132131.1979,26.34302092,0.45977245,-93.43135172,-1.630684712,146.1025539,2.549970611,,,,-152.2924494,-2.658004668,188.4038216,-151.8214099,-2.649783478,190.5885621,87.06432655,1.519559159,187.4459922,-31.77419773,-0.554564368,189.1475614,-63.43494882,3.109555928,-3.150243871,3.104534979,-1.107148718,2.683281573,60.01,797.3865559,214.9055885,927.9215946,-1940.213739,,,3893.611,3893.611
3/16/2026 16:43:43.300,,227,-74636.208,None,60.015,131598.9354,132551.7653,132449.1513,132200.6404,228.978226,0,26.49758419,0.462470088,132167.8088,26.50430207,0.462587337,-93.26960017,-1.627861615,146.2566622,2.552660309,,,,-151.7983718,-2.649381387,187.9063597,-151.5043614,-2.644249937,191.1581544,87.41420566,1.525665702,186.1895808,-31.65554901,-0.552493557,187.49592,-90,3.106837274,-3.153527317,3.105153866,-1.570796327,3.6,60.01,862.9820614,294.5376079,904.7087849,-2062.228454,,,3893.611,3893.611
3/16/2026 16:43:43.333,,227,-74787.494,None,60.017,131583.1299,132550.5052,132436.1911,132190.6467,228.9609164,0,26.69302123,0.465881108,132151.9471,26.7005848,0.466013117,-93.07222011,-1.624416683,146.4524805,2.556077982,,,,-151.970319,-2.652382432,188.9647586,-151.5043614,-2.644249937,191.1581544,87.79740184,1.532353737,187.3384104,-31.65554901,-0.552493557,187.49592,-90,3.110263054,-3.15677042,3.108571539,-1.570796327,3.6,60.01,782.236684,376.876804,819.8063985,-1978.919886,,,3893.611,3893.611
3/16/2026 16:43:43.367,,227,-74837.131,None,60.014,131536.6084,132502.8785,132381.5123,132141.0319,228.8749811,0,26.8909225,0.469335137,132100.0884,26.89231849,0.469359501,-92.87587964,-1.620989895,146.6484454,2.559498215,,,,-151.6501055,-2.646793652,189.5316332,-151.1892063,-2.638749443,191.7335651,87.79740184,1.532353737,187.3384104,-31.65554901,-0.552493557,187.49592,-71.56505118,3.108108944,-3.153343632,3.111991772,-1.249045772,3.794733192,60,838.1798663,291.6863978,734.6159969,-1864.482261,,,3831.567,3831.567
3/16/2026 16:43:43.400,,227,-74955.384,None,60.012,131517.6881,132497.2907,132384.0098,132133.7206,228.8623175,0,27.04221401,0.471975672,132102.5329,27.04901202,0.472094319,-92.72014042,-1.618271733,146.7982492,2.562112785,,,,-151.4768814,-2.643770321,188.4764176,-150.8759465,-2.633282029,192.314742,87.79740184,1.532353737,187.3384104,-31.15202238,-0.543705359,187.8948642,-63.43494882,3.105376348,-3.15062547,3.105818144,-1.107148718,2.683281573,60,901.5241536,224.2080009,889.6752106,-2015.407365,,,3831.567,3831.567
3/16/2026 16:43:43.433,,227,-74900.117,None,60.014,131569.5728,132528.1097,132437.7068,132179.1695,228.9410372,0,27.20262715,0.474775409,132143.6992,27.20774661,0.47486476,-92.5585101,-1.615450752,146.9622036,2.564974328,,,,-151.4768814,-2.643770321,188.4764176,-150.7009913,-2.630228483,191.2673522,88.15238973,1.538549444,186.096749,-31.27480548,-0.545848329,189.5430294,-63.43494882,3.105093243,-3.154000196,3.110822657,-1.107148718,2.683281573,60.01,908.8514352,305.9999919,772.2863957,-1987.137823,,,3831.567,3831.567
3/16/2026 16:43:43.467,,227,-75165.538,None,60.017,131617.7079,132582.4615,132483.0304,132228.4431,229.0263816,0,27.38619801,0.477979325,132186.6589,27.38507505,0.477959726,-92.38097859,-1.612352243,147.1419166,2.568110913,,,,-151.1573399,-2.638193269,189.0523737,-150.7009913,-2.630228483,191.2673522,88.17591017,1.538959953,188.4955172,-30.96375653,-0.5404195,188.9228414,-90,3.108188209,-3.151312196,3.108530413,-1.570796327,2.4,60.01,834.6285646,242.8992004,827.3663987,-1904.894164,,,3831.567,3831.567
3/16/2026 16:43:43.500,,227,-75284.338,None,60.017,131604.2369,132562.9333,132467.744,132212.3414,228.9984927,0,27.59331462,0.481594192,132178.2694,27.60013699,0.481713264,-92.16851157,-1.608643994,147.3536527,2.571806404,,,,-150.8397492,-2.632650267,189.6341741,-150.5645836,-2.627847721,192.901633,88.54055065,1.54532413,188.4611366,-30.65066796,-0.534955074,188.3082579,-90,3.109560985,-3.153968124,3.106761478,-1.570796327,3.6,60,802.7530411,309.1680038,868.6799939,-1980.601039,,,3831.567,3831.567
3/16/2026 16:43:43.533,,227,-75030.106,None,60.015,131522.1728,132497.6668,132397.1926,132139.737,228.8727381,0,27.79878014,0.485180241,132101.7426,27.80187916,0.48523433,-91.96187944,-1.605037583,147.5558915,2.575336138,,,,-150.8397492,-2.632650267,189.6341741,-150.3884678,-2.624773921,191.8574471,88.17591017,1.538959953,188.4955172,-30.33553851,-0.529455027,187.699334,-90,3.110008251,-3.143997536,3.104791165,-1.570796327,3.6,60,791.0894789,60.06240031,914.3423976,-1765.494277,,,3831.567,3831.567
3/16/2026 16:43:43.567,,227,-74865.226,None,60.013,131519.5648,132486.2096,132382.2058,132130.037,228.8559374,0,27.95491019,0.487905225,132088.5134,27.95624664,0.48792855,-91.81146933,-1.602412431,147.7116443,2.578054537,,,,-150.6621063,-2.629549814,188.5871682,-150.3884678,-2.624773921,191.8574471,88.53119929,1.545160918,187.2615284,-30.33553851,-0.529455027,187.699334,-90,3.112702471,-3.147573349,3.107509564,-1.570796327,3.6,60,719.5600829,148.3775975,846.7344197,-1714.6721,,,3855.031,3855.031
3/16/2026 16:43:43.600,,227,-75041.77,None,60.014,131556.0443,132522.6073,132431.7722,132170.8598,228.9266444,0,28.11503209,0.490699879,132135.5658,28.1195235,0.490778269,-91.64487472,-1.599504806,147.8724453,2.580861043,,,,-150.6621063,-2.629549814,188.5871682,-150.0778701,-2.619352968,192.4532151,88.54055065,1.54532413,188.4611366,-30.01836743,-0.523919348,187.096125,-71.56505118,3.110131237,-3.144828936,3.104780391,-1.249045772,3.794733192,60,783.8599822,80.82718104,911.90879,-1776.595953,,,3855.031,3855.031
3/16/2026 16:43:43.633,,227,-74838.686,None,60.017,131589.5214,132559.5077,132460.8078,132203.9975,228.9840406,0,28.29617551,0.493861428,132169.0073,28.30146352,0.493953722,-91.46800302,-1.596417813,148.0578899,2.584097663,,,,-150.3452772,-2.624020102,189.1780114,-149.5889187,-2.610819156,192.0187491,88.89829388,1.551567928,187.2346122,-30.01836743,-0.523919348,187.096125,-71.56505118,3.104772878,-3.147985741,3.108017011,-1.249045772,3.794733192,60,920.4141534,158.6736098,831.9455896,-1911.033353,,,3855.031,3855.031
3/16/2026 16:43:43.667,,227,-74902.118,None,60.017,131556.2249,132536.0822,132439.2503,132177.921,228.9388748,0,28.50373899,0.497484095,132141.3901,28.50534981,0.497512209,-91.26069801,-1.592799658,148.2598578,2.587622668,,,,-149.848452,-2.615348867,188.7360061,-149.5889187,-2.610819156,192.0187491,89.27015694,1.558058162,188.415286,-29.69915443,-0.51834803,186.4986863,-90,3.108331365,-3.15085782,3.105970698,-1.570796327,2.4,60,829.3782109,231.3647932,879.6671961,-1940.4102,,,3855.031,3855.031
3/16/2026 16:43:43.700,,227,-74861.064,None,60.014,131529.3566,132503.061,132405.1626,132146.5852,228.8845995,0,28.69975776,0.500905267,132114.5056,28.70224097,0.500948608,-91.06898198,-1.589453582,148.4520309,2.590976721,,,,-149.848452,-2.615348867,188.7360061,-149.5889187,-2.610819156,192.0187491,90,1.570796327,187.2,-29.51751829,-0.515177881,187.5419953,-90,3.111767764,-3.160249909,3.106154602,-1.570796327,2.4,60,743.5663391,462.7584059,879.7968073,-2086.121552,,,3855.031,3855.031
3/16/2026 16:43:43.733,,227,-74876.789,None,60.014,131549.695,132520.2618,132420.2893,132164.1341,228.9149953,0,28.86254402,0.503746424,132129.0318,28.87032823,0.503882284,-90.89760541,-1.586462497,148.6203993,2.593915304,,,,-149.848452,-2.615348867,188.7360061,-149.4066852,-2.60763858,190.9848162,89.63272439,1.564386158,187.2038461,-29.33789365,-0.51204284,188.5871682,-90,3.111520864,-3.150848655,3.105958144,-1.570796327,2.4,60.01,749.8024047,229.6224059,889.7039967,-1869.128807,,,3855.031,3855.031
3/16/2026 16:43:43.767,,227,-74681.64,None,60.016,131576.9904,132550.6469,132457.0861,132195.6354,228.969557,0,29.03893999,0.506825114,132162.0952,29.04293066,0.506894764,-90.72620911,-1.583471067,148.7941074,2.596947082,,,,-149.6644615,-2.612137626,187.699334,-149.4066852,-2.60763858,190.9848162,89.63272439,1.564386158,187.2038461,-29.19748605,-0.509592265,186.9536841,-63.43494882,3.114533344,-3.147857225,3.106539347,-1.107148718,2.683281573,60.01,671.1712702,155.4480012,867.8592038,-1694.478475,,,3855.031,3855.031
3/16/2026 16:43:43.800,,227,-74892.096,None,60.017,131566.0896,132545.4322,132435.349,132183.016,228.9476997,0,29.24410533,0.510405925,132151.1576,29.24900872,0.510491505,-90.5187344,-1.57984995,149.0006295,2.600551572,,,,-149.5344551,-2.609868586,189.3415961,-149.0977856,-2.602247267,191.5983298,90,1.570796327,187.2,-29.01908285,-0.506478542,188.0021276,-71.56505118,3.112738772,-3.150646277,3.107030114,-1.249045772,3.794733192,60,721.8733142,224.6400064,860.371194,-1806.884515,,,3792.804,3792.804
3/16/2026 16:43:43.833,,227,-74868.134,None,60.015,131512.393,132506.0887,132396.7004,132139.143,228.8717093,0,29.44082331,0.513839301,132103.3177,29.44205093,0.513860727,-90.32170811,-1.576411193,149.1903191,2.60386228,,,,-149.0362435,-2.601173153,188.9228414,-148.7908669,-2.596890524,192.2173769,90.36727561,1.577206495,187.2038461,-28.69829166,-0.500879679,187.4229442,-90,3.110751251,-3.153617688,3.104741959,-1.570796327,3.6,60,769.5971704,298.2815993,914.2128006,-1982.09157,,,3792.804,3792.804
3/16/2026 16:43:43.867,,227,-74728.555,None,60.014,131507.8462,132480.4261,132382.0556,132124.1658,228.8457681,0,29.61833662,0.516937493,132086.8956,29.62945206,0.517131494,-90.14531507,-1.573332553,149.3738237,2.60706504,,,,-149.0362435,-2.601173153,188.9228414,-148.6045289,-2.593638312,191.19205,90.36727561,1.577206495,187.2038461,-28.69829166,-0.500879679,187.4229442,-90,3.110769806,-3.150539048,3.107944719,-1.570796327,3.6,60,769.0386941,221.875184,834.6960035,-1825.609882,,,3792.804,3792.804
3/16/2026 16:43:43.900,,227,-74741.702,None,60.015,131549.2916,132540.0087,132442.3778,132177.9778,228.9389732,0,29.78037854,0.519765658,132134.2281,29.78766739,0.519892872,-89.97925006,-1.570434172,149.5339287,2.609859399,,,,-148.8479776,-2.597887294,187.8948642,-148.7908669,-2.596890524,192.2173769,90.36964506,1.57724785,186.0038709,-28.69829166,-0.500879679,187.4229442,-90,3.116783396,-3.147682022,3.110739078,-1.570796327,3.6,60.01,615.8847599,150.1199956,765.7487917,-1531.753547,,,3792.804,3792.804
3/16/2026 16:43:43.933,,227,-75134.779,None,60.018,131571.3278,132565.0515,132459.6316,132199.4216,228.9761149,0,29.98943851,0.523414443,132162.1982,29.99312948,0.523478862,-89.77179316,-1.566813366,149.7368375,2.613400826,,,,-148.7251945,-2.595744325,189.5430294,-148.4859274,-2.591568326,192.8419042,90.73452103,1.583616137,187.215384,-28.52311861,-0.497822333,188.4764176,-90,3.115047188,-3.150429503,3.111223159,-1.570796327,2.4,60.01,664.8970585,219.3119921,758.0735868,-1642.282637,,,3792.804,3792.804
3/16/2026 16:43:43.967,,227,-74909.045,None,60.017,131547.5342,132531.9252,132423.3466,132168.3367,228.9222743,0,30.19800192,0.527054561,132121.9618,30.20451872,0.527168301,-89.5590325,-1.563099992,149.9498635,2.617118831,,,,-148.2258023,-2.587028286,189.1475614,-147.9946168,-2.582993338,192.4532151,91.46880071,1.596431735,187.2615284,-27.87819152,-0.486566231,187.3422536,-90,3.110161639,-3.159531727,3.103685062,-1.570796327,2.4,60,785.3489199,445.190393,940.2048234,-2170.744136,,,3792.804,3792.804
3/16/2026 16:43:44.000,,227,-75127.565,None,60.014,131501.2372,132488.0889,132369.6116,132120.3784,228.8392081,0,30.39507596,0.530494152,132081.6822,30.39794604,0.530544244,-89.36686589,-1.559746052,150.1462393,2.620546235,,,,-148.2258023,-2.587028286,189.1475614,-147.5013541,-2.574384279,192.0787339,91.09469059,1.589902282,188.4343918,-27.7075506,-0.483587986,188.4038216,-90,3.104928523,-3.149648334,3.104134221,-1.570796327,3.6,60,915.7721336,201.1104033,933.9551822,-2050.837719,,,3816.122,3816.122
3/16/2026 16:43:44.033,,227,-74902.147,None,60.014,131506.2173,132492.7217,132391.7538,132130.9741,228.8575604,0,30.55580226,0.533299355,132090.8725,30.56654181,0.533486795,-89.20600606,-1.556938518,150.3072948,2.623357184,,,,-148.2258023,-2.587028286,189.1475614,-147.8042661,-2.579671091,191.4366736,91.46880071,1.596431735,187.2615284,-27.7075506,-0.483587986,188.4038216,-63.43494882,3.113157886,-3.153370253,3.10694517,-1.107148718,2.683281573,60,710.3374516,292.2047851,864.0431789,-1866.585416,,,3816.122,3816.122
3/16/2026 16:43:44.067,,227,-74934.245,None,60.017,131555.5452,132534.9984,132428.5291,132173.7526,228.9316549,0,30.7317405,0.536370057,132135.9413,30.73609476,0.536446053,-89.02985721,-1.553864141,150.4895244,2.626537691,,,,-148.0333563,-2.583669471,188.1284667,-147.5013541,-2.574384279,192.0787339,91.46880071,1.596431735,187.2615284,-27.38350664,-0.477932352,187.8488754,-90,3.110830332,-3.150295876,3.104470043,-1.570796327,3.6,60.01,764.5855528,215.9999946,923.2703961,-1903.855943,,,3816.122,3816.122
3/16/2026 16:43:44.100,,227,-74893.061,None,60.018,131544.2195,132544.2415,132447.7292,132179.4974,228.9416052,0,30.9441243,0.540076853,132134.8656,30.95210358,0.540216118,-88.8172071,-1.550152696,150.6968225,2.630155724,,,,-147.7243557,-2.578276392,188.7665225,-147.0062011,-2.56574223,191.7185437,91.83577474,1.60283664,187.2961292,-27.38350664,-0.477932352,187.8488754,-90,3.105958348,-3.152989336,3.108088076,-1.570796327,2.4,60,888.625532,282.9167828,833.4431983,-2004.985513,,,3816.122,3816.122
3/16/2026 16:43:44.133,,227,-74957.515,None,60.016,131499.6581,132506.7419,132383.5937,132130.7592,228.8571882,0,31.14407732,0.543566692,132090.2364,31.15295736,0.543721678,-88.61445864,-1.546614068,150.8954555,2.633622525,,,,-147.4174458,-2.572919804,189.4100314,-146.7064367,-2.560510355,192.3746345,92.20259816,1.609238917,187.3384104,-27.38350664,-0.477932352,187.8488754,-90,3.104232033,-3.155852985,3.111554877,-1.570796327,3.6,60,934.5159924,353.9807992,746.8703836,-2035.367175,,,3816.122,3816.122
3/16/2026 16:43:44.167,,227,-75034.022,None,60.013,131474.9748,132469.5806,132360.5663,132102.4581,228.8081692,0,31.32714606,0.546761844,132065.4847,31.33685007,0.546931211,-88.43235094,-1.543435689,151.0740527,2.636739635,,,,-147.2209193,-2.56948977,188.4,-146.7064367,-2.560510355,192.3746345,92.55289815,1.615352805,188.5871682,-27.05755291,-0.472243386,187.2999733,-90,3.107441566,-3.158788494,3.108983021,-1.570796327,2.4,60,849.552739,429.5663988,808.2863867,-2087.405525,,,3816.122,3816.122
3/16/2026 16:43:44.200,,227,-74835.821,None,60.015,131519.2993,132516.6254,132408.7444,132148.9787,228.8887452,0,31.49839808,0.549750756,132109.7397,31.50886768,0.549933485,-88.26680985,-1.540546452,151.2515394,2.639837361,,,,-146.9151471,-2.564153037,189.0523737,-146.5092213,-2.557068297,191.3727253,92.56924102,1.615638042,187.3883668,-26.56505118,-0.463647609,187.8297101,-90,3.107001782,-3.156184494,3.10348497,-1.570796327,3.6,60.01,863.757568,362.3328026,947.520004,-2173.610375,,,3755.025,3755.025
3/16/2026 16:43:44.233,,227,-74784.758,None,60.018,131573.5085,132554.3813,132440.979,132190.3489,228.9604006,0,31.68828064,0.553064832,132153.6557,31.69685298,0.553214447,-88.08047948,-1.537294374,151.4425728,2.643171523,,,,-146.7155595,-2.560669578,188.048079,-146.2106331,-2.55185695,192.0374963,92.21679434,1.609486687,186.1393027,-26.56505118,-0.463647609,187.8297101,-45,3.105071397,-3.146781061,3.106819132,-0.785398163,1.697056275,60.01,907.3968063,128.0160115,864.8639946,-1900.276812,,,3755.025,3755.025
3/16/2026 16:43:44.267,,227,-74869.013,None,60.018,131539.943,132525.151,132407.9766,132158.4207,228.9050994,0,31.91160771,0.556962624,132120.0087,31.92116714,0.557129468,-87.85163691,-1.533300317,151.6651302,2.647055882,,,,-146.4109831,-2.555353717,188.7093002,-146.2106331,-2.55185695,192.0374963,92.93567345,1.622033494,187.4459922,-26.2367122,-0.457917013,187.2961292,-90,3.108986418,-3.155333811,3.104972895,-1.570796327,2.4,60,812.8035702,341.3375872,907.9487985,-2062.089956,,,3755.025,3755.025
3/16/2026 16:43:44.300,,227,-74688.221,None,60.015,131470.0997,132471.0888,132346.6878,132096.7098,228.798213,0,32.10582359,0.560352331,132060.2508,32.11902447,0.560582729,-87.65338075,-1.529840095,151.8572269,2.650408602,,,,-146.4109831,-2.555353717,188.7093002,-146.0104799,-2.548363617,191.0413568,92.95457982,1.622363473,186.2475772,-26.07535558,-0.455100809,188.3732465,-71.56505118,3.108946346,-3.152203568,3.105509411,-1.249045772,3.794733192,60,813.4340418,261.7920172,899.3807991,-1974.606858,,,3755.025,3755.025
3/16/2026 16:43:44.333,,227,-74844.072,None,60.013,131452.5358,132452.4564,132335.5631,132080.9394,228.7708977,0,32.28908348,0.563550819,132042.5866,32.30310879,0.563795607,-87.47639976,-1.526751194,152.0430366,2.653651593,,,,-146.4109831,-2.555353717,188.7093002,-146.0104799,-2.548363617,191.0413568,92.93567345,1.622033494,187.4459922,-26.07535558,-0.455100809,188.3732465,-90,3.112159224,-3.148784688,3.108752402,-1.570796327,2.4,60,733.306421,178.5600047,818.5104001,-1730.376826,,,3755.025,3755.025
3/16/2026 16:43:44.367,,227,-74807.554,None,60.015,131500.7504,132505.3177,132370.0087,132126.1087,228.8491332,0,32.44843702,0.566332063,132090.709,32.46317216,0.56658924,-87.31638681,-1.523958441,152.2037206,2.656456058,,,,-146.1085422,-2.550075126,189.3758168,-145.713123,-2.54317376,191.7147882,93.32312045,1.62879572,186.3132846,-26.07535558,-0.455100809,188.3732465,-90,3.109763,-3.152754161,3.111556867,-1.570796327,3.6,60,796.0775329,275.5440037,748.8287815,-1820.450318,,,3755.025,3755.025
3/16/2026 16:43:44.400,,227,-74902.277,None,60.017,131538.3053,132516.0695,132392.8975,132149.8061,228.8901784,0,32.6508023,0.569864003,132118.0381,32.66362072,0.570087727,-87.1140169,-1.52042642,152.4083525,2.660027559,,,,-145.905022,-2.54652303,188.3808908,-145.713123,-2.54317376,191.7147882,93.69138599,1.635223166,186.3866948,-25.58851314,-0.446603805,188.9304634,-90,3.113261487,-3.155649586,3.106631364,-1.570796327,3.6,60,705.0263037,347.1840036,874.3104004,-1926.520708,,,3695.251,3695.251
3/16/2026 16:43:44.433,,227,-75068.539,None,60.016,131514.0486,132492.5266,132379.9894,132129.578,228.8551423,0,32.85563086,0.573438936,132093.672,32.86935448,0.573678459,-86.91084362,-1.516880377,152.6103554,2.663553174,,,,-145.6038583,-2.54126673,189.0561821,-145.4178557,-2.538020374,192.3933471,93.66778806,1.634811305,187.5842211,-25.25939052,-0.440859532,188.415286,-90,3.111698833,-3.151691682,3.104412706,-1.570796327,2.4,60,746.4309424,250.9920109,927.1439886,-1924.566942,,,3695.251,3695.251
3/16/2026 16:43:44.467,,227,-75022.387,None,60.014,131488.4486,132469.9616,132347.3793,132102.6516,228.8085043,0,33.05616912,0.576938989,132064.4488,33.06354455,0.577067715,-86.71278235,-1.513423555,152.8076478,2.666996577,,,,-145.3048465,-2.53604799,189.7366596,-144.920013,-2.529331378,192.0937271,94.03341107,1.64119263,187.6648076,-25.25939052,-0.440859532,188.415286,-71.56505118,3.106399093,-3.154616185,3.107856109,-1.249045772,3.794733192,60,881.6794636,323.7551855,841.1039897,-2046.538639,,,3695.251,3695.251
3/16/2026 16:43:44.500,,227,-74816.568,None,60.015,131508.306,132491.0919,132359.9423,132120.4984,228.839416,0,33.21219268,0.579662114,132084.2578,33.22025034,0.579802747,-86.55735629,-1.510710859,152.9680066,2.669795365,,,,-145.3973335,-2.537662194,188.067222,-144.920013,-2.529331378,192.0937271,94.42697165,1.648061558,186.5565866,-24.92847414,-0.435083951,187.9063597,-90,3.109134125,-3.158772417,3.104879316,-1.570796327,2.4,60.01,806.1516302,424.6127995,912.9024016,-2143.666831,,,3695.251,3695.251
3/16/2026 16:43:44.533,,227,-75083.011,None,60.017,131535.3112,132508.0427,132389.2608,132144.9152,228.8817071,0,33.41004302,0.583115254,132111.1953,33.41896531,0.583270977,-86.35504873,-1.507179926,153.1608862,2.67316175,,,,-145.0975044,-2.532429188,188.7512649,-144.6281561,-2.524237516,192.7858916,94.39870535,1.647568218,187.7530293,-24.92847414,-0.435083951,187.9063597,-90,3.107508493,-3.154748144,3.108245701,-1.570796327,3.6,60.01,849.7633641,327.2831957,829.4111985,-2006.457758,,,3695.251,3695.251
3/16/2026 16:43:44.567,,227,-74939.89,None,60.017,131513.9369,132479.5592,132371.7259,132122.447,228.8427911,0,33.61788118,0.586742714,132083.0968,33.63206853,0.58699033,-86.14622442,-1.503535254,153.3722315,2.676850421,,,,-144.7998487,-2.527234116,189.4404392,-144.713251,-2.525722702,191.1129509,94.76364169,1.653937559,187.8488754,-24.44395478,-0.426627493,188.4955172,-90,3.112713032,-3.157472813,3.103477914,-1.570796327,2.4,60,722.5219778,395.1792003,950.7887997,-2068.489978,,,3695.251,3695.251
3/16/2026 16:43:44.600,,227,-74966.054,None,60.015,131457.6865,132439.1682,132334.4989,132077.851,228.7655486,0,33.82437796,0.590346763,132040.0881,33.8307754,0.590458419,-85.94730205,-1.500063404,153.579007,2.680459334,,,,-144.5895517,-2.523563741,188.4611366,-144.2110265,-2.516957231,190.8339592,94.73343833,1.653410411,189.0447566,-24.1110195,-0.420816676,188.0021276,-63.43494882,3.10741565,-3.153473815,3.10127601,-1.107148718,2.683281573,60,850.3095262,297.4608118,1002.772815,-2150.543153,,,3715.647,3715.647
3/16/2026 16:43:44.633,,227,-74975.04,None,60.013,131465.6997,132442.0435,132341.2861,132083.7374,228.7757441,0,33.97889069,0.593043519,132048.0594,33.98597221,0.593167115,-85.78603947,-1.497248841,153.7369919,2.683216691,,,,-144.5895517,-2.523563741,188.4611366,-144.2110265,-2.516957231,190.8339592,94.73343833,1.653410411,189.0447566,-24.1110195,-0.420816676,188.0021276,-90,3.110124346,-3.150659252,3.104033367,-1.570796327,2.4,60,782.9887756,227.0016108,934.2720034,-1944.26239,,,3715.647,3715.647
3/16/2026 16:43:44.667,,227,-74853.288,None,60.015,131524.6778,132504.8786,132386.6872,132139.4701,228.8722759,0,34.14046726,0.595863562,132097.058,34.14532719,0.595948384,-85.63193814,-1.494559265,153.8971514,2.686012001,,,,-144.5895517,-2.523563741,188.4611366,-144.2110265,-2.516957231,190.8339592,94.76364169,1.653937559,187.8488754,-24.1110195,-0.420816676,188.0021276,-90,3.112905615,-3.148496824,3.106828677,-1.570796327,3.6,60,714.0705145,171.8495977,865.0656103,-1750.985723,,,3715.647,3715.647
3/16/2026 16:43:44.700,,227,-74841.955,None,60.019,131552.7709,132520.2944,132402.2598,132159.1444,228.9063528,0,34.3525421,0.599564966,132125.1056,34.35832369,0.599665874,-85.41387345,-1.490753319,154.1084393,2.689699671,,,,-144.2933086,-2.518393324,189.1589808,-143.7073703,-2.508166771,190.5696723,95.12819104,1.660300145,187.9523344,-24.1110195,-0.420816676,188.0021276,-90,3.107832645,-3.151053464,3.110516347,-1.570796327,2.4,60.01,843.5918223,235.6416076,773.4240179,-1852.657448,,,3715.647,3715.647
3/16/2026 16:43:44.733,,227,-75036.931,None,60.017,131502.9679,132463.8735,132355.1586,132108.032,228.8178235,0,34.56509696,0.603274748,132068.4395,34.57611128,0.603466984,-85.2035989,-1.487083335,154.3177823,2.693353395,,,,-144.2933086,-2.518393324,189.1589808,-143.9198438,-2.511875133,191.5381946,95.49232456,1.666655474,188.0633936,-23.62937773,-0.412410442,188.6138913,-90,3.115342117,-3.153738809,3.105763837,-1.570796327,3.6,60,655.7137908,302.572793,894.2399957,-1852.52658,,,3715.647,3715.647
3/16/2026 16:43:44.767,,227,-74682.576,None,60.013,131433.7102,132406.1011,132309.3167,132050.4336,228.7180602,0,34.75905631,0.606659977,132012.7783,34.76231547,0.606716861,-85.00866674,-1.483681127,154.5156538,2.696806905,,,,-143.7852987,-2.509526879,188.8923503,-143.4176572,-2.503110323,191.282409,95.89352923,1.673657816,186.9883419,-23.7763435,-0.414975478,187.5151194,-90,3.109827184,-3.157338943,3.111782383,-1.570796327,2.4,60,791.9770229,389.8367791,739.4831981,-1921.297,,,3715.647,3715.647
3/16/2026 16:43:44.800,,227,-74916.749,None,60.012,131460.3242,132422.7322,132321.4905,132068.8882,228.7500245,0,34.89901942,0.609102795,132032.5056,34.90718396,0.609245293,-84.86856032,-1.481235809,154.66198,2.699360779,,,,-143.492729,-2.504420574,189.6037974,-143.4176572,-2.503110323,191.282409,95.89352923,1.673657816,186.9883419,-23.1508838,-0.404059147,189.2388966,-90,3.112355616,-3.154893625,3.103419926,-1.570796327,2.4,60,731.811766,329.3423871,955.6272093,-2016.781362,,,3735.79,3735.79
3/16/2026 16:43:44.833,,227,-74638.368,None,60.015,131534.9953,132504.3179,132388.823,132143.4192,228.8791159,0,35.05853014,0.611886782,132114.0162,35.06310514,0.611966631,-84.71020584,-1.478472002,154.8193312,2.702107076,,,,-143.5691419,-2.50575423,187.9255172,-143.2023542,-2.499352578,190.3201513,96.25903631,1.680037118,187.1153655,-22.95805549,-0.400693658,187.6648076,-90,3.111319209,-3.15850912,3.102800734,-1.570796327,2.4,60,751.5020143,419.3999942,963.5327982,-2134.434807,,,3735.79,3735.79
