time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:43:44.867,,227,-74920.277,None,60.018,131551.3238,132515.8995,132412.2506,132160.5318,228.9087559,0,35.27211058,0.615614464,132123.3705,35.28189205,0.615785183,-84.49178434,-1.474659828,155.0304737,2.705792207,,,,-143.2758928,-2.500636069,188.6406107,-142.9141645,-2.494322718,191.0413568,96.58194466,1.685672932,188.4420335,-22.95805549,-0.400693658,187.6648076,-63.43494882,3.110107901,-3.16033276,3.106485865,-1.107148718,2.683281573,60,784.5910838,467.9424054,872.1935992,-2124.727088,,,3735.79,3735.79
3/16/2026 16:43:44.900,,227,-74812.622,None,60.016,131481.7192,132454.1768,132362.0431,132100.0402,228.8039814,0,35.48078993,0.619256605,132067.6125,35.48296798,0.61929462,-84.2857913,-1.471064571,155.2379201,2.70941283,,,,-142.765166,-2.491722204,188.4038216,-142.9141645,-2.494322718,191.0413568,96.62403263,1.686407506,187.2499933,-22.4794344,-0.392340144,188.3082579,-63.43494882,3.113617338,-3.157472077,3.101752974,-1.107148718,2.683281573,60,695.9922118,393.8256022,992.7360048,-2082.553819,,,3735.79,3735.79
3/16/2026 16:43:44.933,,227,-74915.251,None,60.014,131435.9803,132414.3321,132311.7002,132054.7339,228.7255086,0,35.66783884,0.622521225,132021.854,35.67085143,0.622573804,-84.09617416,-1.467755127,155.4222964,2.712630803,,,,-142.9848662,-2.495556696,189.3606084,-142.4094387,-2.485513592,190.8150937,96.58194466,1.685672932,188.4420335,-22.4794344,-0.392340144,188.3082579,-90,3.108087396,-3.153428059,3.104970947,-1.570796327,2.4,60,837.4659706,295.3151832,912.2400068,-2045.021161,,,3735.79,3735.79
3/16/2026 16:43:44.967,,227,-74988.245,None,60.013,131455.4228,132416.0465,132319.2944,132064.294,228.742067,0,35.82522274,0.625268092,132031.5459,35.82587494,0.625279475,-83.93962769,-1.465022876,155.577977,2.715347943,,,,-142.9848662,-2.495556696,189.3606084,-142.6281497,-2.489330818,191.7673591,96.58194466,1.685672932,188.4420335,-22.14123812,-0.386437506,187.8527083,-90,3.114610293,-3.150695808,3.101785449,-1.570796327,2.4,60.01,674.5196272,227.1455906,989.2079858,-1890.873203,,,3735.79,3735.79
3/16/2026 16:43:45.000,,227,-74912.299,None,60.016,131499.6389,132479.6962,132366.6961,132116.0691,228.8317442,0,35.98489012,0.628054813,132075.7555,35.98624163,0.628078402,-83.78073724,-1.462249715,155.7469129,2.718296431,,,,-142.4757374,-2.486670722,189.1323346,-142.4094387,-2.485513592,190.8150937,96.94413051,1.691994268,188.5833503,-22.14123812,-0.386437506,187.8527083,-90,3.113591994,-3.154243983,3.104733937,-1.570796327,3.6,60,699.3593683,316.0656134,916.3007839,-1931.725766,,,3735.79,3735.79
3/16/2026 16:43:45.033,,227,-74720.246,None,60.016,131488.626,132456.9817,132368.8599,132105.546,228.8135176,0,36.17855428,0.631434891,132074.4145,36.18384111,0.631527163,-83.58643595,-1.458858517,155.9351972,2.721582612,,,,-142.4757374,-2.486670722,189.1323346,-141.9035539,-2.476684236,190.6036726,96.98848973,1.692768482,187.392209,-22.14123812,-0.386437506,187.8527083,-71.56505118,3.108211399,-3.151626999,3.108020118,-1.249045772,3.794733192,60,833.6936108,249.0623857,834.6527825,-1917.408779,,,3763.006,3763.006
3/16/2026 16:43:45.067,,227,-74821.824,None,60.014,131464.9429,132422.4902,132340.7932,132076.7866,228.7637049,0,36.37001077,0.634776437,132041.0254,36.37305031,0.634829487,-83.39663036,-1.455545785,156.1287689,2.724961075,,,,-142.2531946,-2.482786617,188.1820395,-141.6207761,-2.471748832,191.3463875,97.35237936,1.699119554,187.5419953,-22.14123812,-0.386437506,187.8527083,-90,3.106578319,-3.154665339,3.111398581,-1.570796327,3.6,59.99,869.8496481,324.6479935,750.5279965,-1945.025638,,,3763.006,3763.006
3/16/2026 16:43:45.100,,227,-74851.963,None,60.013,131455.1714,132416.705,132330.8465,132068.2889,228.7489864,0,36.52622082,0.637502817,132038.3753,36.52574215,0.637494462,-83.23950568,-1.452803442,156.280181,2.727603714,,,,-141.9654185,-2.477763977,188.9190303,-141.3401917,-2.466851711,192.0937271,97.35237936,1.699119554,187.5419953,-21.80140949,-0.380506377,187.4037353,-71.56505118,3.104346173,-3.151922996,3.108110091,-1.249045772,3.794733192,60,928.8823299,256.5359899,830.1888061,-2015.607126,,,3763.006,3763.006
3/16/2026 16:43:45.133,,227,-75028.723,None,60.015,131496.7096,132461.0117,132381.6178,132113.836,228.8278763,0,36.68145619,0.640212185,132079.9144,36.68166616,0.64021585,-83.07971633,-1.450014592,156.4372376,2.730344869,,,,-141.9654185,-2.477763977,188.9190303,-141.5626985,-2.470735187,193.0322253,97.71567356,1.705460234,187.699334,-21.80140949,-0.380506377,187.4037353,-71.56505118,3.110951037,-3.155474826,3.110851246,-1.249045772,3.794733192,60.01,764.4625205,345.1391967,762.5376123,-1872.13933,,,3763.006,3763.006
3/16/2026 16:43:45.167,,227,-74853.706,None,60.016,131508.0022,132479.5185,132395.2773,132128.3302,228.852981,0,36.87510304,0.64359196,132084.0005,36.88035403,0.643683607,-82.88721437,-1.446654799,156.6322993,2.733749338,,,,-141.9654185,-2.477763977,188.9190303,-141.3401917,-2.466851711,192.0937271,97.71567356,1.705460234,187.699334,-21.45996073,-0.374546972,186.9613864,-90,3.110535318,-3.152115033,3.10829631,-1.570796327,3.6,60,774.854746,261.6479978,824.0256081,-1860.528352,,,3763.006,3763.006
3/16/2026 16:43:45.200,,227,-74731.795,None,60.015,131472.7908,132438.4815,132355.3136,132089.5847,228.7858718,0,37.06254903,0.64686351,132048.7465,37.06862263,0.646969514,-82.69661707,-1.443328248,156.8170978,2.73697468,,,,-141.4539866,-2.468837806,188.7207461,-141.1155036,-2.462930163,191.1581544,98.07834466,1.711790039,187.8642063,-21.45996073,-0.374546972,186.9613864,-90,3.109899677,-3.155118287,3.111521652,-1.570796327,3.6,60,789.6674759,336.513588,744.0048044,-1870.185868,,,3763.006,3763.006
3/16/2026 16:43:45.233,,227,-74521.397,None,60.012,131443.5769,132414.8954,132319.752,132060.1318,228.7348579,0,37.23234634,0.649827032,132029.0417,37.24233014,0.650001282,-82.53299834,-1.440472563,156.9856265,2.739916061,,,,-141.2258291,-2.464855706,187.7837054,-141.1155036,-2.462930163,191.1581544,98.49437579,1.719051152,186.8496722,-21.11690466,-0.368559514,186.5257087,-63.43494882,3.112931445,-3.159523715,3.108475575,-1.107148718,2.683281573,60,710.4972709,443.6208066,817.214395,-1971.332473,,,3798.673,3798.673
3/16/2026 16:43:45.267,,227,-74853.374,None,60.012,131477.2595,132458.9793,132366.8609,132101.7749,228.806986,0,37.37178517,0.652260699,132062.6666,37.3823873,0.652445741,-82.38889223,-1.437957436,157.1240167,2.742331425,,,,-141.4539866,-2.468837806,188.7207461,-141.1155036,-2.462930163,191.1581544,98.44036528,1.718108491,188.0365922,-20.98489784,-0.36625556,187.6456235,-63.43494882,3.115375904,-3.156065927,3.108586985,-1.107148718,2.683281573,60,653.3242855,360.4751904,819.6480114,-1833.447487,,,3798.673,3798.673
3/16/2026 16:43:45.300,,227,-74926.757,None,60.015,131533.657,132519.0312,132429.4039,132161.4462,228.9103396,0,37.52766331,0.654981285,132126.3067,37.53480914,0.655106004,-82.23530132,-1.435276769,157.287481,2.745184416,,,,-140.9415198,-2.459893573,188.5375294,-140.8366285,-2.458062875,191.9137306,98.44036528,1.718108491,188.0365922,-20.64201032,-0.360271044,187.2192298,-63.43494882,3.113168879,-3.15338526,3.10545546,-1.107148718,2.683281573,60,707.9627009,293.8463915,895.7664093,-1897.575502,,,3798.673,3798.673
3/16/2026 16:43:45.333,,227,-74992.046,None,60.017,131542.2474,132523.6504,132422.9834,132163.6956,228.9142357,0,37.73167376,0.658541939,132125.3449,37.7365396,0.658626864,-82.03131445,-1.431716527,157.4831777,2.748599968,,,,-140.6594818,-2.454971082,189.2959588,-140.5599473,-2.453233876,192.6738176,98.80170832,1.724415117,188.2164711,-20.29756977,-0.354259423,186.7995717,-90,3.11186074,-3.156131644,3.102859391,-1.570796327,2.4,60,743.5092081,362.6352073,957.8879853,-2064.032401,,,3798.673,3798.673
3/16/2026 16:43:45.367,,227,-74926.152,None,60.014,131475.6369,132468.8528,132360.0326,132102.2562,228.8078196,0,37.93206251,0.662039383,132058.6915,37.93781951,0.662139862,-81.82879279,-1.428181857,157.6854156,2.752129684,,,,-140.6594818,-2.454971082,189.2959588,-140.0572485,-2.444460128,192.5168045,98.85795876,1.725396872,187.0306927,-20.17065341,-0.352044314,187.9255172,-90,3.10659999,-3.153578729,3.104173998,-1.570796327,2.4,60,874.5742754,296.956793,930.5280047,-2102.059073,,,3798.673,3798.673
3/16/2026 16:43:45.400,,227,-74693.117,None,60.011,131443.7845,132442.3131,132330.779,132073.0478,228.7572291,0,38.07182537,0.664478705,132036.2508,38.08142924,0.664646324,-81.69076174,-1.425772761,157.8261693,2.754586301,,,,-140.4280972,-2.450932658,188.3694243,-140.1021653,-2.445244073,190.8264133,98.85795876,1.725396872,187.0306927,-20.17065341,-0.352044314,187.9255172,-90,3.109890397,-3.151169633,3.106630615,-1.570796327,2.4,60,788.3535398,237.2256003,869.2703996,-1894.84954,,,3798.673,3798.673
3/16/2026 16:43:45.433,,227,-74726.986,None,60.012,131501.0247,132489.5241,132382.5712,132125.1158,228.8474135,0,38.21189561,0.666923392,132091.4312,38.214784,0.666973804,-81.55211699,-1.423352953,157.9642316,2.756995941,,,,-140.4280972,-2.450932658,188.3694243,-140.3321589,-2.449258219,191.7485854,99.22082404,1.731730066,187.2192298,-20.29756977,-0.354259423,186.7995717,-63.43494882,3.116232023,-3.155083019,3.111255364,-1.107148718,2.683281573,60,630.9552374,334.6127883,750.0959939,-1715.66402,,,3750.102,3750.102
3/16/2026 16:43:45.467,,227,-75102.451,None,60.015,131543.6809,132542.89,132432.8449,132173.8957,228.9319027,0,38.36238581,0.669549941,132136.0274,38.37329093,0.669740272,-81.39818413,-1.420666318,158.1185726,2.7596897,,,,-140.1478848,-2.44604203,189.1361414,-140.0572485,-2.444460128,192.5168045,99.16234705,1.73070945,188.4038216,-19.82647548,-0.346037276,187.5151194,-71.56505118,3.1142004,-3.151375768,3.105726976,-1.249045772,3.794733192,60,684.4933317,244.2959957,890.4671991,-1819.256527,,,3750.102,3750.102
3/16/2026 16:43:45.500,,227,-74941.445,None,60.016,131529.1229,132525.1771,132419.5563,132158.7072,228.9055954,0,38.55415358,0.67289692,132119.479,38.55857762,0.672974134,-81.20808254,-1.417348419,158.3007924,2.762870036,,,,-140.1478848,-2.44604203,189.1361414,-139.8268588,-2.440439068,191.5983298,99.52225501,1.736991029,188.5986214,-19.48080023,-0.340004105,187.1115176,-71.56505118,3.113413202,-3.154339448,3.102874141,-1.249045772,3.794733192,60,704.070965,318.5855895,959.0975886,-1981.754143,,,3750.102,3750.102
3/16/2026 16:43:45.533,,227,-74985.422,None,60.013,131484.0526,132479.6011,132369.715,132111.8746,228.8244791,0,38.72972673,0.67596125,132074.3747,38.73494058,0.676052249,-81.0316903,-1.414269794,158.4821638,2.766035564,,,,-139.9137988,-2.441956457,188.2164711,-139.553768,-2.435672735,192.3746345,99.22082404,1.731730066,187.2192298,-19.35899418,-0.337878188,188.2432469,-90,3.111724984,-3.14599986,3.103913752,-1.570796327,2.4,60,742.3572519,109.3103919,938.6496155,-1790.317259,,,3750.102,3750.102
3/16/2026 16:43:45.567,,227,-74760.955,None,60.011,131483.0034,132479.3027,132376.0832,132113.5537,228.8273874,0,38.86305888,0.678288335,132075.1074,38.87622419,0.678518113,-80.90029367,-1.41197649,158.6171806,2.768392052,,,,-139.9137988,-2.441956457,188.2164711,-139.320805,-2.431606763,191.462999,100.0079798,1.745468526,186.4369062,-19.35899418,-0.337878188,188.2432469,-90,3.110124876,-3.157445016,3.10627024,-1.570796327,3.6,60,782.119284,391.5215973,880.0128018,-2053.653683,,,3750.102,3750.102
3/16/2026 16:43:45.600,,227,-74623.838,None,60.013,131548.4996,132536.7145,132419.2317,132168.8836,228.9232215,0,39.01737908,0.68098173,132131.1979,39.02794196,0.681166087,-80.7466237,-1.409294443,158.7693889,2.771048587,,,,-139.9137988,-2.441956457,188.2164711,-139.320805,-2.431606763,191.462999,99.64440564,1.73912296,186.2321132,-19.48080023,-0.340004105,187.1115176,-71.56505118,3.11277285,-3.148417403,3.111052692,-1.249045772,3.794733192,60.01,716.6282006,168.4512004,756.5759974,-1641.655398,,,3750.102,3750.102
3/16/2026 16:43:45.633,,227,-74838.269,None,60.016,131560.8292,132551.6507,132443.4868,132186.0672,228.9529844,0,39.18471236,0.683902247,132151.0372,39.19196453,0.684028821,-80.57946218,-1.406376924,158.9293177,2.773839871,,,,-139.6354634,-2.437098589,188.9914284,-139.320805,-2.431606763,191.462999,100.3707415,1.751799912,186.6491897,-19.35899418,-0.337878188,188.2432469,-90,3.115635584,-3.158176836,3.111718059,-1.570796327,3.6,60,648.2157436,410.2847808,744.7104169,-1803.210941,,,3699.041,3699.041
3/16/2026 16:43:45.667,,227,-74965.968,None,60.014,131526.186,132514.5569,132400.903,132147.9531,228.8869688,0,39.37179304,0.687167421,132116.3362,39.37988658,0.68730868,-80.39267084,-1.403116801,159.1224337,2.777210382,,,,-139.1222978,-2.42814216,188.8618543,-139.0495817,-2.426873024,192.2473407,100.3048465,1.750649827,187.8297101,-18.66691427,-0.325799115,187.461356,-90,3.114181704,-3.153766628,3.103009497,-1.570796327,2.4,60,683.8651385,303.0048178,957.3984028,-1944.268359,,,3699.041,3699.041
3/16/2026 16:43:45.700,,227,-74960.899,None,60.011,131495.0002,132486.2287,132379.8127,132121.0943,228.8404481,0,39.51098699,0.689596814,132085.1033,39.51970714,0.689749009,-80.24845413,-1.400599744,159.2634129,2.779670934,,,,-139.1222978,-2.42814216,188.8618543,-138.5447665,-2.418062336,192.1349526,100.6645755,1.756928283,188.048079,-18.66691427,-0.325799115,187.461356,-71.56505118,3.107811345,-3.157528027,3.105470049,-1.249045772,3.794733192,60,842.5427661,396.9935978,896.2272031,-2135.763567,,,3699.041,3699.041
3/16/2026 16:43:45.733,,227,-74845.57,None,60.012,131524.5267,132513.7272,132405.8885,132148.7903,228.888419,0,39.64898376,0.692005312,132114.5797,39.65832107,0.692168278,-80.1188577,-1.39833786,159.3953336,2.781973384,,,,-139.1222978,-2.42814216,188.8618543,-139.0495817,-2.426873024,192.2473407,100.7326646,1.758116661,186.868938,-18.66691427,-0.325799115,187.461356,-90,3.119041302,-3.156454521,3.107772499,-1.570796327,2.4,60,562.6402031,368.0064087,839.2896126,-1769.936224,,,3699.041,3699.041
3/16/2026 16:43:45.767,,227,-74677.262,None,60.014,131567.1167,132554.4383,132448.2886,132190.6886,228.960989,0,39.80956778,0.694808031,132157.1071,39.81962221,0.694983514,-79.958668,-1.395542022,159.5685067,2.784995824,,,,-138.8828986,-2.423963855,187.9561651,-138.3067465,-2.413908104,191.2372349,100.7326646,1.758116661,186.868938,-18.31873036,-0.31972216,187.0807312,-90,3.108891618,-3.153658683,3.104717984,-1.570796327,2.4,60.01,812.1405584,298.8720019,913.4927848,-2024.505345,,,3699.041,3699.041
3/16/2026 16:43:45.800,,227,-74958.466,None,60.015,131566.2597,132551.0706,132435.611,132185.0446,228.9512133,0,39.97878432,0.697761417,132139.2733,39.99024446,0.697961434,-79.78979817,-1.392594687,159.7325792,2.78785943,,,,-138.6084689,-2.419174153,188.7474503,-138.0393996,-2.40924202,192.0374963,101.093723,1.76441832,187.096125,-18.20391871,-0.317718318,188.2202965,-90,3.107203454,-3.157013007,3.105577748,-1.570796327,2.4,60,857.5302942,382.4063965,897.5520104,-2137.488701,,,3699.041,3699.041
3/16/2026 16:43:45.833,,227,-74941.358,None,60.012,131523.5786,132513.4436,132393.2335,132144.1545,228.8803896,0,40.15475655,0.700832712,132104.2481,40.16299156,0.70097644,-79.61811692,-1.389598285,159.9028656,2.790831487,,,,-138.3363367,-2.414424551,189.5430294,-138.0393996,-2.40924202,192.0374963,101.093723,1.76441832,187.096125,-18.20391871,-0.317718318,188.2202965,-90,3.11021846,-3.154016605,3.108549805,-1.570796327,2.4,60,785.4633432,308.0160197,823.2480121,-1916.727375,,,3699.041,3699.041
3/16/2026 16:43:45.867,,227,-74817.648,None,60.011,131522.8478,132511.0317,132391.9577,132142.6798,228.8778353,0,40.28403551,0.703089056,132104.8645,40.30020922,0.70337134,-79.4807461,-1.387200711,160.0408529,2.79323982,,,,-138.0940581,-2.410195991,188.6482441,-138.3067465,-2.413908104,191.2372349,101.4538914,1.770704444,187.3307236,-17.85622326,-0.311649888,187.8488754,-90,3.117279444,-3.157905155,3.104889708,-1.570796327,3.6,60,605.8583289,404.9135845,912.5856015,-1923.357515,,,3646.59,3646.59
3/16/2026 16:43:45.900,,227,-74640.629,None,60.013,131555.3564,132549.1999,132436.607,132181.1346,228.944441,0,40.43312006,0.705691072,132145.0592,40.44597121,0.705915367,-79.3360534,-1.384675347,160.1858835,2.795771083,,,,-138.0940581,-2.410195991,188.6482441,-138.0393996,-2.40924202,192.0374963,101.5272353,1.771984536,186.1547743,-17.96913974,-0.313620652,186.7070433,-90,3.115157387,-3.156659883,3.109391735,-1.570796327,2.4,60.01,658.9262481,371.7647923,796.0896034,-1826.780644,,,3646.59,3646.59
3/16/2026 16:43:45.933,,227,-74669.558,None,60.015,131577.0013,132569.1423,132454.6546,132201.0089,228.9788643,0,40.59621638,0.70853764,132166.6174,40.60979634,0.708774655,-79.17931108,-1.381939678,160.3486202,2.798611373,,,,-137.8494746,-2.405927203,187.7568641,-137.7988985,-2.405044485,191.1468545,101.8131447,1.776974597,187.5727059,-17.61816005,-0.307494901,186.3403338,-90,3.11381914,-3.158914275,3.106106274,-1.570796327,2.4,60.01,689.1164045,430.7040093,875.6783926,-1995.498806,,,3646.59,3646.59
3/16/2026 16:43:45.967,,227,-75054.341,None,60.014,131536.1202,132535.4243,132400.5115,132158.0935,228.9045326,0,40.78643957,0.711857661,132116.5449,40.79746182,0.712050035,-78.98104082,-1.378479209,160.5386492,2.801928006,,,,-137.8239603,-2.405481895,189.4518408,-137.5335589,-2.400413435,191.9549947,101.8131447,1.776974597,187.5727059,-17.39751289,-0.303643882,188.62916,-63.43494882,3.11246347,-3.155453806,3.105571888,-1.107148718,2.683281573,60,728.9922827,344.577605,899.4095878,-1972.979476,,,3646.59,3646.59
3/16/2026 16:43:46.000,,227,-75010.392,None,60.01,131521.9494,132501.2255,132391.4498,132138.9343,228.871348,0,40.92251166,0.714232567,132102.3122,40.93413557,0.714435442,-78.84067951,-1.376029442,160.6749063,2.80430614,,,,-137.5791475,-2.401209106,188.5642596,-137.0273227,-2.391577946,191.887467,102.1714582,1.783228347,187.8220434,-17.04903097,-0.297561725,188.2738431,-71.56505118,3.106013388,-3.159257789,3.101867865,-1.249045772,3.794733192,60,886.0845152,439.6031941,989.9135995,-2315.601309,,,3646.59,3646.59
3/16/2026 16:43:46.033,46097.69706,227,-74981.923,None,60.011,131535.6697,132533.7293,132413.6926,132161.7794,228.9109167,0,41.05228209,0.716497488,132123.8528,41.06053553,0.716641538,-78.71651987,-1.373862447,160.8047867,2.80657298,,,,-137.3111315,-2.396531343,189.3758168,-136.7662705,-2.387021726,192.7074467,102.1714582,1.783228347,187.8220434,-17.15675609,-0.299441883,187.1269088,-71.56505118,3.103663264,-3.157090794,3.106014863,-1.249045772,3.794733192,60,948.8060928,385.7759816,881.3664015,-2215.948476,,,3646.59,3646.59
3/16/2026 16:43:46.067,,226,-74989.843,None,60.014,131587.3076,132581.1147,132462.4037,132211.0181,228.9962006,0,41.20843632,0.719222893,132167.5293,41.22131538,0.719447675,-78.56192112,-1.37116419,160.9659336,2.809385526,,,,-137.0638197,-2.39221494,188.4955172,-136.7662705,-2.387021726,192.7074467,102.6086068,1.790858029,186.9074637,-16.69924423,-0.291456794,187.9255172,-90,3.106469401,-3.162022219,3.10084232,-1.570796327,3.6,60.01,874.8452276,506.2175855,1014.120005,-2395.182818,,,2627.628,2627.628
3/16/2026 16:43:46.100,,226,-75156.811,None,60.016,131579.0977,132563.7616,132451.2192,132198.7586,228.9749666,0,41.38167524,0.722246483,132167.1616,41.39139826,0.722416182,-78.39101899,-1.368181385,161.1398919,2.81242167,,,,-136.2844435,-2.378612259,189.2693319,-136.0139787,-2.373891757,191.7973931,103.5948363,1.808070982,188.8923503,-15.89526837,-0.277424769,188.4038216,-90,3.096307939,-3.176252367,3.089846439,-1.570796327,3.6,60,1132.418621,867.7151908,1290.715186,-3290.848998,,,2627.628,2627.628
3/16/2026 16:43:46.133,,226,-75009.917,None,60.014,131510.2184,132496.2099,132380.4109,132129.6792,228.8553176,0,41.57129282,0.725555934,132089.2286,41.57839967,0.725679972,-78.19953694,-1.364839393,161.3269018,2.815685609,,,,-136.2844435,-2.378612259,189.2693319,-135.7638985,-2.369527033,190.9358007,103.5948363,1.808070982,188.8923503,-15.89526837,-0.277424769,188.4038216,-71.56505118,3.095207005,-3.172910375,3.093110378,-1.249045772,3.794733192,60,1159.245811,783.6767948,1208.721586,-3151.644192,,,2627.628,2627.628
3/16/2026 16:43:46.167,,226,-74387.966,None,60.011,131483.3829,132461.4791,132352.9271,132099.9883,228.8038914,0,41.69968923,0.727796874,132063.3284,41.71474583,0.728059661,-78.06910421,-1.362562913,161.4599154,2.818007134,,,,-136.0322447,-2.374210559,188.4038216,-135.5115559,-2.365122824,190.0778788,103.4095959,1.804837926,186.2785012,-15.99583231,-0.27917994,187.2499933,-90,3.093182485,-3.167400839,3.097187074,-1.570796327,3.6,60,1204.034405,636.7392081,1100.145603,-2940.919216,,,2627.628,2627.628
3/16/2026 16:43:46.200,,226,-74829.11,None,60.012,131526.9398,132500.3533,132394.4555,132141.3024,228.8754495,0,41.82976439,0.730067114,132105.8701,41.83800811,0.730210994,-77.94003507,-1.360310231,161.5864002,2.820214709,,,,-136.0322447,-2.374210559,188.4038216,-135.5070291,-2.365043817,191.774868,103.6809254,1.809573519,187.7261836,-15.99583231,-0.27917994,187.2499933,-63.43494882,3.095254811,-3.16988375,3.099394649,-1.107148718,2.683281573,60.01,1152.901497,703.6127988,1045.814422,-2902.328719,,,2627.628,2627.628
3/16/2026 16:43:46.233,,226,-75000.773,None,60.014,131583.5813,132557.6604,132433.0879,132192.1518,228.9635232,0,41.99301315,0.732916342,132153.5374,41.99847567,0.733011681,-77.77555321,-1.357439481,161.7505694,2.823080003,,,,-135.7707487,-2.369646594,189.2388966,-135.5070291,-2.365043817,191.774868,104.0362435,1.81577499,188.0136165,-15.54367923,-0.27128838,188.0787069,-90,3.098055498,-3.173214471,3.094368383,-1.570796327,2.4,60,1088.458921,787.9679982,1175.817609,-3052.244529,,,2627.628,2627.628
3/16/2026 16:43:46.267,,226,-75014.798,None,60.016,131571.7765,132543.161,132446.2674,132187.7902,228.9559688,0,42.16239647,0.735872639,132150.5867,42.17210085,0.736042012,-77.60960393,-1.35454312,161.9163532,2.825973476,,,,-135.25693,-2.360678765,189.2236772,-134.7453538,-2.351750075,190.9207165,104.3904632,1.821957291,188.3082579,-15.09552084,-0.263466541,188.9190303,-90,3.087792087,-3.176500411,3.089440017,-1.570796327,2.4,60,1344.689122,871.0847954,1304.352004,-3520.125922,,,2180.289,2180.289
3/16/2026 16:43:46.300,,226,-74793.773,None,60.013,131526.4904,132490.7561,132396.4313,132138.6054,228.8707783,0,42.34546362,0.739067763,132096.3581,42.35245571,0.739189798,-77.42391113,-1.351302169,162.1004181,2.829186014,,,,-135,-2.35619449,188.3732465,-134.7453538,-2.351750075,190.9207165,104.4817693,1.823550883,187.1461461,-14.74356284,-0.257323715,188.610074,-90,3.090939873,-3.174853052,3.086509729,-1.570796327,2.4,60,1259.875499,824.5440032,1374.796809,-3459.216311,,,2180.289,2180.289
3/16/2026 16:43:46.333,,226,-74773.742,None,60.011,131495.0363,132474.4575,132365.7774,132112.4843,228.825535,0,42.48134621,0.741439362,132073.7129,42.49246004,0.741633335,-77.2893623,-1.348953849,162.2434551,2.831682482,,,,-135,-2.35619449,188.3732465,-134.7453538,-2.351750075,190.9207165,104.8369088,1.829749236,187.4498333,-14.39046325,-0.251160965,188.3082579,-63.43494882,3.09338341,-3.178703085,3.082843447,-1.107148718,2.683281573,60,1198.940657,921.326415,1463.515181,-3583.782253,,,2180.289,2180.289
3/16/2026 16:43:46.367,,226,-74863.094,None,60.013,131531.4926,132501.9949,132396.7673,132144.1337,228.8803534,0,42.6329011,0.744084494,132101.2722,42.64113817,0.744228258,-77.14306457,-1.346400472,162.3894649,2.834230833,,,,-134.74307,-2.351710215,189.2236772,-134.4929709,-2.347345164,191.774868,104.7435628,1.828120042,188.610074,-14.12548916,-0.246536294,186.8496722,-71.56505118,3.091573422,-3.174520514,3.080767127,-1.249045772,3.794733192,60.01,1249.79385,822.7584121,1503.791998,-3576.34426,,,2180.289,2180.289
3/16/2026 16:43:46.400,,226,-74929.061,None,60.014,131541.7674,132517.8218,132414.219,132158.661,228.9055156,0,42.79528047,0.746918548,132120.2948,42.80777124,0.747136554,-76.97427252,-1.343454495,162.5552176,2.837123763,,,,-134.74307,-2.351710215,189.2236772,-134.4929709,-2.347345164,191.774868,104.7435628,1.828120042,188.610074,-14.48176932,-0.252754556,187.1461461,-90,3.094481718,-3.171574537,3.089878319,-1.570796327,3.6,60,1177.351335,749.2608105,1280.952004,-3207.56415,,,2180.289,2180.289
3/16/2026 16:43:46.433,,226,-75100.853,None,60.013,131511.055,132485.3265,132386.9456,132128.5015,228.8532776,0,42.96063401,0.749804512,132097.6766,42.97002904,0.749968486,-76.8058366,-1.340514733,162.7147548,2.839908213,,,,-134.74307,-2.351710215,189.2236772,-133.9860213,-2.338497223,191.7973931,105.0955208,1.834262868,188.9190303,-14.39046325,-0.251160965,188.3082579,-90,3.088465709,-3.174777601,3.091069178,-1.570796327,2.4,60,1327.336937,830.4335917,1258.991987,-3416.762516,,,2180.289,2180.289
3/16/2026 16:43:46.467,,226,-74891.174,None,60.012,131500.0282,132469.0131,132379.2356,132116.8156,228.8330371,0,43.11132686,0.752434599,132077.2732,43.1104314,0.75241897,-76.65486783,-1.337879831,162.8659589,2.842547223,,,,-134.2292513,-2.342742387,189.2388966,-133.9860213,-2.338497223,191.7973931,105.5436792,1.842084707,188.0787069,-13.68092536,-0.238777192,187.7261836,-71.56505118,3.090916193,-3.179964538,3.081324415,-1.249045772,3.794733192,60,1266.073371,955.7855874,1496.822406,-3718.681364,,,1942.499,1942.499
3/16/2026 16:43:46.500,,226,-74596.219,None,60.012,131523.1998,132483.0282,132390.9358,132133.0954,228.8612347,0,43.25158749,0.754882608,132100.9648,43.25869728,0.755006698,-76.51758925,-1.335483868,163.0087628,2.845039621,,,,-133.9677553,-2.338178422,188.4038216,-133.4792303,-2.329652052,191.834929,105.6422465,1.84380503,186.9228718,-13.76809045,-0.24029851,186.560446,-90,3.08465875,-3.179288898,3.085338131,-1.570796327,2.4,60.01,1416.22419,933.2927988,1388.692798,-3738.209787,,,1942.499,1942.499
3/16/2026 16:43:46.533,,226,-74763.994,None,60.015,131537.1317,132508.7817,132420.5399,132156.2127,228.9012749,0,43.42479986,0.757905735,132114.8446,43.43266968,0.758043089,-76.33877627,-1.332362993,163.1809017,2.848044012,,,,-133.7155565,-2.333776722,189.2693319,-133.4792303,-2.329652052,191.834929,105.9958323,1.849976267,187.2499933,-13.32453126,-0.232556942,187.4459922,-90,3.087695141,-3.18233926,3.080600954,-1.570796327,2.4,60.01,1347.07043,1010.735999,1512.979187,-3870.785616,,,1942.499,1942.499
3/16/2026 16:43:46.567,,226,-74755.181,None,60.015,131518.7589,132480.6092,132390.4159,132130.6399,228.8569815,0,43.59384441,0.760856119,132087.7258,43.59885308,0.760943536,-76.17018609,-1.329420539,163.350499,2.851004043,,,,-133.7155565,-2.333776722,189.2693319,-132.9726773,-2.320811034,191.887467,105.9958323,1.849976267,187.2499933,-13.32453126,-0.232556942,187.4459922,-90,3.08175457,-3.179396806,3.083560985,-1.570796327,2.4,60.01,1495.068822,937.5839887,1439.308784,-3871.961595,,,1942.499,1942.499
3/16/2026 16:43:46.600,,226,-74846.65,None,60.013,131466.8323,132436.1058,132339.7366,132081.6111,228.7720612,0,43.77752204,0.764061898,132044.0621,43.77955148,0.764097318,-75.98893927,-1.326257185,163.5336439,2.854200524,,,,-133.4518423,-2.329174041,188.4420335,-132.9726773,-2.320811034,191.887467,105.9958323,1.849976267,187.2499933,-12.8851694,-0.224888631,188.3426664,-90,3.084908352,-3.176233452,3.079089155,-1.570796327,2.4,60,1409.700523,858.8735827,1556.8992,-3825.473305,,,1942.499,1942.499
3/16/2026 16:43:46.633,,226,-74844.518,None,60.011,131452.0363,132427.6038,132335.6224,132072.4865,228.7562569,0,43.91004596,0.766374877,132037.8982,43.91628502,0.766483769,-75.85420451,-1.32390562,163.6685131,2.856554435,,,,-133.2020681,-2.32481466,189.3149756,-132.9726773,-2.320811034,191.887467,106.3481715,1.856125747,187.5842211,-12.52880771,-0.218668946,188.0787069,-71.56505118,3.087294803,-3.180031367,3.075223381,-1.249045772,3.794733192,60,1356.603045,954.6335982,1650.686386,-3961.92303,,,1942.499,1942.499
3/16/2026 16:43:46.667,,226,-74794.147,None,60.013,131505.3057,132466.5673,132383.1717,132119.0638,228.8369311,0,44.06503237,0.7690799,132082.5048,44.06832319,0.769137336,-75.70317419,-1.321269644,163.8206082,2.859208996,,,,-132.9361803,-2.320174041,188.4955172,-132.7295503,-2.316567668,192.7672171,106.3481715,1.856125747,187.5842211,-12.24912342,-0.213787534,186.6491897,-90,3.085705004,-3.177395391,3.07299653,-1.570796327,2.4,60,1390.708352,889.459204,1693.627205,-3973.794761,,,1708.681,1708.681
3/16/2026 16:43:46.700,,226,-74895.667,None,60.015,131508.1358,132492.1978,132413.4947,132138.6971,228.8709371,0,44.22344259,0.77184468,132102.5084,44.23472149,0.772041534,-75.53456855,-1.31832692,163.9811407,2.862010816,,,,-132.6888685,-2.315857637,189.3758168,-132.2257227,-2.307774217,192.8419042,106.8050209,1.864099273,186.7764439,-12.52880771,-0.218668946,188.0787069,-90,3.079815751,-3.182426193,3.080679762,-1.570796327,3.6,60,1544.491201,1010.203193,1516.046405,-4070.740799,,,1708.681,1708.681
3/16/2026 16:43:46.733,,226,-75130.157,None,60.015,131486.1838,132470.0263,132390.5655,132116.3455,228.8322229,0,44.41473099,0.775183292,132080.2954,44.4194818,0.775266209,-75.34440765,-1.315007987,164.1673151,2.865260173,,,,-132.6888685,-2.315857637,189.3758168,-132.2257227,-2.307774217,192.8419042,107.3975129,1.874440208,188.62916,-12.52880771,-0.218668946,188.0787069,-90,3.083040426,-3.189448195,3.083929119,-1.570796327,2.4,60,1463.719273,1195.344005,1435.017585,-4094.080863,,,1708.681,1708.681
3/16/2026 16:43:46.767,,226,-75031.07,None,60.013,131440.2032,132431.5672,132334.3689,132069.4668,228.7510267,0,44.59861573,0.778392686,132025.7326,44.60052654,0.778426036,-75.16289182,-1.311839938,164.3493483,2.868437251,,,,-132.4208525,-2.311179874,188.5642596,-131.722324,-2.298988253,192.9314904,107.049031,1.868358052,188.2738431,-12.17145821,-0.212432021,187.8220434,-71.56505118,3.077414289,-3.18019799,3.080869272,-1.249045772,3.794733192,60,1596.645268,962.3232207,1508.371194,-4067.339682,,,1708.681,1708.681
3/16/2026 16:43:46.800,,226,-74931.581,None,60.013,131446.6509,132436.8609,132336.6279,132074.1297,228.7591031,0,44.74960873,0.781028011,132032.239,44.75958919,0.781202203,-75.01306983,-1.309225051,164.5006405,2.871077798,,,,-132.1760397,-2.306907085,189.4518408,-131.9606004,-2.30314696,192.0374963,107.507163,1.876353965,187.4843994,-11.73857121,-0.204876717,188.7474503,-90,3.084349163,-3.185579016,3.075954515,-1.570796327,3.6,60.01,1431.092534,1091.822419,1638.345602,-4161.260555,,,1708.681,1708.681
3/16/2026 16:43:46.833,,226,-74655.691,None,60.014,131479.5556,132464.048,132376.5776,132107.4763,228.8168609,0,44.91533556,0.78392049,132073.5488,44.92234846,0.784042888,-74.84958505,-1.306371703,164.6724513,2.874076463,,,,-131.9059419,-2.30219299,188.6482441,-131.9606004,-2.30314696,192.0374963,107.6181601,1.878291228,186.3403338,-11.8131447,-0.20617827,187.5727059,-90,3.087189848,-3.184662931,3.080254733,-1.570796327,2.4,60.01,1354.801482,1062.792007,1522.080002,-3939.67349,,,1708.681,1708.681
3/16/2026 16:43:46.867,,226,-74672.266,None,60.015,131488.0779,132472.3356,132386.108,132116.2568,228.8320693,0,45.08097818,0.786811499,132082.0218,45.08873888,0.786946949,-74.67842135,-1.303384333,164.8350706,2.876914705,,,,-131.9059419,-2.30219299,188.6482441,-131.9606004,-2.30314696,192.0374963,107.9691397,1.884416979,186.7070433,-11.45389142,-0.199908117,187.3307236,-90,3.090093909,-3.187801312,3.076822822,-1.570796327,3.6,60,1282.629232,1142.496004,1605.168014,-4030.29325,,,1708.681,1708.681
3/16/2026 16:43:46.900,,226,-74816.77,None,60.014,131447.0343,132430.4021,132343.3077,132074.3292,228.7594486,0,45.26878486,0.790089344,132040.9164,45.27739655,0.790239646,-74.4903403,-1.300101699,165.0237395,2.880207597,,,,-131.3915311,-2.293214828,188.7474503,-130.9504183,-2.285515956,192.2473407,107.8562233,1.882446215,187.8488754,-11.45389142,-0.199908117,187.3307236,-90,3.075755602,-3.182547914,3.080115714,-1.570796327,2.4,60,1639.631332,1018.555205,1523.17442,-4181.360957,,,1625.266,1625.266
3/16/2026 16:43:46.933,,226,-75081.6,None,60.012,131423.7239,132416.6512,132314.8781,132052.5043,228.7216467,0,45.41982273,0.792725452,132017.5516,45.42911842,0.792887693,-74.33775348,-1.297438557,165.1710084,2.882777925,,,,-131.3915311,-2.293214828,188.7474503,-131.2194315,-2.290211122,193.0359552,108.2039187,1.888514645,188.2202965,-11.02345596,-0.192395602,188.2738431,-63.43494882,3.083098815,-3.185953202,3.075173527,-1.107148718,2.683281573,60,1456.71705,1105.257607,1653.379189,-4215.353846,,,1625.266,1625.266
3/16/2026 16:43:46.967,,226,-74891.146,None,60.014,131460.8155,132456.5637,132353.934,132091.1947,228.7886604,0,45.58170043,0.795550751,132054.7545,45.58432864,0.795596622,-74.18080605,-1.294699307,165.3312644,2.885574921,,,,-131.3915311,-2.293214828,188.7474503,-130.9504183,-2.285515956,192.2473407,108.2039187,1.888514645,188.2202965,-11.45389142,-0.199908117,187.3307236,-90,3.081112578,-3.183213952,3.085483038,-1.570796327,2.4,60,1506.546933,1037.361591,1390.449608,-3934.358131,,,1625.266,1625.266
3/16/2026 16:43:47.000,,226,-74847.067,None,60.016,131499.5382,132495.8469,132402.6367,132133.4379,228.8618277,0,45.75084607,0.798502899,132093.2322,45.76163109,0.798691134,-74.00755973,-1.291675589,165.4977529,2.888480693,,,,-131.3915311,-2.293214828,188.7474503,-130.7171215,-2.28144416,193.1552743,108.3187304,1.890518486,187.0807312,-11.09372301,-0.193621993,187.096125,-90,3.080135294,-3.182194075,3.082102686,-1.570796327,2.4,60.01,1531.306532,1006.127999,1472.817593,-4010.252124,,,1625.266,1625.266
3/16/2026 16:43:47.033,,226,-75108.816,None,60.016,131463.5819,132473.8765,132361.9148,132100.565,228.8048903,0,45.94619091,0.80191231,132057.4702,45.95046573,0.80198692,-73.81577801,-1.288328366,165.6916295,2.891864477,,,,-131.1518205,-2.289031088,189.6493607,-130.7171215,-2.28144416,193.1552743,108.2039187,1.888514645,188.2202965,-10.66457552,-0.186131956,188.048079,-71.56505118,3.08343108,-3.176843011,3.077996433,-1.249045772,3.794733192,60,1455.813103,878.759995,1581.868802,-3916.4419,,,1625.266,1625.266
3/16/2026 16:43:47.067,,226,-75181.997,None,60.013,131403.0997,132408.7036,132313.9987,132042.7123,228.7046866,0,46.12705716,0.805069022,132005.605,46.12852502,0.805094641,-73.6344887,-1.285164271,165.8793165,2.895140233,,,,-130.6405922,-2.28010847,189.7708091,-130.2154703,-2.272688694,193.2894203,108.895146,1.900578837,188.9838088,-10.66457552,-0.186131956,188.048079,-71.56505118,3.077783335,-3.185743108,3.081272189,-1.249045772,3.794733192,60,1597.390634,1104.422402,1499.947208,-4201.760244,,,1625.266,1625.266
3/16/2026 16:43:47.100,,226,-75039.106,None,60.012,131410.2226,132413.0026,132299.3491,132041.6192,228.7027932,0,46.26337473,0.807448212,132003.6703,46.27648217,0.80767698,-73.49969519,-1.28281168,166.0116532,2.897449945,,,,-130.6405922,-2.28010847,189.7708091,-130.2154703,-2.272688694,193.2894203,109.0136744,1.902647548,187.8488754,-10.66457552,-0.186131956,188.048079,-71.56505118,3.080365674,-3.185459228,3.083581901,-1.249045772,3.794733192,60,1532.804881,1090.771198,1442.419206,-4065.995284,,,1543.504,1543.504
3/16/2026 16:43:47.133,,226,-75072.038,None,60.015,131453.0003,132453.6017,132329.3105,132079.3881,228.7682109,0,46.42878337,0.810335138,132038.0891,46.43884373,0.810510724,-73.33158186,-1.279877549,166.1754628,2.900308961,,,,-130.6405922,-2.28010847,189.7708091,-130.446232,-2.276716246,192.3746345,108.895146,1.900578837,188.9838088,-10.30484647,-0.1798535,187.8297101,-90,3.08722697,-3.180456386,3.080162461,-1.570796327,3.6,60.01,1361.568628,972.5759942,1525.9104,-3860.055023,,,1543.504,1543.504
3/16/2026 16:43:47.167,,226,-75168.936,None,60.016,131455.1369,132460.8839,132351.8554,132090.0607,228.7866963,0,46.60166945,0.813352569,132057.1169,46.61270583,0.81354519,-73.1590628,-1.276866524,166.3543405,2.903430967,,,,-130.3645366,-2.275290391,188.9914284,-130.2154703,-2.272688694,193.2894203,109.0136744,1.902647548,187.8488754,-9.88140612,-0.172463072,188.8008475,-71.56505118,3.086233884,-3.179514072,3.075894039,-1.249045772,3.794733192,60,1380.919945,943.3584155,1640.505592,-3964.783953,,,1543.504,1543.504
3/16/2026 16:43:47.200,,226,-75057.595,None,60.014,131409.7317,132414.5795,132303.3741,132043.3278,228.7057525,0,46.80129943,0.816836769,132002.8696,46.81683559,0.817107926,-72.95758798,-1.273350125,166.5523738,2.9068873,,,,-130.1300583,-2.271197973,189.9073458,-129.7145533,-2.263946042,193.4383623,109.4808002,1.910800432,187.1115176,-9.88140612,-0.172463072,188.8008475,-71.56505118,3.081053968,-3.184150557,3.079350372,-1.249045772,3.794733192,60,1516.676001,1054.108818,1553.745595,-4124.530414,,,1543.504,1543.504
3/16/2026 16:43:47.233,,226,-74946.902,None,60.012,131387.0092,132383.7922,132269.5905,132014.2154,228.6553284,0,46.95639974,0.81954378,131980.6311,46.96524244,0.819698115,-72.80677454,-1.270717934,166.7038211,2.909530553,,,,-129.8521152,-2.26634695,189.1361414,-129.9427515,-2.267928852,192.5168045,109.8264755,1.916833603,187.5151194,-9.52225501,-0.166194702,188.5986214,-90,3.087626967,-3.187551537,3.075725255,-1.570796327,3.6,60,1346.454285,1140.480013,1641.931205,-4128.865504,,,1543.504,1543.504
3/16/2026 16:43:47.267,,226,-74897.813,None,60.012,131416.0456,132407.6204,132300.6177,132042.1756,228.7037569,0,47.09983091,0.822047126,132000.8225,47.11288097,0.822274893,-72.66858849,-1.268306132,166.8511323,2.912101619,,,,-129.8521152,-2.26634695,189.1361414,-129.4400527,-2.259155104,192.6738176,109.4808002,1.910800432,187.1115176,-9.162347046,-0.159913123,188.4038216,-63.43494882,3.081429997,-3.179106564,3.072014742,-1.107148718,2.683281573,60,1501.122533,929.1888091,1732.896014,-4163.207356,,,1543.504,1543.504
3/16/2026 16:43:47.300,,226,-74834.237,None,60.015,131447.9721,132446.0152,132330.7268,132075.6571,228.7617485,0,47.27236214,0.825058364,132041.4726,47.28262749,0.825237529,-72.49423245,-1.265263045,167.0248549,2.91513365,,,,-129.5719028,-2.261456322,188.3694243,-129.2144451,-2.255217509,193.6020661,110.2975698,1.925055749,186.7995717,-9.220824041,-0.160933739,187.2192298,-71.56505118,3.080455038,-3.190318794,3.076067389,-1.249045772,3.794733192,60,1519.702862,1205.049588,1622.217614,-4346.970063,,,1461.257,1461.257
3/16/2026 16:43:47.333,,226,-74992.608,None,60.015,131439.0276,132421.181,132315.2454,132059.2182,228.7332755,0,47.44220607,0.8280227,132023.6144,47.45677686,0.828277009,-72.32198861,-1.262256823,167.1938914,2.918083893,,,,-129.3405182,-2.257417898,189.2959588,-129.2144451,-2.255217509,193.6020661,110.2975698,1.925055749,186.7995717,-9.162347046,-0.159913123,188.4038216,-71.56505118,3.083494518,-3.187312572,3.077997016,-1.249045772,3.794733192,60,1451.145,1130.543995,1584.288015,-4165.97701,,,1461.257,1461.257
3/16/2026 16:43:47.367,,226,-74921.659,None,60.013,131381.22,132389.8008,132264.3816,132012.5638,228.6524677,0,47.62748599,0.831256445,131974.5625,47.6393606,0.831463696,-72.1431464,-1.259135437,167.3860533,2.921437752,,,,-129.3405182,-2.257417898,189.2959588,-128.9382112,-2.250396317,192.8456378,110.6420103,1.931067371,187.2192298,-9.162347046,-0.159913123,188.4038216,-71.56505118,3.081860013,-3.190202808,3.081350875,-1.249045772,3.794733192,60,1491.368607,1204.372788,1500.263994,-4196.005389,,,1461.257,1461.257
3/16/2026 16:43:47.400,,226,-75047.04,None,60.011,131388.3995,132383.0868,132255.1799,132009.6282,228.6473831,0,47.76766384,0.83370301,131972.7861,47.78368807,0.833982686,-72.00028379,-1.256642014,167.5236325,2.923838963,,,,-129.1113913,-2.253418879,190.2255503,-128.9382112,-2.250396317,192.8456378,110.5133191,1.928821285,188.3426664,-8.801708323,-0.15361879,188.2164711,-90,3.084379003,-3.185463299,3.077457753,-1.570796327,2.4,60,1435.542092,1093.492788,1595.390393,-4124.425274,,,1461.257,1461.257
3/16/2026 16:43:47.433,,226,-74934.504,None,60.013,131440.0859,132418.8799,132314.5162,132058.5566,228.7321296,0,47.92143453,0.836386815,132024.3714,47.93813608,0.836678312,-71.85238969,-1.254060775,167.6729689,2.926445374,,,,-129.0584802,-2.252495407,188.5375294,-128.9382112,-2.250396317,192.8456378,110.6420103,1.931067371,187.2192298,-8.801708323,-0.15361879,188.2164711,-90,3.087074629,-3.185128146,3.080064164,-1.570796327,3.6,60.01,1356.365935,1078.963187,1531.324804,-3966.653926,,,1461.257,1461.257
3/16/2026 16:43:47.467,,226,-74975.486,None,60.015,131458.835,132455.4678,132331.9695,132082.8356,228.7741821,0,48.08322723,0.83921063,132043.9263,48.0932596,0.839385728,-71.68816182,-1.251194458,167.8341186,2.929257966,,,,-128.8298249,-2.248504619,189.4708421,-128.6598083,-2.245537269,192.0937271,110.6420103,1.931067371,187.2192298,-8.387032379,-0.146381329,189.2236772,-71.56505118,3.084922997,-3.182261829,3.075639295,-1.249045772,3.794733192,60,1417.029587,1008.244789,1650.297616,-4075.571993,,,1461.257,1461.257
3/16/2026 16:43:47.500,,226,-74870.698,None,60.015,131416.5864,132405.9456,132283.5783,132036.1045,228.6932415,0,48.2760561,0.842576129,132000.6224,48.29433698,0.84289519,-71.48951511,-1.247727419,168.0315712,2.932704165,,,,-128.5460134,-2.243551174,188.7207461,-128.1572266,-2.236765564,192.2885332,110.9848978,1.937051887,187.6456235,-8.440365276,-0.147312164,188.0365922,-90,3.079660754,-3.184779306,3.080016329,-1.570796327,3.6,60,1541.81534,1072.655985,1530.691201,-4145.162526,,,1379.348,1379.348
3/16/2026 16:43:47.533,,226,-74869.69,None,60.012,131359.7884,132353.6811,132235.342,131983.6815,228.6024422,0,48.42487715,0.845173546,131952.6924,48.4403542,0.845443672,-71.34492397,-1.245203828,168.1812338,2.935316269,,,,-128.3201139,-2.239608485,189.6607498,-128.1572266,-2.236765564,192.2885332,111.3262184,1.943009055,188.0787069,-8.078344663,-0.140993712,187.8642063,-63.43494882,3.082209236,-3.188212883,3.076309981,-1.107148718,2.683281573,60,1485.270751,1160.092798,1620.61922,-4265.982769,,,1379.348,1379.348
3/16/2026 16:43:47.567,,226,-74853.634,None,60.011,131377.4167,132359.0606,132247.1611,131995.2754,228.6225233,0,48.55771849,0.847492065,131954.3556,48.5659468,0.847635676,-71.20858959,-1.242824344,168.309753,2.937559354,,,,-128.3201139,-2.239608485,189.6607498,-128.1572266,-2.236765564,192.2885332,111.3262184,1.943009055,188.0787069,-7.715673564,-0.134663908,187.699334,-90,3.08440124,-3.185833399,3.072223262,-1.570796327,2.4,60,1430.524321,1100.966394,1720.555186,-4252.045902,,,1379.348,1379.348
3/16/2026 16:43:47.600,,226,-74642.587,None,60.014,131442.9519,132414.8171,132294.6638,132051.5196,228.7199411,0,48.71118448,0.850170552,132010.8197,48.72353382,0.850386088,-71.05767339,-1.240190359,168.4678735,2.940319076,,,,-128.0345815,-2.234625004,188.9190303,-127.8749837,-2.231839496,191.5494714,111.4599607,1.945343299,186.9613864,-7.715673564,-0.134663908,187.699334,-71.56505118,3.082225584,-3.185533658,3.074982984,-1.249045772,3.794733192,60,1479.706936,1087.473591,1652.803184,-4219.983711,,,1379.348,1379.348
3/16/2026 16:43:47.633,,226,-74831.803,None,60.015,131445.2114,132426.5789,132310.1852,132061.3841,228.737027,0,48.88805224,0.853257477,132020.8767,48.90510636,0.853555127,-70.88367483,-1.237153512,168.6442073,2.943396681,,,,-128.0345815,-2.234625004,188.9190303,-127.6557007,-2.228012286,192.4981039,111.8014095,1.951302704,187.4037353,-7.715673564,-0.134663908,187.699334,-63.43494882,3.081567413,-3.188456216,3.078060589,-1.107148718,2.683281573,60,1496.206035,1162.598409,1576.727998,-4235.532443,,,1379.348,1379.348
3/16/2026 16:43:47.667,,226,-74876.76,None,60.013,131411.3168,132397.6548,132270.4266,132027.1928,228.6778059,0,49.05517437,0.856174308,131988.0693,49.06558421,0.856355994,-70.71436515,-1.2341985,168.8103595,2.946296585,,,,-128.0345815,-2.234625004,188.9190303,-127.3718503,-2.223058163,191.7673591,111.8014095,1.951302704,187.4037353,-7.666804262,-0.133810977,188.8885386,-71.56505118,3.079414157,-3.185501204,3.080107562,-1.249045772,3.794733192,60,1549.425583,1089.100796,1535.198421,-4173.7248,,,1379.348,1379.348
3/16/2026 16:43:47.700,,226,-74895.883,None,60.011,131383.7963,132368.558,132257.3444,132003.9674,228.6375783,0,49.1924437,0.85857011,131968.3298,49.2074193,0.858831483,-70.57782877,-1.231815491,168.9469884,2.948681209,,,,-127.8114629,-2.230730849,189.8656367,-127.3718503,-2.223058163,191.7673591,112.1412381,1.957233832,187.8527083,-7.305759533,-0.127509558,188.7321912,-63.43494882,3.081889646,-3.189049323,3.076190767,-1.107148718,2.683281573,60,1495.045003,1179.604788,1631.347206,-4305.996997,,,1379.588,1379.588
3/16/2026 16:43:47.733,,226,-74889.317,None,60.012,131406.5609,132393.4783,132280.3632,132027.5373,228.6784026,0,49.33203574,0.86100645,131992.2941,49.3402513,0.861149839,-70.43840022,-1.229382004,169.0865965,2.951117829,,,,-127.5242626,-2.225718259,189.1323346,-127.3718503,-2.223058163,191.7673591,112.1412381,1.957233832,187.8527083,-6.944130511,-0.121197941,188.5833503,-71.56505118,3.084208002,-3.186615836,3.07231577,-1.249045772,3.794733192,60,1431.764956,1119.369597,1726.790413,-4277.924967,,,1379.588,1379.588
3/16/2026 16:43:47.767,,226,-74809.483,None,60.013,131424.8881,132404.6813,132311.4716,132047.7519,228.7134153,0,49.48287823,0.863639148,132010.5694,49.49176488,0.86379425,-70.28574622,-1.226717689,169.2373362,2.953748734,,,,-127.5242626,-2.225718259,189.1323346,-127.3718503,-2.223058163,191.7673591,112.4794344,1.963136471,188.3082579,-6.98848973,-0.121972156,187.392209,-63.43494882,3.086852413,-3.18985416,3.07572089,-1.107148718,2.683281573,60,1366.042699,1202.832005,1632.05279,-4200.927494,,,1379.588,1379.588
3/16/2026 16:43:47.800,,226,-75059.813,None,60.012,131427.2191,132401.4604,132308.1113,132046.3264,228.7109463,0,49.63427293,0.866281484,132012.8443,49.64383406,0.866448358,-70.13623825,-1.224108282,169.3851331,2.956328276,,,,-127.3039483,-2.221873048,190.0854545,-126.9408961,-2.215536592,193.6801487,112.4794344,1.963136471,188.3082579,-6.98848973,-0.121972156,187.392209,-71.56505118,3.08198495,-3.187244753,3.078300432,-1.249045772,3.794733192,59.99,1494.893501,1137.815987,1568.188789,-4200.898277,,,1379.588,1379.588
3/16/2026 16:43:47.833,,226,-74663.611,None,60.01,131417.0674,132393.9982,132298.1937,132037.1519,228.6950555,0,49.76027723,0.868480674,132002.6427,49.77040059,0.86865736,-70.00801977,-1.221870448,169.5217714,2.958713064,,,,-127.0151338,-2.216832284,189.3606084,-126.8698976,-2.214297436,192,112.6198649,1.965587446,187.2,-6.624032635,-0.115611179,187.2499933,-63.43494882,3.082954796,-3.187457894,3.074324243,-1.107148718,2.683281573,59.99,1464.877986,1136.332795,1665.172804,-4266.383584,,,1379.588,1379.588
3/16/2026 16:43:47.867,,226,-74867.285,None,60.011,131458.283,132421.0026,132319.105,132066.8362,228.7464702,0,49.88504577,0.870658296,132026.8974,49.89509184,0.870833633,-69.88514562,-1.219725889,169.6449597,2.960863107,,,,-127.0151338,-2.216832284,189.3606084,-126.8698976,-2.214297436,192,112.4794344,1.963136471,188.3082579,-6.98848973,-0.121972156,187.392209,-90,3.085131069,-3.18286236,3.082835263,-1.570796327,3.6,60,1410.828899,1028.807991,1456.084779,-3895.721669,,,1379.588,1379.588
3/16/2026 16:43:47.900,,226,-75177.288,None,60.014,131496.8788,132462.282,132365.4135,132108.9045,228.8193348,0,50.03846074,0.873335893,132074.6282,50.045809,0.873464144,-69.73130609,-1.217040883,169.7964353,2.963506853,,,,-126.7241072,-2.211752912,188.6406107,-126.6561084,-2.21056611,192.9613433,112.8159867,1.969010416,188.7703367,-6.219229689,-0.108546035,188.3082579,-71.56505118,3.084030254,-3.186051299,3.072052888,-1.249045772,3.794733192,60.01,1433.354519,1111.320002,1731.916808,-4276.591328,,,1295.766,1295.766
3/16/2026 16:43:47.933,,226,-74934.59,None,60.015,131490.3043,132449.6161,132354.9203,132098.9854,228.8021544,0,50.21642677,0.876441986,132060.3206,50.22053909,0.876513759,-69.55210116,-1.213913167,169.9697519,2.966531799,,,,-126.507271,-2.207968406,189.6037974,-126.3691982,-2.205558582,192.2473407,112.9580555,1.971489985,187.6648076,-6.219229689,-0.108546035,188.3082579,-71.56505118,3.082072341,-3.185403152,3.075077834,-1.249045772,3.794733192,60.01,1489.457531,1088.611202,1656.561603,-4234.630336,,,1295.766,1295.766
