time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:43:47.967,,226,-74886.322,None,60.012,131431.0785,132390.4333,132300.4027,132041.3468,228.7023213,0,50.37381523,0.879188933,132008.7188,50.3826412,0.879342975,-69.39836714,-1.211230002,170.1344157,2.969405724,,,,-126.507271,-2.207968406,189.6037974,-126.3691982,-2.205558582,192.2473407,112.9580555,1.971489985,187.6648076,-5.856013585,-0.102206718,188.1820395,-90,3.084901557,-3.182719987,3.071612442,-1.570796327,3.6,60,1418.181617,1021.521601,1740.844811,-4180.548029,,,1295.766,1295.766
3/16/2026 16:43:48.000,,226,-75067.315,None,60.009,131396.8909,132367.0703,132279.0786,132015.0735,228.6568146,0,50.48992696,0.881215465,131974.4888,50.49926565,0.881378456,-69.27798625,-1.209128959,170.2488557,2.97140308,,,,-126.507271,-2.207968406,189.6037974,-126.0801562,-2.200513847,191.5381946,113.4841153,1.980671461,189.7138898,-6.219229689,-0.108546035,188.3082579,-90,3.081892303,-3.18980042,3.079949115,-1.570796327,2.4,60,1492.986532,1210.118405,1534.521597,-4237.626534,,,1295.766,1295.766
3/16/2026 16:43:48.033,,226,-74861.971,None,60.009,131444.3788,132418.5319,132321.454,132062.1817,228.7384084,0,50.59517143,0.883052327,132023.5926,50.59760709,0.883094837,-69.17534765,-1.207337578,170.3574358,2.97329816,,,,-126.2147013,-2.202862102,188.8923503,-125.8698235,-2.196842849,192.5093244,113.2945633,1.977363153,188.1361209,-6.259036305,-0.109240792,187.1153655,-71.56505118,3.079937686,-3.184700731,3.082538952,-1.249045772,3.794733192,60,1536.592843,1073.606398,1461.283197,-4071.482438,,,1295.766,1295.766
3/16/2026 16:43:48.067,,226,-75202.459,None,60.012,131494.8047,132466.8276,132378.0499,132113.9561,228.8280843,0,50.73696364,0.885527068,132081.5966,50.74407125,0.885651119,-69.03329164,-1.204858233,170.493277,2.975669037,,,,-126.000749,-2.199127929,189.8618445,-125.661605,-2.193208751,193.4830225,113.4841153,1.980671461,189.7138898,-5.893529232,-0.10286149,186.9883419,-71.56505118,3.07885987,-3.185529694,3.078530527,-1.249045772,3.794733192,60,1572.134409,1103.817623,1559.951984,-4235.904015,,,1295.766,1295.766
3/16/2026 16:43:48.100,,226,-74918.88,None,60.013,131489.622,132479.8071,132378.2702,132116.6485,228.8327477,0,50.89225368,0.88823739,132083.9351,50.90411199,0.888444357,-68.87418061,-1.202081221,170.6512412,2.978426031,,,,-125.9199271,-2.197717322,188.1858656,-125.5793474,-2.191773085,191.8086547,113.2945633,1.977363153,188.1361209,-5.492324557,-0.095859147,188.0633936,-90,3.080217442,-3.179444374,3.074285178,-1.570796327,3.6,60,1524.604895,943.1999842,1674.388797,-4142.193676,,,1295.576,1295.576
3/16/2026 16:43:48.133,,226,-74983.464,None,60.011,131448.132,132420.4785,132335.9499,132068.9191,228.750078,0,51.04254134,0.890860405,132034.8281,51.05101549,0.891008307,-68.72503003,-1.199478053,170.7956266,2.980946033,,,,-125.7066914,-2.193995657,189.1589808,-125.3718439,-2.188151465,192.7858916,113.962489,1.989020656,189.0980698,-5.527540152,-0.096473775,186.868938,-90,3.079159772,-3.188498709,3.077419808,-1.570796327,2.4,60,1558.284233,1174.118403,1585.871999,-4318.274635,,,1295.576,1295.576
3/16/2026 16:43:48.167,,226,-74848.666,None,60.01,131426.4154,132427.1096,132325.7368,132060.5198,228.7355299,0,51.16532654,0.893003411,132022.4168,51.17106968,0.893103648,-68.60352138,-1.197357327,170.9212157,2.983137975,,,,-125.7066914,-2.193995657,189.1589808,-125.5793474,-2.191773085,191.8086547,114.1110195,1.991613003,188.0021276,-5.128191042,-0.089503818,187.9523344,-63.43494882,3.084876733,-3.18897033,3.072641793,-1.107148718,2.683281573,60.01,1415.62027,1179.100807,1713.513615,-4308.234692,,,1295.576,1295.576
3/16/2026 16:43:48.200,,226,-75017.189,None,60.011,131467.1062,132454.304,132365.4423,132096.3701,228.7976245,0,51.2930334,0.895232316,132063.0766,51.29935371,0.895342626,-68.47427131,-1.195101487,171.044926,2.985297127,,,,-125.7066914,-2.193995657,189.1589808,-125.3718439,-2.188151465,192.7858916,113.962489,1.989020656,189.0980698,-5.527540152,-0.096473775,186.868938,-71.56505118,3.083494091,-3.184122143,3.081770902,-1.249045772,3.794733192,60.01,1450.539011,1064.908784,1478.808016,-3994.255812,,,1295.576,1295.576
3/16/2026 16:43:48.233,,226,-74802.283,None,60.012,131487.9169,132473.1574,132382.8709,132115.3968,228.8305798,0,51.44018428,0.897800583,132083.8479,51.44717053,0.897922517,-68.32677309,-1.192527158,171.1985566,2.987978487,,,,-125.4104483,-2.188825239,188.4611366,-125.079987,-2.183057602,192.0937271,114.4439548,1.99742382,188.4955172,-4.794232067,-0.083675135,186.6530471,-90,3.080980119,-3.189950978,3.071653622,-1.570796327,3.6,60,1507.884255,1207.06561,1726.761591,-4441.711456,,,1295.576,1295.576
3/16/2026 16:43:48.267,,226,-74900.29,None,60.012,131473.9376,132455.0074,132357.409,132096.1884,228.7973098,0,51.58574242,0.900341052,132062.3705,51.58929161,0.900402997,-68.1783484,-1.189936658,171.3387502,2.990425326,,,,-125.2001513,-2.185154865,189.4404392,-125.079987,-2.183057602,192.0937271,114.1110195,1.991613003,188.0021276,-4.763641691,-0.083141232,187.8488754,-71.56505118,3.083460599,-3.181549661,3.073566558,-1.249045772,3.794733192,60,1453.526055,994.7375915,1690.041606,-4138.305253,,,1295.576,1295.576
3/16/2026 16:43:48.300,,226,-74808.461,None,60.009,131437.9551,132444.2196,132339.8607,132074.7845,228.7602371,0,51.70531972,0.90242807,132043.224,51.71026899,0.902514451,-68.06459598,-1.187951304,171.4584449,2.992514394,,,,-125.2001513,-2.185154865,189.4404392,-125.079987,-2.183057602,192.0937271,114.5957715,2.000073522,187.4037353,-4.763641691,-0.083141232,187.8488754,-71.56505118,3.085572053,-3.188024826,3.075655626,-1.249045772,3.794733192,60,1400.584739,1152.057594,1637.999995,-4190.642328,,,1295.576,1295.576
3/16/2026 16:43:48.333,,226,-74756.606,None,60.01,131469.9595,132465.209,132360.2595,132099.2306,228.802579,0,51.81908865,0.904413712,132065.7709,51.8277932,0.904565635,-67.94510087,-1.185865721,171.5753147,2.994554157,,,,-124.9024956,-2.179959792,188.7512649,-124.786027,-2.177927032,191.406583,114.5957715,2.000073522,187.4037353,-5.128191042,-0.089503818,187.9523344,-71.56505118,3.082492667,-3.185939243,3.084057975,-1.249045772,3.794733192,60,1472.362258,1100.519998,1430.524815,-4003.407072,,,1255.576,1255.576
3/16/2026 16:43:48.367,,226,-74982.024,None,60.013,131501.2897,132487.2107,132396.3024,132129.0166,228.8541699,0,51.96614587,0.906980345,132089.6554,51.97139643,0.907071985,-67.79769814,-1.183293058,171.7193419,2.997067905,,,,-124.9024956,-2.179959792,188.7512649,-124.8753283,-2.179485634,193.0769795,114.5957715,2.000073522,187.4037353,-4.763641691,-0.083141232,187.8488754,-90,3.086557619,-3.18336658,3.080209137,-1.570796327,3.6,60.01,1371.445847,1036.8864,1525.680003,-3934.01225,,,1255.576,1255.576
3/16/2026 16:43:48.400,,226,-74799.245,None,60.013,131479.7703,132485.9243,132390.7569,132119.5956,228.8378523,0,52.12958175,0.909832839,132084.9381,52.13648238,0.909953278,-67.63482564,-1.180450396,171.8816488,2.999900696,,,,-124.3961417,-2.17112225,189.0561821,-124.085887,-2.165707283,192.7074467,114.9284741,2.005880278,187.9063597,-4.426971647,-0.077265231,186.5565866,-71.56505118,3.075660561,-3.186330674,3.077165927,-1.249045772,3.794733192,60.01,1645.228959,1113.379191,1590.134395,-4348.742544,,,1255.576,1255.576
3/16/2026 16:43:48.433,,226,-75100.565,None,60.011,131443.3901,132440.5599,132347.0572,132077.7678,228.7654044,0,52.26567973,0.912208197,132039.027,52.27641008,0.912395477,-67.49194947,-1.177956737,172.0153666,3.002234511,,,,-124.3961417,-2.17112225,189.0561821,-124.3803447,-2.17084654,193.3825225,115.2593905,2.011655858,188.415286,-4.398705355,-0.076771891,187.7530293,-63.43494882,3.083242017,-3.189612595,3.079006402,-1.107148718,2.683281573,60,1455.768513,1197.820792,1554.163201,-4207.752506,,,1255.576,1255.576
3/16/2026 16:43:48.467,,226,-74929.853,None,60.009,131432.7088,132423.6935,132336.0615,132064.9142,228.7431414,0,52.37393821,0.914097664,132028.2979,52.38516004,0.914293522,-67.38772342,-1.176137649,172.1248574,3.004145486,,,,-124.3961417,-2.17112225,189.0561821,-124.286877,-2.16921522,191.7147882,115.7465957,2.020159193,187.8488754,-4.007804542,-0.069949385,188.8618543,-90,3.083508742,-3.196296842,3.074094871,-1.570796327,2.4,60,1449.00384,1360.123192,1685.707192,-4494.834224,,,1255.576,1255.576
3/16/2026 16:43:48.500,,226,-74771.165,None,60.01,131472.9781,132465.4449,132373.1091,132104.6026,228.8118836,0,52.48663739,0.916064636,132070.7287,52.49103359,0.916141364,-67.27712541,-1.17420735,172.2371733,3.006105768,,,,-124.094978,-2.165865951,188.3808908,-123.7893669,-2.160532031,192.0374963,115.4160062,2.014389318,187.3307236,-4.033411073,-0.070396303,187.6648076,-90,3.076673395,-3.188596668,3.076502071,-1.570796327,3.6,60,1614.031002,1165.968002,1615.823998,-4395.823002,,,1255.576,1255.576
3/16/2026 16:43:48.533,,226,-74804.299,None,60.013,131503.0949,132511.8032,132411.4023,132142.879,228.8781803,0,52.63671485,0.918683982,132108.0981,52.64594776,0.918845126,-67.12230119,-1.171505157,172.3861413,3.00870575,,,,-124.3961417,-2.17112225,189.0561821,-123.7893669,-2.160532031,192.0374963,115.4160062,2.014389318,187.3307236,-4.033411073,-0.070396303,187.6648076,-63.43494882,3.079377157,-3.185894475,3.079102053,-1.107148718,2.683281573,60,1552.882815,1099.367985,1551.816002,-4204.066802,,,1214.576,1214.576
3/16/2026 16:43:48.567,,226,-74966.616,None,60.013,131476.478,132488.1742,132372.9698,132113.3146,228.8269733,0,52.80213627,0.92157113,132074.1637,52.80796668,0.92167289,-66.96017978,-1.168675605,172.5515733,3.011593084,,,,-123.8914578,-2.162313854,189.3758168,-123.5912818,-2.157074794,193.0359552,115.7465957,2.020159193,187.8488754,-3.667788056,-0.064014978,187.5842211,-71.56505118,3.078747684,-3.188834798,3.075608062,-1.249045772,3.794733192,60,1570.822081,1175.313598,1637.279987,-4383.415666,,,1214.576,1214.576
3/16/2026 16:43:48.600,,226,-74963.736,None,60.011,131427.0558,132448.2886,132332.8857,132070.1995,228.7522957,0,52.93846794,0.923950566,132031.9385,52.94909512,0.924136046,-66.82867436,-1.166380402,172.6855193,3.013930882,,,,-123.8914578,-2.162313854,189.3758168,-123.5912818,-2.157074794,193.0359552,115.906508,2.022950189,186.768734,-3.644489513,-0.063608342,188.7817788,-63.43494882,3.08121084,-3.189330591,3.077539224,-1.107148718,2.683281573,60,1508.848849,1180.454389,1599.09119,-4288.394428,,,1214.576,1214.576
3/16/2026 16:43:48.633,,226,-74857.694,None,60.009,131436.1074,132438.9545,132335.2497,132070.8715,228.7534597,0,53.04574743,0.925822947,132040.9431,53.05686758,0.92601703,-66.71960907,-1.164476854,172.8008749,3.015944217,,,,-123.5890169,-2.157035264,188.7093002,-123.2935633,-2.151878626,192.3746345,115.906508,2.022950189,186.768734,-3.280880773,-0.057262172,188.7093002,-63.43494882,3.077895656,-3.187427043,3.073206389,-1.107148718,2.683281573,60,1586.087587,1133.337601,1706.471994,-4425.897183,,,1214.576,1214.576
3/16/2026 16:43:48.667,,226,-74758.55,None,60.011,131488.8762,132491.7348,132382.8274,132121.91,228.841861,0,53.1800705,0.928167327,132093.6502,53.19180403,0.928372115,-66.5881313,-1.162182134,172.9290958,3.018182094,,,,-123.5890169,-2.157035264,188.7093002,-123.2935633,-2.151878626,192.3746345,115.906508,2.022950189,186.768734,-3.667788056,-0.064014978,187.5842211,-63.43494882,3.080250741,-3.185132323,3.082197072,-1.107148718,2.683281573,60.01,1528.129506,1077.062399,1474.099207,-4079.291112,,,1214.576,1214.576
3/16/2026 16:43:48.700,,226,-75087.029,None,60.015,131501.8504,132503.1985,132395.6715,132134.3358,228.8633831,0,53.34350316,0.931019765,132096.9162,53.35910858,0.931292131,-66.42053794,-1.159257078,173.097209,3.021116223,,,,-123.0848529,-2.148235943,189.0523737,-123.0983938,-2.148472275,193.3787993,116.2367122,2.02871334,187.2961292,-2.917007287,-0.050911381,188.6444274,-90,3.079764406,-3.187970418,3.072027604,-1.570796327,3.6,60.01,1543.067831,1150.560011,1736.035212,-4429.663054,,,1214.576,1214.576
3/16/2026 16:43:48.733,,226,-74900.232,None,60.014,131439.164,132462.195,132338.1523,132080.6237,228.770351,0,53.51438041,0.934002135,132043.7698,53.52765639,0.934233845,-66.25411625,-1.156352471,173.2616325,3.023985954,,,,-123.0848529,-2.148235943,189.0523737,-122.7995313,-2.143256141,192.7261269,116.5650512,2.034443936,187.8297101,-3.301865674,-0.057628427,187.5112797,-71.56505118,3.077489986,-3.190796407,3.081614381,-1.249045772,3.794733192,60,1599.111259,1223.711993,1487.462408,-4310.28566,,,1173.576,1173.576
3/16/2026 16:43:48.767,,226,-74963.434,None,60.01,131381.5905,132399.2564,132278.0657,132020.4177,228.6660711,0,53.64478365,0.936278101,131986.1251,53.65866552,0.936520386,-66.12292868,-1.154062817,173.394621,3.026307042,,,,-123.0848529,-2.148235943,189.0523737,-123.0983938,-2.148472275,193.3787993,116.7296938,2.037317491,186.7571685,-2.917007287,-0.050911381,188.6444274,-90,3.084992661,-3.191380308,3.077218423,-1.570796327,2.4,60,1411.5455,1230.566409,1605.254405,-4247.366314,,,1173.576,1173.576
3/16/2026 16:43:48.800,,226,-75069.734,None,60.01,131405.9708,132418.6298,132295.65,132040.8544,228.7014685,0,53.76240224,0.938330933,132010.4385,53.77682262,0.938582616,-66.00166196,-1.151946313,173.5105889,3.028331063,,,,-123.0848529,-2.148235943,189.0523737,-122.3073345,-2.134665686,193.0918952,116.5650512,2.034443936,187.8297101,-2.917007287,-0.050911381,188.6444274,-90,3.073248302,-3.186390249,3.079242444,-1.570796327,3.6,60,1704.334709,1113.840006,1555.05601,-4373.230725,,,1173.576,1173.576
3/16/2026 16:43:48.833,,226,-74793.211,None,60.012,131472.3226,132469.1691,132354.8349,132099.5265,228.8030915,0,53.90373163,0.940797596,132069.6389,53.9145688,0.94098674,-65.86360373,-1.149536742,173.6546453,3.030845322,,,,-122.7790807,-2.14289921,188.4,-122.3073345,-2.134665686,193.0918952,116.7296938,2.037317491,186.7571685,-2.56924102,-0.044841715,187.3883668,-63.43494882,3.075652426,-3.186854233,3.075687037,-1.107148718,2.683281573,60,1639.530718,1119.36959,1633.391992,-4392.2923,,,1173.576,1173.576
3/16/2026 16:43:48.867,,226,-74826.518,None,60.013,131480.4209,132475.6565,132360.6664,132106.3292,228.8148742,0,54.06410504,0.94359664,132067.9472,54.07873904,0.943852052,-65.7055211,-1.14677768,173.8221481,3.033768797,,,,-122.5825542,-2.139469176,189.4100314,-122.3073345,-2.134665686,193.0918952,116.7296938,2.037317491,186.7571685,-2.935673446,-0.051237167,187.4459922,-71.56505118,3.078517738,-3.184095171,3.085005964,-1.249045772,3.794733192,60,1576.772634,1051.228801,1403.193599,-4031.195034,,,1173.576,1173.576
3/16/2026 16:43:48.900,,226,-74767.795,None,60.012,131438.1928,132430.5152,132312.9958,132061.3099,228.7368985,0,54.21230365,0.946183194,132028.3502,54.22030246,0.946322799,-65.55991229,-1.144236327,173.9662428,3.036283725,,,,-122.5825542,-2.139469176,189.4100314,-122.0053832,-2.129395642,192.4532151,117.0575529,2.043039713,187.2999733,-2.56924102,-0.044841715,187.3883668,-71.56505118,3.075718441,-3.18727604,3.08112544,-1.249045772,3.794733192,60,1646.157811,1132.747215,1498.305598,-4277.210624,,,1173.576,1173.576
3/16/2026 16:43:48.933,,226,-75041.136,None,60.01,131424.7412,132420.8373,132308.1412,132051.991,228.7207576,0,54.32912432,0.948222099,132012.1053,54.34494913,0.948498294,-65.44389196,-1.14221139,174.0861945,3.038377277,,,,-122.5825542,-2.139469176,189.4100314,-122.1180222,-2.131361564,194.1071869,117.3835066,2.048728678,187.8488754,-2.202598162,-0.03844259,187.3384104,-90,3.079859858,-3.190940068,3.076819867,-1.570796327,2.4,60,1542.612328,1227.02399,1604.361591,-4373.997909,,,1213.576,1213.576
3/16/2026 16:43:48.967,,226,-75013.574,None,60.012,131474.6884,132458.5646,132349.2017,132094.8854,228.7950529,0,54.45990134,0.950504589,132061.9676,54.47630435,0.950790875,-65.30860446,-1.139850178,174.218589,3.040687997,,,,-122.2756443,-2.134112588,188.7665225,-122.3073345,-2.134665686,193.0918952,117.7075506,2.054384312,188.4038216,-2.202598162,-0.03844259,187.3384104,-90,3.085456561,-3.19423449,3.079130587,-1.570796327,2.4,60.01,1398.674956,1313.107197,1547.6832,-4259.465353,,,1213.576,1213.576
3/16/2026 16:43:49.000,,226,-74864.275,None,60.014,131486.4795,132489.5676,132373.1335,132117.1529,228.8336214,0,54.62630926,0.953408955,132083.4331,54.64042685,0.953655353,-65.14330869,-1.136965222,174.3762335,3.043439411,,,,-122.2756443,-2.134112588,188.7665225,-122.0053832,-2.129395642,192.4532151,117.3835066,2.048728678,187.8488754,-1.835774741,-0.032040314,187.2961292,-71.56505118,3.083050995,-3.1856939,3.075479725,-1.249045772,3.794733192,60.01,1458.781525,1097.236785,1637.942392,-4193.960701,,,1213.576,1213.576
3/16/2026 16:43:49.033,,226,-75084.653,None,60.013,131472.8204,132457.8775,132337.1969,132090.0267,228.7866375,0,54.78190659,0.956124641,132050.072,54.80276381,0.956488668,-64.98812383,-1.134256736,174.536517,3.046236886,,,,-122.0821872,-2.130736124,189.7821909,-122.0053832,-2.129395642,192.4532151,117.8781915,2.057362558,187.3422536,-1.450216291,-0.025311049,189.6607498,-71.56505118,3.08588431,-3.191619294,3.071547935,-1.249045772,3.794733192,60,1395.370983,1240.891204,1756.627204,-4392.889391,,,1213.576,1213.576
3/16/2026 16:43:49.067,,226,-74915.122,None,60.01,131442.6347,132418.284,132297.0226,132053.3609,228.7231303,0,54.90729258,0.958313039,132022.7048,54.92141805,0.958559575,-64.86547812,-1.132116164,174.6653573,3.048485575,,,,-121.7741977,-2.125360694,189.1475614,-122.0053832,-2.129395642,192.4532151,117.8781915,2.057362558,187.3422536,-1.459449355,-0.025472197,188.4611366,-63.43494882,3.087955217,-3.189478722,3.073957772,-1.107148718,2.683281573,60,1338.779718,1187.481593,1685.044786,-4211.306096,,,1213.576,1213.576
3/16/2026 16:43:49.100,,226,-74991.874,None,60.01,131466.1039,132448.9224,132320.5399,132079.2424,228.7679584,0,55.02888148,0.960435166,132046.1036,55.04354089,0.960691021,-64.73974989,-1.129921792,174.7811086,3.050505816,,,,-121.7741977,-2.125360694,189.1475614,-121.7014297,-2.124090652,191.8199155,117.7075506,2.054384312,188.4038216,-1.459449355,-0.025472197,188.4611366,-90,3.084781673,-3.184306104,3.075978013,-1.570796327,2.4,60,1418.159192,1065.542379,1635.076788,-4118.778358,,,1213.576,1213.576
3/16/2026 16:43:49.133,,226,-74814.437,None,60.014,131495.3189,132484.2543,132359.9989,132113.9229,228.8280268,0,55.18368608,0.963137015,132075.2251,55.19902499,0.96340473,-64.58618787,-1.12724163,174.939134,3.053263879,,,,-121.4641436,-2.119949229,188.5184341,-121.2091331,-2.115498456,192.2173769,118.2016282,2.063007594,187.9063597,-1.101706115,-0.019228399,187.2346122,-63.43494882,3.078903186,-3.190249224,3.072492278,-1.107148718,2.683281573,60.01,1559.858726,1210.80962,1711.10881,-4481.777156,,,1172.576,1172.576
3/16/2026 16:43:49.167,,226,-74960.15,None,60.014,131481.5265,132455.133,132336.5881,132091.7946,228.7896995,0,55.36115534,0.966234438,132054.502,55.37297617,0.966440751,-64.40766238,-1.124125772,175.1155496,3.056342912,,,,-121.2748055,-2.116644655,189.5430294,-121.2091331,-2.115498456,192.2173769,118.2016282,2.063007594,187.9063597,-0.729843064,-0.012738164,188.415286,-63.43494882,3.081939207,-3.187133366,3.069081076,-1.107148718,2.683281573,60,1492.240987,1133.078409,1806.436804,-4431.7562,,,1172.576,1172.576
3/16/2026 16:43:49.200,,226,-74927.722,None,60.012,131416.3743,132379.9894,132282.5033,132026.9994,228.6774709,0,55.51240315,0.968874211,131989.2759,55.52488924,0.969092134,-64.25954227,-1.121540588,175.2700259,3.059039032,,,,-120.9637565,-2.111215827,188.9228414,-120.9022144,-2.110141714,191.5983298,118.5231186,2.068618659,188.4764176,-1.094690592,-0.019105955,188.4343918,-90,3.079233848,-3.190159247,3.078144987,-1.570796327,2.4,60,1553.958438,1211.284778,1580.472005,-4345.715221,,,1172.576,1172.576
3/16/2026 16:43:49.233,,226,-74621.117,None,60.009,131406.3012,132392.4319,132272.9567,132024.6279,228.6733633,0,55.63232643,0.970967267,131989.0479,55.64238268,0.971142781,-64.14100668,-1.119471752,175.3844202,3.06103559,,,,-120.9637565,-2.111215827,188.9228414,-120.9022144,-2.110141714,191.5983298,118.6982917,2.071676006,187.4229442,-0.734521034,-0.01281981,187.215384,-63.43494882,3.081284495,-3.191147758,3.0738554,-1.107148718,2.683281573,60,1502.917498,1229.126399,1676.131211,-4408.175108,,,1172.576,1172.576
3/16/2026 16:43:49.267,,226,-74823.192,None,60.011,131459.8866,132448.3163,132345.7983,132085.4125,228.7786454,0,55.75105857,0.973039533,132049.3353,55.76596023,0.973299617,-64.01998204,-1.117359474,175.5120427,3.063263023,,,,-120.9637565,-2.111215827,188.9228414,-120.9022144,-2.110141714,191.5983298,118.6982917,2.071676006,187.4229442,-0.729843064,-0.012738164,188.415286,-63.43494882,3.083441331,-3.18903548,3.076001187,-1.107148718,2.683281573,60,1449.891456,1177.272013,1634.414408,-4261.577878,,,1172.576,1172.576
3/16/2026 16:43:49.300,,226,-74864.563,None,60.014,131513.4765,132493.1934,132389.0041,132132.6218,228.8604142,0,55.92014182,0.975990593,132089.3768,55.92713497,0.976112646,-63.85036379,-1.114399077,175.6749831,3.066106868,,,,-120.650668,-2.105751401,188.3082579,-120.4110813,-2.101569824,192.0187491,118.5231186,2.068618659,188.4764176,0,0,187.2,-63.43494882,3.07768247,-3.183017736,3.066106868,-1.107148718,2.683281573,60,1588.589307,1034.164795,1869.004805,-4491.758906,,,1172.576,1172.576
3/16/2026 16:43:49.333,,226,-74930.558,None,60.014,131488.1053,132453.2984,132358.8604,132100.8024,228.8053016,0,56.09478552,0.979038701,132063.9538,56.10254491,0.979174127,-63.67405709,-1.111321944,175.8510963,3.069180624,,,,-120.4655449,-2.102520394,189.3415961,-120.2308015,-2.098423348,193.0546037,119.0190829,2.077274868,188.0021276,-0.367275607,-0.006410169,187.2038461,-90,3.077597475,-3.188596812,3.075590793,-1.570796327,3.6,60,1599.120204,1170.043182,1634.212784,-4403.376169,,,1172.576,1172.576
3/16/2026 16:43:49.367,,226,-74928.845,None,60.011,131407.4414,132382.5451,132298.2258,132030.1411,228.6829125,0,56.24347581,0.981633836,131993.2193,56.24898417,0.981729975,-63.52553312,-1.108729712,176.0002855,3.071784467,,,,-120.4655449,-2.102520394,189.3415961,-120.4110813,-2.101569824,192.0187491,119.0190829,2.077274868,188.0021276,-0.364936336,-0.006369341,188.4038216,-90,3.083299799,-3.18600458,3.078153808,-1.570796327,3.6,60,1456.018828,1104.969585,1580.183993,-4141.172406,,,1254.445,1254.445
3/16/2026 16:43:49.400,,226,-74750.141,None,60.01,131410.7661,132377.0219,132291.2335,132027.0627,228.6775805,0,56.36049988,0.983676291,131986.5255,56.36942812,0.983832118,-63.41404389,-1.106783858,176.1198935,3.07387202,,,,-120.151548,-2.097040114,188.7360061,-120.1013046,-2.096163201,191.4141061,119.3378937,2.082839167,188.5871682,0,0,187.2,-63.43494882,3.079995319,-3.189623025,3.07387202,-1.107148718,2.683281573,60,1533.457015,1198.598411,1675.814409,-4407.869835,,,1254.445,1254.445
3/16/2026 16:43:49.433,,226,-74854.843,None,60.012,131454.696,132431.1964,132343.1173,132077.0729,228.7642008,0,56.49478954,0.986020088,132040.4125,56.50141574,0.986135737,-63.27474302,-1.104352599,176.2515853,3.076170476,,,,-120.151548,-2.097040114,188.7360061,-120.2308015,-2.098423348,193.0546037,119.5175183,2.085974208,187.5419953,0.367275607,0.006410169,187.2038461,-63.43494882,3.084559085,-3.190326807,3.069760307,-1.107148718,2.683281573,60.01,1420.550594,1209.902399,1778.126408,-4408.579401,,,1254.445,1254.445
3/16/2026 16:43:49.467,,226,-74861.626,None,60.014,131473.1939,132448.9094,132355.2478,132093.1817,228.792102,0,56.6550575,0.988817291,132055.4338,56.66964,0.989071804,-63.10993573,-1.101476169,176.4132964,3.078992867,,,,-120.151548,-2.097040114,188.7360061,-119.9221299,-2.093036012,192.4532151,119.8355391,2.091524718,188.1361209,0.367275607,0.006410169,187.2038461,-71.56505118,3.082107816,-3.193000887,3.072582698,-1.249045772,3.794733192,60,1481.703018,1280.447989,1708.531198,-4470.682205,,,1254.445,1254.445
3/16/2026 16:43:49.500,,226,-74770.272,None,60.012,131449.1683,132419.0604,132321.9546,132064.1146,228.7417563,0,56.80824456,0.99149091,132024.7493,56.81913106,0.991680915,-62.96357082,-1.09892162,176.5633613,3.081611994,,,,-119.8355391,-2.091524718,188.1361209,-119.6115322,-2.08761506,191.8574471,119.8355391,2.091524718,188.1361209,0.367275607,0.006410169,187.2038461,-90,3.079295975,-3.190446338,3.075201825,-1.570796327,2.4,60,1546.363128,1216.598403,1643.371207,-4406.332738,,,1254.445,1254.445
3/16/2026 16:43:49.533,,226,-74897.107,None,60.01,131422.0349,132384.31,132304.3101,132037.6048,228.6958401,0,56.9383564,0.99376179,132001.0702,56.94257638,0.993835442,-62.83337337,-1.096649246,176.693046,3.083875418,,,,-119.8355391,-2.091524718,188.1361209,-119.4354164,-2.084541259,192.901633,119.8355391,2.091524718,188.1361209,0.367275607,0.006410169,187.2038461,-90,3.078376701,-3.188173964,3.077465249,-1.570796327,2.4,60,1568.870247,1159.747207,1587.21121,-4315.828663,,,1254.445,1254.445
3/16/2026 16:43:49.567,,226,-74985.984,None,60.011,131452.3956,132414.5686,132323.2883,132064.1295,228.7417822,0,57.06389482,0.995952849,132027.8589,57.07590035,0.996162385,-62.70578607,-1.094422427,176.8236285,3.086154513,,,,-119.6547228,-2.088368878,189.1780114,-119.4354164,-2.084541259,192.901633,120.151548,2.097040114,188.7360061,0.734521034,0.01281981,187.215384,-90,3.080703644,-3.191462541,3.073334703,-1.570796327,2.4,60.01,1519.871101,1245.80161,1689.638395,-4455.311106,,,1254.204,1254.204
3/16/2026 16:43:49.600,,226,-74740.608,None,60.014,131477.6587,132446.7116,132351.7624,132092.7643,228.7913791,0,57.2269217,0.998798204,132056.6377,57.23241069,0.998894005,-62.54343836,-1.091588925,176.9803866,3.088890458,,,,-119.6547228,-2.088368878,189.1780114,-119.6115322,-2.08761506,191.8574471,120.3355385,2.100251354,187.699334,0.734521034,0.01281981,187.215384,-90,3.086509065,-3.191840279,3.076070648,-1.570796327,2.4,60.01,1375.4141,1248.638398,1622.361578,-4246.414076,,,1254.204,1254.204
3/16/2026 16:43:49.633,,226,-74997.734,None,60.013,131431.136,132421.1924,132332.0897,132062.2299,228.7384919,0,57.3918103,1.001676053,132026.6509,57.39961518,1.001812274,-62.37373618,-1.088627063,177.1464163,3.091788223,,,,-119.3378937,-2.082839167,188.5871682,-119.1240535,-2.079106952,192.314742,120.4655449,2.102520394,189.3415961,0.734521034,0.01281981,187.215384,-63.43494882,3.080919226,-3.191147457,3.078968413,-1.107148718,2.683281573,60,1509.752594,1241.971194,1550.476792,-4302.20058,,,1254.204,1254.204
3/16/2026 16:43:49.667,,226,-74875.81,None,60.01,131383.8637,132362.7144,132268.9781,132005.9221,228.6409639,0,57.52521156,1.004004345,131972.893,57.52920907,1.004074114,-62.2431529,-1.086347955,177.2803647,3.094126064,,,,-119.1602508,-2.079738714,189.6341741,-118.6389225,-2.070639819,192.7858916,120.650668,2.105751401,188.3082579,1.101706115,0.019228399,187.2346122,-63.43494882,3.074713933,-3.192099356,3.074897665,-1.107148718,2.683281573,60,1672.497588,1258.344012,1650.49919,-4581.34079,,,1254.204,1254.204
3/16/2026 16:43:49.700,,226,-74977.56,None,60.009,131379.5074,132362.9575,132281.7827,132008.835,228.6460092,0,57.63069695,1.005845412,131974.9422,57.63958765,1.006000584,-62.13162381,-1.084401405,177.3846932,3.095946939,,,,-119.1602508,-2.079738714,189.6341741,-118.6389225,-2.070639819,192.7858916,120.3355385,2.100251354,187.699334,0.729843064,0.012738164,188.415286,-90,3.076640403,-3.184652759,3.083208775,-1.570796327,2.4,60,1624.414582,1069.473591,1454.32798,-4148.216153,,,1254.204,1254.204
3/16/2026 16:43:49.733,,226,-74920.997,None,60.012,131440.2881,132423.6489,132327.8572,132064.6734,228.7427243,0,57.76166577,1.008131249,132025.5232,57.77393601,1.008345405,-62.0044775,-1.082182283,177.5208289,3.098322955,,,,-118.8426601,-2.074195711,189.0523737,-118.6389225,-2.070639819,192.7858916,120.650668,2.105751401,188.3082579,1.468800714,0.025635409,187.2615284,-71.56505118,3.078985224,-3.187933684,3.072687546,-1.249045772,3.794733192,60,1561.644413,1155.168003,1706.112005,-4422.924421,,,1254.204,1254.204
3/16/2026 16:43:49.767,,226,-74958.106,None,60.014,131447.013,132428.6433,132348.2584,132075.3879,228.7612823,0,57.93058809,1.0110795,132035.9624,57.9364001,1.011180938,-61.83497597,-1.079223924,177.6823975,3.10114286,,,,-118.8426601,-2.074195711,189.0523737,-118.9509952,-2.076086515,193.3639056,121.1520224,2.114501686,187.8948642,1.468800714,0.025635409,187.2615284,-63.43494882,3.087267453,-3.19372561,3.075507451,-1.107148718,2.683281573,60,1355.383114,1296.619209,1636.646408,-4288.648731,,,1292.652,1292.652
3/16/2026 16:43:49.800,,226,-74997.374,None,60.013,131395.0202,132396.5873,132309.3031,132034.4139,228.6903132,0,58.09289419,1.013912276,132000.4582,58.10111234,1.014055709,-61.67427201,-1.07641911,177.8481304,3.104035445,,,,-118.8426601,-2.074195711,189.0523737,-118.6389225,-2.070639819,192.7858916,120.9637565,2.111215827,188.9228414,1.835774741,0.032040314,187.2961292,-63.43494882,3.084695528,-3.187634937,3.071995131,-1.107148718,2.683281573,60,1419.101805,1151.236789,1723.305606,-4293.6442,,,1292.652,1292.652
3/16/2026 16:43:49.833,,226,-74773.886,None,60.01,131374.2298,132368.6162,132274.8172,132006.6489,228.6422229,0,58.2204809,1.016139084,131973.3055,58.22483939,1.016215154,-61.54375032,-1.074141077,177.9724015,3.106204383,,,,-118.8426601,-2.074195711,189.0523737,-118.3249823,-2.065160529,192.2136312,121.1520224,2.114501686,187.8948642,1.468800714,0.025635409,187.2615284,-71.56505118,3.081375683,-3.188642763,3.080568974,-1.249045772,3.794733192,60,1501.497578,1169.769599,1510.617624,-4181.8848,,,1292.652,1292.652
3/16/2026 16:43:49.867,,226,-74793.211,None,60.01,131403.589,132398.8208,132301.7197,132035.47,228.6921424,0,58.33141631,1.018075272,131998.7285,58.34347984,1.01828582,-61.43264292,-1.072201887,178.0872118,3.108208202,,,,-118.3498945,-2.065595328,189.5316332,-118.3249823,-2.065160529,192.2136312,121.1520224,2.114501686,187.8948642,1.835774741,0.032040314,187.2961292,-71.56505118,3.083446349,-3.186703573,3.076167888,-1.249045772,3.794733192,60,1453.880862,1121.846397,1620.043204,-4195.770463,,,1292.652,1292.652
3/16/2026 16:43:49.900,,226,-75025.296,None,60.013,131428.8703,132432.5159,132327.2843,132063.6581,228.7409657,0,58.47539613,1.020588194,132034.1683,58.48537399,1.02076234,-61.28678335,-1.069656157,178.2279413,3.110664395,,,,-118.3498945,-2.065595328,189.5316332,-118.1561914,-2.062214572,193.2707945,121.4641436,2.119949229,188.5184341,2.202598162,0.03844259,187.3384104,-63.43494882,3.082976912,-3.189605386,3.072221805,-1.107148718,2.683281573,60.01,1465.998691,1198.223976,1718.323204,-4382.545872,,,1292.652,1292.652
3/16/2026 16:43:49.933,,226,-74569.32,None,60.013,131425.9722,132404.0152,132328.6364,132053.6222,228.723583,0,58.63165809,1.02331548,132024.9604,58.637889,1.02342423,-61.12596089,-1.066849276,178.3839008,3.113386401,,,,-118.029681,-2.060006548,188.9647586,-117.5252257,-2.051202143,192.1499415,121.655549,2.123289884,187.49592,2.216794341,0.03869036,186.1393027,-71.56505118,3.074626373,-3.19013916,3.074696041,-1.249045772,3.794733192,60,1669.430697,1204.704014,1646.539206,-4520.673917,,,1292.652,1292.652
3/16/2026 16:43:49.967,,226,-75256.762,None,60.011,131382.9545,132384.7505,132283.907,132017.9722,228.6618354,0,58.77268706,1.0257769,131981.9055,58.77956296,1.025896907,-60.99079587,-1.064490201,178.5237386,3.115827032,,,,-118.029681,-2.060006548,188.9647586,-118.1561914,-2.062214572,193.2707945,121.7741977,2.125360694,189.1475614,2.18858256,0.038197972,188.5375294,-63.43494882,3.088111479,-3.189850895,3.07762906,-1.107148718,2.683281573,60,1333.180945,1207.929584,1594.195206,-4135.305735,,,1374.797,1374.797
3/16/2026 16:43:50.000,,226,-74805.163,None,60.01,131381.9988,132380.1417,132289.0809,132017.8428,228.6616112,0,58.88973012,1.027819686,131987.1146,58.90162017,1.028027207,-60.87678911,-1.062500408,178.6433714,3.117915018,,,,-118.029681,-2.060006548,188.9647586,-117.8416261,-2.056724371,192.7074467,121.655549,2.123289884,187.49592,2.56924102,0.044841715,187.3883668,-63.43494882,3.084751578,-3.185790292,3.073073303,-1.107148718,2.683281573,60,1416.905066,1096.660812,1697.227195,-4210.793073,,,1374.797,1374.797
3/16/2026 16:43:50.033,,226,-74833.114,None,60.011,131418.6814,132420.4475,132330.8231,132057.4262,228.7301718,0,59.01480846,1.030002715,132023.736,59.02727109,1.030220229,-60.749724,-1.060282703,178.7633308,3.120008704,,,,-118.029681,-2.060006548,188.9647586,-117.6759105,-2.053832088,193.7693474,121.8490513,2.126667136,186.4755212,2.56924102,0.044841715,187.3883668,-63.43494882,3.084052317,-3.186949839,3.075166989,-1.107148718,2.683281573,60.01,1434.714728,1119.62879,1645.963208,-4200.306726,,,1374.797,1374.797
3/16/2026 16:43:50.067,,226,-74847.269,None,60.012,131441.6948,132441.8124,132335.7677,132073.8534,228.7586244,0,59.16483727,1.032621212,132040.5232,59.17349687,1.03277235,-60.60604935,-1.057775108,178.9140773,3.122639726,,,,-117.5388233,-2.051439466,189.467042,-117.3607747,-2.048331932,193.2149063,122.1611837,2.132114874,187.1115176,2.935673446,0.051237167,187.4459922,-71.56505118,3.081104282,-3.189889982,3.071402559,-1.249045772,3.794733192,60,1512.334767,1196.409602,1739.692802,-4448.437171,,,1374.797,1374.797
3/16/2026 16:43:50.100,,226,-75137.141,None,60.011,131407.8409,132410.4165,132305.8295,132042.1291,228.7036763,0,59.3060158,1.035085242,132000.4942,59.31082178,1.035169122,-60.46121774,-1.055247319,179.059361,3.125175406,,,,-117.5388233,-2.051439466,189.467042,-117.3607747,-2.048331932,193.2149063,121.9666437,2.12871951,188.1284667,2.917007287,0.050911381,188.6444274,-63.43494882,3.083501054,-3.183966829,3.074264025,-1.107148718,2.683281573,60,1452.038982,1055.231998,1679.169586,-4186.440566,,,1374.797,1374.797
3/16/2026 16:43:50.133,,226,-75128.069,None,60.009,131378.4843,132365.0833,132277.935,132007.9209,228.6444259,0,59.41506483,1.036988507,131977.2199,59.42486906,1.037159623,-60.34853915,-1.053280707,179.1683287,3.127077251,,,,-117.5388233,-2.051439466,189.467042,-117.3607747,-2.048331932,193.2149063,121.9666437,2.12871951,188.1284667,2.552898147,0.044556478,188.5871682,-63.43494882,3.085491555,-3.182000217,3.082520773,-1.107148718,2.683281573,60,1402.090933,1005.940807,1472.745607,-3880.777347,,,1374.797,1374.797
3/16/2026 16:43:50.167,,226,-74773.771,None,60.009,131398.9304,132405.0968,132298.8201,132035.0539,228.6914217,0,59.51861001,1.038795711,132003.709,59.53339388,1.039053738,-60.24481336,-1.05147035,179.2672111,3.128803075,,,,-117.5388233,-2.051439466,189.467042,-117.0438348,-2.042800287,192.6663437,122.1611837,2.132114874,187.1115176,2.56924102,0.044841715,187.3883668,-90,3.081854025,-3.183585224,3.08396136,-1.570796327,3.6,60,1493.195647,1040.03999,1427.961603,-3961.19724,,,1395.523,1395.523
3/16/2026 16:43:50.200,,226,-75029.141,None,60.012,131459.501,132465.0214,132343.3208,132090.0411,228.7866623,0,59.65061357,1.041099608,132047.7819,59.66412712,1.041335464,-60.11605936,-1.049223169,179.3973463,3.131074362,,,,-117.2161116,-2.045807083,188.9152191,-117.0438348,-2.042800287,192.6663437,122.2756443,2.134112588,188.7665225,2.935673446,0.051237167,187.4459922,-90,3.084135751,-3.183335757,3.079837195,-1.570796327,3.6,60,1432.521949,1043.481588,1531.007984,-4007.011521,,,1395.523,1395.523
3/16/2026 16:43:50.233,,226,-74896.157,None,60.012,131453.4275,132448.5017,132340.0239,132081.4031,228.7717009,0,59.80240383,1.043748847,132051.9967,59.81396646,1.043950653,-59.96215525,-1.046537036,179.5531976,3.13379448,,,,-116.7273617,-2.037276789,189.4404392,-116.7250948,-2.037237225,192.1237101,122.7790807,2.14289921,188.4,3.301865674,0.057628427,187.5112797,-45,3.081187878,-3.189436246,3.076166053,-0.785398163,3.39411255,60,1510.166399,1193.4,1622.419192,-4325.985591,,,1395.523,1395.523
3/16/2026 16:43:50.267,,226,-75021.192,None,60.01,131418.7198,132411.466,132302.092,132044.8406,228.7083728,0,59.92951928,1.04596743,132006.842,59.94428535,1.046225147,-59.84485344,-1.044489733,179.6777958,3.13596913,,,,-116.7273617,-2.037276789,189.4404392,-116.5650512,-2.034443936,193.1962733,122.7790807,2.14289921,188.4,3.301865674,0.057628427,187.5112797,-71.56505118,3.080669083,-3.187388943,3.078340703,-1.249045772,3.794733192,60,1522.599869,1142.049598,1568.116792,-4232.766259,,,1395.523,1395.523
3/16/2026 16:43:50.300,,226,-74881.44,None,60.007,131395.4284,132398.3036,132289.0063,132028.3437,228.6797993,0,60.02252548,1.047590695,131993.8908,60.03509589,1.04781009,-59.7514127,-1.042858884,179.7765143,3.137692093,,,,-116.7273617,-2.037276789,189.4404392,-116.5650512,-2.034443936,193.1962733,122.9777233,2.146366178,187.392209,3.301865674,0.057628427,187.5112797,-71.56505118,3.082254026,-3.189225062,3.080063666,-1.249045772,3.794733192,60,1482.890649,1181.332781,1525.305584,-4189.529013,,,1395.523,1395.523
3/16/2026 16:43:50.333,,226,-75065.702,None,60.009,131434.905,132430.457,132312.3134,132059.9718,228.7345808,0,60.12141329,1.049316613,132028.8847,60.14157192,1.049668447,-59.64527646,-1.041006458,179.875286,3.139415984,,,,-116.7273617,-2.037276789,189.4404392,-116.7250948,-2.037237225,192.1237101,122.7790807,2.14289921,188.4,3.644489513,0.063608342,188.7817788,-63.43494882,3.086905672,-3.183905668,3.075807642,-1.107148718,2.683281573,60,1367.127775,1055.390405,1642.003204,-4064.521384,,,1395.523,1395.523
3/16/2026 16:43:50.367,,226,-74856.773,None,60.012,131465.9122,132462.4689,132348.0022,132092.8782,228.7915764,0,60.25963928,1.051729112,132053.8287,60.27587663,1.052012507,-59.5089276,-1.038626721,-179.98961,-3.141411313,,,,-116.7273617,-2.037276789,189.4404392,-116.4045592,-2.031642823,191.5870559,122.7790807,2.14289921,188.4,3.667788056,0.064014978,187.5842211,-71.56505118,3.08365533,-3.181525931,-3.205426291,-1.249045772,3.794733192,60,1448.568786,996.3071958,1583.683192,-4028.559175,,,1395.523,1395.523
3/16/2026 16:43:50.400,,226,-75015.058,None,60.011,131454.4857,132441.6999,132324.4576,132074.2818,228.7593665,0,60.39915067,1.054164045,132036.3844,60.41146564,1.054378981,-59.37100072,-1.036219443,-179.8493177,-3.138962751,,,,-116.7273617,-2.037276789,189.4404392,-116.5650512,-2.034443936,193.1962733,123.2844405,2.151719403,188.048079,3.667788056,0.064014978,187.5842211,-90,3.088822917,-3.187938846,-3.202977729,-1.570796327,3.6,60,1319.318534,1153.857618,1522.742398,-3995.91855,,,1476.399,1476.399
3/16/2026 16:43:50.433,,226,-74873.362,None,60.008,131419.7119,132421.9574,132289.3607,132044.4249,228.7076528,0,60.50577685,1.056025023,132007.4622,60.52312088,1.056327733,-59.26330613,-1.034339818,-179.7401334,-3.137057126,,,,-116.4022795,-2.031603034,188.903785,-116.2458579,-2.028872963,192.6626066,123.7916557,2.160571978,187.7108415,4.033411073,0.070396303,187.6648076,-90,3.085200696,-3.194911796,-3.207453429,-1.570796327,2.4,60,1405.484655,1324.728005,1633.881595,-4364.094256,,,1476.399,1476.399
3/16/2026 16:43:50.467,,226,-74648.794,None,60.008,131441.6707,132431.5966,132314.5162,132063.333,228.7404026,0,60.59940988,1.057659227,132023.4666,60.61261253,1.057889657,-59.17514206,-1.032801064,-179.6466476,-3.135425491,,,,-116.4022795,-2.031603034,188.903785,-116.4045592,-2.031642823,191.5870559,123.2844405,2.151719403,188.048079,3.691385986,0.064426839,186.3866948,-71.56505118,3.08953248,-3.184520467,-3.19985233,-1.249045772,3.794733192,60,1297.7804,1068.724805,1435.967996,-3802.473201,,,1476.399,1476.399
3/16/2026 16:43:50.500,,226,-74975.861,None,60.01,131482.3375,132468.2603,132352.4065,132101.7342,228.8069155,0,60.71683294,1.059708646,132064.0699,60.73055107,1.059948073,-59.05760655,-1.030749683,-179.5324594,-3.13343253,,,,-116.4022795,-2.031603034,188.903785,-116.2458579,-2.028872963,192.6626066,123.2844405,2.151719403,188.048079,4.033411073,0.070396303,187.6648076,-63.43494882,3.088821036,-3.182469086,-3.203828833,-1.107148718,2.683281573,60.01,1315.90383,1017.96482,1544.817591,-3878.686242,,,1476.399,1476.399
3/16/2026 16:43:50.533,,226,-74857.147,None,60.012,131478.0207,132476.7532,132355.3201,132104.114,228.8110374,0,60.85437645,1.062109233,132065.5168,60.87327083,1.062439002,-58.92053413,-1.028357318,-179.3974009,-3.131075315,,,,-116.0753556,-2.025897135,188.3732465,-115.9249015,-2.023271216,192.1349526,123.7916557,2.160571978,187.7108415,4.398705355,0.076771891,187.7530293,-63.43494882,3.085710218,-3.188929296,-3.207847206,-1.107148718,2.683281573,60,1389.497985,1176.696005,1645.228783,-4211.422773,,,1476.399,1476.399
3/16/2026 16:43:50.567,,226,-75134.362,None,60.01,131428.9984,132430.3412,132310.8191,132057.4745,228.7302554,0,60.97928825,1.064289355,132015.2549,60.98706112,1.064425018,-58.79316814,-1.026134362,-179.2672776,-3.128804235,,,,-115.915835,-2.023112976,189.4518408,-115.9249015,-2.023271216,192.1349526,123.5890169,2.157035264,188.7093002,4.370797038,0.076284799,188.9495171,-90,3.087696234,-3.183169626,-3.205089034,-1.570796327,3.6,60,1347.325672,1038.744011,1586.34719,-3972.416873,,,1476.399,1476.399
3/16/2026 16:43:50.600,,226,-74888.856,None,60.006,131403.6986,132388.1693,132277.5889,132023.8866,228.6720794,0,61.067335,1.065826061,131985.2266,61.08261278,1.066092709,-58.70313222,-1.024562939,-179.1787232,-3.127258669,,,,-115.915835,-2.023112976,189.4518408,-115.4480048,-2.014947799,192.6962376,123.7916557,2.160571978,187.7108415,4.398705355,0.076771891,187.7530293,-63.43494882,3.081040508,-3.185134917,-3.20403056,-1.107148718,2.683281573,60,1513.171877,1081.713609,1549.670396,-4144.555881,,,1474.643,1474.643
3/16/2026 16:43:50.633,,226,-74761.502,None,60.007,131449.7467,132436.7826,132316.6656,132068.4637,228.7492892,0,61.1497374,1.067264254,132031.2236,61.16537436,1.067537171,-58.61867039,-1.023088802,-179.0906196,-3.125720971,,,,-115.915835,-2.023112976,189.4518408,-115.4480048,-2.014947799,192.6962376,123.7916557,2.160571978,187.7108415,4.426971647,0.077265231,186.5565866,-71.56505118,3.08248497,-3.18366078,-3.202986202,-1.249045772,3.794733192,60,1477.632736,1045.497608,1514.520006,-4037.650351,,,1474.643,1474.643
3/16/2026 16:43:50.667,,226,-74963.894,None,60.01,131509.3118,132486.3151,132381.1093,132126.3043,228.8494721,0,61.26948018,1.06935416,132084.9463,61.28105497,1.069556178,-58.50401166,-1.021087629,-178.9767844,-3.123734172,,,,-115.5885131,-2.017400132,188.9304634,-115.4480048,-2.014947799,192.6962376,123.7916557,2.160571978,187.7108415,4.763641691,0.083141232,187.8488754,-71.56505118,3.084503977,-3.181659607,-3.206875404,-1.249045772,3.794733192,60,1423.86679,996.1631965,1622.275214,-4042.3052,,,1474.643,1474.643
3/16/2026 16:43:50.700,,226,-74737.987,None,60.011,131503.3446,132481.3587,132387.0484,132124.6515,228.8466094,0,61.40698791,1.071754123,132089.451,61.41666289,1.071922983,-58.36869818,-1.018725963,-178.8417753,-3.121377819,,,,-115.5885131,-2.017400132,188.9304634,-115.1249578,-2.009309565,192.1836622,123.7916557,2.160571978,187.7108415,4.794232067,0.083675135,186.6530471,-63.43494882,3.081232548,-3.179297941,-3.205052954,-1.107148718,2.683281573,60,1505.415453,937.439989,1567.080004,-4009.935446,,,1474.643,1474.643
3/16/2026 16:43:50.733,,226,-74692.973,None,60.009,131467.3499,132425.1544,132344.9268,132079.8562,228.7690216,0,61.52044347,1.073734296,132042.862,61.5331207,1.073955555,-58.24997969,-1.016653935,-178.7218915,-3.119285453,,,,-115.2593905,-2.011655858,188.415286,-115.2777222,-2.011975807,191.0978807,124.3006566,2.169455721,187.3883668,5.128191042,0.089503818,187.9523344,-71.56505118,3.085931362,-3.186109656,-3.208789271,-1.249045772,3.794733192,60,1384.076407,1104.321615,1670.227193,-4158.625216,,,1474.643,1474.643
3/16/2026 16:43:50.767,,226,-74534.256,None,60.007,131450.6932,132415.5414,132313.3588,132060.5736,228.7356231,0,61.60400884,1.075192787,132020.4573,61.61245237,1.075340154,-58.16798966,-1.015222939,-178.6384225,-3.117828644,,,,-115.2593905,-2.011655858,188.415286,-114.9515122,-2.006282369,190.5885621,124.6026665,2.174726787,188.067222,4.794232067,0.083675135,186.6530471,-71.56505118,3.081622523,-3.189949726,-3.201503779,-1.249045772,3.794733192,60,1490.843351,1203.76801,1478.72161,-4173.33297,,,1474.643,1474.643
3/16/2026 16:43:50.800,,226,-74777.702,None,60.008,131481.4285,132445.6042,132354.3518,132094.5098,228.7944024,0,61.69536534,1.076787258,132056.8487,61.70880681,1.077021856,-58.07825699,-1.013656808,-178.5505068,-3.116294225,,,,-115.2593905,-2.011655858,188.415286,-115.1249578,-2.009309565,192.1836622,124.6026665,2.174726787,188.067222,5.161098033,0.090078154,186.7571685,-71.56505118,3.086331421,-3.188383595,-3.206372379,-1.249045772,3.794733192,60,1374.284242,1165.075196,1600.113613,-4139.473051,,,1470.363,1470.363
3/16/2026 16:43:50.833,,226,-74736.878,None,60.011,131511.0199,132493.8281,132385.9411,132130.9959,228.8575982,0,61.81698575,1.078909935,132096.9517,61.82848714,1.079110672,-57.95666237,-1.011534582,-178.4261648,-3.114124047,,,,-115.1045687,-2.008953707,189.5012401,-114.8001934,-2.003641356,191.6772287,124.6026665,2.174726787,188.067222,5.527540152,0.096473775,186.868938,-71.56505118,3.082752028,-3.186261369,-3.210597822,-1.249045772,3.794733192,60,1472.0803,1112.673608,1705.751986,-4290.505895,,,1470.363,1470.363
3/16/2026 16:43:50.867,,226,-75031.776,None,60.01,131492.4853,132462.5342,132370.1746,132109.1213,228.8197102,0,61.94251749,1.081100877,132078.3575,61.95457985,1.081311405,-57.83175916,-1.00935461,-178.301267,-3.11194417,,,,-114.7751406,-2.003204102,188.995238,-114.6505847,-2.001030193,192.7672171,124.6026665,2.174726787,188.067222,5.492324557,0.095859147,188.0633936,-63.43494882,3.082341598,-3.184081397,-3.207803317,-1.107148718,2.683281573,60,1478.170298,1058.155215,1647.043197,-4183.36871,,,1470.363,1470.363
3/16/2026 16:43:50.900,,226,-74656.786,None,60.008,131465.915,132426.5245,132353.5184,132082.7077,228.7739606,0,62.04236664,1.082843574,132051.0888,62.04318551,1.082857866,-57.72990059,-1.007576842,-178.1971087,-3.110126265,,,,-114.7751406,-2.003204102,188.995238,-114.3255752,-1.995357707,192.2698104,124.811372,2.178369385,187.0807312,5.527540152,0.096473775,186.868938,-90,3.078215573,-3.185946227,-3.20660004,-1.570796327,2.4,60,1580.644862,1098.475189,1606.679993,-4285.800044,,,1470.363,1470.363
3/16/2026 16:43:50.933,,226,-74849.76,None,60.008,131487.7022,132441.6129,132360.0936,132097.1751,228.7990189,0,62.12871124,1.084350571,132067.8731,62.13698117,1.084494909,-57.64188453,-1.006040672,-178.1088453,-3.108585777,,,,-114.7751406,-2.003204102,188.995238,-114.8001934,-2.003641356,191.6772287,125.1120112,2.183616529,187.7683679,5.492324557,0.095859147,188.0633936,-90,3.088136265,-3.189657201,-3.204444924,-1.570796327,2.4,60.01,1333.646723,1194.825599,1563.494389,-4091.966711,,,1470.363,1470.363
3/16/2026 16:43:50.967,,226,-74892.341,None,60.01,131530.5193,132489.2138,132392.2166,132138.0191,228.8697627,0,62.23855071,1.086267632,132110.6525,62.24730243,1.086420378,-57.53199183,-1.004122683,-178.0053791,-3.106779951,,,,-114.4439548,-1.99742382,188.4955172,-114.4737188,-1.9979433,191.1769861,125.4104483,2.188825239,188.4611366,5.492324557,0.095859147,188.0633936,-71.56505118,3.084363678,-3.192947922,-3.202639098,-1.249045772,3.794733192,60.01,1424.353366,1281.729609,1518.998403,-4225.081378,,,1470.363,1470.363
3/16/2026 16:43:51.000,,226,-75112.43,None,60.011,131514.1006,132483.1005,132402.9977,132134.1293,228.8630254,0,62.36412437,1.088459305,132094.1882,62.37343109,1.088621738,-57.40103905,-1.001837126,-177.8756363,-3.104515512,,,,-114.4439548,-1.99742382,188.4955172,-114.6505847,-2.001030193,192.7672171,125.4104483,2.188825239,188.4611366,5.492324557,0.095859147,188.0633936,-71.56505118,3.089651931,-3.190662365,-3.200374659,-1.249045772,3.794733192,60,1292.699051,1224.67681,1462.838398,-3980.214258,,,1463.49,1463.49
3/16/2026 16:43:51.033,,226,-75012.84,None,60.008,131477.4747,132445.2482,132364.1477,132096.3508,228.7975912,0,62.47327857,1.090364406,132057.5204,62.48306946,1.090535289,-57.29190979,-0.999932461,-177.7710499,-3.102690135,,,,-114.2938876,-1.994804654,189.5886073,-114.1791071,-1.992801357,193.3639056,125.4104483,2.188825239,188.4611366,5.893529232,0.10286149,186.9883419,-71.56505118,3.083336646,-3.1887577,-3.205551625,-1.249045772,3.794733192,60,1457.707594,1176.840007,1581.940811,-4216.488413,,,1463.49,1463.49
