time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:43:51.067,,226,-75041.338,None,60.006,131474.4885,132438.805,132359.7639,132091.7425,228.7896092,0,62.55476264,1.091786571,132054.5015,62.56491324,1.091963732,-57.2098751,-0.998500685,-177.6877979,-3.101237114,,,,-114.2938876,-1.994804654,189.5886073,-114.3255752,-1.995357707,192.2698104,125.4104483,2.188825239,188.4611366,6.219229689,0.108546035,188.3082579,-71.56505118,3.087321439,-3.187325924,-3.209783149,-1.249045772,3.794733192,60,1358.068807,1141.084794,1698.292801,-4197.446401,,,1463.49,1463.49
3/16/2026 16:43:51.100,,226,-74823.35,None,60.008,131519.9179,132482.4092,132404.6226,132136.371,228.8669081,0,62.64358883,1.09333688,132110.5528,62.65172538,1.09347889,-57.12320671,-0.996988036,-177.5950322,-3.099618048,,,,-113.962489,-1.989020656,189.0980698,-113.8539058,-1.987125523,192.8755039,125.4104483,2.188825239,188.4611366,6.299353706,0.109944463,185.9225645,-63.43494882,3.080604413,-3.185813275,-3.209562511,-1.107148718,2.683281573,60,1522.654765,1103.731187,1671.926405,-4298.312357,,,1463.49,1463.49
3/16/2026 16:43:51.133,,226,-74870.078,None,60.011,131543.0454,132525.2472,132440.468,132170.3339,228.9257336,0,62.76934415,1.095531725,132122.9667,62.78043555,1.095725306,-56.99918691,-0.994823482,-177.4761712,-3.097543531,,,,-113.962489,-1.989020656,189.0980698,-113.9988904,-1.98965598,191.7786224,125.4104483,2.188825239,188.4611366,6.259036305,0.109240792,187.1153655,-63.43494882,3.085381286,-3.183648721,-3.206784323,-1.107148718,2.683281573,60.01,1403.656471,1050.076787,1614.412814,-4068.146071,,,1463.49,1463.49
3/16/2026 16:43:51.167,,226,-74996.582,None,60.011,131507.7087,132481.7565,132394.6383,132128.7674,228.8537382,0,62.90423199,1.097885962,132098.2522,62.91353982,1.098048414,-56.85690601,-0.992340212,-177.3401359,-3.095169267,,,,-113.962489,-1.989020656,189.0980698,-113.8539058,-1.987125523,192.8755039,125.4104483,2.188825239,188.4611366,6.259036305,0.109240792,187.1153655,-90,3.085173937,-3.181165451,-3.204410059,-1.570796327,3.6,60,1408.565176,987.782387,1555.1568,-3951.504363,,,1463.49,1463.49
3/16/2026 16:43:51.200,,226,-74942.525,None,60.008,131462.9592,132443.1802,132358.0488,132088.8069,228.7845246,0,63.00416161,1.099630062,132048.0185,63.00926136,1.09971907,-56.75915512,-0.990634138,-177.2353912,-3.093341127,,,,-113.962489,-1.989020656,189.0980698,-113.8539058,-1.987125523,192.8755039,125.9199271,2.197717322,188.1858656,6.624032635,0.115611179,187.2499933,-90,3.086844593,-3.18835146,-3.208952306,-1.570796327,2.4,60,1366.37764,1164.988801,1668.182391,-4199.548832,,,1434.661,1434.661
3/16/2026 16:43:51.233,,226,-74871.979,None,60.007,131472.3987,132438.5006,132367.4484,132093.5142,228.7926779,0,63.08801637,1.101093604,132057.4402,63.09348892,1.101189118,-56.67709733,-0.989201959,-177.1523799,-3.091892307,,,,-113.962489,-1.989020656,189.0980698,-113.5270639,-1.981421056,192.3933471,125.9199271,2.197717322,188.1858656,6.259036305,0.109240792,187.1153655,-63.43494882,3.082610174,-3.186919281,-3.201133099,-1.107148718,2.683281573,60,1472.045228,1129.291195,1473.825607,-4075.162031,,,1434.661,1434.661
3/16/2026 16:43:51.267,,226,-74924.006,None,60.009,131514.1356,132500.3865,132414.9237,132143.9017,228.8799517,0,63.19289148,1.10292402,132109.8639,63.19647107,1.102986496,-56.57042492,-0.987340174,-177.0546202,-3.090186079,,,,-113.6293777,-1.983206768,188.6138913,-113.5270639,-1.981421056,192.3933471,125.9199271,2.197717322,188.1858656,6.98848973,0.121972156,187.392209,-71.56505118,3.084407552,-3.185057496,-3.212158235,-1.249045772,3.794733192,60.01,1424.147891,1083.441589,1749.528016,-4257.117496,,,1434.661,1434.661
3/16/2026 16:43:51.300,,226,-75086.438,None,60.011,131518.575,132509.3554,132418.6951,132149.6319,228.8898767,0,63.32090205,1.105158226,132108.9467,63.33207978,1.105353314,-56.44232817,-0.985104464,-176.9247189,-3.087918872,,,,-113.6293777,-1.983206768,188.6138913,-113.0582746,-1.973239138,193.0210351,126.2147013,2.202862102,188.8923503,6.624032635,0.115611179,187.2499933,-71.56505118,3.078592452,-3.187966566,-3.203530051,-1.249045772,3.794733192,60,1568.77449,1160.323202,1534.780792,-4263.878484,,,1434.661,1434.661
3/16/2026 16:43:51.333,,226,-75069.403,None,60.01,131464.7013,132472.3965,132373.882,132104.4387,228.8115997,0,63.44193299,1.107270615,132076.4866,63.44898216,1.107393646,-56.3257668,-0.983070084,-176.8040357,-3.085812553,,,,-113.4841153,-1.980671461,189.7138898,-113.0582746,-1.973239138,193.0210351,126.2147013,2.202862102,188.8923503,6.624032635,0.115611179,187.2499933,-63.43494882,3.080632784,-3.185932186,-3.201423732,-1.107148718,2.683281573,60,1526.509993,1109.145597,1482.148792,-4117.804381,,,1434.661,1434.661
3/16/2026 16:43:51.367,,226,-74947.248,None,60.007,131454.1861,132429.2468,132349.471,132078.3744,228.766455,0,63.53275489,1.108855756,132039.112,63.54020733,1.108985825,-56.23217499,-0.981436599,-176.7149899,-3.084258411,,,,-113.1508838,-1.974855474,189.2388966,-113.0582746,-1.973239138,193.0210351,126.4308581,2.20663475,187.9255172,7.35237936,0.128323228,187.5419953,-63.43494882,3.082224963,-3.188071349,-3.212581639,-1.107148718,2.683281573,60,1482.545441,1156.291188,1760.543999,-4399.380629,,,1434.661,1434.661
3/16/2026 16:43:51.400,,226,-74677.147,None,60.008,131486.9181,132482.9483,132385.2759,132119.1413,228.8370654,0,63.62351299,1.110439783,132082.5674,63.62904423,1.110536322,-56.14152603,-0.979854476,-176.6274398,-3.082730374,,,,-113.2945633,-1.977363153,188.1361209,-113.1985905,-1.975688113,191.9174823,126.4308581,2.20663475,187.9255172,7.39959466,0.12914729,186.3519251,-90,3.086224435,-3.186489226,-3.211877664,-1.570796327,2.4,60.01,1375.169771,1117.411184,1732.521589,-4225.102544,,,1405.297,1405.297
3/16/2026 16:43:51.433,,226,-74866.781,None,60.011,131531.151,132514.0353,132426.4859,132157.9704,228.9043193,0,63.74214938,1.112510379,132121.3172,63.75521648,1.112738443,-56.01924685,-0.977720302,-176.50366,-3.080570009,,,,-113.1508838,-1.974855474,189.2388966,-113.0582746,-1.973239138,193.0210351,126.6492475,2.210446363,186.9613864,6.98848973,0.121972156,187.392209,-63.43494882,3.085977581,-3.188166665,-3.202542165,-1.107148718,2.683281573,60.01,1389.798715,1153.454388,1511.568007,-4054.82111,,,1405.297,1405.297
3/16/2026 16:43:51.467,,226,-74727.95,None,60.011,131506.513,132502.779,132410.7123,132140.766,228.8745205,0,63.88416311,1.114988986,132107.3787,63.89556853,1.115188048,-55.87818224,-0.97525826,-176.362772,-3.078111049,,,,-112.8159867,-1.969010416,188.7703367,-112.868495,-1.96992686,191.4479564,126.7241072,2.211752912,188.6406107,7.39959466,0.12914729,186.3519251,-63.43494882,3.085114908,-3.187011172,-3.207258339,-1.107148718,2.683281573,60,1407.690803,1134.864001,1619.136006,-4161.69081,,,1405.297,1405.297
3/16/2026 16:43:51.500,,226,-74892.701,None,60.008,131471.3258,132461.7248,132367.066,132100.7926,228.8052845,0,63.99608352,1.116942366,132061.3527,64.01029634,1.117190426,-55.76575554,-0.973296044,-176.2522645,-3.076182329,,,,-112.8159867,-1.969010416,188.7703367,-112.7297321,-1.96750499,192.5542002,126.9431659,2.215576207,187.6801535,7.715673564,0.134663908,187.699334,-63.43494882,3.084695416,-3.188872251,-3.210846237,-1.107148718,2.683281573,60,1417.641195,1174.95359,1719.244796,-4311.839582,,,1405.297,1405.297
3/16/2026 16:43:51.533,,226,-74693.304,None,60.008,131462.8617,132447.2791,132357.4139,132089.9324,228.7864742,0,64.08693524,1.118528027,132052.8358,64.10155672,1.11878322,-55.67354685,-0.971686699,-176.1582818,-3.074542022,,,,-112.4794344,-1.963136471,188.3082579,-112.3996035,-1.96174316,192.0937271,127.1644749,2.219438778,186.7224679,7.715673564,0.134663908,187.699334,-63.43494882,3.08052638,-3.191125477,-3.20920593,-1.107148718,2.683281573,60,1517.569406,1224.489594,1678.464018,-4420.523018,,,1405.297,1405.297
3/16/2026 16:43:51.567,,226,-74721.96,None,60.009,131492.7234,132499.905,132385.6822,132126.8708,228.8504533,0,64.19381978,1.120393515,132093.4382,64.20664123,1.120617291,-55.57592803,-0.969982929,-176.0549924,-3.072739283,,,,-112.4794344,-1.963136471,188.3082579,-112.3996035,-1.96174316,192.0937271,127.1644749,2.219438778,186.7224679,7.715673564,0.134663908,187.699334,-63.43494882,3.082360451,-3.189421707,-3.207403191,-1.107148718,2.683281573,60.01,1472.497318,1182.87359,1634.126419,-4289.497327,,,1405.297,1405.297
3/16/2026 16:43:51.600,,226,-74730.758,None,60.011,131518.6626,132520.8203,132419.4829,132153.7563,228.8970202,0,64.32634113,1.122706448,132119.3074,64.33976532,1.122940745,-55.44364682,-0.967674186,-175.920672,-3.070394949,,,,-112.4794344,-1.963136471,188.3082579,-112.2639951,-1.959376346,193.2037267,127.1644749,2.219438778,186.7224679,7.765166018,0.135527714,186.5102678,-71.56505118,3.082317091,-3.187112964,-3.205922663,-1.249045772,3.794733192,60,1473.862559,1125.993583,1587.700798,-4187.55694,,,1401.199,1401.199
3/16/2026 16:43:51.633,,226,-74960.798,None,60.011,131491.6546,132496.1452,132381.3241,132123.8039,228.8451413,0,64.45922584,1.125025724,132092.226,64.47325976,1.125270662,-55.30386189,-0.965234479,-175.7893109,-3.068102266,,,,-112.340648,-1.960714191,189.4176338,-112.3996035,-1.96174316,192.0937271,127.234834,2.220666776,188.4038216,7.715673564,0.134663908,187.699334,-90,3.087013822,-3.185901255,-3.202766174,-1.570796327,3.6,60,1364.917062,1105.703995,1519.084817,-3989.705873,,,1401.199,1401.199
3/16/2026 16:43:51.667,,226,-74965.968,None,60.009,131469.4249,132460.7029,132364.1678,132098.8524,228.801924,0,64.56888645,1.126939663,132064.7825,64.57870069,1.127110954,-55.1984831,-0.963395272,-175.6793792,-3.066183595,,,,-112.340648,-1.960714191,189.4176338,-112.2639951,-1.959376346,193.2037267,127.4567737,2.224540355,187.4498333,7.715673564,0.134663908,187.699334,-90,3.0864873,-3.187935627,-3.200847503,-1.570796327,3.6,60,1377.784842,1150.271989,1471.305605,-3999.362436,,,1401.199,1401.199
3/16/2026 16:43:51.700,,226,-74675.866,None,60.009,131479.5989,132471.9411,132382.4652,132112.0953,228.8248614,0,64.66892842,1.128685725,132074.916,64.67919488,1.128864908,-55.10067207,-0.961688148,-175.5758012,-3.064375817,,,,-112.4794344,-1.963136471,188.3082579,-111.933885,-1.953614839,192.7522763,127.1644749,2.219438778,186.7224679,8.130102354,0.141897055,186.6761902,-90,3.082479747,-3.181126926,-3.206272872,-1.570796327,2.4,60.01,1469.32905,977.6447955,1597.305601,-4044.279446,,,1401.199,1401.199
3/16/2026 16:43:51.733,,226,-74954.189,None,60.012,131518.9161,132512.1075,132405.9451,132146.4065,228.88429,0,64.80358522,1.131035929,132114.1759,64.81445811,1.131225697,-54.96717357,-0.959358159,-175.4463694,-3.062116808,,,,-112.004106,-1.954840425,188.9647586,-111.933885,-1.953614839,192.7522763,127.4567737,2.224540355,187.4498333,8.078344663,0.140993712,187.8642063,-63.43494882,3.084840536,-3.183898514,-3.20311052,-1.107148718,2.683281573,60.01,1416.051843,1050.537586,1529.251201,-3995.84063,,,1401.199,1401.199
3/16/2026 16:43:51.767,,226,-74840.717,None,60.012,131479.2079,132487.2264,132373.2461,132113.9957,228.8281529,0,64.95071382,1.133603808,132074.4014,64.96225607,1.133805258,-54.82006552,-0.95679064,-175.299334,-3.059550554,,,,-112.004106,-1.954840425,188.9647586,-111.6022361,-1.947826472,192.3072542,127.9716038,2.233525835,187.2346122,8.078344663,0.140993712,187.8642063,-63.43494882,3.08163173,-3.190316475,-3.200544266,-1.107148718,2.683281573,60,1495.572646,1208.17442,1465.171188,-4168.918253,,,1401.199,1401.199
3/16/2026 16:43:51.800,,226,-74829.874,None,60.009,131432.9898,132424.4585,132310.4317,132056.7029,228.7289189,0,65.06081678,1.135525467,132022.3056,65.07981083,1.135856976,-54.70555726,-0.954792093,-175.1875938,-3.05760032,,,,-111.6659587,-1.948938642,188.5184341,-111.6022361,-1.947826472,192.3072542,127.9716038,2.233525835,187.2346122,8.440365276,0.147312164,188.0365922,-63.43494882,3.083683448,-3.188317928,-3.204912484,-1.107148718,2.683281573,60,1440.475858,1158.105599,1574.294406,-4172.875864,,,1401.199,1401.199
3/16/2026 16:43:51.833,,226,-74680.762,None,60.007,131433.4752,132433.5266,132315.746,132061.67,228.7375221,0,65.14920996,1.137068219,132033.6132,65.16640183,1.137368274,-54.61923703,-0.953285521,-175.0991325,-3.056056379,,,,-111.6659587,-1.948938642,188.5184341,-111.6022361,-1.947826472,192.3072542,127.9716038,2.233525835,187.2346122,8.49437579,0.148254825,186.8496722,-71.56505118,3.085194746,-3.186811356,-3.204311204,-1.249045772,3.794733192,60,1403.043288,1120.867206,1549.583988,-4073.494482,,,1366.842,1366.842
3/16/2026 16:43:51.867,,226,-74737.786,None,60.01,131494.6317,132504.2266,132373.3756,132124.8384,228.8469331,0,65.25794202,1.138965951,132089.6739,65.27087338,1.139191646,-54.51359386,-0.9514417,-174.9917881,-3.054182866,,,,-111.6659587,-1.948938642,188.5184341,-111.6022361,-1.947826472,192.3072542,127.9716038,2.233525835,187.2346122,8.857958764,0.154600545,187.0306927,-63.43494882,3.087018118,-3.184967535,-3.208783411,-1.107148718,2.683281573,60,1358.304491,1075.766411,1662.249596,-4096.320499,,,1366.842,1366.842
3/16/2026 16:43:51.900,,226,-74834.323,None,60.014,131523.1056,132522.5204,132406.3692,132151.4186,228.8929713,0,65.41349192,1.141680809,132123.0545,65.43187781,1.142001703,-54.35979303,-0.948757369,-174.8314281,-3.051384056,,,,-111.1940565,-1.940702394,189.1970401,-111.2690598,-1.94201145,191.8687051,128.487577,2.242531266,187.0345423,9.162347046,0.159913123,188.4038216,-63.43494882,3.084013153,-3.191288635,-3.211297179,-1.107148718,2.683281573,60.01,1438.536328,1231.271999,1737.432,-4407.240327,,,1366.842,1366.842
3/16/2026 16:43:51.933,,226,-74950.632,None,60.013,131477.1352,132479.0652,132366.4829,132108.3212,228.8183244,0,65.57026243,1.144416971,132076.9657,65.58937005,1.144750462,-54.19927798,-0.945955853,-174.6785985,-3.048716676,,,,-111.1940565,-1.940702394,189.1970401,-111.2690598,-1.94201145,191.8687051,128.2599439,2.23855832,187.9753175,9.162347046,0.159913123,188.4038216,-63.43494882,3.086761912,-3.184514173,-3.208629799,-1.107148718,2.683281573,60,1369.455446,1068.537613,1670.54399,-4108.53705,,,1366.842,1366.842
3/16/2026 16:43:51.967,,226,-74780.899,None,60.009,131422.935,132416.4913,132296.7978,132046.1507,228.7106419,0,65.69269441,1.146553812,132001.8594,65.70498655,1.14676835,-54.07722542,-0.943825634,-174.5557262,-3.04657215,,,,-111.1940565,-1.940702394,189.1970401,-111.2690598,-1.94201145,191.8687051,128.2599439,2.23855832,187.9753175,9.582944724,0.167253937,187.4152609,-63.43494882,3.0887798,-3.182383954,-3.213826087,-1.107148718,2.683281573,60,1318.354218,1015.056012,1789.430392,-4122.840622,,,1366.842,1366.842
3/16/2026 16:43:52.000,,226,-74813.688,None,60.007,131420.6674,132410.9847,132292.4205,132042.0958,228.7036187,0,65.77890436,1.148058459,132004.4688,65.79634758,1.148362901,-53.99209654,-0.942339855,-174.4667862,-3.045019855,,,,-110.854458,-1.934775283,188.7665225,-110.806791,-1.933943337,192.5579393,128.7741709,2.247533274,187.7837054,9.220824041,0.160933739,187.2192298,-63.43494882,3.082306238,-3.189873129,-3.205953594,-1.107148718,2.683281573,60,1476.435088,1200.009601,1592.971203,-4269.415892,,,1366.842,1366.842
3/16/2026 16:43:52.033,,226,-74949.106,None,60.01,131474.6571,132472.0394,132353.9623,132100.969,228.80559,0,65.89426395,1.150071864,132069.3314,65.91007637,1.150347843,-53.8764666,-0.940321731,-174.3545362,-3.043060723,,,,-110.854458,-1.934775283,188.7665225,-110.806791,-1.933943337,192.5579393,129.0584802,2.252495407,188.5375294,9.220824041,0.160933739,187.2192298,-45,3.08429118,-3.192817138,-3.203994462,-0.785398163,1.697056275,60,1427.759486,1278.820783,1545.263992,-4251.844261,,,1331.138,1331.138
3/16/2026 16:43:52.067,,226,-74928.758,None,60.013,131506.0202,132496.862,132387.4378,132130.8511,228.8573474,0,66.04068206,1.152627342,132089.6319,66.0592759,1.152951866,-53.7299819,-0.937765091,-174.2098244,-3.040535025,,,,-110.5133191,-1.928821285,188.3426664,-110.4722795,-1.92810501,192.1349526,129.0584802,2.252495407,188.5375294,9.582944724,0.167253937,187.4152609,-45,3.081056876,-3.190260498,-3.207788962,-0.785398163,3.39411255,60,1505.096293,1215.27359,1641.225579,-4361.595462,,,1331.138,1331.138
3/16/2026 16:43:52.100,,226,-75023.395,None,60.012,131462.7116,132445.7717,132338.2078,132082.9641,228.7744047,0,66.18606999,1.15516484,132046.2126,66.20531534,1.155500735,-53.58485417,-0.935232135,-174.0614264,-3.037944991,,,,-110.3861546,-1.926601846,189.467042,-110.3478493,-1.925933292,193.2596181,129.5719028,2.261456322,188.3694243,9.582944724,0.167253937,187.4152609,-71.56505118,3.081434027,-3.196688457,-3.205198928,-1.249045772,3.794733192,60,1504.165242,1373.875207,1576.51199,-4454.552439,,,1331.138,1331.138
3/16/2026 16:43:52.133,,226,-74902.334,None,60.009,131427.1758,132412.6552,132306.1169,132049.3877,228.7162486,0,66.303519,1.157214712,132005.7653,66.31850063,1.157476191,-53.46449962,-0.933131551,-173.9450251,-3.035913406,,,,-110.5133191,-1.928821285,188.3426664,-110.3478493,-1.925933292,193.2596181,129.8055711,2.265534603,187.4459922,9.944294263,0.173560677,187.6187624,-71.56505118,3.083409483,-3.198666154,-3.209474083,-1.249045772,3.794733192,60,1445.752443,1415.807993,1683.734411,-4545.294848,,,1331.138,1331.138
3/16/2026 16:43:52.167,,226,-75043.699,None,60.009,131440.9476,132418.6336,132311.6539,132057.8042,228.7308265,0,66.41505331,1.159161353,132024.2667,66.43531822,1.159515043,-53.35648462,-0.931246334,-173.8250775,-3.033819924,,,,-110.3861546,-1.926601846,189.467042,-110.3478493,-1.925933292,193.2596181,129.5719028,2.261456322,188.3694243,9.944294263,0.173560677,187.6187624,-71.56505118,3.085448335,-3.192702656,-3.207380601,-1.249045772,3.794733192,60.01,1403.67016,1274.3136,1631.952002,-4309.935761,,,1331.138,1331.138
3/16/2026 16:43:52.200,,226,-74768.155,None,60.011,131467.7376,132451.3801,132344.2593,132088.5272,228.7840403,0,66.54980796,1.161513265,132046.1734,66.56586875,1.161793579,-53.22457781,-0.928944126,-173.6959519,-3.031566259,,,,-110.1706534,-1.922840641,187.9255172,-110.1363034,-1.922241121,191.7185437,129.2894069,2.256525838,187.6072493,9.944294263,0.173560677,187.6187624,-63.43494882,3.0840347,-3.185469964,-3.205126936,-1.107148718,2.683281573,60.01,1427.503217,1089.950415,1576.512016,-4093.965647,,,1331.138,1331.138
3/16/2026 16:43:52.233,,226,-74903.126,None,60.012,131458.9282,132436.8566,132333.8787,132077.2832,228.7645651,0,66.69201956,1.163995326,132048.2923,66.7066377,1.164250461,-53.07714878,-0.926371004,-173.5490736,-3.029002748,,,,-110.0452494,-1.920651929,189.0523737,-110.1363034,-1.922241121,191.7185437,129.5719028,2.261456322,188.3694243,10.66457552,0.186131956,188.048079,-90,3.086491582,-3.187827326,-3.215134704,-1.570796327,2.4,60,1374.849576,1153.008,1828.454389,-4356.311965,,,1331.138,1331.138
3/16/2026 16:43:52.267,,226,-74962.037,None,60.009,131431.9747,132415.785,132304.1931,132051.3834,228.7197053,0,66.80961609,1.166047773,132010.2367,66.82682451,1.166348116,-52.95979296,-0.924322758,-173.43255,-3.026969028,,,,-110.0452494,-1.920651929,189.0523737,-109.6778575,-1.91423973,192.4382498,129.5719028,2.261456322,188.3694243,10.30484647,0.1798535,187.8297101,-63.43494882,3.080587846,-3.18577908,-3.206822528,-1.107148718,2.683281573,60,1521.543578,1101.787188,1619.856014,-4243.18678,,,1374.138,1374.138
3/16/2026 16:43:52.300,,226,-74780.611,None,60.008,131424.4032,132416.7159,132308.0199,132050.4607,228.7181071,0,66.9190289,1.167957387,132019.9676,66.92780511,1.16811056,-52.85594705,-0.922510305,-173.3281116,-3.025146234,,,,-109.7028577,-1.914676065,188.6444274,-109.6778575,-1.91423973,192.4382498,130.0862012,2.270432523,188.2164711,10.37074153,0.181003586,186.6491897,-90,3.08235029,-3.192942828,-3.20614982,-1.570796327,3.6,60,1474.558179,1279.238391,1593.144005,-4346.940575,,,1374.138,1374.138
3/16/2026 16:43:52.333,,226,-74752.042,None,60.011,131474.1736,132447.1399,132353.7056,132092.4002,228.7907485,0,67.03931447,1.170056766,132058.6441,67.05067226,1.170254997,-52.73557391,-0.920409398,-173.2048845,-3.022995515,,,,-109.7028577,-1.914676065,188.6444274,-109.3407355,-1.908355841,192.0374963,130.0862012,2.270432523,188.2164711,10.37074153,0.181003586,186.6491897,-71.56505118,3.078610838,-3.190841921,-3.203999101,-1.249045772,3.794733192,60.01,1567.973912,1227.225607,1540.670403,-4335.869922,,,1374.138,1374.138
3/16/2026 16:43:52.367,,226,-74665.526,None,60.013,131485.5705,132466.9303,132371.5077,132108.7417,228.8190528,0,67.18831555,1.172657325,132069.9709,67.20033465,1.172867098,-52.57887898,-0.917674555,-173.0540847,-3.020363562,,,,-109.3589942,-1.908674515,188.2432469,-109.3407355,-1.908355841,192.0374963,130.3225821,2.274558148,187.2999733,10.73266456,0.187320334,186.868938,-71.56505118,3.081222939,-3.192232703,-3.207683896,-1.249045772,3.794733192,60.01,1499.956899,1255.895991,1633.651187,-4389.504078,,,1374.138,1374.138
3/16/2026 16:43:52.400,,226,-74876.371,None,60.012,131433.2495,132422.5925,132329.2039,132062.4351,228.7388473,0,67.33887502,1.175285084,132028.6496,67.34955284,1.175471447,-52.43330737,-0.915133851,-172.905273,-3.017766307,,,,-109.3589942,-1.908674515,188.2432469,-109.5582515,-1.912152212,193.5685925,130.3225821,2.274558148,187.2999733,11.09372301,0.193621993,187.096125,-63.43494882,3.087623659,-3.189691999,-3.2113883,-1.107148718,2.683281573,60,1340.66746,1192.53599,1726.617598,-4259.821048,,,1374.138,1374.138
3/16/2026 16:43:52.433,,226,-74803.421,None,60.009,131402.9068,132380.4028,132290.6391,132025.3866,228.6746776,0,67.45466949,1.177306079,131982.5732,67.46304811,1.177452313,-52.32089081,-0.913171812,-172.7879571,-3.015718758,,,,-109.2386445,-1.906574017,189.3758168,-109.2228568,-1.90629847,193.170184,130.3225821,2.274558148,187.2999733,11.09372301,0.193621993,187.096125,-63.43494882,3.083750783,-3.18772996,-3.209340751,-1.107148718,2.683281573,60,1444.911489,1143.561595,1675.555195,-4264.028279,,,1374.138,1374.138
3/16/2026 16:43:52.467,,226,-75199.55,None,60.008,131429.2515,132384.0098,132306.0271,132040.4723,228.7008067,0,67.54960721,1.178963054,132008.8852,67.55840286,1.179116567,-52.21702914,-0.911359084,-172.6945048,-3.014087709,,,,-109.2386445,-1.906574017,189.3758168,-109.2228568,-1.90629847,193.170184,130.3645366,2.275290391,188.9914284,11.02345596,0.192395602,188.2738431,-63.43494882,3.085415037,-3.186649475,-3.206483311,-1.107148718,2.683281573,60,1403.661974,1126.915195,1615.276816,-4145.853985,,,1422.27,1422.27
3/16/2026 16:43:52.500,,226,-74896.661,None,60.012,131473.0082,132449.1203,132357.9617,132094.097,228.7936874,0,67.68132012,1.181261878,132052.5937,67.6906935,1.181425475,-52.08768299,-0.909101568,-172.5612015,-3.011761127,,,,-109.2386445,-1.906574017,189.3758168,-108.8860874,-1.900420734,192.778422,130.6012946,2.279422599,188.0787069,11.09372301,0.193621993,187.096125,-71.56505118,3.081846209,-3.188524167,-3.20538312,-1.249045772,3.794733192,60.01,1493.224515,1168.675202,1578.614402,-4240.514118,,,1422.27,1422.27
3/16/2026 16:43:52.533,,226,-74943.763,None,60.012,131461.487,132431.9136,132355.8864,132083.8307,228.7759056,0,67.83311842,1.183911258,132052.127,67.84118852,1.184052108,-51.93695897,-0.906470937,-172.4091327,-3.009107025,,,,-108.895146,-1.900578837,188.9838088,-108.7713194,-1.898417655,193.9142078,130.8403577,2.283595036,187.1692282,11.45389142,0.199908117,187.3307236,-56.30993247,3.082469763,-3.190065973,-3.209015142,-0.982793723,4.326661531,60,1474.594515,1201.046376,1670.428779,-4346.06967,,,1422.27,1422.27
3/16/2026 16:43:52.567,,226,-74842.214,None,60.01,131419.8714,132385.9362,132309.388,132039.1266,228.6984758,0,67.96066947,1.186137444,132010.4685,67.96931535,1.186288343,-51.80251918,-0.904124521,-172.2858547,-3.006955419,,,,-108.5502319,-1.894558951,188.5986214,-108.5479581,-1.894519265,192.3933471,131.1171014,2.288425126,187.9561651,11.8131447,0.20617827,187.5727059,-63.43494882,3.080807608,-3.192549647,-3.213133689,-1.107148718,2.683281573,60,1512.433053,1267.401616,1773.96481,-4553.799479,,,1422.27,1422.27
3/16/2026 16:43:52.600,,226,-74846.563,None,60.008,131412.4389,132376.8403,132306.1517,132032.5398,228.6870672,0,68.05930502,1.187858959,131996.3503,68.07520265,1.188136425,-51.70683301,-0.902454482,-172.1807695,-3.005121336,,,,-108.5502319,-1.894558951,188.5986214,-108.5479581,-1.894519265,192.3933471,131.1171014,2.288425126,187.9561651,11.8131447,0.20617827,187.5727059,-63.43494882,3.08265569,-3.190879608,-3.211299606,-1.107148718,2.683281573,60,1466.34695,1225.814412,1728.51841,-4420.679772,,,1422.27,1422.27
3/16/2026 16:43:52.633,,226,-74799.259,None,60.01,131443.3364,132431.6433,132352.5566,132076.6066,228.7633932,0,68.17441794,1.189868059,132044.9956,68.18207792,1.190001751,-51.59316592,-0.900470617,-172.073399,-3.003247367,,,,-108.5502319,-1.894558951,188.5986214,-108.2084845,-1.888594333,192.0149994,131.1171014,2.288425126,187.9561651,11.45389142,0.199908117,187.3307236,-63.43494882,3.078596084,-3.188895743,-3.203155484,-1.107148718,2.683281573,60.01,1567.797865,1176.998409,1525.406391,-4270.202665,,,1422.27,1422.27
3/16/2026 16:43:52.667,,226,-74847.514,None,60.012,131481.527,132454.983,132373.864,132104.1941,228.8111762,0,68.31362854,1.192297742,132071.9902,68.32385564,1.192476239,-51.45530684,-0.898064522,-171.9330683,-3.000798134,,,,-108.5502319,-1.894558951,188.5986214,-108.2084845,-1.888594333,192.0149994,131.1171014,2.288425126,187.9561651,11.8131447,0.20617827,187.5727059,-63.43494882,3.081070572,-3.186489648,-3.206976404,-1.107148718,2.683281573,60,1506.599883,1117.368004,1622.30399,-4246.271877,,,1467.581,1467.581
3/16/2026 16:43:52.700,,226,-74985.48,None,60.011,131451.4968,132417.2531,132338.2943,132069.7405,228.7515007,0,68.4577494,1.194813126,132030.7361,68.47054674,1.195036481,-51.30937754,-0.895517575,-171.7839331,-2.998195235,,,,-108.5502319,-1.894558951,188.5986214,-108.0972566,-1.88665304,193.1552743,131.1171014,2.288425126,187.9561651,11.8131447,0.20617827,187.5727059,-63.43494882,3.081689521,-3.183942701,-3.204373505,-1.107148718,2.683281573,60,1490.744877,1053.72,1557.388808,-4101.853685,,,1467.581,1467.581
3/16/2026 16:43:52.733,,226,-74752.056,None,60.008,131392.7395,132389.5196,132291.4272,132025.3241,228.6745692,0,68.5690593,1.19675585,131994.2628,68.57852914,1.19692113,-51.19987649,-0.893606421,-171.6707123,-2.996219159,,,,-108.2039187,-1.888514645,188.2202965,-107.7582585,-1.880736407,192.7858916,131.6335393,2.297438667,187.8488754,12.24912342,0.213787534,186.6491897,-63.43494882,3.077657537,-3.191045088,-3.210006693,-1.107148718,2.683281573,60,1587.322059,1229.342377,1687.967991,-4504.632426,,,1467.581,1467.581
3/16/2026 16:43:52.767,,226,-75078.619,None,60.008,131407.7943,132392.0893,132297.3915,132033.1695,228.6881578,0,68.6648085,1.198426989,131998.1018,68.67661913,1.198633123,-51.10741853,-0.891992726,-171.5817895,-2.994667164,,,,-108.0904894,-1.88653493,189.3606084,-108.0972566,-1.88665304,193.1552743,131.3915311,2.293214828,188.7474503,11.8131447,0.20617827,187.5727059,-90,3.085286163,-3.185207554,-3.200845434,-1.570796327,2.4,60,1406.65074,1089.532817,1469.520005,-3965.703562,,,1467.581,1467.581
3/16/2026 16:43:52.800,,226,-74653.632,None,60.01,131448.1079,132447.8657,132349.9459,132082.7397,228.774016,0,68.77968918,1.200432035,132049.5469,68.79011884,1.200614067,-50.98671876,-0.889886117,-171.4643538,-2.992617524,,,,-108.2039187,-1.888514645,188.2202965,-107.8676824,-1.882646215,191.6434189,131.6335393,2.297438667,187.8488754,12.24912342,0.213787534,186.6491897,-45,3.083260282,-3.187324784,-3.206405058,-0.785398163,3.39411255,60,1448.994314,1137.427185,1599.940804,-4186.362303,,,1467.581,1467.581
3/16/2026 16:43:52.833,,226,-74967.797,None,60.012,131463.0386,132455.9658,132372.8882,132098.0632,228.8005571,0,68.92174684,1.202911409,132064.4161,68.9328252,1.203104762,-50.84243832,-0.887367948,-171.3292627,-2.99025974,,,,-107.7446716,-1.880499271,188.9914284,-107.3116461,-1.87294155,193.5685925,131.8778695,2.301703034,186.9536841,12.52880771,0.218668946,188.0787069,-90,3.076046312,-3.189070982,-3.208928686,-1.570796327,2.4,60,1634.802741,1175.270392,1675.166411,-4485.239545,,,1467.581,1467.581
3/16/2026 16:43:52.867,,226,-74924.021,None,60.01,131422.7432,132417.6212,132335.4363,132059.3699,228.7335383,0,69.05446724,1.205227817,132024.06,69.06615628,1.205431829,-50.71497707,-0.88514333,-171.1953767,-2.987922988,,,,-107.3975129,-1.874440208,188.62916,-107.3116461,-1.87294155,193.5685925,132.1505254,2.306461777,187.7568641,12.96708398,0.22631831,187.173075,-63.43494882,3.078373379,-3.191605107,-3.214241298,-1.107148718,2.683281573,60,1573.338229,1242.907199,1797.897609,-4614.143037,,,1516.431,1516.431
3/16/2026 16:43:52.900,,226,-74863.526,None,60.008,131390.5827,132386.5589,132297.5374,132025.6599,228.6751508,0,69.14948254,1.206886146,131991.8539,69.16160927,1.207097798,-50.61668189,-0.883427755,-171.0981602,-2.98622624,,,,-107.7446716,-1.880499271,188.9914284,-107.4179708,-1.874797266,192.4232834,131.9059419,2.30219299,188.6482441,12.60860679,0.220061703,186.9074637,-63.43494882,3.081895064,-3.185620745,-3.206287943,-1.107148718,2.683281573,60,1488.291649,1099.223995,1598.630399,-4186.146043,,,1516.431,1516.431
3/16/2026 16:43:52.933,,226,-74888.942,None,60.008,131423.3979,132415.8241,132333.0103,132058.1761,228.7314705,0,69.24403202,1.208536346,132024.6222,69.25658827,1.208755494,-50.51952389,-0.881732028,-171.0006329,-2.984524066,,,,-107.7446716,-1.880499271,188.9914284,-107.4179708,-1.874797266,192.4232834,131.9059419,2.30219299,188.6482441,12.60860679,0.220061703,186.9074637,-63.43494882,3.08355276,-3.183925018,-3.204585769,-1.107148718,2.683281573,60,1447.370749,1057.147195,1557.043202,-4061.561146,,,1516.431,1516.431
3/16/2026 16:43:52.967,,226,-74847.47,None,60.011,131457.8903,132448.318,132354.6695,132087.7138,228.7826313,0,69.37143854,1.210760009,132054.8232,69.37967932,1.210903838,-50.3964827,-0.879584554,-170.8758683,-2.982346515,,,,-107.7446716,-1.880499271,188.9914284,-107.7582585,-1.880736407,192.7858916,132.1505254,2.306461777,187.7568641,12.60860679,0.220061703,186.9074637,-63.43494882,3.091640245,-3.186046331,-3.202408218,-1.107148718,2.683281573,60,1246.155339,1105.113585,1503.532818,-3854.801742,,,1516.431,1516.431
3/16/2026 16:43:53.000,,226,-74771.122,None,60.011,131442.4644,132461.4079,132355.1977,132087.1485,228.7816522,0,69.5048928,1.213089226,132054.7921,69.51680885,1.2132972,-50.25955811,-0.87719477,-170.7443482,-2.980051055,,,,-107.3975129,-1.874440208,188.62916,-107.0764103,-1.868835911,192.0674881,132.1505254,2.306461777,187.7568641,12.96708398,0.22631831,187.173075,-71.56505118,3.082133111,-3.183656547,-3.206369365,-1.249045772,3.794733192,60,1480.22804,1045.843205,1603.612791,-4129.684036,,,1516.431,1516.431
3/16/2026 16:43:53.033,,226,-74748.442,None,60.009,131437.4155,132429.1033,132336.7628,132068.5181,228.7493833,0,69.61826486,1.215067941,132034.261,69.62762783,1.215231356,-50.14656721,-0.875222706,-170.6324859,-2.978098691,,,,-107.049031,-1.868358052,188.2738431,-107.0764103,-1.868835911,192.0674881,132.6679763,2.315492999,187.6801535,12.96708398,0.22631831,187.173075,-45,3.084067267,-3.190715705,-3.204417001,-0.785398163,3.39411255,60,1429.21189,1220.428797,1555.128013,-4204.768699,,,1516.431,1516.431
3/16/2026 16:43:53.067,,226,-74932.056,None,60.008,131434.0734,132435.5996,132348.4184,132073.4739,228.7579672,0,69.70724729,1.216620978,132035.0441,69.72192101,1.216877082,-50.05417431,-0.873610146,-170.5385318,-2.976458882,,,,-107.049031,-1.868358052,188.2738431,-106.9719169,-1.867012157,193.2149063,132.6679763,2.315492999,187.6801535,13.32453126,0.232556942,187.4459922,-71.56505118,3.083889239,-3.189103145,-3.209015824,-1.249045772,3.794733192,60,1433.638576,1180.454405,1671.3792,-4285.472182,,,1516.431,1516.431
3/16/2026 16:43:53.100,,226,-74780.784,None,60.01,131472.0022,132482.5092,132390.0765,132115.65,228.8310184,0,69.81498732,1.218501396,132084.1723,69.82834477,1.218734528,-49.94923589,-0.871778625,-170.4309548,-2.974581309,,,,-107.049031,-1.868358052,188.2738431,-106.9719169,-1.867012157,193.2149063,132.6679763,2.315492999,187.6801535,13.05002855,0.227765966,186.0038709,-63.43494882,3.085746685,-3.187271624,-3.202347275,-1.107148718,2.683281573,60.01,1388.055485,1135.382406,1495.166401,-4018.604292,,,1566.379,1566.379
3/16/2026 16:43:53.133,,226,-75181.392,None,60.011,131496.973,132481.1587,132394.9863,132125.1222,228.8474245,0,69.94840683,1.220830006,132086.5222,69.96596828,1.221136511,-49.813012,-0.86940107,-170.2943579,-2.972197243,,,,-107.049031,-1.868358052,188.2738431,-107.3116461,-1.87294155,193.5685925,132.4208525,2.311179874,188.5642596,13.68092536,0.238777192,187.7261836,-71.56505118,3.094078061,-3.180580944,-3.210974435,-1.249045772,3.794733192,60,1181.169101,973.7279971,1723.032003,-3877.929101,,,1566.379,1566.379
3/16/2026 16:43:53.167,,226,-74950.517,None,60.01,131466.2852,132457.2644,132349.2534,132091.6802,228.7895013,0,70.08139469,1.223151082,132051.6537,70.09463957,1.223382249,-49.68865843,-0.86723069,-170.1644568,-2.969930042,,,,-106.9426108,-1.866500669,189.4214349,-107.0764103,-1.868835911,192.0674881,132.9361803,2.320174041,188.4955172,13.68092536,0.238777192,187.7261836,-63.43494882,3.09221816,-3.187404731,-3.208707234,-1.107148718,2.683281573,60,1234.522898,1143.417594,1666.238406,-4044.178898,,,1566.379,1566.379
3/16/2026 16:43:53.200,,226,-74961.216,None,60.007,131426.7699,132439.4133,132334.9037,132067.8118,228.7481602,0,70.1734912,1.224758469,132038.7352,70.18852286,1.225020821,-49.59353458,-0.865570466,-170.0790002,-2.968438542,,,,-106.9426108,-1.866500669,189.4214349,-106.9719169,-1.867012157,193.2149063,132.6679763,2.315492999,187.6801535,13.32453126,0.232556942,187.4459922,-63.43494882,3.092032978,-3.181063465,-3.200995484,-1.107148718,2.683281573,60,1239.028041,980.841604,1472.65921,-3692.528855,,,1566.379,1566.379
3/16/2026 16:43:53.233,,226,-74943,None,60.008,131467.5322,132466.2216,132370.2034,132102.0851,228.8075231,0,70.26107858,1.226287157,132068.1479,70.27827956,1.226587371,-49.50792261,-0.864076255,-169.9920202,-2.966920455,,,,-106.5947536,-1.860429415,189.0752231,-106.6309537,-1.861061227,192.8680378,133.1858081,2.324530868,187.6187624,13.68092536,0.238777192,187.7261836,-71.56505118,3.087648598,-3.188607123,-3.205697647,-1.249045772,3.794733192,60,1346.373803,1168.027188,1591.876804,-4106.277795,,,1566.379,1566.379
3/16/2026 16:43:53.267,,226,-74691.734,None,60.011,131522.3836,132520.6514,132408.7444,132151.3476,228.8928484,0,70.38328551,1.228420071,132107.5831,70.3978682,1.228674586,-49.38463676,-0.861924511,-169.8683909,-2.964762717,,,,-106.6992442,-1.862253121,187.9255172,-106.6309537,-1.861061227,192.8680378,132.9174347,2.319846869,186.7995717,13.40959587,0.234041599,186.2785012,-63.43494882,3.089735813,-3.18177138,-3.198804316,-1.107148718,2.683281573,60.01,1286.841006,994.3487887,1410.350391,-3691.540187,,,1566.379,1566.379
3/16/2026 16:43:53.300,,226,-74877.278,None,60.012,131504.5551,132510.8062,132397.4183,132138.3595,228.8703523,0,70.53138325,1.231004864,132100.9806,70.54488436,1.231240503,-49.23043216,-0.859233133,-169.7197711,-2.962168812,,,,-106.5947536,-1.860429415,189.0752231,-106.288774,-1.855089065,192.5280239,133.4518423,2.329174041,188.4420335,13.76809045,0.24029851,186.560446,-63.43494882,3.086329568,-3.188407174,-3.202467322,-1.107148718,2.683281573,60.01,1379.604854,1168.559989,1502.68321,-4050.848054,,,1529.685,1529.685
3/16/2026 16:43:53.333,,226,-74851.2,None,60.009,131442.8818,132449.3448,132338.5604,132077.6977,228.7652829,0,70.64950329,1.233066447,132043.2147,70.66848197,1.233397688,-49.11830686,-0.857276178,-169.5989628,-2.96006031,,,,-106.245633,-1.854336113,188.7360061,-106.288774,-1.855089065,192.5280239,133.4518423,2.329174041,188.4420335,13.76809045,0.24029851,186.560446,-63.43494882,3.088486753,-3.186450219,-3.20035882,-1.107148718,2.683281573,60,1322.846562,1119.225607,1450.051207,-3892.123376,,,1529.685,1529.685
3/16/2026 16:43:53.367,,226,-74720.894,None,60.007,131440.0498,132427.0079,132316.5448,132061.9389,228.737988,0,70.73502207,1.234559032,132025.0318,70.75117962,1.234841034,-49.03435008,-0.855810856,-169.5073876,-2.95846202,,,,-106.245633,-1.854336113,188.7360061,-105.9453959,-1.849095986,192.1949011,133.1858081,2.324530868,187.6187624,14.12548916,0.246536294,186.8496722,-63.43494882,3.08393702,-3.180341724,-3.204998314,-1.107148718,2.683281573,60,1435.860182,962.5104088,1566.547204,-3964.917794,,,1529.685,1529.685
3/16/2026 16:43:53.400,,226,-74786.213,None,60.008,131478.8941,132471.509,132353.847,132102.1588,228.8076509,0,70.82419877,1.236115459,132067.7553,70.8456875,1.236490508,-48.94101992,-0.854181937,-169.420553,-2.95694647,,,,-105.8952684,-1.848221095,188.4038216,-106.288774,-1.855089065,192.5280239,133.7039365,2.333573915,187.5727059,14.12548916,0.246536294,186.8496722,-63.43494882,3.091579573,-3.187755852,-3.203482764,-1.107148718,2.683281573,60,1243.910244,1146.657609,1529.582404,-3920.150257,,,1529.685,1529.685
3/16/2026 16:43:53.433,,226,-75080.981,None,60.011,131521.2027,132520.8551,132395.2348,132146.5121,228.884473,0,70.95284865,1.238360823,132117.3831,70.96825895,1.238629783,-48.82188392,-0.852102622,-169.2970823,-2.954791499,,,,-105.795929,-1.846487296,189.5582232,-105.847705,-1.847390958,193.3490109,133.9677553,2.338178422,188.4038216,14.83690876,0.258952909,187.4498333,-63.43494882,3.086020741,-3.190281044,-3.213744408,-1.107148718,2.683281573,60,1391.023218,1215.144021,1789.070395,-4395.237634,,,1529.685,1529.685
3/16/2026 16:43:53.467,,226,-74847.37,None,60.011,131507.038,132499.7534,132394.6035,132134.5485,228.8637515,0,71.08773455,1.240715026,132099.2463,71.09881198,1.240908363,-48.68276349,-0.849674512,-169.159586,-2.952391737,,,,-105.795929,-1.846487296,189.5582232,-105.5050442,-1.841410398,193.0247653,133.9677553,2.338178422,188.4038216,14.5742162,0.254368059,185.9845155,-71.56505118,3.082318761,-3.187852934,-3.206759796,-1.249045772,3.794733192,60,1483.378841,1154.404812,1603.497601,-4241.281254,,,1529.685,1529.685
3/16/2026 16:43:53.500,,226,-75070.123,None,60.008,131471.063,132458.769,132355.2005,132095.7544,228.7965581,0,71.19130603,1.242522689,132055.7299,71.2094895,1.24284005,-48.57725018,-0.847832957,-169.0558085,-2.950580478,,,,-105.795929,-1.846487296,189.5582232,-105.847705,-1.847390958,193.3490109,133.9677553,2.338178422,188.4038216,14.83690876,0.258952909,187.4498333,-71.56505118,3.090231008,-3.186011379,-3.209533387,-1.249045772,3.794733192,60,1285.132321,1108.137605,1684.310418,-4077.580344,,,1578.256,1578.256
3/16/2026 16:43:53.533,,226,-74577.629,None,60.007,131488.9069,132472.1438,132358.7472,132107.3294,228.8166067,0,71.28189999,1.244103852,132073.5068,71.3004838,1.244428201,-48.49231799,-0.846350611,-168.9661479,-2.949015605,,,,-105.5436792,-1.842084707,188.0787069,-105.6008378,-1.843082313,191.8687051,134.222277,2.342620663,187.5419953,14.5742162,0.254368059,185.9845155,-63.43494882,3.087510514,-3.188971274,-3.203383664,-1.107148718,2.683281573,60,1342.757151,1176.638396,1520.121606,-4039.517153,,,1578.256,1578.256
3/16/2026 16:43:53.567,,226,-74908.253,None,60.009,131510.7993,132508.7061,132395.4344,132139.0664,228.8715766,0,71.38565786,1.245914768,132106.6942,71.403031,1.246217987,-48.38843651,-0.844537537,-168.8581138,-2.947130054,,,,-105.4463164,-1.840385405,189.2350919,-105.5050442,-1.841410398,193.0247653,134.222277,2.342620663,187.5419953,14.48176932,0.252754556,187.1461461,-63.43494882,3.087628385,-3.1871582,-3.19988461,-1.107148718,2.683281573,60.01,1348.41007,1131.955192,1443.499204,-3923.864466,,,1578.256,1578.256
3/16/2026 16:43:53.600,,226,-74746.512,None,60.01,131525.4743,132507.9454,132404.3137,132146.6462,228.8847052,0,71.5123866,1.248126602,132109.8972,71.53198957,1.248468738,-48.25614982,-0.842228699,-168.7318216,-2.94492584,,,,-105.4463164,-1.840385405,189.2350919,-105.1612426,-1.835409928,192.7074467,134.222277,2.342620663,187.5419953,14.93141718,0.260602392,186.2900964,-45,3.083878666,-3.184849362,-3.205528232,-0.785398163,3.39411255,60,1442.038934,1074.628799,1575.936007,-4092.60374,,,1578.256,1578.256
3/16/2026 16:43:53.633,,226,-74842.474,None,60.009,131487.642,132475.8548,132376.1751,132113.9708,228.8281098,0,71.6341893,1.25025246,132079.5796,71.64772901,1.250488773,-48.13931999,-0.840189634,-168.6075602,-2.942757069,,,,-105.0955208,-1.834262868,188.9190303,-105.1612426,-1.835409928,192.7074467,134.4838358,2.347185725,188.3808908,14.93141718,0.260602392,186.2900964,-90,3.085898701,-3.187375359,-3.203359461,-1.570796327,2.4,60,1388.976462,1142.150413,1522.224004,-4053.350879,,,1578.256,1578.256
3/16/2026 16:43:53.667,,226,-74869.243,None,60.008,131476.7715,132455.9337,132346.0627,132093.6488,228.792911,0,71.72969377,1.251919328,132057.2603,71.74530399,1.252191778,-48.04789781,-0.838594015,-168.5148267,-2.941138564,,,,-105.0955208,-1.834262868,188.9190303,-105.1612426,-1.835409928,192.7074467,134.4838358,2.347185725,188.3808908,15.28743442,0.266816065,186.6028939,-63.43494882,3.087601706,-3.18577974,-3.207954629,-1.107148718,2.683281573,60,1346.318841,1102.204792,1637.683196,-4086.20683,,,1578.256,1578.256
3/16/2026 16:43:53.700,,226,-74572.502,None,60.008,131496.5673,132478.2826,132377.4848,132118.1808,228.8354017,0,71.82183358,1.253527471,132088.3995,71.83621699,1.253778509,-47.95183703,-0.836917439,-168.4221751,-2.939521489,,,,-105.0955208,-1.834262868,188.9190303,-104.908258,-1.830994515,191.2372349,134.7407448,2.351669634,187.5266381,15.28743442,0.266816065,186.6028939,-63.43494882,3.084773024,-3.188587073,-3.206337554,-1.107148718,2.683281573,60.01,1417.114932,1167.062405,1598.2128,-4182.390137,,,1542.534,1542.534
3/16/2026 16:43:53.733,,226,-74764.238,None,60.011,131540.0158,132514.589,132412.0853,132156.2868,228.9014032,0,71.94684185,1.255709277,132120.364,71.96340274,1.255998319,-47.82612932,-0.834723425,-168.2980065,-2.937354338,,,,-105.0955208,-1.834262868,188.9190303,-104.8163193,-1.829389882,192.3970894,134.222277,2.342620663,187.5419953,15.28743442,0.266816065,186.6028939,-63.43494882,3.085388201,-3.177344088,-3.204170403,-1.107148718,2.683281573,60.01,1402.127527,888.3071887,1545.192014,-3835.62673,,,1542.534,1542.534
3/16/2026 16:43:53.767,,226,-74775.931,None,60.011,131519.6392,132499.8789,132402.7873,132141.5043,228.8757993,0,72.08183812,1.258065406,132107.6256,72.0924147,1.258250002,-47.69419805,-0.83242079,-168.1645637,-2.935025322,,,,-104.7435628,-1.828120042,188.610074,-104.8163193,-1.829389882,192.3970894,135.2592552,2.360719346,187.5266381,15.64224646,0.273008703,186.9228718,-63.43494882,3.087639884,-3.193140136,-3.208034025,-1.107148718,2.683281573,60,1343.679828,1280.246393,1643.155197,-4267.081417,,,1542.534,1542.534
3/16/2026 16:43:53.800,,226,-74654.914,None,60.008,131465.2233,132437.2975,132346.5573,132083.7537,228.7757722,0,72.18907744,1.259937085,132053.1629,72.20013802,1.260130129,-47.58522652,-0.830518878,-168.0532815,-2.933083081,,,,-104.3904632,-1.821957291,188.3082579,-104.4702941,-1.823350603,192.0937271,135.5161642,2.365203255,188.3808908,15.74203995,0.274750428,185.7675967,-63.43494882,3.083480732,-3.195722133,-3.207833509,-1.107148718,2.683281573,60,1444.238597,1349.798388,1627.387192,-4421.424177,,,1542.534,1542.534
3/16/2026 16:43:53.833,,226,-74800.872,None,60.007,131467.4632,132437.1153,132339.4891,132082.0752,228.772865,0,72.27139495,1.261373797,132055.3657,72.28282346,1.261573262,-47.50071485,-0.829043871,-167.9676546,-2.93158861,,,,-104.3904632,-1.821957291,188.3082579,-104.1231869,-1.817292439,191.7973931,135.5161642,2.365203255,188.3808908,15.99583231,0.27917994,187.2499933,-63.43494882,3.078865701,-3.194247126,-3.21076855,-1.107148718,2.683281573,60,1558.815691,1313.049583,1712.851187,-4584.71646,,,1542.534,1542.534
3/16/2026 16:43:53.867,,226,-75009.442,None,60.009,131523.5255,132486.6618,132398.9388,132137.0908,228.8681549,0,72.37151707,1.263121258,132107.7488,72.37840615,1.263241495,-47.40060964,-0.827296706,-167.8722376,-2.929923269,,,,-104.6513586,-1.826510774,189.7708091,-104.4702941,-1.823350603,192.0937271,135.5161642,2.365203255,188.3808908,15.54367923,0.27128838,188.0787069,-63.43494882,3.086592098,-3.192499961,-3.201211649,-1.107148718,2.683281573,60,1378.179528,1269.993598,1483.718391,-4131.891517,,,1542.534,1542.534
3/16/2026 16:43:53.900,,226,-74800.21,None,60.011,131539.6305,132508.8056,132417.9338,132156.1793,228.901217,0,72.49976467,1.2653596,132127.4232,72.5122075,1.265576769,-47.27535932,-0.825110675,-167.7358881,-2.927543521,,,,-104.3002774,-1.820383252,189.4708421,-104.4702941,-1.823350603,192.0937271,135.2592552,2.360719346,187.5266381,15.99583231,0.27917994,187.2499933,-63.43494882,3.088927372,-3.185830021,-3.206723461,-1.107148718,2.683281573,60,1317.828758,1098.892789,1613.7936,-4030.515146,,,1504.636,1504.636
3/16/2026 16:43:53.933,,226,-74769.307,None,60.01,131507.0583,132471.2742,132388.2215,132122.905,228.8435843,0,72.63510654,1.267721762,132079.7486,72.6447278,1.267889684,-47.14011304,-0.822750182,-167.6001897,-2.925175137,,,,-103.9480962,-1.81423653,189.1780114,-104.1231869,-1.817292439,191.7973931,135.777723,2.369768317,187.5419953,16.34817155,0.28532942,187.5842211,-63.43494882,3.085182123,-3.192518499,-3.210504557,-1.107148718,2.683281573,60,1408.759047,1264.651191,1709.999999,-4383.410238,,,1504.636,1504.636
3/16/2026 16:43:53.967,,226,-75098.376,None,60.008,131473.6062,132436.8734,132352.7612,132088.4653,228.7839329,0,72.7357358,1.269478074,132057.7167,72.74424581,1.269626601,-47.03414057,-0.820900614,-167.5010556,-2.92344492,,,,-103.9480962,-1.81423653,189.1780114,-104.0362435,-1.81577499,192.9613433,135.7707487,2.369646594,189.2388966,15.99583231,0.27917994,187.2499933,-63.43494882,3.085401591,-3.190547208,-3.20262486,-1.107148718,2.683281573,60,1403.049902,1226.419216,1511.625588,-4141.094706,,,1504.636,1504.636
3/16/2026 16:43:54.000,,226,-75033.59,None,60.008,131497.036,132446.187,132373.6377,132106.3245,228.814866,0,72.82952248,1.27111496,132066.1067,72.83499554,1.271210483,-46.93850177,-0.819231402,-167.4126019,-2.921901113,,,,-103.9480962,-1.81423653,189.1780114,-104.0362435,-1.81577499,192.9613433,136.0322447,2.374210559,188.4038216,16.34817155,0.28532942,187.5842211,-63.43494882,3.086985473,-3.193441961,-3.207230533,-1.107148718,2.683281573,60.01,1363.628041,1293.235211,1628.697604,-4285.560856,,,1504.636,1504.636
3/16/2026 16:43:54.033,,226,-74863.512,None,60.01,131529.6549,132488.7062,132419.7151,132146.7471,228.8848801,0,72.94433482,1.273118813,132110.1718,72.94877008,1.273196223,-46.82773414,-0.817298142,-167.2999875,-2.91993562,,,,-103.9480962,-1.81423653,189.1780114,-103.6900496,-1.809732767,192.6738176,136.0322447,2.374210559,188.4038216,16.45197668,0.287141162,186.4330443,-90,3.08292899,-3.191508701,-3.207076782,-1.570796327,2.4,60.01,1465.30141,1245.456007,1615.478414,-4326.235831,,,1504.636,1504.636
3/16/2026 16:43:54.067,,226,-74755.426,None,60.01,131522.3633,132488.0481,132415.7899,132142.7969,228.8780382,0,73.07443525,1.275389494,132106.3475,73.08444616,1.275564218,-46.69924827,-0.815055641,-167.1665053,-2.917605916,,,,-103.5948363,-1.808070982,188.8923503,-103.7750183,-1.811215751,191.5081199,136.0322447,2.374210559,188.4038216,16.80502094,0.293302946,186.7764439,-63.43494882,3.086779969,-3.1892662,-3.210908862,-1.107148718,2.683281573,60,1367.104268,1189.540818,1712.966394,-4269.611479,,,1504.636,1504.636
3/16/2026 16:43:54.100,,226,-75042.36,None,60.008,131472.2366,132446.816,132364.0476,132095.1036,228.7954308,0,73.18206712,1.277268025,132056.1764,73.19255992,1.277451159,-46.58961141,-0.813142116,-167.0548288,-2.915656794,,,,-103.5948363,-1.808070982,188.8923503,-103.7750183,-1.811215751,191.5081199,135.7707487,2.369646594,189.2388966,17.04903097,0.297561725,188.2738431,-71.56505118,3.08866691,-3.18278871,-3.213218519,-1.249045772,3.794733192,60,1319.584742,1032.249605,1783.440007,-4135.274354,,,1514.737,1514.737
