time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:43:54.133,,226,-74989.469,None,60.007,131459.3647,132432.6187,132348.7361,132080.9739,228.7709575,0,73.27282631,1.278852071,132043.2655,73.28372328,1.279042259,-46.49797151,-0.811542698,-166.9680027,-2.914141392,,,,-103.5948363,-1.808070982,188.8923503,-103.3428337,-1.803672706,192.3933471,136.5481577,2.383214939,188.4420335,16.69924423,0.291456794,187.9255172,-63.43494882,3.082714965,-3.194757637,-3.205598186,-1.107148718,2.683281573,60,1467.676803,1326.153581,1590.83998,-4384.670363,,,1514.737,1514.737
3/16/2026 16:43:54.167,,226,-74604.11,None,60.008,131496.2524,132469.6567,132397.6103,132121.9154,228.8418702,0,73.36457672,1.280453418,132080.1122,73.37587802,1.280650663,-46.40577177,-0.809933509,-166.876935,-2.912551961,,,,-103.2405199,-1.801886994,188.6138913,-103.3428337,-1.803672706,192.3933471,136.5622249,2.383460459,186.7456024,16.45197668,0.287141162,186.4330443,-45,3.084323369,-3.193393968,-3.199693123,-0.785398163,3.39411255,60,1425.920913,1280.894402,1433.303999,-4140.119314,,,1514.737,1514.737
3/16/2026 16:43:54.200,,226,-75041.222,None,60.011,131524.5163,132505.1194,132416.5729,132149.4783,228.8896106,0,73.4926815,1.282689268,132104.9087,73.49953696,1.282808919,-46.27694273,-0.807685018,-166.7508581,-2.910351504,,,,-103.5948363,-1.808070982,188.8923503,-103.2608592,-1.802241982,193.5611531,136.5481577,2.383214939,188.4420335,16.80502094,0.293302946,186.7764439,-63.43494882,3.085050901,-3.190899957,-3.20365445,-1.107148718,2.683281573,60,1410.168997,1230.681581,1533.945606,-4174.796184,,,1514.737,1514.737
3/16/2026 16:43:54.233,,226,-75068.741,None,60.01,131485.6778,132464.7296,132398.377,132117.0167,228.8333854,0,73.61986012,1.284908954,132080.9294,73.63082116,1.28510026,-46.14517573,-0.80538525,-166.6262661,-2.908176964,,,,-103.1575427,-1.800438769,189.7821909,-103.2608592,-1.802241982,193.5611531,136.5481577,2.383214939,188.4420335,17.15675609,0.299441883,187.1269088,-90,3.087342242,-3.188600189,-3.207618847,-1.570796327,2.4,60,1359.206865,1172.966383,1634.630397,-4166.803645,,,1514.737,1514.737
3/16/2026 16:43:54.267,,226,-74973.946,None,60.008,131452.8004,132417.9295,132346.2727,132073.064,228.7572571,0,73.72271545,1.286704118,132036.4859,73.73561098,1.286929188,-46.04643219,-0.803661851,-166.5194216,-2.906312176,,,,-102.8042661,-1.794272928,189.5126381,-103.2608592,-1.802241982,193.5611531,136.8141919,2.387858112,187.6187624,17.50716305,0.305557638,187.4843994,-63.43494882,3.08917117,-3.191519963,-3.211869814,-1.107148718,2.683281573,60,1311.120224,1239.883204,1742.342414,-4293.345843,,,1514.737,1514.737
3/16/2026 16:43:54.300,,226,-74983.781,None,60.007,131448.5987,132431.3351,132356.1666,132079.4552,228.768327,0,73.80998719,1.288227297,132040.4191,73.81678911,1.288346013,-45.95820598,-0.802122013,-166.4349635,-2.904838104,,,,-102.8851694,-1.795684957,188.3426664,-103.2608592,-1.802241982,193.5611531,136.8141919,2.387858112,187.6187624,17.50716305,0.305557638,187.4843994,-63.43494882,3.090587995,-3.189980125,-3.210395742,-1.107148718,2.683281573,60,1267.877037,1201.795204,1705.982401,-4175.654641,,,1514.737,1514.737
3/16/2026 16:43:54.333,,226,-74815.387,None,60.01,131477.4785,132461.5123,132380.5197,132107.2564,228.8164802,0,73.91659049,1.290087876,132069.2687,73.92387076,1.290214941,-45.85520694,-0.80032434,-166.325283,-2.902923818,,,,-103.2405199,-1.801886994,188.6138913,-103.2608592,-1.802241982,193.5611531,136.8141919,2.387858112,187.6187624,17.2658095,0.301345224,185.9806442,-63.43494882,3.092456923,-3.188182452,-3.204269042,-1.107148718,2.683281573,60.01,1223.483446,1157.443184,1542.09601,-3923.02264,,,1482.376,1482.376
3/16/2026 16:43:54.367,,226,-74782.685,None,60.01,131485.3799,132474.4896,132387.7706,132116.637,228.8327278,0,74.03672777,1.292184667,132077.1336,74.0445483,1.292321161,-45.73033391,-0.798144895,-166.2030806,-2.900790984,,,,-102.8851694,-1.795684957,188.3426664,-102.6454204,-1.791500548,191.8536943,136.8141919,2.387858112,187.6187624,17.50716305,0.305557638,187.4843994,-90,3.083821709,-3.186003007,-3.206348622,-1.570796327,2.4,60,1436.296877,1103.443202,1606.161609,-4145.901688,,,1482.376,1482.376
3/16/2026 16:43:54.400,,226,-74962.411,None,60.008,131436.1424,132445.9434,132357.9057,132080.7867,228.7706333,0,74.14615482,1.294094529,132042.6809,74.15807396,1.294302558,-45.61669139,-0.796161459,-166.1036035,-2.89905478,,,,-102.8042661,-1.794272928,189.5126381,-102.9946168,-1.797595175,192.1199625,137.0638197,2.39221494,188.4955172,17.85622326,0.311649888,187.8488754,-63.43494882,3.091897733,-3.188376399,-3.210704668,-1.107148718,2.683281573,60,1243.041827,1167.552018,1716.984008,-4127.577852,,,1482.376,1482.376
3/16/2026 16:43:54.433,,226,-75026.318,None,60.006,131436.5741,132418.6907,132343.027,132066.8511,228.746496,0,74.2255653,1.295480504,132028.2652,74.23423888,1.295631886,-45.53971358,-0.794817942,-166.0217176,-2.897625602,,,,-102.4499965,-1.788089758,189.2503104,-102.5674428,-1.790139581,193.0247653,137.3111315,2.396531343,189.3758168,17.96913974,0.313620652,186.7070433,-63.43494882,3.085771467,-3.191349285,-3.211246254,-1.107148718,2.683281573,60,1394.045709,1247.227176,1719.705603,-4360.978489,,,1482.376,1482.376
3/16/2026 16:43:54.467,,226,-74645.496,None,60.008,131476.9643,132476.3913,132392.4521,132116.0447,228.8317018,0,74.31203436,1.296989673,132071.867,74.32612902,1.297235672,-45.45506836,-0.793340605,-165.9360464,-2.896130357,,,,-102.5288077,-1.789465273,188.0787069,-102.6454204,-1.791500548,191.8536943,137.3320237,2.396895982,187.6801535,17.61816005,0.307494901,186.3403338,-63.43494882,3.08873622,-3.190236587,-3.203625258,-1.107148718,2.683281573,60.01,1312.337572,1208.966418,1529.366398,-4050.670388,,,1482.376,1482.376
3/16/2026 16:43:54.500,,226,-74670.163,None,60.011,131524.709,132508.4535,132416.196,132150.5307,228.8914334,0,74.42992201,1.299047201,132107.9831,74.44594791,1.299326906,-45.33754807,-0.791289489,-165.8101185,-2.893932501,,,,-102.4499965,-1.788089758,189.2503104,-102.2952664,-1.785389208,191.5945719,137.3320237,2.396895982,187.6801535,17.96913974,0.313620652,186.7070433,-63.43494882,3.084716114,-3.188185471,-3.207553153,-1.107148718,2.683281573,60.01,1421.23093,1158.307217,1629.561584,-4209.099731,,,1482.376,1482.376
3/16/2026 16:43:54.533,,226,-74728.224,None,60.011,131479.2857,132473.0053,132382.4434,132112.3399,228.8252849,0,74.5658982,1.301420433,132070.8475,74.57610039,1.301598495,-45.19817831,-0.788857027,-165.6778154,-2.891623376,,,,-102.0947571,-1.78188966,188.995238,-101.9441772,-1.779261545,191.3426246,137.5791475,2.401209106,188.5642596,17.96913974,0.313620652,186.7070433,-63.43494882,3.08086004,-3.190066133,-3.205244028,-1.107148718,2.683281573,60,1515.000533,1210.377592,1572.192004,-4297.570129,,,1536.541,1536.541
3/16/2026 16:43:54.567,,226,-75042.864,None,60.007,131404.086,132404.5437,132325.4669,132045.4798,228.7094799,0,74.66128723,1.303085286,132010.3529,74.67558654,1.303334856,-45.10281211,-0.787192573,-165.5856968,-2.890015604,,,,-102.0947571,-1.78188966,188.995238,-102.2193129,-1.78406357,192.7672171,137.8239603,2.405481895,189.4518408,18.31873036,0.31972216,187.0807312,-71.56505118,3.087398426,-3.192674468,-3.209737764,-1.249045772,3.794733192,60,1351.4478,1280.793591,1685.664012,-4317.905402,,,1536.541,1536.541
3/16/2026 16:43:54.600,,226,-74784.038,None,60.005,131412.4098,132404.3578,132329.5303,132049.5362,228.7165058,0,74.73209145,1.304321053,132015.478,74.74166916,1.304488215,-45.03671864,-0.786039025,-165.5163983,-2.888806117,,,,-102.0947571,-1.78188966,188.995238,-101.8702645,-1.777971526,192.5168045,137.8494746,2.405927203,187.7568641,18.31873036,0.31972216,187.0807312,-71.56505118,3.082459741,-3.191966228,-3.208528277,-1.249045772,3.794733192,60,1474.524034,1251.748804,1655.841615,-4382.114453,,,1536.541,1536.541
3/16/2026 16:43:54.633,,226,-74785.982,None,60.008,131480.969,132472.2661,132380.6987,132112.0684,228.8248148,0,74.8147369,1.305763488,132075.5636,74.83110513,1.306049167,-44.94862025,-0.784501418,-165.4309109,-2.88731408,,,,-102.1714582,-1.783228347,187.8220434,-101.8702645,-1.777971526,192.5168045,137.3320237,2.396895982,187.6801535,17.96913974,0.313620652,186.7070433,-71.56505118,3.084020693,-3.1813974,-3.200934732,-1.249045772,3.794733192,60,1427.381662,989.3808199,1465.862383,-3882.624865,,,1536.541,1536.541
3/16/2026 16:43:54.667,,226,-74814.84,None,60.011,131516.4312,132515.2393,132415.5713,132149.844,228.8902441,0,74.93750365,1.307906172,132110.9436,74.95442246,1.308201461,-44.82756653,-0.782388632,-165.3114083,-2.885228366,,,,-102.0947571,-1.78188966,188.995238,-101.8702645,-1.777971526,192.5168045,137.5791475,2.401209106,188.5642596,18.43494882,0.321750554,185.9419264,-71.56505118,3.086172987,-3.183597738,-3.20697892,-1.249045772,3.794733192,60,1383.028823,1049.299211,1608.768,-4041.096033,,,1536.541,1536.541
3/16/2026 16:43:54.700,,226,-74690.914,None,60.01,131476.7502,132482.481,132378.3442,132113.2969,228.8269425,0,75.06355314,1.310106151,132082.7708,75.07969912,1.310387951,-44.70275306,-0.780210226,-165.1890257,-2.883092387,,,,-102.0947571,-1.78188966,188.995238,-101.8702645,-1.777971526,192.5168045,137.8494746,2.405927203,187.7568641,18.43494882,0.321750554,185.9419264,-71.56505118,3.088359477,-3.186137429,-3.204842941,-1.249045772,3.794733192,60,1328.233044,1107.662406,1555.847987,-3991.743437,,,1536.541,1536.541
3/16/2026 16:43:54.733,,226,-74753.424,None,60.007,131441.4318,132432.7834,132326.2722,132067.5767,228.7477528,0,75.15915729,1.311774758,132024.1881,75.17842799,1.312111095,-44.61453411,-0.778670515,-165.0916768,-2.881393327,,,,-101.7385712,-1.775673044,188.7474503,-101.7972481,-1.776697149,193.6913008,138.1221305,2.410685946,186.9536841,18.78502051,0.327860458,186.3248776,-71.56505118,3.088808244,-3.189356461,-3.209253785,-1.249045772,3.794733192,60,1314.736067,1182.124801,1666.958389,-4163.819257,,,1592.154,1592.154
3/16/2026 16:43:54.767,,226,-74829.269,None,60.007,131427.2629,132425.7552,132329.4324,132061.5825,228.7373707,0,75.24503903,1.313273677,132021.5573,75.26336022,1.313593442,-44.53007207,-0.777196374,-165.0059963,-2.879897922,,,,-101.3814627,-1.769440325,188.506976,-101.449338,-1.770624972,193.4495283,138.3664607,2.414950313,187.8488754,18.78502051,0.327860458,186.3248776,-63.43494882,3.084218414,-3.192146687,-3.20775838,-1.107148718,2.683281573,60.01,1427.088563,1257.048009,1630.209613,-4314.346185,,,1592.154,1592.154
3/16/2026 16:43:54.800,,226,-74744.482,None,60.009,131468.3992,132461.6879,132353.8448,132095.3935,228.7959331,0,75.34123416,1.314952599,132062.6219,75.35998444,1.315279853,-44.43476849,-0.775533013,-164.906624,-2.878163546,,,,-101.3814627,-1.769440325,188.506976,-101.449338,-1.770624972,193.4495283,138.6411853,2.419745162,187.0537891,18.78502051,0.327860458,186.3248776,-71.56505118,3.085904825,-3.195278175,-3.206024004,-1.249045772,3.794733192,60,1385.616783,1329.55202,1587.830392,-4302.999195,,,1592.154,1592.154
3/16/2026 16:43:54.833,,226,-74904.998,None,60.009,131466.0251,132464.6448,132361.7869,132098.2469,228.8008752,0,75.45490621,1.31693655,132068.7666,75.46779492,1.3171615,-44.31732795,-0.773483288,-164.7945401,-2.876207314,,,,-101.7385712,-1.775673044,188.7474503,-101.5203199,-1.771863841,192.2735551,137.8494746,2.405927203,187.7568641,19.01367439,0.331851221,187.8488754,-63.43494882,3.089025341,-3.179410491,-3.208058535,-1.107148718,2.683281573,60,1309.775783,940.348784,1651.392004,-3901.516571,,,1592.154,1592.154
3/16/2026 16:43:54.867,,226,-74596.579,None,60.007,131446.8547,132450.488,132334.414,132078.0129,228.765829,0,75.54824754,1.318565664,132037.926,75.5628715,1.3188209,-44.221812,-0.771816221,-164.699769,-2.874553247,,,,-101.3814627,-1.769440325,188.506976,-101.1695019,-1.765740911,192.0374963,138.1221305,2.410685946,186.9536841,19.13364321,0.333945072,186.7147557,-63.43494882,3.084561811,-3.182502167,-3.208498319,-1.107148718,2.683281573,59.99,1418.732306,1012.7232,1651.924807,-4083.380313,,,1592.154,1592.154
3/16/2026 16:43:54.900,,226,-74943.086,None,60.007,131445.6189,132444.798,132350.4976,132081.0729,228.771129,0,75.63037364,1.319999035,132051.2415,75.64913592,1.320326498,-44.13734281,-0.770341955,-164.615484,-2.873082195,,,,-101.3814627,-1.769440325,188.506976,-101.10057,-1.764537823,193.2149063,138.6084689,2.419174153,188.7474503,18.78502051,0.327860458,186.3248776,-63.43494882,3.084864321,-3.189516108,-3.200942653,-1.107148718,2.683281573,60,1411.357303,1197.561606,1462.723203,-4071.642111,,,1592.154,1592.154
3/16/2026 16:43:54.933,,226,-74859.278,None,60.009,131485.2923,132482.5244,132376.4737,132115.5203,228.8307937,0,75.73523117,1.321829144,132076.2505,75.75069133,1.322098974,-44.03482387,-0.768552662,-164.5162023,-2.871349403,,,,-101.023456,-1.763191928,188.2738431,-101.1695019,-1.765740911,192.0374963,138.6084689,2.419174153,188.7474503,19.13364321,0.333945072,186.7147557,-63.43494882,3.087839885,-3.187726815,-3.205294475,-1.107148718,2.683281573,60.01,1335.999815,1153.209609,1573.4304,-4062.639824,,,1592.154,1592.154
3/16/2026 16:43:54.967,,226,-75073.018,None,60.01,131499.0887,132487.3764,132384.3057,132124.3349,228.846061,0,75.85518933,1.323922808,132092.8997,75.87625696,1.324290508,-43.91741442,-0.766503481,-164.387761,-2.869107679,,,,-100.9540626,-1.761980786,189.4518408,-101.10057,-1.764537823,193.2149063,139.1222978,2.42814216,188.8618543,19.48080023,0.340004105,187.1115176,-63.43494882,3.088828331,-3.194645641,-3.209111784,-1.107148718,2.683281573,60.01,1319.82738,1326.859216,1671.220807,-4317.907403,,,1563.484,1563.484
3/16/2026 16:43:55.000,,226,-75013.157,None,60.008,131449.4663,132433.2233,132330.3334,132071.7456,228.7549736,0,75.96754527,1.32588379,132040.2751,75.98405394,1.32617192,-43.80314616,-0.764509123,-164.2787017,-2.867204236,,,,-100.5973351,-1.755754717,189.2274821,-100.750967,-1.758436099,192.9874607,139.1222978,2.42814216,188.8618543,19.48080023,0.340004105,187.1115176,-63.43494882,3.084608019,-3.192651283,-3.207208341,-1.107148718,2.683281573,60,1423.027621,1276.502399,1623.513595,-4323.043614,,,1563.484,1563.484
3/16/2026 16:43:55.033,,226,-74968.229,None,60.006,131426.3913,132411.6155,132306.6719,132048.9653,228.7155169,0,76.05091274,1.327338827,132017.1442,76.06779907,1.327633548,-43.72582797,-0.763159666,-164.200222,-2.865834507,,,,-100.5973351,-1.755754717,189.2274821,-100.400552,-1.752320204,192.7672171,139.1222978,2.42814216,188.8618543,19.48080023,0.340004105,187.1115176,-71.56505118,3.079953752,-3.191301826,-3.205838612,-1.249045772,3.794733192,60,1538.843286,1242.590402,1589.385607,-4370.819295,,,1563.484,1563.484
3/16/2026 16:43:55.067,,226,-74604.758,None,60.006,131450.0453,132440.7474,132329.428,132074.1503,228.7591386,0,76.11783139,1.328506777,132040.7523,76.13501541,1.328806695,-43.65634383,-0.761946939,-164.1274005,-2.864563531,,,,-101.023456,-1.763191928,188.2738431,-100.8178336,-1.759603141,191.8086547,138.8828986,2.423963855,187.9561651,19.60408815,0.342155885,185.9806442,-63.43494882,3.088409836,-3.185910794,-3.206719416,-1.107148718,2.683281573,60,1321.492106,1102.852805,1601.683195,-4026.028106,,,1563.484,1563.484
3/16/2026 16:43:55.100,,226,-75066.826,None,60.009,131509.0599,132480.0348,132380.4305,132123.8949,228.8452989,0,76.21372882,1.330180503,132085.1883,76.22750419,1.330420929,-43.5613003,-0.760288117,-164.0310614,-2.862882097,,,,-100.5973351,-1.755754717,189.2274821,-100.400552,-1.752320204,192.7672171,139.1222978,2.42814216,188.8618543,19.82647548,0.346037276,187.5151194,-71.56505118,3.082741133,-3.188430277,-3.208919373,-1.249045772,3.794733192,60,1470.094637,1171.468815,1670.011194,-4311.574646,,,1563.484,1563.484
3/16/2026 16:43:55.133,,226,-74816.899,None,60.011,131507.9316,132487.5922,132390.7748,132129.5014,228.8550096,0,76.34249931,1.332427972,132086.8171,76.36191927,1.332766914,-43.43657458,-0.758111242,-163.9026584,-2.860641042,,,,-100.6645755,-1.756928283,188.048079,-100.4653384,-1.75345094,191.5870559,139.3987054,2.432966381,188.0787069,19.82647548,0.346037276,187.5151194,-63.43494882,3.086217854,-3.191077623,-3.206678318,-1.107148718,2.683281573,60,1374.733671,1232.567982,1614.628788,-4221.930442,,,1563.484,1563.484
3/16/2026 16:43:55.167,,226,-75016.656,None,60.008,131448.7411,132435.6583,132327.4148,132071.3441,228.7542783,0,76.45504964,1.334392346,132036.3975,76.46866387,1.334629959,-43.32211488,-0.756113544,-163.7919613,-2.858709013,,,,-100.2397746,-1.749514109,189.0104759,-100.4653384,-1.75345094,191.5870559,139.3594078,2.432280511,189.7708091,19.82647548,0.346037276,187.5151194,-63.43494882,3.088080899,-3.188394055,-3.204746289,-1.107148718,2.683281573,60,1334.81613,1175.803221,1566.014386,-4076.633737,,,1609.075,1609.075
3/16/2026 16:43:55.200,,226,-74829.514,None,60.005,131435.6686,132398.0703,132310.0845,132048.6558,228.7149808,0,76.52209353,1.335562483,132011.6177,76.53722807,1.33582663,-43.25183845,-0.754886989,-163.7248294,-2.85753734,,,,-100.2397746,-1.749514109,189.0104759,-100.400552,-1.752320204,192.7672171,139.3987054,2.432966381,188.0787069,20.29756977,0.354259423,186.7995717,-71.56505118,3.088146834,-3.18785337,-3.211796763,-1.249045772,3.794733192,60,1332.922789,1151.539199,1733.702412,-4218.164401,,,1609.075,1609.075
3/16/2026 16:43:55.233,,226,-74657.923,None,60.007,131469.4792,132437.2801,132349.1277,132086.0183,228.7796947,0,76.59520075,1.336838444,132045.3833,76.61065166,1.337108114,-43.17890153,-0.753613999,-163.6485716,-2.856206391,,,,-100.5973351,-1.755754717,189.2274821,-100.4653384,-1.75345094,191.5870559,139.3987054,2.432966381,188.0787069,19.95159069,0.348220949,186.3866948,-63.43494882,3.090559054,-3.18658038,-3.20442734,-1.107148718,2.683281573,60,1274.603489,1120.204787,1548.993604,-3943.80188,,,1609.075,1609.075
3/16/2026 16:43:55.267,,226,-75119.27,None,60.009,131513.0566,132478.9652,132382.3689,132125.5109,228.8480978,0,76.69599564,1.338597647,132088.8972,76.71188279,1.33887493,-43.07666556,-0.751829645,-163.5445132,-2.854390229,,,,-100.2397746,-1.749514109,189.0104759,-99.98742158,-1.745109717,193.7359027,139.6354634,2.437098589,188.9914284,20.29756977,0.354259423,186.7995717,-63.43494882,3.083984647,-3.188928234,-3.208649652,-1.107148718,2.683281573,60,1437.456783,1184.716794,1657.008009,-4279.181587,,,1609.075,1609.075
3/16/2026 16:43:55.300,,226,-74860.142,None,60.01,131499.3646,132471.3965,132373.4599,132115.463,228.8306943,0,76.81224026,1.340626498,132075.1297,76.82863808,1.340912694,-42.95904511,-0.749776781,-163.4296074,-2.852384744,,,,-99.88140612,-1.743259398,188.8008475,-100.0493486,-1.746190547,192.5542002,139.9137988,2.441956457,188.2164711,20.29756977,0.354259423,186.7995717,-90,3.087103241,-3.191733238,-3.206644167,-1.570796327,2.4,60,1358.070075,1249.6464,1607.41441,-4215.130886,,,1609.075,1609.075
3/16/2026 16:43:55.333,,226,-74550.96,None,60.008,131459.288,132437.3567,132339.8139,132079.552,228.7684948,0,76.91093756,1.342349091,132046.6761,76.92658818,1.342622246,-42.85933862,-0.748036574,-163.3331012,-2.850700394,,,,-99.88140612,-1.743259398,188.8008475,-99.75796344,-1.741104917,191.1656873,139.9137988,2.441956457,188.2164711,20.77225468,0.362544237,186.096749,-45,3.083727163,-3.189993031,-3.213244631,-0.785398163,1.697056275,60,1441.812077,1205.999986,1763.135991,-4410.948055,,,1609.075,1609.075
3/16/2026 16:43:55.367,,226,-74921.112,None,60.007,131453.7671,132427.5032,132334.0957,132072.5172,228.75631,0,76.99562582,1.34382718,132038.4037,77.0065593,1.344018005,-42.77835381,-0.746623122,-163.2509913,-2.849267306,,,,-99.88140612,-1.743259398,188.8008475,-99.6973805,-1.740047545,192.3484338,139.6354634,2.437098589,188.9914284,20.29756977,0.354259423,186.7995717,-63.43494882,3.08406555,-3.183721711,-3.203526729,-1.107148718,2.683281573,60.01,1433.300151,1054.079979,1530.028803,-4017.408934,,,1584.19,1584.19
3/16/2026 16:43:55.400,,226,-74531.246,None,60.009,131489.9292,132461.3313,132354.0407,132102.4828,228.808212,0,77.08889104,1.345454965,132062.8269,77.10140453,1.345673367,-42.68709246,-0.745030311,-163.1504897,-2.847513222,,,,-99.88140612,-1.743259398,188.8008475,-99.75796344,-1.741104917,191.1656873,139.9137988,2.441956457,188.2164711,20.42602476,0.356501385,185.674554,-71.56505118,3.086778284,-3.186986768,-3.204014607,-1.249045772,3.794733192,60.01,1366.033813,1131.350379,1533.0096,-4030.393792,,,1584.19,1584.19
3/16/2026 16:43:55.433,,226,-74868.451,None,60.01,131501.4649,132481.4049,132384.8925,132123.3233,228.8443088,0,77.20357831,1.347456636,132088.6611,77.22053088,1.347752514,-42.56623808,-0.742921005,-163.0351148,-2.84549955,,,,-99.52225501,-1.736991029,188.5986214,-99.6973805,-1.740047545,192.3484338,140.1478848,2.44604203,189.1361414,20.77225468,0.362544237,186.096749,-71.56505118,3.087800059,-3.188963035,-3.208043787,-1.249045772,3.794733192,60,1339.420911,1186.516812,1635.911993,-4161.849717,,,1584.19,1584.19
3/16/2026 16:43:55.467,,226,-74818.238,None,60.008,131460.293,132440.8448,132344.8321,132082.7273,228.7739946,0,77.30628193,1.349249152,132047.4182,77.32369853,1.349553129,-42.46261158,-0.741112381,-162.9320288,-2.84370036,,,,-99.52225501,-1.736991029,188.5986214,-99.3446719,-1.733891619,192.1499415,140.1478848,2.44604203,189.1361414,20.77225468,0.362544237,186.096749,-63.43494882,3.083444748,-3.187154411,-3.206244597,-1.107148718,2.683281573,60,1447.297258,1140.897602,1591.199986,-4179.394845,,,1584.19,1584.19
3/16/2026 16:43:55.500,,226,-74895.178,None,60.005,131423.5289,132396.8353,132321.8997,132048.1618,228.7141252,0,77.38249833,1.350579379,132007.9819,77.39515507,1.350800281,-42.39560365,-0.739942872,-162.858305,-2.842413636,,,,-99.52225501,-1.736991029,188.5986214,-99.3446719,-1.733891619,192.1499415,140.4280972,2.450932658,188.3694243,20.98489784,0.36625556,187.6456235,-90,3.0846919,-3.19087553,-3.208669196,-1.570796327,1.2,60,1415.86663,1228.593591,1664.236791,-4308.697012,,,1584.19,1584.19
3/16/2026 16:43:55.533,,226,-74768.04,None,60.006,131465.0672,132430.4799,132348.5875,132082.1014,228.7729104,0,77.45029606,1.351762673,132046.88,77.45814525,1.351899667,-42.31908977,-0.738607453,-162.7857436,-2.841147201,,,,-99.52225501,-1.736991029,188.5986214,-99.3446719,-1.733891619,192.1499415,140.4280972,2.450932658,188.3694243,21.11690466,0.368559514,186.5257087,-63.43494882,3.085791286,-3.189540111,-3.209706715,-1.107148718,2.683281573,60,1388.948342,1195.631996,1680.192005,-4264.772343,,,1584.19,1584.19
3/16/2026 16:43:55.567,,226,-74802.96,None,60.009,131509.4908,132475.7065,132404.7857,132130.726,228.8571307,0,77.55079559,1.353516721,132093.8557,77.56419195,1.353750531,-42.21713198,-0.736827954,-162.6899635,-2.839475523,,,,-99.16234705,-1.73070945,188.4038216,-99.3446719,-1.733891619,192.1499415,140.4280972,2.450932658,188.3694243,21.11690466,0.368559514,186.5257087,-63.43494882,3.08764215,-3.187760612,-3.208035037,-1.107148718,2.683281573,60,1342.014249,1151.683201,1639.7136,-4133.41105,,,1543.19,1543.19
3/16/2026 16:43:55.600,,226,-74704.205,None,60.01,131497.227,132481.1223,132407.0261,132129.2158,228.854515,0,77.67330691,1.355654946,132093.2485,77.68613269,1.355878799,-42.09599523,-0.734713719,-162.5651253,-2.837296685,,,,-99.16234705,-1.73070945,188.4038216,-99.3446719,-1.733891619,192.1499415,140.7105931,2.455863143,187.6072493,21.11690466,0.368559514,186.5257087,-63.43494882,3.089770418,-3.190576862,-3.205856199,-1.107148718,2.683281573,60,1289.116209,1216.987217,1586.044782,-4092.148209,,,1543.19,1543.19
3/16/2026 16:43:55.633,,226,-75080.232,None,60.008,131460.5192,132442.53,132353.8628,132086.3819,228.7803245,0,77.77614945,1.357449887,132053.9481,77.78433356,1.357592727,-41.99222876,-0.732902652,-162.4653065,-2.835554518,,,,-99.10460087,-1.729701589,189.5886073,-98.93561384,-1.726752209,193.1440913,140.6594818,2.454971082,189.2959588,21.45996073,0.374546972,186.9613864,-63.43494882,3.084344936,-3.187873734,-3.21010149,-1.107148718,2.683281573,60,1432.466776,1159.89119,1693.929592,-4286.287558,,,1543.19,1543.19
3/16/2026 16:43:55.667,,226,-75038.875,None,60.006,131434.2821,132417.6511,132332.3182,132062.1663,228.7383817,0,77.8535953,1.358801572,132027.6849,77.86213071,1.358950543,-41.91812939,-0.731609374,-162.3915096,-2.83426652,,,,-98.74616226,-1.723445655,189.4024287,-98.58362148,-1.720608783,192.9613433,140.6594818,2.454971082,189.2959588,21.45996073,0.374546972,186.9613864,-63.43494882,3.079559326,-3.186580456,-3.208813492,-1.107148718,2.683281573,60.01,1550.233283,1127.28959,1661.860808,-4339.383681,,,1543.19,1543.19
3/16/2026 16:43:55.700,,226,-74757.902,None,60.007,131471.9781,132452.7679,132375.4484,132100.8151,228.8053236,0,77.92633241,1.360071075,132065.3555,77.93519367,1.360225733,-41.8417519,-0.730276335,-162.3156797,-2.832943038,,,,-98.80170832,-1.724415117,188.2164711,-98.63713142,-1.721542708,191.774868,140.9415198,2.459893573,188.5375294,21.11690466,0.368559514,186.5257087,-71.56505118,3.081768441,-3.190169908,-3.201502552,-1.249045772,3.794733192,60,1486.156138,1212.609586,1478.375989,-4177.141713,,,1543.19,1543.19
3/16/2026 16:43:55.733,,226,-74857.954,None,60.01,131492.4606,132475.0244,132391.4193,132120.3835,228.8392169,0,78.03466882,1.361961902,132085.7983,78.04401757,1.362125068,-41.73568841,-0.728425178,-162.2088338,-2.831078226,,,,-99.10460087,-1.729701589,189.5886073,-98.99124728,-1.727723196,191.9587456,140.9415198,2.459893573,188.5375294,21.45996073,0.374546972,186.9613864,-45,3.089848264,-3.188318751,-3.205625198,-0.785398163,3.39411255,60,1295.202905,1166.630386,1583.85601,-4045.689301,,,1543.19,1543.19
3/16/2026 16:43:55.767,,226,-74973.355,None,60.008,131463.9762,132438.9398,132381.3241,132095.5018,228.7961206,0,78.1437876,1.363866384,132057.2718,78.15363084,1.36403818,-41.62448569,-0.726484325,-162.1037641,-2.829244414,,,,-98.74616226,-1.723445655,189.4024287,-98.58362148,-1.720608783,192.9613433,140.9415198,2.459893573,188.5375294,21.45996073,0.374546972,186.9613864,-63.43494882,3.084646963,-3.186377898,-3.203791386,-1.107148718,2.683281573,59.99,1423.554114,1117.900801,1538.438408,-4079.893323,,,1586.308,1586.308
3/16/2026 16:43:55.800,,226,-74897.942,None,60.006,131422.2491,132399.2433,132330.316,132051.3533,228.7196531,0,78.22533791,1.365289705,132017.9579,78.24067394,1.365557369,-41.54254444,-0.72505418,-162.0201743,-2.827785496,,,,-98.38703238,-1.717177656,189.2236772,-98.93561384,-1.726752209,193.1440913,141.4539866,2.468837806,188.7207461,21.93848047,0.382898717,186.2900964,-63.43494882,3.092309578,-3.193891986,-3.210684213,-1.107148718,2.683281573,60,1230.638431,1306.180793,1701.878411,-4238.697634,,,1586.308,1586.308
3/16/2026 16:43:55.833,,226,-74716.027,None,60.006,131442.4134,132425.4806,132355.7341,132075.3021,228.7611337,0,78.29076112,1.366431555,132035.6488,78.30126935,1.366614959,-41.47702451,-0.723910642,-161.9527339,-2.826608439,,,,-98.74616226,-1.723445655,189.4024287,-98.63713142,-1.721542708,191.774868,140.9415198,2.459893573,188.5375294,21.93848047,0.382898717,186.2900964,-63.43494882,3.088157667,-3.183804215,-3.209507156,-1.107148718,2.683281573,60,1335.659505,1053.590405,1673.2512,-4062.50111,,,1586.308,1586.308
3/16/2026 16:43:55.867,,226,-74920.738,None,60.008,131495.2378,132473.0938,132411.4067,132127.336,228.8512591,0,78.38585946,1.368091335,132088.4322,78.39679248,1.368282152,-41.38268791,-0.722264157,-161.8622582,-2.82502934,,,,-98.38703238,-1.717177656,189.2236772,-98.58362148,-1.720608783,192.9613433,141.4539866,2.468837806,188.7207461,21.93848047,0.382898717,186.2900964,-63.43494882,3.088890935,-3.191101963,-3.207928057,-1.107148718,2.683281573,60.01,1316.630715,1237.247988,1635.091211,-4188.969914,,,1586.308,1586.308
3/16/2026 16:43:55.900,,226,-74974.68,None,60.01,131487.0424,132465.6536,132402.6584,132119.2084,228.8371815,0,78.50732766,1.370211355,132080.182,78.51880933,1.370411748,-41.261119,-0.72014238,-161.7407592,-2.822908783,,,,-98.38703238,-1.717177656,189.2236772,-98.58362148,-1.720608783,192.9613433,141.4539866,2.468837806,188.7207461,22.28000272,0.388859405,186.7417468,-63.43494882,3.091020531,-3.188980186,-3.211768188,-1.107148718,2.683281573,60,1263.395082,1184.19841,1733.673605,-4181.267097,,,1586.308,1586.308
3/16/2026 16:43:55.933,,226,-74915.712,None,60.007,131415.9536,132422.6642,132330.0412,132057.0012,228.7294355,0,78.60835946,1.371974692,132020.8096,78.61926996,1.372165116,-41.15320035,-0.718258844,-161.6373445,-2.821103856,,,,-98.02723751,-1.710898051,189.0523737,-98.2309751,-1.714453943,192.7858916,141.4539866,2.468837806,188.7207461,22.28000272,0.388859405,186.7417468,-63.43494882,3.086619059,-3.18709665,-3.209963261,-1.107148718,2.683281573,60,1371.386573,1136.793601,1688.22721,-4196.407383,,,1586.308,1586.308
3/16/2026 16:43:55.967,,226,-74866.637,None,60.004,131378.2015,132375.4805,132288.1943,132014.729,228.656218,0,78.69006753,1.373400767,131983.0211,78.70135733,1.373597811,-41.07452336,-0.716885671,-161.5601205,-2.819756043,,,,-98.02723751,-1.710898051,189.0523737,-97.82907651,-1.707439489,193.8065014,141.7400561,2.473830661,187.9753175,21.93848047,0.382898717,186.2900964,-63.43494882,3.0810373,-3.190716332,-3.20265476,-1.107148718,2.683281573,60,1510.035957,1221.868795,1503.878396,-4235.783148,,,1586.308,1586.308
3/16/2026 16:43:56.000,,226,-74880.475,None,60.005,131425.3614,132426.5789,132345.1934,132066.4916,228.7458735,0,78.74725912,1.374398948,132030.1547,78.75880806,1.374600516,-41.02084048,-0.715948728,-161.5026232,-2.818752525,,,,-98.38703238,-1.717177656,189.2236772,-98.2309751,-1.714453943,192.7858916,141.4539866,2.468837806,188.7207461,21.93848047,0.382898717,186.2900964,-71.56505118,3.089054459,-3.184786534,-3.201651242,-1.249045772,3.794733192,60,1311.970113,1079.150392,1479.830396,-3870.950902,,,1632.397,1632.397
3/16/2026 16:43:56.033,,226,-74922.451,None,60.008,131500.9941,132489.248,132402.4104,132131.6396,228.8587131,0,78.82174888,1.37569904,132093.9795,78.83464737,1.375924161,-40.94915499,-0.71469758,-161.4287541,-2.817463267,,,,-98.02723751,-1.710898051,189.0523737,-98.2309751,-1.714453943,192.7858916,141.4539866,2.468837806,188.7207461,21.93848047,0.382898717,186.2900964,-63.43494882,3.090378104,-3.183535386,-3.200361984,-1.107148718,2.683281573,60,1278.405545,1048.406386,1448.726406,-3775.538336,,,1632.397,1632.397
3/16/2026 16:43:56.067,,226,-74860.603,None,60.009,131499.5382,132482.7011,132399.4647,132127.9845,228.8523823,0,78.93301781,1.377641049,132092.4647,78.94641818,1.37787493,-40.83490094,-0.712703471,-161.3187252,-2.8155429,,,,-97.66680426,-1.704607304,188.8885386,-97.5708889,-1.702933265,191.2673522,141.7400561,2.473830661,187.9753175,22.4794344,0.392340144,188.3082579,-63.43494882,3.080808195,-3.186534132,-3.207883044,-1.107148718,2.683281573,60,1515.684241,1118.8224,1651.536006,-4286.042648,,,1632.397,1632.397
3/16/2026 16:43:56.100,,226,-74946.096,None,60.007,131448.7975,132446.8763,132354.9682,132084.3153,228.7767449,0,79.01889222,1.379139841,132041.6771,79.03268511,1.379380572,-40.7454375,-0.71114204,-161.2299343,-2.813993207,,,,-98.02723751,-1.710898051,189.0523737,-97.52382044,-1.702111766,192.4569562,141.7400561,2.473830661,187.9753175,22.14123812,0.386437506,187.8527083,-63.43494882,3.081492338,-3.184972701,-3.200430713,-1.107148718,2.683281573,60,1499.368694,1079.683215,1462.060817,-4041.112726,,,1632.397,1632.397
3/16/2026 16:43:56.133,,226,-75040.978,None,60.005,131433.261,132432.2724,132344.5857,132070.8121,228.7533568,0,79.08221846,1.380245092,132037.8884,79.09530783,1.380473545,-40.68238388,-0.710041546,-161.1625498,-2.812817125,,,,-97.66680426,-1.704607304,188.8885386,-97.87769967,-1.708288124,192.6177562,142.2531946,2.482786617,188.1820395,22.4794344,0.392340144,188.3082579,-63.43494882,3.088761669,-3.192828163,-3.205157269,-1.107148718,2.683281573,60,1317.015345,1276.30078,1583.063991,-4176.380116,,,1632.397,1632.397
3/16/2026 16:43:56.167,,226,-74788.704,None,60.007,131460.5143,132454.2671,132364.8685,132093.9793,228.7934835,0,79.16284986,1.381652375,132051.0583,79.1721539,1.381814762,-40.60579885,-0.708704885,-161.0886924,-2.811528071,,,,-97.66680426,-1.704607304,188.8885386,-97.87769967,-1.708288124,192.6177562,142.0283962,2.478863146,187.2346122,22.61986495,0.39479112,187.2,-63.43494882,3.090102886,-3.187568031,-3.206319191,-1.107148718,2.683281573,60.01,1283.738326,1139.788798,1602.720018,-4026.247143,,,1632.397,1632.397
3/16/2026 16:43:56.200,,226,-74775.442,None,60.009,131462.8014,132481.8071,132382.2117,132109.7364,228.8207756,0,79.2658646,1.383450322,132079.1196,79.27882151,1.383676462,-40.49997098,-0.706857841,-160.9869228,-2.809751856,,,,-97.66680426,-1.704607304,188.8885386,-97.52382044,-1.702111766,192.4569562,142.0283962,2.478863146,187.2346122,22.61986495,0.39479112,187.2,-63.43494882,3.085788228,-3.185720987,-3.204542976,-1.107148718,2.683281573,60,1391.499268,1094.25602,1559.001614,-4044.756902,,,1594.602,1594.602
3/16/2026 16:43:56.233,,226,-74622.946,None,60.007,131455.9607,132464.1083,132358.0988,132093.4971,228.7926483,0,79.3589151,1.385074359,132050.8533,79.37938085,1.385431554,-40.41100564,-0.705305102,-160.8898935,-2.808058374,,,,-97.71567356,-1.705460234,187.699334,-97.52382044,-1.702111766,192.4569562,142.0283962,2.478863146,187.2346122,22.76196728,0.397271273,186.09288,-90,3.08754332,-3.184168248,-3.205329647,-1.570796327,2.4,60,1339.006896,1055.635196,1568.836786,-3963.478878,,,1594.602,1594.602
3/16/2026 16:43:56.267,,226,-74937.326,None,60.005,131436.8984,132436.1982,132329.9155,132068.431,228.7492325,0,79.43664657,1.386431029,132029.5303,79.45232471,1.386704665,-40.33269361,-0.7039383,-160.8141644,-2.806736652,,,,-97.30575953,-1.698305885,188.7321912,-97.52382044,-1.702111766,192.4569562,142.2531946,2.482786617,188.1820395,22.95805549,0.400693658,187.6648076,-63.43494882,3.088816431,-3.186724917,-3.20743031,-1.107148718,2.683281573,60,1314.479252,1124.409595,1633.809595,-4072.698443,,,1594.602,1594.602
3/16/2026 16:43:56.300,,226,-74982.73,None,60.006,131455.631,132457.8704,132351.2352,132089.0102,228.7848767,0,79.50188637,1.387569679,132050.404,79.52299912,1.387938166,-40.26348627,-0.702730404,-160.7403538,-2.805448415,,,,-97.30575953,-1.698305885,188.7321912,-97.87769967,-1.708288124,192.6177562,142.2531946,2.482786617,188.1820395,22.95805549,0.400693658,187.6648076,-71.56505118,3.09622629,-3.185517021,-3.206142073,-1.249045772,3.794733192,60.01,1130.240081,1094.515195,1602.143989,-3826.899265,,,1594.602,1594.602
3/16/2026 16:43:56.333,,226,-74700.259,None,60.008,131501.3122,132484.0108,132388.6734,132125.4064,228.8479169,0,79.59970721,1.389276974,132082.0354,79.61705634,1.389579774,-40.17236114,-0.70113997,-160.646965,-2.803818473,,,,-97.30575953,-1.698305885,188.7321912,-97.16936292,-1.695925315,192.3035101,142.5432263,2.487848625,187.4498333,23.10180719,0.403202599,186.560446,-63.43494882,3.085505089,-3.188988595,-3.207021072,-1.107148718,2.683281573,60.01,1397.425269,1176.595193,1614.830411,-4188.850872,,,1594.602,1594.602
3/16/2026 16:43:56.367,,226,-74823.019,None,60.009,131477.6045,132481.0462,132377.8829,132112.9466,228.8263358,0,79.71098341,1.39121911,132084.0038,79.73210436,1.391587741,-40.05807623,-0.699145322,-160.5351884,-2.801867602,,,,-97.30575953,-1.698305885,188.7321912,-97.16936292,-1.695925315,192.3035101,142.765166,2.491722204,188.4038216,23.10180719,0.403202599,186.560446,-63.43494882,3.087513056,-3.190867526,-3.205070201,-1.107148718,2.683281573,60,1347.466411,1229.399991,1566.619198,-4143.4856,,,1594.602,1594.602
3/16/2026 16:43:56.400,,226,-74858.429,None,60.006,131441.3946,132431.1241,132336.1964,132070.3244,228.7525119,0,79.80227879,1.392812516,132033.7839,79.81960462,1.393114908,-39.96776678,-0.697569125,-160.4461288,-2.80031322,,,,-96.94413051,-1.691994268,188.5833503,-97.16936292,-1.695925315,192.3035101,142.765166,2.491722204,188.4038216,23.43993609,0.409104061,187.0345423,-71.56505118,3.089040223,-3.189291329,-3.209417281,-1.249045772,3.794733192,60,1307.920368,1189.655996,1677.470389,-4175.046753,,,1636.602,1636.602
3/16/2026 16:43:56.433,,226,-75109.666,None,60.005,131433.3273,132420.0082,132324.703,132060.0938,228.7347921,0,79.88100422,1.394186533,132025.6611,79.89868592,1.394495137,-39.89731234,-0.696339463,-160.3671469,-2.798934725,,,,-96.94413051,-1.691994268,188.5833503,-97.12501635,-1.695151321,193.494186,142.765166,2.491722204,188.4038216,22.95805549,0.400693658,187.6648076,-63.43494882,3.089646458,-3.188061667,-3.199628383,-1.107148718,2.683281573,60,1292.766559,1158.911997,1440.37439,-3892.052946,,,1636.602,1636.602
3/16/2026 16:43:56.467,,226,-74867.126,None,60.007,131497.1389,132473.6439,132380.4109,132117.7973,228.8347374,0,79.93261386,1.395087292,132077.6199,79.95143345,1.395415755,-39.84411338,-0.695410966,-160.3150821,-2.798026024,,,,-96.94413051,-1.691994268,188.5833503,-96.81435289,-1.689729221,192.1574355,142.765166,2.491722204,188.4038216,23.43993609,0.409104061,187.0345423,-63.43494882,3.085144976,-3.18713317,-3.207130085,-1.107148718,2.683281573,60,1405.2319,1136.231995,1621.526401,-4162.990296,,,1636.602,1636.602
3/16/2026 16:43:56.500,,226,-74673.677,None,60.01,131528.466,132522.8898,132420.3442,132157.9878,228.9043496,0,80.04145988,1.396987013,132118.6114,80.05470272,1.397218144,-39.73183652,-0.693451365,-160.2054227,-2.796112105,,,,-96.94413051,-1.691994268,188.5833503,-96.81435289,-1.689729221,192.1574355,142.8355251,2.492950202,186.7224679,23.43993609,0.409104061,187.0345423,-63.43494882,3.086947365,-3.186401567,-3.205216166,-1.107148718,2.683281573,60.01,1360.830104,1108.425599,1574.711992,-4043.967695,,,1636.602,1636.602
3/16/2026 16:43:56.533,,226,-74970.101,None,60.009,131504.7276,132488.1655,132388.9785,132128.0301,228.8524612,0,80.15604244,1.398986856,132096.859,80.1749532,1.399316911,-39.61620269,-0.691433174,-160.0901044,-2.794099421,,,,-96.54038583,-1.684947594,189.6341741,-96.77215997,-1.688992816,193.3490109,143.2758928,2.500636069,188.6406107,23.92504076,0.417570735,186.4175957,-63.43494882,3.088309727,-3.192069243,-3.211670156,-1.107148718,2.683281573,60,1334.110026,1261.008011,1728.07199,-4323.190027,,,1636.602,1636.602
3/16/2026 16:43:56.567,,226,-74908.426,None,60.006,131432.5598,132439.8553,132322.2349,132065.6489,228.7444139,0,80.2466128,1.400567607,132036.4488,80.26505576,1.400889497,-39.52573477,-0.689854211,-160.0022439,-2.792565967,,,,-96.58194466,-1.685672932,188.4420335,-96.45881638,-1.683523938,192.0187491,143.2758928,2.500636069,188.6406107,23.7763435,0.414975478,187.5151194,-63.43494882,3.084413435,-3.19049028,-3.207541445,-1.107148718,2.683281573,60,1421.913429,1221.148811,1635.163201,-4278.225441,,,1636.602,1636.602
3/16/2026 16:43:56.600,,226,-74947.507,None,60.005,131445.792,132435.9845,132322.3453,132068.7817,228.74984,0,80.30482856,1.401583664,132037.8082,80.32441798,1.401925564,-39.46656643,-0.688821529,-159.9414261,-2.791504495,,,,-96.58194466,-1.685672932,188.4420335,-96.41878673,-1.682825289,193.2111798,143.0568341,2.496812773,187.6801535,23.7763435,0.414975478,187.5151194,-63.43494882,3.084750853,-3.185634302,-3.206479973,-1.107148718,2.683281573,60,1413.546252,1094.328004,1608.883192,-4116.757448,,,1595.602,1595.602
3/16/2026 16:43:56.633,,226,-74955.11,None,60.007,131488.6523,132487.8938,132377.054,132118.6236,228.8361687,0,80.38705742,1.403018828,132078.6028,80.40185513,1.403277097,-39.38762789,-0.687443791,-159.8615835,-2.790110979,,,,-96.54038583,-1.684947594,189.6341741,-96.41878673,-1.682825289,193.2111798,143.2758928,2.500636069,188.6406107,23.92504076,0.417570735,186.4175957,-71.56505118,3.086102386,-3.18807986,-3.207681714,-1.249045772,3.794733192,60,1389.130315,1161.417604,1629.720004,-4180.267923,,,1595.602,1595.602
3/16/2026 16:43:56.667,,226,-75093.192,None,60.009,131496.1911,132503.7424,132392.3215,132131.5214,228.8585083,0,80.48890524,1.404796408,132099.8949,80.50845183,1.40513756,-39.28137488,-0.685589326,-159.75334,-2.788221774,,,,-96.17992425,-1.678656352,189.5012401,-96.41878673,-1.682825289,193.2111798,143.492729,2.504420574,189.6037974,23.92504076,0.417570735,186.4175957,-45,3.087962849,-3.1900099,-3.205792509,-0.785398163,3.39411255,60,1341.876477,1215.921585,1583.380806,-4141.178868,,,1595.602,1595.602
3/16/2026 16:43:56.700,,226,-74981.52,None,60.008,131482.464,132450.793,132361.7891,132099.0716,228.8023036,0,80.5916004,1.406588776,132060.4498,80.6081713,1.406877993,-39.17947075,-0.683810764,-159.6543117,-2.786493405,,,,-96.17992425,-1.678656352,189.5012401,-96.10277965,-1.677309925,191.887467,143.2758928,2.500636069,188.6406107,24.1110195,0.420816676,188.0021276,-63.43494882,3.084187918,-3.184446833,-3.207310081,-1.107148718,2.683281573,60,1435.800172,1070.409619,1634.155193,-4140.364984,,,1595.602,1595.602
3/16/2026 16:43:56.733,,226,-74932.445,None,60.006,131441.3688,132415.7263,132321.9519,132060.4116,228.7353426,0,80.66781741,1.407919014,132019.3033,80.68472864,1.408214171,-39.11148952,-0.682624267,-159.5813968,-2.785220798,,,,-96.21922969,-1.679342362,188.3082579,-96.10277965,-1.677309925,191.887467,143.7852987,2.509526879,188.8923503,23.7763435,0.414975478,187.5151194,-63.43494882,3.085524096,-3.192151146,-3.200196276,-1.107148718,2.683281573,60,1393.152359,1264.046399,1453.262387,-4110.461145,,,1595.602,1595.602
3/16/2026 16:43:56.767,,226,-74886.624,None,60.005,131455.5981,132440.8029,132338.5343,132079.0523,228.7676293,0,80.72771285,1.408964387,132045.3353,80.74404283,1.409249399,-39.04248791,-0.681419962,-159.5175317,-2.784106143,,,,-96.17992425,-1.678656352,189.5012401,-96.06492245,-1.676649192,193.0807085,143.5691419,2.50575423,187.9255172,24.26129085,0.423439406,186.9074637,-63.43494882,3.085898591,-3.187174192,-3.207545549,-1.107148718,2.683281573,60,1392.898522,1134.086394,1630.1664,-4157.151316,,,1595.602,1595.602
3/16/2026 16:43:56.800,,226,-75071.938,None,60.009,131505.8675,132490.0915,132396.0196,132131.4037,228.8583045,0,80.82604965,1.410680688,132093.629,80.83765295,1.410883204,-38.94508936,-0.679720037,-159.4214658,-2.782429477,,,,-96.17992425,-1.678656352,189.5012401,-96.41878673,-1.682825289,193.2111798,143.7852987,2.509526879,188.8923503,24.26129085,0.423439406,186.9074637,-71.56505118,3.093708493,-3.189246916,-3.205868883,-1.249045772,3.794733192,60.01,1198.173828,1192.161616,1589.471995,-3979.807439,,,1554.602,1554.602
3/16/2026 16:43:56.833,,226,-74772.907,None,60.009,131511.4913,132483.4396,132383.7699,132126.9549,228.850599,0,80.94159039,1.412697254,132087.3469,80.95453267,1.412923139,-38.83406495,-0.677782295,-159.3029298,-2.780360633,,,,-95.85601359,-1.673003045,188.1820395,-96.10277965,-1.677309925,191.887467,143.5691419,2.50575423,187.9255172,24.26129085,0.423439406,186.9074637,-63.43494882,3.090233064,-3.183536525,-3.203800039,-1.107148718,2.683281573,60,1276.056738,1043.971189,1538.236804,-3858.264731,,,1554.602,1554.602
3/16/2026 16:43:56.867,,226,-74932.358,None,60.007,131463.9844,132430.4799,132339.5587,132078.7265,228.7670649,0,81.03847234,1.414388163,132039.7887,81.05184365,1.414621537,-38.73926856,-0.676127786,-159.2068072,-2.778682978,,,,-95.8189709,-1.672356528,189.3758168,-96.06492245,-1.676649192,193.0807085,144.0800729,2.514671658,188.1858656,24.26129085,0.423439406,186.9074637,-63.43494882,3.091270729,-3.190799444,-3.202122384,-1.107148718,2.683281573,60,1257.775912,1225.814398,1496.303995,-3979.894304,,,1554.602,1554.602
3/16/2026 16:43:56.900,,226,-74831.112,None,60.006,131449.8147,132424.7303,132320.8011,132065.8389,228.7447429,0,81.11725074,1.415763106,132035.5817,81.12499314,1.415898236,-38.66142996,-0.674769246,-159.125888,-2.777270672,,,,-95.85601359,-1.673003045,188.1820395,-96.10277965,-1.677309925,191.887467,144.0800729,2.514671658,188.1858656,24.59577154,0.429277195,187.4037353,-63.43494882,3.093208161,-3.189440904,-3.206547867,-1.107148718,2.683281573,60,1201.72717,1191.945591,1609.588799,-4003.26156,,,1554.602,1554.602
3/16/2026 16:43:56.933,,226,-74983.579,None,60.008,131475.9605,132458.6515,132375.5077,132104.1226,228.8110521,0,81.20950985,1.417373331,132075.3892,81.22203061,1.417591859,-38.56334125,-0.673057275,-159.0348321,-2.775681445,,,,-95.45755349,-1.666048604,189.2579193,-96.10277965,-1.677309925,191.887467,144.2933086,2.518393324,189.1589808,24.59577154,0.429277195,187.4037353,-63.43494882,3.094901784,-3.191450599,-3.20495864,-1.107148718,2.683281573,60.02,1166.6756,1248.710399,1570.91038,-3986.296378,,,1554.602,1554.602
3/16/2026 16:43:56.967,,226,-74807.021,None,60.01,131497.0546,132470.5703,132403.0135,132124.2917,228.8459861,0,81.32072071,1.419314326,132084.5631,81.33453541,1.419555438,-38.4531115,-0.671133403,-158.9170043,-2.773624963,,,,-95.45755349,-1.666048604,189.2579193,-95.38931176,-1.664857561,191.6471758,144.2933086,2.518393324,189.1589808,24.74936649,0.431957933,186.3132846,-63.43494882,3.084412999,-3.189526727,-3.205582896,-1.107148718,2.683281573,60,1428.601072,1200.672003,1577.46241,-4206.735485,,,1554.602,1554.602
3/16/2026 16:43:57.000,,226,-75003.854,None,60.008,131472.9754,132447.3003,132364.6351,132095.7068,228.7964756,0,81.4244405,1.421124578,132060.4253,81.43872119,1.421373823,-38.34849171,-0.669307444,-158.8159261,-2.771860814,,,,-95.45755349,-1.666048604,189.2579193,-95.38931176,-1.664857561,191.6471758,144.2933086,2.518393324,189.1589808,24.92847414,0.435083951,187.9063597,-63.43494882,3.086231384,-3.187700768,-3.206944765,-1.107148718,2.683281573,60,1382.96417,1154.764821,1624.291184,-4162.020176,,,1595.602,1595.602
3/16/2026 16:43:57.033,,226,-74856.326,None,60.006,131471.8078,132433.357,132353.9846,132087.102,228.7815717,0,81.50244739,1.422486055,132045.573,81.5126773,1.422664601,-38.2738638,-0.668004941,-158.7416942,-2.770565224,,,,-95.45755349,-1.666048604,189.2579193,-95.38931176,-1.664857561,191.6471758,144.2933086,2.518393324,189.1589808,25.08359401,0.437791304,186.8188427,-63.43494882,3.087522162,-3.186398265,-3.208356528,-1.107148718,2.683281573,60,1350.599503,1122.048012,1649.592005,-4122.23952,,,1595.602,1595.602
3/16/2026 16:43:57.067,,226,-74938.248,None,60.007,131494.601,132472.2019,132390.1875,132119.7388,228.8381002,0,81.57837104,1.423811173,132080.2055,81.58816467,1.423982104,-38.19453953,-0.666620471,-158.6586057,-2.769115055,,,,-95.45755349,-1.666048604,189.2579193,-95.35582504,-1.664273108,192.8419042,144.5895517,2.523563741,188.4611366,25.08359401,0.437791304,186.8188427,-45,3.088255212,-3.190184212,-3.206906359,-0.785398163,3.39411255,60,1332.655937,1212.65279,1614.254401,-4159.563128,,,1595.602,1595.602
3/16/2026 16:43:57.100,,226,-74684.722,None,60.01,131529.2187,132495.2062,132437.4279,132154.6914,228.8986399,0,81.69105361,1.425777855,132114.7776,81.70134634,1.425957497,-38.08115636,-0.664641561,-158.5495025,-2.767210847,,,,-95.12819104,-1.660300145,187.9523344,-95.38931176,-1.664857561,191.6471758,144.3770607,2.519855073,187.4843994,25.08359401,0.437791304,186.8188427,-45,3.090815058,-3.184496634,-3.205002151,-0.785398163,3.39411255,60.01,1260.330976,1065.441578,1567.814419,-3893.586973,,,1595.602,1595.602
3/16/2026 16:43:57.133,,226,-74577.125,None,60.011,131510.0104,132481.8244,132400.2825,132131.4389,228.8583655,0,81.82131571,1.428051357,132095.5138,81.83218993,1.428241148,-37.94735608,-0.662306306,-158.420382,-2.764957268,,,,-95.12819104,-1.660300145,187.9523344,-95.03193422,-1.658620147,191.5381946,144.5895517,2.523563741,188.4611366,24.90476881,0.434670215,185.2241885,-71.56505118,3.086861295,-3.185870047,-3.199627483,-1.249045772,3.794733192,60.01,1358.173262,1105.142392,1422.431988,-3885.747643,,,1595.602,1595.602
3/16/2026 16:43:57.167,,226,-74980.656,None,60.008,131464.2462,132424.9,132341.6283,132077.6397,228.7651826,0,81.92291928,1.429824674,132037.8229,81.93498461,1.430035254,-37.84811694,-0.660574256,-158.3153236,-2.763123654,,,,-94.73343833,-1.653410411,189.0447566,-94.64507843,-1.651868239,192.6327075,145.0975044,2.532429188,188.7512649,25.41600623,0.443592991,187.3307236,-63.43494882,3.081903493,-3.193003444,-3.206716645,-1.107148718,2.683281573,60,1489.020058,1284.465597,1613.390398,-4386.876053,,,1595.602,1595.602
