time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:43:57.200,,226,-74962.483,None,60.006,131452.6651,132412.4638,132343.6217,132070.307,228.7524818,0,81.99656026,1.431109952,132038.0891,82.00821973,1.431313448,-37.77342699,-0.659270671,-158.2429677,-2.761860804,,,,-94.73343833,-1.653410411,189.0447566,-94.61635209,-1.65136687,193.8287904,144.5895517,2.523563741,188.4611366,25.57444477,0.446358266,186.2475772,-63.43494882,3.082680318,-3.182834412,-3.20821907,-1.107148718,2.683281573,60,1469.666732,1028.880001,1641.038399,-4139.585131,,,1595.602,1595.602
3/16/2026 16:43:57.233,,226,-74815.358,None,60.007,131500.7269,132479.237,132408.2355,132130.1508,228.8561344,0,82.0789463,1.43254786,132096.3456,82.08506914,1.432654723,-37.69200047,-0.65784951,-158.1590562,-2.760396273,,,,-94.73343833,-1.653410411,189.0447566,-94.64507843,-1.651868239,192.6327075,145.0975044,2.532429188,188.7512649,25.24052926,0.440530341,185.7327112,-63.43494882,3.084522962,-3.190278698,-3.200926614,-1.107148718,2.683281573,60,1424.377791,1216.944006,1458.316805,-4099.638601,,,1553.602,1553.602
3/16/2026 16:43:57.267,,226,-74970.72,None,60.01,131534.3401,132506.7326,132430.9262,132158.0708,228.9044932,0,82.19592758,1.434589568,132119.667,82.20846707,1.434808423,-37.57143932,-0.655745321,-158.0510853,-2.758511825,,,,-94.73343833,-1.653410411,189.0447566,-95.0006446,-1.65807404,192.7335985,145.3973335,2.537662194,188.067222,25.41600623,0.443592991,187.3307236,-63.43494882,3.092882463,-3.193407515,-3.202104816,-1.107148718,2.683281573,60,1216.130502,1290.657612,1500.292794,-4007.080908,,,1553.602,1553.602
3/16/2026 16:43:57.300,,226,-74953.368,None,60.011,131507.4985,132477.0483,132412.0092,132132.9263,228.8609418,0,82.32555707,1.436852029,132091.1582,82.33349467,1.436990567,-37.4439158,-0.653519616,-157.9189647,-2.756205886,,,,-94.73343833,-1.653410411,189.0447566,-94.64507843,-1.651868239,192.6327075,145.0975044,2.532429188,188.7512649,25.906508,0.452153862,186.768734,-63.43494882,3.088858806,-3.185948804,-3.208359748,-1.107148718,2.683281573,60,1316.214104,1108.771213,1649.951999,-4074.937316,,,1553.602,1553.602
3/16/2026 16:43:57.333,,226,-74909.923,None,60.009,131450.3257,132431.6825,132355.4817,132079.9154,228.7691242,0,82.42737957,1.438629167,132035.531,82.44095759,1.438866148,-37.34131192,-0.65172884,-157.8136983,-2.75436864,,,,-94.37079704,-1.647081126,188.9495171,-94.28915333,-1.645656175,192.5392428,145.0975044,2.532429188,188.7512649,25.906508,0.452153862,186.768734,-63.43494882,3.084522323,-3.184158028,-3.206522502,-1.107148718,2.683281573,60.01,1423.020689,1063.670401,1603.929584,-4090.620674,,,1553.602,1553.602
3/16/2026 16:43:57.367,,226,-75030.48,None,60.006,131438.6661,132423.0584,132347.8324,132070.61,228.7530067,0,82.50618031,1.4400045,132035.7257,82.51942815,1.440235718,-37.25930565,-0.650297561,-157.7393929,-2.753071766,,,,-94.37079704,-1.647081126,188.9495171,-94.26261112,-1.645192926,193.7359027,145.3973335,2.537662194,188.067222,26.2367122,0.457917013,187.2961292,-71.56505118,3.085428644,-3.187959755,-3.210988779,-1.249045772,3.794733192,60,1400.448043,1154.332821,1718.827214,-4273.608078,,,1553.602,1553.602
3/16/2026 16:43:57.400,,226,-74879.698,None,60.009,131471.7645,132452.9538,132385.4146,132104.1355,228.8110745,0,82.60248383,1.441685313,132067.2292,82.61097956,1.441833592,-37.16474177,-0.64864711,-157.6450067,-2.751424416,,,,-94.00780454,-1.640745712,188.8618543,-93.93289627,-1.639438316,192.4532151,145.3973335,2.537662194,188.067222,26.2367122,0.457917013,187.2961292,-63.43494882,3.081271908,-3.186309304,-3.209341429,-1.107148718,2.683281573,60.01,1503.635652,1113.52322,1678.564805,-4295.723677,,,1553.602,1553.602
3/16/2026 16:43:57.433,,226,-74777.558,None,60.01,131497.5906,132483.0136,132413.014,132131.9688,228.8592832,0,82.71939249,1.443725754,132093.0141,82.72841594,1.443883243,-37.04427241,-0.646544523,-157.520731,-2.749255397,,,,-94.00780454,-1.640745712,188.8618543,-94.28915333,-1.645656175,192.5392428,145.3973335,2.537662194,188.067222,26.39993411,0.460765773,186.2205144,-63.43494882,3.089539418,-3.184206717,-3.21002117,-1.107148718,2.683281573,60,1298.002978,1061.438422,1685.99521,-4045.436611,,,1511.602,1511.602
3/16/2026 16:43:57.467,,226,-75055.291,None,60.009,131474.8483,132460.8682,132383.0874,132107.0263,228.8160815,0,82.83882349,1.445810218,132070.2271,82.84838936,1.445977174,-36.9280322,-0.644515748,-157.4029071,-2.747198982,,,,-94.00780454,-1.640745712,188.8618543,-94.26261112,-1.645192926,193.7359027,145.6038583,2.54126673,189.0561821,26.39993411,0.460765773,186.2205144,-90,3.0911701,-3.185782478,-3.207964755,-1.570796327,2.4,60,1257.1583,1106.265588,1635.033614,-3998.457502,,,1511.602,1511.602
3/16/2026 16:43:57.500,,226,-75025.138,None,60.007,131434.7488,132434.4384,132357.3351,132076.2883,228.7628419,0,82.93698576,1.447523473,132041.9982,82.94635597,1.447687014,-36.82628803,-0.642739977,-157.3082092,-2.745546191,,,,-94.00780454,-1.640745712,188.8618543,-93.90854429,-1.639013294,193.6504067,145.6038583,2.54126673,189.0561821,26.39993411,0.460765773,186.2205144,-63.43494882,3.086700308,-3.184006707,-3.206311964,-1.107148718,2.683281573,60,1368.201316,1061.625584,1594.065619,-4023.89252,,,1511.602,1511.602
3/16/2026 16:43:57.533,,226,-74916.979,None,60.008,131456.0456,132456.3675,132365.1355,132093.2881,228.7922864,0,83.03191553,1.44918031,132051.3467,83.04235725,1.449362553,-36.73493773,-0.641145614,-157.2195099,-2.743998096,,,,-94.00780454,-1.640745712,188.8618543,-93.93289627,-1.639438316,192.4532151,146.1085422,2.550075126,189.3758168,26.39993411,0.460765773,186.2205144,-45,3.088800869,-3.19122074,-3.204763869,-0.785398163,3.39411255,60.01,1315.987247,1244.3616,1556.078404,-4116.427252,,,1511.602,1511.602
3/16/2026 16:43:57.567,,226,-74809.555,None,60.01,131470.5564,132478.8837,132390.1967,132113.9988,228.8281583,0,83.14875024,1.451219461,132079.1506,83.16428829,1.451490651,-36.61766872,-0.639098884,-157.1000922,-2.741913865,,,,-93.64448951,-1.634404668,188.7817788,-93.93289627,-1.639438316,192.4532151,145.905022,2.54652303,188.3808908,26.39993411,0.460765773,186.2205144,-63.43494882,3.090928967,-3.185621914,-3.202679638,-1.107148718,2.683281573,60.01,1262.714949,1098.460814,1505.088019,-3866.263782,,,1511.602,1511.602
3/16/2026 16:43:57.600,,226,-74980.685,None,60.01,131460.4245,132461.2492,132371.6562,132098.5505,228.801401,0,83.27404393,1.453406248,132068.9389,83.29016319,1.453687582,-36.4940977,-0.636942162,-156.9725959,-2.739688634,,,,-93.64448951,-1.634404668,188.7817788,-93.57633437,-1.633215137,192.3746345,146.1085422,2.550075126,189.3758168,26.72969377,0.466521164,186.7571685,-63.43494882,3.086902719,-3.187017288,-3.206209798,-1.107148718,2.683281573,60,1362.86127,1139.083188,1596.312003,-4098.256461,,,1511.602,1511.602
3/16/2026 16:43:57.633,,226,-74598.437,None,60.008,131420.6784,132429.4822,132330.1898,132060.8971,228.7361834,0,83.38204129,1.455291158,132027.7416,83.39346866,1.455490603,-36.38809155,-0.635092006,-156.8689503,-2.737879677,,,,-93.64448951,-1.634404668,188.7817788,-93.57633437,-1.633215137,192.3746345,146.2083443,2.551817002,187.7108415,26.89623697,0.469427891,185.6861869,-45,3.08870574,-3.186909008,-3.207307568,-0.785398163,3.39411255,60,1317.561867,1126.108793,1613.577596,-4057.248256,,,1552.602,1552.602
3/16/2026 16:43:57.667,,226,-74761.805,None,60.007,131446.4165,132443.3542,132350.589,132080.8854,228.7708043,0,83.46659961,1.456766979,132041.5178,83.4790104,1.456983588,-36.29988668,-0.633552541,-156.78231,-2.736367518,,,,-93.64448951,-1.634404668,188.7817788,-93.57633437,-1.633215137,192.3746345,146.2083443,2.551817002,187.7108415,26.72969377,0.466521164,186.7571685,-63.43494882,3.090198725,-3.185369543,-3.202888682,-1.107148718,2.683281573,60,1280.53424,1087.992003,1514.13119,-3882.657432,,,1552.602,1552.602
3/16/2026 16:43:57.700,,226,-74711.678,None,60.01,131490.9258,132482.0984,132390.2876,132121.8607,228.8417755,0,83.57358356,1.458634201,132085.9727,83.58647432,1.458859187,-36.19106208,-0.631653193,-156.6766179,-2.734522844,,,,-93.64448951,-1.634404668,188.7817788,-93.59876812,-1.633606679,191.1769861,146.1085422,2.550075126,189.3758168,26.89623697,0.469427891,185.6861869,-63.43494882,3.092465866,-3.181728319,-3.203950735,-1.107148718,2.683281573,60.01,1224.504638,1006.689595,1531.958394,-3763.152627,,,1552.602,1552.602
3/16/2026 16:43:57.733,,226,-74976.466,None,60.012,131489.6023,132488.6302,132388.2557,132122.9262,228.843621,0,83.71499208,1.461102245,132085.8844,83.73372037,1.461429115,-36.05408114,-0.629262425,-156.5347735,-2.732047192,,,,-93.28088077,-1.628058499,188.7093002,-93.2194949,-1.626987113,192.3035101,146.4109831,2.555353717,188.7093002,27.05755291,0.472243386,187.2999733,-63.43494882,3.088416228,-3.184616142,-3.204290578,-1.107148718,2.683281573,60.01,1324.842211,1075.334415,1553.659213,-3953.835839,,,1552.602,1552.602
3/16/2026 16:43:57.767,,226,-75152.419,None,60.009,131422.6857,132423.532,132330.0265,132059.5195,228.7337974,0,83.8432581,1.463340909,132029.5172,83.85681534,1.463577528,-35.92697914,-0.627044076,-156.4104881,-2.729878001,,,,-92.8985768,-1.621386036,189.8428824,-93.19953971,-1.626638829,193.5016279,146.6114864,2.558853159,189.7100946,27.55281158,0.48088728,186.7841535,-71.56505118,3.090216357,-3.185897235,-3.210765281,-1.249045772,3.794733192,60,1287.173464,1112.659184,1708.387187,-4108.219835,,,1552.602,1552.602
3/16/2026 16:43:57.800,,226,-74875.738,None,60.007,131399.7463,132395.808,132292.2583,132030.028,228.6827167,0,83.93073954,1.464867749,131995.8616,83.95045956,1.465211928,-35.83952405,-0.625517697,-156.3182463,-2.728268078,,,,-92.91700729,-1.621707708,188.6444274,-92.86240523,-1.620754723,192.2398502,146.9151471,2.564153037,189.0523737,27.55281158,0.48088728,186.7841535,-71.56505118,3.085966651,-3.189670734,-3.209155358,-1.249045772,3.794733192,60,1384.389048,1202.918388,1668.211183,-4255.518619,,,1552.602,1552.602
3/16/2026 16:43:57.833,,226,-75018.557,None,60.008,131427.3906,132418.6429,132325.5622,132057.955,228.7310875,0,84.01579953,1.466352326,132023.4377,84.03590119,1.466703166,-35.75557273,-0.62405247,-156.2337648,-2.726793599,,,,-92.91700729,-1.621707708,188.6444274,-92.8446556,-1.620444933,193.4383623,146.4109831,2.555353717,188.7093002,27.55281158,0.48088728,186.7841535,-63.43494882,3.087148099,-3.179406187,-3.207680879,-1.107148718,2.683281573,60,1355.298285,944.6832085,1632.2688,-3932.250294,,,1511.602,1511.602
3/16/2026 16:43:57.867,,226,-74807.654,None,60.011,131483.7848,132472.2867,132376.057,132111.4591,228.8237594,0,84.13867519,1.46849691,132078.5096,84.15412339,1.468766532,-35.6366258,-0.621976454,-156.1071228,-2.724583278,,,,-92.91700729,-1.621707708,188.6444274,-92.86240523,-1.620754723,192.2398502,146.7155595,2.560669578,188.048079,27.55281158,0.48088728,186.7841535,-63.43494882,3.089521255,-3.182646032,-3.205470558,-1.107148718,2.683281573,60.01,1296.818225,1022.399993,1578.355185,-3897.573402,,,1511.602,1511.602
3/16/2026 16:43:57.900,,226,-74917.973,None,60.012,131475.0608,132474.9151,132377.283,132109.853,228.8209776,0,84.27956463,1.470955895,132069.6961,84.29565112,1.471236657,-35.49544474,-0.61951238,-155.9652631,-2.72210736,,,,-92.55289815,-1.615352805,188.5871682,-92.86240523,-1.620754723,192.2398502,147.2209193,2.56948977,188.4,27.87819152,0.486566231,187.3422536,-45,3.09199138,-3.18900215,-3.208673591,-0.785398163,1.697056275,60,1234.895049,1182.815991,1662.350381,-4080.061421,,,1511.602,1511.602
3/16/2026 16:43:57.933,,226,-74737.469,None,60.01,131421.6946,132429.417,132321.9111,132058.4472,228.7319402,0,84.40340445,1.473117307,132029.358,84.42475425,1.473489932,-35.36929086,-0.61731058,-155.8407242,-2.719933747,,,,-92.18858256,-1.608994298,188.5375294,-92.50509287,-1.614518445,192.1836622,147.2209193,2.56948977,188.4,28.05077577,0.489578395,186.2823663,-63.43494882,3.088008377,-3.18680035,-3.209512142,-1.107148718,2.683281573,60,1333.207799,1127.534406,1672.876811,-4133.619016,,,1511.602,1511.602
3/16/2026 16:43:57.967,,226,-74924.986,None,60.008,131411.685,132392.669,132291.1926,132032.5836,228.6871431,0,84.50707723,1.474926739,132006.1684,84.52420085,1.475225602,-35.26600996,-0.615507988,-155.7435808,-2.718238275,,,,-92.17474411,-1.608752772,189.7366596,-92.48955292,-1.614247222,193.3825225,147.7243557,2.578276392,188.7665225,28.05077577,0.489578395,186.2823663,-63.43494882,3.089472824,-3.19378438,-3.20781667,-1.107148718,2.683281573,60.01,1304.823651,1303.747203,1630.800013,-4239.370866,,,1511.602,1511.602
3/16/2026 16:43:58.000,,226,-74808.979,None,60.009,131448.7367,132433.046,132324.3793,132069.4557,228.7510075,0,84.61274246,1.476770945,132031.199,84.63083019,1.477086635,-35.16469981,-0.613739792,-155.6360288,-2.716361137,,,,-92.18858256,-1.608994298,188.5375294,-92.48955292,-1.614247222,193.3825225,147.7243557,2.578276392,188.7665225,28.22533355,0.492625003,185.2241885,-63.43494882,3.091333857,-3.192016184,-3.20898614,-1.107148718,2.683281573,60.01,1250.557356,1259.999993,1650.542411,-4161.099759,,,1511.602,1511.602
3/16/2026 16:43:58.033,,226,-74698.848,None,60.011,131470.9967,132442.3126,132351.1074,132088.865,228.7846253,0,84.73910543,1.478976395,132052.2687,84.75254226,1.479210912,-35.03497438,-0.611475656,-155.5100425,-2.714162261,,,,-92.18858256,-1.608994298,188.5375294,-92.48955292,-1.614247222,193.3825225,147.5288077,2.574863436,187.7530293,28.22533355,0.492625003,185.2241885,-90,3.093458134,-3.186339092,-3.206787264,-1.570796327,2.4,60,1197.933203,1112.313594,1597.089599,-3907.336395,,,1498.602,1498.602
3/16/2026 16:43:58.067,,226,-74712.154,None,60.01,131444.9698,132439.4443,132341.6631,132076.1173,228.7625456,0,84.85884316,1.481066213,132039.1998,84.87755306,1.481392762,-34.91546653,-0.609389851,-155.393949,-2.712136048,,,,-92.18858256,-1.608994298,188.5375294,-92.14758543,-1.608278763,192.1349526,148.0333563,2.583669471,188.1284667,28.05077577,0.489578395,186.2823663,-63.43494882,3.089671525,-3.193059322,-3.201714443,-1.107148718,2.683281573,60,1291.961801,1281.758414,1481.284795,-4055.00501,,,1498.602,1498.602
3/16/2026 16:43:58.100,,226,-75006.23,None,60.008,131435.713,132411.4393,132306.8091,132052.0448,228.7208509,0,84.95739635,1.48278629,132018.9641,84.98222372,1.48321961,-34.81633468,-0.607659674,-155.2898272,-2.710318779,,,,-91.81255269,-1.602431339,189.694913,-91.77880032,-1.601842249,193.2931452,147.7243557,2.578276392,188.7665225,28.37552186,0.495246283,186.8496722,-63.43494882,3.085061859,-3.185936066,-3.205565062,-1.107148718,2.683281573,60,1414.96519,1107.993607,1580.414384,-4103.373182,,,1498.602,1498.602
3/16/2026 16:43:58.133,,226,-74928.283,None,60.009,131441.9385,132427.0905,132315.962,132062.3985,228.738784,0,85.0568771,1.484522557,132023.0298,85.07172196,1.484781649,-34.71682563,-0.605922913,-155.1943739,-2.708652805,,,,-91.82408983,-1.6026327,188.4955172,-91.77880032,-1.601842249,193.2931452,148.0333563,2.583669471,188.1284667,28.37552186,0.495246283,186.8496722,-63.43494882,3.086623898,-3.189592384,-3.203899088,-1.107148718,2.683281573,60,1367.249888,1195.372806,1539.417595,-4102.040289,,,1498.602,1498.602
3/16/2026 16:43:58.167,,226,-74816.698,None,60.011,131490.2621,132459.1397,132360.8725,132104.1424,228.8110865,0,85.17885892,1.486651541,132071.2793,85.19423737,1.486919946,-34.59995064,-0.60388306,-155.0659528,-2.706411434,,,,-91.82408983,-1.6026327,188.4955172,-92.14758543,-1.608278763,192.1349526,148.0333563,2.583669471,188.1284667,28.37552186,0.495246283,186.8496722,-71.56505118,3.095198709,-3.187552531,-3.201657717,-1.249045772,3.794733192,60.01,1154.555736,1144.886416,1484.611184,-3784.053337,,,1498.602,1498.602
3/16/2026 16:43:58.200,,226,-74737.728,None,60.012,131487.435,132450.9892,132378.9229,132106.5092,228.815186,0,85.31461051,1.489020853,132069.3429,85.33580065,1.489390691,-34.45745939,-0.601396118,-154.9263144,-2.703974284,,,,-91.82408983,-1.6026327,188.4955172,-91.78991061,-1.60203616,192.0937271,148.0333563,2.583669471,188.1284667,28.8754434,0.50397156,186.3712424,-63.43494882,3.091426851,-3.185065589,-3.207945844,-1.107148718,2.683281573,60.01,1248.327778,1082.908803,1635.840005,-3967.076586,,,1498.602,1498.602
3/16/2026 16:43:58.233,46097.6972,226,-74776.666,None,60.01,131440.4047,132417.5505,132328.7773,132062.9811,228.7397931,0,85.44393514,1.491277994,132033.214,85.46007548,1.491559696,-34.33523705,-0.599262936,-154.8013652,-2.70179351,,,,-91.45944935,-1.596268523,188.4611366,-91.42320485,-1.595635937,193.2596181,148.344451,2.589099097,187.49592,28.8754434,0.50397156,186.3712424,-63.43494882,3.087195633,-3.188362033,-3.20576507,-1.107148718,2.683281573,60,1352.900668,1160.755205,1581.551994,-4095.207867,,,1498.602,1498.602
3/16/2026 16:43:58.267,,225,-75027.874,None,60.007,131399.5562,132381.9469,132286.1566,132023.294,228.671053,0,85.53616813,1.492887763,131980.3409,85.55313683,1.493183923,-34.238894,-0.597581433,-154.7064813,-2.700137473,,,,-91.08776384,-1.589781387,189.6341741,-91.42320485,-1.595635937,193.2596181,148.5358564,2.592439751,188.5184341,29.51751829,0.515177881,187.5419953,-63.43494882,3.08881986,-3.190021184,-3.215315354,-1.107148718,2.683281573,60,1320.183601,1208.131212,1827.345607,-4355.660419,,,647.69,647.69
3/16/2026 16:43:58.300,,225,-74673.043,None,60.008,131420.7047,132396.7184,132303.25,132040.9566,228.7016454,0,85.62566342,1.494449751,132000.5155,85.63780845,1.494661722,-34.14664958,-0.595971464,-154.6179822,-2.698592873,,,,-90.72984306,-1.583534491,188.415286,-90.71615995,-1.583295676,192.0149994,149.349332,2.60663758,188.3082579,29.69915443,0.51834803,186.4986863,-63.43494882,3.077957398,-3.202609044,-3.216940903,-1.107148718,2.683281573,60,1581.599087,1520.280011,1857.412815,-4959.291914,,,647.69,647.69
3/16/2026 16:43:58.333,,225,-74686.061,None,60.01,131436.7894,132421.5094,132340.8073,132067.1231,228.7469673,0,85.74148536,1.496471225,132028.5095,85.75375137,1.496685307,-34.03279839,-0.593984386,-154.4991299,-2.696518509,,,,-90.36493634,-1.577165667,188.4038216,-90.35809396,-1.577046245,192.00375,149.349332,2.60663758,188.3082579,29.69915443,0.51834803,186.4986863,-63.43494882,3.073731552,-3.200621966,-3.214866539,-1.107148718,2.683281573,60,1686.727602,1471.104016,1806.88321,-4964.714828,,,647.69,647.69
3/16/2026 16:43:58.367,,225,-74593.598,None,60.011,131438.8551,132420.044,132335.6545,132065.5975,228.7443248,0,85.87208702,1.498750654,132030.5092,85.88494076,1.498974994,-33.9017558,-0.591697261,-154.3713596,-2.694288495,,,,-90.36493634,-1.577165667,188.4038216,-90.72066362,-1.58337428,190.8150937,149.848452,2.615348867,188.7360061,29.69915443,0.51834803,186.4986863,-71.56505118,3.082349274,-3.207046128,-3.212636525,-1.249045772,3.794733192,60,1472.820279,1634.673609,1751.9184,-4859.412288,,,647.69,647.69
3/16/2026 16:43:58.400,,225,-74750.731,None,60.009,131409.0413,132372.7745,132289.0782,132024.351,228.6728838,0,85.9804456,1.500641868,131988.6677,85.99415686,1.500881175,-33.79666956,-0.58986316,-154.2694072,-2.692509091,,,,-90.36262667,-1.577125356,189.6037974,-90.35809396,-1.577046245,192.00375,149.349332,2.60663758,188.3082579,30.01836743,0.523919348,187.096125,-63.43494882,3.07792742,-3.19650074,-3.216428439,-1.107148718,2.683281573,60,1592.181556,1368.000003,1850.515207,-4810.696765,,,647.69,647.69
3/16/2026 16:43:58.433,,225,-74962.901,None,60.007,131406.9198,132379.2079,132302.1551,132030.1651,228.6829541,0,86.06915004,1.502190053,131986.4966,86.08325278,1.502436192,-33.70735349,-0.588304301,-154.1740283,-2.690844414,,,,-90,-1.570796327,189.6,-90.35809396,-1.577046245,192.00375,149.5344551,2.609868586,189.3415961,30.33553851,0.529455027,187.699334,-63.43494882,3.079482437,-3.198172887,-3.220299441,-1.107148718,2.683281573,60,1553.286665,1417.420803,1952.510383,-4923.217852,,,647.69,647.69
3/16/2026 16:43:58.467,,225,-75024.864,None,60.01,131439.4363,132402.66,132326.0916,132056.7862,228.7290631,0,86.16929661,1.50393794,132018.9554,86.18383743,1.504191725,-33.60077248,-0.586444111,-154.0693221,-2.689016948,,,,-89.63737333,-1.564467297,189.6037974,-89.64413017,-1.564585227,193.2037267,150.0304305,2.618524991,189.7746031,30.52157076,0.532701903,186.664619,-63.43494882,3.068776952,-3.204969102,-3.221718851,-1.107148718,2.683281573,60.01,1821.061082,1591.372803,1977.048014,-5389.481899,,,167.074,167.074
3/16/2026 16:43:58.500,,225,-74667.168,None,60.011,131454.9655,132413.4887,132339.2045,132069.9373,228.7518415,0,86.30542903,1.506313899,132034.4033,86.32056824,1.506578128,-33.4668477,-0.584106683,-153.9391405,-2.68674485,,,,-89.63506366,-1.564426986,188.4038216,-89.64190604,-1.564546408,192.00375,150.1644609,2.620864262,188.1361209,30.52157076,0.532701903,186.664619,-63.43494882,3.071124536,-3.204970945,-3.219446753,-1.107148718,2.683281573,60.01,1751.499398,1577.808005,1921.29121,-5250.598613,,,167.074,167.074
3/16/2026 16:43:58.533,,225,-74856.226,None,60.009,131401.6115,132374.9154,132299.3361,132026.0278,228.6757881,0,86.42951435,1.508479596,131992.2047,86.43965873,1.508656649,-33.34721602,-0.582018716,-153.8091371,-2.684475862,,,,-89.63737333,-1.564467297,189.6037974,-89.64190604,-1.564546408,192.00375,150.3452772,2.624020102,189.1780114,30.83783194,0.538221702,187.2769073,-63.43494882,3.073203057,-3.206038818,-3.222697564,-1.107148718,2.683281573,60,1710.199444,1612.771196,2007.30241,-5330.27305,,,167.074,167.074
3/16/2026 16:43:58.567,,225,-74702.218,None,60.007,131376.3968,132323.0864,132271.4102,131991.0133,228.6151412,0,86.51727123,1.510011243,131955.7017,86.53335372,1.510291935,-33.25628982,-0.580431754,-153.7278528,-2.683057184,,,,-89.63506366,-1.564426986,188.4038216,-89.28384005,-1.558296978,192.0149994,150.1644609,2.620864262,188.1361209,30.83783194,0.538221702,187.2769073,-71.56505118,3.068588913,-3.201296016,-3.221278886,-1.249045772,3.794733192,60,1813.331256,1485.417585,1971.849607,-5270.598448,,,167.074,167.074
3/16/2026 16:43:58.600,,225,-74883.154,None,60.008,131413.5516,132374.7305,132308.0716,132032.8452,228.6875961,0,86.60172738,1.511485281,131992.0929,86.61295487,1.511681237,-33.16714209,-0.578875833,-153.6371356,-2.681473869,,,,-89.63737333,-1.564467297,189.6037974,-89.28384005,-1.558296978,192.0149994,150.0304305,2.618524991,189.7746031,30.52157076,0.532701903,186.664619,-71.56505118,3.069978215,-3.197400824,-3.214175772,-1.249045772,3.794733192,60,1790.705849,1401.249606,1791.028806,-4982.984261,,,167.074,167.074
3/16/2026 16:43:58.633,,225,-74906.323,None,60.011,131457.4368,132424.1317,132366.4133,132083.4026,228.7751641,0,86.72312555,1.513604078,132047.9024,86.73458457,1.513804076,-33.04781027,-0.5767931,-153.5162523,-2.679364058,,,,-89.27015694,-1.558058162,188.415286,-89.28384005,-1.558296978,192.0149994,150.3452772,2.624020102,189.1780114,30.83783194,0.538221702,187.2769073,-63.43494882,3.072101054,-3.200813202,-3.21758576,-1.107148718,2.683281573,60.01,1727.548912,1482.710403,1881.9936,-5092.252914,,,167.074,167.074
3/16/2026 16:43:58.667,,225,-75118.694,None,60.011,131439.3793,132414.8323,132334.1382,132063.5231,228.7407318,0,86.86349917,1.51605406,132029.7785,86.87559034,1.516265091,-32.9080637,-0.574354062,-153.3815078,-2.677012323,,,,-88.91223616,-1.551811266,189.6341741,-88.93250032,-1.552164943,193.2335375,150.524111,2.627141341,190.2217653,31.34235749,0.547027334,186.868938,-63.43494882,3.068430034,-3.201495403,-3.224039657,-1.107148718,2.683281573,60,1830.164937,1507.939213,2036.534421,-5374.638571,,,-39.788,-39.788
3/16/2026 16:43:58.700,,225,-74950.834,None,60.008,131390.5668,132355.1945,132286.3149,132011.4233,228.6504924,0,86.96667726,1.517854858,131980.9148,86.97923653,1.518074058,-32.80108382,-0.572486911,-153.2722432,-2.675105296,,,,-88.91223616,-1.551811266,189.6341741,-88.93250032,-1.552164943,193.2335375,150.6621063,2.629549814,188.5871682,31.65554901,0.552493557,187.49592,-63.43494882,3.070239001,-3.202036725,-3.227598853,-1.107148718,2.683281573,60,1784.330759,1507.795211,2130.595215,-5422.721185,,,-39.788,-39.788
3/16/2026 16:43:58.733,,225,-74995.243,None,60.007,131369.22,132334.9233,132270.8594,131992.404,228.6175499,0,87.04965004,1.519303006,131958.91,87.05735742,1.519437525,-32.72024217,-0.571075958,-153.1931861,-2.673725489,,,,-88.91223616,-1.551811266,189.6341741,-88.93250032,-1.552164943,193.2335375,151.1573399,2.638193269,189.0523737,31.65554901,0.552493557,187.49592,-45,3.071602468,-3.209269227,-3.226219046,-0.785398163,1.697056275,60,1749.999147,1691.855998,2096.251203,-5538.106348,,,-39.788,-39.788
3/16/2026 16:43:58.767,,225,-74882.808,None,60.009,131406.2492,132375.5512,132298.7717,132027.5904,228.6784946,0,87.14435785,1.520955969,131995.909,87.15248806,1.521097868,-32.62256784,-0.569371219,-153.1002702,-2.6721038,,,,-88.54055065,-1.54532413,188.4611366,-88.93250032,-1.552164943,193.2335375,151.1573399,2.638193269,189.0523737,31.84905132,0.555870809,186.4755212,-63.43494882,3.073262811,-3.207564488,-3.227974609,-1.107148718,2.683281573,60,1698.457537,1649.807987,2128.435197,-5476.700722,,,-39.788,-39.788
3/16/2026 16:43:58.800,,225,-74813.27,None,60.01,131416.8,132400.8818,132327.4431,132049.1336,228.7158084,0,87.26452259,1.523053239,132006.4193,87.2731913,1.523204537,-32.50464782,-0.567313127,-152.9841579,-2.670077259,,,,-88.54978371,-1.545485278,189.6607498,-88.57679515,-1.545956716,193.2596181,151.4768814,2.643770321,188.4764176,31.84905132,0.555870809,186.4755212,-63.43494882,3.069161253,-3.211083448,-3.225948068,-1.107148718,2.683281573,60,1811.838944,1732.708811,2079.072003,-5623.619758,,,-39.788,-39.788
3/16/2026 16:43:58.833,,225,-74898.763,None,60.009,131403.9588,132373.3843,132308.4678,132029.3451,228.6815338,0,87.37898878,1.525051051,131994.0833,87.3933988,1.525302554,-32.38912953,-0.565296952,-152.8632418,-2.667966874,,,,-88.54978371,-1.545485278,189.6607498,-88.57679515,-1.545956716,193.2596181,151.1573399,2.638193269,189.0523737,31.84905132,0.555870809,186.4755212,-90,3.07125927,-3.203490221,-3.223837683,-1.570796327,1.2,60,1759.281432,1548.028791,2026.886393,-5334.196616,5.146563159,inject,-39.788,-39.788
3/16/2026 16:43:58.867,,225,-74969.194,None,60.008,131382.3243,132361.9175,132283.9528,132010.1467,228.6482812,0,87.47763357,1.526772728,131971.8652,87.4872609,1.526940756,-32.29390522,-0.563634974,-152.7701542,-2.66634219,,,,-88.18744731,-1.539161315,189.694913,-88.57679515,-1.545956716,193.2596181,151.1573399,2.638193269,189.0523737,32.16118372,0.561318547,187.1115176,-90,3.072897472,-3.201828243,-3.227660737,-1.570796327,1.2,60,1718.389803,1506.383986,2127.7152,-5352.48899,4.821285582,inject,-123.411,-123.411
3/16/2026 16:43:58.900,,225,-74824.157,None,60.008,131397.5172,132383.9141,132302.7869,132028.8298,228.6806412,0,87.5667842,1.5283287,131999.0122,87.57658825,1.528499813,-32.20191949,-0.56202952,-152.6749545,-2.664680641,,,,-88.18744731,-1.539161315,189.694913,-88.21008939,-1.539556493,192.0937271,151.1573399,2.638193269,189.0523737,32.16118372,0.561318547,187.1115176,-63.43494882,3.068056306,-3.200222789,-3.225999188,-1.107148718,2.683281573,60.01,1839.657334,1466.524784,2087.035203,-5393.21732,4.097048664,inject,-123.411,-123.411
3/16/2026 16:43:58.933,,225,-74899.598,None,60.01,131422.5898,132401.077,132338.5685,132054.8358,228.7256851,0,87.67671148,1.530247293,132024.5241,87.69224405,1.530518387,-32.08684974,-0.560021175,-152.565947,-2.662778101,,,,-88.18744731,-1.539161315,189.694913,-88.21008939,-1.539556493,192.0937271,151.6501055,2.646793652,189.5316332,32.16118372,0.561318547,187.1115176,-90,3.07007488,-3.206814827,-3.224096648,-1.570796327,1.2,60.01,1789.591867,1635.537612,2040.652787,-5465.782266,2.806688553,inject,-123.411,-123.411
3/16/2026 16:43:58.967,,225,-74673.864,None,60.01,131411.7655,132395.8869,132321.632,132043.8529,228.7066621,0,87.80160534,1.532427102,132013.1628,87.81248306,1.532616954,-31.9657493,-0.557907573,-152.4449852,-2.66066692,,,,-87.81141744,-1.532598355,188.5375294,-87.85241457,-1.53331389,192.1349526,151.970319,2.652382432,188.9647586,32.35784767,0.564750981,186.096749,-63.43494882,3.065930844,-3.210290005,-3.225417901,-1.107148718,2.683281573,60,1881.383472,1717.329593,2061.748808,-5660.461874,0.655131688,absorb,-123.411,-123.411
3/16/2026 16:43:59.000,,225,-74508.581,None,60.007,131367.7221,132359.3282,132282.4886,132003.9481,228.637545,0,87.89471551,1.534052181,131969.0778,87.90602311,1.534249536,-31.87158171,-0.556264039,-152.3540246,-2.659079359,,,,-87.81141744,-1.532598355,188.5375294,-87.83892051,-1.533078374,190.9358007,151.7983718,2.649381387,187.9063597,32.16118372,0.561318547,187.1115176,-63.43494882,3.06732791,-3.205645426,-3.220397906,-1.107148718,2.683281573,60,1846.092249,1591.977617,1948.536004,-5386.60587,4.214614401,inject,-123.411,-123.411
3/16/2026 16:43:59.033,,225,-74668.19,None,60.005,131374.107,132357.1849,132285.6237,132006.3971,228.6417867,0,87.96258699,1.535236762,131975.4315,87.97420472,1.535439529,-31.81100978,-0.555206859,-152.2843058,-2.657862535,,,,-87.81141744,-1.532598355,188.5375294,-87.85241457,-1.53331389,192.1349526,151.970319,2.652382432,188.9647586,32.35784767,0.564750981,186.096749,-71.56505118,3.068753419,-3.207589291,-3.222613516,-1.249045772,3.794733192,60,1810.80706,1649.433594,1992.38401,-5452.624664,3.040658898,inject,-123.411,-123.411
3/16/2026 16:43:59.067,,225,-74798.597,None,60.007,131440.643,132420.3154,132348.2024,132070.4727,228.7527688,0,88.03637221,1.536524557,132029.5303,88.04327304,1.536644999,-31.72689521,-0.553738783,-152.2104891,-2.656574191,,,,-87.81141744,-1.532598355,188.5375294,-87.86574124,-1.533546484,193.3341149,152.1218085,2.655026422,187.3422536,32.97772331,0.575569852,187.392209,-63.43494882,3.070191483,-3.208765205,-3.232144043,-1.107148718,2.683281573,60,1775.845358,1665.158402,2242.699211,-5683.702971,1.068408167,absorb,-291.129,-291.129
3/16/2026 16:43:59.100,,225,-74971.584,None,60.01,131479.4839,132456.1913,132391.6385,132109.8574,228.8209852,0,88.1517184,1.538537727,132080.7168,88.16419176,1.538755428,-31.6136233,-0.551761815,-152.0970592,-2.654594466,,,,-87.46323826,-1.526521482,189.7859847,-87.51044708,-1.527345431,193.3825225,151.970319,2.652382432,188.9647586,32.66886053,0.570179179,186.7417468,-45,3.066100859,-3.204144247,-3.224773645,-0.785398163,1.697056275,60,1890.5611,1564.617594,2054.116784,-5509.295478,2.032930485,inject,-291.129,-291.129
3/16/2026 16:43:59.133,,225,-74797.402,None,60.011,131445.8693,132434.5101,132361.4426,132081.3733,228.7716493,0,88.28148586,1.540802597,132047.392,88.29978425,1.541121964,-31.47927909,-0.549417066,-151.9666245,-2.65231795,,,,-87.08299271,-1.519884945,188.6444274,-87.49490713,-1.527074208,192.1836622,152.4611767,2.660949514,189.467042,33.17851166,0.579074269,186.3866948,-63.43494882,3.068196172,-3.21036658,-3.231392219,-1.107148718,2.683281573,60.01,1826.665612,1724.313592,2212.415986,-5763.39519,2.485506447,absorb,-291.129,-291.129
3/16/2026 16:43:59.167,,225,-74914.056,None,60.008,131366.9953,132356.5686,132271.1419,131998.9945,228.6289651,0,88.38470065,1.542604035,131968.4411,88.40348261,1.542931842,-31.38425539,-0.54775859,-151.8633021,-2.650514634,,,,-87.46323826,-1.526521482,189.7859847,-87.1553444,-1.52114772,193.4383623,152.4611767,2.660949514,189.467042,33.17851166,0.579074269,186.3866948,-63.43494882,3.064079562,-3.208708104,-3.229588903,-1.107148718,2.683281573,60,1939.430862,1681.804805,2166.62398,-5787.859646,2.920536857,absorb,-291.129,-291.129
3/16/2026 16:43:59.200,,225,-74909.606,None,60.005,131338.112,132340.921,132249.6051,131976.9893,228.5908508,0,88.46254227,1.543962627,131939.4985,88.48168481,1.544296728,-31.30322371,-0.54634432,-151.7816386,-2.649089337,,,,-87.1014232,-1.520206618,189.8428824,-87.1553444,-1.52114772,193.4383623,152.4611767,2.660949514,189.467042,33.17851166,0.579074269,186.3866948,-90,3.065444448,-3.207293834,-3.228163606,-1.570796327,2.4,60,1905.500328,1646.222396,2131.271996,-5682.99472,1.055813947,absorb,-291.129,-291.129
3/16/2026 16:43:59.233,,225,-74803.378,None,60.007,131406.6574,132399.8769,132307.1857,132038.6666,228.697679,0,88.52065242,1.544976841,132007.9988,88.54005091,1.545315408,-31.24518347,-0.545331327,-151.7242333,-2.648087427,,,,-87.08299271,-1.519884945,188.6444274,-87.1553444,-1.52114772,193.4383623,152.7838884,2.666581897,188.9152191,33.69006753,0.588002604,186.0464458,-63.43494882,3.066463128,-3.211913224,-3.236090031,-1.107148718,2.683281573,60,1869.158968,1757.433593,2322.619219,-5949.211781,5.789723287,absorb,-291.129,-291.129
3/16/2026 16:43:59.267,,225,-74976.178,None,60.01,131448.465,132433.886,132347.1388,132077.2479,228.7645039,0,88.63557668,1.546982648,132037.4369,88.65039019,1.547241192,-31.13915759,-0.543480826,-151.6155032,-2.646189728,,,,-87.08299271,-1.519884945,188.6444274,-87.1553444,-1.52114772,193.4383623,152.7838884,2.666581897,188.9152191,33.48616882,0.5844439,187.0460906,-90,3.068388912,-3.210062723,-3.230633628,-1.570796327,2.4,60,1821.739998,1711.699187,2201.299198,-5734.738384,1.975927075,absorb,-454.941,-454.941
3/16/2026 16:43:59.300,,225,-74874.542,None,60.009,131406.5204,132390.1054,132302.2949,132033.7215,228.689114,0,88.74976771,1.548975657,131995.423,88.76509772,1.549243216,-31.01719576,-0.541352191,-151.4986197,-2.644149726,,,,-86.73983936,-1.51389579,189.9073458,-86.80046029,-1.514953824,193.5016279,153.2726383,2.675112191,189.4404392,33.69006753,0.588002604,186.0464458,-71.56505118,3.06419704,-3.216464382,-3.23215233,-1.249045772,3.794733192,60,1938.131859,1876.032006,2226.024002,-6040.187867,7.407472879,absorb,-454.941,-454.941
3/16/2026 16:43:59.333,,225,-74843.784,None,60.006,131354.2918,132369.4887,132260.884,131995.6728,228.6232117,0,88.83288045,1.550426248,131967.3783,88.85360917,1.550788032,-30.931688,-0.539859799,-151.4119439,-2.642636947,,,,-86.71911923,-1.513534155,188.7093002,-86.7805051,-1.514605541,192.3035101,153.2726383,2.675112191,189.4404392,33.48616882,0.5844439,187.0460906,-63.43494882,3.065393573,-3.21497199,-3.227080847,-1.107148718,2.683281573,60,1895.785813,1838.419205,2112.307202,-5846.51222,3.963505192,absorb,-454.941,-454.941
3/16/2026 16:43:59.367,,225,-74861.294,None,60.006,131387.0317,132384.0854,132282.9502,132018.7829,228.6632395,0,88.9111153,1.551791704,131975.8325,88.92717072,1.552071924,-30.86132664,-0.538631761,-151.3401778,-2.641384394,,,,-86.71911923,-1.513534155,188.7093002,-86.42366563,-1.508377517,192.3746345,153.2726383,2.675112191,189.4404392,33.48616882,0.5844439,187.0460906,-71.56505118,3.060449441,-3.213743952,-3.225828294,-1.249045772,3.794733192,60.01,2018.660225,1807.905591,2081.779216,-5908.345032,5.063024982,absorb,-454.941,-454.941
3/16/2026 16:43:59.400,,225,-74997.85,None,60.009,131430.9536,132432.0098,132329.3301,132064.8633,228.7430532,0,89.00532729,1.553436013,132031.8954,89.02693906,1.55381321,-30.76431282,-0.536938551,-151.2386019,-2.639611559,,,,-86.73983936,-1.51389579,189.9073458,-86.80046029,-1.514953824,193.5016279,153.1084807,2.672247101,188.3694243,33.79165568,0.589775651,187.7108415,-63.43494882,3.068767034,-3.209185652,-3.22938721,-1.107148718,2.683281573,60.01,1824.403333,1684.900815,2177.985584,-5687.289732,1.132188448,absorb,-454.941,-454.941
3/16/2026 16:43:59.433,,225,-74780.352,None,60.009,131426.5562,132406.5149,132323.5821,132052.9632,228.7224415,0,89.12500521,1.555524787,132015.394,89.14724478,1.55591294,-30.64404981,-0.534839565,-151.1245566,-2.637621093,,,,-86.35551049,-1.507187985,188.7817788,-86.44582176,-1.508764214,193.5723121,153.4349488,2.677945045,187.8297101,33.99645915,0.593350146,186.7147557,-90,3.064677154,-3.21278461,-3.230971239,-1.570796327,2.4,60,1915.006344,1769.040001,2205.316787,-5889.363132,4.725486164,absorb,-454.941,-454.941
3/16/2026 16:43:59.467,,225,-74766.6,None,60.007,131387.5221,132368.886,132274.1058,132010.9112,228.6496053,0,89.2237384,1.557248006,131976.1124,89.24119453,1.557552673,-30.54507845,-0.533112189,-151.0236502,-2.635859944,,,,-86.35551049,-1.507187985,188.7817788,-86.44582176,-1.508764214,193.5723121,153.4349488,2.677945045,187.8297101,33.99645915,0.593350146,186.7147557,-63.43494882,3.066316887,-3.211057234,-3.22921009,-1.107148718,2.683281573,60,1873.701325,1725.696005,2161.166408,-5760.563738,2.435157172,absorb,-454.941,-454.941
3/16/2026 16:43:59.500,,225,-74688.322,None,60.005,131373.2625,132362.066,132265.8236,132001.1347,228.632672,0,89.30187738,1.558611788,131973.7965,89.3196217,1.558921485,-30.46844198,-0.531774631,-150.9443861,-2.634476525,,,,-85.99219546,-1.500846942,188.8618543,-86.42366563,-1.508377517,192.3746345,153.4349488,2.677945045,187.8297101,34.30065663,0.598659394,187.3883668,-63.43494882,3.067299002,-3.209719676,-3.233135919,-1.107148718,2.683281573,60,1850.052585,1692.432021,2265.739209,-5808.223814,3.282655369,absorb,-536.804,-536.804
3/16/2026 16:43:59.533,,225,-74863.469,None,60.008,131431.628,132416.8948,132320.6895,132057.1489,228.7296914,0,89.36462153,1.55970688,132020.1176,89.38270267,1.560022456,-30.4063113,-0.530690246,-150.8802911,-2.633357856,,,,-85.99219546,-1.500846942,188.8618543,-86.42366563,-1.508377517,192.3746345,153.5977205,2.680785946,188.903785,34.30065663,0.598659394,187.3883668,-45,3.068399973,-3.211476192,-3.23201725,-0.785398163,1.697056275,60.01,1823.325407,1746.64801,2239.056004,-5809.029421,3.296980774,absorb,-536.804,-536.804
3/16/2026 16:43:59.567,,225,-74732.904,None,60.01,131453.0479,132452.7418,132353.8644,132087.3171,228.7819443,0,89.47933295,1.561708972,132053.4525,89.49787712,1.562032629,-30.28894466,-0.528641811,-150.7693036,-2.631420758,,,,-85.99219546,-1.500846942,188.8618543,-86.06710373,-1.502154338,192.4532151,153.9246444,2.686491845,188.3732465,33.99645915,0.593350146,186.7147557,-45,3.064186967,-3.215133656,-3.224770904,-0.785398163,3.39411255,60.01,1928.55976,1833.235192,2053.166388,-5814.96134,3.402463001,absorb,-536.804,-536.804
3/16/2026 16:43:59.600,,225,-74960.222,None,60.009,131427,132414.8372,132313.0127,132052.3618,228.7213999,0,89.59376457,1.563706181,132015.3182,89.61287225,1.564039673,-30.17832206,-0.526711083,-150.6521537,-2.629376108,,,,-85.99219546,-1.500846942,188.8618543,-86.09145571,-1.50257936,193.6504067,153.9246444,2.686491845,188.3732465,34.30065663,0.598659394,187.3883668,-63.43494882,3.066619033,-3.213202928,-3.228035502,-1.107148718,2.683281573,60,1867.540889,1784.678406,2140.588809,-5792.808104,3.008531035,absorb,-536.804,-536.804
3/16/2026 16:43:59.633,,225,-74806.776,None,60.006,131389.8434,132370.3334,132279.1178,132013.8391,228.6546766,0,89.67700485,1.565158998,131978.0971,89.69649063,1.565499089,-30.09342439,-0.525229339,-150.5723114,-2.627982597,,,,-85.62920296,-1.494511528,188.9495171,-86.09145571,-1.50257936,193.6504067,154.2534043,2.692229787,187.8488754,34.81137199,0.607573058,187.0807312,-63.43494882,3.068078449,-3.217459126,-3.235555655,-1.107148718,2.683281573,60,1831.587461,1884.6576,2321.870392,-6038.115452,7.370620912,absorb,-536.804,-536.804
3/16/2026 16:43:59.667,,225,-74934.432,None,60.006,131401.1096,132376.917,132276.8116,132019.007,228.6636277,0,89.74475183,1.566341406,131989.3097,89.76453922,1.566686761,-30.02576282,-0.524048422,-150.5001087,-2.626722422,,,,-85.62920296,-1.494511528,188.9495171,-85.71084667,-1.495936479,192.5392428,154.4114869,2.694988849,188.9304634,34.60266648,0.60393046,188.067222,-45,3.06262324,-3.219037271,-3.230652882,-0.785398163,3.39411255,60.01,1967.396861,1934.956821,2212.617602,-6114.971285,8.737282163,absorb,-536.804,-536.804
3/16/2026 16:43:59.700,,225,-74612.549,None,60.008,131436.4295,132423.6935,132314.7714,132059.0377,228.7329629,0,89.83855986,1.567978665,132024.5241,89.85353069,1.568239955,-29.93614773,-0.522484343,-150.407871,-2.62511257,,,,-85.62920296,-1.494511528,188.9495171,-85.71084667,-1.495936479,192.5392428,154.2534043,2.692229787,187.8488754,34.50852299,0.602287346,186.3982833,-63.43494882,3.064176434,-3.21471413,-3.227399916,-1.107148718,2.683281573,60,1929.294218,1817.323189,2113.689603,-5860.307011,4.208806117,absorb,-635.77,-635.77
3/16/2026 16:43:59.733,,225,-74709.749,None,60.01,131448.0197,132424.5645,132339.6354,132071.4785,228.7545109,0,89.95313443,1.569978368,132036.0442,89.96861652,1.570248582,-29.82216004,-0.520494883,-150.2944273,-2.623132603,,,,-85.26656167,-1.488182243,189.0447566,-85.35492157,-1.489724414,192.6327075,154.2534043,2.692229787,187.8488754,34.81137199,0.607573058,187.0807312,-90,3.059972996,-3.21272467,-3.230705661,-1.570796327,2.4,60,2035.024335,1767.974404,2203.358386,-6006.357125,6.805889855,absorb,-635.77,-635.77
3/16/2026 16:43:59.767,,225,-74835.518,None,60.007,131412.0789,132385.7496,132297.9891,132032.6716,228.6872954,0,90.04687835,1.571614508,132000.0442,90.06278414,1.571892117,-29.7300652,-0.518887525,-150.2003272,-2.621490248,,,,-85.26656167,-1.488182243,189.0447566,-85.35492157,-1.489724414,192.6327075,154.4114869,2.694988849,188.9304634,34.81137199,0.607573058,187.0807312,-63.43494882,3.061616531,-3.213876374,-3.229063306,-1.107148718,2.683281573,60,1993.590649,1806.364821,2162.174395,-5962.129864,6.019434464,absorb,-635.77,-635.77
3/16/2026 16:43:59.800,,225,-74695.752,None,60.006,131388.3704,132376.9583,132280.3828,132015.9872,228.6583973,0,90.11461224,1.572796688,131976.264,90.13605694,1.573170968,-29.66048833,-0.517673179,-150.1300485,-2.620263653,,,,-85.26656167,-1.488182243,189.0447566,-85.35492157,-1.489724414,192.6327075,154.4114869,2.694988849,188.9304634,35.02228738,0.611254226,186.096749,-63.43494882,3.062895382,-3.212662028,-3.231517879,-1.107148718,2.683281573,60,1961.42527,1775.952008,2210.702401,-5948.079679,5.769592085,absorb,-635.77,-635.77
3/16/2026 16:43:59.833,,225,-74568.514,None,60.007,131436.8765,132404.1805,132318.1299,132053.7858,228.7238663,0,90.19789411,1.574250231,132024.7875,90.20924139,1.574448278,-29.57612988,-0.516200846,-150.0495204,-2.618858173,,,,-85.23635831,-1.487655095,187.8488754,-85.32583629,-1.48921678,191.4366736,154.7406095,2.700733122,188.415286,35.3237289,0.616515373,186.7880082,-45,3.063665058,-3.216933968,-3.235373546,-0.785398163,1.697056275,60.01,1930.704046,1877.75999,2314.440001,-6122.904037,8.878343487,absorb,-635.77,-635.77
3/16/2026 16:43:59.867,,225,-74834.64,None,60.009,131462.038,132428.9603,132355.0177,132082.7363,228.77401,0,90.30199241,1.576067089,132049.8342,90.31903299,1.576364503,-29.46861799,-0.51432441,-149.9387522,-2.616924902,,,,-84.90430008,-1.481859586,189.1475614,-84.9993554,-1.483518614,192.7335985,154.7406095,2.700733122,188.415286,35.62293931,0.62173758,187.4843994,-90,3.059883117,-3.215057532,-3.238662482,-1.570796327,2.4,60.01,2038.58108,1831.420802,2404.958391,-6274.960273,11.58222893,absorb,-635.77,-635.77
3/16/2026 16:43:59.900,,225,-74883.355,None,60.009,131427.7741,132394.7209,132312.0609,132045.5772,228.7096487,0,90.41665136,1.578068265,132015.4905,90.43420915,1.578374706,-29.35775354,-0.51238946,-149.8258531,-2.614954442,,,,-84.90430008,-1.481859586,189.1475614,-84.9993554,-1.483518614,192.7335985,154.7406095,2.700733122,188.415286,35.11201118,0.612820202,187.7683679,-45,3.06189332,-3.213122582,-3.227774644,-0.785398163,1.697056275,60,1988.01868,1782.806393,2138.457601,-5909.282674,5.079698261,absorb,-717.93,-717.93
3/16/2026 16:43:59.933,,225,-74943.346,None,60.006,131369.3718,132347.1644,132249.733,131989.489,228.6125011,0,90.50541528,1.579617488,131957.1339,90.51814447,1.579839654,-29.26804502,-0.510823751,-149.7379495,-2.613420234,,,,-84.54244651,-1.475544049,189.2579193,-84.64417496,-1.477319546,192.8419042,154.8954313,2.703435273,189.5012401,35.62293931,0.62173758,187.4843994,-63.43494882,3.0571592,-3.214259024,-3.235157814,-1.107148718,2.683281573,60,2106.130859,1820.865594,2316.542401,-6243.538855,11.02348883,absorb,-717.93,-717.93
3/16/2026 16:43:59.967,,225,-74648.491,None,60.005,131358.7535,132324.5751,132254.1521,131979.8925,228.5958793,0,90.56798867,1.580709599,131946.4833,90.58099886,1.58093667,-29.208025,-0.509776204,-149.672837,-2.612283807,,,,-84.90430008,-1.481859586,189.1475614,-84.96806578,-1.482972507,191.5381946,154.8954313,2.703435273,189.5012401,35.83765295,0.62548504,186.5102678,-26.56505118,3.063909177,-3.213211477,-3.237768847,-0.463647609,2.683281573,60,1936.82474,1794.355189,2368.699189,-6099.879119,8.468911139,absorb,-717.93,-717.93
3/16/2026 16:44:00.000,,225,-74979.418,None,60.006,131420.5606,132370.8605,132297.6582,132030.3991,228.6833593,0,90.64070253,1.581978695,131996.2527,90.65397328,1.582210314,-29.13734163,-0.508542547,-149.599539,-2.611004516,,,,-84.90430008,-1.481859586,189.1475614,-84.9993554,-1.483518614,192.7335985,154.8954313,2.703435273,189.5012401,35.62293931,0.62173758,187.4843994,-63.43494882,3.065728928,-3.21197782,-3.232742096,-1.107148718,2.683281573,60,1892.255832,1764.115205,2257.718404,-5914.089441,5.165172883,absorb,-717.93,-717.93
3/16/2026 16:44:00.000,,225,-74979.418,None,60.006,131420.5606,132370.8605,132297.6582,132030.3991,228.6833593,0,90.64070253,1.581978695,131996.2527,90.65397328,1.582210314,-29.13734163,-0.508542547,-149.599539,-2.611004516,,,,-84.90430008,-1.481859586,189.1475614,-84.9993554,-1.483518614,192.7335985,154.8954313,2.703435273,189.5012401,35.62293931,0.62173758,187.4843994,-63.43494882,3.065728928,-3.21197782,-3.232742096,-1.107148718,2.683281573,60,1892.255832,1764.115205,2257.718404,-5914.089441,5.165172883,absorb,-717.93,-717.93
3/16/2026 16:44:00.033,,225,-74846.534,None,60.008,131447.2014,132398.699,132312.1905,132053.3958,228.7231908,0,90.73432075,1.583612642,132022.8428,90.74799881,1.583851369,-29.04148994,-0.506869619,-149.5067909,-2.609385754,,,,-84.90430008,-1.481859586,189.1475614,-84.64417496,-1.477319546,192.8419042,155.2248594,2.709184878,188.995238,35.3237289,0.616515373,186.7880082,-63.43494882,3.061170915,-3.216054497,-3.225901127,-1.107148718,2.683281573,60,2006.111366,1861.516798,2081.159979,-5948.788144,5.782190103,absorb,-717.93,-717.93
3/16/2026 16:44:00.067,,225,-74935.224,None,60.007,131401.8531,132352.2874,132288.092,132014.7899,228.6563235,0,90.81793456,1.585071978,131977.4479,90.83198362,1.58531718,-28.95167222,-0.505302004,-149.4221968,-2.607909311,,,,-84.54244651,-1.475544049,189.2579193,-84.67724929,-1.477896802,194.0366976,155.2248594,2.709184878,188.995238,35.83765295,0.62548504,186.5102678,-63.43494882,3.063213982,-3.214486882,-3.233394351,-1.107148718,2.683281573,60,1955.721156,1821.758394,2261.851205,-6039.330756,7.392231603,absorb,-717.93,-717.93
3/16/2026 16:44:00.100,,225,-74767.478,None,60.005,131356.7874,132328.2963,132258.1626,131981.8235,228.5992239,0,90.90152373,1.586530884,131944.3328,90.91602623,1.586784001,-28.86838451,-0.503848359,-149.3420439,-2.606510378,,,,-84.54244651,-1.475544049,189.2579193,-84.64417496,-1.477319546,192.8419042,155.2248594,2.709184878,188.995238,35.83765295,0.62548504,186.5102678,-63.43494882,3.064103547,-3.213033237,-3.231995418,-1.107148718,2.683281573,60,1933.084082,1785.167987,2226.974394,-5945.226462,5.718855785,absorb,-757.305,-757.305
3/16/2026 16:44:00.133,,225,-74869.474,None,60.006,131394.5533,132350.8381,132282.3117,132009.9529,228.6479455,0,90.94824298,1.587346289,131970.073,90.96286363,1.587601467,-28.8214906,-0.503029906,-149.293853,-2.605669288,,,,-84.54244651,-1.475544049,189.2579193,-84.67724929,-1.477896802,194.0366976,155.5560452,2.71496516,188.4955172,35.83765295,0.62548504,186.5102678,-63.43494882,3.065498269,-3.217995066,-3.231154328,-1.107148718,2.683281573,60,1898.72875,1904.198381,2206.713592,-6009.640722,6.864279243,absorb,-757.305,-757.305
3/16/2026 16:44:00.167,,225,-74759.53,None,60.009,131422.1357,132379.897,132314.4384,132039.5465,228.6992031,0,91.04172136,1.588977794,132009.8184,91.05161264,1.58915043,-28.72569273,-0.501357918,-149.1993265,-2.60401949,,,,-84.1810291,-1.469236125,189.3758168,-84.28940686,-1.471127674,192.9576119,155.0715259,2.706508702,187.9063597,36.13537661,0.630681298,187.215384,-63.43494882,3.060278104,-3.20786662,-3.234700788,-1.107148718,2.683281573,60.02,2030.580968,1647.35999,2303.078399,-5981.019357,6.355330083,absorb,-757.305,-757.305
