time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:44:00.200,,225,-74688.754,None,60.008,131403.0071,132360.4787,132289.2785,132018.3066,228.6624145,0,91.14607532,1.590799115,131990.4046,91.16166607,1.591071224,-28.62372584,-0.49957826,-149.0959628,-2.602215452,,,,-84.1810291,-1.469236125,189.3758168,-83.93507755,-1.464943461,193.0807085,155.5560452,2.71496516,188.4955172,36.35306829,0.634480735,186.2475772,-63.43494882,3.056014685,-3.21454342,-3.236696187,-1.107148718,2.683281573,60,2136.478978,1818.460786,2339.683213,-6294.622977,11.9318739,absorb,-757.305,-757.305
3/16/2026 16:44:00.233,,225,-74896.517,None,60.006,131358.5315,132327.0476,132250.1158,131979.2969,228.5948478,0,91.22984874,1.592261237,131946.3955,91.23535349,1.592357313,-28.542868,-0.498167025,-149.013062,-2.60076856,,,,-83.82007575,-1.462936301,189.5012401,-83.93507755,-1.464943461,193.0807085,155.7061124,2.717584327,189.5886073,36.64924747,0.639650037,186.9613864,-63.43494882,3.057300774,-3.215751352,-3.240418597,-1.107148718,2.683281573,60,2105.13968,1858.766415,2439.561617,-6403.467713,13.86736636,absorb,-757.305,-757.305
3/16/2026 16:44:00.267,,225,-74758.248,None,60.004,131349.9905,132316.7625,132256.4358,131975.1371,228.5876428,0,91.29248026,1.593354363,131937.5678,91.30349883,1.593546673,-28.48024221,-0.497073998,-148.9479796,-2.599632658,,,,-84.1810291,-1.469236125,189.3758168,-84.28940686,-1.471127674,192.9576119,155.5560452,2.71496516,188.4955172,36.64924747,0.639650037,186.9613864,-63.43494882,3.064674347,-3.212039158,-3.239282695,-1.107148718,2.683281573,60,1919.969712,1755.561581,2411.726404,-6087.257696,8.244475222,absorb,-757.305,-757.305
3/16/2026 16:44:00.300,,225,-74853.605,None,60.006,131400.1962,132366.856,132312.1763,132027.1539,228.6777386,0,91.33355196,1.594071199,131999.7518,91.34487174,1.594268767,-28.43303285,-0.49625004,-148.9079137,-2.598933376,,,,-84.1810291,-1.469236125,189.3758168,-83.93507755,-1.464943461,193.0807085,155.7061124,2.717584327,189.5886073,36.35306829,0.634480735,186.2475772,-90,3.059212228,-3.213834367,-3.233414111,-1.570796327,1.2,60,2056.981226,1811.347216,2259.561601,-6127.890043,8.967005355,absorb,-841.661,-841.661
3/16/2026 16:44:00.333,,225,-74724.149,None,60.009,131418.0442,132391.719,132325.2411,132045.7484,228.7099452,0,91.4324867,1.595797936,132005.2548,91.44935564,1.596092355,-28.3327636,-0.494500011,-148.8081237,-2.597191713,,,,-83.82007575,-1.462936301,189.5012401,-83.89722035,-1.464282728,191.887467,156.037511,2.723368324,189.0980698,36.64924747,0.639650037,186.9613864,-63.43494882,3.060375083,-3.217868335,-3.23684175,-1.107148718,2.683281573,60,2029.437635,1907.712002,2352.873606,-6290.023244,11.8500808,absorb,-841.661,-841.661
3/16/2026 16:44:00.367,,225,-74872.44,None,60.008,131375.7024,132352.7721,132278.9915,132003.2361,228.6363118,0,91.53196987,1.597534245,131963.1685,91.5440573,1.59774521,-28.23566575,-0.492805334,-148.71088,-2.59549449,,,,-83.45961417,-1.45664506,189.6341741,-83.58121327,-1.458767364,193.2111798,156.037511,2.723368324,189.0980698,36.64924747,0.639650037,186.9613864,-63.43494882,3.056512574,-3.216173658,-3.235144527,-1.107148718,2.683281573,60,2126.538018,1864.857607,2310.264004,-6301.659629,12.05700064,absorb,-841.661,-841.661
3/16/2026 16:44:00.400,,225,-74796.71,None,60.004,131320.3605,132293.7843,132228.6235,131948.3375,228.5412246,0,91.60561343,1.598819568,131907.7903,91.6180354,1.599036372,-28.15502978,-0.491397971,-148.6367401,-2.594200504,,,,-83.45961417,-1.45664506,189.6341741,-83.58121327,-1.458767364,193.2111798,156.037511,2.723368324,189.0980698,37.16447489,0.648642452,186.7224679,-26.56505118,3.057803736,-3.214766295,-3.242842956,-0.463647609,2.683281573,60,2093.463263,1828.915208,2495.606417,-6417.984888,14.12551281,absorb,-841.661,-841.661
3/16/2026 16:44:00.433,,225,-74950.027,None,60.003,131334.7542,132328.9819,132251.8759,131972.6434,228.5833235,0,91.64699538,1.599541819,131934.5052,91.6545186,1.599673124,-28.11741496,-0.490741468,-148.6002544,-2.593563708,,,,-83.45961417,-1.45664506,189.6341741,-83.58121327,-1.458767364,193.2111798,156.037511,2.723368324,189.0980698,36.94316587,0.64477988,187.6801535,-63.43494882,3.058440488,-3.214109792,-3.238343588,-1.107148718,2.683281573,60,2078.011629,1813.017593,2397.715188,-6288.74441,11.8273404,absorb,-841.661,-841.661
3/16/2026 16:44:00.467,,225,-74909.75,None,60.006,131398.2471,132385.4119,132310.4595,132032.1354,228.6863667,0,91.69310668,1.600346613,131997.6273,91.70606701,1.600572813,-28.07493096,-0.489999982,-148.5487567,-2.592664905,,,,-83.45961417,-1.45664506,189.6341741,-83.93507755,-1.464943461,193.0807085,156.3706223,2.729182212,188.6138913,36.94316587,0.64477988,187.6801535,-71.56505118,3.065516274,-3.219182194,-3.237444785,-1.249045772,3.794733192,60,1902.451367,1935.446389,2376.561599,-6214.459355,10.50639307,absorb,-841.661,-841.661
3/16/2026 16:44:00.500,,225,-74931.782,None,60.008,131404.4788,132379.9296,132322.6392,132036.439,228.6938208,0,91.78177547,1.601894175,131991.8179,91.79497694,1.602124584,-27.9820544,-0.488378981,-148.4605781,-2.591125898,,,,-83.45961417,-1.45664506,189.6341741,-83.58121327,-1.458767364,193.2111798,156.5158847,2.73171752,189.7138898,37.16447489,0.648642452,186.7224679,-63.43494882,3.060891948,-3.220096501,-3.23976835,-1.107148718,2.683281573,60,2017.759712,1969.545609,2421.792021,-6409.097342,13.96747322,absorb,-900.879,-900.879
3/16/2026 16:44:00.533,,225,-74917.714,None,60.005,131363.0529,132342.9775,132275.3833,131994.561,228.6212859,0,91.87079197,1.603447806,131962.3375,91.88456646,1.603688217,-27.89646077,-0.48688509,-148.3747905,-2.589628622,,,,-83.45961417,-1.45664506,189.6341741,-83.58121327,-1.458767364,193.2111798,156.5158847,2.73171752,189.7138898,37.16447489,0.648642452,186.7224679,-63.43494882,3.062455581,-3.21860261,-3.238271074,-1.107148718,2.683281573,59.99,1978.304701,1931.6016,2384.121612,-6294.027913,11.92129239,absorb,-900.879,-900.879
3/16/2026 16:44:00.567,,225,-74537.438,None,60.003,131342.2585,132329.9172,132262.08,131978.8539,228.5940805,0,91.91279812,1.604180952,131941.5198,91.92676645,1.604424745,-27.85243232,-0.486116649,-148.334603,-2.588927216,,,,-83.41805534,-1.455919721,188.4420335,-83.18564711,-1.451863432,192.1574355,156.3706223,2.729182212,188.6138913,36.86989765,0.643501109,186,-45,3.056288177,-3.215298861,-3.232428325,-0.785398163,3.39411255,60,2118.381831,1837.987208,2231.553601,-6187.92264,10.03451346,absorb,-900.879,-900.879
3/16/2026 16:44:00.600,,225,-74853.274,None,60.004,131381.5001,132359.9739,132292.0825,132011.9393,228.6513861,0,91.95392899,1.604898821,131980.738,91.96808075,1.605145816,-27.81031446,-0.485381553,-148.2937584,-2.588214344,,,,-83.45961417,-1.45664506,189.6341741,-83.58121327,-1.458767364,193.2111798,156.5158847,2.73171752,189.7138898,36.86989765,0.643501109,186,-63.43494882,3.06391318,-3.217099073,-3.231715453,-1.107148718,2.683281573,60.01,1942.211764,1894.204793,2214.590399,-6051.006956,7.599859441,absorb,-900.879,-900.879
3/16/2026 16:44:00.633,,225,-74897.971,None,60.007,131422.077,132405.7493,132320.6923,132050.2561,228.7177527,0,92.01083227,1.605891971,132009.2899,92.02505555,1.606140214,-27.75878245,-0.48448215,-148.2342084,-2.587175001,,,,-83.45961417,-1.45664506,189.6341741,-83.58121327,-1.458767364,193.2111798,156.037511,2.723368324,189.0980698,37.16447489,0.648642452,186.7224679,-63.43494882,3.064907578,-3.207850474,-3.235817453,-1.107148718,2.683281573,60.01,1917.812805,1657.727997,2324.59201,-5900.132812,4.916994126,absorb,-900.879,-900.879
3/16/2026 16:44:00.667,,225,-74816.136,None,60.006,131416.5688,132391.3426,132314.994,132041.7103,228.702951,0,92.08909534,1.607257919,132003.7363,92.10366891,1.607512276,-27.67993069,-0.483105927,-148.1593084,-2.58586775,,,,-83.09967183,-1.450362881,189.7746031,-83.18564711,-1.451863432,192.1574355,156.5158847,2.73171752,189.7138898,37.16447489,0.648642452,186.7224679,-63.43494882,3.059375708,-3.214823447,-3.234510202,-1.107148718,2.683281573,60,2057.293556,1837.655998,2292.336011,-6187.285565,10.02318491,absorb,-900.879,-900.879
3/16/2026 16:44:00.700,,225,-74882.002,None,60.003,131361.9764,132356.4087,132273.9642,131998.2189,228.6276216,0,92.15233644,1.608361684,131961.0979,92.1673953,1.608624511,-27.61748919,-0.482016118,-148.0993027,-2.584820453,,,,-83.09967183,-1.450362881,189.7746031,-83.22784003,-1.452599838,193.3490109,156.8491162,2.737533507,189.2388966,37.16447489,0.648642452,186.7224679,-63.43494882,3.061224349,-3.219549625,-3.233462905,-1.107148718,2.683281573,60,2010.486658,1950.609623,2265.868819,-6226.9651,10.728772,absorb,-900.879,-900.879
3/16/2026 16:44:00.733,,225,-74883.614,None,60.003,131365.18,132365.5908,132281.4741,132004.8592,228.6391229,0,92.18878153,1.608997771,131964.2793,92.20400624,1.609263492,-27.58024259,-0.481366042,-148.0645871,-2.58421455,,,,-83.05586949,-1.449598386,188.5833503,-83.58121327,-1.458767364,193.2111798,156.8491162,2.737533507,189.2388966,37.16447489,0.648642452,186.7224679,-63.43494882,3.068030856,-3.218899549,-3.232857002,-1.107148718,2.683281573,60,1829.027832,1934.510418,2251.094404,-6014.632655,6.953046492,absorb,-962.538,-962.538
3/16/2026 16:44:00.767,,225,-74832.523,None,60.006,131393.3593,132379.9209,132297.9189,132024.4897,228.6731241,0,92.23002544,1.609717613,131991.9625,92.25066373,1.610077819,-27.53599438,-0.480593765,-148.0138975,-2.583329851,,,,-82.69424047,-1.443286769,188.7321912,-83.18564711,-1.451863432,192.1574355,156.8491162,2.737533507,189.2388966,37.45677371,0.653744028,187.4498333,-63.43494882,3.061941251,-3.218127272,-3.237073879,-1.107148718,2.683281573,60.01,1982.109211,1915.430415,2364.263995,-6261.803621,11.3482755,absorb,-962.538,-962.538
3/16/2026 16:44:00.800,,225,-74870.366,None,60.007,131388.074,132382.4043,132303.0557,132025.2823,228.6744968,0,92.30830723,1.611083888,131987.0988,92.32407427,1.611359075,-27.4593177,-0.479255504,-147.9417345,-2.582070368,,,,-82.69424047,-1.443286769,188.7321912,-82.87498365,-1.446441332,193.494186,156.8491162,2.737533507,189.2388966,37.68098062,0.657657177,186.4986863,-63.43494882,3.057800407,-3.216789011,-3.239727545,-1.107148718,2.683281573,60,2084.841164,1882.036804,2417.52959,-6384.407558,13.528436,absorb,-962.538,-962.538
3/16/2026 16:44:00.833,,225,-74842.416,None,60.005,131323.0569,132320.8092,132238.4455,131961.5453,228.5641011,0,92.38247252,1.612378317,131922.0342,92.39858566,1.612659544,-27.38536545,-0.477964794,-147.8689599,-2.580800212,,,,-82.74027595,-1.444090239,189.9225105,-82.87498365,-1.446441332,193.494186,156.8491162,2.737533507,189.2388966,37.68098062,0.657657177,186.4986863,-63.43494882,3.059100876,-3.215498301,-3.238457389,-1.107148718,2.683281573,60,2064.485218,1848.931208,2385.172801,-6298.589227,12.00240232,absorb,-962.538,-962.538
3/16/2026 16:44:00.867,,225,-74946.571,None,60.004,131245.756,132227.449,132147.3459,131874.2681,228.4129326,0,92.45194746,1.613590883,131832.6991,92.46816303,1.613873898,-27.31850178,-0.476797803,-147.7949711,-2.579508864,,,,-82.74027595,-1.444090239,189.9225105,-82.87498365,-1.446441332,193.494186,157.1840133,2.743378564,188.7703367,37.74680539,0.658806036,188.1820395,-63.43494882,3.06031523,-3.220176367,-3.2383149,-1.107148718,2.683281573,60,2032.784075,1959.479998,2401.516794,-6393.780866,13.69511348,absorb,-962.538,-962.538
3/16/2026 16:44:00.900,,225,-74936.189,None,60.003,131213.9598,132210.2493,132118.4305,131848.313,228.3679771,0,92.49408438,1.614326311,131812.8637,92.51072039,1.614616664,-27.28138554,-0.476150002,-147.7563133,-2.578834157,,,,-82.74027595,-1.444090239,189.9225105,-82.87498365,-1.446441332,193.494186,157.1840133,2.743378564,188.7703367,37.74680539,0.658806036,188.1820395,-63.43494882,3.061057996,-3.219528566,-3.237640193,-1.107148718,2.683281573,60,2013.944475,1943.107188,2384.294394,-6341.346057,12.76271031,absorb,-962.538,-962.538
3/16/2026 16:44:00.933,,225,-74835.72,None,60.005,131266.1527,132262.6129,132165.9375,131898.9975,228.4557652,0,92.5348496,1.615037798,131865.0292,92.55166498,1.615331282,-27.23460293,-0.475333492,-147.7139385,-2.578094578,,,,-82.74027595,-1.444090239,189.9225105,-82.87498365,-1.446441332,193.494186,157.1840133,2.743378564,188.7703367,37.97160376,0.662729508,187.2346122,-90,3.061772614,-3.218712056,-3.240824086,-1.570796327,2.4,60,1996.902004,1923.552001,2451.556813,-6372.010818,13.30799541,absorb,-1026.364,-1026.364
3/16/2026 16:44:00.967,,225,-74752.819,None,60.005,131296.6174,132271.7886,132185.7994,131918.805,228.4900728,0,92.59711755,1.616124579,131883.464,92.61397575,1.61641881,-27.17411264,-0.474277737,-147.6516777,-2.577007921,,,,-82.33319574,-1.436985349,188.8885386,-82.83063708,-1.445667339,192.3035101,157.324427,2.745829244,189.8770128,37.68098062,0.657657177,186.4986863,-63.43494882,3.062086149,-3.220106981,-3.234665098,-1.107148718,2.683281573,60,1978.522377,1969.891192,2291.155189,-6239.568758,10.95289202,absorb,-1026.364,-1026.364
3/16/2026 16:44:01.000,,225,-74641.075,None,60.002,131302.7037,132286.5811,132182.8238,131924.7746,228.5004124,0,92.65440243,1.617124389,131889.5112,92.67151588,1.617423075,-27.11825706,-0.473302873,-147.5954302,-2.576026218,,,,-82.33319574,-1.436985349,188.8885386,-82.47617956,-1.439480888,192.4569562,157.5205656,2.749252509,188.3082579,37.97160376,0.662729508,187.2346122,-63.43494882,3.056903963,-3.222555382,-3.238755726,-1.107148718,2.683281573,59.99,2107.278906,2014.631989,2400.9264,-6522.837295,15.99001311,absorb,-1026.364,-1026.364
3/16/2026 16:44:01.033,,225,-74751.35,None,60.002,131364.8835,132345.2032,132251.8089,131988.0378,228.6099875,0,92.67401597,1.61746671,131951.6775,92.69120893,1.617766784,-27.09942454,-0.472974184,-147.5774527,-2.57571245,,,,-82.33319574,-1.436985349,188.8885386,-82.47617956,-1.439480888,192.4569562,157.1840133,2.743378564,188.7703367,37.97160376,0.662729508,187.2346122,-63.43494882,3.057247672,-3.216352748,-3.238441958,-1.107148718,2.683281573,60,2099.736095,1865.9808,2394.446392,-6360.163287,13.09732094,absorb,-1026.364,-1026.364
3/16/2026 16:44:01.067,,225,-74791.469,None,60.004,131440.7729,132424.9723,132326.3114,132064.7603,228.7428748,0,92.70897191,1.618076806,132027.5426,92.72631099,1.61837943,-27.06427229,-0.472360661,-147.5363793,-2.574995585,,,,-82.69424047,-1.443286769,188.7321912,-82.87498365,-1.446441332,193.494186,157.5205656,2.749252509,188.3082579,37.68098062,0.657657177,186.4986863,-63.43494882,3.064820762,-3.22161317,-3.232652762,-1.107148718,2.683281573,60,1911.111664,1993.31999,2244.139189,-6148.570843,9.334754257,absorb,-1026.364,-1026.364
3/16/2026 16:44:01.100,,225,-74878.373,None,60.006,131457.9401,132445.4618,132353.9536,132086.5365,228.7805923,0,92.76073685,1.618980275,132045.2546,92.77308061,1.619195714,-27.01311877,-0.471467864,-147.4885672,-2.574161106,,,,-82.33319574,-1.436985349,188.8885386,-82.83063708,-1.445667339,192.3035101,157.659352,2.75167479,189.4176338,37.97160376,0.662729508,187.2346122,-90,3.064863053,-3.223142654,-3.236890614,-1.570796327,1.2,60,1911.899731,2043.619216,2358.028803,-6313.54775,12.2683969,absorb,-1026.364,-1026.364
3/16/2026 16:44:01.133,,225,-75019.45,None,60.005,131407.4436,132379.7632,132293.491,132027.6306,228.6785641,0,92.84003473,1.620364284,131994.1204,92.85796341,1.620677198,-26.93436657,-0.470093379,-147.4040448,-2.572685912,,,,-82.38145351,-1.437827606,190.0778788,-82.52266969,-1.440292294,193.6466886,157.659352,2.75167479,189.4176338,37.97160376,0.662729508,187.2346122,-71.56505118,3.060969492,-3.221768169,-3.23541542,-1.249045772,3.794733192,60,2020.576945,2008.25282,2320.574406,-6349.40417,12.90600082,absorb,-1005.239,-1005.239
3/16/2026 16:44:01.167,,225,-75007.915,None,60.002,131387.6893,132352.4364,132258.7136,132000.3278,228.6312744,0,92.8720321,1.620922743,131961.7526,92.89507056,1.62132484,-26.89959414,-0.469486485,-147.3697229,-2.572086883,,,,-82.38145351,-1.437827606,190.0778788,-82.52266969,-1.440292294,193.6466886,157.659352,2.75167479,189.4176338,37.97160376,0.662729508,187.2346122,-63.43494882,3.061617134,-3.221161275,-3.234816391,-1.107148718,2.683281573,60,2003.88899,1992.672004,2305.195198,-6301.756193,12.05871776,absorb,-1005.239,-1005.239
3/16/2026 16:44:01.200,,225,-74862.49,None,60.002,131412.8728,132389.8177,132294.7063,132033.1982,228.6882076,0,92.89205779,1.621272257,132000.1205,92.90499266,1.621498013,-26.88556417,-0.469241616,-147.355018,-2.571830233,,,,-82.33319574,-1.436985349,188.8885386,-82.83063708,-1.445667339,192.3035101,157.659352,2.75167479,189.4176338,37.97160376,0.662729508,187.2346122,-63.43494882,3.067165352,-3.220916406,-3.234559741,-1.107148718,2.683281573,60,1854.006178,1987.113607,2299.492801,-6140.612586,9.193239399,absorb,-1005.239,-1005.239
3/16/2026 16:44:01.233,,225,-74973.211,None,60.004,131454.9611,132437.6372,132342.8964,132079.2398,228.767954,0,92.93287331,1.621984623,132040.9518,92.95643327,1.622395821,-26.84597888,-0.468550722,-147.3128448,-2.571094173,,,,-82.33319574,-1.436985349,188.8885386,-82.47617956,-1.439480888,192.4569562,157.324427,2.745829244,189.8770128,37.97160376,0.662729508,187.2346122,-63.43494882,3.061876709,-3.214379966,-3.233823681,-1.107148718,2.683281573,60,1986.09212,1828.75678,2282.169605,-6097.018505,8.41804331,absorb,-1005.239,-1005.239
3/16/2026 16:44:01.267,,225,-74835.605,None,60.005,131459.3203,132437.1545,132344.2919,132080.9908,228.7709868,0,92.97447392,1.62271069,132045.8986,92.99299546,1.623033952,-26.79954512,-0.4677403,-147.2638373,-2.57023883,,,,-82.33319574,-1.436985349,188.8885386,-82.4291111,-1.438659388,191.2673522,157.659352,2.75167479,189.4176338,38.2599439,0.667761993,187.9753175,-63.43494882,3.06169334,-3.21941509,-3.238000823,-1.107148718,2.683281573,60,1990.725552,1950.278401,2394.676812,-6335.680764,12.66196927,absorb,-1005.239,-1005.239
3/16/2026 16:44:01.300,,225,-74952.389,None,60.003,131405.7254,132388.408,132282.3466,132026.2278,228.6761344,0,93.02784538,1.623642198,131992.2636,93.04661271,1.62396975,-26.74621198,-0.466809462,-147.2094979,-2.569290428,,,,-82.33319574,-1.436985349,188.8885386,-82.4291111,-1.438659388,191.2673522,157.7965215,2.754068848,190.5281082,38.2599439,0.667761993,187.9753175,-63.43494882,3.062629138,-3.22087831,-3.237052421,-1.107148718,2.683281573,60,1966.659361,1997.784017,2370.081603,-6334.524981,12.64141697,absorb,-1005.239,-1005.239
3/16/2026 16:44:01.333,,225,-74879.669,None,60,131382.3977,132361.4932,132272.2589,132006.1233,228.6413125,0,93.03880104,1.62383341,131969.5672,93.05239478,1.624070666,-26.73463355,-0.46660738,-147.2066828,-2.569241296,,,,-81.97276249,-1.430694602,189.0523737,-82.12230033,-1.43330453,192.6177562,157.659352,2.75167479,189.4176338,37.97160376,0.662729508,187.2346122,-63.43494882,3.057375196,-3.21828217,-3.231970804,-1.107148718,2.683281573,60,2098.671931,1920.844814,2235.254404,-6254.771149,11.22322308,absorb,-1004.829,-1004.829
3/16/2026 16:44:01.367,,225,-74699.712,None,60.002,131432.2508,132398.9676,132308.348,132047.2417,228.7125316,0,93.05357598,1.624091282,132007.4294,93.0669519,1.624324736,-26.72065118,-0.466363341,-147.1920238,-2.568985447,,,,-81.97276249,-1.430694602,189.0523737,-82.07307332,-1.432445357,191.4291514,157.659352,2.75167479,189.4176338,38.48757697,0.671734939,187.0345423,-63.43494882,3.056770093,-3.218038131,-3.240720386,-1.107148718,2.683281573,60,2114.321279,1915.286397,2449.022385,-6478.63006,15.20391383,absorb,-1004.829,-1004.829
3/16/2026 16:44:01.400,,225,-74800.886,None,60.004,131474.0202,132425.5524,132336.6534,132079.4392,228.7682993,0,93.09953827,1.624893475,132049.1739,93.11311102,1.625130364,-26.67418144,-0.465552291,-147.144278,-2.568152127,,,,-81.97276249,-1.430694602,189.0523737,-82.47617956,-1.439480888,192.4569562,157.995894,2.757548555,188.9647586,38.48757697,0.671734939,187.0345423,-63.43494882,3.064611252,-3.223100846,-3.239887066,-1.107148718,2.683281573,60,1919.882299,2037.38398,2429.020783,-6386.287061,13.56185759,absorb,-1004.829,-1004.829
3/16/2026 16:44:01.433,,225,-74652.782,None,60.003,131456.6283,132425.3915,132328.3072,132070.8274,228.7533832,0,93.14661434,1.625715107,132043.0757,93.16590429,1.626051781,-26.62774308,-0.464741789,-147.0924477,-2.567247517,,,,-81.97276249,-1.430694602,189.0523737,-82.07307332,-1.432445357,191.4291514,157.995894,2.757548555,188.9647586,38.48757697,0.671734939,187.0345423,-63.43494882,3.058497138,-3.222290344,-3.238982456,-1.107148718,2.683281573,60,2071.93176,2017.166387,2406.585606,-6495.683752,15.50716498,absorb,-1004.829,-1004.829
3/16/2026 16:44:01.467,,225,-74864.39,None,60.001,131423.3437,132382.4075,132301.0558,132036.3163,228.6936082,0,93.17376258,1.626188933,131998.4564,93.18766538,1.626431583,-26.60221399,-0.464296222,-147.0724281,-2.56689811,,,,-81.97276249,-1.430694602,189.0523737,-82.12230033,-1.43330453,192.6177562,157.659352,2.75167479,189.4176338,38.48757697,0.671734939,187.0345423,-63.43494882,3.059736113,-3.215971012,-3.238633049,-1.107148718,2.683281573,60,2040.418571,1863.359995,2397.484793,-6301.263359,12.04995411,absorb,-1004.829,-1004.829
3/16/2026 16:44:01.500,,225,-74717.093,None,60,131423.3437,132382.4075,132307.5791,132038.4951,228.6973821,0,93.17376258,1.626188933,131998.4564,93.18766538,1.626431583,-26.60221399,-0.464296222,-147.0680663,-2.566821982,,,,-81.61296762,-1.424414997,189.2236772,-81.71765058,-1.42624206,191.5983298,157.659352,2.75167479,189.4176338,38.48757697,0.671734939,187.0345423,-63.43494882,3.052673643,-3.215971012,-3.238556921,-1.107148718,2.683281573,60,2218.025338,1863.359995,2395.72799,-6477.113324,15.176943,absorb,-1004.829,-1004.829
3/16/2026 16:44:01.533,,225,-74871.749,None,60.003,131449.9839,132398.4847,132330.1381,132060.2419,228.7350486,0,93.19398486,1.626541879,132025.0853,93.20797332,1.626786023,-26.58130793,-0.463931343,-147.0434375,-2.566392127,,,,-81.97276249,-1.430694602,189.0523737,-82.47617956,-1.439480888,192.4569562,157.659352,2.75167479,189.4176338,38.48757697,0.671734939,187.0345423,-63.43494882,3.066266911,-3.215606133,-3.238127066,-1.107148718,2.683281573,60.01,1878.327167,1854.46081,2385.547183,-6118.335161,8.797099083,absorb,-1006.224,-1006.224
3/16/2026 16:44:01.567,,225,-74817.907,None,60.004,131444.0912,132409.2338,132342.1293,132065.8844,228.7448218,0,93.24077937,1.627358597,132031.1467,93.25526889,1.627611487,-26.5325403,-0.463080187,-146.9972586,-2.565586155,,,,-81.97276249,-1.430694602,189.0523737,-82.12230033,-1.43330453,192.6177562,157.995894,2.757548555,188.9647586,38.48757697,0.671734939,187.0345423,-90,3.060916017,-3.220628742,-3.237321094,-1.570796327,1.2,60,2011.569745,1975.478385,2365.9056,-6352.95373,12.96911958,absorb,-1006.224,-1006.224
3/16/2026 16:44:01.600,,225,-75111.394,None,60.002,131412.2586,132382.4712,132301.3736,132032.7659,228.6874589,0,93.27286518,1.6279186,131999.2953,93.28750155,1.628174053,-26.49769359,-0.462471997,-146.9672001,-2.565061534,,,,-81.66563548,-1.425334225,190.4109241,-81.81977012,-1.428024382,193.9736065,158.1314208,2.759913944,190.0778788,38.48757697,0.671734939,187.0345423,-63.43494882,3.056198435,-3.222385941,-3.236796473,-1.107148718,2.683281573,60,2143.699906,2030.788789,2352.254406,-6526.7431,16.05946668,absorb,-1006.224,-1006.224
3/16/2026 16:44:01.633,,225,-74643.869,None,60,131400.2784,132355.6384,132284.7719,132014.2783,228.6554374,0,93.27866119,1.62801976,131976.0202,93.28780161,1.62817929,-26.49767994,-0.462471759,-146.9687242,-2.565088134,,,,-81.61296762,-1.424414997,189.2236772,-81.71765058,-1.42624206,191.5983298,157.995894,2.757548555,188.9647586,38.48757697,0.671734939,187.0345423,-45,3.05442135,-3.220020314,-3.236823073,-0.785398163,1.697056275,60,2174.171933,1959.508789,2352.614387,-6486.295108,15.34021478,absorb,-1006.224,-1006.224
3/16/2026 16:44:01.667,,225,-74902.435,None,60.001,131437.5974,132398.5978,132324.5175,132054.2927,228.7247443,0,93.28266903,1.62808971,132024.6282,93.29734637,1.628345877,-26.48841222,-0.462310007,-146.9613204,-2.564958913,,,,-81.61296762,-1.424414997,189.2236772,-82.12230033,-1.43330453,192.6177562,157.995894,2.757548555,188.9647586,38.77417094,0.676736948,187.7837054,-63.43494882,3.061650407,-3.219858562,-3.241695861,-1.107148718,2.683281573,60.01,1995.005524,1956.110391,2483.251206,-6434.367121,14.41682399,absorb,-1006.224,-1006.224
3/16/2026 16:44:01.700,,225,-75011.141,None,60.004,131477.6976,132446.9986,132370.3334,132099.0759,228.8023111,0,93.31296036,1.628618393,132064.7105,93.32776847,1.628876843,-26.46058168,-0.461824272,-146.9308406,-2.56442694,,,,-81.97276249,-1.430694602,189.0523737,-81.81977012,-1.428024382,193.9736065,157.995894,2.757548555,188.9647586,38.48757697,0.671734939,187.0345423,-45,3.056901225,-3.219372827,-3.236161879,-0.785398163,3.39411255,60.01,2111.976493,1944.705583,2337.839985,-6394.522061,13.70829351,absorb,-1006.224,-1006.224
3/16/2026 16:44:01.733,,225,-75010.219,None,60.003,131471.3258,132436.4907,132355.8766,132088.6213,228.7842032,0,93.35484289,1.629349381,132058.3137,93.36983872,1.629611108,-26.41646046,-0.461054212,-146.883361,-2.563598266,,,,-81.61296762,-1.424414997,189.2236772,-81.7690249,-1.427138711,192.7858916,157.659352,2.75167479,189.4176338,38.77417094,0.676736948,187.7837054,-45,3.056749819,-3.212729002,-3.240335214,-0.785398163,3.39411255,60,2117.557633,1783.008014,2450.188813,-6350.75446,12.93001186,absorb,-1006.224,-1006.224
3/16/2026 16:44:01.767,,225,-74893.579,None,60.001,131413.5516,132377.5615,132305.6271,132032.9748,228.6878206,0,93.37196623,1.62964824,132000.5291,93.38704513,1.629911416,-26.40013493,-0.460769277,-146.8691651,-2.563350501,,,,-81.97276249,-1.430694602,189.0523737,-81.7690249,-1.427138711,192.7858916,157.659352,2.75167479,189.4176338,38.48757697,0.671734939,187.0345423,-45,3.057050127,-3.212444067,-3.23508544,-0.785398163,1.697056275,60,2107.247548,1775.087997,2310.177599,-6192.513144,10.11614245,absorb,-924.607,-924.607
3/16/2026 16:44:01.800,,225,-74807.208,None,60,131400.1567,132366.8131,132299.0688,132022.748,228.6701074,0,93.36707245,1.629562827,131987.8445,93.37690757,1.629734483,-26.4024445,-0.460809587,-146.8735171,-2.563426458,,,,-81.97276249,-1.430694602,189.0523737,-82.12230033,-1.43330453,192.6177562,157.995894,2.757548555,188.9647586,38.48757697,0.671734939,187.0345423,-63.43494882,3.063039013,-3.218358142,-3.235161397,-1.107148718,2.683281573,60,1958.10352,1918.22399,2311.934388,-6188.261898,10.04054619,absorb,-924.607,-924.607
3/16/2026 16:44:01.833,,225,-74900.549,None,60.002,131438.2191,132404.4741,132335.3542,132060.0825,228.7347725,0,93.38175095,1.629819015,132025.9011,93.39164886,1.629991766,-26.38855695,-0.460567204,-146.8589522,-2.563172252,,,,-81.97276249,-1.430694602,189.0523737,-82.12230033,-1.43330453,192.6177562,157.659352,2.75167479,189.4176338,38.48757697,0.671734939,187.0345423,-45,3.063296296,-3.212241994,-3.234907191,-0.785398163,1.697056275,60,1952.266112,1770.393616,2306.304001,-6028.963729,7.207883668,absorb,-924.607,-924.607
3/16/2026 16:44:01.867,,225,-74793.47,None,60.003,131455.9119,132426.2527,132361.2076,132081.8666,228.7725037,0,93.42302717,1.630539421,132043.5774,93.43310827,1.63071537,-26.34911333,-0.459878783,-146.8228261,-2.562541732,,,,-81.97276249,-1.430694602,189.0523737,-81.7690249,-1.427138711,192.7858916,157.659352,2.75167479,189.4176338,38.71750791,0.675747991,186.096749,-45,3.057854081,-3.211553573,-3.238289723,-0.785398163,3.39411255,60,2087.936543,1753.459218,2378.131192,-6219.526953,10.59650581,absorb,-924.607,-924.607
3/16/2026 16:44:01.900,,225,-74870.266,None,60.002,131436.287,132405.0679,132330.7039,132058.0866,228.7313156,0,93.44964157,1.63100393,132023.2169,93.46506473,1.631273115,-26.31888892,-0.459351267,-146.7955638,-2.562065915,,,,-81.97276249,-1.430694602,189.0523737,-81.81977012,-1.428024382,193.9736065,157.995894,2.757548555,188.9647586,38.71750791,0.675747991,186.096749,-63.43494882,3.059297497,-3.216899822,-3.237813906,-1.107148718,2.683281573,60,2051.712012,1882.396788,2365.919984,-6300.028784,12.02800073,absorb,-924.607,-924.607
3/16/2026 16:44:01.933,,225,-74813.544,None,60,131388.3748,132367.4794,132297.4797,132018.5312,228.6628036,0,93.4505819,1.631020342,131987.2821,93.46632985,1.631295196,-26.32114197,-0.45939059,-146.7985686,-2.56211836,,,,-81.61296762,-1.424414997,189.2236772,-82.12230033,-1.43330453,192.6177562,157.995894,2.757548555,188.9647586,38.48757697,0.671734939,187.0345423,-45,3.064599726,-3.216939145,-3.233853299,-0.785398163,1.697056275,60,1921.008277,1882.843182,2279.678401,-6083.52986,8.178186324,absorb,-924.607,-924.607
3/16/2026 16:44:01.967,,225,-74683.555,None,60,131398.9041,132372.8007,132300.9507,132024.9622,228.6739424,0,93.44018225,1.630838834,131985.8398,93.45556756,1.631107358,-26.32579751,-0.459471845,-146.8057628,-2.562243922,,,,-81.61296762,-1.424414997,189.2236772,-82.12230033,-1.43330453,192.6177562,157.995894,2.757548555,188.9647586,38.71750791,0.675747991,186.096749,-90,3.064411888,-3.2170204,-3.237991913,-1.570796327,2.4,60,1925.664579,1884.945597,2369.750392,-6180.360568,9.900043624,absorb,-923.828,-923.828
3/16/2026 16:44:02.000,,225,-74622.73,None,60.001,131424.309,132399.748,132330.7039,132052.3349,228.7213533,0,93.44964157,1.63100393,132023.2169,93.46538093,1.631278634,-26.31423424,-0.459270028,-146.7955638,-2.562065915,,,,-81.61296762,-1.424414997,189.2236772,-81.7690249,-1.427138711,192.7858916,157.995894,2.757548555,188.9647586,38.42807735,0.670696475,185.3485365,-63.43494882,3.058417345,-3.216818583,-3.23276239,-1.107148718,2.683281573,60,2075.483776,1880.2944,2233.051192,-6188.829368,10.05063702,absorb,-923.828,-923.828
3/16/2026 16:44:02.033,,225,-74935.498,None,60.001,131426.4899,132410.6259,132340.383,132059.9271,228.7345035,0,93.47043453,1.631366836,132026.1138,93.48104654,1.63155205,-26.30032162,-0.459027207,-146.7796776,-2.561788649,,,,-81.61296762,-1.424414997,189.2236772,-81.7690249,-1.427138711,192.7858916,157.995894,2.757548555,188.9647586,38.77417094,0.676736948,187.7837054,-63.43494882,3.058690761,-3.216575762,-3.238525597,-1.107148718,2.683281573,60,2068.722247,1874.390401,2405.14561,-6348.258258,12.88562403,absorb,-923.828,-923.828
3/16/2026 16:44:02.067,,225,-74794.608,None,60,131414.5121,132405.3094,132313.731,132045.2743,228.7091239,0,93.4707498,1.631372338,132014.1358,93.48136421,1.631557595,-26.29566639,-0.458945958,-146.778331,-2.561765146,,,,-81.61296762,-1.424414997,189.2236772,-81.7690249,-1.427138711,192.7858916,157.995894,2.757548555,188.9647586,39.0046132,0.680758924,186.8496722,-63.43494882,3.058696306,-3.216494513,-3.24252407,-1.107148718,2.683281573,60,2068.396524,1872.288002,2491.07041,-6431.754936,,,-923.828,-923.828
3/16/2026 16:44:02.100,,225,-74717.136,None,60,131414.5121,132405.1859,132317.1962,132046.3904,228.7110571,0,93.46555117,1.631281605,132013.4099,93.48136421,1.631557595,-26.30727764,-0.459148612,-146.7855248,-2.561890702,,,,-81.61296762,-1.424414997,189.2236772,-81.41637852,-1.42098387,192.9613433,157.995894,2.757548555,188.9647586,38.71750791,0.675747991,186.096749,-71.56505118,3.052541465,-3.216697167,-3.237638693,-1.249045772,3.794733192,60,2221.565359,1877.342387,2361.383993,-6460.291739,,,-923.828,-923.828
3/16/2026 16:44:02.133,,225,-74642.443,None,60.001,131439.1969,132432.1419,132340.383,132071.3338,228.7542604,0,93.47011932,1.631361334,132038.0918,93.48595021,1.631637635,-26.29572097,-0.45894691,-146.7796776,-2.561788649,,,,-81.97276249,-1.430694602,189.0523737,-82.07307332,-1.432445357,191.4291514,157.995894,2.757548555,188.9647586,39.0046132,0.680758924,186.8496722,-90,3.064082992,-3.216495465,-3.242547573,-1.570796327,2.4,60.01,1932.868339,1872.691186,2492.150405,-6297.709931,,,-923.828,-923.828
3/16/2026 16:44:02.167,,225,-74734.229,None,60.002,131454.1017,132443.1655,132363.2279,132087.5935,228.7824229,0,93.49578939,1.631809362,132053.7147,93.50651482,1.631996556,-26.27020537,-0.458501579,-146.7551043,-2.561359765,,,,-81.97276249,-1.430694602,189.0523737,-81.7690249,-1.427138711,192.7858916,157.995894,2.757548555,188.9647586,38.71750791,0.675747991,186.096749,-90,3.059135267,-3.216050134,-3.237107756,-1.570796327,1.2,60.01,2056.222314,1861.732794,2349.187202,-6267.14231,,,-923.745,-923.745
3/16/2026 16:44:02.200,,225,-74727.576,None,60.001,131445.069,132416.4739,132352.8651,132072.2146,228.755786,0,93.51169874,1.632087032,132043.9372,93.52771836,1.632366627,-26.25853538,-0.458297899,-146.7335268,-2.560983166,,,,-81.61296762,-1.424414997,189.2236772,-81.7690249,-1.427138711,192.7858916,157.995894,2.757548555,188.9647586,38.71750791,0.675747991,186.096749,-63.43494882,3.059505338,-3.215846454,-3.236731157,-1.107148718,2.683281573,60,2048.717848,1856.275186,2339.769598,-6244.762632,,,-923.745,-923.745
3/16/2026 16:44:02.233,,225,-75132.878,None,60,131407.6622,132394.951,132323.0864,132042.6647,228.7046041,0,93.50745718,1.632013003,132007.2702,93.51823965,1.632201193,-26.26313053,-0.4583781,-146.7437102,-2.561160899,,,,-81.66563548,-1.425334225,190.4109241,-82.17092349,-1.434153164,193.8065014,158.1314208,2.759913944,190.0778788,38.48757697,0.671734939,187.0345423,-45,3.066354357,-3.218292044,-3.232895838,-0.785398163,3.39411255,60,1889.377964,1928.275209,2256.523189,-6074.176362,,,-923.745,-923.745
3/16/2026 16:44:02.267,,225,-75073.406,None,60,131406.1916,132400.1248,132306.8069,132038.4684,228.6973358,0,93.48666206,1.63165006,132004.3423,93.50779488,1.632018897,-26.2793991,-0.45866204,-146.7639422,-2.561514014,,,,-81.61296762,-1.424414997,189.2236772,-82.17092349,-1.434153164,193.8065014,157.995894,2.757548555,188.9647586,38.77417094,0.676736948,187.7837054,-45,3.066172061,-3.216210595,-3.238250962,-0.785398163,3.39411255,60,1882.096241,1865.131198,2397.744016,-6144.971456,,,-923.745,-923.745
3/16/2026 16:44:02.300,,225,-74811.096,None,60.001,131442.1242,132426.9573,132340.0353,132070.4559,228.7527398,0,93.49090949,1.631724191,132041.0058,93.50683475,1.63200214,-26.27945698,-0.45866305,-146.7609462,-2.561461725,,,,-81.61296762,-1.424414997,189.2236772,-81.7690249,-1.427138711,192.7858916,157.995894,2.757548555,188.9647586,39.0046132,0.680758924,186.8496722,-63.43494882,3.059140851,-3.216211605,-3.242220649,-1.107148718,2.683281573,60,2057.748376,1865.534393,2484.100809,-6407.383579,,,-923.745,-923.745
3/16/2026 16:44:02.333,,225,-74737.368,None,60.002,131457.0462,132454.0681,132356.3173,132089.9061,228.7864285,0,93.51137983,1.632081466,132055.9147,93.52739654,1.63236101,-26.25630093,-0.458258901,-146.7407197,-2.561108705,,,,-81.61296762,-1.424414997,189.2236772,-81.7690249,-1.427138711,192.7858916,157.995894,2.757548555,188.9647586,38.71750791,0.675747991,186.096749,-90,3.059499721,-3.215807456,-3.236856696,-1.570796327,2.4,60,2049.043569,1855.828801,2342.908786,-6247.781156,,,-923.745,-923.745
3/16/2026 16:44:02.367,,225,-74658.672,None,60,131434.5708,132432.6899,132349.415,132072.9993,228.757145,0,93.52241293,1.63227403,132033.4321,93.53848265,1.632554499,-26.2492856,-0.45813646,-146.7263335,-2.56085762,,,,-81.61296762,-1.424414997,189.2236772,-81.7690249,-1.427138711,192.7858916,158.3340413,2.763450338,188.5184341,38.71750791,0.675747991,186.096749,-45,3.05969321,-3.221586798,-3.236605611,-0.785398163,1.697056275,60,2043.87686,1995.004792,2336.630399,-6375.512051,,,-923.745,-923.745
3/16/2026 16:44:02.400,,225,-74773.454,None,60,131409.8763,132395.0951,132319.6334,132042.294,228.7039619,0,93.51265582,1.632103736,132008.0048,93.53390636,1.632474628,-26.25151842,-0.45817543,-146.7365156,-2.56103533,,,,-81.61296762,-1.424414997,189.2236772,-81.7690249,-1.427138711,192.7858916,158.3340413,2.763450338,188.5184341,38.48757697,0.671734939,187.0345423,-63.43494882,3.059613339,-3.221625768,-3.232770269,-1.107148718,2.683281573,60,2045.471652,1995.40799,2253.369607,-6294.249249,,,-873.425,-873.425
3/16/2026 16:44:02.433,,225,-75025.238,None,60,131431.617,132416.3331,132323.0864,132057.7581,228.7307465,0,93.50194035,1.631916716,132018.5142,93.51759761,1.632189987,-26.27014562,-0.458500536,-146.7437102,-2.561160899,,,,-81.61296762,-1.424414997,189.2236772,-81.81977012,-1.428024382,193.9736065,158.3340413,2.763450338,188.5184341,38.77417094,0.676736948,187.7837054,-63.43494882,3.060214369,-3.221950874,-3.237897847,-1.107148718,2.683281573,60,2030.670204,2003.817593,2389.305607,-6423.793404,,,-873.425,-873.425
3/16/2026 16:44:02.467,,225,-74906.827,None,60.001,131457.0462,132437.8547,132349.7365,132082.2889,228.7732351,0,93.50650151,1.631996323,132043.2027,93.52739654,1.63236101,-26.26555007,-0.458420329,-146.7450637,-2.561184522,,,,-81.61296762,-1.424414997,189.2236772,-81.81977012,-1.428024382,193.9736065,158.3340413,2.763450338,188.5184341,39.0046132,0.680758924,186.8496722,-63.43494882,3.060385392,-3.221870667,-3.241943446,-1.107148718,2.683281573,60,2026.790938,2002.147202,2477.462396,-6506.400537,,,-873.425,-873.425
3/16/2026 16:44:02.500,,225,-75108.902,None,60.001,131445.8079,132443.3063,132346.2831,132079.2293,228.7679358,0,93.51169874,1.632087032,132043.9372,93.53293912,1.632457747,-26.25859748,-0.458298983,-146.7378706,-2.561058979,,,,-81.61296762,-1.424414997,189.2236772,-81.81977012,-1.428024382,193.9736065,157.995894,2.757548555,188.9647586,38.77417094,0.676736948,187.7837054,-71.56505118,3.060482129,-3.215847538,-3.237795927,-1.249045772,3.794733192,60,2024.393113,1856.67839,2387.203221,-6268.274724,,,-873.425,-873.425
3/16/2026 16:44:02.533,,225,-74801.693,None,59.999,131432.3538,132411.0223,132306.4711,132050.6781,228.7184836,0,93.50713857,1.632007442,132019.2477,93.52281895,1.632281117,-26.26548938,-0.458419269,-146.745206,-2.561187006,,,,-81.61296762,-1.424414997,189.2236772,-81.7690249,-1.427138711,192.7858916,157.995894,2.757548555,188.9647586,39.0046132,0.680758924,186.8496722,-45,3.059419828,-3.215967824,-3.24194593,-0.785398163,1.697056275,60,2050.463719,1859.227182,2476.713608,-6386.404509,,,-873.425,-873.425
3/16/2026 16:44:02.567,,225,-74787.206,None,59.999,131417.4356,132410.7526,132310.2679,132046.9068,228.7119515,0,93.48114688,1.631553802,132015.5909,93.50225278,1.631922169,-26.28871085,-0.45882456,-146.7711367,-2.561639583,,,,-81.61296762,-1.424414997,189.2236772,-81.7690249,-1.427138711,192.7858916,157.8587619,2.755155148,187.8527083,38.77417094,0.676736948,187.7837054,-63.43494882,3.05906088,-3.213979708,-3.238376531,-1.107148718,2.683281573,60,2059.343227,1798.963192,2400.912008,-6259.218427,,,-873.425,-873.425
3/16/2026 16:44:02.600,,225,-74963.074,None,60,131464.6137,132448.2163,132363.5711,132092.8835,228.7915855,0,93.47468576,1.631441034,132062.7745,93.49575469,1.631808756,-26.29807521,-0.458987999,-146.7738324,-2.561686632,,,,-81.61296762,-1.424414997,189.2236772,-81.81977012,-1.428024382,193.9736065,157.659352,2.75167479,189.4176338,38.71750791,0.675747991,186.096749,-71.56505118,3.059833138,-3.210662789,-3.237434623,-1.249045772,3.794733192,60.01,2040.846063,1731.456001,2357.207996,-6129.510061,,,-873.719,-873.719
3/16/2026 16:44:02.633,,225,-74880.677,None,60.002,131490.7686,132469.8627,132373.2641,132112.033,228.8247535,0,93.48995857,1.631707595,132076.939,93.51077449,1.632070901,-26.28187065,-0.458705176,-146.7579518,-2.561409462,,,,-81.61296762,-1.424414997,189.2236772,-81.7690249,-1.427138711,192.7858916,157.995894,2.757548555,188.9647586,38.48757697,0.671734939,187.0345423,-71.56505118,3.059209612,-3.216253731,-3.233144401,-1.249045772,3.794733192,60.01,2056.595717,1867.190381,2263.507189,-6187.293288,,,-873.719,-873.719
3/16/2026 16:44:02.667,,225,-74792.923,None,60,131456.3085,132437.7172,132343.1565,132079.8004,228.768925,0,93.50130423,1.631905614,132042.4693,93.5221762,1.632269898,-26.27715844,-0.458622933,-146.7494081,-2.561260347,,,,-81.61296762,-1.424414997,189.2236772,-81.71765058,-1.42624206,191.5983298,157.995894,2.757548555,188.9647586,38.77417094,0.676736948,187.7837054,-63.43494882,3.058511958,-3.216171488,-3.237997295,-1.107148718,2.683281573,60,2073.430639,1864.684793,2392.128011,-6330.243443,,,-873.719,-873.719
3/16/2026 16:44:02.700,,225,-74922.811,None,59.999,131416.703,132394.5512,132293.6543,132035.6997,228.6925403,0,93.47626416,1.631468582,132002.8849,93.49703073,1.631831027,-26.29796699,-0.458986111,-146.7726361,-2.561665753,,,,-81.61296762,-1.424414997,189.2236772,-81.7690249,-1.427138711,192.7858916,157.995894,2.757548555,188.9647586,38.77417094,0.676736948,187.7837054,-63.43494882,3.058969738,-3.216534666,-3.238402701,-1.107148718,2.683281573,60,2061.413816,1873.137601,2401.257624,-6335.809041,,,-873.719,-873.719
3/16/2026 16:44:02.733,,225,-74916.101,None,59.998,131434.8387,132404.9554,132300.9507,132047.631,228.713206,0,93.43955719,1.630827925,132009.7965,93.45462165,1.631090849,-26.33050021,-0.459553922,-146.8057628,-2.562243922,,,,-81.61296762,-1.424414997,189.2236772,-82.12230033,-1.43330453,192.6177562,157.995894,2.757548555,188.9647586,38.77417094,0.676736948,187.7837054,-63.43494882,3.064395379,-3.217102477,-3.23898087,-1.107148718,2.683281573,60,1926.425262,1887.451181,2415.686409,-6229.562852,,,-873.719,-873.719
3/16/2026 16:44:02.767,,225,-74925.706,None,60,131457.3513,132442.3321,132351.164,132084.3634,228.7768283,0,93.42271631,1.630533996,132055.5559,93.44354992,1.630897611,-26.35146119,-0.45991976,-146.8199833,-2.562492116,,,,-81.97276249,-1.430694602,189.0523737,-82.47617956,-1.439480888,192.4569562,157.995894,2.757548555,188.9647586,38.77417094,0.676736948,187.7837054,-45,3.070378499,-3.217468315,-3.239229064,-0.785398163,3.39411255,60,1776.388648,1897.113578,2422.742414,-6096.24464,,,-873.719,-873.719
3/16/2026 16:44:02.800,,225,-74819.448,None,60.001,131470.7733,132458.5135,132357.7316,132096.4183,228.7977079,0,93.43311065,1.630715411,132056.991,93.45367626,1.631074349,-26.34220185,-0.459758155,-146.8156356,-2.562416235,,,,-81.61296762,-1.424414997,189.2236772,-81.7690249,-1.427138711,192.7858916,157.995894,2.757548555,188.9647586,39.0046132,0.680758924,186.8496722,-63.43494882,3.05821306,-3.21730671,-3.243175159,-1.107148718,2.683281573,60,2081.101771,1893.312003,2507.918413,-6482.332187,,,-873.928,-873.928
3/16/2026 16:44:02.833,,225,-74652.523,None,60,131457.3513,132442.3321,132341.1207,132081.0089,228.7710182,0,93.42302717,1.630539421,132043.5774,93.44354992,1.630897611,-26.35146119,-0.45991976,-146.81714,-2.562442492,,,,-81.61296762,-1.424414997,189.2236772,-81.71765058,-1.42624206,191.5983298,157.995894,2.757548555,188.9647586,39.0046132,0.680758924,186.8496722,-90,3.057139671,-3.217468315,-3.243201416,-1.570796327,2.4,60,2107.61546,1897.113578,2508.249602,-6512.978639,,,-873.928,-873.928
3/16/2026 16:44:02.867,,225,-74841.192,None,59.998,131465.7397,132431.3922,132331.8677,132077.0451,228.7641527,0,93.39703798,1.630085824,132040.0085,93.41713363,1.63043656,-26.37698369,-0.460365212,-146.8517613,-2.563046746,,,,-81.97276249,-1.430694602,189.0523737,-82.12230033,-1.43330453,192.6177562,157.995894,2.757548555,188.9647586,38.48757697,0.671734939,187.0345423,-63.43494882,3.06374109,-3.217913767,-3.234781685,-1.107148718,2.683281573,60,1941.405381,1908.071989,2303.150383,-6152.627753,,,-873.928,-873.928
3/16/2026 16:44:02.900,,225,-74694.715,None,60,131462.8874,132436.6407,132348.8916,132083.5388,228.7754001,0,93.37593897,1.629717577,132049.1521,93.39625087,1.630072087,-26.39324329,-0.460648996,-146.8689823,-2.56334731,,,,-81.97276249,-1.430694602,189.0523737,-81.71765058,-1.42624206,191.5983298,157.995894,2.757548555,188.9647586,38.48757697,0.671734939,187.0345423,-63.43494882,3.056314147,-3.218197551,-3.235082249,-1.107148718,2.683281573,60.01,2126.330725,1915.228796,2310.854392,-6352.413913,,,-873.928,-873.928
3/16/2026 16:44:02.933,,225,-75004.891,None,60,131474.1561,132441.9755,132358.9409,132092.4169,228.7907774,0,93.37563239,1.629712226,132061.1313,93.39072071,1.629975567,-26.3978935,-0.460730157,-146.8718214,-2.563396862,,,,-81.97276249,-1.430694602,189.0523737,-82.12230033,-1.43330453,192.6177562,157.659352,2.75167479,189.4176338,38.77417094,0.676736948,187.7837054,-63.43494882,3.063280097,-3.212404947,-3.24013381,-1.107148718,2.683281573,60,1953.190253,1774.972806,2445.264008,-6173.427067,,,-873.928,-873.928
3/16/2026 16:44:02.967,,225,-74906.827,None,60,131437.5097,132409.7303,132315.6764,132055.0313,228.7260236,0,93.37135361,1.629637548,132024.4875,93.38642702,1.629900628,-26.40481941,-0.460851037,-146.8720052,-2.563400069,,,,-81.61296762,-1.424414997,189.2236772,-81.71765058,-1.42624206,191.5983298,158.1314208,2.759913944,190.0778788,38.77417094,0.676736948,187.7837054,-90,3.056142688,-3.220764981,-3.240137017,-1.570796327,3.6,60,2132.127724,1990.540798,2444.544015,-6567.212537,,,-873.928,-873.928
3/16/2026 16:44:03.000,,225,-74733.408,None,59.997,131431.8739,132388.0404,132299.9483,132040.6592,228.7011304,0,93.33006453,1.628916917,132006.8971,93.34465032,1.629171487,-26.44427708,-0.461539703,-146.9109907,-2.564080495,,,,-81.97276249,-1.430694602,189.0523737,-82.07307332,-1.432445357,191.4291514,157.8587619,2.755155148,187.8527083,38.54601341,0.672754848,188.7207461,-63.43494882,3.061616844,-3.216694851,-3.236835343,-1.107148718,2.683281573,59.99,1993.766693,1865.995193,2374.401608,-6234.163493,,,-873.195,-873.195
3/16/2026 16:44:03.033,,225,-74541.125,None,59.997,131474.2283,132420.0435,132351.1792,132082.5187,228.7736332,0,93.28207273,1.628079302,132048.5889,93.30166487,1.62842125,-26.49539069,-0.462431804,-146.96263,-2.564981771,,,,-81.61296762,-1.424414997,189.2236772,-81.71765058,-1.42624206,191.5983298,157.8587619,2.755155148,187.8527083,38.48757697,0.671734939,187.0345423,-45,3.05466331,-3.217586952,-3.23671671,-0.785398163,1.697056275,60,2169.344534,1888.574399,2351.174386,-6409.09332,,,-873.195,-873.195
3/16/2026 16:44:03.067,,225,-74859.034,None,60,131518.708,132479.0353,132405.0049,132134.9697,228.864481,0,93.26009486,1.627695716,132093.7718,93.27436508,1.627944778,-26.51166859,-0.462715907,-146.9839694,-2.565354213,,,,-81.97276249,-1.430694602,189.0523737,-82.12230033,-1.43330453,192.6177562,157.995894,2.757548555,188.9647586,38.48757697,0.671734939,187.0345423,-63.43494882,3.061249308,-3.220264462,-3.237089152,-1.107148718,2.683281573,60,2004.227677,1967.428788,2361.31199,-6332.968455,,,-873.195,-873.195
3/16/2026 16:44:03.100,,225,-74918.218,None,60,131518.708,132489.7736,132411.5437,132140.7426,228.8744799,0,93.26499497,1.627781239,132106.4353,93.27436508,1.627944778,-26.50935212,-0.462675477,-146.9796154,-2.565278221,,,,-81.97276249,-1.430694602,189.0523737,-82.12230033,-1.43330453,192.6177562,158.1314208,2.759913944,190.0778788,38.19868518,0.666692826,186.2900964,-45,3.061249308,-3.222589421,-3.231971047,-0.785398163,1.697056275,60,2004.419818,2037.542397,2226.326389,-6268.288603,,,-873.195,-873.195
3/16/2026 16:44:03.133,,225,-74813.227,None,59.999,131470.1013,132436.0846,132338.6028,132082.31,228.7732717,0,93.2560808,1.627625658,132045.1674,93.27033875,1.627874506,-26.52093822,-0.462877693,-146.9900718,-2.56546072,,,,-81.97276249,-1.430694602,189.0523737,-82.07307332,-1.432445357,191.4291514,158.1314208,2.759913944,190.0778788,38.48757697,0.671734939,187.0345423,-90,3.060319863,-3.222791637,-3.237195659,-1.570796327,2.4,60,2026.616656,2041.790408,2362.751999,-6431.159064,,,-873.195,-873.195
3/16/2026 16:44:03.167,,225,-74876.99,None,59.996,131440.0224,132393.1128,132320.0692,132051.7784,228.7203894,0,93.20467513,1.626728459,132014.4434,93.22393414,1.627064592,-26.56505118,-0.463647609,-147.0406108,-2.566342792,,,,-81.97276249,-1.430694602,189.0523737,-82.12230033,-1.43330453,192.6177562,157.659352,2.75167479,189.4176338,38.48757697,0.671734939,187.0345423,-63.43494882,3.060369122,-3.215322399,-3.238077731,-1.107148718,2.683281573,60,2024.919774,1847.289608,2384.150387,-6256.359769,,,-873.195,-873.195
3/16/2026 16:44:03.200,,225,-74660.155,None,59.997,131469.2732,132430.7414,132344.9012,132082.353,228.7733462,0,93.15701255,1.62589659,132044.3953,93.17083722,1.626137876,-26.62077506,-0.464620174,-147.0909085,-2.567220654,,,,-81.97276249,-1.430694602,189.0523737,-82.12230033,-1.43330453,192.6177562,157.5205656,2.749252509,188.3082579,38.19868518,0.666692826,186.2900964,-63.43494882,3.059442406,-3.213872683,-3.23391348,-1.107148718,2.683281573,60,2048.435949,1800.935985,2272.896001,-6122.267935,,,-873.164,-873.164
