time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:44:03.233,,225,-74696.861,None,60,131515.2141,132457.603,132395.2773,132123.3989,228.8444397,0,93.14027418,1.625604451,132090.3454,93.15402082,1.625844375,-26.63237055,-0.464822554,-147.1050159,-2.567466874,,,,-81.97276249,-1.430694602,189.0523737,-82.12230033,-1.43330453,192.6177562,157.8587619,2.755155148,187.8527083,38.48757697,0.671734939,187.0345423,-71.56505118,3.059148905,-3.219977702,-3.239201813,-1.249045772,3.794733192,60,2056.453283,1948.420808,2413.209584,-6418.083675,,,-873.164,-873.164
3/16/2026 16:44:03.267,,225,-74845.627,None,60,131526.5363,132473.7091,132405.3534,132135.9035,228.8660983,0,93.13479218,1.625508772,132101.6707,93.14851367,1.625748257,-26.63468345,-0.464862921,-147.1078361,-2.567516096,,,,-81.97276249,-1.430694602,189.0523737,-82.12230033,-1.43330453,192.6177562,157.995894,2.757548555,188.9647586,38.48757697,0.671734939,187.0345423,-45,3.059052787,-3.222411476,-3.239251035,-0.785398163,1.697056275,60,2059.021902,2020.924782,2414.606391,-6494.553075,,,-873.164,-873.164
3/16/2026 16:44:03.300,,225,-74823.782,None,59.998,131487.308,132452.3368,132366.2669,132102.6902,228.8085713,0,93.10965402,1.625070028,132062.4561,93.12326965,1.625307666,-26.66255211,-0.465349321,-147.1340059,-2.567972844,,,,-81.97276249,-1.430694602,189.0523737,-82.12230033,-1.43330453,192.6177562,157.995894,2.757548555,188.9647586,38.48757697,0.671734939,187.0345423,-90,3.058612196,-3.222897876,-3.239707783,-1.570796327,2.4,60,2069.373141,2032.732785,2425.1472,-6527.253125,,,-873.164,-873.164
3/16/2026 16:44:03.333,,225,-74795.472,None,59.997,131468.8417,132431.1241,132364.615,132088.9224,228.7847247,0,93.06286476,1.624253401,132056.6415,93.07133475,1.624401231,-26.71364791,-0.466241111,-147.1830038,-2.56882802,,,,-81.97276249,-1.430694602,189.0523737,-82.12230033,-1.43330453,192.6177562,157.659352,2.75167479,189.4176338,38.19868518,0.666692826,186.2900964,-90,3.057705761,-3.217915901,-3.235520846,-1.570796327,2.4,60,2091.833022,1912.6944,2312.697606,-6317.225027,,,-873.164,-873.164
3/16/2026 16:44:03.367,,225,-74738.808,None,59.999,131488.9699,132452.7896,132382.5479,132108.831,228.8192074,0,93.02592058,1.623608604,132076.1464,93.03944578,1.623844663,-26.74380247,-0.466767408,-147.2189014,-2.569454551,,,,-82.33319574,-1.436985349,188.8885386,-82.47617956,-1.439480888,192.4569562,157.5205656,2.749252509,188.3082579,38.48757697,0.671734939,187.0345423,-63.43494882,3.063325551,-3.216019917,-3.24118949,-1.107148718,2.683281573,60.01,1950.588978,1854.648,2461.953599,-6267.190576,,,-873.164,-873.164
3/16/2026 16:44:03.400,,225,-74885.688,None,60,131475.0827,132458.2787,132383.2413,132106.29,228.8148062,0,93.01032502,1.62333641,132074.2509,93.02405662,1.623576072,-26.76004457,-0.467050886,-147.237625,-2.569781338,,,,-81.97276249,-1.430694602,189.0523737,-82.12230033,-1.43330453,192.6177562,157.659352,2.75167479,189.4176338,38.48757697,0.671734939,187.0345423,-45,3.056880602,-3.218725676,-3.241516277,-0.785398163,3.39411255,60,2112.642151,1933.344016,2470.017589,-6516.003756,,,-873.487,-873.487
3/16/2026 16:44:03.433,,225,-75072.773,None,59.999,131448.5921,132426.2326,132357.272,132078.1169,228.7660091,0,92.99007335,1.622982952,132047.7715,93.00371541,1.62322105,-26.77866713,-0.467375911,-147.2550981,-2.570086303,,,,-81.97276249,-1.430694602,189.0523737,-82.17092349,-1.434153164,193.8065014,157.659352,2.75167479,189.4176338,37.97160376,0.662729508,187.2346122,-45,3.057374214,-3.219050701,-3.232815811,-0.785398163,1.697056275,60,2099.940018,1941.004815,2257.545611,-6298.490445,,,-873.487,-873.487
3/16/2026 16:44:03.467,,225,-74766.816,None,59.996,131430.3746,132415.9677,132335.6627,132061.4245,228.7370969,0,92.93834048,1.622080043,132029.5821,92.95174858,1.622314058,-26.82744794,-0.468227297,-147.2984878,-2.570843595,,,,-81.97276249,-1.430694602,189.0523737,-82.12230033,-1.43330453,192.6177562,157.659352,2.75167479,189.4176338,38.19868518,0.666692826,186.2900964,-45,3.055618588,-3.219902087,-3.237536421,-0.785398163,1.697056275,60,2143.313494,1962.144021,2361.657598,-6467.115113,,,-873.487,-873.487
3/16/2026 16:44:03.500,,225,-74537.856,None,59.997,131472.1884,132454.1855,132364.6476,132097.7511,228.8000164,0,92.88554464,1.621158581,132059.4395,92.89844457,1.621383728,-26.88308696,-0.469198381,-147.3559066,-2.571845742,,,,-82.33319574,-1.436985349,188.8885386,-82.07307332,-1.432445357,191.4291514,157.659352,2.75167479,189.4176338,37.90748267,0.661610384,185.5504244,-45,3.053829085,-3.220873171,-3.233456126,-0.785398163,1.697056275,60,2186.410304,1986.998419,2253.023998,-6426.432721,,,-873.487,-873.487
3/16/2026 16:44:03.533,,225,-74509.099,None,60,131505.7246,132481.3266,132422.4489,132137.255,228.8684392,0,92.86370474,1.620777403,132104.9719,92.87676507,1.621005349,-26.9062316,-0.469602331,-147.3842554,-2.572340523,,,,-82.33319574,-1.436985349,188.8885386,-82.47617956,-1.439480888,192.4569562,157.3801351,2.746801534,187.2,38.19868518,0.666692826,186.2900964,-63.43494882,3.060486237,-3.216403865,-3.239033349,-1.107148718,2.683281573,60.01,2021.63957,1853.625607,2399.96159,-6275.226767,,,-873.487,-873.487
3/16/2026 16:44:03.567,,225,-75037.709,None,60,131492.5373,132481.4891,132409.5144,132128.6139,228.8534724,0,92.85356762,1.620600477,132091.7899,92.86658305,1.620827639,-26.91783609,-0.469804867,-147.3930029,-2.572493196,,,,-81.97276249,-1.430694602,189.0523737,-82.17092349,-1.434153164,193.8065014,157.659352,2.75167479,189.4176338,38.48757697,0.671734939,187.0345423,-63.43494882,3.054980803,-3.221479657,-3.244228135,-1.107148718,2.683281573,60,2160.191024,2002.5792,2537.3232,-6700.093423,,,-873.487,-873.487
3/16/2026 16:44:03.600,,225,-74847.686,None,59.998,131453.0003,132422.9062,132354.156,132077.4268,228.7648137,0,92.82340056,1.620073963,132040.2833,92.83602475,1.620294296,-26.94817834,-0.470334439,-147.4208357,-2.572978968,,,,-81.97276249,-1.430694602,189.0523737,-82.12230033,-1.43330453,192.6177562,157.659352,2.75167479,189.4176338,38.48757697,0.671734939,187.0345423,-63.43494882,3.053598826,-3.222009229,-3.244713907,-1.107148718,2.683281573,60,2193.714954,2014.934398,2548.223991,-6756.873344,,,-873.487,-873.487
3/16/2026 16:44:03.633,,225,-74813.789,None,59.996,131435.1317,132418.4226,132343.8344,132066.5527,228.7459792,0,92.76618899,1.619075432,132033.8471,92.78403671,1.619386934,-27.00159969,-0.471266818,-147.4857749,-2.574112372,,,,-82.33319574,-1.436985349,188.8885386,-82.47617956,-1.439480888,192.4569562,157.324427,2.745829244,189.8770128,38.19868518,0.666692826,186.2900964,-63.43494882,3.058867822,-3.217096062,-3.240805198,-1.107148718,2.683281573,60,2060.778531,1896.595189,2442.00959,-6399.383309,,,-871.663,-871.663
3/16/2026 16:44:03.667,,225,-74977.79,None,59.998,131465.8892,132456.8034,132376.0097,132100.3315,228.8044858,0,92.71863441,1.618245448,132064.6385,92.73626137,1.618553097,-27.04558066,-0.472034431,-147.5315962,-2.574912104,,,,-82.38145351,-1.437827606,190.0778788,-82.87498365,-1.446441332,193.494186,157.324427,2.745829244,189.8770128,38.19868518,0.666692826,186.2900964,-45,3.064994429,-3.217863675,-3.24160493,-0.785398163,1.697056275,60,1920.932285,1916.395196,2462.227187,-6299.554667,,,-871.663,-871.663
3/16/2026 16:44:03.700,,225,-74892.038,None,60,131488.1485,132484.0961,132420.1957,132131.5975,228.8586401,0,92.70229695,1.617960306,132098.8959,92.72009306,1.618270907,-27.06869146,-0.47243779,-147.5499135,-2.575231801,,,,-82.33319574,-1.436985349,188.8885386,-82.47617956,-1.439480888,192.4569562,157.324427,2.745829244,189.8770128,37.68098062,0.657657177,186.4986863,-63.43494882,3.057751795,-3.218267034,-3.232888978,-1.107148718,2.683281573,60,2089.544359,1926.907185,2251.540789,-6267.992333,,,-871.663,-871.663
3/16/2026 16:44:03.733,,225,-74958.192,None,60,131485.8793,132462.9663,132390.7553,132113.9483,228.8280708,0,92.68718773,1.6176966,132073.2299,92.69920033,1.61790626,-27.08502129,-0.472722799,-147.5602742,-2.575412631,,,,-82.33319574,-1.436985349,188.8885386,-82.83063708,-1.445667339,192.3035101,157.324427,2.745829244,189.8770128,37.97160376,0.662729508,187.2346122,-90,3.063573599,-3.218552043,-3.238142139,-1.570796327,1.2,60,1944.376706,1933.747177,2389.564812,-6267.688696,,,-871.663,-871.663
3/16/2026 16:44:03.767,,225,-74504.678,None,59.997,131433.4451,132431.4199,132349.4161,132072.2017,228.7557637,0,92.65150849,1.61707388,132033.3569,92.65838287,1.617193861,-27.11533008,-0.473251788,-147.5981354,-2.576073433,,,,-82.33319574,-1.436985349,188.8885386,-82.47617956,-1.439480888,192.4569562,157.5205656,2.749252509,188.3082579,37.90748267,0.661610384,185.5504244,-63.43494882,3.056674749,-3.222504297,-3.237683817,-1.107148718,2.683281573,60,2115.273176,2015.567999,2356.128017,-6486.969191,,,-871.663,-871.663
3/16/2026 16:44:03.800,,225,-74858.602,None,59.997,131440.4677,132437.9727,132348.6811,132076.476,228.7631669,0,92.59925199,1.616161832,132039.8476,92.611113,1.616368846,-27.16638286,-0.474142827,-147.6471436,-2.576928787,,,,-82.74027595,-1.444090239,189.9225105,-82.83063708,-1.445667339,192.3035101,156.8491162,2.737533507,189.2388966,37.97160376,0.662729508,187.2346122,-63.43494882,3.062036185,-3.211676334,-3.239658295,-1.107148718,2.683281573,60.01,1992.960688,1755.028815,2426.198394,-6174.187897,,,-871.663,-871.663
3/16/2026 16:44:03.833,,225,-75010.723,None,59.999,131461.183,132465.6731,132377.4266,132102.2082,228.8077364,0,92.5673408,1.615604877,132072.5659,92.57928871,1.615813407,-27.20107738,-0.47474836,-147.685758,-2.577602736,,,,-82.69424047,-1.443286769,188.7321912,-82.87498365,-1.446441332,193.494186,157.324427,2.745829244,189.8770128,37.68098062,0.657657177,186.4986863,-63.43494882,3.062254739,-3.220577604,-3.235259913,-1.107148718,2.683281573,60.01,1975.530191,1984.579179,2309.097588,-6269.206958,,,-873.152,-873.152
3/16/2026 16:44:03.867,,225,-74717.078,None,60,131472.0931,132465.9737,132401.4398,132113.9492,228.8280724,0,92.55150699,1.615328525,132082.9463,92.56860472,1.615626936,-27.21268272,-0.474950912,-147.6984745,-2.577824681,,,,-82.69424047,-1.443286769,188.7321912,-82.83063708,-1.445667339,192.3035101,157.1840133,2.743378564,188.7703367,37.68098062,0.657657177,186.4986863,-63.43494882,3.061294275,-3.218329476,-3.235481858,-1.107148718,2.683281573,60,1999.55197,1916.971198,2314.972797,-6231.495964,,,-873.152,-873.152
3/16/2026 16:44:03.900,,225,-74704.91,None,59.999,131445.9744,132445.2525,132359.2417,132084.2635,228.7766552,0,92.53139529,1.614977509,132044.8533,92.54817193,1.615270317,-27.24064479,-0.475438942,-147.7176522,-2.578159394,,,,-82.69424047,-1.443286769,188.7321912,-82.47617956,-1.439480888,192.4569562,157.1840133,2.743378564,188.7703367,37.68098062,0.657657177,186.4986863,-63.43494882,3.054751205,-3.218817506,-3.235816571,-1.107148718,2.683281573,60,2161.466531,1928.836793,2322.460796,-6412.76412,,,-873.152,-873.152
3/16/2026 16:44:03.933,,225,-74906.755,None,59.997,131429.2285,132424.8951,132332.0413,132062.8185,228.7395115,0,92.48480265,1.614164314,132028.1386,92.50136911,1.614453454,-27.28022438,-0.476129736,-147.7655098,-2.578994667,,,,-82.33319574,-1.436985349,188.8885386,-82.47617956,-1.439480888,192.4569562,157.1840133,2.743378564,188.7703367,37.74680539,0.658806036,188.1820395,-63.43494882,3.053934342,-3.2195083,-3.237800703,-1.107148718,2.683281573,60,2183.277207,1945.756789,2392.128001,-6521.161997,,,-873.152,-873.152
3/16/2026 16:44:03.967,,225,-74906.611,None,59.997,131449.0517,132442.4479,132358.3409,132084.046,228.7762785,0,92.43753372,1.613339316,132047.4787,92.45910811,1.61371586,-27.32888773,-0.476979072,-147.8156627,-2.57987,,,,-82.74027595,-1.444090239,189.9225105,-82.83063708,-1.445667339,192.3035101,157.1840133,2.743378564,188.7703367,37.74680539,0.658806036,188.1820395,-63.43494882,3.059383199,-3.220357636,-3.238676036,-1.107148718,2.683281573,60,2059.39201,1967.183994,2414.303993,-6440.879997,,,-873.152,-873.152
3/16/2026 16:44:04.000,,225,-74938.003,None,60,131494.9575,132486.1765,132386.1896,132123.1925,228.8440823,0,92.41584697,1.612960811,132093.4033,92.43731514,1.613335501,-27.35416737,-0.477420285,-147.8355188,-2.580216555,,,,-82.69424047,-1.443286769,188.7321912,-82.87498365,-1.446441332,193.494186,156.8491162,2.737533507,189.2388966,37.68098062,0.657657177,186.4986863,-63.43494882,3.059776833,-3.214953792,-3.237873732,-1.107148718,2.683281573,60,2037.416311,1837.627216,2373.49439,-6248.537917,,,-873.152,-873.152
3/16/2026 16:44:04.033,,225,-74858.242,None,60,131493.939,132481.0331,132396.348,132124.5285,228.8463963,0,92.41064656,1.612870046,132092.898,92.42686709,1.613153148,-27.36116152,-0.477542356,-147.8382834,-2.580264806,,,,-82.69424047,-1.443286769,188.7321912,-82.87498365,-1.446441332,193.494186,157.0419445,2.740898995,187.6648076,37.45677371,0.653744028,187.4498333,-45,3.05959448,-3.218441351,-3.234008834,-0.785398163,3.39411255,60,2041.93937,1908.734397,2290.291193,-6240.964961,,,-789.885,-789.885
3/16/2026 16:44:04.067,,225,-74928.629,None,59.998,131467.4331,132449.8248,132361.8152,132093.7699,228.7931209,0,92.38009171,1.612336764,132053.9203,92.40118441,1.612704901,-27.39153155,-0.478072413,-147.8718301,-2.580850306,,,,-82.69424047,-1.443286769,188.7321912,-82.87498365,-1.446441332,193.494186,157.1840133,2.743378564,188.7703367,37.97160376,0.662729508,187.2346122,-90,3.059146233,-3.221450977,-3.243579814,-1.570796327,1.2,60,2052.470679,1994.543996,2523.139205,-6570.15388,,,-789.885,-789.885
3/16/2026 16:44:04.100,,225,-74821.522,None,59.997,131438.4804,132424.5868,132324.7449,132063.3477,228.7404281,0,92.32849196,1.611436178,132025.0111,92.34935906,1.611800378,-27.43813291,-0.47888576,-147.9169586,-2.581637948,,,,-82.69424047,-1.443286769,188.7321912,-82.87498365,-1.446441332,193.494186,157.1840133,2.743378564,188.7703367,37.68098062,0.657657177,186.4986863,-63.43494882,3.05824171,-3.222264324,-3.239295125,-1.107148718,2.683281573,60,2074.482287,2014.430394,2407.305598,-6496.218279,,,-789.885,-789.885
3/16/2026 16:44:04.133,,225,-74835.504,None,59.998,131483.0247,132463.7409,132374.254,132107.7484,228.8173323,0,92.29123426,1.610785909,132069.5866,92.31192808,1.611147084,-27.48198395,-0.479651105,-147.9610326,-2.582407183,,,,-82.69424047,-1.443286769,188.7321912,-82.87498365,-1.446441332,193.494186,157.0419445,2.740898995,187.6648076,37.45677371,0.653744028,187.4498333,-63.43494882,3.057588416,-3.2205501,-3.236151211,-1.107148718,2.683281573,60,2091.40958,1960.747193,2342.836788,-6394.993561,,,-789.885,-789.885
3/16/2026 16:44:04.167,,225,-74828.39,None,60,131493.0876,132485.8982,132381.8707,132121.0367,228.8403483,0,92.27001434,1.610415551,132091.6575,92.29081903,1.610778661,-27.5003999,-0.479972524,-147.9753483,-2.582657039,,,,-83.05586949,-1.449598386,188.5833503,-83.58121327,-1.458767364,193.2111798,157.0419445,2.740898995,187.6648076,37.45677371,0.653744028,187.4498333,-63.43494882,3.069546025,-3.220871519,-3.236401067,-1.107148718,2.683281573,60,1793.14999,1969.041591,2349.143988,-6111.335568,,,-789.885,-789.885
3/16/2026 16:44:04.200,,225,-75102.005,None,59.999,131491.1777,132470.598,132366.5993,132110.1886,228.8215588,0,92.24941431,1.610056013,132077.7742,92.26992029,1.61041391,-27.52140096,-0.480339061,-147.995718,-2.583012558,,,,-83.09967183,-1.450362881,189.7746031,-83.22784003,-1.452599838,193.3490109,157.1840133,2.743378564,188.7703367,37.23483398,0.649870449,188.4038216,-63.43494882,3.063013748,-3.223717625,-3.232883007,-1.107148718,2.683281573,60,1967.554548,2051.35198,2273.472001,-6292.378528,,,-789.885,-789.885
3/16/2026 16:44:04.233,,225,-74727.648,None,59.998,131476.3548,132445.1373,132348.8133,132090.8206,228.7880125,0,92.21860693,1.609518323,132050.9858,92.23877532,1.609870327,-27.55641349,-0.480950145,-148.0276568,-2.583569995,,,,-83.09967183,-1.450362881,189.7746031,-83.18564711,-1.451863432,192.1574355,156.7054367,2.735025827,188.1361209,37.45677371,0.653744028,187.4498333,-63.43494882,3.061733759,-3.215975972,-3.237314023,-1.107148718,2.683281573,60,1999.13131,1851.753591,2371.103987,-6221.988888,,,-706.788,-706.788
3/16/2026 16:44:04.267,,225,-74954.822,None,59.998,131473.1002,132462.7478,132367.9668,132102.024,228.8074174,0,92.18198824,1.608879206,132059.7519,92.20219618,1.609231901,-27.59342772,-0.481596166,-148.0634402,-2.584194533,,,,-82.74027595,-1.444090239,189.9225105,-83.22784003,-1.452599838,193.3490109,157.1840133,2.743378564,188.7703367,37.45677371,0.653744028,187.4498333,-45,3.061831739,-3.22497473,-3.237938561,-0.785398163,3.39411255,60.01,1998.37259,2082.556802,2386.871988,-6467.80138,,,-706.788,-706.788
3/16/2026 16:44:04.300,,225,-74827.656,None,59.999,131495.7043,132479.4266,132379.4836,132118.9444,228.8367243,0,92.16598681,1.608599928,132082.369,92.18611988,1.608951317,-27.60722636,-0.481836997,-148.0849052,-2.584569169,,,,-82.69424047,-1.443286769,188.7321912,-83.22784003,-1.452599838,193.3490109,157.1840133,2.743378564,188.7703367,37.68098062,0.657657177,186.4986863,-63.43494882,3.061551155,-3.225215561,-3.242226346,-1.107148718,2.683281573,60.01,1993.160243,2088.820784,2480.313591,-6562.294618,,,-706.788,-706.788
3/16/2026 16:44:04.333,,225,-75026.693,None,59.999,131481.8906,132448.0206,132354.1141,132095.3913,228.7959292,0,92.14556934,1.608243576,132056.5804,92.16541765,1.608589994,-27.62604884,-0.482165511,-148.1025432,-2.58487701,,,,-82.74027595,-1.444090239,189.9225105,-82.87498365,-1.446441332,193.494186,156.8491162,2.737533507,189.2388966,37.45677371,0.653744028,187.4498333,-63.43494882,3.055031326,-3.219699018,-3.238621038,-1.107148718,2.683281573,60,2168.292716,1955.692798,2403.475201,-6527.460715,,,-706.788,-706.788
3/16/2026 16:44:04.367,,225,-75070.872,None,59.997,131442.323,132417.6511,132323.797,132061.9878,228.7380726,0,92.10451921,1.607527116,132017.0454,92.12419401,1.607870506,-27.66809669,-0.482899385,-148.1433251,-2.585588787,,,,-83.09967183,-1.450362881,189.7746031,-83.22784003,-1.452599838,193.3490109,156.5158847,2.73171752,189.7138898,37.45677371,0.653744028,187.4498333,-63.43494882,3.060470344,-3.214616905,-3.239332815,-1.107148718,2.683281573,60,2030.167946,1832.846402,2420.495977,-6283.510325,,,-706.788,-706.788
3/16/2026 16:44:04.400,,225,-74842.358,None,59.996,131437.0644,132430.9241,132328.0134,132066.0879,228.7451741,0,92.04689533,1.60652139,132036.2487,92.06146494,1.606775677,-27.72372078,-0.483870209,-148.1994974,-2.58656918,,,,-83.09967183,-1.450362881,189.7746031,-83.22784003,-1.452599838,193.3490109,156.3706223,2.729182212,188.6138913,37.16447489,0.648642452,186.7224679,-63.43494882,3.059375515,-3.213052421,-3.235211632,-1.107148718,2.683281573,60,2057.805085,1783.425612,2309.817605,-6151.048302,,,-706.788,-706.788
3/16/2026 16:44:04.433,,225,-74867.587,None,59.998,131493.6088,132476.1739,132384.3399,132118.784,228.8364465,0,92.00453403,1.605782046,132080.8253,92.01872145,1.606029663,-27.77207702,-0.484714184,-148.2390479,-2.587259467,,,,-83.05586949,-1.449598386,188.5833503,-83.58121327,-1.458767364,193.2111798,156.5158847,2.73171752,189.7138898,37.3880624,0.65254479,185.7675967,-63.43494882,3.064797027,-3.216431704,-3.239804257,-1.107148718,2.683281573,60,1910.964613,1879.142403,2411.409612,-6201.516628,,,-706.788,-706.788
3/16/2026 16:44:04.467,,225,-74719.454,None,60,131528.7435,132503.5686,132408.6357,132147.7114,228.8865502,0,91.98838503,1.605500192,132115.5492,92.00772078,1.605837665,-27.78343279,-0.48491238,-148.2516628,-2.587479638,,,,-83.41805534,-1.455919721,188.4420335,-83.54118362,-1.458068715,192.0187491,156.3706223,2.729182212,188.6138913,37.16447489,0.648642452,186.7224679,-45,3.06390638,-3.214094592,-3.23612209,-0.785398163,1.697056275,60.01,1932.14217,1810.382408,2333.635214,-6076.159793,,,-721.181,-721.181
3/16/2026 16:44:04.500,,225,-74996.712,None,60,131504.3383,132471.7198,132385.8035,132121.3439,228.8408803,0,91.98874623,1.605506497,132091.5637,92.00286199,1.605752863,-27.79069067,-0.485039054,-148.2577629,-2.587586104,,,,-83.45961417,-1.45664506,189.6341741,-83.58121327,-1.458767364,193.2111798,156.3706223,2.729182212,188.6138913,36.94316587,0.64477988,187.6801535,-63.43494882,3.064520227,-3.214221266,-3.232365984,-1.107148718,2.683281573,60.01,1928.682192,1813.10401,2252.275201,-5994.061402,,,-721.181,-721.181
3/16/2026 16:44:04.533,,225,-74804.098,None,59.998,131441.8772,132419.2257,132331.4221,132064.9129,228.7431391,0,91.95321876,1.604886425,132028.7102,91.97241029,1.60522138,-27.81440234,-0.4854529,-148.285959,-2.588078219,,,,-83.45961417,-1.45664506,189.6341741,-83.54118362,-1.458068715,192.0187491,156.3706223,2.729182212,188.6138913,36.94316587,0.64477988,187.6801535,-63.43494882,3.063290095,-3.214635112,-3.232858099,-1.107148718,2.683281573,60.01,1958.470571,1822.694394,2263.521579,-6044.686543,,,-721.181,-721.181
3/16/2026 16:44:04.567,,225,-75011.515,None,59.997,131438.2043,132389.7834,132305.3196,132045.1361,228.7088846,0,91.90654978,1.604071898,132013.0799,91.92535944,1.604400188,-27.86811205,-0.486390312,-148.333941,-2.588915663,,,,-83.45961417,-1.45664506,189.6341741,-83.54118362,-1.458068715,192.0187491,156.5158847,2.73171752,189.7138898,37.23483398,0.649870449,188.4038216,-63.43494882,3.062468903,-3.218107832,-3.238786112,-1.107148718,2.683281573,60,1978.73294,1919.894413,2418.912,-6317.539353,,,-721.181,-721.181
3/16/2026 16:44:04.600,,225,-74805.998,None,59.998,131459.001,132429.697,132339.0582,132076.6443,228.7634584,0,91.86439797,1.60333621,132045.9018,91.88319048,1.603664201,-27.91184613,-0.487153615,-148.3795641,-2.589711936,,,,-83.09967183,-1.450362881,189.7746031,-83.54118362,-1.458068715,192.0187491,156.5158847,2.73171752,189.7138898,37.16447489,0.648642452,186.7224679,-63.43494882,3.061732916,-3.218871135,-3.238354388,-1.107148718,2.683281573,60,1999.0754,1939.593598,2387.318407,-6325.987405,,,-721.181,-721.181
3/16/2026 16:44:04.633,,225,-74678.213,None,59.999,131492.6358,132447.1927,132371.2907,132104.4167,228.8115616,0,91.83804287,1.602876227,132067.9511,91.8513191,1.603107941,-27.93721231,-0.487596339,-148.4064491,-2.590181168,,,,-83.45961417,-1.45664506,189.6341741,-83.54118362,-1.458068715,192.0187491,156.3706223,2.729182212,188.6138913,37.16447489,0.648642452,186.7224679,-45,3.061176656,-3.216778551,-3.23882362,-0.785398163,1.697056275,60,2011.816288,1876.478408,2399.443211,-6287.737907,,,-721.181,-721.181
3/16/2026 16:44:04.667,,225,-74743.387,None,59.998,131478.7172,132437.8895,132360.3155,132093.0238,228.7918285,0,91.8069864,1.602334189,132053.6673,91.8253549,1.60265478,-27.96285492,-0.488043887,-148.4340149,-2.590662283,,,,-83.45961417,-1.45664506,189.6341741,-83.58121327,-1.458767364,193.2111798,156.3706223,2.729182212,188.6138913,36.86989765,0.643501109,186,-63.43494882,3.061422144,-3.217226099,-3.234163392,-1.107148718,2.683281573,59.99,2005.471023,1887.494412,2275.74721,-6168.712645,,,-661.864,-661.864
3/16/2026 16:44:04.700,,225,-75081.571,None,59.998,131464.4494,132423.6489,132343.0945,132077.7787,228.7654233,0,91.77592321,1.601792034,132039.4223,91.79415785,1.602110289,-27.9955225,-0.488614043,-148.4660132,-2.591220757,,,,-83.45961417,-1.45664506,189.6341741,-83.58121327,-1.458767364,193.2111798,156.1843288,2.725930778,190.1952681,36.64924747,0.639650037,186.9613864,-71.56505118,3.060877653,-3.214544821,-3.230870794,-1.249045772,3.794733192,60,2018.844211,1835.769579,2206.079999,-6060.69379,,,-661.864,-661.864
3/16/2026 16:44:04.733,,225,-74924.237,None,59.998,131462.2149,132420.044,132342.4166,132075.6062,228.7616603,0,91.7498996,1.601337836,132037.5765,91.76279314,1.601562871,-28.02575727,-0.48914174,-148.4963048,-2.591749446,,,,-83.45961417,-1.45664506,189.6341741,-83.18564711,-1.451863432,192.1574355,156.1843288,2.725930778,190.1952681,36.64924747,0.639650037,186.9613864,-63.43494882,3.053426303,-3.215072518,-3.231399483,-1.107148718,2.683281573,60.01,2204.723936,1848.974399,2219.097602,-6272.795938,,,-661.864,-661.864
3/16/2026 16:44:04.767,,225,-74490.667,None,59.999,131472.7415,132426.3718,132360.575,132087.2786,228.7818776,0,91.72892307,1.600971727,132048.114,91.74172379,1.601195142,-28.04194613,-0.489424289,-148.5133058,-2.59204617,,,,-83.41805534,-1.455919721,188.4420335,-83.54118362,-1.458068715,192.0187491,156.3706223,2.729182212,188.6138913,36.57303098,0.638319808,185.282487,-63.43494882,3.059263857,-3.218606501,-3.230365978,-1.107148718,2.683281573,60.01,2046.308136,1921.70881,2174.227208,-6142.244154,,,-661.864,-661.864
3/16/2026 16:44:04.800,,225,-74790.864,None,59.999,131447.3022,132406.5884,132339.4825,132065.1816,228.7436044,0,91.70305527,1.600520249,132034.3226,91.72112898,1.600835694,-28.07004331,-0.489914677,-148.5381713,-2.592480154,,,,-83.41805534,-1.455919721,188.4420335,-83.58121327,-1.458767364,193.2111798,156.037511,2.723368324,189.0980698,36.86989765,0.643501109,186,-63.43494882,3.059603058,-3.213283001,-3.235981263,-1.107148718,2.683281573,60,2037.683286,1793.433604,2319.940798,-6151.057687,,,-661.864,-661.864
3/16/2026 16:44:04.833,,225,-74851.978,None,59.997,131420.4642,132371.319,132309.8826,132034.6035,228.6906416,0,91.66186702,1.599801378,131995.5196,91.67960871,1.600111029,-28.10762347,-0.490570574,-148.5790562,-2.593193731,,,,-83.45961417,-1.45664506,189.6341741,-83.58121327,-1.458767364,193.2111798,156.037511,2.723368324,189.0980698,37.16447489,0.648642452,186.7224679,-90,3.058878393,-3.213938898,-3.241836183,-1.570796327,2.4,60,2068.04916,1809.331188,2472.39362,-6349.773968,,,-661.864,-661.864
3/16/2026 16:44:04.867,,225,-74529.821,None,59.997,131417.0016,132390.4942,132311.0858,132040.2649,228.7004475,0,91.61485888,1.598980931,132004.4268,91.62731304,1.599198297,-28.15619145,-0.491418246,-148.628077,-2.594049304,,,,-83.41805534,-1.455919721,188.4420335,-83.89722035,-1.464282728,191.887467,156.3706223,2.729182212,188.6138913,36.86989765,0.643501109,186,-63.43494882,3.063481025,-3.220600458,-3.237550413,-1.107148718,2.683281573,60,1941.065741,1970.82721,2357.884797,-6269.777748,,,-599.673,-599.673
3/16/2026 16:44:04.900,,225,-74791.382,None,60,131463.2927,132440.7295,132360.0783,132088.7763,228.7844717,0,91.58824877,1.598516497,132050.7312,91.60057964,1.598731711,-28.18578111,-0.491934683,-148.6531726,-2.594487306,,,,-83.41805534,-1.455919721,188.4420335,-83.58121327,-1.458767364,193.2111798,156.037511,2.723368324,189.0980698,36.86989765,0.643501109,186,-45,3.057499075,-3.215303007,-3.237988415,-0.785398163,1.697056275,60.01,2090.111415,1844.352008,2369.491208,-6303.954631,,,-599.673,-599.673
3/16/2026 16:44:04.933,,225,-74799.72,None,60.001,131487.2833,132456.2174,132386.8178,132110.8433,228.8226928,0,91.5879602,1.598511461,132074.7219,91.60028752,1.598726613,-28.17630233,-0.491769247,-148.6541407,-2.594504202,,,,-83.45961417,-1.45664506,189.6341741,-83.93507755,-1.464943461,193.0807085,156.037511,2.723368324,189.0980698,36.86989765,0.643501109,186,-90,3.063670074,-3.215137571,-3.238005311,-1.570796327,1.2,60.01,1949.665204,1840.435206,2370.384009,-6160.484419,,,-599.673,-599.673
3/16/2026 16:44:04.967,,225,-74913.998,None,60,131438.9674,132419.5759,132341.3541,132067.3821,228.7474158,0,91.57812609,1.598339823,132026.0772,91.59564295,1.59864555,-28.190686,-0.492020289,-148.6664834,-2.594719623,,,,-83.45961417,-1.45664506,189.6341741,-83.58121327,-1.458767364,193.2111798,156.037511,2.723368324,189.0980698,36.64924747,0.639650037,186.9613864,-63.43494882,3.057412914,-3.215388613,-3.23436966,-1.107148718,2.683281573,60,2105.090942,1846.195198,2292.263997,-6243.550137,,,-599.673,-599.673
3/16/2026 16:44:05.000,,225,-74875.421,None,59.997,131388.0219,132347.0953,132285.2242,132007.508,228.6437108,0,91.5370384,1.597622708,131975.4855,91.54914736,1.597834049,-28.23108886,-0.492725452,-148.7064385,-2.595416971,,,,-83.45961417,-1.45664506,189.6341741,-83.58121327,-1.458767364,193.2111798,156.037511,2.723368324,189.0980698,36.64924747,0.639650037,186.9613864,-63.43494882,3.056601413,-3.216093776,-3.235067008,-1.107148718,2.683281573,60,2124.521157,1862.783999,2308.464018,-6295.769173,,,-599.673,-599.673
3/16/2026 16:44:05.033,,225,-74499.509,None,59.996,131408.1997,132367.3178,132300.9758,132026.2221,228.6761246,0,91.47961655,1.596620507,131984.0068,91.48610142,1.59673369,-28.29125719,-0.493775587,-148.7653013,-2.596444321,,,,-83.78077031,-1.462250292,188.3082579,-83.89722035,-1.464282728,191.887467,156.037511,2.723368324,189.0980698,36.57303098,0.638319808,185.282487,-71.56505118,3.061016418,-3.217143911,-3.234764129,-1.249045772,3.794733192,60,2000.449542,1889.279988,2280.614407,-6170.343937,,,-599.673,-599.673
3/16/2026 16:44:05.067,,225,-74522.534,None,59.998,131454.3367,132429.1016,132358.2016,132081.292,228.7715085,0,91.43730163,1.595881973,132041.544,91.45418742,1.596176685,-28.32994148,-0.494450756,-148.804617,-2.59713051,,,,-83.78077031,-1.462250292,188.3082579,-83.89722035,-1.464282728,191.887467,155.8889805,2.720775977,188.0021276,36.35306829,0.634480735,186.2475772,-90,3.060459413,-3.215226733,-3.231611245,-1.570796327,1.2,60,2015.126031,1831.608,2216.088011,-6062.822041,,,-599.673,-599.673
3/16/2026 16:44:05.100,,225,-74824.387,None,59.999,131465.1236,132451.8867,132380.6263,132099.9763,228.8038707,0,91.42142689,1.595604906,132064.6385,91.43314184,1.595809371,-28.34821834,-0.494769747,-148.8287058,-2.597550938,,,,-83.82007575,-1.462936301,189.5012401,-83.93507755,-1.464943461,193.0807085,155.8889805,2.720775977,188.0021276,36.13537661,0.630681298,187.215384,-63.43494882,3.060752832,-3.215545724,-3.228232236,-1.107148718,2.683281573,60,2020.927911,1839.84479,2144.563185,-6005.335885,,,-542.96,-542.96
3/16/2026 16:44:05.133,,225,-75014.669,None,59.999,131427.6475,132410.4872,132339.3106,132059.9066,228.7344678,0,91.39578427,1.595157358,132027.1745,91.40738558,1.595359839,-28.36968595,-0.495144428,-148.8482431,-2.597891927,,,,-84.1810291,-1.469236125,189.3758168,-83.93507755,-1.464943461,193.0807085,155.7061124,2.717584327,189.5886073,36.13537661,0.630681298,187.215384,-90,3.0603033,-3.212728755,-3.228573225,-1.570796327,2.4,60,2030.220051,1784.260816,2152.310386,-5966.791254,,,-542.96,-542.96
3/16/2026 16:44:05.167,,225,-74858.616,None,59.997,131401.6181,132381.3818,132310.2222,132031.8275,228.6858334,0,91.354381,1.594434735,132000.8776,91.37102667,1.594725256,-28.41191258,-0.495881421,-148.8891967,-2.598606703,,,,-84.1810291,-1.469236125,189.3758168,-83.93507755,-1.464943461,193.0807085,155.7061124,2.717584327,189.5886073,36.35306829,0.634480735,186.2475772,-63.43494882,3.059668717,-3.213465748,-3.233087438,-1.107148718,2.683281573,60,2045.626046,1802.318399,2251.511996,-6099.456441,,,-542.96,-542.96
3/16/2026 16:44:05.200,,225,-74769.466,None,59.997,131423.0719,132411.7025,132328.509,132055.1868,228.7262929,0,91.30727748,1.593612623,132022.3628,91.32370564,1.593899349,-28.4579575,-0.496685057,-148.9364438,-2.59943132,,,,-84.1810291,-1.469236125,189.3758168,-83.89722035,-1.464282728,191.887467,156.037511,2.723368324,189.0980698,36.13537661,0.630681298,187.215384,-63.43494882,3.058182077,-3.220053381,-3.230112618,-1.107148718,2.683281573,60.01,2083.000809,1962.547206,2190.124793,-6235.672808,,,-542.96,-542.96
3/16/2026 16:44:05.233,,225,-74583.95,None,59.998,131457.4192,132435.4795,132365.4396,132086.864,228.7811594,0,91.28089562,1.593152173,132056.9986,91.29197031,1.593345463,-28.48781695,-0.497206203,-148.9703228,-2.600022621,,,,-84.14398641,-1.468589609,188.1820395,-83.93507755,-1.464943461,193.0807085,155.8889805,2.720775977,188.0021276,36.05461817,0.629271798,185.538783,-63.43494882,3.058288924,-3.21798218,-3.229294419,-1.107148718,2.683281573,60,2067.767115,1900.108805,2151.100822,-6118.976742,,,-542.96,-542.96
3/16/2026 16:44:05.267,,225,-74869.877,None,59.998,131443.8184,132443.0193,132365.3776,132084.8514,228.7776736,0,91.24977785,1.592609065,132043.4116,91.26071175,1.592799898,-28.51558273,-0.497690807,-149.0006107,-2.600551244,,,,-84.1810291,-1.469236125,189.3758168,-84.28940686,-1.471127674,192.9576119,155.5560452,2.71496516,188.4955172,36.13537661,0.630681298,187.215384,-45,3.063927572,-3.212655967,-3.231232542,-0.785398163,1.697056275,60,1940.127939,1772.596795,2218.377604,-5931.102339,,,-542.96,-542.96
3/16/2026 16:44:05.300,,225,-74702.664,None,59.997,131405.7495,132393.0829,132313.9051,132038.339,228.6971117,0,91.20325325,1.591797058,132005.1081,91.21920913,1.59207554,-28.56279609,-0.498514835,-149.0478286,-2.601375353,,,,-84.1810291,-1.469236125,189.3758168,-84.28940686,-1.471127674,192.9576119,155.5560452,2.71496516,188.4955172,36.35306829,0.634480735,186.2475772,-63.43494882,3.063203214,-3.213479995,-3.235856088,-1.107148718,2.683281573,60,1957.617964,1792.439981,2319.508812,-6069.566757,,,-494.405,-494.405
3/16/2026 16:44:05.333,,225,-74704.378,None,59.996,131415.2484,132402.6144,132332.494,132050.8851,228.7188422,0,91.15107407,1.590886359,132014.6403,91.16679081,1.591160668,-28.61377515,-0.499404588,-149.0950522,-2.60219956,,,,-84.1810291,-1.469236125,189.3758168,-84.28940686,-1.471127674,192.9576119,155.5560452,2.71496516,188.4955172,36.35306829,0.634480735,186.2475772,-63.43494882,3.062288342,-3.214369748,-3.236680295,-1.107148718,2.683281573,60,1980.560413,1814.716793,2340.057613,-6135.334819,,,-494.405,-494.405
3/16/2026 16:44:05.367,,225,-74787.048,None,59.997,131448.62,132428.5362,132338.8645,132072.7476,228.7567091,0,91.09880259,1.58997405,132036.2797,91.10894708,1.590151105,-28.66681194,-0.500330254,-149.1511824,-2.603179215,,,,-84.1810291,-1.469236125,189.3758168,-84.28940686,-1.471127674,192.9576119,155.2248594,2.709184878,188.995238,36.35306829,0.634480735,186.2475772,-63.43494882,3.061278779,-3.209515132,-3.23765995,-1.107148718,2.683281573,60,2006.048303,1698.681589,2364.206391,-6068.936283,,,-494.405,-494.405
3/16/2026 16:44:05.400,,225,-74718.274,None,59.999,131471.4682,132452.5646,132376.0881,132100.7917,228.805283,0,91.06727338,1.589423761,132070.9124,91.08260132,1.589691284,-28.69662988,-0.500850676,-149.1849986,-2.603769419,,,,-84.14398641,-1.468589609,188.1820395,-84.28940686,-1.471127674,192.9576119,155.2248594,2.709184878,188.995238,36.05461817,0.629271798,185.538783,-45,3.060818958,-3.210035554,-3.233041217,-0.785398163,3.39411255,60,2005.316599,1711.987208,2242.929601,-5960.233409,,,-494.405,-494.405
3/16/2026 16:44:05.433,,225,-75054.053,None,59.997,131445.6934,132434.5384,132343.3866,132075.2932,228.7611183,0,91.0259124,1.588701876,132033.1649,91.04096106,1.588964525,-28.73641795,-0.501545108,-149.2188922,-2.604360976,,,,-84.1810291,-1.469236125,189.3758168,-84.64417496,-1.477319546,192.8419042,155.3764352,2.711830374,190.0854545,36.13537661,0.630681298,187.215384,-45,3.066284071,-3.213375482,-3.235042274,-0.785398163,3.39411255,60,1881.228027,1805.500778,2312.006395,-5998.7352,,,-494.405,-494.405
3/16/2026 16:44:05.467,,225,-74670.984,None,59.996,131407.5735,132402.3609,132306.8287,132039.6815,228.699437,0,90.97402297,1.587796235,132007.0744,90.98893296,1.588056463,-28.797371,-0.50260894,-149.2759808,-2.605357359,,,,-84.54244651,-1.475544049,189.2579193,-84.64417496,-1.477319546,192.8419042,155.2248594,2.709184878,188.995238,36.05461817,0.629271798,185.538783,-63.43494882,3.065376009,-3.211793818,-3.234629157,-1.107148718,2.683281573,60,1902.306725,1755.230402,2280.5712,-5938.108327,,,-494.405,-494.405
3/16/2026 16:44:05.500,,225,-74702.232,None,59.996,131441.3568,132434.4661,132340.3726,132072.8237,228.756841,0,90.91648765,1.586792054,132040.8918,90.93113138,1.587047635,-28.85491885,-0.503613339,-149.3329439,-2.606351553,,,,-84.50767544,-1.47493718,188.0633936,-84.67724929,-1.477896802,194.0366976,155.0715259,2.706508702,187.9063597,36.05461817,0.629271798,185.538783,-90,3.064944437,-3.210122041,-3.235623351,-1.570796327,2.4,60,1901.469859,1704.038382,2305.454398,-5910.96264,,,-531.342,-531.342
3/16/2026 16:44:05.533,,225,-74688.71,None,59.997,131463.2752,132450.3989,132374.0473,132096.6683,228.7981409,0,90.85905991,1.585789751,132062.8438,90.87343929,1.586040718,-28.91040446,-0.504581746,-149.3898781,-2.607345243,,,,-84.54244651,-1.475544049,189.2579193,-84.64417496,-1.477319546,192.8419042,155.0715259,2.706508702,187.9063597,35.83765295,0.62548504,186.5102678,-90,3.063360264,-3.211090448,-3.232830283,-1.570796327,2.4,60,1953.341644,1728.287991,2249.452802,-5931.082438,,,-531.342,-531.342
3/16/2026 16:44:05.567,,225,-74909.059,None,59.998,131462.0215,132470.0263,132378.7249,132104.3751,228.8114896,0,90.81741431,1.585062898,132061.4393,90.83683338,1.585401825,-28.94722663,-0.505224414,-149.4272771,-2.607997978,,,,-84.54244651,-1.475544049,189.2579193,-84.64417496,-1.477319546,192.8419042,155.2248594,2.709184878,188.995238,36.13537661,0.630681298,187.215384,-45,3.062721371,-3.214409292,-3.238679276,-0.785398163,1.697056275,60,1969.239913,1821.441601,2402.351998,-6193.033512,,,-531.342,-531.342
3/16/2026 16:44:05.600,,225,-74940.322,None,59.997,131436.4908,132431.4096,132338.4031,132069.53,228.7511362,0,90.77590886,1.584338491,132036.1069,90.78991185,1.584582889,-28.99207507,-0.506007167,-149.4772937,-2.608870931,,,,-84.54244651,-1.475544049,189.2579193,-84.64417496,-1.477319546,192.8419042,155.2248594,2.709184878,188.995238,35.62293931,0.62173758,187.4843994,-45,3.061902435,-3.215192045,-3.230608511,-0.785398163,3.39411255,60,1989.26218,1840.449603,2205.691188,-6035.40297,,,-531.342,-531.342
3/16/2026 16:44:05.633,,225,-74806.07,None,59.995,131446.7363,132453.4761,132351.7232,132084.7537,228.7775042,0,90.71856794,1.583337703,132046.3844,90.73230826,1.583577517,-29.05208319,-0.507054506,-149.5289239,-2.609772049,,,,-84.54244651,-1.475544049,189.2579193,-84.64417496,-1.477319546,192.8419042,155.2248594,2.709184878,188.995238,35.83765295,0.62548504,186.5102678,-63.43494882,3.060897063,-3.216239384,-3.235257089,-1.107148718,2.683281573,60,2014.461349,1866.902394,2308.723198,-6190.086941,,,-531.342,-531.342
3/16/2026 16:44:05.667,,225,-74513.52,None,59.996,131468.9731,132481.5266,132377.9765,132110.2752,228.8217088,0,90.6507646,1.582154312,132068.5186,90.66942274,1.582479958,-29.1166054,-0.508180631,-149.6018696,-2.611045192,,,,-84.87180896,-1.481292508,187.9523344,-84.64417496,-1.477319546,192.8419042,155.0715259,2.706508702,187.9063597,35.23544212,0.614974478,185.1153154,-63.43494882,3.059799504,-3.214689333,-3.22601967,-1.107148718,2.683281573,60,2028.054433,1818.057583,2066.443202,-5912.555217,,,-531.342,-531.342
3/16/2026 16:44:05.700,,225,-74678.904,None,59.999,131504.1494,132490.9805,132395.106,132130.8257,228.8573034,0,90.61941784,1.581607207,132091.719,90.63787154,1.581929285,-29.15591611,-0.508866732,-149.6302977,-2.611541356,,,,-84.90430008,-1.481859586,189.1475614,-84.9993554,-1.483518614,192.7335985,154.916406,2.70380135,186.8188427,35.62293931,0.62173758,187.4843994,-63.43494882,3.065447899,-3.212668082,-3.233278936,-1.107148718,2.683281573,60.01,1900.625596,1757.764789,2272.651203,-5931.041588,,,-571.342,-571.342
3/16/2026 16:44:05.733,,225,-74788.949,None,59.997,131467.2431,132441.0345,132350.8942,132087.1213,228.7816051,0,90.57793673,1.580883226,132054.7179,90.60143977,1.581293431,-29.1917547,-0.509492234,-149.6732627,-2.612291236,,,,-84.90430008,-1.481859586,189.1475614,-84.9993554,-1.483518614,192.7335985,155.0715259,2.706508702,187.9063597,35.62293931,0.62173758,187.4843994,-63.43494882,3.064812045,-3.216000936,-3.234028816,-1.107148718,2.683281573,60,1915.929045,1850.054393,2290.4208,-6056.404238,,,-571.342,-571.342
3/16/2026 16:44:05.767,,225,-74975.803,None,59.995,131417.9259,132414.5844,132300.7058,132045.1566,228.7089202,0,90.52601683,1.579977052,132017.5636,90.54411304,1.580292891,-29.24574566,-0.510434554,-149.720744,-2.613119942,,,,-84.90430008,-1.481859586,189.1475614,-84.9993554,-1.483518614,192.7335985,154.8954313,2.703435273,189.5012401,35.62293931,0.62173758,187.4843994,-90,3.063811505,-3.213869827,-3.234857522,-1.570796327,2.4,60,1940.299701,1812.052796,2310.0192,-6062.371698,,,-571.342,-571.342
3/16/2026 16:44:05.800,,225,-74764.771,None,59.994,131452.3386,132438.5506,132331.8574,132074.9882,228.7605899,0,90.44781757,1.578612218,132040.033,90.46551143,1.578921034,-29.3173136,-0.51168365,-149.8007834,-2.614516893,,,,-84.90430008,-1.481859586,189.1475614,-85.35492157,-1.489724414,192.6327075,154.7406095,2.700733122,188.415286,35.3237289,0.616515373,186.7880082,-45,3.068645448,-3.212416772,-3.231032266,-0.785398163,1.697056275,60,1820.244779,1765.828799,2207.822395,-5793.895973,,,-571.342,-571.342
3/16/2026 16:44:05.833,,225,-74790.475,None,59.997,131511.2461,132489.5236,132387.36,132130.1061,228.8560569,0,90.37995372,1.57742777,132098.9046,90.40256432,1.5778224,-29.38828385,-0.512922315,-149.8628159,-2.615599565,,,,-84.90430008,-1.481859586,189.1475614,-85.35492157,-1.489724414,192.6327075,154.8954313,2.703435273,189.5012401,35.53767779,0.620249486,185.8102258,-63.43494882,3.067546814,-3.216357588,-3.235849051,-1.107148718,2.683281573,60,1848.432921,1875.369606,2315.174413,-6038.97694,,,-571.342,-571.342
3/16/2026 16:44:05.867,,225,-74855.275,None,59.999,131522.7596,132503.9652,132409.1506,132146.0306,228.8836391,0,90.35386589,1.576972452,132122.5199,90.37116272,1.577274338,-29.42050345,-0.513484653,-149.8983048,-2.616218962,,,,-84.90430008,-1.481859586,189.1475614,-85.35492157,-1.489724414,192.6327075,155.2248594,2.709184878,188.995238,35.3237289,0.616515373,186.7880082,-45,3.066998752,-3.222669531,-3.232734335,-0.785398163,3.39411255,60,1862.421984,2028.153602,2251.036794,-6141.61238,,,-571.342,-571.342
3/16/2026 16:44:05.900,,225,-74901.024,None,59.997,131474.2431,132454.4024,132350.6439,132093.8281,228.7932216,0,90.31758353,1.576339205,132062.0287,90.33469224,1.576637808,-29.45643787,-0.514111827,-149.9316538,-2.616801012,,,,-84.90430008,-1.481859586,189.1475614,-84.9993554,-1.483518614,192.7335985,154.8954313,2.703435273,189.5012401,35.3237289,0.616515373,186.7880082,-45,3.060156422,-3.2175471,-3.233316385,-0.785398163,3.39411255,60,2031.965096,1904.644805,2264.371196,-6200.981097,,,-571.342,-571.342
3/16/2026 16:44:05.933,,225,-74885.083,None,59.996,131449.6569,132438.9725,132333.7388,132074.8679,228.7603815,0,90.26556974,1.575431393,132037.4183,90.28767951,1.575817281,-29.50791834,-0.515010331,-149.9754344,-2.617565128,,,,-84.90430008,-1.481859586,189.1475614,-84.9993554,-1.483518614,192.7335985,154.8954313,2.703435273,189.5012401,35.3237289,0.616515373,186.7880082,-63.43494882,3.059335895,-3.218445604,-3.234080501,-1.107148718,2.683281573,60.01,2052.010127,1926.907211,2282.889599,-6261.806937,,,-565.342,-565.342
3/16/2026 16:44:05.967,,225,-74835.806,None,59.996,131484.966,132468.2087,132367.2961,132107.5618,228.8170092,0,90.20302799,1.574339834,132072.8292,90.21962316,1.574629474,-29.57234877,-0.516134854,-150.0437983,-2.618758303,,,,-85.26656167,-1.488182243,189.0447566,-85.35492157,-1.489724414,192.6327075,154.4114869,2.694988849,188.9304634,35.3237289,0.616515373,186.7880082,-63.43494882,3.064353888,-3.211123703,-3.235273676,-1.107148718,2.683281573,60.01,1926.555545,1738.771221,2312.841582,-5978.168348,,,-565.342,-565.342
3/16/2026 16:44:06.000,,225,-74801.563,None,59.997,131508.4927,132479.8141,132392.197,132127.5629,228.851652,0,90.1457375,1.573339926,132096.4273,90.15684543,1.573533796,-29.62321799,-0.517022689,-150.0979467,-2.61970337,,,,-85.26656167,-1.488182243,189.0447566,-85.32583629,-1.48921678,191.4366736,154.8954313,2.703435273,189.5012401,34.81137199,0.607573058,187.0807312,-63.43494882,3.062750576,-3.220457962,-3.227276428,-1.107148718,2.683281573,60,1966.816035,1977.868799,2119.622379,-6064.307213,,,-565.342,-565.342
3/16/2026 16:44:06.033,,225,-74964.182,None,59.998,131484.3154,132457.3394,132377.1296,132106.9975,228.8160318,0,90.10932309,1.572704375,132072.2404,90.12549936,1.572986704,-29.65860805,-0.517640362,-150.1301399,-2.620265248,,,,-85.26656167,-1.488182243,189.0447566,-85.35492157,-1.489724414,192.6327075,154.5677686,2.697716479,190.0134732,35.3237289,0.616515373,186.7880082,-63.43494882,3.062711118,-3.215356841,-3.236780621,-1.107148718,2.683281573,60,1967.438018,1854.863994,2350.108791,-6172.410803,,,-565.342,-565.342
3/16/2026 16:44:06.067,,225,-74867.717,None,59.995,131460.1073,132448.2772,132348.6398,132086.4217,228.7803934,0,90.06248174,1.571886839,132048.0785,90.0732214,1.572074281,-29.71461922,-0.518617941,-150.1829505,-2.621186967,,,,-85.26656167,-1.488182243,189.0447566,-85.35492157,-1.489724414,192.6327075,154.5677686,2.697716479,190.0134732,35.02228738,0.611254226,186.096749,-45,3.061798695,-3.21633442,-3.232441193,-0.785398163,3.39411255,60,1989.783251,1879.271987,2234.491199,-6103.546437,,,-565.342,-565.342
3/16/2026 16:44:06.100,,225,-74718.806,None,59.995,131496,132473.596,132376.8147,132116.2023,228.8319749,0,89.98958921,1.570614624,132084.0022,90,1.570796327,-29.78608136,-0.519865191,-150.2557629,-2.622457783,,,,-85.26656167,-1.488182243,189.0447566,-85.68397248,-1.495467436,191.3426246,154.7406095,2.700733122,188.415286,35.11201118,0.612820202,187.7683679,-90,3.066263763,-3.220598313,-3.235277985,-1.570796327,2.4,60,1879.16805,1969.9344,2325.254392,-6174.356841,,,-565.342,-565.342
3/16/2026 16:44:06.133,,225,-74970.374,None,59.997,131532.0662,132503.555,132423.028,132153.6163,228.8967778,0,89.92714437,1.569524756,132120.1068,89.94250038,1.569792769,-29.85043264,-0.520988333,-150.3150104,-2.623491847,,,,-85.26656167,-1.488182243,189.0447566,-85.71084667,-1.495936479,192.5392428,154.4114869,2.694988849,188.9304634,35.11201118,0.612820202,187.7683679,-71.56505118,3.065729248,-3.215977182,-3.236312049,-1.249045772,3.794733192,60.01,1892.993958,1860.422418,2351.663999,-6105.080374,,,-606.342,-606.342
3/16/2026 16:44:06.167,,225,-74802.816,None,59.999,131520.1232,132494.6889,132403.752,132140.2524,228.8736309,0,89.90632,1.569161302,132108.1766,89.92158429,1.569427715,-29.8646,-0.5212356,-150.3401387,-2.623930418,,,,-85.62920296,-1.494511528,188.9495171,-85.71084667,-1.495936479,192.5392428,154.7406095,2.700733122,188.415286,34.81137199,0.607573058,187.0807312,-63.43494882,3.065364194,-3.221968722,-3.231503476,-1.107148718,2.683281573,60.01,1900.955492,2004.350408,2224.108792,-6129.414693,,,-606.342,-606.342
3/16/2026 16:44:06.200,,225,-74845.181,None,59.997,131460.2651,132430.9502,132356.2727,132083.2323,228.7748692,0,89.86462309,1.568433554,132048.3686,89.88493789,1.568788114,-29.91037879,-0.52203459,-150.3762512,-2.624560701,,,,-85.26656167,-1.488182243,189.0447566,-85.35492157,-1.489724414,192.6327075,154.4114869,2.694988849,188.9304634,34.81137199,0.607573058,187.0807312,-63.43494882,3.058512528,-3.217023439,-3.232133759,-1.107148718,2.683281573,60,2071.548473,1885.507199,2238.854388,-6195.91006,,,-606.342,-606.342
3/16/2026 16:44:06.233,,225,-74832.883,None,59.994,131448.671,132422.4571,132349.1816,132074.1788,228.7591881,0,89.80733111,1.56743362,132036.7465,89.8169303,1.567601158,-29.96641769,-0.523012654,-150.43425,-2.62557297,,,,-85.26656167,-1.488182243,189.0447566,-85.71084667,-1.495936479,192.5392428,154.7406095,2.700733122,188.415286,35.11201118,0.612820202,187.7683679,-90,3.063537637,-3.223745776,-3.238393172,-1.570796327,1.2,60,1946.342139,2047.449608,2401.833593,-6395.625339,,,-606.342,-606.342
3/16/2026 16:44:06.267,,225,-74643.494,None,59.995,131521.3144,132481.2924,132398.9845,132134.578,228.8638025,0,89.73455089,1.566163366,132097.4177,89.74384357,1.566325554,-30.04163457,-0.524325436,-150.5121209,-2.626932075,,,,-85.62920296,-1.494511528,188.9495171,-85.68397248,-1.495467436,191.3426246,154.084165,2.689276004,189.4518408,35.02228738,0.611254226,186.096749,-90,3.06179299,-3.21360144,-3.238186301,-1.570796327,2.4,60,1989.665853,1805.774394,2376.273603,-6171.713851,,,-606.342,-606.342
3/16/2026 16:44:06.300,,225,-74879.208,None,59.999,131557.7782,132508.611,132453.0516,132173.8651,228.9318498,0,89.68779287,1.565347284,132133.9617,89.70210435,1.565597067,-30.08276319,-0.525043266,-150.5551545,-2.627683153,,,,-85.62920296,-1.494511528,188.9495171,-85.71084667,-1.495936479,192.5392428,154.084165,2.689276004,189.4518408,34.50852299,0.602287346,186.3982833,-63.43494882,3.061533546,-3.21431927,-3.229970499,-1.107148718,2.683281573,60.01,1996.67305,1824.119995,2179.123207,-5999.916252,,,-606.342,-606.342
