time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:44:06.333,,225,-74781.648,None,60,131521.9056,132493.8607,132414.4561,132144.1422,228.8803682,0,89.67732757,1.56516463,132110.095,89.69156767,1.565413167,-30.09245577,-0.525212433,-150.5636146,-2.627830809,,,,-85.62920296,-1.494511528,188.9495171,-85.71084667,-1.495936479,192.5392428,154.4114869,2.694988849,188.9304634,34.50852299,0.602287346,186.3982833,-90,3.061349646,-3.220201282,-3.230118155,-1.570796327,1.2,60,2000.888201,1965.715207,2182.118405,-6148.721813,,,-599.342,-599.342
3/16/2026 16:44:06.367,,225,-74732.976,None,59.997,131450.5327,132414.1407,132339.1779,132068.6756,228.7496562,0,89.63549482,1.564434511,132038.672,89.64432509,1.564588629,-30.13646066,-0.525980463,-150.6108324,-2.628654915,,,,-85.62920296,-1.494511528,188.9495171,-85.35492157,-1.489724414,192.6327075,154.4114869,2.694988849,188.9304634,34.50852299,0.602287346,186.3982833,-90,3.054313043,-3.220969312,-3.230942261,-1.570796327,2.4,60,2174.744315,1983.686401,2201.126392,-6359.557108,,,-599.342,-599.342
3/16/2026 16:44:06.400,,225,-74669.933,None,59.994,131451.5937,132418.2302,132337.2198,132069.7403,228.7515004,0,89.56780337,1.563253073,132039.7566,89.5763307,1.563401903,-30.20149638,-0.527115551,-150.675925,-2.629790996,,,,-85.62920296,-1.494511528,188.9495171,-85.71084667,-1.495936479,192.5392428,153.9246444,2.686491845,188.3732465,34.50852299,0.602287346,186.3982833,-63.43494882,3.059338382,-3.213607396,-3.232078342,-1.107148718,2.683281573,60,2049.836062,1794.787203,2229.004808,-6073.628073,,,-599.342,-599.342
3/16/2026 16:44:06.433,,225,-74702.03,None,59.996,131512.8376,132488.1416,132415.8421,132139.6854,228.8726488,0,89.49513565,1.561984782,132101.1284,89.5085618,1.562219112,-30.27399399,-0.528380873,-150.7426566,-2.630955681,,,,-85.99219546,-1.500846942,188.8618543,-85.71084667,-1.495936479,192.5392428,153.9246444,2.686491845,188.3732465,34.50852299,0.602287346,186.3982833,-63.43494882,3.058155591,-3.214872718,-3.233243027,-1.107148718,2.683281573,60,2079.245443,1827.230402,2258.956804,-6165.432648,,,-599.342,-599.342
3/16/2026 16:44:06.467,,225,-74871.864,None,59.997,131585.9183,132556.498,132479.5462,132208.0547,228.991068,0,89.43819268,1.560990939,132174.3539,89.45658163,1.561311887,-30.33484214,-0.529442873,-150.7997157,-2.631951551,,,,-85.62920296,-1.494511528,188.9495171,-85.71084667,-1.495936479,192.5392428,154.084165,2.689276004,189.4518408,34.50852299,0.602287346,186.3982833,-90,3.057248366,-3.218718877,-3.234238897,-1.570796327,2.4,60,2103.941253,1934.956779,2284.531206,-6323.429237,,,-599.342,-599.342
3/16/2026 16:44:06.500,,225,-74871.389,None,59.994,131707.612,132674.2711,132595.7891,132326.6168,229.1964235,0,89.37114378,1.559820715,132295.9684,89.38399622,1.560045033,-30.40117121,-0.530600534,-150.8693461,-2.633166829,,,,-85.62920296,-1.494511528,188.9495171,-85.71084667,-1.495936479,192.5392428,153.9246444,2.686491845,188.3732465,34.81137199,0.607573058,187.0807312,-63.43494882,3.055981512,-3.217092379,-3.240739887,-1.107148718,2.683281573,59.97,2137.430708,1885.118397,2455.430387,-6477.979492,,,-599.342,-599.342
3/16/2026 16:44:06.533,,225,-74641.435,None,59.994,131817.955,132806.2255,132726.2174,132450.891,229.4116727,0,89.28345067,1.558290182,132418.3552,89.29583569,1.558506341,-30.48785646,-0.532113477,-150.9599871,-2.634748814,,,,-85.96658893,-1.500400023,187.6648076,-86.06710373,-1.502154338,192.4532151,153.7632878,2.683675641,187.2961292,34.20345683,0.596962937,185.7210812,-90,3.060660679,-3.215789118,-3.231711751,-1.570796327,2.4,59.99,2008.986213,1843.8768,2218.435185,-6071.298198,,,-557.342,-557.342
3/16/2026 16:44:06.567,,225,-74662.646,None,59.999,131867.3224,132862.9097,132774.1094,132502.2108,229.5005613,0,89.23181127,1.557388904,132467.906,89.24917001,1.557691871,-30.53953518,-0.533015441,-151.0188288,-2.635775795,,,,-85.99219546,-1.500846942,188.8618543,-86.06710373,-1.502154338,192.4532151,153.9246444,2.686491845,188.3732465,34.41267868,0.600614547,184.7298568,-63.43494882,3.059846209,-3.219507286,-3.236390342,-1.107148718,2.683281573,60.03,2042.866523,1948.060802,2321.654399,-6312.581724,,,-557.342,-557.342
3/16/2026 16:44:06.600,,225,-74779.488,None,60,131831.6423,132815.4714,132741.4865,132463.6222,229.4337237,0,89.22121997,1.557204051,132432.2332,89.23853516,1.557506258,-30.54559843,-0.533121265,-151.0228715,-2.635846354,,,,-85.99219546,-1.500846942,188.8618543,-86.06710373,-1.502154338,192.4532151,153.9246444,2.686491845,188.3732465,34.20345683,0.596962937,185.7210812,-63.43494882,3.059660596,-3.21961311,-3.232809291,-1.107148718,2.683281573,60.03,2046.943294,1950.004808,2245.636793,-6242.584896,,,-557.342,-557.342
3/16/2026 16:44:06.633,,225,-74699.15,None,59.999,131772.1311,132753.4683,132664.6203,132397.4815,229.3191648,0,89.20521425,1.556924699,132360.7344,89.22253669,1.557227032,-30.56139142,-0.533396904,-151.0400314,-2.636145849,,,,-85.99219546,-1.500846942,188.8618543,-86.09145571,-1.50257936,193.6504067,153.7632878,2.683675641,187.2961292,34.71860657,0.605953996,185.4106793,-63.43494882,3.059806392,-3.217072545,-3.242099845,-1.107148718,2.683281573,60.01,2042.205782,1874.966396,2468.05918,-6385.231357,,,-557.342,-557.342
3/16/2026 16:44:06.667,,225,-74902.723,None,59.996,131749.6433,132728.116,132649.6745,132376.5556,229.2829201,0,89.16351092,1.556196838,132338.1034,89.17543194,1.556404899,-30.60395802,-0.534139832,-151.0838411,-2.636910474,,,,-85.99219546,-1.500846942,188.8618543,-86.09145571,-1.50257936,193.6504067,153.4349488,2.677945045,187.8297101,34.50852299,0.602287346,186.3982833,-45,3.058984259,-3.212084877,-3.23919782,-0.785398163,1.697056275,60.01,2062.335308,1755.936022,2409.523207,-6227.794537,,,-557.342,-557.342
3/16/2026 16:44:06.700,,225,-74738.851,None,59.995,131751.9806,132745.6749,132653.6785,132384.5371,229.2967445,0,89.09086689,1.554928961,132352.6611,89.10759829,1.555220979,-30.67773303,-0.535427448,-151.1558265,-2.638166856,,,,-85.99219546,-1.500846942,188.8618543,-86.06710373,-1.502154338,192.4532151,153.5977205,2.680785946,188.903785,34.71860657,0.605953996,185.4106793,-63.43494882,3.057375317,-3.216213394,-3.244120852,-1.107148718,2.683281573,60.01,2102.640046,1869.465587,2517.307187,-6489.41282,,,-557.342,-557.342
3/16/2026 16:44:06.733,,225,-74833.243,None,59.996,131790.6992,132779.9024,132690.4812,132421.1145,229.3600983,0,89.01832795,1.553662917,132379.4298,89.03481317,1.553950639,-30.7532908,-0.53674618,-151.2237118,-2.639351678,,,,-85.99219546,-1.500846942,188.8618543,-86.44582176,-1.508764214,193.5723121,153.7632878,2.683675641,187.2961292,34.50852299,0.602287346,186.3982833,-71.56505118,3.062714853,-3.220421821,-3.241639024,-1.249045772,3.794733192,60,1970.013091,1958.385597,2470.348798,-6398.747487,,,-998.842,-998.842
3/16/2026 16:44:06.767,,225,-74925.216,None,59.999,131815.7199,132816.7335,132730.505,132455.0939,229.4189523,0,88.9874455,1.553123917,132416.6773,89.00891265,1.553498589,-30.7799831,-0.537212049,-151.2568349,-2.639929785,,,,-85.99219546,-1.500846942,188.8618543,-86.09145571,-1.50257936,193.6504067,153.5977205,2.680785946,188.903785,34.71860657,0.605953996,185.4106793,-63.43494882,3.056077949,-3.217997995,-3.245883781,-1.107148718,2.683281573,60,2135.985453,1915.113602,2561.91839,-6613.017444,,,-998.842,-998.842
3/16/2026 16:44:06.800,,225,-74878.733,None,59.999,131768.5664,132775.4971,132680.6155,132409.0045,229.3391232,0,88.97149825,1.552845585,132369.3261,88.98768334,1.553128068,-30.7905829,-0.53739705,-151.2745684,-2.640239294,,,,-85.99219546,-1.500846942,188.8618543,-86.09145571,-1.50257936,193.6504067,153.9246444,2.686491845,188.3732465,34.20345683,0.596962937,185.7210812,-63.43494882,3.055707428,-3.223888895,-3.237202231,-1.107148718,2.683281573,60,2144.450492,2056.017593,2352.383997,-6552.852081,,,-998.842,-998.842
3/16/2026 16:44:06.833,,225,-74681.885,None,59.995,131722.3055,132719.6289,132633.5116,132359.2511,229.2529478,0,88.92956396,1.552113694,132323.0924,88.94556348,1.552392938,-30.84115139,-0.538279637,-151.3225186,-2.641076181,,,,-85.99219546,-1.500846942,188.8618543,-86.06710373,-1.502154338,192.4532151,154.2534043,2.692229787,187.8488754,34.50852299,0.602287346,186.3982833,-63.43494882,3.054547276,-3.230509424,-3.243363527,-1.107148718,2.683281573,60,2172.586277,2213.884797,2511.705589,-6898.176663,,,-998.842,-998.842
3/16/2026 16:44:06.867,,225,-74645.381,None,59.995,131737.7386,132737.8952,132648.7452,132375.5645,229.2812033,0,88.85174388,1.550755477,132338.5751,88.86738661,1.551028494,-30.91489892,-0.539566774,-151.3969863,-2.642375889,,,,-85.99219546,-1.500846942,188.8618543,-86.09145571,-1.50257936,193.6504067,153.7632878,2.683675641,187.2961292,34.71860657,0.605953996,185.4106793,-63.43494882,3.053607854,-3.223242415,-3.248329885,-1.107148718,2.683281573,60,2196.230267,2027.664002,2620.166384,-6844.060652,,,-998.842,-998.842
3/16/2026 16:44:06.900,,225,-74494.282,None,59.997,131788.6532,132787.2443,132691.9419,132423.3776,229.3640181,0,88.78985209,1.549675261,132389.5283,88.80520659,1.549943248,-30.98062834,-0.540713969,-151.4602544,-2.643480125,,,,-85.96658893,-1.500400023,187.6648076,-86.04244689,-1.501723995,191.2560587,153.4349488,2.677945045,187.8297101,34.20345683,0.596962937,185.7210812,-63.43494882,3.051667243,-3.218659014,-3.240443062,-1.107148718,2.683281573,60.01,2231.173885,1920.240013,2432.073597,-6583.487495,,,-998.842,-998.842
3/16/2026 16:44:06.933,,225,-74413.094,None,60,131789.1558,132789.3128,132701.5631,132427.4494,229.3710706,0,88.77946768,1.549494019,132390.0374,88.79477478,1.549761179,-30.99217177,-0.54091544,-151.4743084,-2.643725413,,,,-85.96658893,-1.500400023,187.6648076,-86.04244689,-1.501723995,191.2560587,153.7632878,2.683675641,187.2961292,34.20345683,0.596962937,185.7210812,-63.43494882,3.051485174,-3.224591081,-3.24068835,-1.107148718,2.683281573,60.01,2235.687646,2061.87841,2438.265596,-6735.831652,,,-998.842,-998.842
3/16/2026 16:44:06.967,,225,-74813.746,None,59.998,131706.7094,132702.9266,132629.831,132347.2656,229.2321882,0,88.74752034,1.548936433,132307.6107,88.76269126,1.549201215,-31.02062401,-0.541412025,-151.4987641,-2.644152246,,,,-85.99219546,-1.500846942,188.8618543,-85.71084667,-1.495936479,192.5392428,153.5977205,2.680785946,188.903785,34.50852299,0.602287346,186.3982833,-63.43494882,3.045137694,-3.222197971,-3.246439592,-1.107148718,2.683281573,60,2406.467587,2018.433599,2587.276804,-7012.17799,,,-1189.415,-1189.415
3/16/2026 16:44:07.000,,225,-75013.142,None,59.995,131697.9007,132692.8621,132603.3844,132332.1456,229.2059996,0,88.68505833,1.547846265,132298.8397,88.69994526,1.548106091,-31.08372053,-0.542513267,-151.5633402,-2.645279312,,,,-85.99219546,-1.500846942,188.8618543,-86.09145571,-1.50257936,193.6504067,154.084165,2.689276004,189.4518408,34.50852299,0.602287346,186.3982833,-45,3.050685451,-3.231789271,-3.247566658,-0.785398163,1.697056275,60,2268.298663,2264.371187,2614.464009,-7147.133858,,,-1189.415,-1189.415
3/16/2026 16:44:07.033,,225,-74759.76,None,59.996,131737.5221,132742.6597,132662.4222,132381.6537,229.2917502,0,88.61282569,1.546585568,132350.7875,88.63246984,1.546928423,-31.1494091,-0.543659749,-151.6360612,-2.646548533,,,,-85.99219546,-1.500846942,188.8618543,-86.06710373,-1.502154338,192.4532151,153.4349488,2.677945045,187.8297101,34.81137199,0.607573058,187.0807312,-90,3.049082761,-3.221604794,-3.254121591,-1.570796327,2.4,60.01,2309.081834,1992.816015,2786.918386,-7088.816235,,,-1189.415,-1189.415
3/16/2026 16:44:07.067,,225,-74906.525,None,59.999,131763.8409,132767.7619,132675.3527,132403.0936,229.3288852,0,88.5714089,1.545862708,132365.1426,88.59098644,1.546204401,-31.19733281,-0.544496175,-151.6802912,-2.647320492,,,,-85.99219546,-1.500846942,188.8618543,-86.06710373,-1.502154338,192.4532151,153.4349488,2.677945045,187.8297101,34.60266648,0.60393046,188.067222,-45,3.048358739,-3.22244122,-3.251250952,-0.785398163,1.697056275,60.01,2327.35391,2013.984,2730.700811,-7072.038721,,,-1189.415,-1189.415
3/16/2026 16:44:07.100,,225,-75098.304,None,59.999,131729.0412,132728.8804,132620.0792,132360.0914,229.2544032,0,88.55011248,1.545491016,132318.3634,88.56973004,1.545833407,-31.21961095,-0.544885002,-151.7027555,-2.647712568,,,,-85.99219546,-1.500846942,188.8618543,-86.09145571,-1.50257936,193.6504067,153.5977205,2.680785946,188.903785,34.30065663,0.598659394,187.3883668,-63.43494882,3.048412767,-3.225670948,-3.246371962,-1.107148718,2.683281573,60,2325.187105,2105.611193,2599.156803,-7029.955101,,,-1189.415,-1189.415
3/16/2026 16:44:07.133,,225,-74776.954,None,59.997,131647.8091,132661.435,132558.3464,132289.9809,229.1329683,0,88.50774526,1.544751568,132248.8516,88.52182839,1.544997365,-31.26151662,-0.545616394,-151.7413993,-2.648387029,,,,-85.99219546,-1.500846942,188.8618543,-86.09145571,-1.50257936,193.6504067,153.4349488,2.677945045,187.8297101,34.50852299,0.602287346,186.3982833,-63.43494882,3.047576725,-3.223561439,-3.250674375,-1.107148718,2.683281573,60,2344.755819,2040.192003,2689.919986,-7074.867808,,,-1189.415,-1189.415
3/16/2026 16:44:07.167,,225,-74914.747,None,59.995,131651.2803,132662.2361,132559.355,132291.7371,229.13601,0,88.44538134,1.543663113,132252.68,88.46439996,1.54399505,-31.32195604,-0.546671261,-151.8063876,-2.649521289,,,,-86.35551049,-1.507187985,188.7817788,-86.44582176,-1.508764214,193.5723121,153.4349488,2.677945045,187.8297101,34.30065663,0.598659394,187.3883668,-63.43494882,3.052759264,-3.224616306,-3.248180683,-1.107148718,2.683281573,60,2214.978129,2066.40001,2642.644796,-6924.022935,,,-1360.004,-1360.004
3/16/2026 16:44:07.200,,225,-74768.933,None,59.996,131691.539,132692.1785,132597.9399,132327.9882,229.1987987,0,88.37826596,1.542491728,132292.9897,88.39697225,1.542818215,-31.39296698,-0.547910636,-151.8741358,-2.650703718,,,,-85.99219546,-1.500846942,188.8618543,-86.42366563,-1.508377517,192.3746345,153.4349488,2.677945045,187.8297101,34.30065663,0.598659394,187.3883668,-63.43494882,3.051195732,-3.225855681,-3.249363112,-1.107148718,2.683281573,60,2255.501292,2097.648015,2672.625598,-7025.774905,,,-1360.004,-1360.004
3/16/2026 16:44:07.233,,225,-74782.858,None,59.999,131729.9009,132725.714,132622.595,132360.1585,229.2545194,0,88.34235201,1.541864911,132331.3786,88.36088886,1.542188441,-31.42661882,-0.548497971,-151.9092157,-2.651315978,,,,-86.35551049,-1.507187985,188.7817788,-86.44582176,-1.508764214,193.5723121,153.7632878,2.683675641,187.2961292,33.99645915,0.593350146,186.7147557,-63.43494882,3.050952655,-3.232173612,-3.244666124,-1.107148718,2.683281573,60,2261.246837,2248.6752,2547.849597,-7057.771633,,,-1360.004,-1360.004
3/16/2026 16:44:07.267,,225,-74536.2,None,59.999,131695.646,132699.5626,132578.1186,132325.1987,229.1939672,0,88.31577409,1.541401039,132285.1486,88.33434782,1.541725212,-31.45781131,-0.549042383,-151.9342244,-2.651752461,,,,-85.99219546,-1.500846942,188.8618543,-86.42366563,-1.508377517,192.3746345,153.7632878,2.683675641,187.2961292,34.50852299,0.602287346,186.3982833,-63.43494882,3.050102729,-3.232718024,-3.254039807,-1.107148718,2.683281573,60,2282.561928,2261.707208,2772.979189,-7317.248325,,,-1360.004,-1360.004
3/16/2026 16:44:07.300,,225,-74654.41,None,59.996,131650.4927,132659.2548,132554.1646,132288.7456,229.1308287,0,88.2737434,1.540667465,132252.0212,88.29197797,1.540985719,-31.49885003,-0.549758644,-151.975721,-2.652476715,,,,-86.35551049,-1.507187985,188.7817788,-86.42366563,-1.508377517,192.3746345,153.5977205,2.680785946,188.903785,34.20345683,0.596962937,185.7210812,-63.43494882,3.049363236,-3.23054459,-3.249439652,-1.107148718,2.683281573,60,2299.40769,2226.18241,2649.844798,-7175.434898,,,-1360.004,-1360.004
3/16/2026 16:44:07.333,,225,-74651.702,None,59.995,131654.8635,132656.692,132555.7881,132289.8812,229.1327955,0,88.20619235,1.539488477,132256.8125,88.22933746,1.539892435,-31.56641735,-0.550937916,-152.0407089,-2.653610967,,,,-86.35551049,-1.507187985,188.7817788,-86.42366563,-1.508377517,192.3746345,153.4349488,2.677945045,187.8297101,33.99645915,0.593350146,186.7147557,-63.43494882,3.048269952,-3.228882961,-3.246961113,-1.107148718,2.683281573,60,2326.670361,2172.240014,2603.059187,-7101.969562,,,-1360.004,-1360.004
3/16/2026 16:44:07.367,,225,-74897.726,None,59.998,131671.0022,132688.8924,132568.8121,132310.3485,229.1682459,0,88.15440081,1.538584544,132272.617,88.17208728,1.538893231,-31.6187045,-0.551850499,-152.0965276,-2.654585187,,,,-86.35551049,-1.507187985,188.7817788,-86.44582176,-1.508764214,193.5723121,153.1084807,2.672247101,188.3694243,33.99645915,0.593350146,186.7147557,-63.43494882,3.047657445,-3.2240976,-3.247935333,-1.107148718,2.683281573,60.01,2342.176108,2059.83362,2627.294397,-7029.304124,,,-1443.365,-1443.365
3/16/2026 16:44:07.400,,225,-74870.15,None,59.999,131672.9297,132656.6871,132561.9583,132297.9338,229.146743,0,88.12305946,1.538037534,132262.9619,88.14599233,1.538437789,-31.64553124,-0.552318714,-152.1243002,-2.65506991,,,,-86.35551049,-1.507187985,188.7817788,-86.7805051,-1.514605541,192.3035101,153.2726383,2.675112191,189.4404392,33.99645915,0.593350146,186.7147557,-45,3.05304333,-3.227430905,-3.248420056,-0.785398163,1.697056275,60,2208.085411,2154.51361,2639.087993,-7001.687014,,,-1443.365,-1443.365
3/16/2026 16:44:07.433,,225,-74761.934,None,59.997,131616.5011,132612.784,132500.2925,132243.943,229.0532282,0,88.07542778,1.537206205,132206.5771,88.09815695,1.537602904,-31.69377515,-0.553160729,-152.1747563,-2.655950537,,,,-86.35551049,-1.507187985,188.7817788,-86.09145571,-1.50257936,193.6504067,153.4349488,2.677945045,187.8297101,33.99645915,0.593350146,186.7147557,-45,3.040182264,-3.231105774,-3.249300683,-0.785398163,1.697056275,60,2526.684088,2226.672017,2659.521608,-7412.877713,,,-1443.365,-1443.365
3/16/2026 16:44:07.467,,225,-74833.934,None,59.995,131621.7707,132614.6408,132508.028,132248.8953,229.061806,0,88.01305847,1.536117655,132211.4915,88.03028656,1.536418342,-31.75423216,-0.554215903,-152.2351761,-2.657005061,,,,-86.3785153,-1.507589495,189.9793673,-86.7805051,-1.514605541,192.3035101,153.1084807,2.672247101,188.3694243,33.79165568,0.589775651,187.7108415,-63.43494882,3.051023883,-3.226463004,-3.246780712,-1.107148718,2.683281573,60,2271.748345,2117.56322,2611.54079,-7000.852354,,,-1443.365,-1443.365
3/16/2026 16:44:07.500,,225,-74854.267,None,59.997,131674.7686,132656.0189,132563.9875,132298.9983,229.1485868,0,87.94624247,1.534951496,132264.9613,87.96838259,1.535337914,-31.82243554,-0.555406276,-152.300642,-2.658147656,,,,-86.71911923,-1.513534155,188.7093002,-86.7805051,-1.514605541,192.3035101,153.1084807,2.672247101,188.3694243,33.79165568,0.589775651,187.7108415,-63.43494882,3.049943455,-3.227653377,-3.247923307,-1.107148718,2.683281573,60.01,2284.328894,2147.860808,2640.916799,-7073.106501,,,-1443.365,-1443.365
3/16/2026 16:44:07.533,,225,-74989.426,None,60,131688.9016,132671.1409,132579.1368,132313.8012,229.1742262,0,87.92565116,1.53459211,132278.6824,87.94247903,1.534885811,-31.84278165,-0.555761383,-152.3216487,-2.658514292,,,,-86.3785153,-1.507589495,189.9793673,-86.42366563,-1.508377517,192.3746345,153.2726383,2.675112191,189.4404392,33.79165568,0.589775651,187.7108415,-63.43494882,3.043263328,-3.230873574,-3.248289943,-1.107148718,2.683281573,60.01,2467.057612,2240.942406,2650.291193,-7358.291211,,,-1443.365,-1443.365
3/16/2026 16:44:07.567,,225,-74673.95,None,59.998,131630.6731,132618.7974,132497.6211,132249.7626,229.0633081,0,87.89872707,1.534122196,132220.9081,87.92066155,1.534505025,-31.87514077,-0.556326156,-152.3441745,-2.658907442,,,,-86.35551049,-1.507187985,188.7817788,-86.42366563,-1.508377517,192.3746345,153.1084807,2.672247101,188.3694243,33.99645915,0.593350146,186.7147557,-45,3.042882542,-3.228573257,-3.252257588,-0.785398163,1.697056275,60,2459.893765,2170.152011,2732.183994,-7362.22977,,,-1443.237,-1443.237
3/16/2026 16:44:07.600,,225,-75083.688,None,59.995,131587.562,132581.6881,132457.672,132209.7139,228.9939418,0,87.84598197,1.53320162,132177.3963,87.8624657,1.533489315,-31.92787556,-0.557246552,-152.3995677,-2.659874235,,,,-86.3785153,-1.507589495,189.9793673,-86.80046029,-1.514953824,193.5016279,153.2726383,2.675112191,189.4404392,33.79165568,0.589775651,187.7108415,-63.43494882,3.048443139,-3.232358743,-3.249649886,-1.107148718,2.683281573,60,2335.694263,2276.582409,2681.481604,-7293.758275,,,-1443.237,-1443.237
3/16/2026 16:44:07.633,,225,-74788.128,None,59.995,131618.8452,132582.8389,132497.4271,132233.7549,229.0355819,0,87.76302094,1.531753677,132196.7428,87.77933284,1.532038373,-32.00703229,-0.558628097,-152.4787927,-2.661256972,,,,-86.35551049,-1.507187985,188.7817788,-86.42366563,-1.508377517,192.3746345,153.1084807,2.672247101,188.3694243,33.79165568,0.589775651,187.7108415,-90,3.04041589,-3.230875198,-3.251032623,-1.570796327,2.4,60,2520.695575,2226.830404,2716.473585,-7463.999565,,,-1443.237,-1443.237
3/16/2026 16:44:07.667,,225,-74803.262,None,59.997,131660.475,132645.2502,132548.4975,132285.4833,229.1251782,0,87.7012855,1.53067619,132238.4129,87.71732127,1.530956067,-32.06966724,-0.559721283,-152.5487631,-2.662478186,,,,-86.73983936,-1.51389579,189.9073458,-86.7602997,-1.51425289,191.1054159,152.949403,2.669470671,189.9831571,33.48616882,0.5844439,187.0460906,-45,3.045208957,-3.229191954,-3.246922086,-0.785398163,1.697056275,60,2416.742298,2204.711985,2606.572806,-7228.027089,,,-1443.237,-1443.237
3/16/2026 16:44:07.700,,225,-74877.178,None,59.999,131662.3955,132656.7848,132553.2064,132291.5486,229.1356835,0,87.67552119,1.530226518,132252.8232,87.69644959,1.530591788,-32.09713109,-0.560200618,-152.5673542,-2.662802662,,,,-86.71911923,-1.513534155,188.7093002,-86.7805051,-1.514605541,192.3035101,153.2726383,2.675112191,189.4404392,33.48616882,0.5844439,187.0460906,-63.43494882,3.045197329,-3.235312809,-3.247246562,-1.107148718,2.683281573,60,2402.04664,2351.793601,2614.665599,-7368.50584,,,-1443.237,-1443.237
3/16/2026 16:44:07.733,,225,-74657.304,None,59.998,131605.359,132598.3928,132503.8745,132236.6327,229.0405664,0,87.6484828,1.529754609,132195.3208,87.66407903,1.530026815,-32.12520269,-0.56069056,-152.5972016,-2.663323598,,,,-86.71911923,-1.513534155,188.7093002,-87.13759477,-1.520837931,192.2398502,152.7838884,2.666581897,188.9152191,33.69006753,0.588002604,186.0464458,-63.43494882,3.050864746,-3.227272457,-3.251326202,-1.107148718,2.683281573,60,2260.23866,2143.641599,2699.712012,-7103.592271,,,-1443.237,-1443.237
3/16/2026 16:44:07.767,,225,-74696.04,None,59.995,131598.315,132571.9735,132475.5184,132215.9945,229.0048201,0,87.59608215,1.528840045,132176.3199,87.61166343,1.52911199,-32.17525304,-0.561564103,-152.6434479,-2.664130747,,,,-86.71911923,-1.513534155,188.7093002,-87.13759477,-1.520837931,192.2398502,153.1084807,2.672247101,188.3694243,33.48616882,0.5844439,187.0460906,-63.43494882,3.049949921,-3.233811204,-3.248574647,-1.107148718,2.683281573,60,2282.637378,2299.665604,2645.856008,-7228.15899,,,-1443.479,-1443.479
3/16/2026 16:44:07.800,,225,-74701.915,None,59.995,131628.8861,132587.8094,132505.7247,132241.5189,229.0490295,0,87.52897069,1.527668729,132206.9327,87.54425364,1.527935467,-32.24449214,-0.562772553,-152.7086084,-2.665268013,,,,-86.71911923,-1.513534155,188.7093002,-87.13759477,-1.520837931,192.2398502,153.1084807,2.672247101,188.3694243,33.48616882,0.5844439,187.0460906,-63.43494882,3.048773398,-3.235019654,-3.249711913,-1.107148718,2.683281573,60,2312.393984,2329.992,2674.483208,-7316.869192,,,-1443.479,-1443.479
3/16/2026 16:44:07.833,,225,-74798.41,None,59.998,131658.0595,132621.4403,132541.5927,132274.4179,229.1060123,0,87.4774733,1.52676993,132236.1375,87.49252676,1.527032663,-32.29663786,-0.563682668,-152.7691265,-2.666324253,,,,-86.71911923,-1.513534155,188.7093002,-87.13759477,-1.520837931,192.2398502,152.7838884,2.666581897,188.9152191,33.48616882,0.5844439,187.0460906,-45,3.047870594,-3.230264565,-3.250768153,-0.785398163,3.39411255,60,2335.335616,2218.694392,2701.238418,-7255.268426,,,-1443.479,-1443.479
3/16/2026 16:44:07.867,,225,-74783.635,None,59.998,131637.2527,132606.5293,132519.3355,132255.0972,229.0725479,0,87.44584445,1.526217903,132215.3498,87.46076139,1.526478253,-32.32525004,-0.564182045,-152.7991802,-2.666848789,,,,-87.08299271,-1.519884945,188.6444274,-87.13759477,-1.520837931,192.2398502,152.7838884,2.666581897,188.9152191,33.48616882,0.5844439,187.0460906,-63.43494882,3.047316184,-3.230763942,-3.251292689,-1.107148718,2.683281573,60,2347.932679,2230.9056,2713.70882,-7292.547099,,,-1443.479,-1443.479
3/16/2026 16:44:07.900,,225,-74755.296,None,59.996,131593.5894,132567.665,132480.6793,132214.7104,229.002596,0,87.40357865,1.525480225,132183.6996,87.41807817,1.52573329,-32.36657637,-0.564903325,-152.8430953,-2.667615252,,,,-87.08299271,-1.519884945,188.6444274,-87.13759477,-1.520837931,192.2398502,152.7838884,2.666581897,188.9152191,33.48616882,0.5844439,187.0460906,-63.43494882,3.046571221,-3.231485222,-3.252059152,-1.107148718,2.683281573,60,2365.863665,2248.243187,2731.795207,-7345.902059,,,-1443.479,-1443.479
3/16/2026 16:44:07.933,,225,-74763.634,None,59.995,131613.2516,132573.908,132479.1141,132222.7978,229.0166037,0,87.33083707,1.524210645,132191.4167,87.34525154,1.524462225,-32.43857595,-0.566159955,-152.912721,-2.66883045,,,,-87.1014232,-1.520206618,189.8428824,-87.13759477,-1.520837931,192.2398502,152.4611767,2.660949514,189.467042,33.17851166,0.579074269,186.3866948,-45,3.045300156,-3.227109469,-3.247904719,-0.785398163,1.697056275,60,2412.785268,2145.4272,2620.151992,-7178.36446,,,-1443.479,-1443.479
3/16/2026 16:44:07.967,,225,-74633.026,None,59.997,131643.973,132620.8409,132531.6231,132266.2141,229.091803,0,87.26923735,1.523135527,132234.1599,87.28312908,1.523377984,-32.49942327,-0.567221941,-152.9709316,-2.669846416,,,,-87.08299271,-1.519884945,188.6444274,-87.13759477,-1.520837931,192.2398502,152.6164934,2.663660302,187.8488754,33.48616882,0.5844439,187.0460906,-90,3.044215915,-3.230882243,-3.254290316,-1.570796327,1.2,60.01,2425.248821,2221.487996,2787.811202,-7434.548019,,,-1443.479,-1443.479
3/16/2026 16:44:08.000,,225,-74566.685,None,60,131645.6843,132640.1869,132552.7898,132280.3178,229.1162313,0,87.25909892,1.522958578,132247.2918,87.26747851,1.52310483,-32.51253869,-0.567450848,-152.987244,-2.670131122,,,,-87.08299271,-1.519884945,188.6444274,-87.13759477,-1.520837931,192.2398502,152.6164934,2.663660302,187.8488754,33.17851166,0.579074269,186.3866948,-63.43494882,3.043942761,-3.23111115,-3.249205391,-1.107148718,2.683281573,60.02,2432.271861,2227.492793,2653.559989,-7313.324644,,,-1524.434,-1524.434
3/16/2026 16:44:08.033,,225,-74887.963,None,59.999,131587.4745,132559.2426,132477.3315,132208.7486,228.9922698,0,87.23682344,1.522569798,132177.6795,87.25057575,1.522809821,-32.53484098,-0.567840097,-153.0055577,-2.670450755,,,,-86.73983936,-1.51389579,189.9073458,-87.1553444,-1.52114772,193.4383623,152.7838884,2.666581897,188.9152191,33.48616882,0.5844439,187.0460906,-45,3.043957541,-3.234421994,-3.254894655,-0.785398163,1.697056275,60,2446.897096,2321.337598,2801.548806,-7569.7835,,,-1524.434,-1524.434
3/16/2026 16:44:08.067,,225,-74717.309,None,59.995,131545.3426,132517.0785,132444.3006,132169.6461,228.9245422,0,87.18384693,1.521645183,132135.5767,87.19736595,1.521881135,-32.58340885,-0.568687766,-153.0565268,-2.671340335,,,,-86.71911923,-1.513534155,188.7093002,-87.1553444,-1.52114772,193.4383623,152.7838884,2.666581897,188.9152191,33.69006753,0.588002604,186.0464458,-90,3.043028855,-3.235269663,-3.259342939,-1.570796327,1.2,60,2453.731798,2341.727993,2894.760012,-7690.219803,,,-1524.434,-1524.434
3/16/2026 16:44:08.100,,225,-74729.03,None,59.995,131566.2515,132557.1085,132470.0257,132198.5543,228.9746127,0,87.10615869,1.520289268,132156.5274,87.11932702,1.520519099,-32.65856144,-0.569999426,-153.1378416,-2.672759546,,,,-87.1014232,-1.520206618,189.8428824,-87.49490713,-1.527074208,192.1836622,152.4611767,2.660949514,189.467042,33.17851166,0.579074269,186.3866948,-90,3.047593307,-3.23094894,-3.251833815,-1.570796327,1.2,60,2354.875882,2241.215998,2716.415996,-7312.507876,,,-1524.434,-1524.434
3/16/2026 16:44:08.133,,225,-74834.467,None,59.998,131608.9041,132604.5816,132523.0631,132246.2866,229.0572875,0,87.05007755,1.519310467,132211.1936,87.06272122,1.519531141,-32.71933804,-0.571060178,-153.1959664,-2.673774015,,,,-87.44710185,-1.526239849,188.5871682,-87.49490713,-1.527074208,192.1836622,152.1403493,2.655350021,190.0248405,33.17851166,0.579074269,186.3866948,-71.56505118,3.046605349,-3.226410199,-3.252848284,-1.249045772,3.794733192,60,2364.790413,2134.684816,2742.407989,-7241.883219,,,-1524.434,-1524.434
3/16/2026 16:44:08.167,,225,-74688.509,None,60,131610.7537,132597.3665,132517.5452,132242.6455,229.050981,0,87.03449728,1.51903854,132213.0512,87.04706947,1.519257967,-32.73366852,-0.571310292,-153.2121988,-2.674057323,,,,-87.1014232,-1.520206618,189.8428824,-87.49490713,-1.527074208,192.1836622,152.1403493,2.655350021,190.0248405,33.38147565,0.582616659,185.3834944,-63.43494882,3.046332175,-3.226660313,-3.256673982,-1.107148718,2.683281573,60,2387.395489,2140.848016,2820.916801,-7349.160306,,,-1524.434,-1524.434
3/16/2026 16:44:08.200,46097.69732,224,-74935.699,None,59.997,131554.5639,132536.1039,132463.5914,132185.5075,228.952015,0,86.9967828,1.518380299,132157.5058,87.01440686,1.518687896,-32.76920103,-0.571930451,-153.246927,-2.674663446,,,,-87.46323826,-1.526521482,189.7859847,-87.51044708,-1.527345431,193.3825225,152.4611767,2.660949514,189.467042,32.66886053,0.570179179,186.7417468,-63.43494882,3.046033327,-3.232879965,-3.244842625,-1.107148718,2.683281573,60,2393.138779,2289.153596,2549.505607,-7231.797983,,,-2320.104,-2320.104
3/16/2026 16:44:08.233,,224,-74856.787,None,59.995,131548.8855,132537.6614,132457.89,132182.2398,228.9463553,0,86.94947293,1.517554586,132139.2422,86.96193988,1.517772175,-32.81813619,-0.572784531,-153.2979889,-2.675554643,,,,-87.44710185,-1.526239849,188.5871682,-87.51044708,-1.527345431,193.3825225,152.4611767,2.660949514,189.467042,33.17851166,0.579074269,186.3866948,-90,3.045117606,-3.233734045,-3.254628912,-1.570796327,2.4,60,2400.407908,2310.537604,2784.743986,-7495.689498,,,-2320.104,-2320.104
3/16/2026 16:44:08.267,,224,-75096.346,None,59.996,131545.9141,132528.6242,132452.2563,132176.3518,228.9361569,0,86.87673605,1.516285088,132148.2891,86.88859207,1.516492014,-32.88858904,-0.574014165,-153.3606624,-2.676648501,,,,-86.73983936,-1.51389579,189.9073458,-87.1553444,-1.52114772,193.4383623,152.949403,2.669470671,189.9831571,33.28444047,0.580923076,188.048079,-90,3.037639734,-3.243484836,-3.257571577,-1.570796327,2.4,60.01,2604.099287,2561.025594,2882.260794,-8047.385675,,,-2320.104,-2320.104
3/16/2026 16:44:08.300,,224,-74951.554,None,59.997,131563.1415,132557.0846,132473.6221,132198.7159,228.9748926,0,86.83546384,1.515564751,132165.536,86.84712932,1.515768353,-32.93623812,-0.574845798,-153.4117381,-2.67753994,,,,-86.73983936,-1.51389579,189.9073458,-86.80046029,-1.514953824,193.5016279,152.949403,2.669470671,189.9831571,33.48616882,0.5844439,187.0460906,-63.43494882,3.030722177,-3.244316469,-3.26198384,-1.107148718,2.683281573,60,2777.063379,2582.409584,2975.9328,-8335.405762,,,-2320.104,-2320.104
3/16/2026 16:44:08.333,,224,-74810.434,None,59.998,131543.8254,132532.846,132457.5155,132178.8267,228.9404435,0,86.79823373,1.514914964,132134.2559,86.81002236,1.515120714,-32.96775707,-0.575395908,-153.448877,-2.678188137,,,,-86.73983936,-1.51389579,189.9073458,-87.1553444,-1.52114772,193.4383623,152.7838884,2.666581897,188.9152191,33.48616882,0.5844439,187.0460906,-90,3.036268434,-3.241977805,-3.262632037,-1.570796327,2.4,60,2638.044931,2509.171194,2991.513615,-8138.72974,,,-2320.104,-2320.104
3/16/2026 16:44:08.367,,224,-74701.31,None,59.996,131503.3139,132498.0711,132420.0435,132141.2481,228.8753555,0,86.74539726,1.513992793,132105.0705,86.75143551,1.51409818,-33.020822,-0.576322066,-153.5046093,-2.679160849,,,,-86.71911923,-1.513534155,188.7093002,-86.80046029,-1.514953824,193.5016279,152.7838884,2.666581897,188.9152191,33.17851166,0.579074269,186.3866948,-63.43494882,3.029052004,-3.242903963,-3.258235118,-1.107148718,2.683281573,60,2799.658563,2531.577602,2872.36798,-8203.604144,,,-2320.104,-2320.104
3/16/2026 16:44:08.400,,224,-74917.008,None,59.995,131534.1288,132536.3777,132457.8525,132176.9031,228.9371118,0,86.68364922,1.512915087,132137.2839,86.69984037,1.513197675,-33.08432608,-0.577430421,-153.5649447,-2.680213901,,,,-86.73983936,-1.51389579,189.9073458,-86.80046029,-1.514953824,193.5016279,152.949403,2.669470671,189.9831571,33.48616882,0.5844439,187.0460906,-63.43494882,3.028151499,-3.246901092,-3.264657801,-1.107148718,2.683281573,60,2840.572616,2646.734399,3041.337618,-8528.644632,,,-2785.397,-2785.397
3/16/2026 16:44:08.433,,224,-74918.606,None,59.998,131578.435,132578.3336,132474.3069,132211.1204,228.9963779,0,86.62712436,1.511928542,132168.9441,86.63814202,1.512120836,-33.14061564,-0.578412859,-153.6206343,-2.681185868,,,,-86.73983936,-1.51389579,189.9073458,-86.80046029,-1.514953824,193.5016279,153.1130658,2.672327126,191.0526629,33.69006753,0.588002604,186.0464458,-63.43494882,3.02707466,-3.250739985,-3.269188472,-1.107148718,2.683281573,60.01,2868.106341,2759.155193,3136.248016,-8763.509549,,,-2785.397,-2785.397
3/16/2026 16:44:08.467,,224,-74908.397,None,59.999,131581.9672,132567.8801,132485.2445,132212.4514,228.9986833,0,86.60115987,1.511475376,132172.4877,86.61206071,1.511665631,-33.16214998,-0.578788704,-153.6461487,-2.681631178,,,,-86.73983936,-1.51389579,189.9073458,-86.80046029,-1.514953824,193.5016279,153.2726383,2.675112191,189.4404392,33.79165568,0.589775651,187.7108415,-71.56505118,3.026619455,-3.253900895,-3.271406829,-1.249045772,3.794733192,60.01,2879.533986,2814.551998,3219.278381,-8913.364365,,,-2785.397,-2785.397
3/16/2026 16:44:08.500,,224,-74708.798,None,59.997,131502.3913,132507.2342,132431.9005,132147.9654,228.8869902,0,86.56844754,1.510904438,132116.8833,86.57858217,1.511081321,-33.19788741,-0.57941244,-153.6810612,-2.682240516,,,,-86.73983936,-1.51389579,189.9073458,-86.7805051,-1.514605541,192.3035101,153.2726383,2.675112191,189.4404392,33.79165568,0.589775651,187.7108415,-45,3.025686862,-3.254524631,-3.272016167,-0.785398163,1.697056275,60,2901.565569,2828.8224,3233.001592,-8963.389561,,,-2785.397,-2785.397
3/16/2026 16:44:08.533,,224,-74894.933,None,59.995,131485.6515,132486.1134,132400.4033,132124.8319,228.8469217,0,86.51035829,1.509890589,132088.9168,86.5257604,1.510159407,-33.25970236,-0.580491314,-153.7438242,-2.683335937,,,,-86.73983936,-1.51389579,189.9073458,-87.1553444,-1.52114772,193.4383623,152.4611767,2.660949514,189.467042,33.79165568,0.589775651,187.7108415,-63.43494882,3.031307127,-3.241440828,-3.273111588,-1.107148718,2.683281573,60,2760.869804,2502.20159,3259.223989,-8522.295382,,,-2785.397,-2785.397
3/16/2026 16:44:08.567,,224,-74816.136,None,59.995,131520.6361,132518.1668,132438.9697,132160.033,228.9078918,0,86.43307918,1.508541814,132123.9487,86.44812271,1.508804373,-33.33751356,-0.581849376,-153.8157078,-2.684590542,,,,-87.1014232,-1.520206618,189.8428824,-87.1553444,-1.52114772,193.4383623,152.7838884,2.666581897,188.9152191,33.79165568,0.589775651,187.7108415,-63.43494882,3.029952093,-3.248431273,-3.274366193,-1.107148718,2.683281573,60,2794.443614,2669.587192,3291.091191,-8755.121997,,,-2785.397,-2785.397
3/16/2026 16:44:08.600,,224,-75049.358,None,59.998,131564.8084,132560.6977,132466.7613,132198.1849,228.9739728,0,86.37693807,1.507561967,132168.1547,86.3917191,1.507819945,-33.39373005,-0.582830539,-153.8736593,-2.685601987,,,,-87.1014232,-1.520206618,189.8428824,-86.82016988,-1.515297822,194.6997689,152.7838884,2.666581897,188.9152191,33.28444047,0.580923076,188.048079,-63.43494882,3.023117767,-3.249412436,-3.266525063,-1.107148718,2.683281573,60,2965.725767,2694.873595,3103.992009,-8764.59137,,,-3119.285,-3119.285
3/16/2026 16:44:08.633,,224,-74995.387,None,59.998,131544.6464,132557.0732,132451.1273,132185.0632,228.9512454,0,86.34512584,1.507006739,132148.7729,86.36497933,1.507353248,-33.41961642,-0.583282341,-153.8992481,-2.686048595,,,,-86.73983936,-1.51389579,189.9073458,-86.80046029,-1.514953824,193.5016279,153.2726383,2.675112191,189.4404392,33.58901687,0.586238937,188.7093002,-63.43494882,3.022307072,-3.258394532,-3.272287532,-1.107148718,2.683281573,60,2986.499382,2926.425592,3257.395203,-9170.320176,,,-3119.285,-3119.285
3/16/2026 16:44:08.667,,224,-74847.312,None,59.996,131504.4084,132506.6392,132409.1577,132140.8389,228.8746467,0,86.29705393,1.506167726,132107.8016,86.31147522,1.506419425,-33.47132199,-0.584184774,-153.9481633,-2.686902328,,,,-86.73983936,-1.51389579,189.9073458,-86.80046029,-1.514953824,193.5016279,152.7838884,2.666581897,188.9152191,33.28444047,0.580923076,188.048079,-90,3.021373249,-3.250766671,-3.267825404,-1.570796327,2.4,60,3008.833641,2727.475201,3134.764813,-8871.073655,,,-3119.285,-3119.285
3/16/2026 16:44:08.700,,224,-74772.835,None,59.995,131524.9406,132529.4674,132432,132162.91,228.912875,0,86.24026938,1.505176648,132128.3665,86.25442789,1.505423761,-33.53323115,-0.585265292,-154.0107664,-2.687994957,,,,-87.1014232,-1.520206618,189.8428824,-87.51044708,-1.527345431,193.3825225,153.2726383,2.675112191,189.4404392,33.48616882,0.5844439,187.0460906,-45,3.032769192,-3.260377483,-3.272438857,-0.785398163,1.697056275,60,2724.302888,2975.25599,3231.935996,-8931.494873,,,-3119.285,-3119.285
3/16/2026 16:44:08.733,,224,-74865.744,None,59.997,131545.6032,132552.4503,132465.7927,132188.7338,228.9576031,0,86.17312009,1.504004672,132150.6607,86.19739844,1.504428409,-33.59511892,-0.586345438,-154.0756172,-2.689126817,,,,-86.73983936,-1.51389579,189.9073458,-87.1553444,-1.52114772,193.4383623,152.7838884,2.666581897,188.9152191,33.28444047,0.580923076,188.048079,-63.43494882,3.025576129,-3.252927335,-3.270049893,-1.107148718,2.683281573,60.01,2905.067726,2782.195197,3191.068815,-8878.331737,,,-3119.285,-3119.285
3/16/2026 16:44:08.767,,224,-74871.504,None,59.999,131550.3978,132549.0364,132439.5726,132180.4254,228.9432126,0,86.14716504,1.503551671,132154.6788,86.16610842,1.503882296,-33.62101223,-0.586797361,-154.0989622,-2.689534265,,,,-87.1014232,-1.520206618,189.8428824,-87.17287542,-1.521453695,194.6368927,152.7838884,2.666581897,188.9152191,33.48616882,0.5844439,187.0460906,-90,3.025335991,-3.253379258,-3.273978165,-1.570796327,2.4,60.01,2910.154058,2793.369585,3269.923203,-8973.446846,,,-3119.285,-3119.285
3/16/2026 16:44:08.800,,224,-74911.334,None,59.997,131496.9889,132495.7056,132403.2305,132132.7433,228.8606247,0,86.10906553,1.502886709,132100.4879,86.12262493,1.503123365,-33.66128291,-0.587500217,-154.1432716,-2.690307609,,,,-87.1014232,-1.520206618,189.8428824,-87.1553444,-1.52114772,193.4383623,152.4611767,2.660949514,189.467042,33.28444047,0.580923076,188.048079,-63.43494882,3.024271085,-3.248449731,-3.271230685,-1.107148718,2.683281573,60,2935.484877,2677.391994,3218.716808,-8831.593679,,,-3202.525,-3202.525
3/16/2026 16:44:08.833,,224,-74552.587,None,59.995,131505.9808,132509.0278,132399.7349,132139.0117,228.8714819,0,86.04639835,1.501792961,132098.3661,86.06524554,1.502121906,-33.72604468,-0.588630523,-154.2059996,-2.691402419,,,,-87.08299271,-1.519884945,188.6444274,-87.51044708,-1.527345431,193.3825225,152.6164934,2.663660302,187.8488754,33.48616882,0.5844439,187.0460906,-63.43494882,3.029467337,-3.252290825,-3.275846319,-1.107148718,2.683281573,60,2788.269378,2749.838392,3314.793618,-8852.901389,,,-3202.525,-3202.525
3/16/2026 16:44:08.867,,224,-74467.195,None,59.996,131564.6607,132565.7858,132444.8486,132192.518,228.9641575,0,85.97517172,1.500549822,132157.9373,85.99890284,1.500964008,-33.79076046,-0.589760027,-154.2730694,-2.692573008,,,,-87.08299271,-1.519884945,188.6444274,-87.13759477,-1.520837931,192.2398502,152.7838884,2.666581897,188.9152191,33.17851166,0.579074269,186.3866948,-71.56505118,3.021801939,-3.256341924,-3.271647277,-1.249045772,3.794733192,60,2979.347882,2867.443195,3201.479993,-9048.27107,,,-3202.525,-3202.525
3/16/2026 16:44:08.900,,224,-74491.229,None,59.999,131595.3343,132589.2962,132494.5079,132227.138,229.0241212,0,85.93958251,1.499928673,132187.7995,85.95793603,1.500249002,-33.83388915,-0.590512764,-154.3122117,-2.693256171,,,,-87.08299271,-1.519884945,188.6444274,-87.13759477,-1.520837931,192.2398502,152.6164934,2.663660302,187.8488754,32.97772331,0.575569852,187.392209,-63.43494882,3.021086933,-3.254173066,-3.268826023,-1.107148718,2.683281573,60.01,2997.722294,2798.092788,3150.489614,-8946.304696,,,-3202.525,-3202.525
3/16/2026 16:44:08.933,,224,-74702.232,None,60,131561.967,132566.0775,132452.0775,132194.1362,228.9669603,0,85.92290866,1.499637659,132154.4446,85.94119175,1.499956759,-33.84686059,-0.590739159,-154.3264232,-2.693504207,,,,-87.1014232,-1.520206618,189.8428824,-87.49490713,-1.527074208,192.1836622,152.4611767,2.660949514,189.467042,32.97772331,0.575569852,187.392209,-63.43494882,3.027030967,-3.251688673,-3.269074059,-1.107148718,2.683281573,60.01,2867.907248,2759.688008,3155.587207,-8783.182462,,,-3202.525,-3202.525
3/16/2026 16:44:08.967,,224,-74813.126,None,59.996,131496.1232,132493.1917,132378.4937,132123.3538,228.8443616,0,85.87915213,1.498873963,132089.4908,85.90246235,1.499280804,-33.89300332,-0.591544501,-154.3687335,-2.694242661,,,,-87.46323826,-1.526521482,189.7859847,-87.51044708,-1.527345431,193.3825225,152.4611767,2.660949514,189.467042,32.97772331,0.575569852,187.392209,-45,3.026626235,-3.252494015,-3.269812513,-0.785398163,3.39411255,60,2875.717933,2778.26399,3172.003212,-8825.985135,,,-3202.525,-3202.525
3/16/2026 16:44:09.000,,224,-74784.139,None,59.995,131492.7837,132493.7151,132380.7481,132123.1738,228.8440499,0,85.82685956,1.497961286,132086.2,85.84993439,1.498364018,-33.94913382,-0.592524163,-154.4267934,-2.695255998,,,,-87.1014232,-1.520206618,189.8428824,-87.51044708,-1.527345431,193.3825225,152.7838884,2.666581897,188.9152191,33.28444047,0.580923076,188.048079,-63.43494882,3.025709449,-3.25910606,-3.276179074,-1.107148718,2.683281573,60,2899.344417,2934.604785,3340.281613,-9174.230815,,,-3351.421,-3351.421
3/16/2026 16:44:09.033,,224,-74887.301,None,59.997,131539.186,132544.3431,132409.9668,132165.2497,228.9169274,0,85.76571934,1.496894188,132132.6588,85.7885102,1.497291963,-34.00946114,-0.593577074,-154.4846385,-2.696265586,,,,-87.1014232,-1.520206618,189.8428824,-87.51044708,-1.527345431,193.3825225,152.4611767,2.660949514,189.467042,33.28444047,0.580923076,188.048079,-90,3.024637394,-3.254526588,-3.277188662,-1.570796327,2.4,60.01,2927.074076,2830.060807,3365.928012,-9123.062896,,,-3351.421,-3351.421
3/16/2026 16:44:09.067,,224,-74813.717,None,59.999,131580.3945,132577.9122,132464.617,132208.3933,228.9916544,0,85.74093313,1.496461587,132173.003,85.75839416,1.496766339,-34.0309557,-0.593952225,-154.5074217,-2.696663228,,,,-87.46323826,-1.526521482,189.7859847,-87.49490713,-1.527074208,192.1836622,152.6280194,2.663861469,190.5318871,32.97772331,0.575569852,187.392209,-63.43494882,3.023840547,-3.257813694,-3.27223308,-1.107148718,2.683281573,60,2946.941356,2929.176017,3233.649614,-9109.766987,,,-3351.421,-3351.421
3/16/2026 16:44:09.100,,224,-74846.707,None,59.998,131548.9457,132531.6883,132438.8045,132173.8886,228.9318904,0,85.71344118,1.495981762,132129.6067,85.73117319,1.496291244,-34.05697421,-0.594406333,-154.5308518,-2.69707216,,,,-87.1014232,-1.520206618,189.8428824,-87.1553444,-1.52114772,193.4383623,152.949403,2.669470671,189.9831571,32.97772331,0.575569852,187.392209,-63.43494882,3.017438964,-3.263877004,-3.272642012,-1.107148718,2.683281573,60,3106.260009,3071.30399,3243.081616,-9420.645616,,,-3351.421,-3351.421
3/16/2026 16:44:09.133,,224,-74768.357,None,59.996,131497.1991,132489.3176,132387.2458,132125.3389,228.8477999,0,85.66516951,1.495139262,132089.8603,85.68230013,1.495438248,-34.11322559,-0.595388105,-154.5777393,-2.697890502,,,,-87.46323826,-1.526521482,189.7859847,-87.1553444,-1.52114772,193.4383623,152.4611767,2.660949514,189.467042,32.97772331,0.575569852,187.392209,-63.43494882,3.016585968,-3.256337619,-3.273460354,-1.107148718,2.683281573,60,3125.612773,2874.052801,3261.945615,-9261.611188,,,-3351.421,-3351.421
3/16/2026 16:44:09.167,,224,-74879.726,None,59.996,131531.1329,132526.8656,132416.8165,132159.0233,228.906143,0,85.60887783,1.494156787,132123.8326,85.62575038,1.494451269,-34.16490741,-0.596290123,-154.6355481,-2.698899454,,,,-87.46323826,-1.526521482,189.7859847,-87.51044708,-1.527345431,193.3825225,152.1403493,2.655350021,190.0248405,32.97772331,0.575569852,187.392209,-45,3.0217967,-3.251640144,-3.274469306,-0.785398163,3.39411255,60,2996.733943,2765.779215,3287.491207,-9050.004366,,,-3351.421,-3351.421
3/16/2026 16:44:09.200,,224,-74805.998,None,59.998,131564.2683,132567.6976,132467.6304,132200.6357,228.9782178,0,85.55820492,1.493272378,132168.9664,85.57444019,1.493555737,-34.20935475,-0.597065875,-154.6861651,-2.699782889,,,,-87.46323826,-1.526521482,189.7859847,-87.51044708,-1.527345431,193.3825225,152.4611767,2.660949514,189.467042,32.97772331,0.575569852,187.392209,-45,3.020901168,-3.258015389,-3.275352741,-0.785398163,1.697056275,60,3020.058796,2917.612791,3310.488017,-9248.159605,,,-3351.421,-3351.421
3/16/2026 16:44:09.233,,224,-74811.931,None,59.999,131567.9808,132558.1753,132457.9634,132195.4556,228.9692457,0,85.53705503,1.492903243,132160.7289,85.55359928,1.493191994,-34.23097126,-0.597443155,-154.7071537,-2.700149208,,,,-87.46323826,-1.526521482,189.7859847,-87.86574124,-1.533546484,193.3341149,152.4611767,2.660949514,189.467042,32.97772331,0.575569852,187.392209,-63.43494882,3.026738478,-3.258392669,-3.27571906,-1.107148718,2.683281573,60,2874.472116,2926.814408,3319.257608,-9120.544131,,,-3445.186,-3445.186
3/16/2026 16:44:09.267,,224,-75061.469,None,59.997,131515.6423,132495.923,132401.0036,132138.2603,228.8701805,0,85.49870929,1.492233983,132107.4768,85.50987552,1.492428871,-34.27440434,-0.598201205,-154.7471911,-2.700847992,,,,-87.47917209,-1.52679958,190.9848162,-87.51044708,-1.527345431,193.3825225,152.1403493,2.655350021,190.0248405,33.08485293,0.577439616,189.0523737,-71.56505118,3.019774302,-3.253551226,-3.278287608,-1.249045772,3.794733192,60,3065.944517,2812.953616,3410.927987,-9289.826119,,,-3445.186,-3445.186
3/16/2026 16:44:09.300,,224,-75128.904,None,59.995,131514.0798,132494.1694,132404.144,132138.2047,228.8700842,0,85.43603954,1.49114019,132106.8942,85.45213526,1.491421113,-34.33774262,-0.599306666,-154.8052332,-2.701861019,,,,-87.47917209,-1.52679958,190.9848162,-87.52579553,-1.527613312,194.5813968,152.3084916,2.658284657,191.0865772,32.97772331,0.575569852,187.392209,-63.43494882,3.019034425,-3.257591323,-3.277430871,-1.107148718,2.683281573,60,3084.459218,2930.255995,3359.995209,-9374.710422,,,-3445.186,-3445.186
3/16/2026 16:44:09.333,,224,-74925.475,None,59.996,131561.4597,132545.7424,132455.9723,132188.4716,228.9571491,0,85.37504794,1.490075686,132154.3133,85.39086302,1.490351711,-34.3979197,-0.600356955,-154.8673931,-2.702945914,,,,-87.46323826,-1.526521482,189.7859847,-87.86574124,-1.533546484,193.3341149,152.4611767,2.660949514,189.467042,32.77908067,0.572102883,188.4,-63.43494882,3.023898195,-3.261306469,-3.275048797,-1.107148718,2.683281573,60,2945.088784,2999.20321,3320.481598,-9264.773592,,,-3445.186,-3445.186
3/16/2026 16:44:09.367,,224,-74641.709,None,59.999,131593.1299,132570.3089,132479.7435,132215.1291,229.0033211,0,85.33441121,1.489366441,132186.0091,85.3500394,1.489639204,-34.44094464,-0.601107881,-154.9066052,-2.703630293,,,,-87.82525589,-1.532839882,189.7366596,-87.85241457,-1.53331389,192.1349526,152.4611767,2.660949514,189.467042,32.16118372,0.561318547,187.1115176,-45,3.022953094,-3.262057395,-3.26494884,-0.785398163,3.39411255,60.01,2968.56786,3018.484788,3050.063985,-9037.116632,,,-3445.186,-3445.186
