time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:44:09.400,,224,-74925.605,None,59.999,131573.1095,132537.5147,132454.3089,132189.0312,228.9581182,0,85.31240008,1.488982274,132154.0425,85.32835851,1.489260801,-34.45695838,-0.601387374,-154.9301098,-2.704040526,,,,-87.82525589,-1.532839882,189.7366596,-87.51044708,-1.527345431,193.3825225,152.1403493,2.655350021,190.0248405,32.47119229,0.566729218,187.7530293,-71.56505118,3.016606232,-3.256737395,-3.270769744,-1.249045772,3.794733192,60,3125.81462,2893.564816,3203.539214,-9222.918649,,,-3445.186,-3445.186
3/16/2026 16:44:09.433,,224,-74830.075,None,59.996,131510.1938,132482.4565,132392.6331,132129.1561,228.8544115,0,85.26834587,1.488213383,132090.1677,85.27890704,1.48839771,-34.504781,-0.602222036,-154.9749494,-2.704823125,,,,-87.82525589,-1.532839882,189.7366596,-87.51044708,-1.527345431,193.3825225,151.8214099,2.649783478,190.5885621,32.66886053,0.570179179,186.7417468,-63.43494882,3.015743141,-3.252005514,-3.275002304,-1.107148718,2.683281573,60,3145.764985,2782.224009,3288.5424,-9216.531394,,,-3445.186,-3445.186
3/16/2026 16:44:09.467,,224,-74624.242,None,59.995,131534.0823,132491.1734,132423.1291,132150.1809,228.8908276,0,85.20653747,1.487134623,132114.0822,85.21682418,1.48731416,-34.56518372,-0.603276262,-155.0326654,-2.70583046,,,,-87.82525589,-1.532839882,189.7366596,-87.86574124,-1.533546484,193.3341149,151.970319,2.652382432,188.9647586,32.66886053,0.570179179,186.7417468,-63.43494882,3.020860644,-3.255658694,-3.276009639,-1.107148718,2.683281573,60,3019.028529,2849.587183,3313.98719,-9182.602902,,,-3528.269,-3528.269
3/16/2026 16:44:09.500,,224,-74648.362,None,59.997,131559.1392,132550.1173,132454.5372,132188.6848,228.9575182,0,85.14000778,1.485973461,132151.1233,85.14955645,1.486140117,-34.62954144,-0.604399517,-155.1019571,-2.707039828,,,,-87.82525589,-1.532839882,189.7366596,-87.86574124,-1.533546484,193.3341149,151.7983718,2.649381387,187.9063597,32.47119229,0.566729218,187.7530293,-63.43494882,3.019686601,-3.253780904,-3.273769046,-1.107148718,2.683281573,60.01,3049.096458,2788.416015,3277.497622,-9115.010095,,,-3528.269,-3528.269
3/16/2026 16:44:09.533,,224,-74785.723,None,59.999,131587.1199,132564.4801,132466.9961,132206.9294,228.9891189,0,85.11497462,1.48553655,132180.1329,85.12961471,1.485792068,-34.65677462,-0.604874825,-155.1273444,-2.707482919,,,,-87.82525589,-1.532839882,189.7366596,-87.86574124,-1.533546484,193.3341149,151.970319,2.652382432,188.9647586,32.47119229,0.566729218,187.7530293,-63.43494882,3.019338552,-3.257257257,-3.274212137,-1.107148718,2.683281573,60,3058.429692,2890.943987,3288.729614,-9238.103293,,,-3528.269,-3528.269
3/16/2026 16:44:09.567,,224,-74885.573,None,59.999,131532.4467,132512.0885,132430.8822,132159.218,228.9064802,0,85.09201934,1.485135905,132124.449,85.10135396,1.485298824,-34.67874581,-0.605258295,-155.1487117,-2.707855849,,,,-87.82525589,-1.532839882,189.7366596,-87.86574124,-1.533546484,193.3341149,152.1403493,2.655350021,190.0248405,32.47119229,0.566729218,187.7530293,-90,3.018845308,-3.260608316,-3.274585067,-1.570796327,2.4,60,3069.413657,2989.814418,3297.024012,-9356.252088,,,-3528.269,-3528.269
3/16/2026 16:44:09.600,,224,-74978.842,None,59.996,131505.8472,132474.1575,132413.175,132131.8018,228.8589941,0,85.04401154,1.48429801,132097.8674,85.05313193,1.484457191,-34.72797838,-0.606117565,-155.2023747,-2.708792446,,,,-87.82525589,-1.532839882,189.7366596,-87.8789036,-1.533776211,194.5332876,151.6501055,2.646793652,189.5316332,32.47119229,0.566729218,187.7530293,-63.43494882,3.018233402,-3.252911217,-3.275521664,-1.107148718,2.683281573,60,3084.01686,2789.222394,3319.660821,-9192.900075,,,-3528.269,-3528.269
3/16/2026 16:44:09.633,,224,-74613.341,None,59.996,131541.2041,132526.6771,132444.2001,132171.4476,228.9276625,0,84.98270306,1.483227976,132134.2935,84.99675191,1.483473174,-34.78801107,-0.607165333,-155.2600289,-2.709798701,,,,-87.82525589,-1.532839882,189.7366596,-87.86574124,-1.533546484,193.3341149,151.7983718,2.649381387,187.9063597,32.47119229,0.566729218,187.7530293,-63.43494882,3.017019658,-3.25654672,-3.276527919,-1.107148718,2.683281573,60.01,3115.063199,2856.355195,3345.235214,-9316.653608,,,-3528.269,-3528.269
3/16/2026 16:44:09.667,,224,-74620.21,None,59.999,131595.3178,132557.9173,132489.5241,132214.9804,229.0030635,0,84.95297691,1.482709156,132176.4702,84.96734565,1.482959938,-34.81652881,-0.607663062,-155.2919123,-2.710355171,,,,-87.82525589,-1.532839882,189.7366596,-88.21008939,-1.539556493,192.0937271,151.970319,2.652382432,188.9647586,32.47119229,0.566729218,187.7530293,-63.43494882,3.022516431,-3.260045494,-3.277084389,-1.107148718,2.683281573,60.01,2979.227328,2960.164798,3360.096012,-9299.488137,,,-3615.99,-3615.99
3/16/2026 16:44:09.700,,224,-74836.411,None,59.999,131564.7351,132532.2212,132469.4675,132189.547,228.9590116,0,84.93133212,1.482331384,132156.7954,84.93994137,1.482481643,-34.83689489,-0.608018517,-155.3107726,-2.710684345,,,,-87.82525589,-1.532839882,189.7366596,-87.86574124,-1.533546484,193.3341149,151.6501055,2.646793652,189.5316332,32.47119229,0.566729218,187.7530293,-63.43494882,3.016028127,-3.254812169,-3.277413563,-1.107148718,2.683281573,60,3140.262109,2837.894401,3367.699201,-9345.855711,,,-3615.99,-3615.99
3/16/2026 16:44:09.733,,224,-74652.005,None,59.997,131499.3893,132474.0178,132413.486,132129.7166,228.8553824,0,84.89228,1.481649795,132092.529,84.90592547,1.481887954,-34.87339292,-0.608655528,-155.3510638,-2.711387559,,,,-87.82525589,-1.532839882,189.7366596,-87.86574124,-1.533546484,193.3341149,151.6501055,2.646793652,189.5316332,32.66886053,0.570179179,186.7417468,-45,3.015434438,-3.25544918,-3.281566738,-0.785398163,1.697056275,60,3153.496842,2852.539204,3449.865584,-9455.901629,,,-3615.99,-3615.99
3/16/2026 16:44:09.767,,224,-74804.4,None,59.996,131522.0502,132513.148,132438.9398,132158.8146,228.9057816,0,84.84090831,1.48075319,132115.2179,84.85431975,1.480987264,-34.92486047,-0.609553806,-155.4018018,-2.712273104,,,,-87.82525589,-1.532839882,189.7366596,-87.86574124,-1.533546484,193.3341149,151.6501055,2.646793652,189.5316332,32.47119229,0.566729218,187.7530293,-63.43494882,3.014533748,-3.256347458,-3.279002322,-1.107148718,2.683281573,60,3176.435473,2875.795202,3406.060801,-9458.291476,,,-3615.99,-3615.99
3/16/2026 16:44:09.800,,224,-74874.168,None,59.998,131569.8064,132552.3851,132486.3287,132203.6006,228.9833532,0,84.79049921,1.479873386,132161.9138,84.79847435,1.480012578,-34.97629758,-0.610451553,-155.4568322,-2.713233567,,,,-88.18744731,-1.539161315,189.694913,-87.86574124,-1.533546484,193.3341149,151.970319,2.652382432,188.9647586,32.27564431,0.563316261,188.7665225,-63.43494882,3.013559062,-3.262833985,-3.276549828,-1.107148718,2.683281573,60.01,3201.096356,3029.385598,3364.905591,-9595.387545,,,-3615.99,-3615.99
3/16/2026 16:44:09.833,,224,-74681.77,None,60,131607.8356,132589.7372,132520.0293,132239.9574,229.0463249,0,84.77637795,1.479626923,132201.0378,84.78948979,1.479855768,-34.99032093,-0.610696307,-155.4748916,-2.713548763,,,,-87.82525589,-1.532839882,189.7366596,-87.86574124,-1.533546484,193.3341149,151.970319,2.652382432,188.9647586,32.16118372,0.561318547,187.1115176,-90,3.013402252,-3.263078739,-3.27486731,-1.570796327,1.2,60.01,3206.649752,3036.326405,3294.907204,-9537.883361,,,-3615.99,-3615.99
3/16/2026 16:44:09.867,,224,-74720.347,None,59.999,131551.3594,132557.2997,132478.2744,132196.4335,228.9709393,0,84.75894053,1.479322583,132156.5208,84.77150195,1.479541821,-35.00646748,-0.610978117,-155.4894697,-2.713803198,,,,-87.82525589,-1.532839882,189.7366596,-87.86574124,-1.533546484,193.3341149,151.970319,2.652382432,188.9647586,32.47119229,0.566729218,187.7530293,-63.43494882,3.013088305,-3.263360549,-3.280532416,-1.107148718,2.683281573,60,3213.377404,3042.590396,3444.768001,-9700.735802,,,-3699.146,-3699.146
3/16/2026 16:44:09.900,,224,-74574.994,None,59.997,131500.3962,132496.4131,132411.6617,132136.9263,228.8678698,0,84.72028363,1.478647893,132104.4748,84.72746571,1.478773243,-35.05026099,-0.611742458,-155.5276827,-2.714470141,,,,-88.18744731,-1.539161315,189.694913,-88.22119968,-1.539750405,193.2931452,151.6501055,2.646793652,189.5316332,32.35784767,0.564750981,186.096749,-63.43494882,3.018523648,-3.25853611,-3.279221122,-1.107148718,2.683281573,60,3076.274237,2930.025602,3380.659213,-9386.959051,,,-3699.146,-3699.146
3/16/2026 16:44:09.933,,224,-74731.997,None,59.997,131511.4776,132509.375,132421.5893,132148.2507,228.8874844,0,84.66328132,1.477653015,132116.6866,84.67540635,1.477864636,-35.10338955,-0.612669726,-155.580968,-2.715400145,,,,-88.18744731,-1.539161315,189.694913,-88.57679515,-1.545956716,193.2596181,151.6501055,2.646793652,189.5316332,32.16118372,0.561318547,187.1115176,-63.43494882,3.023821352,-3.259463378,-3.276718692,-1.107148718,2.683281573,60,2944.749919,2953.439993,3337.91999,-9236.109901,,,-3699.146,-3699.146
3/16/2026 16:44:09.967,,224,-74751.408,None,59.999,131555.1418,132547.8837,132473.3009,132192.8796,228.9647839,0,84.62847407,1.477045513,132160.3677,84.64043494,1.47725427,-35.13607844,-0.613240255,-155.6196165,-2.716074688,,,,-88.18744731,-1.539161315,189.694913,-88.22119968,-1.539750405,193.2931452,151.4768814,2.643770321,188.4764176,31.96664367,0.557923183,188.1284667,-90,3.017004675,-3.257010576,-3.273997871,-1.570796327,2.4,60.01,3115.365089,2876.990401,3290.169589,-9282.52508,,,-3699.146,-3699.146
3/16/2026 16:44:10.000,,224,-74650.738,None,60,131558.5093,132568.6057,132490.2088,132206.5707,228.9884976,0,84.61811516,1.476864716,132162.6166,84.62482492,1.476981824,-35.14880247,-0.613462331,-155.6286275,-2.71623196,,,,-88.18744731,-1.539161315,189.694913,-88.22119968,-1.539750405,193.2931452,151.970319,2.652382432,188.9647586,32.16118372,0.561318547,187.1115176,-90,3.016732229,-3.265844763,-3.277550507,-1.570796327,3.6,60,3122.195422,3104.611188,3360.081596,-9586.888206,,,-3699.146,-3699.146
3/16/2026 16:44:10.033,,224,-74779.531,None,59.999,131514.099,132533.374,132438.6484,132162.8403,228.9127542,0,84.59543851,1.476468934,132119.3406,84.60725108,1.476675102,-35.17221907,-0.613871028,-155.652716,-2.716652385,,,,-88.18744731,-1.539161315,189.694913,-88.22119968,-1.539750405,193.2931452,151.6501055,2.646793652,189.5316332,32.47119229,0.566729218,187.7530293,-90,3.016425507,-3.26066468,-3.283381603,-1.570796327,2.4,60,3128.800262,2983.939201,3513.888019,-9626.627482,,,-3699.146,-3699.146
3/16/2026 16:44:10.067,,224,-74698.819,None,59.997,131510.0739,132509.1126,132420.9722,132147.4913,228.886169,0,84.5530065,1.475728356,132104.5255,84.57032493,1.476030619,-35.21135915,-0.614554151,-155.6948402,-2.717387589,,,,-88.18744731,-1.539161315,189.694913,-88.22119968,-1.539750405,193.2931452,151.6501055,2.646793652,189.5316332,32.16118372,0.561318547,187.1115176,-63.43494882,3.015781024,-3.261347803,-3.278706136,-1.107148718,2.683281573,60,3144.472876,3000.427195,3386.692793,-9531.592864,,,-3779.855,-3779.855
3/16/2026 16:44:10.100,,224,-74745.187,None,59.998,131519.1925,132537.9634,132441.1188,132166.8891,228.9197669,0,84.51723835,1.475104084,132124.4708,84.52869058,1.475303963,-35.24701019,-0.615176379,-155.7386425,-2.718152084,,,,-88.18744731,-1.539161315,189.694913,-88.57679515,-1.545956716,193.2596181,151.1573399,2.638193269,189.0523737,32.47119229,0.566729218,187.7530293,-63.43494882,3.021260679,-3.253369648,-3.284881302,-1.107148718,2.683281573,60.01,3008.648144,2794.924787,3550.867214,-9354.440145,,,-3779.855,-3779.855
3/16/2026 16:44:10.133,,224,-74961.893,None,60,131547.6677,132555.8723,132464.0827,132189.9913,228.9597811,0,84.49751704,1.474759882,132152.955,84.50887605,1.474958134,-35.26694741,-0.615524349,-155.7545048,-2.718428934,,,,-88.18744731,-1.539161315,189.694913,-88.23217294,-1.539941924,194.4925706,151.3318116,2.641238376,190.1043924,32.16118372,0.561318547,187.1115176,-63.43494882,3.014900058,-3.256762725,-3.279747481,-1.107148718,2.683281573,60,3167.534572,2895.811202,3413.361587,-9476.707361,,,-3779.855,-3779.855
3/16/2026 16:44:10.167,,224,-75012.97,None,60,131526.077,132533.4115,132427.4184,132163.0751,228.9131609,0,84.48565999,1.474552937,132119.4251,84.49746862,1.474759037,-35.28016905,-0.615755111,-155.7644426,-2.718602381,,,,-88.19883948,-1.539360145,190.8943163,-88.58557679,-1.546109985,194.4592502,151.6501055,2.646793652,189.5316332,31.96664367,0.557923183,188.1284667,-45,3.020869022,-3.262548763,-3.276525564,-0.785398163,3.39411255,60,3037.361866,3030.926411,3351.441609,-9419.729886,,,-3779.855,-3779.855
3/16/2026 16:44:10.200,,224,-75033.864,None,59.997,131486.3826,132492.5918,132388.0404,132123.1104,228.8439401,0,84.44738877,1.473884979,132079.7486,84.45902826,1.474088126,-35.31809471,-0.616417038,-155.8023283,-2.719263612,,,,-88.18744731,-1.539161315,189.694913,-88.23217294,-1.539941924,194.4925706,151.6501055,2.646793652,189.5316332,32.27564431,0.563316261,188.7665225,-63.43494882,3.01403005,-3.26321069,-3.282579873,-1.107148718,2.683281573,60,3187.401929,3046.492794,3511.670392,-9745.565115,,,-3779.855,-3779.855
3/16/2026 16:44:10.233,,224,-74525.213,None,59.998,131495.6868,132502.0226,132408.3768,132136.1418,228.8665111,0,84.40644995,1.473170462,132101.015,84.41739424,1.473361476,-35.35973179,-0.617143742,-155.8461251,-2.72002801,,,,-88.54978371,-1.545485278,189.6607498,-88.56790382,-1.545801533,192.0599906,151.6501055,2.646793652,189.5316332,32.16118372,0.561318547,187.1115176,-63.43494882,3.019163009,-3.263937394,-3.281346557,-1.107148718,2.683281573,60,3059.741398,3064.823989,3451.161604,-9575.726992,,,-3779.855,-3779.855
3/16/2026 16:44:10.267,,224,-74498.717,None,60,131548.1357,132553.4861,132464.2627,132189.409,228.9587727,0,84.38258917,1.472754012,132154.6461,84.3986208,1.473033817,-35.38211093,-0.617534332,-155.8683404,-2.72041574,,,,-88.54978371,-1.545485278,189.6607498,-88.22119968,-1.539750405,193.2931452,151.4768814,2.643770321,188.4764176,31.84905132,0.555870809,186.4755212,-63.43494882,3.012784222,-3.261304653,-3.276286549,-1.107148718,2.683281573,60.01,3219.604943,2983.651201,3317.068806,-9520.32495,,,-3779.855,-3779.855
3/16/2026 16:44:10.300,,224,-74715.163,None,60,131560.0784,132567.3842,132475.214,132201.6741,228.9800164,0,84.38309838,1.4727629,132166.5885,84.3991309,1.47304272,-35.39056798,-0.617681935,-155.8704623,-2.720452773,,,,-88.54978371,-1.545485278,189.6607498,-88.22119968,-1.539750405,193.2931452,151.4768814,2.643770321,188.4764176,31.96664367,0.557923183,188.1284667,-45,3.012793125,-3.261452256,-3.278375956,-0.785398163,3.39411255,60.01,3219.674568,2987.625589,3398.342397,-9605.642554,,,-3797.699,-3797.699
3/16/2026 16:44:10.333,,224,-74778.134,None,59.999,131515.8273,132528.2564,132417.8376,132154.7518,228.8987446,0,84.36501336,1.472447257,132110.4067,84.3814812,1.472734675,-35.40258631,-0.617891695,-155.8877874,-2.720755154,,,,-88.18744731,-1.539161315,189.694913,-88.22119968,-1.539750405,193.2931452,151.1573399,2.638193269,189.0523737,31.96664367,0.557923183,188.1284667,-71.56505118,3.01248508,-3.256084964,-3.278678337,-1.249045772,3.794733192,60,3226.541362,2862.316797,3404.33281,-9493.190969,,,-3797.699,-3797.699
3/16/2026 16:44:10.367,,224,-74764.872,None,59.998,131475.1292,132487.6242,132378.6482,132114.5799,228.8291648,0,84.32721799,1.471787603,132082.8574,84.34820697,1.47215393,-35.44055106,-0.618554305,-155.9257125,-2.721417071,,,,-88.54978371,-1.545485278,189.6607498,-88.57679515,-1.545956716,193.2596181,151.1573399,2.638193269,189.0523737,31.96664367,0.557923183,188.1284667,-63.43494882,3.018110646,-3.256747574,-3.279340254,-1.107148718,2.683281573,60,3085.484478,2877.926403,3419.6544,-9383.065281,,,-3797.699,-3797.699
3/16/2026 16:44:10.400,,224,-74436.624,None,59.999,131495.3692,132497.2608,132387.0598,132127.3248,228.8512395,0,84.29096065,1.471154793,132091.187,84.31229895,1.471527217,-35.48218086,-0.619280882,-155.9557767,-2.721941791,,,,-88.54978371,-1.545485278,189.6607498,-88.56790382,-1.545801533,192.0599906,151.6501055,2.646793652,189.5316332,31.84905132,0.555870809,186.4755212,-45,3.01732875,-3.266074534,-3.2778126,-0.785398163,3.39411255,60.01,3105.117423,3117.974407,3352.463986,-9575.555816,,,-3797.699,-3797.699
3/16/2026 16:44:10.433,,224,-74837.102,None,60,131522.8231,132534.8979,132432.0832,132164.0506,228.9148506,0,84.2769803,1.47091079,132130.5936,84.29772952,1.471272932,-35.49606691,-0.619523239,-155.9758358,-2.722291888,,,,-88.54978371,-1.545485278,189.6607498,-88.93250032,-1.552164943,193.2335375,151.6501055,2.646793652,189.5316332,31.96664367,0.557923183,188.1284667,-45,3.023437875,-3.266316891,-3.280215071,-0.785398163,3.39411255,60,2954.072644,3124.900798,3442.622395,-9521.595837,,,-3797.699,-3797.699
3/16/2026 16:44:10.467,,224,-74389.507,None,60,131525.2099,132541.866,132427.1982,132165.54,228.9174303,0,84.26662524,1.47073006,132132.989,84.28732624,1.471091361,-35.50029027,-0.619596951,-155.9805779,-2.722374654,,,,-88.54055065,-1.54532413,188.4611366,-88.56790382,-1.545801533,192.0599906,151.4768814,2.643770321,188.4764176,32.16118372,0.561318547,187.1115176,-63.43494882,3.016892894,-3.263367272,-3.283693201,-1.107148718,2.683281573,60,3097.223522,3034.540809,3509.222386,-9640.986717,,,-3797.699,-3797.699
3/16/2026 16:44:10.500,,224,-74600.078,None,59.998,131495.3763,132504.1744,132397.9072,132133.2611,228.8615216,0,84.23917241,1.470250918,132103.1782,84.2597512,1.470610085,-35.53104264,-0.620133681,-156.0090382,-2.722871379,,,,-88.54978371,-1.545485278,189.6607498,-88.22119968,-1.539750405,193.2931452,151.1573399,2.638193269,189.0523737,32.16118372,0.561318547,187.1115176,-63.43494882,3.01036049,-3.25832695,-3.284189926,-1.107148718,2.683281573,60,3278.564565,2917.584003,3520.627187,-9716.775755,,,-3818.583,-3818.583
3/16/2026 16:44:10.533,,224,-74795.933,None,59.999,131503.8045,132516.7438,132395.454,132139.4393,228.8722225,0,84.20757874,1.469699504,132098.486,84.2233362,1.469974524,-35.56542218,-0.620733717,-156.0369837,-2.723359121,,,,-88.18744731,-1.539161315,189.694913,-88.57679515,-1.545956716,193.2596181,151.6501055,2.646793652,189.5316332,31.96664367,0.557923183,188.1284667,-63.43494882,3.01593124,-3.267527369,-3.281282304,-1.107148718,2.683281573,60.01,3140.59466,3154.636804,3467.995197,-9763.226661,,,-3818.583,-3818.583
3/16/2026 16:44:10.567,,224,-74740.493,None,60,131531.3103,132527.9261,132418.6086,132160.0352,228.9078956,0,84.1930976,1.469446761,132126.001,84.20878629,1.46972058,-35.58110013,-0.621007349,-156.0527996,-2.72363516,,,,-88.54978371,-1.545485278,189.6607498,-88.56790382,-1.545801533,192.0599906,151.3318116,2.641238376,190.1043924,31.96664367,0.557923183,188.1284667,-63.43494882,3.015522113,-3.262245725,-3.281558343,-1.107148718,2.683281573,60.01,3150.854353,3032.380819,3475.411202,-9658.646373,,,-3818.583,-3818.583
3/16/2026 16:44:10.600,,224,-74944.195,None,60,131543.249,132527.9261,132424.7059,132166.0323,228.918283,0,84.1930976,1.469446761,132126.001,84.20931369,1.469729785,-35.58110013,-0.621007349,-156.0596521,-2.723754758,,,,-88.54978371,-1.545485278,189.6607498,-88.93908831,-1.552279925,194.4333305,151.1573399,2.638193269,189.0523737,31.96664367,0.557923183,188.1284667,-63.43494882,3.02200971,-3.259200618,-3.281677941,-1.107148718,2.683281573,60,2989.505971,2939.846403,3478.521595,-9407.873969,,,-3818.583,-3818.583
3/16/2026 16:44:10.633,,224,-74901.312,None,59.999,131499.1325,132486.1183,132383.2973,132123.5921,228.8447745,0,84.17080475,1.469057677,132095.0521,84.19159796,1.469420587,-35.60041874,-0.621344522,-156.0744243,-2.724012583,,,,-88.54978371,-1.545485278,189.6607498,-88.58557679,-1.546109985,194.4592502,151.1573399,2.638193269,189.0523737,31.96664367,0.557923183,188.1284667,-63.43494882,3.015530572,-3.259537791,-3.281935766,-1.107148718,2.683281573,60,3149.90606,2947.305592,3483.792009,-9581.003661,,,-3818.583,-3818.583
3/16/2026 16:44:10.667,,224,-74881.742,None,59.997,131473.0701,132472.2867,132355.3658,132100.9939,228.8056331,0,84.13296473,1.468397244,132067.7984,84.14838835,1.468666437,-35.6366258,-0.621976454,-156.1145179,-2.724712347,,,,-88.54978371,-1.545485278,189.6607498,-88.58557679,-1.546109985,194.4592502,151.1573399,2.638193269,189.0523737,31.96664367,0.557923183,188.1284667,-63.43494882,3.014776422,-3.260169723,-3.28263553,-1.107148718,2.683281573,60,3167.995387,2962.713582,3500.308791,-9631.017761,,,-3818.583,-3818.583
3/16/2026 16:44:10.700,,224,-74882.678,None,59.998,131505.5341,132498.9992,132396.9316,132134.5751,228.8637975,0,84.09260925,1.467692908,132101.5186,84.11304708,1.468049615,-35.67943453,-0.622723608,-156.150876,-2.725346916,,,,-88.54978371,-1.545485278,189.6607498,-88.93250032,-1.552164943,193.2335375,151.3318116,2.641238376,190.1043924,31.96664367,0.557923183,188.1284667,-90,3.020214558,-3.263961984,-3.283270099,-1.570796327,1.2,60,3033.602574,3074.630414,3517.056007,-9625.288995,,,-3840.602,-3840.602
3/16/2026 16:44:10.733,,224,-75013.459,None,60,131545.0405,132539.4921,132440.8344,132175.8794,228.9353386,0,84.08386467,1.467540286,132139.7991,84.09905786,1.467805458,-35.68602464,-0.622838627,-156.1592721,-2.725493455,,,,-88.91223616,-1.551811266,189.6341741,-89.29268063,-1.558451275,194.4148143,151.3318116,2.641238376,190.1043924,31.65554901,0.552493557,187.49592,-63.43494882,3.026256733,-3.264077003,-3.277987012,-1.107148718,2.683281573,60,2883.709764,3078.446416,3376.468797,-9338.624977,,,-3840.602,-3840.602
3/16/2026 16:44:10.767,,224,-74850.912,None,60,131533.1041,132529.7456,132435.9845,132167.042,228.9200317,0,84.08332831,1.467530925,132127.863,84.09852046,1.467796078,-35.68905095,-0.622891446,-156.1640207,-2.725576334,,,,-88.54978371,-1.545485278,189.6607498,-88.93250032,-1.552164943,193.2335375,151.1573399,2.638193269,189.0523737,31.46414363,0.549152903,188.5184341,-63.43494882,3.019961021,-3.261084715,-3.274729237,-1.107148718,2.683281573,60,3040.514212,2986.761595,3314.160015,-9341.435822,,,-3840.602,-3840.602
3/16/2026 16:44:10.800,,224,-74763.806,None,59.999,131512.9383,132497.7662,132405.6161,132139.5199,228.8723622,0,84.06672513,1.467241145,132107.7073,84.08184452,1.467505028,-35.70537463,-0.623176348,-156.1809215,-2.725871309,,,,-88.91223616,-1.551811266,189.6341741,-88.57679515,-1.545956716,193.2596181,150.8397492,2.632650267,189.6341741,31.65554901,0.552493557,187.49592,-71.56505118,3.013461744,-3.255826615,-3.278364866,-1.249045772,3.794733192,60,3201.176926,2864.016004,3384.863995,-9450.056925,,,-3840.602,-3840.602
3/16/2026 16:44:10.833,,224,-74864.635,None,59.998,131497.7554,132484.088,132382.6958,132122.2558,228.8424598,0,84.02886735,1.466580402,132080.6121,84.04436116,1.46685082,-35.74158938,-0.623808415,-156.216278,-2.726488396,,,,-88.54978371,-1.545485278,189.6607498,-88.93250032,-1.552164943,193.2335375,151.3318116,2.641238376,190.1043924,31.96664367,0.557923183,188.1284667,-63.43494882,3.019015763,-3.265046791,-3.284411579,-1.107148718,2.683281573,60,3062.929768,3101.40002,3544.819211,-9709.148999,,,-3840.602,-3840.602
3/16/2026 16:44:10.867,,224,-74808.662,None,59.999,131527.8638,132499.6708,132401.1287,132143.6095,228.8794456,0,84.00406961,1.4661476,132110.7359,84.01944999,1.466416038,-35.76871034,-0.624281765,-156.2368164,-2.726846859,,,,-88.91223616,-1.551811266,189.6341741,-88.93250032,-1.552164943,193.2335375,151.3318116,2.641238376,190.1043924,31.65554901,0.552493557,187.49592,-63.43494882,3.018580981,-3.265520141,-3.279340416,-1.107148718,2.683281573,60.01,3074.009502,3113.596819,3408.739209,-9596.34553,,,-3840.602,-3840.602
3/16/2026 16:44:10.900,,224,-74537.784,None,60,131530.3666,132513.7006,132413.4268,132153.2365,228.8961201,0,83.99371807,1.465966931,132113.2451,84.00905228,1.466234564,-35.77713009,-0.624428717,-156.2505055,-2.727085779,,,,-88.54978371,-1.545485278,189.6607498,-88.93250032,-1.552164943,193.2335375,151.1573399,2.638193269,189.0523737,31.84905132,0.555870809,186.4755212,-63.43494882,3.018399507,-3.262621986,-3.282956588,-1.107148718,2.683281573,60,3079.011421,3024.633596,3478.924798,-9582.569815,,,-3864.922,-3864.922
3/16/2026 16:44:10.933,,224,-74733.106,None,59.999,131510.2606,132488.7981,132398.9323,132133.4017,228.8617651,0,83.9770994,1.465676881,132093.1493,83.9923623,1.465943269,-35.79768634,-0.624787491,-156.2647652,-2.727334658,,,,-88.54978371,-1.545485278,189.6607498,-88.93250032,-1.552164943,193.2335375,151.1573399,2.638193269,189.0523737,31.96664367,0.557923183,188.1284667,-63.43494882,3.018108212,-3.26298076,-3.285257841,-1.107148718,2.683281573,60,3085.785413,3032.985592,3566.116797,-9684.887802,,,-3864.922,-3864.922
3/16/2026 16:44:10.967,,224,-74953.742,None,59.998,131493.9489,132454.1823,132380.9554,132110.4164,228.8219534,0,83.95012202,1.465206037,132075.592,83.96006759,1.46537962,-35.82128808,-0.625199419,-156.2953822,-2.727869025,,,,-88.91223616,-1.551811266,189.6341741,-89.29268063,-1.558451275,194.4148143,151.3318116,2.641238376,190.1043924,31.65554901,0.552493557,187.49592,-63.43494882,3.023830895,-3.266437795,-3.280362582,-1.107148718,2.683281573,60,2942.654008,3135.456006,3433.348799,-9511.458814,,,-3864.922,-3864.922
3/16/2026 16:44:11.000,,224,-74897.482,None,59.999,131513.477,132483.9092,132400.8051,132133.4603,228.8618667,0,83.91443916,1.464583253,132096.4039,83.92942395,1.464844787,-35.85681894,-0.62581955,-156.327507,-2.728429708,,,,-88.91223616,-1.551811266,189.6341741,-88.93250032,-1.552164943,193.2335375,150.8397492,2.632650267,189.6341741,31.46414363,0.549152903,188.5184341,-63.43494882,3.01700973,-3.258469817,-3.277582611,-1.107148718,2.683281573,60.01,3112.734615,2929.680009,3383.856004,-9426.270629,,,-3864.922,-3864.922
3/16/2026 16:44:11.033,,224,-74769.494,None,60,131539.8823,132514.7243,132444.7676,132167.2038,228.920312,0,83.9057459,1.464431527,132134.7469,83.92013425,1.464682651,-35.86639525,-0.625986688,-156.3358442,-2.728575221,,,,-88.91223616,-1.551811266,189.6341741,-88.93250032,-1.552164943,193.2335375,150.8397492,2.632650267,189.6341741,31.65554901,0.552493557,187.49592,-63.43494882,3.016847594,-3.258636955,-3.281068778,-1.107148718,2.683281573,60.01,3117.66929,2934.532807,3452.371212,-9504.57331,,,-3864.922,-3864.922
3/16/2026 16:44:11.067,,224,-74759.674,None,60,131518.5619,132504.9998,132428.9603,132151.6006,228.8932865,0,83.89946601,1.464321923,132112.1573,83.90863012,1.464481866,-35.86943538,-0.626039748,-156.3385156,-2.728621846,,,,-88.91223616,-1.551811266,189.6341741,-88.93908831,-1.552279925,194.4333305,151.1573399,2.638193269,189.0523737,31.34235749,0.547027334,186.868938,-63.43494882,3.016761791,-3.264233017,-3.27564918,-1.107148718,2.683281573,60,3119.269203,3064.492788,3307.550421,-9491.312412,,,-3864.922,-3864.922
3/16/2026 16:44:11.100,,224,-74637.202,None,59.998,131474.6593,132460.7312,132384.2768,132107.3151,228.8165818,0,83.87654706,1.463921911,132069.5408,83.89081043,1.464170854,-35.89609607,-0.626505065,-156.3697301,-2.729166641,,,,-88.91223616,-1.551811266,189.6341741,-88.93250032,-1.552164943,193.2335375,151.1573399,2.638193269,189.0523737,31.65554901,0.552493557,187.49592,-63.43494882,3.016335797,-3.264698334,-3.281660198,-1.107148718,2.683281573,60,3128.848669,3075.033595,3465.331206,-9669.21347,,,-3806.162,-3806.162
3/16/2026 16:44:11.133,,224,-74674.397,None,59.997,131475.5536,132461.4172,132372.6228,132103.9483,228.8107504,0,83.82940524,1.463099131,132069.1744,83.83825602,1.463253607,-35.94074611,-0.627284355,-156.4072037,-2.729820679,,,,-88.91223616,-1.551811266,189.6341741,-89.28828779,-1.558374605,193.2149063,150.8397492,2.632650267,189.6341741,31.34235749,0.547027334,186.868938,-63.43494882,3.021628212,-3.259934622,-3.276848013,-1.107148718,2.683281573,60,2997.287586,2965.723197,3335.529615,-9298.540398,,,-3806.162,-3806.162
3/16/2026 16:44:11.167,,224,-74832.912,None,59.999,131507.1612,132493.9781,132403.6171,132135.6695,228.8656931,0,83.79947668,1.462576779,132100.7926,83.80819023,1.46272886,-35.9690002,-0.627777482,-156.4413893,-2.73041733,,,,-88.91223616,-1.551811266,189.6341741,-89.28828779,-1.558374605,193.2149063,150.8397492,2.632650267,189.6341741,31.15202238,0.543705359,187.8948642,-45,3.021103465,-3.260427749,-3.274122689,-0.785398163,1.697056275,60,3011.055611,2978.7552,3287.433588,-9277.244399,,,-3806.162,-3806.162
3/16/2026 16:44:11.200,,224,-74915.395,None,60.001,131531.0213,132527.4986,132446.2093,132169.0153,228.9234497,0,83.80116269,1.462606206,132136.5821,83.80931783,1.46274854,-35.97130353,-0.627817683,-156.4380969,-2.730359866,,,,-88.91907581,-1.551930641,190.8339592,-89.28828779,-1.558374605,193.2149063,150.8397492,2.632650267,189.6341741,31.46414363,0.549152903,188.5184341,-63.43494882,3.021123145,-3.26046795,-3.279512769,-1.107148718,2.683281573,60.01,3030.434355,2980.512008,3432.758406,-9443.704769,,,-3806.162,-3806.162
3/16/2026 16:44:11.233,,224,-74799.994,None,60,131531.0213,132510.7383,132435.2098,132159.7394,228.9073833,0,83.80060079,1.462596399,132124.6522,83.80931783,1.46274854,-35.97015201,-0.627797585,-156.4360216,-2.730323646,,,,-88.91223616,-1.551811266,189.6341741,-89.28828779,-1.558374605,193.2149063,151.3318116,2.641238376,190.1043924,31.65554901,0.552493557,187.49592,-63.43494882,3.021123145,-3.269035961,-3.282817203,-1.107148718,2.683281573,60,3011.109943,3201.72481,3495.110417,-9707.94517,,,-3806.162,-3806.162
3/16/2026 16:44:11.267,,224,-74798.698,None,59.999,131488.488,132459.5256,132384.4394,132111.5541,228.823924,0,83.77708789,1.462186021,132070.1977,83.7862684,1.462346252,-35.99264567,-0.628190173,-156.4604322,-2.73074969,,,,-88.91223616,-1.551811266,189.6341741,-88.93250032,-1.552164943,193.2335375,150.8397492,2.632650267,189.6341741,31.15202238,0.543705359,187.8948642,-63.43494882,3.014511195,-3.26084044,-3.274455049,-1.107148718,2.683281573,60,3174.198188,2988.273594,3295.151989,-9457.62377,,,-3806.162,-3806.162
3/16/2026 16:44:11.300,,224,-74752.546,None,59.998,131484.3718,132455.9723,132372.9225,132105.1541,228.8128389,0,83.74547101,1.461634203,132066.0931,83.75451194,1.461791997,-36.02584685,-0.628769643,-156.4979136,-2.731403865,,,,-88.91223616,-1.551811266,189.6341741,-89.29268063,-1.558451275,194.4148143,150.6621063,2.629549814,188.5871682,31.65554901,0.552493557,187.49592,-63.43494882,3.020243272,-3.258319457,-3.283897422,-1.107148718,2.683281573,60,3031.650264,2909.159999,3520.007999,-9460.818262,,,-3806.162,-3806.162
3/16/2026 16:44:11.333,,224,-74820.974,None,59.999,131492.2241,132471.8661,132393.0345,132119.7889,228.8381871,0,83.71499208,1.461102245,132085.8844,83.72332521,1.461247686,-36.05293976,-0.629242504,-156.5300097,-2.731964048,,,,-88.91223616,-1.551811266,189.6341741,-89.29268063,-1.558451275,194.4148143,150.8397492,2.632650267,189.6341741,31.34235749,0.547027334,186.868938,-63.43494882,3.019698961,-3.261892771,-3.278991382,-1.107148718,2.683281573,60,3045.637774,3014.798408,3388.579207,-9449.015389,,,-3805.784,-3805.784
3/16/2026 16:44:11.367,,224,-74965.219,None,60,131484.2371,132483.3565,132394.486,132121.4647,228.8410896,0,83.69947044,1.460831341,132089.8303,83.70716013,1.460965552,-36.06858129,-0.6295155,-156.5416051,-2.732166426,,,,-88.91223616,-1.551811266,189.6341741,-89.29268063,-1.558451275,194.4148143,150.8397492,2.632650267,189.6341741,31.15202238,0.543705359,187.8948642,-63.43494882,3.019416827,-3.262165767,-3.275871785,-1.107148718,2.683281573,60,3052.743303,3021.868805,3330.331203,-9404.943311,,,-3805.784,-3805.784
3/16/2026 16:44:11.400,,224,-74781.907,None,59.999,131478.9001,132472.8346,132387.862,132113.9648,228.8280994,0,83.67245582,1.460359847,132072.5746,83.68059772,1.46050195,-36.09758502,-0.630021711,-156.5743252,-2.732737499,,,,-88.91223616,-1.551811266,189.6341741,-88.93250032,-1.552164943,193.2335375,150.8397492,2.632650267,189.6341741,31.15202238,0.543705359,187.8948642,-63.43494882,3.012666893,-3.262671978,-3.276442858,-1.107148718,2.683281573,60,3220.06882,3034.252811,3344.2416,-9598.563231,,,-3805.784,-3805.784
3/16/2026 16:44:11.433,,224,-74832.869,None,59.998,131474.9184,132476.4978,132376.5172,132110.079,228.8213691,0,83.63566242,1.459717681,132069.9327,83.6488357,1.459947598,-36.13497742,-0.630674331,-156.6118155,-2.733391828,,,,-89.2747757,-1.558138775,189.6151893,-89.29268063,-1.558451275,194.4148143,150.524111,2.627141341,190.2217653,31.02706676,0.541524472,186.2475772,-90,3.018398873,-3.257815672,-3.2749163,-1.570796327,2.4,60,3077.278344,2922.220811,3277.339189,-9276.838344,,,-3805.784,-3805.784
3/16/2026 16:44:11.467,,224,-74526.998,None,60,131505.4207,132488.04,132406.2931,132134.0013,228.8628036,0,83.61095296,1.45928642,132100.4481,83.62401139,1.459514332,-36.15061126,-0.630947193,-156.6343589,-2.733785285,,,,-89.2747757,-1.558138775,189.6151893,-89.28828779,-1.558374605,193.2149063,150.6621063,2.629549814,188.5871682,31.34235749,0.547027334,186.868938,-63.43494882,3.017888937,-3.260497007,-3.280812619,-1.107148718,2.683281573,60.01,3090.665165,2963.894406,3433.550412,-9488.109984,,,-3805.784,-3805.784
3/16/2026 16:44:11.500,,224,-74677.738,None,60,131506.7539,132502.1992,132423.5673,132144.946,228.8817605,0,83.60636018,1.459206261,132113.7094,83.61881548,1.459423647,-36.15899112,-0.631093449,-156.6432435,-2.73394035,,,,-89.2747757,-1.558138775,189.6151893,-89.28828779,-1.558374605,193.2149063,150.6621063,2.629549814,188.5871682,31.15202238,0.543705359,187.8948642,-45,3.017798252,-3.260643263,-3.277645709,-0.785398163,1.697056275,60.01,3093.229788,2967.840002,3374.798398,-9435.868188,,,-3805.784,-3805.784
3/16/2026 16:44:11.533,,224,-74790.072,None,60,131472.3116,132489.9045,132392.0197,132118.8737,228.836602,0,83.59944792,1.459085619,132079.2706,83.61187457,1.459302505,-36.16930483,-0.631273457,-156.6486611,-2.734034905,,,,-89.2747757,-1.558138775,189.6151893,-89.28828779,-1.558374605,193.2149063,150.8397492,2.632650267,189.6341741,31.15202238,0.543705359,187.8948642,-63.43494882,3.01767711,-3.263923724,-3.277740264,-1.107148718,2.683281573,60,3095.434127,3065.860794,3376.32479,-9537.619711,,,-3722.128,-3722.128
3/16/2026 16:44:11.567,,224,-74849.515,None,59.997,131433.9857,132426.592,132342.9775,132068.6167,228.7495542,0,83.56031954,1.4584027,132029.0395,83.57315583,1.458626736,-36.20220057,-0.631847596,-156.6847593,-2.734664938,,,,-89.2747757,-1.558138775,189.6151893,-89.28828779,-1.558374605,193.2149063,150.524111,2.627141341,190.2217653,31.15202238,0.543705359,187.8948642,-71.56505118,3.017001341,-3.258988937,-3.278370297,-1.249045772,3.794733192,60,3111.044156,2950.473602,3390.595202,-9452.11296,,,-3722.128,-3722.128
3/16/2026 16:44:11.600,,224,-75010.392,None,59.996,131446.1185,132451.6981,132371.1537,132090.4447,228.7873614,0,83.51433965,1.457600199,132053.1193,83.52637577,1.45781027,-36.25216334,-0.632719611,-156.7352536,-2.73554623,,,,-89.27933638,-1.558218374,190.8150937,-89.29268063,-1.558451275,194.4148143,150.524111,2.627141341,190.2217653,31.15202238,0.543705359,187.8948642,-63.43494882,3.016261545,-3.259860952,-3.279251589,-1.107148718,2.683281573,60,3149.797977,2972.851208,3413.030405,-9535.67959,,,-3722.128,-3722.128
3/16/2026 16:44:11.633,,224,-74834.352,None,59.998,131482.1836,132489.1442,132415.1912,132129.6343,228.8552398,0,83.46896865,1.456808326,132089.2062,83.48079201,1.457014683,-36.29178011,-0.633411054,-156.7830011,-2.73637958,,,,-89.2747757,-1.558138775,189.6151893,-89.28828779,-1.558374605,193.2149063,150.0304305,2.618524991,189.7746031,31.15202238,0.543705359,187.8948642,-71.56505118,3.015389288,-3.251936045,-3.280084939,-1.249045772,3.794733192,60,3152.520524,2768.745595,3434.702388,-9355.968507,,,-3722.128,-3722.128
3/16/2026 16:44:11.667,,224,-74727.763,None,60,131532.5994,132536.9019,132437.248,132169.6886,228.9246158,0,83.46099705,1.456669196,132139.6258,83.47277909,1.456874831,-36.30236416,-0.633595781,-156.7870942,-2.736451019,,,,-89.2747757,-1.558138775,189.6151893,-89.29268063,-1.558451275,194.4148143,150.1644609,2.620864262,188.1361209,30.83783194,0.538221702,187.2769073,-63.43494882,3.015326106,-3.254460043,-3.274672721,-1.107148718,2.683281573,60,3155.29434,2808.374397,3290.97601,-9254.644747,,,-3722.128,-3722.128
3/16/2026 16:44:11.700,,224,-74905.747,None,60,131508.755,132510.4557,132421.4898,132147.6756,228.8864882,0,83.45921896,1.456638162,132103.86,83.47159047,1.456854085,-36.30432645,-0.633630029,-156.7898196,-2.736498585,,,,-89.2747757,-1.558138775,189.6151893,-89.29268063,-1.558451275,194.4148143,150.3452772,2.624020102,189.1780114,31.15202238,0.543705359,187.8948642,-63.43494882,3.01530536,-3.257650131,-3.280203944,-1.107148718,2.683281573,60,3154.955834,2902.809587,3437.798393,-9495.563814,,,-3722.128,-3722.128
3/16/2026 16:44:11.733,,224,-74730.542,None,59.999,131454.6128,132449.8797,132366.3447,132091.0482,228.7884068,0,83.43098511,1.456145388,132063.0231,83.44783153,1.456439414,-36.33002406,-0.634078537,-156.8191426,-2.737010369,,,,-89.63737333,-1.564467297,189.6037974,-89.64413017,-1.564585227,193.2037267,150.3452772,2.624020102,189.1780114,31.15202238,0.543705359,187.8948642,-63.43494882,3.021024641,-3.258098639,-3.280715728,-1.107148718,2.683281573,60.01,3011.671923,2912.644789,3448.972794,-9373.289506,,,-3638.515,-3638.515
3/16/2026 16:44:11.767,,224,-74525.976,None,59.998,131441.7605,132441.6858,132350.6542,132078.805,228.7672009,0,83.38841346,1.455402373,132050.1995,83.40506446,1.455692988,-36.3777529,-0.634911563,-156.8614365,-2.737748536,,,,-89.63737333,-1.564467297,189.6037974,-89.64413017,-1.564585227,193.2037267,150.1644609,2.620864262,188.1361209,30.83783194,0.538221702,187.2769073,-63.43494882,3.020278215,-3.255775825,-3.275970238,-1.107148718,2.683281573,60.01,3029.931405,2838.931208,3320.697612,-9189.560225,,,-3638.515,-3638.515
3/16/2026 16:44:11.800,,224,-74780.827,None,59.999,131475.2738,132481.8663,132382.2737,132113.9141,228.8280116,0,83.35858711,1.454881805,132082.3478,83.36990143,1.455079277,-36.4100798,-0.635475773,-156.8955203,-2.73834341,,,,-89.63737333,-1.564467297,189.6037974,-90,-1.570796327,193.2,150.0304305,2.618524991,189.7746031,30.83783194,0.538221702,187.2769073,-71.56505118,3.025875604,-3.254000764,-3.276565112,-1.249045772,3.794733192,60,2891.475376,2820.182394,3336.105606,-9047.763377,,,-3638.515,-3638.515
3/16/2026 16:44:11.833,,224,-74545.502,None,59.999,131491.3545,132491.0528,132401.2679,132128.6635,228.8535582,0,83.33334011,1.454441162,132101.2194,83.35492349,1.454817863,-36.43294575,-0.63587486,-156.9159627,-2.738700198,,,,-89.63737333,-1.564467297,189.6037974,-90,-1.570796327,193.2,150.3452772,2.624020102,189.1780114,31.02706676,0.541524472,186.2475772,-71.56505118,3.02561419,-3.259894962,-3.28022467,-1.249045772,3.794733192,60,2898.392224,2958.264007,3407.644791,-9264.301022,,,-3638.515,-3638.515
3/16/2026 16:44:11.867,,224,-74820.47,None,59.998,131489.1829,132480.9576,132388.7958,132120.4029,228.8392506,0,83.30628058,1.453968884,132084.362,83.3179617,1.454172758,-36.46197611,-0.636381535,-156.9418868,-2.73915266,,,,-89.63737333,-1.564467297,189.6037974,-89.64632684,-1.564623566,194.4037037,150.3452772,2.624020102,189.1780114,30.83783194,0.538221702,187.2769073,-45,3.018796324,-3.260401637,-3.277374362,-0.785398163,1.697056275,59.99,3067.551204,2970.647998,3356.150421,-9394.349623,,,-3638.515,-3638.515
3/16/2026 16:44:11.900,,224,-74546.554,None,59.997,131487.0659,132489.8024,132379.6685,132119.6085,228.8378746,0,83.26431442,1.453236436,132083.6691,83.2809987,1.453527632,-36.51078528,-0.637233416,-156.9909989,-2.740009828,,,,-89.63737333,-1.564467297,189.6037974,-90,-1.570796327,193.2,150.1644609,2.620864262,188.1361209,30.83783194,0.538221702,187.2769073,-63.43494882,3.024323959,-3.258097678,-3.27823153,-1.107148718,2.683281573,60,2930.09965,2897.452807,3376.97282,-9204.525277,,,-3638.515,-3638.515
3/16/2026 16:44:11.933,,224,-74697.61,None,59.999,131495.5094,132513.3703,132400.4179,132137.2178,228.8683748,0,83.22813077,1.452604912,132093.5478,83.24984202,1.452983845,-36.54198088,-0.637777881,-157.0230172,-2.740568652,,,,-90,-1.570796327,189.6,-90,-1.570796327,193.2,150.1644609,2.620864262,188.1361209,30.65066796,0.534955074,188.3082579,-63.43494882,3.023780172,-3.258642143,-3.275523726,-1.107148718,2.683281573,60,2943.785247,2911.449584,3329.207994,-9184.442825,,,-3556.567,-3556.567
3/16/2026 16:44:11.967,,224,-74650.205,None,60,131511.6621,132518.0217,132413.1489,132148.3829,228.8877134,0,83.2184082,1.452435221,132108.2959,83.2348811,1.452722728,-36.55340693,-0.637977304,-157.0366321,-2.740806277,,,,-89.63737333,-1.564467297,189.6037974,-90,-1.570796327,193.2,149.848452,2.615348867,188.7360061,30.83783194,0.538221702,187.2769073,-63.43494882,3.023519055,-3.253326171,-3.279027979,-1.107148718,2.683281573,60.01,2950.667965,2788.747213,3397.392022,-9136.807201,,,-3556.567,-3556.567
3/16/2026 16:44:12.000,,224,-74763.058,None,59.999,131493.4933,132493.7656,132394.4294,132127.9956,228.8524014,0,83.19650396,1.45205292,132090.1416,83.21287975,1.452338732,-36.57410647,-0.638338579,-157.0557587,-2.741140099,,,,-89.63737333,-1.564467297,189.6037974,-89.64413017,-1.564585227,193.2037267,149.848452,2.615348867,188.7360061,30.65066796,0.534955074,188.3082579,-90,3.016923959,-3.253687446,-3.276095173,-1.570796327,2.4,60,3114.219914,2797.214412,3343.176009,-9254.610334,,,-3556.567,-3556.567
3/16/2026 16:44:12.033,,224,-74914.142,None,59.997,131467.702,132469.2523,132352.3646,132097.1964,228.7990557,0,83.15267743,1.451288003,132053.8908,83.17467354,1.451671907,-36.62076456,-0.639152916,-157.0988134,-2.741891544,,,,-89.63737333,-1.564467297,189.6037974,-90,-1.570796327,194.4,149.848452,2.615348867,188.7360061,30.65066796,0.534955074,188.3082579,-63.43494882,3.022468234,-3.254501783,-3.276846618,-1.107148718,2.683281573,60,2975.578365,2816.928001,3360.672004,-9153.178369,,,-3556.567,-3556.567
3/16/2026 16:44:12.067,,224,-74841.422,None,59.996,131459.6276,132468.7849,132349.947,132093.5541,228.7927471,0,83.09519447,1.450284736,132057.7804,83.11630682,1.450653216,-36.67266683,-0.640058782,-157.1547542,-2.742867896,,,,-90,-1.570796327,189.6,-90,-1.570796327,194.4,149.848452,2.615348867,188.7360061,30.33553851,0.529455027,187.699334,-90,3.021449543,-3.255407649,-3.272322923,-1.570796327,3.6,60,3000.930247,2839.420818,3238.358381,-9078.709446,,,-3556.567,-3556.567
3/16/2026 16:44:12.100,,224,-74721.946,None,59.998,131506.9056,132506.9022,132393.0307,132136.3689,228.8669044,0,83.06090346,1.449686245,132103.6415,83.0766623,1.449961289,-36.71215849,-0.640748041,-157.190781,-2.743496683,,,,-90,-1.570796327,189.6,-90.35586983,-1.577007427,193.2037267,149.848452,2.615348867,188.7360061,30.33553851,0.529455027,187.699334,-90,3.026968716,-3.256096908,-3.27295171,-1.570796327,2.4,60,2864.685975,2857.363203,3254.903996,-8976.953174,,,-3556.567,-3556.567
3/16/2026 16:44:12.133,,224,-74962.037,None,59.999,131524.6121,132525.9844,132412.268,132155.0464,228.8992548,0,83.04086895,1.449336577,132121.3608,83.05653477,1.449609997,-36.7318958,-0.641092522,-157.2111792,-2.743852698,,,,-90,-1.570796327,189.6,-90,-1.570796327,194.4,149.5344551,2.609868586,189.3415961,30.33553851,0.529455027,187.699334,-63.43494882,3.020406324,-3.250961108,-3.273307725,-1.107148718,2.683281573,60,3028.31791,2738.879987,3264.1488,-9031.346696,,,-3556.567,-3556.567
3/16/2026 16:44:12.167,,224,-74853.778,None,59.997,131496.1451,132489.8306,132384.3965,132124.209,228.8458429,0,83.00797718,1.448762507,132094.3714,83.0286869,1.44912396,-36.76299491,-0.641635304,-157.2399082,-2.744354113,,,,-90,-1.570796327,189.6,-90.35586983,-1.577007427,193.2037267,149.848452,2.615348867,188.7360061,30.15154798,0.526243787,188.7360061,-63.43494882,3.026131387,-3.256984171,-3.2705979,-1.107148718,2.683281573,60,2885.317313,2879.035203,3214.353601,-8978.706117,,,-3531.636,-3531.636
3/16/2026 16:44:12.200,,224,-74846.102,None,59.996,131484.011,132472.8634,132360.1572,132106.4166,228.8150255,0,82.95957159,1.44791767,132071.8332,82.98589363,1.448377077,-36.8138444,-0.642522795,-157.2918279,-2.745260284,,,,-90,-1.570796327,189.6,-90.35586983,-1.577007427,193.2037267,149.5344551,2.609868586,189.3415961,30.65066796,0.534955074,188.3082579,-90,3.025384504,-3.252391381,-3.280215358,-1.570796327,2.4,60,2903.402244,2773.439991,3444.048005,-9120.890241,,,-3531.636,-3531.636
3/16/2026 16:44:12.233,,224,-74688.422,None,59.997,131486.8097,132482.4011,132383.1173,132118.2015,228.8354375,0,82.91307667,1.447106181,132085.1142,82.93335606,1.447460123,-36.86263201,-0.643374299,-157.3353899,-2.746020584,,,,-90,-1.570796327,189.6,-90.35586983,-1.577007427,193.2037267,149.848452,2.615348867,188.7360061,30.33553851,0.529455027,187.699334,-90,3.02446755,-3.258723166,-3.275475611,-1.570796327,2.4,60.01,2926.501693,2922.062395,3316.823998,-9165.388086,,,-3531.636,-3531.636
3/16/2026 16:44:12.267,,224,-74709.734,None,59.999,131531.411,132532.8096,132424.6238,132163.71,228.9142606,0,82.88401962,1.44659904,132129.7392,82.90415995,1.446950555,-36.89168627,-0.643881392,-157.3597664,-2.746446034,,,,-90,-1.570796327,189.6,-90.35586983,-1.577007427,193.2037267,149.848452,2.615348867,188.7360061,30.33553851,0.529455027,187.699334,-71.56505118,3.023957982,-3.259230259,-3.275901061,-1.249045772,3.794733192,60,2940.168165,2935.771207,3328.343988,-9204.28336,,,-3531.636,-3531.636
3/16/2026 16:44:12.300,,224,-74545.805,None,59.999,131535.8629,132518.4314,132412.616,132156.3705,228.9015482,0,82.86272,1.446227291,132123.7869,82.8885988,1.446678961,-36.90932896,-0.644189315,-157.3857269,-2.746899131,,,,-90,-1.570796327,189.6,-90.35809396,-1.577046245,192.00375,149.848452,2.615348867,188.7360061,30.33553851,0.529455027,187.699334,-63.43494882,3.023725206,-3.259538182,-3.276354158,-1.107148718,2.683281573,60,2945.82653,2943.100807,3339.201591,-9228.128928,,,-3531.636,-3531.636
3/16/2026 16:44:12.333,,224,-74973.643,None,59.997,131477.8383,132470.5323,132360.0441,132103.5518,228.8100635,0,82.82267762,1.44552842,132062.8138,82.83801194,1.445796054,-36.95086489,-0.644914254,-157.4268859,-2.74761749,,,,-90,-1.570796327,189.6,-90.35586983,-1.577007427,193.2037267,149.7175666,2.613064485,190.3768894,29.8355391,0.520728391,188.1361209,-63.43494882,3.022803481,-3.257978739,-3.268345881,-1.107148718,2.683281573,60,2967.384864,2928.556816,3147.926386,-9043.868066,,,-3531.636,-3531.636
3/16/2026 16:44:12.367,,224,-74826.36,None,59.996,131492.8532,132477.9788,132378.6438,132117.2341,228.833762,0,82.76586495,1.444536852,132079.3709,82.78613194,1.444890577,-37.00691151,-0.645892452,-157.4752217,-2.74846111,,,,-90.36262667,-1.577125356,189.6037974,-90,-1.570796327,193.2,149.5344551,2.609868586,189.3415961,29.8355391,0.520728391,188.1361209,-45,3.015686904,-3.255761038,-3.269189501,-0.785398163,1.697056275,60,3144.702415,2857.535995,3169.209593,-9171.448004,,,-3444.768,-3444.768
3/16/2026 16:44:12.400,,224,-74727.173,None,59.997,131522.9168,132509.5929,132410.3431,132148.3621,228.8876773,0,82.70972706,1.443557061,132107.9608,82.72455372,1.443815835,-37.06810547,-0.646960488,-157.5371105,-2.749541272,,,,-90.36262667,-1.577125356,189.6037974,-90.71171221,-1.583218048,193.2149063,149.5344551,2.609868586,189.3415961,30.01836743,0.523919348,187.096125,-63.43494882,3.027033883,-3.256829074,-3.27346062,-1.107148718,2.683281573,60,2863.215408,2884.838396,3257.366403,-9005.420207,,,-3444.768,-3444.768
3/16/2026 16:44:12.433,,224,-74822.99,None,59.999,131543.9568,132536.1951,132436.376,132172.9287,228.930228,0,82.68008104,1.44303964,132140.921,82.69410754,1.443284448,-37.09192896,-0.647376286,-157.5642355,-2.750014693,,,,-90.36262667,-1.577125356,189.6037974,-90.71171221,-1.583218048,193.2149063,149.5344551,2.609868586,189.3415961,29.51751829,0.515177881,187.5419953,-63.43494882,3.026502496,-3.257244872,-3.265192574,-1.107148718,2.683281573,60,2877.155686,2895.782383,3062.08799,-8835.026059,,,-3444.768,-3444.768
3/16/2026 16:44:12.467,,224,-74923.574,None,59.998,131529.3287,132500.4941,132404.3404,132145.4434,228.8826219,0,82.64712115,1.442464381,132114.4097,82.6616686,1.442718282,-37.12312325,-0.647920729,-157.5978338,-2.750601093,,,,-90.36262667,-1.577125356,189.6037974,-90.71171221,-1.583218048,193.2149063,149.5344551,2.609868586,189.3415961,30.15154798,0.526243787,188.7360061,-63.43494882,3.02593633,-3.257789315,-3.27684488,-1.107148718,2.683281573,60,2890.666276,2908.569584,3369.585602,-9168.821462,,,-3444.768,-3444.768
