time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:44:12.500,,224,-74505.73,None,59.997,131471.7645,132457.8922,132369.7525,132100.5544,228.804872,0,82.59732117,1.441595208,132068.7748,82.61097956,1.441833592,-37.17615048,-0.648846229,-157.6478349,-2.751473778,,,,-90.36262667,-1.577125356,189.6037974,-90.35809396,-1.577046245,192.00375,149.5344551,2.609868586,189.3415961,30.01836743,0.523919348,187.096125,-71.56505118,3.018879837,-3.258714815,-3.275393126,-1.249045772,3.794733192,60,3065.113712,2930.68799,3303.806409,-9299.608111,,,-3444.768,-3444.768
3/16/2026 16:44:12.533,,224,-74538.864,None,59.997,131490.3613,132456.2941,132364.021,132104.2758,228.8113175,0,82.53986402,1.440592391,132073.9484,82.54875386,1.440747548,-37.2353299,-0.649879105,-157.7085817,-2.752534008,,,,-90.7252243,-1.583453879,189.6151893,-90.71615995,-1.583295676,192.0149994,149.349332,2.60663758,188.3082579,29.8355391,0.520728391,188.1361209,-63.43494882,3.024043224,-3.256516685,-3.273262399,-1.107148718,2.683281573,60,2937.042153,2860.200008,3269.433578,-9066.675739,,,-3444.768,-3444.768
3/16/2026 16:44:12.567,,224,-74971.886,None,59.998,131538.5379,132509.8428,132425.5758,132158.7158,228.9056105,0,82.49029372,1.439727226,132125.2735,82.50932467,1.440059379,-37.28291906,-0.650709692,-157.7531606,-2.753312058,,,,-90.7252243,-1.583453879,189.6151893,-90.70731937,-1.583141379,194.4148143,149.0362435,2.601173153,188.9228414,29.8355391,0.520728391,188.1361209,-63.43494882,3.023200758,-3.251882845,-3.274040449,-1.107148718,2.683281573,60.01,2959.143081,2755.425583,3290.169584,-9004.738247,,,-3444.768,-3444.768
3/16/2026 16:44:12.600,,224,-74852.035,None,59.999,131547.9436,132519.8337,132429.6274,132166.5288,228.9191429,0,82.46449958,1.439277034,132133.1285,82.47823265,1.439516721,-37.30571696,-0.651107591,-157.7763132,-2.753716147,,,,-90.7252243,-1.583453879,189.6151893,-90.71171221,-1.583218048,193.2149063,148.7251945,2.595744325,189.5430294,29.51751829,0.515177881,187.5419953,-63.43494882,3.022734769,-3.246851916,-3.268894028,-1.107148718,2.683281573,60,2970.912053,2639.044807,3153.139204,-8763.096064,,,-3446.754,-3446.754
3/16/2026 16:44:12.633,,224,-74746.21,None,59.998,131511.3829,132498.9595,132420.1022,132144.2414,228.8805399,0,82.42633566,1.438610948,132108.4845,82.43921366,1.438835711,-37.34522397,-0.651797118,-157.8138861,-2.754371919,,,,-90.7252243,-1.583453879,189.6151893,-90.70731937,-1.583141379,194.4148143,149.0362435,2.601173153,188.9228414,29.69915443,0.51834803,186.4986863,-71.56505118,3.02197709,-3.252970271,-3.272719949,-1.249045772,3.794733192,60,2989.202879,2782.252788,3229.070414,-9000.526081,,,-3446.754,-3446.754
3/16/2026 16:44:12.667,,224,-75059.395,None,59.996,131503.4376,132466.3667,132397.0659,132123.0178,228.8437796,0,82.3778387,1.437764516,132087.0804,82.38600859,1.437907107,-37.39517037,-0.652668847,-157.8658941,-2.75527963,,,,-90.7252243,-1.583453879,189.6151893,-90.70731937,-1.583141379,194.4148143,149.2224696,2.604423413,189.9528363,29.8355391,0.520728391,188.1361209,-63.43494882,3.021048486,-3.25709226,-3.276008021,-1.107148718,2.683281573,60,3011.808647,2899.7856,3338.035202,-9249.629449,,,-3446.754,-3446.754
3/16/2026 16:44:12.700,,224,-74759.443,None,59.997,131517.791,132493.8716,132416.5207,132143.4704,228.8792046,0,82.32625212,1.43686416,132103.0507,82.33937317,1.437093166,-37.44488082,-0.653536458,-157.9141532,-2.75612191,,,,-90.7252243,-1.583453879,189.6151893,-90.35586983,-1.577007427,193.2037267,149.0362435,2.601173153,188.9228414,29.8355391,0.520728391,188.1361209,-63.43494882,3.014100593,-3.254709611,-3.276850301,-1.107148718,2.683281573,60,3184.871784,2825.409584,3359.318402,-9369.59977,,,-3446.754,-3446.754
3/16/2026 16:44:12.733,,224,-74951.784,None,59.998,131542.5145,132523.6939,132440.5724,132169.6735,228.9245897,0,82.28638887,1.436168415,132139.6868,82.29862854,1.436382038,-37.48729635,-0.654276749,-157.957586,-2.756879955,,,,-90.7252243,-1.583453879,189.6151893,-90.71171221,-1.583218048,193.2149063,148.9124947,2.599013329,190.5696723,29.51751829,0.515177881,187.5419953,-90,3.019600086,-3.253290078,-3.272057836,-1.570796327,2.4,60,3049.032304,2815.05599,3231.331204,-9095.419498,,,-3446.754,-3446.754
3/16/2026 16:44:12.767,,224,-74936.549,None,59.997,131530.0162,132503.1094,132426.8263,132154.0559,228.8975393,0,82.24303731,1.435411788,132116.9357,82.26096634,1.435724708,-37.52683057,-0.654966751,-157.9999824,-2.757619911,,,,-90.7252243,-1.583453879,189.6151893,-90.71171221,-1.583218048,193.2149063,148.9124947,2.599013329,190.5696723,29.51751829,0.515177881,187.5419953,-63.43494882,3.018942756,-3.25398008,-3.272797792,-1.107148718,2.683281573,60,3064.851319,2831.93278,3249.216001,-9146.000101,,,-3446.754,-3446.754
3/16/2026 16:44:12.800,,224,-74847.197,None,59.995,131524.0784,132495.0296,132415.3108,132145.5392,228.8827879,0,82.1900647,1.434487242,132109.4083,82.20257908,1.434705659,-37.58188057,-0.655927555,-158.0539605,-2.758562007,,,,-91.08776384,-1.589781387,189.6341741,-91.06749968,-1.589427711,193.2335375,149.2224696,2.604423413,189.9528363,29.51751829,0.515177881,187.5419953,-71.56505118,3.02413337,-3.260350968,-3.273739888,-1.249045772,3.794733192,59.99,2935.882044,2981.865605,3272.126403,-9189.874052,,,-3384.928,-3384.928
3/16/2026 16:44:12.833,,224,-74614.982,None,59.995,131546.9764,132525.8899,132439.509,132171.5325,228.9278097,0,82.11789155,1.433227582,132132.3422,82.13008259,1.433440356,-37.65020268,-0.657120001,-158.1253248,-2.759807548,,,,-91.08776384,-1.589781387,189.6341741,-91.06749968,-1.589427711,193.2335375,148.7251945,2.595744325,189.5430294,29.37789974,0.512741078,185.9070736,-63.43494882,3.022868067,-3.252864326,-3.272548626,-1.107148718,2.683281573,60,2967.875344,2789.308803,3215.116811,-8972.300958,,,-3384.928,-3384.928
3/16/2026 16:44:12.867,,224,-74637.461,None,59.998,131600.7715,132578.0778,132497.3494,132226.1414,229.0223949,0,82.064075,1.432288306,132198.0489,82.07530035,1.432484226,-37.70487252,-0.65807417,-158.1745005,-2.760665826,,,,-91.08776384,-1.589781387,189.6341741,-91.06749968,-1.589427711,193.2335375,148.7251945,2.595744325,189.5430294,29.37789974,0.512741078,185.9070736,-63.43494882,3.021911937,-3.253818495,-3.273406904,-1.107148718,2.683281573,60.01,2993.150593,2814.23521,3237.480012,-9044.865815,,,-3384.928,-3384.928
3/16/2026 16:44:12.900,,224,-74996.05,None,60,131604.0826,132590.606,132517.3931,132238.1221,229.0431462,0,82.0486223,1.432018606,132203.0241,82.06495138,1.432303602,-37.72035182,-0.658344334,-158.1947367,-2.761019015,,,,-91.08776384,-1.589781387,189.6341741,-91.06749968,-1.589427711,193.2335375,148.7251945,2.595744325,189.5430294,29.33789365,0.51204284,188.5871682,-63.43494882,3.021731313,-3.254088659,-3.273061855,-1.107148718,2.683281573,60.01,2997.75908,2821.247992,3276.100815,-9095.107887,,,-3384.928,-3384.928
3/16/2026 16:44:12.933,,224,-74821.882,None,59.999,131527.5266,132507.3369,132441.639,132159.5908,228.907126,0,82.02296862,1.431570865,132126.4849,82.03919039,1.431853988,-37.7416437,-0.658715948,-158.2207627,-2.761473254,,,,-91.08776384,-1.589781387,189.6341741,-91.42320485,-1.595635937,193.2596181,148.7251945,2.595744325,189.5430294,29.51751829,0.515177881,187.5419953,-71.56505118,3.027489925,-3.254460273,-3.276651135,-1.249045772,3.794733192,60.01,2852.72382,2828.750408,3344.443201,-9025.91743,,,-3384.928,-3384.928
3/16/2026 16:44:12.967,,224,-74737.915,None,59.995,131498.3424,132492.3804,132397.1621,132130.0539,228.8559666,0,81.97368757,1.430710748,132093.986,81.97933374,1.430809292,-37.79260399,-0.659605372,-158.2689867,-2.762314922,,,,-91.08776384,-1.589781387,189.6341741,-91.06749968,-1.589427711,193.2335375,148.5358564,2.592439751,188.5184341,29.01908285,0.506478542,188.0021276,-45,3.020237003,-3.252045123,-3.268793464,-0.785398163,3.39411255,60,3032.446442,2753.193591,3157.617611,-8943.257643,,,-3384.928,-3384.928
3/16/2026 16:44:13.000,,224,-74719.368,None,59.995,131532.0805,132521.7135,132444.2849,132166.7903,228.9195958,0,81.90227729,1.429464404,132129.4285,81.91277374,1.429647601,-37.86815812,-0.660924041,-158.3441529,-2.763626819,,,,-91.45021629,-1.596107376,189.6607498,-91.42320485,-1.595635937,193.2596181,148.2258023,2.587028286,189.1475614,29.19748605,0.509592265,186.9536841,-63.43494882,3.025283538,-3.247952327,-3.273219084,-1.107148718,2.683281573,60,2908.112182,2661.0048,3249.79201,-8818.908991,,,-3388.036,-3388.036
3/16/2026 16:44:13.033,,224,-74846.606,None,59.998,131584.6533,132567.0073,132486.9835,132213.6317,229.0007275,0,81.85224147,1.428591114,132170.1431,81.86324712,1.428783199,-37.91865213,-0.661805328,-158.3961448,-2.764534249,,,,-91.45021629,-1.596107376,189.6607498,-91.42320485,-1.595635937,193.2596181,148.5358564,2.592439751,188.5184341,29.33789365,0.51204284,188.5871682,-63.43494882,3.024419136,-3.254245079,-3.276577089,-1.107148718,2.683281573,60,2930.529192,2809.382414,3362.400011,-9102.311618,,,-3388.036,-3388.036
3/16/2026 16:44:13.067,,224,-75063.73,None,59.999,131565.996,132570.2046,132484.8912,132207.8122,228.9906479,0,81.83164456,1.42823163,132176.9545,81.84624797,1.428486507,-37.93730071,-0.662130807,-158.4125308,-2.764820238,,,,-91.08776384,-1.589781387,189.6341741,-91.41442321,-1.595482669,194.4592502,148.7251945,2.595744325,189.5430294,29.01908285,0.506478542,188.0021276,-63.43494882,3.023969176,-3.257875132,-3.27129878,-1.107148718,2.683281573,60,2941.470299,2915.337608,3221.596799,-9078.404706,,,-3388.036,-3388.036
3/16/2026 16:44:13.100,,224,-75033.677,None,59.998,131515.1298,132501.8862,132427.2786,132148.8597,228.8885391,0,81.80145097,1.427704652,132114.2282,81.81666529,1.427970192,-37.96691459,-0.662647666,-158.4473322,-2.765427637,,,,-91.08092419,-1.589662013,190.8339592,-91.41442321,-1.595482669,194.4592502,148.4161835,2.590351065,190.1687672,29.51751829,0.515177881,187.5419953,-63.43494882,3.023452861,-3.252998731,-3.280605518,-1.107148718,2.683281573,60,2971.602699,2801.375989,3441.369594,-9214.348282,,,-3388.036,-3388.036
3/16/2026 16:44:13.133,,224,-74954.419,None,59.996,131494.917,132504.238,132421.1358,132140.8888,228.8747332,0,81.75360454,1.426869575,132105.9208,81.76785323,1.427118261,-38.01879394,-0.663553132,-158.4965162,-2.766286061,,,,-91.45021629,-1.596107376,189.6607498,-91.42320485,-1.595635937,193.2596181,148.4161835,2.590351065,190.1687672,29.01908285,0.506478542,188.0021276,-63.43494882,3.022754198,-3.253904197,-3.272764603,-1.107148718,2.683281573,60,2970.530643,2824.099201,3256.228798,-9050.858643,,,-3388.036,-3388.036
3/16/2026 16:44:13.167,,224,-74860.243,None,59.997,131530.9512,132530.9451,132455.3787,132173.2069,228.9307098,0,81.68740888,1.425714242,132140.26,81.6961738,1.425867219,-38.07564068,-0.664545295,-158.5581303,-2.76736143,,,,-91.45021629,-1.596107376,189.6607498,-91.77880032,-1.601842249,193.2931452,148.2258023,2.587028286,189.1475614,29.01908285,0.506478542,188.0021276,-71.56505118,3.027709468,-3.251573581,-3.273839972,-1.249045772,3.794733192,60.01,2847.954627,2751.436804,3283.617616,-8883.009047,,,-3388.036,-3388.036
3/16/2026 16:44:13.200,,224,-74971.008,None,59.999,131553.2421,132556.4741,132478.1435,132196.7383,228.9714673,0,81.65652023,1.425175134,132150.6885,81.66589898,1.425338824,-38.10653655,-0.665084529,-158.5898727,-2.767915439,,,,-91.45021629,-1.596107376,189.6607498,-91.42320485,-1.595635937,193.2596181,148.4161835,2.590351065,190.1687672,29.01908285,0.506478542,188.0021276,-45,3.020974761,-3.255435594,-3.274393981,-0.785398163,3.39411255,60,3015.817452,2863.569592,3297.859218,-9177.246262,,,-3414.549,-3414.549
3/16/2026 16:44:13.233,,224,-74999.117,None,59.998,131512.7177,132522.0564,132420.7802,132152.6307,228.8950707,0,81.62775345,1.424673059,132111.9196,81.6421767,1.424924792,-38.13799434,-0.665633571,-158.6247528,-2.768524211,,,,-91.08776384,-1.589781387,189.6341741,-91.41442321,-1.595482669,194.4592502,148.7251945,2.595744325,189.5430294,29.01908285,0.506478542,188.0021276,-45,3.020407461,-3.261377896,-3.275002753,-0.785398163,3.39411255,60,3028.619029,3001.651192,3311.452795,-9341.723015,,,-3414.549,-3414.549
3/16/2026 16:44:13.267,,224,-74940.12,None,59.996,131480.975,132491.0648,132399.4472,132124.6163,228.8465483,0,81.57913335,1.423824478,132092.0761,81.59257271,1.424059039,-38.18812197,-0.666508463,-158.6768961,-2.769434283,,,,-91.45021629,-1.596107376,189.6607498,-91.77880032,-1.601842249,193.2931452,148.4161835,2.590351065,190.1687672,29.01908285,0.506478542,188.0021276,-63.43494882,3.025901288,-3.256859528,-3.275912825,-1.107148718,2.683281573,60,2891.917785,2897.798389,3333.369598,-9123.085773,,,-3414.549,-3414.549
3/16/2026 16:44:13.300,,224,-74965.147,None,59.996,131500.3398,132510.7323,132416.1248,132143.1845,228.8787095,0,81.52250309,1.422836093,132111.4711,81.53567729,1.423066027,-38.2408649,-0.667429001,-158.7298685,-2.770358827,,,,-91.45021629,-1.596107376,189.6607498,-91.77880032,-1.601842249,193.2931452,148.2258023,2.587028286,189.1475614,28.84266014,0.503399384,189.0523737,-90,3.024908276,-3.254457287,-3.273758211,-1.570796327,2.4,60,2917.055915,2822.846391,3298.953597,-9038.855902,,,-3414.549,-3414.549
3/16/2026 16:44:13.333,,224,-74836.382,None,59.999,131546.5621,132553.321,132454.6416,132185.6182,228.9522068,0,81.49316048,1.422323968,132145.8405,81.50696689,1.422564936,-38.27259293,-0.66798276,-158.7586327,-2.770860857,,,,-91.45021629,-1.596107376,189.6607498,-91.77880032,-1.601842249,193.2931452,148.2258023,2.587028286,189.1475614,29.01908285,0.506478542,188.0021276,-63.43494882,3.024407185,-3.255011046,-3.277339399,-1.107148718,2.683281573,60.01,2930.287818,2837.548801,3369.960016,-9137.796634,,,-3414.549,-3414.549
3/16/2026 16:44:13.367,,224,-74898.446,None,59.999,131526.3727,132539.9305,132430.4174,132166.3539,228.9188401,0,81.47618164,1.422027632,132127.4358,81.49508254,1.422357514,-38.29037749,-0.668293159,-158.7712689,-2.7710814,,,,-91.45021629,-1.596107376,189.6607498,-91.42320485,-1.595635937,193.2596181,147.9178128,2.581652856,189.7821909,29.01908285,0.506478542,188.0021276,-63.43494882,3.017993451,-3.249946015,-3.277559942,-1.107148718,2.683281573,60,3089.440291,2720.159989,3374.784003,-9184.384283,,,-3414.549,-3414.549
3/16/2026 16:44:13.400,,224,-75180.254,None,59.997,131453.9714,132470.0627,132364.6351,132097.0107,228.7987341,0,81.44066038,1.421407669,132066.9283,81.45863081,1.421721312,-38.32746987,-0.668940543,-158.8159261,-2.771860814,,,,-91.81255269,-1.602431339,189.694913,-91.76782706,-1.60165073,194.4925706,147.9178128,2.581652856,189.7821909,28.84266014,0.503399384,189.0523737,-71.56505118,3.023372042,-3.250593399,-3.275260198,-1.249045772,3.794733192,60,2954.81889,2734.905582,3334.924778,-9024.649251,,,-3354.27,-3354.27
3/16/2026 16:44:13.433,,224,-74639.088,None,59.995,131463.5709,132478.6658,132366.0907,132103.557,228.8100726,0,81.37733263,1.420302391,132064.7083,81.39579057,1.420624543,-38.39071322,-0.670044348,-158.8718672,-2.772837171,,,,-91.45021629,-1.596107376,189.6607498,-91.77880032,-1.601842249,193.2931452,148.344451,2.589099097,187.49592,28.52311861,0.497822333,188.4764176,-90,3.022466792,-3.259143445,-3.270659504,-1.570796327,2.4,60,2976.751844,2913.148809,3211.012813,-9100.913466,,,-3354.27,-3354.27
3/16/2026 16:44:13.467,,224,-74774.333,None,59.996,131514.3459,132519.217,132403.8395,132146.5635,228.8845621,0,81.30171313,1.418982582,132115.5389,81.31981828,1.419298576,-38.46291075,-0.671304432,-158.9449663,-2.774112991,,,,-91.81255269,-1.602431339,189.694913,-92.13425876,-1.608046169,193.3341149,148.0333563,2.583669471,188.1284667,28.52311861,0.497822333,188.4764176,-45,3.027344745,-3.254973903,-3.271935324,-0.785398163,1.697056275,60,2857.015884,2820.614396,3243.499197,-8921.129477,,,-3354.27,-3354.27
3/16/2026 16:44:13.500,,224,-74570.933,None,59.999,131560.8161,132577.0297,132465.0078,132201.734,228.9801202,0,81.27321847,1.418485256,132162.0298,81.29118701,1.418798866,-38.50268302,-0.67199859,-158.977395,-2.774678979,,,,-91.82408983,-1.6026327,188.4955172,-91.77880032,-1.601842249,193.2931452,148.0333563,2.583669471,188.1284667,28.37552186,0.495246283,186.8496722,-45,3.020641115,-3.255668061,-3.269925262,-0.785398163,3.39411255,60,3005.797401,2839.046419,3167.654391,-9012.498211,,,-3354.27,-3354.27
3/16/2026 16:44:13.533,,224,-74795.904,None,60,131528.8683,132531.9969,132425.3909,132162.851,228.9127728,0,81.26056329,1.418264381,132130.0912,81.27847835,1.418577058,-38.51154184,-0.672153205,-158.9930555,-2.774952306,,,,-91.81255269,-1.602431339,189.694913,-91.43209618,-1.59579112,192.0599906,147.9178128,2.581652856,189.7821909,28.52311861,0.497822333,188.4764176,-71.56505118,3.014368178,-3.253806061,-3.272774639,-1.249045772,3.794733192,60,3180.210517,2816.495985,3264.796815,-9261.503317,,,-3354.27,-3354.27
3/16/2026 16:44:13.567,,224,-74910.974,None,59.997,131470.4715,132469.9393,132364.3022,132102.3318,228.8079505,0,81.21979931,1.417552916,132071.7236,81.2375359,1.417862478,-38.55281195,-0.672873504,-159.0329735,-2.775649008,,,,-91.81255269,-1.602431339,189.694913,-91.42320485,-1.595635937,193.2596181,147.9178128,2.581652856,189.7821909,28.52311861,0.497822333,188.4764176,-63.43494882,3.013498415,-3.25452636,-3.273471341,-1.107148718,2.683281573,60,3200.418825,2833.171179,3280.521619,-9314.111623,,,-3354.27,-3354.27
3/16/2026 16:44:13.600,,224,-74713.81,None,59.996,131490.6449,132490.3827,132381.7402,132121.6817,228.8414655,0,81.16321437,1.416565322,132091.9371,81.18068949,1.416870321,-38.60550792,-0.673793223,-159.085914,-2.776572993,,,,-91.81255269,-1.602431339,189.694913,-91.77880032,-1.601842249,193.2931452,148.0333563,2.583669471,188.1284667,28.52311861,0.497822333,188.4764176,-63.43494882,3.01871257,-3.257462694,-3.274395326,-1.107148718,2.683281573,60,3071.284174,2881.627214,3303.806409,-9256.717798,,,-3354.27,-3354.27
3/16/2026 16:44:13.633,,224,-74898.202,None,59.998,131546.5167,132535.3015,132421.7182,132168.5838,228.9227023,0,81.10825563,1.415606111,132135.9909,81.12627998,1.415920696,-38.66304897,-0.674797503,-159.1425384,-2.777561274,,,,-91.81255269,-1.602431339,189.694913,-91.77880032,-1.601842249,193.2931452,147.9178128,2.581652856,189.7821909,28.20162822,0.492211267,187.9063597,-63.43494882,3.017762945,-3.256450359,-3.269772541,-1.107148718,2.683281573,60.01,3095.930455,2882.64958,3180.758397,-9159.338432,,,-3380.715,-3380.715
3/16/2026 16:44:13.667,,224,-74798.179,None,60,131542.0739,132546.5594,132431.3345,132174.0847,228.9322301,0,81.08769354,1.415247235,132143.4186,81.10481659,1.415546089,-38.68573175,-0.675193392,-159.1607899,-2.777879824,,,,-92.17474411,-1.608752772,189.7366596,-92.13425876,-1.608046169,193.3341149,147.7243557,2.578276392,188.7665225,28.20162822,0.492211267,187.9063597,-63.43494882,3.023592258,-3.253469784,-3.270091091,-1.107148718,2.683281573,60,2951.69802,2793.369587,3188.851205,-8933.918811,,,-3380.715,-3380.715
3/16/2026 16:44:13.700,,224,-75017.909,None,59.998,131490.2298,132479.1418,132383.3038,132118.3089,228.8356237,0,81.06228392,1.414803754,132079.7372,81.08010989,1.415114875,-38.71573423,-0.675717035,-159.1862179,-2.778323626,,,,-91.81255269,-1.602431339,189.694913,-91.77880032,-1.601842249,193.2931452,147.6118851,2.576313411,190.4222676,28.52311861,0.497822333,188.4764176,-63.43494882,3.016957124,-3.252030446,-3.276145959,-1.107148718,2.683281573,60,3114.646563,2780.352009,3347.136001,-9242.134573,,,-3380.715,-3380.715
3/16/2026 16:44:13.733,,224,-74828.765,None,59.997,131445.8819,132443.6526,132325.2368,132072.3404,228.7560038,0,81.01194284,1.413925136,132037.2956,81.03471548,1.414322593,-38.7546647,-0.6763965,-159.2377967,-2.779223846,,,,-92.17474411,-1.608752772,189.7366596,-92.13425876,-1.608046169,193.3341149,147.4174458,2.572919804,189.4100314,28.20162822,0.492211267,187.9063597,-63.43494882,3.022368762,-3.249316304,-3.271435113,-1.107148718,2.683281573,60,2979.763585,2697.148812,3219.436813,-8896.349211,,,-3380.715,-3380.715
3/16/2026 16:44:13.767,,224,-74787.739,None,59.997,131462.7554,132457.0051,132347.3559,132089.7887,228.7862253,0,80.9656591,1.413117332,132054.2114,80.98822059,1.413511105,-38.80329465,-0.677245252,-159.285866,-2.780062813,,,,-91.81255269,-1.602431339,189.694913,-92.13425876,-1.608046169,193.3341149,147.7243557,2.578276392,188.7665225,28.52311861,0.497822333,188.4764176,-63.43494882,3.021557274,-3.255521644,-3.277885146,-1.107148718,2.683281573,60.01,2999.67213,2842.459191,3389.2128,-9231.34412,,,-3380.715,-3380.715
3/16/2026 16:44:13.800,,224,-74853.288,None,59.999,131513.3785,132507.8373,132393.5044,132138.987,228.8714392,0,80.93213034,1.412532145,132102.9777,80.9493697,1.412833029,-38.83889497,-0.677866595,-159.3211748,-2.780679069,,,,-92.17474411,-1.608752772,189.7366596,-92.13425876,-1.608046169,193.3341149,147.4174458,2.572919804,189.4100314,28.20162822,0.492211267,187.9063597,-63.43494882,3.020879198,-3.250786399,-3.272890336,-1.107148718,2.683281573,60,3018.313105,2735.136002,3256.992009,-9010.441117,,,-3380.715,-3380.715
3/16/2026 16:44:13.833,,224,-74718.302,None,59.999,131509.0879,132509.9124,132392.024,132137.7628,228.8693188,0,80.91075097,1.412159005,132098.7018,80.92789504,1.412458225,-38.86482297,-0.678319124,-159.3375848,-2.780965478,,,,-92.53676174,-1.615071171,189.7859847,-92.48955292,-1.614247222,193.3825225,147.7243557,2.578276392,188.7665225,27.87819152,0.486566231,187.3422536,-63.43494882,3.026705447,-3.256595516,-3.267531709,-1.107148718,2.683281573,60,2873.945683,2870.279999,3115.367996,-8859.593678,,,-3321.498,-3321.498
3/16/2026 16:44:13.867,,224,-74838.802,None,59.997,131463.1158,132450.2472,132342.7224,132086.1019,228.7798395,0,80.8706497,1.411459105,132052.7573,80.8876199,1.411755291,-38.8989649,-0.678915013,-159.379501,-2.781697053,,,,-92.17474411,-1.608752772,189.7366596,-92.48955292,-1.614247222,193.3825225,147.4174458,2.572919804,189.4100314,28.20162822,0.492211267,187.9063597,-63.43494882,3.026002513,-3.251834817,-3.27390832,-1.107148718,2.683281573,60,2889.694809,2760.091199,3280.838411,-8930.624419,,,-3321.498,-3321.498
3/16/2026 16:44:13.900,,224,-74981.563,None,59.995,131446.6334,132443.4319,132345.4491,132079.2666,228.7680003,0,80.8124489,1.41044331,132050.073,80.83348852,1.410810521,-38.96140487,-0.680004796,-159.4354422,-2.782673411,,,,-92.17474411,-1.608752772,189.7366596,-92.47420447,-1.613979341,194.5813968,147.4174458,2.572919804,189.4100314,28.20162822,0.492211267,187.9063597,-63.43494882,3.024789862,-3.2529246,-3.274884678,-1.107148718,2.683281573,60,2919.813845,2787.119995,3304.972813,-9011.906654,,,-3321.498,-3321.498
3/16/2026 16:44:13.933,,224,-74696.126,None,59.996,131475.4282,132461.2084,132362.376,132100.4145,228.8046296,0,80.73966677,1.409173022,132065.1576,80.7560479,1.409458927,-39.02864793,-0.681178409,-159.5047512,-2.783883081,,,,-92.53676174,-1.615071171,189.7859847,-92.50509287,-1.614518445,192.1836622,147.2209193,2.56948977,188.4,28.02968098,0.489210221,188.9647586,-90,3.023977372,-3.250668179,-3.273093302,-1.570796327,2.4,60,2941.131147,2716.660795,3279.599989,-8937.391932,,,-3321.498,-3321.498
3/16/2026 16:44:13.967,,224,-74983.752,None,59.999,131498.8565,132486.1672,132386.3501,132124.5365,228.8464102,0,80.70968014,1.408649657,132088.6055,80.72592387,1.408933163,-39.0666718,-0.681842051,-159.5363486,-2.78443456,,,,-92.53676174,-1.615071171,189.7859847,-92.48955292,-1.614247222,193.3825225,147.4174458,2.572919804,189.4100314,28.02968098,0.489210221,188.9647586,-63.43494882,3.023180385,-3.254761855,-3.273644781,-1.107148718,2.683281573,60,2961.493693,2833.833608,3293.87039,-9089.19769,,,-3321.498,-3321.498
3/16/2026 16:44:14.000,,224,-74960.122,None,59.998,131474.9529,132452.9739,132345.7608,132091.9553,228.7899778,0,80.67633154,1.408067614,132064.7236,80.69242864,1.408348561,-39.0983912,-0.682395659,-159.5686032,-2.784997508,,,,-92.17474411,-1.608752772,189.7366596,-92.48955292,-1.614247222,193.3825225,147.4174458,2.572919804,189.4100314,28.02968098,0.489210221,188.9647586,-63.43494882,3.022595783,-3.255315463,-3.274207729,-1.107148718,2.683281573,60,2974.734291,2846.92321,3306.815993,-9128.473494,,,-3321.498,-3321.498
3/16/2026 16:44:14.033,,224,-74717.827,None,59.996,131458.8937,132450.1184,132341.8437,132084.3647,228.7768305,0,80.62242087,1.407126695,132048.699,80.63827806,1.407403455,-39.14623345,-0.683230664,-159.6178597,-2.785857197,,,,-92.53676174,-1.615071171,189.7859847,-92.13425876,-1.608046169,193.3341149,147.4174458,2.572919804,189.4100314,27.87819152,0.486566231,187.3422536,-63.43494882,3.015449624,-3.256150468,-3.272423428,-1.107148718,2.683281573,60,3152.892449,2867.673614,3234.470376,-9255.036439,,,-3262.263,-3262.263
3/16/2026 16:44:14.067,,224,-74620.411,None,59.995,131484.3598,132457.3899,132370.5341,132104.8262,228.8122709,0,80.55051498,1.405871701,132076.1769,80.5712047,1.406232804,-39.22403285,-0.684588519,-159.6889499,-2.787097955,,,,-92.53676174,-1.615071171,189.7859847,-92.48955292,-1.614247222,193.3825225,147.2209193,2.56948977,188.4,27.87819152,0.486566231,187.3422536,-63.43494882,3.020480026,-3.254078289,-3.273664186,-1.107148718,2.683281573,60,3028.417931,2801.159991,3265.675176,-9095.253098,,,-3262.263,-3262.263
3/16/2026 16:44:14.100,,224,-74850.768,None,59.998,131519.8626,132496.1452,132396.4748,132138.2222,228.8701145,0,80.49489805,1.404901002,132109.7478,80.51017596,1.405167652,-39.2773582,-0.685519222,-159.7484678,-2.788136737,,,,-92.8985768,-1.621386036,189.8428824,-93.19953971,-1.626638829,193.5016279,147.1126229,2.567599641,190.0589382,27.55281158,0.48088728,186.7841535,-71.56505118,3.031806481,-3.253118863,-3.269024017,-1.249045772,3.794733192,60.01,2747.919786,2802.643191,3142.799989,-8693.362966,,,-3262.263,-3262.263
3/16/2026 16:44:14.133,,224,-75039.394,None,59.999,131494.2637,132472.5069,132386.9782,132118.6569,228.8362263,0,80.46664965,1.404407974,132084.1663,80.48180381,1.404672464,-39.30583979,-0.68601632,-159.7746276,-2.788593313,,,,-92.8985768,-1.621386036,189.8428824,-93.19953971,-1.626638829,193.5016279,147.1126229,2.567599641,190.0589382,27.7075506,0.483587986,188.4038216,-63.43494882,3.031311293,-3.253615961,-3.272181299,-1.107148718,2.683281573,60,2759.729548,2814.580803,3247.920017,-8822.230368,,,-3262.263,-3262.263
3/16/2026 16:44:14.167,,224,-74843.712,None,59.997,131415.5065,132411.7786,132318.8743,132049.4844,228.716416,0,80.42465838,1.403675089,132015.274,80.43360385,1.403831216,-39.34749651,-0.686743367,-159.8246682,-2.789466686,,,,-92.8985768,-1.621386036,189.8428824,-92.8446556,-1.620444933,193.4383623,146.9151471,2.564153037,189.0523737,27.7075506,0.483587986,188.4038216,-90,3.024276149,-3.250896404,-3.273054672,-1.570796327,2.4,60,2933.465245,2730.729599,3267.835211,-8932.030054,,,-3262.263,-3262.263
3/16/2026 16:44:14.200,,224,-74851.358,None,59.993,131417.8607,132402.7916,132310.226,132044.3729,228.7075627,0,80.35015753,1.402374803,132007.833,80.36479756,1.40263032,-39.42459332,-0.68808896,-159.8952466,-2.790698511,,,,-92.53676174,-1.615071171,189.7859847,-92.86240523,-1.620754723,192.2398502,147.1126229,2.567599641,190.0589382,28.02968098,0.489210221,188.9647586,-63.43494882,3.023385043,-3.255688601,-3.279908732,-1.107148718,2.683281573,60,2954.59123,2864.9232,3447.158391,-9266.67282,,,-3262.263,-3262.263
3/16/2026 16:44:14.233,,224,-74907.202,None,59.995,131499.4697,132478.5071,132384.8076,132121.6645,228.8414356,0,80.26641162,1.400913162,132089.4908,80.28066682,1.401161962,-39.50521672,-0.689496103,-159.9734093,-2.792062707,,,,-92.8985768,-1.621386036,189.8428824,-92.8446556,-1.620444933,193.4383623,146.6114864,2.558853159,189.7100946,27.38350664,0.477932352,187.8488754,-63.43494882,3.021606895,-3.248349262,-3.269995059,-1.107148718,2.683281573,60,3001.578645,2677.967981,3184.387199,-8863.933824,,,-3262.263,-3262.263
3/16/2026 16:44:14.267,,224,-74799.893,None,59.998,131545.4702,132510.2248,132430.9061,132162.9238,228.9128989,0,80.21688569,1.400048771,132133.4827,80.22576306,1.40020371,-39.55445025,-0.690355391,-160.0248776,-2.792960999,,,,-92.8985768,-1.621386036,189.8428824,-92.8446556,-1.620444933,193.4383623,146.4109831,2.555353717,188.7093002,27.38350664,0.477932352,187.8488754,-63.43494882,3.020648643,-3.245709108,-3.270893351,-1.107148718,2.683281573,60,3026.441476,2598.825616,3207.657607,-8832.924699,,,-3285.814,-3285.814
3/16/2026 16:44:14.300,,224,-74902.363,None,59.999,131506.3274,132488.5084,132406.3273,132134.47,228.8636155,0,80.1937173,1.399644406,132106.1731,80.20160325,1.399782042,-39.5756716,-0.690725773,-160.0541596,-2.793472066,,,,-92.8985768,-1.621386036,189.8428824,-92.8446556,-1.620444933,193.4383623,146.6114864,2.558853159,189.7100946,27.38350664,0.477932352,187.8488754,-63.43494882,3.020226975,-3.249578932,-3.271404418,-1.107148718,2.683281573,60,3036.313634,2708.899189,3219.667197,-8964.880019,,,-3285.814,-3285.814
3/16/2026 16:44:14.333,,224,-74945.29,None,59.995,131451.7586,132434.297,132354.156,132080.8218,228.7706941,0,80.14133052,1.398730085,132041.8499,80.15502943,1.398969176,-39.6287554,-0.69165226,-160.1012191,-2.79429341,,,,-92.8985768,-1.621386036,189.8428824,-93.17983012,-1.626294832,194.6997689,146.9151471,2.564153037,189.0523737,27.38350664,0.477932352,187.8488754,-45,3.025264008,-3.255805297,-3.272225762,-0.785398163,1.697056275,60,2909.461699,2853.331186,3238.646398,-9001.439282,,,-3285.814,-3285.814
3/16/2026 16:44:14.367,,224,-74619.72,None,59.994,131449.2625,132416.9529,132334.0876,132067.4938,228.7476093,0,80.05657166,1.397250763,132039.3999,80.06989032,1.397483218,-39.70917408,-0.693055831,-160.1864583,-2.795781115,,,,-92.8985768,-1.621386036,189.8428824,-93.19953971,-1.626638829,193.5016279,146.9151471,2.564153037,189.0523737,27.55281158,0.48088728,186.7841535,-90,3.024122047,-3.257208868,-3.276668395,-1.570796327,2.4,60,2937.837586,2887.86239,3328.646392,-9154.346367,,,-3285.814,-3285.814
3/16/2026 16:44:14.400,,224,-74714.054,None,59.995,131492.24,132476.6924,132398.2906,132123.1629,228.8440311,0,79.98056153,1.395924136,132082.4175,79.99353469,1.396150561,-39.78895842,-0.69444833,-160.2626881,-2.797111575,,,,-93.26016064,-1.627696864,189.9073458,-93.19953971,-1.626638829,193.5016279,146.4109831,2.555353717,188.7093002,27.05755291,0.472243386,187.2999733,-71.56505118,3.02278939,-3.249802047,-3.269354961,-1.249045772,3.794733192,60,2972.98722,2699.9136,3159.662409,-8832.563229,,,-3285.814,-3285.814
3/16/2026 16:44:14.433,,224,-74886.062,None,59.997,131503.4251,132490.5458,132391.7097,132129.3058,228.8546708,0,79.92327398,1.39492428,132093.6322,79.93598893,1.395146198,-39.8447729,-0.695422477,-160.3168315,-2.798056556,,,,-93.26016064,-1.627696864,189.9073458,-93.55417824,-1.632828439,193.5723121,146.4109831,2.555353717,188.7093002,26.89151932,0.469345553,188.3694243,-63.43494882,3.027974637,-3.250776194,-3.267402109,-1.107148718,2.683281573,60,2844.042349,2724.408012,3129.23521,-8697.685572,,,-3285.814,-3285.814
3/16/2026 16:44:14.467,,224,-74881.728,None,59.996,131463.273,132453.8148,132354.5803,132091.307,228.7888549,0,79.87258253,1.394039547,132053.5059,79.88507378,1.394257561,-39.89861817,-0.696362254,-160.3772758,-2.799111509,,,,-93.26016064,-1.627696864,189.9073458,-93.55417824,-1.632828439,193.5723121,146.6114864,2.558853159,189.7100946,27.38350664,0.477932352,187.8488754,-71.56505118,3.027086,-3.255215413,-3.277043861,-1.249045772,3.794733192,60,2865.318776,2848.953592,3357.38882,-9071.661187,,,-3246.924,-3246.924
3/16/2026 16:44:14.500,,224,-74593.066,None,59.994,131459.5728,132455.738,132358.8125,132092.1358,228.7902906,0,79.79387423,1.392665828,132061.6552,79.8050857,1.392861505,-39.97238894,-0.697649797,-160.449606,-2.800373908,,,,-93.26016064,-1.627696864,189.9073458,-93.55417824,-1.632828439,193.5723121,146.7155595,2.560669578,188.048079,27.05755291,0.472243386,187.2999733,-63.43494882,3.025689944,-3.258319375,-3.272617294,-1.107148718,2.683281573,60,2900.275867,2900.836808,3238.919993,-9040.032667,,,-3246.924,-3246.924
3/16/2026 16:44:14.533,,224,-74805.422,None,59.994,131495.8335,132488.7693,132407.8287,132131.5775,228.8586055,0,79.70679192,1.391145955,132097.9546,79.71760156,1.391334619,-40.06204823,-0.699214647,-160.5452753,-2.802043652,,,,-93.26016064,-1.627696864,189.9073458,-93.55417824,-1.632828439,193.5723121,146.1085422,2.550075126,189.3758168,27.05755291,0.472243386,187.2999733,-63.43494882,3.024163058,-3.249289773,-3.274287038,-1.107148718,2.683281573,60,2939.116701,2696.918409,3281.169602,-8917.204712,,,-3246.924,-3246.924
3/16/2026 16:44:14.567,,224,-74629.138,None,59.996,131514.1209,132492.619,132431.8369,132146.9504,228.8852322,0,79.63417683,1.389878583,132116.273,79.64465249,1.390061418,-40.12848433,-0.700374175,-160.6094986,-2.80316456,,,,-93.6214847,-1.634003159,189.9793673,-93.55417824,-1.632828439,193.5723121,145.905022,2.54652303,188.3808908,26.72969377,0.466521164,186.7571685,-63.43494882,3.022889857,-3.246897205,-3.269685724,-1.107148718,2.683281573,60.01,2972.373141,2623.449596,3159.417583,-8755.24032,,,-3246.924,-3246.924
3/16/2026 16:44:14.600,,224,-74900.232,None,59.997,131474.5635,132465.6731,132388.0708,132110.2023,228.8215827,0,79.583407,1.388992482,132076.7368,79.59365329,1.389171314,-40.17905767,-0.701256847,-160.663386,-2.804105073,,,,-93.6214847,-1.634003159,189.9793673,-93.90854429,-1.639013294,193.6504067,146.1085422,2.550075126,189.3758168,26.56505118,0.463647609,187.8297101,-63.43494882,3.028184608,-3.251331973,-3.267752682,-1.107148718,2.683281573,60,2839.52238,2747.376005,3128.831995,-8715.73038,,,-3246.924,-3246.924
3/16/2026 16:44:14.633,,224,-74865.931,None,59.994,131432.0312,132434.6064,132336.4984,132068.483,228.7493226,0,79.51629839,1.387821216,132032.0497,79.52109662,1.387904961,-40.25160141,-0.702522974,-160.727117,-2.805217389,,,,-93.6214847,-1.634003159,189.9793673,-93.90854429,-1.639013294,193.6504067,146.1085422,2.550075126,189.3758168,26.56505118,0.463647609,187.8297101,-71.56505118,3.026918255,-3.2525981,-3.268864998,-1.249045772,3.794733192,59.99,2870.119712,2778.292803,3155.039997,-8803.452513,,,-3246.924,-3246.924
3/16/2026 16:44:14.667,,224,-74589.941,None,59.992,131452.3008,132448.9801,132363.4281,132089.0064,228.7848702,0,79.40689113,1.385911699,132054.544,79.41633049,1.386076447,-40.3552417,-0.704331838,-160.8357103,-2.807112699,,,,-93.6214847,-1.634003159,189.9793673,-93.90854429,-1.639013294,193.6504067,145.905022,2.54652303,188.3808908,26.72969377,0.466521164,186.7571685,-63.43494882,3.025089741,-3.250854868,-3.273633863,-1.107148718,2.683281573,60,2916.175679,2720.764802,3254.558391,-8891.498872,,,-3287.996,-3287.996
3/16/2026 16:44:14.700,,224,-74877.653,None,59.995,131546.665,132526.362,132444.4572,132173.2398,228.9307667,0,79.32377005,1.384460962,132139.367,79.33892656,1.384725493,-40.44260748,-0.705856659,-160.9248098,-2.808667779,,,,-93.98252057,-1.640304423,190.0589382,-93.90854429,-1.639013294,193.6504067,145.6038583,2.54126673,189.0561821,26.56505118,0.463647609,187.8297101,-90,3.023738787,-3.247123389,-3.272315388,-1.570796327,2.4,60.01,2952.966584,2639.160003,3242.735995,-8834.862582,,,-3287.996,-3287.996
3/16/2026 16:44:14.733,,224,-75023.654,None,59.998,131535.777,132543.0198,132462.0124,132181.0595,228.9443108,0,79.27167879,1.383551798,132149.8604,79.27952003,1.383688654,-40.49101537,-0.706701536,-160.9823467,-2.809671987,,,,-93.98252057,-1.640304423,190.0589382,-94.26261112,-1.645192926,193.7359027,145.8082309,2.544833706,190.047573,26.56505118,0.463647609,187.8297101,-90,3.02888158,-3.251535242,-3.273319596,-1.570796327,2.4,60.01,2824.89086,2763.820797,3267.935997,-8856.647654,,,-3287.996,-3287.996
3/16/2026 16:44:14.767,,224,-74944.685,None,59.996,131471.1468,132464.7383,132385.0121,132107.7348,228.8173087,0,79.21789375,1.382613072,132075.701,79.23160329,1.382852349,-40.54724841,-0.707682987,-161.0312805,-2.810526044,,,,-93.6214847,-1.634003159,189.9793673,-93.90854429,-1.639013294,193.6504067,145.8082309,2.544833706,190.047573,26.56505118,0.463647609,187.8297101,-63.43494882,3.021865643,-3.252516693,-3.274173653,-1.107148718,2.683281573,60,2996.977167,2786.74558,3287.088008,-9070.810755,,,-3287.996,-3287.996
3/16/2026 16:44:14.800,,224,-74835.821,None,59.992,131426.9189,132432.162,132352.9048,132071.4503,228.7544621,0,79.13020647,1.381082641,132041.0451,79.13739315,1.381208072,-40.63451873,-0.709206142,-161.1198625,-2.812072092,,,,-93.98252057,-1.640304423,190.0589382,-93.90854429,-1.639013294,193.6504067,145.905022,2.54652303,188.3808908,26.40227951,0.460806708,188.903785,-71.56505118,3.020221366,-3.255729172,-3.2728788,-1.249045772,3.794733192,60,3038.410319,2841.26401,3272.990414,-9152.664744,,,-3287.996,-3287.996
3/16/2026 16:44:14.833,,224,-74620.598,None,59.992,131465.146,132471.6329,132389.0541,132109.3988,228.8201909,0,79.01164658,1.37901338,132081.5906,79.02341133,1.379218714,-40.74991419,-0.711220173,-161.2349476,-2.814080705,,,,-93.98252057,-1.640304423,190.0589382,-94.26261112,-1.645192926,193.7359027,145.6038583,2.54126673,189.0561821,26.39993411,0.460765773,186.2205144,-63.43494882,3.02441164,-3.252486903,-3.274846478,-1.107148718,2.683281573,60,2934.901112,2771.611204,3275.467221,-8981.979536,,,-3287.996,-3287.996
3/16/2026 16:44:14.867,,224,-74552.659,None,59.996,131534.8705,132543.7917,132452.6233,132177.8805,228.9388047,0,78.93701297,1.377710778,132139.5724,78.94942472,1.377927404,-40.82579086,-0.71254447,-161.315541,-2.815487325,,,,-94.37079704,-1.647081126,188.9495171,-94.64507843,-1.651868239,192.6327075,145.3973335,2.537662194,188.067222,26.2367122,0.457917013,187.2961292,-90,3.029795643,-3.250206664,-3.273404338,-1.570796327,3.6,60,2785.504217,2702.116802,3260.505609,-8748.126628,,,-3335.937,-3335.937
3/16/2026 16:44:14.900,,224,-74957.573,None,59.997,131510.8229,132517.0519,132414.2293,132148.1412,228.8872948,0,78.88194409,1.376749645,132115.552,78.89410489,1.376961891,-40.88380094,-0.713556937,-161.3647286,-2.81634581,,,,-94.34323995,-1.646600164,190.1460491,-94.58797812,-1.650871651,195.0249215,145.6038583,2.54126673,189.0561821,26.2367122,0.457917013,187.2961292,-45,3.027833542,-3.254823667,-3.274262823,-0.785398163,3.39411255,60,2851.611296,2830.737591,3280.665599,-8963.014486,,,-3335.937,-3335.937
3/16/2026 16:44:14.933,,224,-75058.69,None,59.995,131472.8023,132464.4556,132368.2855,132102.6025,228.8084193,0,78.82483763,1.375752949,132068.1086,78.84288326,1.376067905,-40.94471615,-0.714620108,-161.4237913,-2.817376649,,,,-94.34323995,-1.646600164,190.1460491,-94.26261112,-1.645192926,193.7359027,145.8082309,2.544833706,190.047573,26.40227951,0.460806708,188.903785,-63.43494882,3.021260831,-3.259453814,-3.278183357,-1.107148718,2.683281573,60,3014.513086,2960.236785,3404.822405,-9379.572276,,,-3335.937,-3335.937
3/16/2026 16:44:14.967,,224,-74966.069,None,59.992,131446.4959,132455.7461,132352.7356,132085.7708,228.7792661,0,78.72274262,1.373971055,132053.6444,78.73930656,1.37426015,-41.05115203,-0.716477765,-161.5256252,-2.819153986,,,,-94.34323995,-1.646600164,190.1460491,-94.26261112,-1.645192926,193.7359027,145.3048465,2.53604799,189.7366596,26.07535558,0.455100809,188.3732465,-63.43494882,3.019453076,-3.252525755,-3.274254795,-1.107148718,2.683281573,60,3059.241536,2782.224008,3297.801599,-9139.267143,,,-3335.937,-3335.937
3/16/2026 16:44:15.000,,224,-74739.787,None,59.992,131510.0673,132516.3613,132409.7167,132146.1525,228.8838502,0,78.61658265,1.372118214,132114.9198,78.62752317,1.372309162,-41.15224732,-0.71824221,-161.6323749,-2.821017119,,,,-94.34323995,-1.646600164,190.1460491,-94.64507843,-1.651868239,192.6327075,145.0975044,2.532429188,188.7512649,26.07535558,0.455100809,188.3732465,-63.43494882,3.024177401,-3.250671398,-3.276117928,-1.107148718,2.683281573,60,2942.831123,2722.939192,3345.2784,-9011.048716,,,-3335.937,-3335.937
3/16/2026 16:44:15.033,,224,-74747.059,None,59.996,131540.9173,132547.9744,132444.1615,132178.4581,228.9398051,0,78.54414203,1.370853887,132136.4202,78.56090776,1.371146504,-41.22301075,-0.719477265,-161.7029469,-2.822248833,,,,-94.73343833,-1.653410411,189.0447566,-94.64507843,-1.651868239,192.6327075,145.0975044,2.532429188,188.7512649,26.07535558,0.455100809,188.3732465,-63.43494882,3.023014743,-3.251906453,-3.277349642,-1.107148718,2.683281573,60,2955.103799,2754.302395,3376.598401,-9086.004595,,,-3335.937,-3335.937
3/16/2026 16:44:15.067,,224,-74665.037,None,59.995,131496.605,132504.131,132395.2691,132132.773,228.8606763,0,78.48182409,1.369766233,132092.1497,78.49831324,1.370054023,-41.28794433,-0.72061057,-161.7670447,-2.823367551,,,,-94.34323995,-1.646600164,190.1460491,-94.61635209,-1.65136687,193.8287904,145.0975044,2.532429188,188.7512649,25.906508,0.452153862,186.768734,-71.56505118,3.021420893,-3.253039758,-3.275521413,-1.249045772,3.794733192,60,3011.070622,2781.561605,3301.804791,-9094.437018,,,-3335.937,-3335.937
3/16/2026 16:44:15.100,,224,-74897.165,None,59.992,131471.7284,132455.0873,132354.5863,132094.5394,228.7944537,0,78.37761503,1.367947442,132055.5865,78.39468878,1.368245435,-41.38955105,-0.722383942,-161.8705995,-2.825174923,,,,-94.34323995,-1.646600164,190.1460491,-94.61635209,-1.65136687,193.8287904,145.3048465,2.53604799,189.7366596,25.74659572,0.449362866,187.8488754,-71.56505118,3.019612305,-3.258431932,-3.274537789,-1.249045772,3.794733192,59.99,3055.318059,2929.680006,3295.641584,-9280.639649,,,-3299.045,-3299.045
3/16/2026 16:44:15.133,,224,-74687.587,None,59.992,131487.4044,132490.1175,132382.804,132120.8734,228.8400654,0,78.26844484,1.366042063,132083.0864,78.28396857,1.366313003,-41.50080371,-0.724325667,-161.9838605,-2.827151701,,,,-94.7036147,-1.65288989,190.2406897,-94.96974073,-1.657534665,193.9290592,144.8879888,2.528772451,187.7683679,25.74659572,0.449362866,187.8488754,-63.43494882,3.023847668,-3.253098118,-3.276514567,-1.107148718,2.683281573,60,2951.814596,2768.227188,3345.062389,-9065.104173,,,-3299.045,-3299.045
3/16/2026 16:44:15.167,,224,-74612.203,None,59.995,131552.4732,132554.5812,132445.1068,132184.8157,228.9508168,0,78.18395947,1.364567515,132148.2073,78.19909294,1.364831644,-41.58701835,-0.725830396,-162.0690296,-2.828638182,,,,-95.09569992,-1.659733068,189.1475614,-95.0006446,-1.65807404,192.7335985,144.5895517,2.523563741,188.4611366,25.41600623,0.443592991,187.3307236,-45,3.022905684,-3.249394137,-3.272231173,-0.785398163,3.39411255,60.01,2959.681396,2687.817587,3232.065592,-8879.564575,,,-3299.045,-3299.045
3/16/2026 16:44:15.200,,224,-74893.104,None,59.997,131532.5567,132520.6595,132415.9481,132157.1312,228.9028658,0,78.12367003,1.363515266,132128.3273,78.13853272,1.363774669,-41.64861944,-0.726905538,-162.1249698,-2.829614522,,,,-95.06361685,-1.659173113,190.3428486,-95.32275071,-1.663695852,194.0366976,144.7998487,2.527234116,189.4404392,25.41600623,0.443592991,187.3307236,-71.56505118,3.027470521,-3.254139654,-3.273207513,-1.249045772,3.794733192,60.01,2863.909381,2819.505604,3255.364793,-8938.779779,,,-3299.045,-3299.045
3/16/2026 16:44:15.233,,224,-74759.472,None,59.994,131501.0461,132494.8758,132379.5733,132125.9105,228.84879,0,78.05611661,1.362336236,132087.5955,78.07687413,1.362698523,-41.71412588,-0.728048841,-162.1908237,-2.830763891,,,,-95.09569992,-1.659733068,189.1475614,-95.35582504,-1.664273108,192.8419042,144.7998487,2.527234116,189.4404392,25.74659572,0.449362866,187.8488754,-63.43494882,3.026971631,-3.255282957,-3.280126757,-1.107148718,2.683281573,60,2857.430554,2847.470402,3433.967997,-9138.868953,,,-3299.045,-3299.045
3/16/2026 16:44:15.267,,224,-74941.906,None,59.991,131480.4203,132479.5897,132371.3087,132111.1981,228.8233073,0,77.94378113,1.360375612,132081.3006,77.96806241,1.3607994,-41.83136583,-0.730095064,-162.3042046,-2.83274276,,,,-95.06361685,-1.659173113,190.3428486,-95.32275071,-1.663695852,194.0366976,144.7998487,2.527234116,189.4404392,24.92847414,0.435083951,187.9063597,-71.56505118,3.024495252,-3.25732918,-3.267826711,-1.249045772,3.794733192,60,2937.191157,2898.158401,3131.539207,-8966.888765,,,-3299.045,-3299.045
3/16/2026 16:44:15.300,,224,-74913.25,None,59.992,131549.9626,132550.4948,132428.0094,132176.9067,228.937118,0,77.83183296,1.358421748,132136.6949,77.85158256,1.358766444,-41.94325954,-0.732047978,-162.4155422,-2.834685968,,,,-95.45755349,-1.666048604,189.2579193,-95.35582504,-1.664273108,192.8419042,144.5043587,2.522076843,190.1346891,24.92847414,0.435083951,187.9063597,-90,3.023039552,-3.254124821,-3.269769919,-1.570796327,2.4,60,2957.825994,2830.103997,3180.844801,-8968.774791,,,-3299.045,-3299.045
3/16/2026 16:44:15.333,,224,-74786.371,None,59.996,131552.7769,132549.5861,132446.0152,132183.5502,228.9486249,0,77.75335183,1.357051994,132151.2987,77.77164232,1.357371223,-42.02037022,-0.733393813,-162.4942325,-2.836059372,,,,-95.45755349,-1.666048604,189.2579193,-95.35582504,-1.664273108,192.8419042,144.2933086,2.518393324,189.1589808,24.92847414,0.435083951,187.9063597,-71.56505118,3.021644331,-3.251787137,-3.271143323,-1.249045772,3.794733192,60.01,2992.800491,2757.312004,3215.174401,-8965.286897,,,-3361.58,-3361.58
3/16/2026 16:44:15.367,,224,-74999.563,None,59.996,131531.3448,132526.5157,132417.8169,132159.3108,228.9066409,0,77.70316917,1.356176141,132127.3507,77.71612694,1.356402297,-42.07127812,-0.734282324,-162.5502641,-2.837037309,,,,-95.4232186,-1.665449347,190.4525138,-95.67535589,-1.669849973,194.1516933,144.2933086,2.518393324,189.1589808,25.25939052,0.440859532,188.415286,-63.43494882,3.02625227,-3.252675648,-3.277896841,-1.107148718,2.683281573,60,2895.992734,2778.969614,3390.206413,-9065.168761,,,-3361.58,-3361.58
3/16/2026 16:44:15.400,,224,-74755.238,None,59.992,131481.1284,132472.6329,132376.1125,132110.7121,228.8224656,0,77.60163177,1.354403979,132068.0388,77.62036426,1.354730923,-42.16930042,-0.735993136,-162.6425671,-2.8386483,,,,-95.4232186,-1.665449347,190.4525138,-95.71059314,-1.670464979,192.9576119,144.2933086,2.518393324,189.1589808,24.92847414,0.435083951,187.9063597,-63.43494882,3.025195902,-3.25438646,-3.273732251,-1.107148718,2.683281573,60,2921.085058,2820.441617,3277.324803,-9018.851478,,,-3361.58,-3361.58
3/16/2026 16:44:15.433,,224,-74813.947,None,59.991,131519.7422,132508.7539,132405.093,132145.275,228.8823303,0,77.47232128,1.352147086,132109.3473,77.49557444,1.35255293,-42.30230949,-0.738314582,-162.7770102,-2.840994775,,,,-95.8189709,-1.672356528,189.3758168,-95.71059314,-1.670464979,192.9576119,143.999251,2.513261051,189.8618445,24.59577154,0.429277195,187.4037353,-63.43494882,3.023017909,-3.251575633,-3.27027197,-1.107148718,2.683281573,60,2959.593684,2761.415998,3184.142401,-8905.152083,,,-3361.58,-3361.58
3/16/2026 16:44:15.467,,224,-74689.531,None,59.994,131581.0068,132575.2277,132455.1107,132204.5243,228.984953,0,77.38204152,1.350571406,132168.0784,77.39978018,1.350881004,-42.39543961,-0.739940009,-162.8652136,-2.842534214,,,,-95.45755349,-1.666048604,189.2579193,-96.06492245,-1.676649192,193.0807085,144.0800729,2.514671658,188.1858656,24.92847414,0.435083951,187.9063597,-71.56505118,3.027530196,-3.254611667,-3.277618165,-1.249045772,3.794733192,60.01,2846.959179,2813.688001,3375.129586,-9035.776765,,,-3361.58,-3361.58
3/16/2026 16:44:15.500,,224,-74850.437,None,59.997,131565.6627,132551.421,132447.1704,132188.8242,228.9577598,0,77.31657103,1.349428731,132152.7807,77.33401961,1.349733266,-42.4610583,-0.741085271,-162.9293304,-2.843653263,,,,-95.8189709,-1.672356528,189.3758168,-95.67535589,-1.669849973,194.1516933,143.7852987,2.509526879,188.8923503,24.59577154,0.429277195,187.4037353,-63.43494882,3.019583239,-3.25061215,-3.272930458,-1.107148718,2.683281573,60,3045.903408,2724.220807,3250.583986,-9020.708201,,,-3361.58,-3361.58
3/16/2026 16:44:15.533,,224,-74816.438,None,59.994,131512.7325,132486.5026,132393.4957,132131.6388,228.8587116,0,77.25779276,1.348402857,132097.2476,77.26988669,1.348613935,-42.51491019,-0.742025164,-162.9873791,-2.844666404,,,,-95.8189709,-1.672356528,189.3758168,-95.71059314,-1.670464979,192.9576119,144.2933086,2.518393324,189.1589808,24.44395478,0.426627493,188.4955172,-63.43494882,3.019078914,-3.260418488,-3.271293897,-1.107148718,2.683281573,60,3057.145493,2970.892812,3227.702398,-9255.740703,,,-3330.497,-3330.497
