time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:44:15.567,,224,-74921.76,None,59.99,131474.8937,132458.0509,132362.4217,132099.1971,228.802521,0,77.141965,1.346381281,132059.4641,77.15354743,1.346583432,-42.63193354,-0.744067607,-163.1027354,-2.846679752,,,,-95.8189709,-1.672356528,189.3758168,-96.06492245,-1.676649192,193.0807085,143.999251,2.513261051,189.8618445,24.44395478,0.426627493,188.4955172,-63.43494882,3.023232624,-3.257328658,-3.273307245,-1.107148718,2.683281573,60,2953.144028,2904.120002,3276.748803,-9134.012833,,,-3330.497,-3330.497
3/16/2026 16:44:15.600,,224,-74814.494,None,59.991,131527.5332,132513.6115,132416.8763,132153.4189,228.8964359,0,77.00889376,1.344058749,132117.5526,77.03006733,1.344428298,-42.76511173,-0.746392005,-163.2400811,-2.849076887,,,,-95.8189709,-1.672356528,189.3758168,-96.06492245,-1.676649192,193.0807085,143.7852987,2.509526879,188.8923503,24.44395478,0.426627493,188.4955172,-90,3.02107749,-3.255918884,-3.27570438,-1.570796327,2.4,60,3007.980032,2855.44802,3337.401601,-9200.829654,,,-3330.497,-3330.497
3/16/2026 16:44:15.633,,224,-74673.965,None,59.995,131587.8701,132582.4582,132475.4271,132216.0033,229.0048352,0,76.92389586,1.342575256,132175.25,76.93958904,1.342849154,-42.850674,-0.747885348,-163.3181547,-2.850439528,,,,-96.17992425,-1.678656352,189.5012401,-96.41878673,-1.682825289,193.2111798,143.7852987,2.509526879,188.8923503,24.26129085,0.423439406,186.9074637,-71.56505118,3.025674443,-3.257412227,-3.273878934,-1.249045772,3.794733192,60,2896.948832,2894.083209,3265.948788,-9056.98083,,,-3330.497,-3330.497
3/16/2026 16:44:15.667,,224,-74943.389,None,59.996,131562.0529,132542.8992,132453.7284,132186.9687,228.9545458,0,76.85719539,1.341411113,132149.4746,76.87259383,1.341679867,-42.91610177,-0.749027278,-163.3857761,-2.851619744,,,,-96.54038583,-1.684947594,189.6341741,-96.77215997,-1.688992816,193.3490109,143.492729,2.504420574,189.6037974,24.1110195,0.420816676,188.0021276,-63.43494882,3.030672683,-3.253447852,-3.27243642,-1.107148718,2.683281573,60,2773.964427,2805.134393,3248.928003,-8828.026822,,,-3330.497,-3330.497
3/16/2026 16:44:15.700,,224,-74837.29,None,59.993,131532.9552,132502.322,132410.4622,132149.3021,228.8893054,0,76.774081,1.339960494,132120.4278,76.78911165,1.340222828,-42.99623602,-0.750425884,-163.4668733,-2.853035157,,,,-96.17992425,-1.678656352,189.5012401,-96.41878673,-1.682825289,193.2111798,143.7073703,2.508166771,190.5696723,24.26129085,0.423439406,186.9074637,-90,3.023048117,-3.258592655,-3.276474563,-1.570796327,2.4,60,2961.051207,2947.622397,3328.012807,-9236.68641,,,-3330.497,-3330.497
3/16/2026 16:44:15.733,,224,-74767.205,None,59.991,131535.1551,132501.8661,132416.1525,132151.7801,228.8935975,0,76.65547835,1.337890487,132111.0215,76.67118545,1.338164628,-43.11003886,-0.752412119,-163.586725,-2.855126964,,,,-96.54038583,-1.684947594,189.6341741,-96.41878673,-1.682825289,193.2111798,143.2023542,2.499352578,190.3201513,23.92504076,0.417570735,186.4175957,-63.43494882,3.020989917,-3.251764697,-3.272697699,-1.107148718,2.683281573,60,3014.112812,2772.676802,3227.025605,-9013.815219,,,-3383.824,-3383.824
3/16/2026 16:44:15.767,,224,-74815.488,None,59.993,131567.3482,132545.1302,132450.7848,132188.488,228.9571773,0,76.55809501,1.336190827,132152.1601,76.56707452,1.336347549,-43.21341186,-0.754216318,-163.6831098,-2.856809196,,,,-96.54038583,-1.684947594,189.6341741,-96.41878673,-1.682825289,193.2111798,143.492729,2.504420574,189.6037974,23.7763435,0.414975478,187.5151194,-63.43494882,3.019172838,-3.258636892,-3.271784674,-1.107148718,2.683281573,60.02,3060.252647,2934.734394,3224.390407,-9219.377448,,,-3383.824,-3383.824
3/16/2026 16:44:15.800,,224,-74833.603,None,59.996,131571.4728,132548.1759,132446.4115,132189.4137,228.9587808,0,76.48241038,1.334869881,132144.6435,76.49227467,1.335042045,-43.29051428,-0.755562009,-163.7636746,-2.858215317,,,,-96.54038583,-1.684947594,189.6341741,-96.77215997,-1.688992816,193.3490109,142.9848662,2.495556696,189.3606084,23.7763435,0.414975478,187.5151194,-71.56505118,3.024034861,-3.251118705,-3.273190795,-1.249045772,3.794733192,60.01,2939.116607,2743.5456,3258.907204,-8941.569411,,,-3383.824,-3383.824
3/16/2026 16:44:15.833,,224,-74654.294,None,59.994,131535.1929,132518.5058,132429.2713,132161.7358,228.9108413,0,76.41561061,1.333704005,132120.0545,76.42395879,1.333849708,-43.35252612,-0.75664432,-163.8263949,-2.859309993,,,,-96.54038583,-1.684947594,189.6341741,-96.77215997,-1.688992816,193.3490109,143.2758928,2.500636069,188.6406107,23.43993609,0.409104061,187.0345423,-63.43494882,3.022842524,-3.257280389,-3.268414054,-1.107148718,2.683281573,60,2968.234806,2885.558414,3132.806387,-8986.599607,,,-3383.824,-3383.824
3/16/2026 16:44:15.867,,224,-74620.872,None,59.991,131510.1199,132503.1773,132416.9551,132144.1809,228.8804352,0,76.30709792,1.331810101,132106.6762,76.31372751,1.331925809,-43.45878136,-0.758498824,-163.9383495,-2.861263969,,,,-96.90032817,-1.691229773,189.7746031,-96.77215997,-1.688992816,193.3490109,142.765166,2.491722204,188.4038216,23.43993609,0.409104061,187.0345423,-63.43494882,3.020918625,-3.250221028,-3.27036803,-1.107148718,2.683281573,60,3018.019964,2706.480006,3180.513604,-8905.013574,,,-3383.824,-3383.824
3/16/2026 16:44:15.900,,224,-74782.051,None,59.992,131561.18,132555.3204,132454.5943,132191.12,228.9617361,0,76.18961245,1.329759593,132160.6292,76.20078172,1.329954534,-43.5804617,-0.760622546,-164.051039,-2.863230772,,,,-96.90032817,-1.691229773,189.7746031,-96.77215997,-1.688992816,193.3490109,142.765166,2.491722204,188.4038216,23.29456325,0.406566827,188.1361209,-63.43494882,3.01894735,-3.25234475,-3.269797599,-1.107148718,2.683281573,60.01,3068.328109,2760.263988,3186.057603,-9014.6497,,,-3383.824,-3383.824
3/16/2026 16:44:15.933,,224,-74587.003,None,59.996,131592.58,132567.7932,132486.0455,132216.2108,229.0051946,0,76.11136071,1.328393843,132180.414,76.12342499,1.328604404,-43.66130009,-0.762033442,-164.1358686,-2.864711327,,,,-96.90032817,-1.691229773,189.7746031,-96.77215997,-1.688992816,193.3490109,142.765166,2.491722204,188.4038216,23.10180719,0.403202599,186.560446,-63.43494882,3.01759722,-3.253755646,-3.267913926,-1.107148718,2.683281573,60.02,3102.397561,2795.543988,3113.942396,-9011.883944,,,-3440.645,-3440.645
3/16/2026 16:44:15.967,,224,-74598.394,None,59.996,131551.5291,132522.4649,132450.0232,132175.4102,228.9345259,0,76.05335604,1.32738147,132139.3909,76.06516489,1.327587573,-43.71588542,-0.762986136,-164.1907949,-2.865669972,,,,-96.90032817,-1.691229773,189.7746031,-96.77215997,-1.688992816,193.3490109,142.765166,2.491722204,188.4038216,23.43993609,0.409104061,187.0345423,-71.56505118,3.016580389,-3.25470834,-3.274774033,-1.249045772,3.794733192,60,3126.7361,2818.223996,3289.521594,-9234.481689,,,-3440.645,-3440.645
3/16/2026 16:44:16.000,,224,-74602.368,None,59.992,131510.5863,132492.7847,132409.3953,132138.3369,228.8703132,0,75.96880584,1.325905791,132101.3943,75.98531251,1.326193886,-43.80001407,-0.764454458,-164.2721486,-2.867089862,,,,-96.90032817,-1.691229773,189.7746031,-97.12501635,-1.695151321,193.494186,142.765166,2.491722204,188.4038216,23.43993609,0.409104061,187.0345423,-63.43494882,3.021345207,-3.256176662,-3.276193923,-1.107148718,2.683281573,60,3007.282601,2854.007998,3323.361602,-9184.652202,,,-3440.645,-3440.645
3/16/2026 16:44:16.033,,224,-74506.162,None,59.99,131522.446,132504.0245,132415.7496,132148.1505,228.8873108,0,75.846368,1.323768847,132110.4024,75.85725421,1.323958847,-43.92488996,-0.766633953,-164.3969539,-2.869268126,,,,-96.90032817,-1.691229773,189.7746031,-96.77215997,-1.688992816,193.3490109,142.765166,2.491722204,188.4038216,23.10180719,0.403202599,186.560446,-63.43494882,3.012951663,-3.258356157,-3.272470725,-1.107148718,2.683281573,60,3216.295927,2908.295987,3223.929598,-9348.521512,,,-3440.645,-3440.645
3/16/2026 16:44:16.067,,224,-74712.744,None,59.993,131584.2462,132567.652,132481.8054,132211.9825,228.9978711,0,75.74044379,1.321920121,132172.248,75.75085156,1.322101771,-44.02810798,-0.768435448,-164.5072806,-2.87119369,,,,-97.30575953,-1.698305885,188.7321912,-97.12501635,-1.695151321,193.494186,142.2531946,2.482786617,188.1820395,22.95805549,0.400693658,187.6648076,-63.43494882,3.017253092,-3.251222065,-3.271887348,-1.107148718,2.683281573,60.01,3093.684044,2729.433598,3230.251198,-9053.36884,,,-3440.645,-3440.645
3/16/2026 16:44:16.100,,224,-74856.197,None,59.997,131573.254,132573.7679,132489.6833,132213.0116,228.9996535,0,75.67106033,1.320709151,132175.8792,75.68492865,1.320951199,-44.09050315,-0.769524449,-164.5728361,-2.872337849,,,,-97.61854649,-1.703765047,190.0778788,-97.47733031,-1.70130036,193.6466886,142.4757374,2.486670722,189.1323346,22.95805549,0.400693658,187.6648076,-71.56505118,3.022251559,-3.256195171,-3.273031507,-1.249045772,3.794733192,60.01,2991.179115,2867.256015,3258.647996,-9117.083126,,,-3440.645,-3440.645
3/16/2026 16:44:16.133,,224,-74759.27,None,59.996,131550.5226,132529.6412,132446.2419,132176.2117,228.9359141,0,75.62429166,1.319892884,132141.5487,75.63924575,1.320153882,-44.13789511,-0.770351595,-164.6214963,-2.873187131,,,,-97.25972405,-1.697502414,189.9225105,-97.47733031,-1.70130036,193.6466886,142.765166,2.491722204,188.4038216,23.29456325,0.406566827,188.1361209,-63.43494882,3.021454242,-3.262073799,-3.279753958,-1.107148718,2.683281573,60,3007.824585,3001.032005,3431.750414,-9440.607004,,,-3440.645,-3440.645
3/16/2026 16:44:16.167,,224,-74749.925,None,59.992,131496.6861,132500.9386,132409.1115,132136.3563,228.8668827,0,75.52824277,1.318216515,132099.3891,75.54146461,1.318447279,-44.23678639,-0.772077573,-164.7193776,-2.874895482,,,,-97.25972405,-1.697502414,189.9225105,-97.12501635,-1.695151321,193.494186,142.4757374,2.486670722,189.1323346,22.95805549,0.400693658,187.6648076,-90,3.0135986,-3.258748295,-3.27558914,-1.570796327,2.4,60,3202.43699,2929.233609,3319.660804,-9451.331404,,,-3440.645,-3440.645
3/16/2026 16:44:16.200,,224,-74627.64,None,59.991,131531.0278,132522.9588,132435.5757,132163.9482,228.9146732,0,75.40845996,1.31612591,132133.7933,75.42112945,1.316347034,-44.35798542,-0.774192895,-164.8354923,-2.876922064,,,,-97.66680426,-1.704607304,188.8885386,-97.82907651,-1.707439489,193.8065014,141.9654185,2.477763977,188.9190303,22.76196728,0.397271273,186.09288,-63.43494882,3.023786523,-3.251956872,-3.274193337,-1.107148718,2.683281573,60,2933.475005,2757.484808,3258.417584,-8949.377398,,,-3432.448,-3432.448
3/16/2026 16:44:16.233,,224,-74604.154,None,59.995,131570.9162,132571.7427,132492.8825,132212.6278,228.9989888,0,75.32157005,1.314609395,132173.7253,75.33383761,1.314823504,-44.44623995,-0.775733227,-164.9228391,-2.878446555,,,,-97.66680426,-1.704607304,188.8885386,-97.52382044,-1.702111766,192.4569562,142.4757374,2.486670722,189.1323346,22.61986495,0.39479112,187.2,-63.43494882,3.01693527,-3.262403949,-3.273237675,-1.107148718,2.683281573,60.01,3104.154848,3021.811205,3255.724818,-9381.690871,,,-3432.448,-3432.448
3/16/2026 16:44:16.267,,224,-74616.019,None,59.997,131549.4208,132544.9721,132452.3895,132183.0237,228.9477129,0,75.25458349,1.313440259,132152.2625,75.26654609,1.313649046,-44.50848616,-0.776819629,-164.9879981,-2.879583793,,,,-97.61854649,-1.703765047,190.0778788,-97.47733031,-1.70130036,193.6466886,142.2531946,2.482786617,188.1820395,22.61986495,0.39479112,187.2,-71.56505118,3.014949406,-3.259606246,-3.274374913,-1.249045772,3.794733192,60,3172.683069,2936.735997,3282.681607,-9392.100672,,,-3432.448,-3432.448
3/16/2026 16:44:16.300,,224,-74773.267,None,59.995,131498.7733,132501.3879,132408.9734,132137.1528,228.8682621,0,75.19497751,1.312399939,132101.6434,75.20667146,1.312604036,-44.57070248,-0.777905508,-165.0582138,-2.880809288,,,,-97.66680426,-1.704607304,188.8885386,-97.87769967,-1.708288124,192.6177562,141.9654185,2.477763977,188.9190303,22.81598665,0.398214089,188.7703367,-63.43494882,3.02089216,-3.255669485,-3.279023377,-1.107148718,2.683281573,60,3004.469845,2849.385603,3424.262409,-9278.117857,,,-3432.448,-3432.448
3/16/2026 16:44:16.333,,224,-74703.557,None,59.991,131479.082,132482.7549,132393.6947,132119.2892,228.8373216,0,75.08501321,1.310480699,132082.0027,75.09620466,1.310676027,-44.68073521,-0.779825942,-165.1639224,-2.882654251,,,,-97.61854649,-1.703765047,190.0778788,-97.82907651,-1.707439489,193.8065014,141.9654185,2.477763977,188.9190303,22.61986495,0.39479112,187.2,-45,3.018115516,-3.257589919,-3.277445371,-0.785398163,3.39411255,60,3092.129171,2896.732822,3356.640008,-9345.502001,,,-3432.448,-3432.448
3/16/2026 16:44:16.367,,224,-74678.904,None,59.993,131541.0136,132541.0729,132442.9975,132175.7944,228.9351914,0,74.98311032,1.308702158,132132.3885,74.99518371,1.308912879,-44.77991486,-0.781556953,-165.2662137,-2.884439571,,,,-98.02723751,-1.710898051,189.0523737,-98.2309751,-1.714453943,192.7858916,141.6798861,2.472780496,189.6607498,22.28000272,0.388859405,186.7417468,-71.56505118,3.023366822,-3.254337449,-3.273298976,-1.249045772,3.794733192,60.01,2946.399362,2828.160007,3248.035215,-9022.594584,,,-3432.448,-3432.448
3/16/2026 16:44:16.400,,224,-74828.059,None,59.996,131558.3139,132548.9934,132461.4536,132190.3455,228.9603946,0,74.91006411,1.307427262,132152.845,74.92685354,1.307720292,-44.85695341,-0.782901529,-165.3380727,-2.885693748,,,,-97.97676879,-1.710017206,190.2406897,-98.18022988,-1.713568272,193.9736065,141.6798861,2.472780496,189.6607498,22.28000272,0.388859405,186.7417468,-63.43494882,3.021288564,-3.255682025,-3.274553153,-1.107148718,2.683281573,60.01,3017.256405,2861.913597,3279.24001,-9158.410012,,,-3491.469,-3491.469
3/16/2026 16:44:16.433,,224,-74950.085,None,59.996,131508.4823,132523.281,132425.0783,132153.0707,228.8958328,0,74.85168772,1.306408401,132114.6364,74.86685337,1.306673092,-44.91195431,-0.783861476,-165.3983477,-2.886745745,,,,-97.97676879,-1.710017206,190.2406897,-97.82907651,-1.707439489,193.8065014,141.6798861,2.472780496,189.6607498,22.4794344,0.392340144,188.3082579,-71.56505118,3.014112581,-3.256641972,-3.279085889,-1.249045772,3.794733192,60,3195.359387,2885.328006,3417.839991,-9498.527383,,,-3491.469,-3491.469
3/16/2026 16:44:16.467,,224,-74726.539,None,59.992,131459.8034,132480.6984,132376.806,132106.5657,228.8152839,0,74.77045121,1.304990557,132066.0064,74.78524787,1.305248807,-44.99633025,-0.785334114,-165.4787658,-2.888149305,,,,-97.97676879,-1.710017206,190.2406897,-98.18022988,-1.713568272,193.9736065,141.7400561,2.473830661,187.9753175,22.4794344,0.392340144,188.3082579,-63.43494882,3.018817079,-3.259164775,-3.280489449,-1.107148718,2.683281573,60,3076.910065,2921.169598,3451.247984,-9449.327647,,,-3491.469,-3491.469
3/16/2026 16:44:16.500,,224,-74680.085,None,59.991,131483.0412,132497.9298,132392.2166,132125.1812,228.8475268,0,74.65448932,1.30296664,132089.312,74.66874869,1.303215513,-45.11374748,-0.787383431,-165.5984833,-2.890238769,,,,-98.38703238,-1.717177656,189.2236772,-98.58362148,-1.720608783,192.9613433,141.4539866,2.468837806,188.7207461,22.14123812,0.386437506,187.8527083,-63.43494882,3.023824296,-3.256221237,-3.276676275,-1.107148718,2.683281573,60,2936.752927,2860.02719,3349.353608,-9146.133725,,,-3491.469,-3491.469
3/16/2026 16:44:16.533,,224,-74807.986,None,59.995,131551.8843,132549.4019,132440.5795,132181.377,228.9448608,0,74.56417554,1.301390367,132146.6382,74.57940228,1.301656124,-45.20173195,-0.78891905,-165.6842364,-2.891735444,,,,-98.38703238,-1.717177656,189.2236772,-98.18022988,-1.713568272,193.9736065,141.4539866,2.468837806,188.7207461,22.14123812,0.386437506,187.8527083,-63.43494882,3.015224396,-3.257756856,-3.27817295,-1.107148718,2.683281573,60.01,3151.4695,2899.295993,3387.4704,-9438.235893,,,-3491.469,-3491.469
3/16/2026 16:44:16.567,,224,-74721.197,None,59.997,131526.0185,132541.5031,132428.3078,132166.0575,228.9183267,0,74.50346344,1.300330741,132135.5767,74.52205939,1.300655302,-45.26410159,-0.790007606,-165.7471717,-2.892833872,,,,-98.38703238,-1.717177656,189.2236772,-98.58362148,-1.720608783,192.9613433,141.2258291,2.464855706,187.7837054,22.00410597,0.384044098,188.9647586,-63.43494882,3.021264085,-3.254863312,-3.27687797,-1.107148718,2.683281573,60.01,3001.341851,2813.184005,3375.100799,-9189.626655,,,-3491.469,-3491.469
3/16/2026 16:44:16.600,,224,-74953.282,None,59.995,131485.5092,132499.7252,132387.1816,132124.9184,228.8470716,0,74.44997781,1.299397241,132095.1072,74.46833152,1.299717574,-45.3192239,-0.790969672,-165.7962292,-2.893690086,,,,-98.33436452,-1.716258429,190.4109241,-98.53076561,-1.719686274,194.1479848,141.4539866,2.468837806,188.7207461,22.00410597,0.384044098,188.9647586,-71.56505118,3.019403848,-3.259807478,-3.277734184,-1.249045772,3.794733192,60,3065.693949,2949.134411,3395.275183,-9410.103542,,,-3459.663,-3459.663
3/16/2026 16:44:16.633,,224,-74732.328,None,59.992,131462.6174,132467.3217,132363.4123,132098.5541,228.8014074,0,74.34852872,1.29762662,132060.7333,74.36782614,1.297963424,-45.42206748,-0.792764631,-165.9007651,-2.895514582,,,,-98.38703238,-1.717177656,189.2236772,-98.58362148,-1.720608783,192.9613433,140.9415198,2.459893573,188.5375294,21.66595872,0.378142315,188.5184341,-63.43494882,3.018572207,-3.252658204,-3.273656897,-1.107148718,2.683281573,60,3066.411895,2768.169605,3285.820783,-9120.402283,,,-3459.663,-3459.663
3/16/2026 16:44:16.667,,224,-74853.446,None,59.992,131514.1581,132511.9451,132407.0478,132145.142,228.8821,0,74.23546906,1.295653357,132109.1036,74.24921339,1.295893241,-45.53566471,-0.794747276,-166.0179113,-2.89755917,,,,-98.74616226,-1.723445655,189.4024287,-98.88065915,-1.725793069,194.3296169,141.1701751,2.463884361,189.4708421,21.45996073,0.374546972,186.9613864,-63.43494882,3.02168631,-3.258631637,-3.272106142,-1.107148718,2.683281573,60.01,2993.086511,2931.811194,3221.697602,-9146.595307,,,-3459.663,-3459.663
3/16/2026 16:44:16.700,,224,-74908.541,None,59.996,131571.4071,132564.5491,132436.4456,132191.5365,228.9624576,0,74.16036717,1.294342582,132158.1204,74.18021948,1.29468907,-45.60880434,-0.796023804,-166.0959657,-2.898921476,,,,-98.74616226,-1.723445655,189.4024287,-98.88065915,-1.725793069,194.3296169,140.6594818,2.454971082,189.2959588,21.80140949,0.380506377,187.4037353,-45,3.020482139,-3.250994886,-3.279427853,-0.785398163,3.39411255,60.01,3024.120131,2739.859202,3410.121603,-9174.100936,,,-3459.663,-3459.663
3/16/2026 16:44:16.733,,224,-75026.347,None,59.997,131511.833,132515.3518,132404.7884,132144.7548,228.8814293,0,74.10035607,1.29329519,132110.1359,74.11851739,1.293612165,-45.67507272,-0.797180405,-166.1514127,-2.899889208,,,,-99.10460087,-1.729701589,189.5886073,-98.88065915,-1.725793069,194.3296169,140.6594818,2.454971082,189.2959588,21.66595872,0.378142315,188.5184341,-63.43494882,3.019405234,-3.252151487,-3.278031523,-1.107148718,2.683281573,60,3052.767139,2767.679993,3395.059193,-9215.506325,,,-3459.663,-3459.663
3/16/2026 16:44:16.767,,224,-74989.901,None,59.993,131462.3047,132474.9265,132364.677,132101.4149,228.8063623,0,74.02528582,1.291984967,132072.1995,74.04167295,1.292270977,-45.74501235,-0.798401082,-166.2220198,-2.901121535,,,,-98.69130754,-1.72248826,190.5885621,-98.88065915,-1.725793069,194.3296169,140.6594818,2.454971082,189.2959588,21.66595872,0.378142315,188.5184341,-45,3.018064046,-3.253372164,-3.27926385,-0.785398163,3.39411255,60,3101.492402,2797.257599,3424.492796,-9323.242797,,,-3459.663,-3459.663
3/16/2026 16:44:16.800,,224,-74895.682,None,59.991,131462.6251,132478.7353,132360.353,132101.3502,228.8062502,0,73.91014564,1.289975392,132061.0637,73.92744798,1.290277375,-45.86243618,-0.800450514,-166.3391968,-2.90316666,,,,-99.10460087,-1.729701589,189.5886073,-98.88065915,-1.725793069,194.3296169,140.6594818,2.454971082,189.2959588,20.98489784,0.36625556,187.6456235,-63.43494882,3.016070444,-3.255421596,-3.26942222,-1.107148718,2.683281573,60,3134.487619,2848.406384,3166.243199,-9149.137202,,,-3450.981,-3450.981
3/16/2026 16:44:16.833,,224,-74998.44,None,59.993,131544.1401,132533.4289,132426.1592,132168.6526,228.9228215,0,73.80515174,1.288142903,132131.126,73.82342345,1.288461804,-45.96480539,-0.802237194,-166.4422701,-2.904965628,,,,-99.10460087,-1.729701589,189.5886073,-99.22988624,-1.731888231,194.5184824,140.6594818,2.454971082,189.2959588,21.32621842,0.372212728,188.0787069,-63.43494882,3.020350035,-3.257208276,-3.277178356,-1.107148718,2.683281573,60.01,3029.75948,2894.111994,3366.633585,-9290.505059,,,-3450.981,-3450.981
3/16/2026 16:44:16.867,,224,-74916.216,None,59.997,131538.2462,132544.4202,132436.3515,132173.7754,228.9316945,0,73.74083595,1.287020381,132136.8,73.75735798,1.287308744,-46.02709052,-0.803324275,-166.5127477,-2.906195694,,,,-99.46232221,-1.735945004,189.7821909,-99.28692751,-1.732883789,193.3341149,140.3797016,2.450087996,190.0589382,20.98489784,0.36625556,187.6456235,-90,3.020192533,-3.253412271,-3.272451254,-1.570796327,2.4,60,3036.903999,2811.009609,3242.7072,-9090.620807,,,-3450.981,-3450.981
3/16/2026 16:44:16.900,,224,-75036.341,None,59.995,131510.9044,132512.9883,132396.7439,132140.97,228.8748738,0,73.68712226,1.2860829,132097.9758,73.70487172,1.286392686,-46.08604583,-0.804353239,-166.5620353,-2.907055925,,,,-99.047572,-1.728706248,190.7735831,-99.28692751,-1.732883789,193.3341149,140.6092744,2.454094798,190.9848162,21.32621842,0.372212728,188.0787069,-71.56505118,3.019276475,-3.258448037,-3.279268653,-1.249045772,3.794733192,60,3074.785554,2950.646406,3417.451178,-9442.883138,,,-3450.981,-3450.981
3/16/2026 16:44:16.933,,224,-74623.579,None,59.991,131456.5522,132466.8037,132352.852,132092.8419,228.7915135,0,73.58401573,1.284283351,132055.2081,73.59983392,1.284559431,-46.18920853,-0.806153768,-166.6642946,-2.908840686,,,,-99.46232221,-1.735945004,189.7821909,-99.6973805,-1.740047545,192.3484338,140.6594818,2.454971082,189.2959588,20.98489784,0.36625556,187.6456235,-63.43494882,3.024606976,-3.26112485,-3.275096246,-1.107148718,2.683281573,60,2925.180248,2990.188801,3305.779193,-9221.148241,,,-3450.981,-3450.981
3/16/2026 16:44:16.967,,224,-74816.15,None,59.99,131488.7268,132481.7831,132368.4971,132113.7479,228.8277237,0,73.45681897,1.282063349,132079.3709,73.47855552,1.282442723,-46.31754495,-0.808393661,-166.7939807,-2.911104136,,,,-99.46232221,-1.735945004,189.7821909,-99.98742158,-1.745109717,193.7359027,140.1478848,2.44604203,189.1361414,20.98489784,0.36625556,187.6456235,-63.43494882,3.02755244,-3.254435691,-3.277359696,-1.107148718,2.683281573,60,2852.375619,2821.521606,3361.88158,-9035.778806,,,-3450.981,-3450.981
3/16/2026 16:44:17.000,,224,-74952.504,None,59.993,131545.6792,132537.9357,132429.9471,132171.9347,228.9285063,0,73.36056397,1.280383382,132132.9743,73.37685105,1.280667646,-46.41238596,-0.810048949,-166.8855275,-2.912701929,,,,-99.81930064,-1.742175453,189.9831571,-100.0493486,-1.746190547,192.5542002,139.8699417,2.441191008,189.9073458,20.85445804,0.363978957,188.7665225,-71.56505118,3.026858193,-3.251239957,-3.276680886,-1.249045772,3.794733192,60,2873.868746,2754.288017,3366.720017,-8994.87678,,,-3502.59,-3502.59
3/16/2026 16:44:17.033,,224,-74867.112,None,59.996,131549.0169,132533.0872,132420.728,132168.3425,228.9222843,0,73.29627038,1.279261248,132139.7991,73.31727603,1.279627865,-46.47481851,-0.811138602,-166.9485646,-2.913802133,,,,-99.81930064,-1.742175453,189.9831571,-99.98742158,-1.745109717,193.7359027,139.9137988,2.441956457,188.2164711,20.85445804,0.363978957,188.7665225,-63.43494882,3.024737582,-3.253095059,-3.27778109,-1.107148718,2.683281573,60,2926.897195,2775.657585,3393.734407,-9096.289188,,,-3502.59,-3502.59
3/16/2026 16:44:17.067,,224,-75055.219,None,59.994,131501.9599,132486.6705,132382.8905,132124.5789,228.8464835,0,73.22447511,1.278008184,132089.3425,73.24015978,1.278281933,-46.54875255,-0.812428995,-167.0193973,-2.915038397,,,,-99.81930064,-1.742175453,189.9831571,-99.98742158,-1.745109717,193.7359027,139.8699417,2.441191008,189.9073458,20.85445804,0.363978957,188.7665225,-63.43494882,3.02339165,-3.253620003,-3.279017354,-1.107148718,2.683281573,60,2959.322405,2812.73762,3423.369605,-9195.429629,,,-3502.59,-3502.59
3/16/2026 16:44:17.100,,224,-75142.526,None,59.991,131479.4965,132459.868,132358.9365,132100.1674,228.8042017,0,73.11276409,1.276058459,132066.9485,73.12795234,1.276323544,-46.65921895,-0.814356997,-167.1342583,-2.9170431,,,,-99.81930064,-1.742175453,189.9831571,-99.98742158,-1.745109717,193.7359027,139.8699417,2.441191008,189.9073458,20.3861546,0.35580552,189.467042,-63.43494882,3.021433261,-3.255548005,-3.27284862,-1.107148718,2.683281573,60,3007.609078,2860.358407,3282.148807,-9150.116292,,,-3502.59,-3502.59
3/16/2026 16:44:17.133,,224,-74999.016,None,59.992,131510.4549,132493.7151,132396.6836,132134.3585,228.8634224,0,72.99217015,1.273953697,132101.4859,73.01181554,1.274296574,-46.77993933,-0.816463965,-167.2498263,-2.919060142,,,,-100.1755108,-1.748392494,190.1914825,-99.98742158,-1.745109717,193.7359027,139.6354634,2.437098589,188.9914284,20.04524943,0.349855602,189.0523737,-63.43494882,3.019406291,-3.253562554,-3.268915744,-1.107148718,2.683281573,60.01,3062.247795,2797.891189,3178.281605,-9038.420589,,,-3502.59,-3502.59
3/16/2026 16:44:17.167,,224,-74846.664,None,59.995,131543.7378,132525.3629,132415.6126,132162.3008,228.9118198,0,72.90951298,1.272511058,132134.8335,72.928782,1.272847365,-46.86393257,-0.817929924,-167.3315209,-2.920485983,,,,-100.1755108,-1.748392494,190.1914825,-99.98742158,-1.745109717,193.7359027,139.6354634,2.437098589,188.9914284,20.17065341,0.352044314,187.9255172,-45,3.017957082,-3.255028513,-3.272530297,-0.785398163,3.39411255,60.01,3099.166025,2835.043198,3248.985598,-9183.194821,,,-3502.59,-3502.59
3/16/2026 16:44:17.200,,224,-74936.333,None,59.995,131509.349,132488.3025,132387.9648,132129.2705,228.8546097,0,72.83910508,1.271282208,132096.9615,72.85306727,1.271525894,-46.93421369,-0.819156561,-167.4086651,-2.921832402,,,,-100.1755108,-1.748392494,190.1914825,-100.3365541,-1.75120323,193.9476218,139.8699417,2.441191008,189.9073458,19.82647548,0.346037276,187.5151194,-63.43494882,3.022729124,-3.260347569,-3.267869678,-1.107148718,2.683281573,60,2979.266644,2980.91522,3126.470393,-9086.652256,,,-3502.59,-3502.59
3/16/2026 16:44:17.233,,224,-74791.541,None,59.991,131473.6062,132454.4367,132356.691,132095.6479,228.7963736,0,72.73076407,1.269391301,132061.2785,72.74424581,1.269626601,-47.04121633,-0.821024109,-167.5173945,-2.923730088,,,,-100.1755108,-1.748392494,190.1914825,-100.400552,-1.752320204,192.7672171,139.3594078,2.432280511,189.7708091,20.17065341,0.352044314,187.9255172,-90,3.021946805,-3.25330462,-3.275774402,-1.570796327,2.4,59.99,2997.971755,2802.153609,3327.523199,-9127.648563,,,-3464.882,-3464.882
3/16/2026 16:44:17.267,,224,-74830.579,None,59.989,131497.7855,132483.2717,132376.7946,132120.022,228.8385908,0,72.59225467,1.266973855,132085.5312,72.60511487,1.267198308,-47.18031429,-0.823451827,-167.6469595,-2.925991424,,,,-100.5309279,-1.754595691,190.4071427,-100.400552,-1.752320204,192.7672171,139.1222978,2.42814216,188.8618543,20.04524943,0.349855602,189.0523737,-90,3.019518512,-3.251593987,-3.275847026,-1.570796327,2.4,60,3062.548507,2746.800018,3349.785603,-9159.134128,,,-3464.882,-3464.882
3/16/2026 16:44:17.300,,224,-74593.829,None,59.993,131573.3421,132543.3946,132445.4721,132188.1221,228.9565437,0,72.48800876,1.265154421,132161.1407,72.50039589,1.265370617,-47.28210705,-0.825228445,-167.7544143,-2.927866865,,,,-100.5973351,-1.755754717,189.2274821,-100.8178336,-1.759603141,191.8086547,139.1222978,2.42814216,188.8618543,20.17065341,0.352044314,187.9255172,-90,3.024973758,-3.253370605,-3.279911179,-1.570796327,2.4,60.01,2909.859823,2792.246397,3431.764794,-9133.871015,,,-3464.882,-3464.882
3/16/2026 16:44:17.333,,224,-74658.499,None,59.997,131548.0711,132532.608,132438.4636,132173.7919,228.9317231,0,72.42063965,1.263978608,132147.3432,72.43114955,1.264162041,-47.34837644,-0.826385064,-167.8174967,-2.92896786,,,,-100.5973351,-1.755754717,189.2274821,-100.750967,-1.758436099,192.9874607,139.1222978,2.42814216,188.8618543,19.48080023,0.340004105,187.1115176,-63.43494882,3.02259814,-3.254527224,-3.268971965,-1.107148718,2.683281573,60.01,2968.548767,2820.787198,3148.027199,-8937.363164,,,-3464.882,-3464.882
3/16/2026 16:44:17.367,,224,-74883.845,None,59.994,131507.9206,132488.0878,132379.6473,132125.947,228.8488532,0,72.35686554,1.26286554,132080.7119,72.36527495,1.263012312,-47.41527493,-0.827552663,-167.88638,-2.9301701,,,,-100.5973351,-1.755754717,189.2274821,-100.750967,-1.758436099,192.9874607,139.3594078,2.432280511,189.7708091,19.35899418,0.337878188,188.2432469,-63.43494882,3.021448411,-3.259833174,-3.268048288,-1.107148718,2.683281573,60,2995.582318,2965.924805,3142.828789,-9104.335912,,,-3464.882,-3464.882
3/16/2026 16:44:17.400,,224,-74875.046,None,59.989,131450.9972,132424.6433,132338.0027,132071.9473,228.7553229,0,72.22537338,1.260570569,132038.9206,72.23659749,1.260766467,-47.54504889,-0.829817646,-168.0206334,-2.932513263,,,,-100.9540626,-1.761980786,189.4518408,-100.750967,-1.758436099,192.9874607,138.8481795,2.423357892,189.6493607,19.70285766,0.343879738,188.6444274,-63.43494882,3.019202566,-3.253175538,-3.276393001,-1.107148718,2.683281573,60,3053.952361,2796.508796,3355.084787,-9205.545944,,,-3464.882,-3464.882
3/16/2026 16:44:17.433,,224,-74846.75,None,59.99,131496.8022,132474.0526,132391.0424,132121.3731,228.840931,0,72.07863517,1.258009504,132084.7899,72.08919927,1.258193882,-47.69104969,-0.832365841,-168.1634986,-2.935006732,,,,-100.9540626,-1.761980786,189.4518408,-100.750967,-1.758436099,192.9874607,138.8481795,2.423357892,189.6493607,19.35899418,0.337878188,188.2432469,-63.43494882,3.016629981,-3.255723733,-3.27288492,-1.107148718,2.683281573,60,3118.897163,2861.164804,3262.636805,-9242.698772,,,-3512.564,-3512.564
3/16/2026 16:44:17.467,,224,-74881.987,None,59.993,131574.5197,132545.1601,132461.9553,132194.6082,228.9677779,0,71.97468755,1.256195276,132162.5506,71.98478086,1.256371437,-47.7960979,-0.834199278,-168.2706688,-2.936877205,,,,-100.9540626,-1.761980786,189.4518408,-100.750967,-1.758436099,192.9874607,138.3363367,2.414424551,189.5430294,19.35899418,0.337878188,188.2432469,-63.43494882,3.014807536,-3.248623829,-3.274755393,-1.107148718,2.683281573,60,3166.003466,2683.81441,3310.617605,-9160.435481,,,-3512.564,-3512.564
3/16/2026 16:44:17.500,,224,-74963.592,None,59.995,131558.1328,132544.6478,132453.8349,132186.2882,228.9533672,0,71.90232323,1.25493228,132153.873,71.90550323,1.254987782,-47.86588546,-0.835417301,-168.3388514,-2.938067215,,,,-101.3099325,-1.768191887,189.6835259,-101.449338,-1.770624972,193.4495283,138.3363367,2.414424551,189.5430294,19.35899418,0.337878188,188.2432469,-63.43494882,3.025612754,-3.249841852,-3.275945403,-1.107148718,2.683281573,60,2900.802496,2714.227219,3339.820782,-8954.850498,,,-3512.564,-3512.564
3/16/2026 16:44:17.533,,224,-74819.246,None,59.992,131503.8833,132488.9481,132405.534,132133.5412,228.8620067,0,71.80205408,1.253182253,132103.3821,71.809748,1.253316538,-47.96997132,-0.837233942,-168.4405629,-2.939842417,,,,-100.9540626,-1.761980786,189.4518408,-100.750967,-1.758436099,192.9874607,138.3363367,2.414424551,189.5430294,19.35899418,0.337878188,188.2432469,-63.43494882,3.011752637,-3.251658493,-3.277720605,-1.107148718,2.683281573,60,3240.413165,2758.43522,3382.444788,-9381.293173,,,-3512.564,-3512.564
3/16/2026 16:44:17.567,,224,-74954.246,None,59.99,131502.9372,132496.1947,132404.5551,132135.3224,228.865092,0,71.67038628,1.250884217,132102.4751,71.67747999,1.251008025,-48.09841521,-0.83947571,-168.5729526,-2.942153052,,,,-101.3099325,-1.768191887,189.6835259,-101.0324732,-1.763349309,194.3925925,138.8481795,2.423357892,189.6493607,19.01367439,0.331851221,187.8488754,-63.43494882,3.014357334,-3.262833602,-3.274004273,-1.107148718,2.683281573,60.01,3179.624497,3039.06239,3283.732802,-9502.419689,,,-3512.564,-3512.564
3/16/2026 16:44:17.600,,224,-74622.47,None,59.991,131544.4275,132529.0453,132432.5203,132169.4073,228.9241287,0,71.54859633,1.248758581,132132.6152,71.55678697,1.248901535,-48.22256234,-0.841642487,-168.6971948,-2.944321487,,,,-101.3099325,-1.768191887,189.6835259,-101.449338,-1.770624972,193.4495283,138.6084689,2.419174153,188.7474503,19.48080023,0.340004105,187.1115176,-63.43494882,3.019526507,-3.26081664,-3.284325592,-1.107148718,2.683281573,60.01,3051.798357,2975.27042,3524.875195,-9551.943973,,,-3512.564,-3512.564
3/16/2026 16:44:17.633,,224,-74804.126,None,59.993,131552.2192,132532.6683,132439.7722,132175.6253,228.9348986,0,71.45645555,1.247150421,132140.4366,71.46423372,1.247286176,-48.31433131,-0.843244157,-168.7878071,-2.94590297,,,,-101.3099325,-1.768191887,189.6835259,-101.10057,-1.764537823,193.2149063,138.3363367,2.414424551,189.5430294,19.01367439,0.331851221,187.8488754,-71.56505118,3.011823999,-3.257668708,-3.277754191,-1.249045772,3.794733192,60,3243.512347,2909.361604,3377.059195,-9529.933145,,,-3559.371,-3559.371
3/16/2026 16:44:17.667,,224,-74983.622,None,59.992,131514.8698,132503.7598,132416.8654,132145.9213,228.8834498,0,71.35274193,1.245340277,132106.9536,71.3650119,1.245554428,-48.41429224,-0.844988805,-168.8916905,-2.947716078,,,,-101.6649204,-1.774387594,189.9225105,-101.3792139,-1.769401076,194.6257948,137.8239603,2.405481895,189.4518408,19.01367439,0.331851221,187.8488754,-63.43494882,3.014955504,-3.2504707,-3.279567299,-1.107148718,2.683281573,59.99,3168.851089,2727.777603,3421.151994,-9317.780686,,,-3559.371,-3559.371
3/16/2026 16:44:17.700,,224,-74926.627,None,59.989,131493.5563,132480.4832,132404.2305,132126.8507,228.8504185,0,71.21772847,1.242983848,132085.7051,71.22939246,1.243187423,-48.55092503,-0.847373497,-169.0281759,-2.950098198,,,,-101.6649204,-1.774387594,189.9225105,-101.7972481,-1.776697149,193.6913008,138.0664855,2.409714759,190.3428486,18.66691427,0.325799115,187.461356,-63.43494882,3.019884572,-3.257088256,-3.275897313,-1.107148718,2.683281573,59.99,3045.642737,2905.948817,3323.519984,-9275.111538,,,-3559.371,-3559.371
3/16/2026 16:44:17.733,,224,-74875.421,None,59.99,131537.5193,132533.6245,132439.4916,132170.9746,228.9268432,0,71.08126237,1.240602065,132129.7304,71.09230808,1.240794849,-48.681821,-0.849658062,-169.1685903,-2.952548892,,,,-102.0190025,-1.780567492,190.1687672,-102.144278,-1.782753964,193.940197,137.8239603,2.405481895,189.4518408,18.66691427,0.325799115,187.461356,-71.56505118,3.023548813,-3.255139957,-3.278348007,-1.249045772,3.794733192,60,2959.197833,2844.907186,3384.691202,-9188.796221,,,-3559.371,-3559.371
3/16/2026 16:44:17.767,,224,-74949.984,None,59.993,131570.1036,132567.148,132469.8105,132203.1159,228.9825137,0,70.97778548,1.238796052,132173.7052,70.98665944,1.238950932,-48.79114364,-0.851566102,-169.2662022,-2.954252541,,,,-102.0190025,-1.780567492,190.1687672,-102.4904057,-1.788795031,194.1961895,137.5791475,2.401209106,188.5642596,18.20391871,0.317718318,188.2202965,-71.56505118,3.027745963,-3.252775208,-3.271970859,-1.249045772,3.794733192,60.01,2855.394425,2773.555192,3241.583988,-8870.533605,,,-3559.371,-3559.371
3/16/2026 16:44:17.800,,224,-74874.542,None,59.994,131545.5506,132545.7581,132457.772,132183.8004,228.9490582,0,70.897053,1.237387005,132149.1804,70.90555816,1.237535448,-48.87263201,-0.852988343,-169.3497339,-2.955710444,,,,-102.4499965,-1.788089758,189.2503104,-102.4904057,-1.788795031,194.1961895,137.8239603,2.405481895,189.4518408,18.31873036,0.31972216,187.0807312,-63.43494882,3.026330479,-3.258470238,-3.275432604,-1.107148718,2.683281573,60,2876.244691,2928.24,3306.700801,-9111.185493,,,-3559.371,-3559.371
3/16/2026 16:44:17.833,,224,-74682.014,None,59.99,131510.9324,132505.7116,132404.8482,132141.2537,228.8753652,0,70.77504166,1.235257505,132107.2201,70.78964703,1.235512417,-48.9951691,-0.855127018,-169.4722139,-2.957848123,,,,-102.0190025,-1.780567492,190.1687672,-102.2193129,-1.78406357,192.7672171,137.5791475,2.401209106,188.5642596,18.20391871,0.317718318,188.2202965,-63.43494882,3.019575987,-3.256336124,-3.275566441,-1.107148718,2.683281573,60,3057.783492,2860.675192,3328.819199,-9247.277883,,,-3522.911,-3522.911
3/16/2026 16:44:17.867,,224,-74919.643,None,59.988,131493.3548,132486.8634,132402.8868,132128.4675,228.8532188,0,70.62839646,1.232698064,132085.7487,70.63740596,1.232855309,-49.13921333,-0.857641065,-169.6199105,-2.960425914,,,,-102.3721553,-1.786731171,190.4222676,-102.144278,-1.782753964,193.940197,137.3111315,2.396531343,189.3758168,18.20391871,0.317718318,188.2202965,-63.43494882,3.015609273,-3.254172408,-3.278144232,-1.107148718,2.683281573,60,3160.366897,2818.641599,3392.423988,-9371.432484,,,-3522.911,-3522.911
3/16/2026 16:44:17.900,,224,-74795.486,None,59.99,131529.2542,132536.5455,132441.4971,132169.879,228.9249457,0,70.48723102,1.230234262,132137.0153,70.49878335,1.230435888,-49.28110589,-0.860117557,-169.7601595,-2.962873721,,,,-102.4499965,-1.788089758,189.2503104,-102.5674428,-1.790139581,193.0247653,137.3111315,2.396531343,189.3758168,17.85622326,0.311649888,187.8488754,-90,3.020575469,-3.2566489,-3.274523609,-1.570796327,2.4,60,3018.891943,2881.454393,3297.456,-9197.802336,,,-3522.911,-3522.911
3/16/2026 16:44:17.933,,224,-74797.79,None,59.993,131564.3493,132570.1183,132472.0313,132202.9417,228.9822119,0,70.38711774,1.228486956,132168.1297,70.39328174,1.228594538,-49.37564146,-0.861767514,-169.8627375,-2.964664046,,,,-102.4499965,-1.788089758,189.2503104,-102.5674428,-1.790139581,193.0247653,137.3111315,2.396531343,189.3758168,17.85622326,0.311649888,187.8488754,-63.43494882,3.018734119,-3.258298857,-3.276313934,-1.107148718,2.683281573,60,3065.31824,2923.329594,3342.369605,-9331.017439,,,-3522.911,-3522.911
3/16/2026 16:44:17.967,,224,-75047.026,None,59.993,131561.1116,132553.2949,132467.5407,132194.7445,228.968014,0,70.29158255,1.226819552,132157.6622,70.30399061,1.227036113,-49.47184408,-0.863446566,-169.9625548,-2.966406186,,,,-102.7243557,-1.792878229,190.682983,-102.4904057,-1.788795031,194.1961895,137.0454085,2.391893603,190.1914825,17.85622326,0.311649888,187.8488754,-90,3.015831144,-3.255340169,-3.278056074,-1.570796327,2.4,60,3160.869933,2861.452799,3385.209596,-9407.532329,,,-3522.911,-3522.911
3/16/2026 16:44:18.000,,224,-74880.461,None,59.99,131526.1367,132542.2691,132431.5357,132167.4309,228.9207054,0,70.16626529,1.224632353,132134.0374,70.17633459,1.224808096,-49.59732198,-0.865636569,-170.081042,-2.968474178,,,,-102.8042661,-1.794272928,189.5126381,-102.4904057,-1.788795031,194.1961895,136.7979319,2.387574321,189.3149756,17.50716305,0.305557638,187.4843994,-63.43494882,3.013603127,-3.25321089,-3.274031816,-1.107148718,2.683281573,60,3196.25152,2794.939213,3278.707215,-9269.897949,,,-3522.911,-3522.911
3/16/2026 16:44:18.033,46097.69743,224,-74763.792,None,59.99,131526.6611,132543.8352,132435.2381,132169.365,228.9240554,0,70.02800739,1.222219298,132134.6161,70.0374376,1.222383886,-49.74079588,-0.868140661,-170.2235912,-2.97096213,,,,-102.8042661,-1.794272928,189.5126381,-102.914632,-1.796199178,193.2894203,136.7979319,2.387574321,189.3149756,17.50716305,0.305557638,187.4843994,-71.56505118,3.018583064,-3.255714982,-3.276519768,-1.249045772,3.794733192,60.01,3072.54291,2857.406414,3340.022397,-9269.971721,,,-3522.911,-3522.911
3/16/2026 16:44:18.067,,223,-74810.059,None,59.992,131542.2518,132558.8168,132473.4743,132192.3161,228.9638079,0,69.9031004,1.220039259,132150.2527,69.91195218,1.220193752,-49.86171534,-0.870251103,-170.3422842,-2.973033714,,,,-102.8042661,-1.794272928,189.5126381,-102.8356095,-1.794819974,194.4592502,137.0638197,2.39221494,188.4955172,17.85622326,0.311649888,187.8488754,-71.56505118,3.015013726,-3.262466043,-3.284683602,-1.249045772,3.794733192,60.01,3161.602306,3012.8832,3548.678407,-9723.163913,,,-4473.092,-4473.092
3/16/2026 16:44:18.100,,223,-74734.574,None,59.992,131549.0169,132554.5383,132455.0987,132186.9921,228.9545864,0,69.79775198,1.218200583,132149.9334,69.81282632,1.218463679,-49.96862867,-0.872117093,-170.451488,-2.97493968,,,,-102.4499965,-1.788089758,189.2503104,-102.4904057,-1.788795031,194.1961895,137.0638197,2.39221494,188.4955172,17.85622326,0.311649888,187.8488754,-45,3.00725871,-3.264332033,-3.286589568,-0.785398163,3.39411255,60,3349.518202,3059.064012,3595.118393,-10003.70061,,,-4473.092,-4473.092
3/16/2026 16:44:18.133,,223,-74705.112,None,59.99,131523.6443,132518.4162,132423.3993,132155.9134,228.9007565,0,69.68210466,1.216182156,132120.4654,69.69175118,1.21635052,-50.08415543,-0.874133415,-170.564992,-2.976920699,,,,-102.4499965,-1.788089758,189.2503104,-102.5674428,-1.790139581,193.0247653,137.0638197,2.39221494,188.4955172,17.74467163,0.309702945,188.9914284,-90,3.006490101,-3.266348355,-3.286623644,-1.570796327,2.4,60,3367.815339,3108.211203,3616.963219,-10092.98976,,,-4473.092,-4473.092
3/16/2026 16:44:18.167,,223,-74689.603,None,59.988,131504.3777,132505.9024,132402.3256,132138.3005,228.87025,0,69.53532679,1.213620399,132105.4472,69.54920692,1.213862653,-50.22831129,-0.87664941,-170.7161023,-2.97955807,,,,-102.8042661,-1.794272928,189.5126381,-102.8356095,-1.794819974,194.4592502,137.0638197,2.39221494,188.4955172,17.50716305,0.305557638,187.4843994,-63.43494882,3.008682627,-3.26886435,-3.285115708,-1.107148718,2.683281573,60,3317.701072,3170.260817,3550.507192,-10038.46908,,,-4473.092,-4473.092
3/16/2026 16:44:18.200,,223,-74685.586,None,59.99,131535.0791,132552.5698,132435.2816,132175.0917,228.9339743,0,69.39584341,1.211185955,132136.2246,69.40908287,1.211417027,-50.36643793,-0.879060174,-170.8551783,-2.981985406,,,,-102.8042661,-1.794272928,189.5126381,-102.914632,-1.796199178,193.2894203,136.7979319,2.387574321,189.3149756,17.85622326,0.311649888,187.8488754,-63.43494882,3.007616205,-3.266634495,-3.293635294,-1.107148718,2.683281573,60,3344.941391,3129.652795,3767.932802,-10242.52699,,,-4473.092,-4473.092
3/16/2026 16:44:18.233,,223,-74541.83,None,59.992,131579.015,132595.1331,132478.4228,132218.3031,229.0088186,0,69.28324968,1.209220823,132195.6868,69.29900932,1.209495881,-50.4825685,-0.881087035,-170.9685548,-2.983964199,,,,-102.8042661,-1.794272928,189.5126381,-102.914632,-1.796199178,193.2894203,137.0638197,2.39221494,188.4955172,17.50716305,0.305557638,187.4843994,-63.43494882,3.005695059,-3.273301975,-3.289521837,-1.107148718,2.683281573,60,3394.139116,3282.379204,3660.825604,-10337.34392,,,-4473.092,-4473.092
3/16/2026 16:44:18.267,,223,-75008.866,None,59.994,131579.6936,132590.2335,132482.1152,132218.1236,229.0085078,0,69.19252828,1.207637436,132185.2035,69.20971882,1.207937468,-50.57486809,-0.882697967,-171.0581309,-2.985527596,,,,-103.1575427,-1.800438769,189.7821909,-103.1798681,-1.80082842,194.7293506,136.7979319,2.387574321,189.3149756,17.39751289,0.303643882,188.62916,-63.43494882,3.008765888,-3.270272288,-3.289171478,-1.107148718,2.683281573,60.01,3322.355539,3221.121606,3674.620818,-10218.09796,,,-4999.09,-4999.09
3/16/2026 16:44:18.300,,223,-74668.334,None,59.991,131521.9823,132521.4854,132405.7645,132150.498,228.8913768,0,69.08093105,1.205689697,132116.358,69.09948184,1.20601347,-50.68467521,-0.884614463,-171.1685615,-2.987454975,,,,-102.8042661,-1.794272928,189.5126381,-102.5674428,-1.790139581,193.0247653,137.3111315,2.396531343,189.3758168,17.39751289,0.303643882,188.62916,-63.43494882,2.996153051,-3.281145806,-3.291098857,-1.107148718,2.683281573,60,3628.651723,3490.919995,3720.110419,-10839.68214,,,-4999.09,-4999.09
3/16/2026 16:44:18.333,,223,-74745.734,None,59.989,131475.0827,132476.9782,132370.0848,132108.1457,228.8180204,0,68.94492195,1.203315891,132069.5582,68.96286443,1.203629046,-50.82306368,-0.887029797,-171.3028058,-2.989797979,,,,-102.7243557,-1.792878229,190.682983,-102.8356095,-1.794819974,194.4592502,137.0638197,2.39221494,188.4955172,17.74467163,0.309702945,188.9914284,-90,2.99844902,-3.279244737,-3.299500924,-1.570796327,2.4,60,3592.547859,3426.508806,3933.964818,-10953.02148,,,-4999.09,-4999.09
3/16/2026 16:44:18.367,,223,-74585.966,None,59.989,131504.7391,132510.0803,132382.5973,132133.228,228.8614643,0,68.81040012,1.200968042,132099.3101,68.82773038,1.201270512,-50.96176391,-0.889450573,-171.4402149,-2.99219622,,,,-103.1575427,-1.800438769,189.7821909,-102.914632,-1.796199178,193.2894203,136.5481577,2.383214939,188.4420335,17.39751289,0.303643882,188.62916,-63.43494882,2.99746969,-3.272665512,-3.295840102,-1.107148718,2.683281573,60,3600.681114,3263.587193,3836.491203,-10700.75951,,,-4999.09,-4999.09
3/16/2026 16:44:18.400,,223,-74918.736,None,59.991,131553.1272,132557.2307,132436.7592,132183.1304,228.9478977,0,68.68457028,1.198771897,132147.7845,68.70132541,1.199064329,-51.08502709,-0.891601921,-171.5644718,-2.994364913,,,,-103.1575427,-1.800438769,189.7821909,-103.1798681,-1.80082842,194.7293506,136.2844435,2.378612259,189.2693319,17.39751289,0.303643882,188.62916,-63.43494882,2.999892749,-3.27021418,-3.298008795,-1.107148718,2.683281573,60,3541.853304,3218.097601,3891.585607,-10651.53651,,,-4999.09,-4999.09
3/16/2026 16:44:18.433,,223,-75011.702,None,59.992,131551.1131,132558.234,132449.2584,132186.9721,228.9545518,0,68.57924283,1.196933586,132152.6325,68.58874784,1.19709948,-51.19195468,-0.89346816,-171.6702155,-2.996210489,,,,-103.4258092,-1.805120903,191.2259397,-103.5231607,-1.806820005,195.0064614,136.5343415,2.382973801,190.1384759,16.69924423,0.291456794,187.9255172,-63.43494882,3.003919485,-3.276441961,-3.287667283,-1.107148718,2.683281573,60,3468.160068,3388.507205,3622.967991,-10479.63526,,,-4999.09,-4999.09
3/16/2026 16:44:18.467,,223,-74992.622,None,59.991,131516.118,132520.3248,132419.7194,132152.8255,228.8954081,0,68.45660387,1.194793132,132122.0872,68.47041311,1.195034149,-51.31183231,-0.895560419,-171.794266,-2.998375578,,,,-103.0755811,-1.799008269,190.9508837,-103.5231607,-1.806820005,195.0064614,136.5343415,2.382973801,190.1384759,17.04903097,0.297561725,188.2738431,-71.56505118,3.001854154,-3.27853422,-3.295937303,-1.249045772,3.794733192,60,3513.976499,3439.771192,3832.732812,-10786.4805,,,-5220.183,-5220.183
3/16/2026 16:44:18.500,,223,-74842.776,None,59.99,131521.7036,132520.5291,132412.877,132152.4614,228.8947775,0,68.32132075,1.192431996,132116.594,68.33643716,1.192695828,-51.4447164,-0.897879684,-171.9249721,-3.000656829,,,,-103.0755811,-1.799008269,190.9508837,-103.2608592,-1.802241982,193.5611531,136.2844435,2.378612259,189.2693319,17.28918598,0.30175322,189.7746031,-71.56505118,2.99493781,-3.276491943,-3.302410049,-1.249045772,3.794733192,60,3686.528195,3373.300808,4023.719986,-11083.54899,,,-5220.183,-5220.183
3/16/2026 16:44:18.533,,223,-74711.952,None,59.991,131541.3842,132553.2216,132433.8121,132176.9104,228.9371243,0,68.20148922,1.190340542,132136.3461,68.2160614,1.190594874,-51.56863162,-0.900042413,-172.0468424,-3.002783868,,,,-103.509804,-1.806586887,190.0589382,-103.6061031,-1.808267623,193.839934,136.2844435,2.378612259,189.2693319,17.04903097,0.297561725,188.2738431,-45,2.998862497,-3.278654672,-3.300345593,-0.785398163,3.39411255,60.01,3572.323368,3427.891217,3941.712012,-10941.9266,,,-5220.183,-5220.183
3/16/2026 16:44:18.567,,223,-74849.875,None,59.993,131543.746,132546.8989,132438.12,132177.0191,228.9373127,0,68.10100256,1.188586719,132138.766,68.11511996,1.188833114,-51.67233747,-0.901852421,-172.1466867,-3.004526479,,,,-103.4258092,-1.805120903,191.2259397,-103.6061031,-1.808267623,193.839934,136.2844435,2.378612259,189.2693319,16.94261077,0.295704342,189.4214349,-45,2.997100737,-3.28046468,-3.300230821,-0.785398163,1.697056275,60.01,3638.38251,3472.704006,3963.023999,-11074.11052,,,-5220.183,-5220.183
3/16/2026 16:44:18.600,,223,-74826.792,None,59.991,131495.3763,132499.8822,132388.7996,132128.7844,228.8537678,0,67.98594457,1.186578578,132090.4605,67.99954649,1.186815976,-51.7818611,-0.903763969,-172.2643053,-3.006579311,,,,-103.8610276,-1.812716895,190.3428486,-103.5231607,-1.806820005,195.0064614,136.0322447,2.374210559,188.4038216,16.59475357,0.289633088,189.0752231,-63.43494882,2.993635981,-3.277974528,-3.296212399,-1.107148718,2.683281573,60,3706.439201,3394.022408,3854.951984,-10955.41359,,,-5220.183,-5220.183
