time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:44:18.633,,223,-74770.574,None,59.988,131485.7808,132489.8518,132369.3668,132115.7581,228.8312056,0,67.83901043,1.184014093,132085.4669,67.85679109,1.184324424,-51.930214,-0.906353216,-172.4046702,-3.00902914,,,,-103.8610276,-1.812716895,190.3428486,-103.6061031,-1.808267623,193.839934,135.7707487,2.369646594,189.2388966,16.59475357,0.289633088,189.0752231,-90,2.992592047,-3.27599981,-3.298662228,-1.570796327,2.4,60,3732.256394,3359.750423,3914.956792,-11006.96361,,,-5220.183,-5220.183
3/16/2026 16:44:18.667,,223,-74937.154,None,59.989,131541.6212,132538.6093,132422.1205,132168.1997,228.9220371,0,67.69515279,1.181503304,132130.3048,67.71425378,1.181836679,-52.07178399,-0.908824078,-172.5491173,-3.011550218,,,,-104.2111919,-1.818828416,190.63389,-103.9503428,-1.814275741,194.1257325,135.5115559,2.365122824,190.0778788,16.24563305,0.283539786,188.7360061,-90,2.99611242,-3.273946902,-3.295090004,-1.570796327,2.4,60,3651.518597,3324.628791,3821.2848,-10797.43219,,,-5476.78,-5476.78
3/16/2026 16:44:18.700,,223,-74815.2,None,59.993,131588.4402,132579.669,132462.6211,132210.9832,228.9961402,0,67.59100542,1.179685589,132177.2029,67.60963366,1.180010713,-52.1841451,-0.910785149,-172.6560897,-3.013417238,,,,-103.8610276,-1.812716895,190.3428486,-103.9503428,-1.814275741,194.1257325,135.7707487,2.369646594,189.2388966,16.24563305,0.283539786,188.7360061,-71.56505118,2.994286454,-3.280431743,-3.296957024,-1.249045772,3.794733192,60.01,3692.685957,3472.185603,3868.574399,-11033.44596,,,-5476.78,-5476.78
3/16/2026 16:44:18.733,,223,-74898.936,None,59.994,131546.2228,132526.3164,132424.7956,132166.5108,228.9191118,0,67.50381987,1.178163914,132130.4617,67.51723489,1.178398051,-52.2647075,-0.912191228,-172.742966,-3.014933516,,,,-104.2111919,-1.818828416,190.63389,-103.9503428,-1.814275741,194.1257325,135.5115559,2.365122824,190.0778788,16.24563305,0.283539786,188.7360061,-71.56505118,2.992673792,-3.277314052,-3.298473302,-1.249045772,3.794733192,60,3737.200253,3408.379183,3904.905617,-11050.48505,,,-5476.78,-5476.78
3/16/2026 16:44:18.767,,223,-74712.758,None,59.99,131478.4675,132467.2711,132354.4933,132100.8166,228.805326,0,67.38454032,1.176082094,132062.7696,67.39743219,1.176307099,-52.38267309,-0.914250116,-172.8595197,-3.016967763,,,,-103.8610276,-1.812716895,190.3428486,-103.9503428,-1.814275741,194.1257325,135.7707487,2.369646594,189.2388966,16.24563305,0.283539786,188.7360061,-63.43494882,2.99058284,-3.28389671,-3.300507549,-1.107148718,2.683281573,60,3781.553722,3555.244801,3953.016017,-11289.81454,,,-5476.78,-5476.78
3/16/2026 16:44:18.800,,223,-74869.978,None,59.988,131486.2385,132463.0641,132357.8703,132103.1164,228.8093095,0,67.22796177,1.173349282,132070.6197,67.24015701,1.173562129,-52.53837499,-0.916967627,-173.0167328,-3.019711649,,,,-104.2111919,-1.818828416,190.63389,-104.2935581,-1.820265978,194.4185176,135.5115559,2.365122824,190.0778788,16.24563305,0.283539786,188.7360061,-63.43494882,2.993828107,-3.282090451,-3.303251435,-1.107148718,2.683281573,60,3706.764504,3525.868784,4020.782407,-11253.4157,,,-5476.78,-5476.78
3/16/2026 16:44:18.833,,223,-74835.619,None,59.991,131536.2581,132522.5692,132428.9603,132163.3435,228.9136258,0,67.09591823,1.171044688,132120.7025,67.10752217,1.171247215,-52.67561407,-0.919362901,-173.151247,-3.022059363,,,,-104.5602756,-1.824921076,190.9320298,-104.7254828,-1.827804485,193.5574333,135.25693,2.360678765,189.2236772,15.79592899,0.275690969,189.5582232,-63.43494882,2.9990517,-3.280041666,-3.297750332,-1.107148718,2.683281573,60.01,3583.584636,3460.723197,3904.113584,-10948.42142,,,-5476.78,-5476.78
3/16/2026 16:44:18.867,,223,-74894.069,None,59.993,131569.8836,132554.5117,132449.6324,132192.0799,228.9633987,0,66.99473786,1.169278757,132154.3743,67.00588936,1.169473388,-52.77738972,-0.921139221,-173.2516488,-3.023811706,,,,-104.5602756,-1.824921076,190.9320298,-105.0684882,-1.833791058,193.8659331,135.25693,2.360678765,189.2236772,15.79592899,0.275690969,189.5582232,-45,3.003264446,-3.281817986,-3.299502675,-0.785398163,3.39411255,60,3479.246365,3505.679996,3948.177592,-10933.10395,,,-5476.78,-5476.78
3/16/2026 16:44:18.900,,223,-74809.181,None,59.992,131523.572,132517.3045,132412.5051,132151.8792,228.893769,0,66.89775765,1.167586133,132119.1439,66.90643092,1.16773751,-52.87587119,-0.922858047,-173.3438558,-3.025421022,,,,-104.5602756,-1.824921076,190.9320298,-104.7254828,-1.827804485,193.5574333,135.25693,2.360678765,189.2236772,16.14433878,0.281771867,189.8883883,-90,2.995541995,-3.283536812,-3.307192889,-1.570796327,2.4,60,3671.157242,3547.367996,4144.780804,-11363.30604,,,-5558.67,-5558.67
3/16/2026 16:44:18.933,,223,-74667.182,None,59.99,131495.0018,132473.1183,132364.7814,132111.6926,228.8241638,0,66.7658662,1.165284193,132079.5906,66.77600664,1.165461177,-53.00450172,-0.925103073,-173.4773967,-3.02775175,,,,-104.6513586,-1.826510774,189.7708091,-104.2935581,-1.820265978,194.4185176,135.25693,2.360678765,189.2236772,15.89526837,0.277424769,188.4038216,-63.43494882,2.985727155,-3.285781838,-3.305176519,-1.107148718,2.683281573,60,3890.946219,3601.886389,4061.289607,-11554.12222,,,-5558.67,-5558.67
3/16/2026 16:44:18.967,,223,-74891.549,None,59.99,131514.4362,132501.6037,132413.1815,132143.8264,228.8798212,0,66.62510693,1.16282748,132114.8555,66.63734486,1.163041073,-53.14359373,-0.927530687,-173.6156556,-3.030164824,,,,-104.908258,-1.830994515,191.2372349,-104.635729,-1.826237986,194.718258,134.74307,2.351710215,189.2236772,15.44631637,0.269589078,189.2350919,-90,2.989279059,-3.279240902,-3.299753902,-1.570796327,2.4,60.01,3833.383295,3440.289597,3946.579207,-11220.2521,,,-5558.67,-5558.67
3/16/2026 16:44:19.000,,223,-74600.899,None,59.992,131559.5333,132540.3395,132443.7266,132181.9366,228.9458301,0,66.51242921,1.160860883,132149.0001,66.52623156,1.16110178,-53.25978928,-0.929558682,-173.7320413,-3.032196138,,,,-105.0013185,-1.832618726,190.0778788,-104.8163193,-1.829389882,192.3970894,134.74307,2.351710215,189.2236772,15.44631637,0.269589078,189.2350919,-90,2.990491662,-3.281268897,-3.301785216,-1.570796327,2.4,60.01,3781.019466,3491.668798,3997.75681,-11270.44507,,,-5558.67,-5558.67
3/16/2026 16:44:19.033,,223,-74905.891,None,59.993,131537.1328,132519.3768,132421.6094,132160.1114,228.9080278,0,66.42217189,1.159285596,132121.8512,66.43078142,1.159435861,-53.35008652,-0.931134666,-173.8197798,-3.033727463,,,,-105.0013185,-1.832618726,190.0778788,-105.0684882,-1.833791058,193.8659331,134.4884441,2.347266156,190.0778788,15.44631637,0.269589078,189.2350919,-63.43494882,2.993226919,-3.278400822,-3.303316541,-1.107148718,2.683281573,60,3712.319592,3435.321602,4034.966393,-11182.60759,,,-5558.67,-5558.67
3/16/2026 16:44:19.067,,223,-74775.715,None,59.99,131490.4155,132475.1532,132377.7154,132115.1709,228.8301884,0,66.29491271,1.157064504,132079.9988,66.30774709,1.157288506,-53.47160802,-0.933255616,-173.9483123,-3.035970778,,,,-105.0013185,-1.832618726,190.0778788,-105.0684882,-1.833791058,193.8659331,134.7453538,2.351750075,190.9207165,15.19088579,0.265130973,187.7606988,-63.43494882,2.991079564,-3.285005691,-3.301101751,-1.107148718,2.683281573,60,3764.453169,3614.817593,3947.860798,-11327.13156,,,-5558.67,-5558.67
3/16/2026 16:44:19.100,,223,-74656.8,None,59.989,131495.3462,132484.9048,132390.4594,132124.3225,228.8460395,0,66.14797256,1.154499915,132085.0035,66.16014758,1.154712409,-53.62312452,-0.935900078,-174.0951058,-3.038532808,,,,-105.3501365,-1.838706749,190.3920166,-105.0684882,-1.833791058,193.8659331,134.4884441,2.347266156,190.0778788,15.19088579,0.265130973,187.7606988,-63.43494882,2.988503467,-3.283166234,-3.303663781,-1.107148718,2.683281573,60,3834.855979,3553.271998,4011.105596,-11399.23357,,,-5642.526,-5642.526
3/16/2026 16:44:19.133,,223,-75006.634,None,59.992,131546.2189,132518.7911,132433.9833,132167.063,228.9200682,0,66.02588756,1.152369129,132131.0606,66.03273483,1.152488637,-53.74337301,-0.93799881,-174.2170846,-3.04066174,,,,-105.3501365,-1.838706749,190.3920166,-105.4103914,-1.839758396,194.1813585,134.2361015,2.342861947,190.9358007,15.09552084,0.263466541,188.9190303,-63.43494882,2.992247033,-3.280860757,-3.304128281,-1.107148718,2.683281573,60.01,3743.092151,3512.462401,4048.646404,-11304.20096,,,-5642.526,-5642.526
3/16/2026 16:44:19.167,,223,-74511.619,None,59.993,131536.6643,132518.9682,132435.0864,132164.3208,228.9153186,0,65.92814084,1.150663127,132126.4249,65.93932648,1.150858354,-53.83988118,-0.939683195,-174.3162692,-3.042392837,,,,-105.3501365,-1.838706749,190.3920166,-105.4103914,-1.839758396,194.1813585,133.9677553,2.338178422,188.4038216,15.19088579,0.265130973,187.7606988,-63.43494882,2.99061675,-3.277861617,-3.30752381,-1.107148718,2.683281573,60.01,3783.510428,3391.718398,4107.153591,-11282.38242,,,-5642.526,-5642.526
3/16/2026 16:44:19.200,,223,-75114.691,None,59.992,131488.5756,132471.8661,132386.48,132116.3892,228.8322987,0,65.82186202,1.148808212,132078.3831,65.83257504,1.14899519,-53.94706024,-0.941553823,-174.4237679,-3.044269043,,,,-105.6977925,-1.844774492,190.7131878,-105.655782,-1.844041269,195.6588868,134.2361015,2.342861947,190.9358007,14.39046325,0.251160965,188.3082579,-45,2.993036459,-3.28441577,-3.295430008,-0.785398163,3.39411255,60,3728.246811,3600.244805,3819.974401,-11148.46602,,,-5642.526,-5642.526
3/16/2026 16:44:19.233,,223,-74771.266,None,59.989,131464.5628,132455.3651,132355.3898,132092.5234,228.7909619,0,65.68014394,1.146334765,132054.4295,65.69022307,1.146510679,-54.08940708,-0.944038244,-174.5633618,-3.046705416,,,,-105.6977925,-1.844774492,190.7131878,-105.4103914,-1.839758396,194.1813585,133.9769698,2.338339245,190.1006049,14.39046325,0.251160965,188.3082579,-71.56505118,2.986269075,-3.282377489,-3.297866381,-1.249045772,3.794733192,60,3896.040158,3533.241599,3879.072005,-11308.35376,,,-5642.526,-5642.526
3/16/2026 16:44:19.267,,223,-74737.008,None,59.99,131499.9587,132496.9495,132395.6715,132131.6195,228.8586782,0,65.53493863,1.143800454,132100.8057,65.54219834,1.14392716,-54.22404611,-0.946388138,-174.7110679,-3.049283375,,,,-106.1443388,-1.852568194,189.8883883,-105.7511737,-1.845706168,194.5036761,133.7155565,2.333776722,189.2693319,14.39046325,0.251160965,188.3082579,-63.43494882,2.989633328,-3.28016486,-3.30044434,-1.107148718,2.683281573,60.01,3797.156662,3463.948801,3943.728016,-11204.83348,,,-5642.526,-5642.526
3/16/2026 16:44:19.300,,223,-74735.842,None,59.994,131529.0309,132528.2434,132435.6893,132165.09,228.9166509,0,65.43201739,1.14200414,132129.907,65.43880532,1.142122611,-54.32964307,-0.948231153,-174.8065111,-3.050949173,,,,-106.0442669,-1.85082161,191.0413568,-105.7511737,-1.845706168,194.5036761,133.7155565,2.333776722,189.2693319,14.39046325,0.251160965,188.3082579,-63.43494882,2.987828779,-3.282007875,-3.302110138,-1.107148718,2.683281573,60.01,3866.073667,3510.547209,3985.934402,-11362.55528,,,-5747.45,-5747.45
3/16/2026 16:44:19.333,,223,-74716.589,None,59.993,131511.6901,132494.4427,132404.3594,132137.5752,228.8689939,0,65.34627249,1.140507609,132101.6821,65.35485033,1.14065732,-54.42130186,-0.949830901,-174.8991278,-3.052565639,,,,-106.0442669,-1.85082161,191.0413568,-105.7511737,-1.845706168,194.5036761,133.7155565,2.333776722,189.2693319,14.74356284,0.257323715,188.610074,-63.43494882,2.986363488,-3.283607623,-3.309889354,-1.107148718,2.683281573,60,3901.786737,3549.369615,4183.027201,-11634.18355,,,-5747.45,-5747.45
3/16/2026 16:44:19.367,,223,-75027.902,None,59.99,131449.3348,132445.707,132355.1548,132084.165,228.7764846,0,65.22813219,1.138445672,132055.2893,65.23874143,1.138630838,-54.54016887,-0.951905521,-175.022384,-3.054716865,,,,-106.0442669,-1.85082161,191.0413568,-105.7511737,-1.845706168,194.5036761,133.72697,2.333975925,190.9659656,14.30027745,0.249586925,189.4708421,-71.56505118,2.984337006,-3.285881446,-3.30430379,-1.249045772,3.794733192,60,3950.917846,3636.791997,4062.398393,-11650.10824,,,-5747.45,-5747.45
3/16/2026 16:44:19.400,,223,-74665.598,None,59.988,131438.8173,132435.4691,132350.3393,132075.6456,228.7617286,0,65.07684624,1.135805234,132044.8342,65.08675884,1.135978241,-54.68984567,-0.954517874,-175.1681948,-3.057261744,,,,-106.1443388,-1.852568194,189.8883883,-106.0908163,-1.851634051,194.8328514,133.7155565,2.333776722,189.2693319,14.03624347,0.244978663,188.0136165,-63.43494882,2.987612292,-3.288294596,-3.302240407,-1.107148718,2.683281573,60,3845.631063,3664.051196,3980.332801,-11490.01506,,,-5747.45,-5747.45
3/16/2026 16:44:19.433,,223,-74878.301,None,59.99,131484.2869,132487.2264,132397.1654,132123.6697,228.8449088,0,64.94348681,1.133477672,132095.4353,64.95751832,1.133722569,-54.82006552,-0.95679064,-175.3001851,-3.059565409,,,,-106.4915263,-1.85862776,190.2255503,-106.5295297,-1.859291045,194.0181435,133.4656585,2.329415179,190.1384759,13.94809618,0.243440203,189.1780114,-90,2.993013614,-3.286205819,-3.303005612,-1.570796327,2.4,60,3719.761834,3630.254408,4025.318397,-11375.33464,,,-5747.45,-5747.45
3/16/2026 16:44:19.467,,223,-74558.059,None,59.993,131515.7791,132518.1347,132425.5627,132153.9328,228.897326,0,64.84540829,1.131765879,132121.8834,64.85424856,1.131920171,-54.91829516,-0.95850507,-175.405377,-3.061401354,,,,-106.1443388,-1.852568194,189.8883883,-106.1892063,-1.853351279,193.6801487,133.2020681,2.32481466,189.3149756,14.03624347,0.244978663,188.0136165,-71.56505118,2.98527145,-3.28331973,-3.306380017,-1.249045772,3.794733192,60,3905.897587,3543.710405,4084.300784,-11533.90878,,,-5747.45,-5747.45
3/16/2026 16:44:19.500,,223,-74759.069,None,59.993,131488.9288,132489.4649,132395.5307,132125.4117,228.847926,0,64.74790246,1.130064082,132095.0669,64.75629507,1.13021056,-55.01733283,-0.960233603,-175.5033137,-3.063110673,,,,-106.4915263,-1.85862776,190.2255503,-106.1892063,-1.853351279,193.6801487,133.4656585,2.329415179,190.1384759,13.59483633,0.237274655,188.8923503,-63.43494882,2.983561839,-3.289648782,-3.300385328,-1.107148718,2.683281573,60,3954.467953,3716.121585,3954.499192,-11625.08873,,,-5828.92,-5828.92
3/16/2026 16:44:19.533,,223,-74960.165,None,59.99,131439.6422,132446.5789,132348.4178,132078.9909,228.7675228,0,64.62038627,1.127838504,132034.9792,64.630436,1.128013905,-55.1436427,-0.962438127,-175.6319744,-3.065356224,,,,-106.8374726,-1.864665662,190.5696723,-106.5295297,-1.859291045,194.0181435,132.9545915,2.320495378,190.1914825,13.15754274,0.229642442,189.7821909,-63.43494882,2.98730495,-3.282933505,-3.294998666,-1.107148718,2.683281573,60,3866.782042,3548.563221,3838.06078,-11253.40604,,,-5828.92,-5828.92
3/16/2026 16:44:19.567,,223,-74851.042,None,59.989,131438.487,132439.9858,132348.0702,132076.2878,228.7628409,0,64.47598281,1.125318188,132033.8804,64.48537853,1.125482175,-55.29335481,-0.965051096,-175.7726237,-3.067811018,,,,-106.8374726,-1.864665662,190.5696723,-106.8686576,-1.865209943,194.3629594,132.9545915,2.320495378,190.1914825,13.59483633,0.237274655,188.8923503,-90,2.990692118,-3.285546474,-3.305085673,-1.570796327,2.4,60,3782.513483,3613.536016,4069.065602,-11465.1151,,,-5828.92,-5828.92
3/16/2026 16:44:19.600,,223,-74757.974,None,59.991,131481.4422,132485.0303,132386.1407,132118.3095,228.8356247,0,64.34285145,1.122994608,132087.7018,64.34937702,1.123108501,-55.42038053,-0.967268113,-175.9040226,-3.070104362,,,,-107.1821593,-1.870681579,190.9207165,-106.8686576,-1.865209943,194.3629594,132.6888685,2.315857637,189.3758168,13.59483633,0.237274655,188.8923503,-90,2.988318444,-3.28312575,-3.307379017,-1.570796327,2.4,60,3850.194881,3539.145604,4126.809602,-11516.15009,,,-5828.92,-5828.92
3/16/2026 16:44:19.633,,223,-74753.525,None,59.993,131510.2343,132511.5234,132417.0981,132147.0563,228.8854155,0,64.24020675,1.12120312,132121.7335,64.25096625,1.121390909,-55.52274252,-0.969054667,-176.0090869,-3.07193808,,,,-106.8374726,-1.864665662,190.5696723,-106.8686576,-1.865209943,194.3629594,132.6888685,2.315857637,189.3758168,13.59483633,0.237274655,188.8923503,-63.43494882,2.986600852,-3.284912304,-3.309212735,-1.107148718,2.683281573,60,3886.839242,3584.23201,4173.004796,-11644.07605,,,-5828.92,-5828.92
3/16/2026 16:44:19.667,,223,-74859.365,None,59.992,131474.9534,132481.6266,132375.8531,132111.5832,228.8239744,0,64.13335933,1.119338281,132080.9316,64.15061183,1.119639394,-55.63340646,-0.970986117,-176.1171718,-3.073824517,,,,-107.1821593,-1.870681579,190.9207165,-106.8686576,-1.865209943,194.3629594,132.6888685,2.315857637,189.3758168,13.15754274,0.229642442,189.7821909,-90,2.984849337,-3.286843754,-3.303466959,-1.570796327,2.4,60,3936.429043,3631.377605,4048.963194,-11616.76984,,,-5828.92,-5828.92
3/16/2026 16:44:19.700,,223,-74799.806,None,59.989,131428.4495,132445.053,132343.9024,132073.2599,228.7575964,0,64.0031605,1.117065882,132040.0461,64.01282369,1.117234537,-55.76712689,-0.973319979,-176.2464013,-3.076079997,,,,-107.1821593,-1.870681579,190.9207165,-106.8686576,-1.865209943,194.3629594,132.6888685,2.315857637,189.3758168,12.80426607,0.223476601,189.5126381,-90,2.98244448,-3.289177616,-3.299556598,-1.570796327,2.4,60,3995.08036,3688.286412,3945.412796,-11628.77957,,,-5910.738,-5910.738
3/16/2026 16:44:19.733,,223,-74989.872,None,59.989,131447.1444,132459.1946,132347.0387,132085.2359,228.7783396,0,63.86106174,1.114585791,132053.3047,63.87706238,1.114865055,-55.89675584,-0.975582431,-176.387047,-3.078534729,,,,-107.5255684,-1.876675198,191.2786449,-107.2065726,-1.871107671,194.7145603,132.4438499,2.311581255,190.2596121,13.15754274,0.229642442,189.7821909,-63.43494882,2.985972726,-3.287163686,-3.308177171,-1.107148718,2.683281573,60,3914.953667,3655.684807,4164.796799,-11735.43527,,,-5910.738,-5910.738
3/16/2026 16:44:19.767,,223,-74974.061,None,59.992,131472.1802,132487.427,132390.553,132117.5121,228.8342435,0,63.75154832,1.112674421,132083.8686,63.76003772,1.112822589,-56.01774913,-0.977694162,-176.5027099,-3.080553426,,,,-107.5255684,-1.876675198,191.2786449,-107.2065726,-1.871107671,194.7145603,132.4438499,2.311581255,190.2596121,12.80426607,0.223476601,189.5126381,-63.43494882,2.98393026,-3.289275417,-3.304030027,-1.107148718,2.683281573,60.01,3966.830543,3709.123201,4057.603197,-11733.55694,,,-5910.738,-5910.738
3/16/2026 16:44:19.800,,223,-75067.834,None,59.992,131444.1991,132466.4308,132352.1715,132088.3922,228.7838064,0,63.63985848,1.110725066,132050.4973,63.65483927,1.11098653,-56.12423036,-0.97955261,-176.6057796,-3.082352332,,,,-107.5255684,-1.876675198,191.2786449,-107.2065726,-1.871107671,194.7145603,132.2011015,2.307344496,191.1468545,12.80426607,0.223476601,189.5126381,-71.56505118,2.982094201,-3.286897106,-3.305828933,-1.249045772,3.794733192,60,4011.622389,3666.254406,4100.947192,-11778.82399,,,-5910.738,-5910.738
3/16/2026 16:44:19.833,,223,-74771.438,None,59.989,131411.216,132422.5288,132310.7876,132048.9535,228.7154965,0,63.5141445,1.108530943,132006.8464,63.53088237,1.108823074,-56.25521148,-0.981838662,-176.7348483,-3.084605006,,,,-107.5255684,-1.876675198,191.2786449,-107.6501242,-1.878849108,193.9290592,131.6636633,2.29796443,189.5430294,12.80426607,0.223476601,189.5126381,-71.56505118,2.987672182,-3.279803092,-3.308081607,-1.249045772,3.794733192,60,3871.177836,3458.016011,4155.379194,-11484.57304,,,-5910.738,-5910.738
3/16/2026 16:44:19.867,,223,-74622.082,None,59.988,131437.9277,132439.2861,132339.352,132072.9564,228.7570708,0,63.36275567,1.10588871,132033.6579,63.37880403,1.106168806,-56.40352236,-0.984427175,-176.8864527,-3.087251002,,,,-107.6344611,-1.878575734,190.1346891,-107.6501242,-1.878849108,193.9290592,131.9059419,2.30219299,188.6482441,12.80426607,0.223476601,189.5126381,-71.56505118,2.985017914,-3.286620165,-3.310727603,-1.249045772,3.794733192,60,3914.639356,3610.742406,4221.705593,-11747.08735,,,-5910.738,-5910.738
3/16/2026 16:44:19.900,,223,-74971.152,None,59.991,131492.2137,132496.6294,132383.9402,132125.025,228.8472562,0,63.24174448,1.103776666,132093.3363,63.25021489,1.103924502,-56.52581608,-0.986561603,-177.0123257,-3.0894479,,,,-107.9784184,-1.884578922,190.5016535,-107.9873347,-1.88473454,194.2962686,131.6636633,2.29796443,189.5430294,12.01900245,0.209771166,190.1687672,-90,2.988659042,-3.284526033,-3.299219066,-1.570796327,2.4,60.01,3833.437192,3577.392007,3951.878409,-11362.70761,,,-5992.989,-5992.989
3/16/2026 16:44:19.933,,223,-74958.826,None,59.993,131498.3703,132507.6417,132397.4335,132135.2551,228.8649753,0,63.14863525,1.102151603,132094.2345,63.16370609,1.102414639,-56.62221894,-0.98824415,-177.1010293,-3.09099607,,,,-107.8676824,-1.882646215,191.6434189,-107.9873347,-1.88473454,194.2962686,131.6636633,2.29796443,189.5430294,12.01900245,0.209771166,190.1687672,-63.43494882,2.987149179,-3.28620858,-3.300767236,-1.107148718,2.683281573,60.01,3894.210639,3619.511999,3990.772813,-11504.49545,,,-5992.989,-5992.989
3/16/2026 16:44:19.967,,223,-75176.568,None,59.991,131424.676,132445.9788,132313.0132,132062.0009,228.7380953,0,63.04136967,1.100279466,132031.3016,63.0535909,1.100492766,-56.72890957,-0.990106253,-177.2084369,-3.092870687,,,,-108.2084845,-1.888594333,192.0149994,-107.8786966,-1.882838448,195.4379697,131.4236656,2.29377568,190.441172,12.37215525,0.215934845,190.4222676,-71.56505118,2.983331214,-3.283881933,-3.308805532,-1.249045772,3.794733192,60,3995.514549,3576.887993,4193.380804,-11765.78335,,,-5992.989,-5992.989
3/16/2026 16:44:20.000,,223,-74760.494,None,59.987,131406.0957,132409.1919,132283.9816,132033.844,228.6893261,0,62.88050587,1.097471863,131991.4339,62.89675639,1.097755488,-56.88601059,-0.992848183,-177.3639247,-3.095584461,,,,-108.3210409,-1.890558812,190.8754568,-107.9873347,-1.88473454,194.2962686,131.3915311,2.293214828,188.7474503,12.01900245,0.209771166,190.1687672,-63.43494882,2.982490028,-3.286063011,-3.305355627,-1.107148718,2.683281573,60,3991.52976,3598.041603,4101.278413,-11690.84978,,,-5992.989,-5992.989
3/16/2026 16:44:20.033,,223,-74736.518,None,59.988,131442.162,132453.3995,132327.3387,132075.0665,228.7607256,0,62.72236887,1.094711851,132043.7649,62.74016248,1.095022408,-57.04707427,-0.995659275,-177.5260198,-3.098413554,,,,-108.3210409,-1.890558812,190.8754568,-108.3232613,-1.890597566,194.6701826,131.1171014,2.288425126,187.9561651,12.01900245,0.209771166,190.1687672,-90,2.985619974,-3.284084401,-3.30818472,-1.570796327,2.4,60,3915.202324,3535.401615,4172.84641,-11623.45035,,,-5992.989,-5992.989
3/16/2026 16:44:20.067,,223,-75031.661,None,59.991,131515.9078,132507.4086,132387.1593,132137.5638,228.8689741,0,62.59464925,1.092482724,132101.4254,62.60961373,1.092743903,-57.17342729,-0.997864551,-177.6518922,-3.100610442,,,,-108.6623118,-1.896515114,191.2560587,-108.6578885,-1.896437912,195.0507626,131.1518205,2.289031088,189.6493607,11.66492037,0.203591267,189.9225105,-63.43494882,2.989181815,-3.286895639,-3.304201709,-1.107148718,2.683281573,60,3835.799328,3638.620797,4070.534394,-11544.95452,,,-5992.989,-5992.989
3/16/2026 16:44:20.100,,223,-74792.304,None,59.992,131503.4234,132497.8694,132378.014,132127.1791,228.8509872,0,62.49453698,1.090735435,132099.6453,62.50664246,1.090946715,-57.2756862,-0.999649306,-177.7504923,-3.102331337,,,,-108.6623118,-1.896515114,191.2560587,-108.4349488,-1.892546881,193.5313928,131.1518205,2.289031088,189.6493607,11.66492037,0.203591267,189.9225105,-71.56505118,2.983493596,-3.288680394,-3.305922604,-1.249045772,3.794733192,60,3977.730942,3682.728001,4112.942392,-11773.40134,,,-5993.744,-5993.744
3/16/2026 16:44:20.133,,223,-74940.754,None,59.99,131438.1928,132446.3071,132318.6109,132068.464,228.7492898,0,62.37291601,1.088612748,132029.4011,62.39153602,1.088937729,-57.39702211,-1.001767017,-177.8794806,-3.104582607,,,,-108.6623118,-1.896515114,191.2560587,-108.7713194,-1.898417655,193.9142078,130.9143832,2.284887025,190.5545591,11.66492037,0.203591267,189.9225105,-63.43494882,2.987355384,-3.286654042,-3.308173874,-1.107148718,2.683281573,60,3879.286911,3648.268795,4166.899175,-11694.45488,,,-5993.744,-5993.744
3/16/2026 16:44:20.167,,223,-74757.83,None,59.988,131418.7433,132407.3197,132293.7865,132040.6886,228.7011813,0,62.21428983,1.085844199,132004.477,62.2275704,1.086075989,-57.55867726,-1.004588431,-178.0350959,-3.107298607,,,,-108.7780332,-1.898534834,190.1195413,-108.7713194,-1.898417655,193.9142078,131.1518205,2.289031088,189.6493607,11.66492037,0.203591267,189.9225105,-90,2.984493644,-3.293619519,-3.310889874,-1.570796327,2.4,60,3926.458292,3802.852783,4233.398381,-11962.70946,,,-5993.744,-5993.744
3/16/2026 16:44:20.200,,223,-74730.485,None,59.989,131459.0015,132442.0141,132330.2877,132077.8321,228.7655158,0,62.05860553,1.083126996,132044.8162,62.07118831,1.083346607,-57.70957099,-1.007222024,-178.1863955,-3.109939285,,,,-109.1197263,-1.904498503,190.5092124,-109.2228568,-1.90629847,193.170184,130.6405922,2.28010847,189.7708091,11.66492037,0.203591267,189.9225105,-90,2.989645077,-3.287330494,-3.313530552,-1.570796327,2.4,60,3807.664351,3649.96801,4299.969601,-11757.60196,,,-5993.744,-5993.744
3/16/2026 16:44:20.233,,223,-74707.445,None,59.99,131487.5374,132466.3042,132345.1226,132100.3731,228.8045579,0,61.93302554,1.080935211,132062.8241,61.94750633,1.081187949,-57.83891614,-1.009479522,-178.3165375,-3.112210691,,,,-109.4600124,-1.910437616,190.9056311,-109.2228568,-1.90629847,193.170184,130.6405922,2.28010847,189.7708091,10.95406264,0.19118446,189.4518408,-90,2.987486419,-3.289587992,-3.303395151,-1.570796327,1.2,60,3869.894939,3706.775991,4039.200014,-11615.87094,,,-5993.744,-5993.744
3/16/2026 16:44:20.267,,223,-74717.582,None,59.99,131452.4635,132448.0206,132324.6535,132075.7892,228.7619773,0,61.80468976,1.07869533,132044.0681,61.82075125,1.078975655,-57.96875484,-1.011745635,-178.4462271,-3.114474201,,,,-109.1197263,-1.904498503,190.5092124,-109.2228568,-1.90629847,193.170184,130.1300583,2.271197973,189.9073458,10.95406264,0.19118446,189.4518408,-90,2.985274125,-3.282943608,-3.305658661,-1.570796327,2.4,60,3916.293157,3543.551996,4094.568004,-11554.41316,,,-5993.744,-5993.744
3/16/2026 16:44:20.300,,223,-74887.862,None,59.987,131431.0654,132419.1001,132315.3814,132055.9265,228.7275742,0,61.64598391,1.07592539,132022.7702,61.66133357,1.076193292,-58.12615639,-1.014492811,-178.6020588,-3.117193976,,,,-109.4600124,-1.910437616,190.9056311,-109.4400348,-1.910088941,194.6997689,130.1300583,2.271197973,189.9073458,10.95406264,0.19118446,189.4518408,-63.43494882,2.986282233,-3.285690784,-3.308378436,-1.107148718,2.683281573,59.99,3898.708905,3611.160012,4161.528001,-11671.39692,,,-5993.744,-5993.744
3/16/2026 16:44:20.333,,223,-74864.059,None,59.987,131459.5005,132444.6284,132330.8231,132079.0503,228.7676258,0,61.48095886,1.073045159,132051.3048,61.49556235,1.073300038,-58.28571,-1.017277546,-178.7633308,-3.120008704,,,,-109.4600124,-1.910437616,190.9056311,-109.4400348,-1.910088941,194.6997689,130.1300583,2.271197973,189.9073458,10.59733515,0.18495839,189.2274821,-63.43494882,2.983388979,-3.288475519,-3.304967094,-1.107148718,2.683281573,60,3971.594241,3681.158395,4072.823985,-11725.57662,,,-6034.744,-6034.744
3/16/2026 16:44:20.367,,223,-74766.715,None,59.99,131481.3228,132490.0263,132360.2203,132111.2829,228.8234543,0,61.34383866,1.070651961,132073.2059,61.35782249,1.070896024,-58.43193447,-1.019829645,-178.903887,-3.122461872,,,,-109.7988764,-1.916351907,191.3087557,-109.5582515,-1.912152212,193.5685925,129.6202984,2.262300985,190.0589382,10.59733515,0.18495839,189.2274821,-63.43494882,2.983048236,-3.28213063,-3.307420262,-1.107148718,2.683281573,60.01,3989.142648,3527.236817,4134.340791,-11650.72026,,,-6034.744,-6034.744
3/16/2026 16:44:20.400,,223,-74962.872,None,59.99,131477.0919,132464.6121,132342.823,132095.5739,228.7962455,0,61.21087464,1.068331301,132063.2712,61.21967725,1.068484935,-58.55911607,-1.022049382,-179.0336443,-3.124726565,,,,-109.7988764,-1.916351907,191.3087557,-109.8922571,-1.917981708,193.9736065,129.6202984,2.262300985,190.0589382,10.17551084,0.177596167,190.1914825,-63.43494882,2.986466643,-3.284350367,-3.302322732,-1.107148718,2.683281573,60,3903.537051,3581.884799,4028.256003,-11513.67785,,,-6034.744,-6034.744
3/16/2026 16:44:20.433,,223,-75118.262,None,59.987,131426.9156,132416.7251,132313.0742,132052.9854,228.72248,0,61.05162273,1.06555183,132018.9554,61.06429616,1.065773023,-58.72279482,-1.024906116,-179.1945342,-3.127534623,,,,-110.2604911,-1.924408605,190.5923398,-110.2248594,-1.923786715,194.3851846,129.3907256,2.258294182,190.9848162,10.17551084,0.177596167,190.1914825,-63.43494882,2.989559738,-3.283200298,-3.30513079,-1.107148718,2.683281573,59.99,3810.702276,3569.241602,4097.087998,-11477.03188,,,-6034.744,-6034.744
3/16/2026 16:44:20.467,,223,-74701.829,None,59.985,131427.8573,132417.2161,132296.1006,132047.7932,228.7134868,0,60.87913114,1.062541284,132019.9823,60.8910274,1.062748913,-58.89287743,-1.027874617,-179.365947,-3.130526342,,,,-110.2604911,-1.924408605,190.5923398,-110.3478493,-1.925933292,193.2596181,129.1113913,2.253418879,190.2255503,10.23977463,0.178717782,189.0104759,-71.56505118,2.988682205,-3.281293496,-3.309244124,-1.249045772,3.794733192,60,3832.556237,3507.508793,4172.572803,-11512.63783,,,-6034.744,-6034.744
3/16/2026 16:44:20.500,,223,-74559.845,None,59.987,131486.1602,132474.47,132364.0231,132108.9577,228.8194269,0,60.68903726,1.05922352,132072.4999,60.69551251,1.059336535,-59.08341806,-1.031200178,-179.5532786,-3.133795894,,,,-110.5981745,-1.930302291,191.0112039,-110.3478493,-1.925933292,193.2596181,129.3405182,2.257417898,189.2959588,9.88140612,0.172463072,188.8008475,-71.56505118,2.985269827,-3.288618076,-3.306258966,-1.249045772,3.794733192,60,3927.56517,3673.670386,4096.512009,-11697.74757,,,-6034.744,-6034.744
3/16/2026 16:44:20.533,,223,-74841.437,None,59.99,131522.8434,132499.7795,132397.893,132140.8995,228.8747517,0,60.55208572,1.056833265,132098.7667,60.56051866,1.056980447,-59.21689682,-1.033529822,-179.6936084,-3.136245111,,,,-110.9343684,-1.936169983,191.4366736,-110.6806914,-1.931742483,193.6801487,128.8298249,2.248504619,189.4708421,9.819300639,0.171379126,189.9831571,-63.43494882,2.98872293,-3.282034441,-3.307624237,-1.107148718,2.683281573,60,3850.814047,3514.190384,4157.092789,-11522.09722,,,-6075.744,-6075.744
3/16/2026 16:44:20.567,,223,-74734.315,None,59.989,131484.3833,132455.8375,132348.6289,132096.9991,228.798714,0,60.41849024,1.054501584,132066.2725,60.43088799,1.054717965,-59.35048979,-1.035861459,-179.8233702,-3.138509882,,,,-110.7255589,-1.932525568,189.8883883,-110.6806914,-1.931742483,193.6801487,129.3405182,2.257417898,189.2959588,9.819300639,0.171379126,189.9831571,-63.43494882,2.986460448,-3.293279357,-3.309889008,-1.107148718,2.683281573,60,3874.796877,3788.726387,4211.6976,-11875.22086,,,-6075.744,-6075.744
3/16/2026 16:44:20.600,,223,-74706.307,None,59.985,131434.6502,132402.8406,132300.0049,132046.5458,228.7113263,0,60.25641066,1.051672761,132016.6179,60.26809549,1.0518767,-59.51181227,-1.038677068,-179.9844093,-3.141320545,,,,-110.5981745,-1.930302291,191.0112039,-110.5560452,-1.929566997,194.8032854,128.8298249,2.248504619,189.4708421,9.88140612,0.172463072,188.8008475,-71.56505118,2.981443697,-3.287181687,-3.313783617,-1.249045772,3.794733192,60,4021.180117,3639.427191,4279.824019,-11940.43133,,,-6075.744,-6075.744
3/16/2026 16:44:20.633,,223,-74832.077,None,59.984,131439.8405,132415.6039,132324.7052,132060.7833,228.7359863,0,60.06069283,1.048256841,132026.3085,60.06436705,1.048320968,-59.70768243,-1.042095647,179.8129463,3.138327951,,,,-111.0634485,-1.938422854,190.3163682,-110.6806914,-1.931742483,193.6801487,128.6034148,2.244553017,190.4071427,9.104600865,0.158905262,189.5886073,-90,2.980063451,-3.286648664,2.979422689,-1.570796327,2.4,60,4041.079987,3644.467185,4050.590405,-11736.13758,,,-6075.744,-6075.744
3/16/2026 16:44:20.667,,223,-74905.2,None,59.987,131498.5844,132483.4782,132374.9785,132119.7495,228.8381188,0,59.85934049,1.04474258,132086.7479,59.87378371,1.044994661,-59.90494214,-1.045538478,179.6156446,3.134884387,,,,-111.3998101,-1.944293473,190.7509371,-111.0120801,-1.937526308,194.1071869,128.6034148,2.244553017,190.4071427,8.746162263,0.152649328,189.4024287,-71.56505118,2.982520969,-3.290091495,2.982235059,-1.249045772,3.794733192,60,3991.036601,3732.249578,3978.547188,-11701.83337,,,-6075.744,-6075.744
3/16/2026 16:44:20.700,,223,-75026.146,None,59.989,131520.7122,132505.6323,132401.5474,132143.3692,228.8790294,0,59.71284245,1.042185706,132102.909,59.72211389,1.042347524,-60.05431656,-1.048145554,179.4755087,3.132438554,,,,-111.3998101,-1.944293473,190.7509371,-111.342003,-1.943284548,194.5406898,128.0964461,2.235704744,190.6036726,8.746162263,0.152649328,189.4024287,-63.43494882,2.985632072,-3.283850298,2.979789226,-1.107148718,2.683281573,60,3914.09957,3580.761595,4039.891194,-11534.75236,,,-6075.744,-6075.744
3/16/2026 16:44:20.733,,223,-74889.518,None,59.987,131479.8711,132463.1815,132357.6228,132100.9605,228.8055753,0,59.55319593,1.039399349,132068.204,59.56627148,1.039627561,-60.21134019,-1.050886133,179.309097,3.129534121,,,,-111.3998101,-1.944293473,190.7509371,-111.0120801,-1.937526308,194.1071869,128.0964461,2.235704744,190.6036726,8.746162263,0.152649328,189.4024287,-71.56505118,2.977153869,-3.286590877,2.976884793,-1.249045772,3.794733192,60,4123.919834,3648.095984,4110.393595,-11882.40941,,,-6034.744,-6034.744
3/16/2026 16:44:20.767,,223,-74918.016,None,59.983,131449.8919,132429.2995,132339.1741,132073.5281,228.7580609,0,59.37471822,1.036284325,132032.2046,59.38249694,1.03642009,-60.39421555,-1.054077911,179.1323421,3.126449166,,,,-111.7346312,-1.950137203,191.19205,-111.6704479,-1.949016994,194.9806144,127.8114629,2.230730849,189.8656367,8.746162263,0.152649328,189.4024287,-90,2.985437084,-3.28480876,2.973799838,-1.570796327,3.6,60,3925.913561,3588.696018,4186.079999,-11700.68958,,,-6034.744,-6034.744
3/16/2026 16:44:20.800,,223,-74910.83,None,59.984,131495.2121,132484.9575,132383.5323,132121.982,228.8419856,0,59.16390248,1.032604897,132083.7362,59.17523444,1.032802677,-60.60464765,-1.057750644,178.9196637,3.122737228,,,,-112.2034785,-1.958320133,190.5281082,-111.8014095,-1.951302704,193.8659331,127.5905613,2.226875389,190.8150937,8.02723751,0.140101724,189.0523737,-90,2.984105381,-3.284626033,2.982635504,-1.570796327,2.4,60,3946.909147,3603.58562,3961.555179,-11512.04995,,,-6034.744,-6034.744
3/16/2026 16:44:20.833,,223,-74991.528,None,59.987,131566.9164,132549.4845,132452.633,132190.4174,228.9605191,0,58.97021809,1.029224466,132155.5255,58.98067742,1.029407016,-60.79878497,-1.061138979,178.7281232,3.119394216,,,,-112.2034785,-1.958320133,190.5281082,-112.1299367,-1.957036586,194.3147961,127.5905613,2.226875389,190.8150937,8.02723751,0.140101724,189.0523737,-63.43494882,2.986443602,-3.288014368,2.979292492,-1.107148718,2.683281573,60,3890.897343,3690.144013,4046.255996,-11627.29735,,,-6034.744,-6034.744
3/16/2026 16:44:20.867,,223,-74876.227,None,59.988,131551.2423,132544.3892,132436.8218,132178.2335,228.9394161,0,58.82029665,1.026607844,132139.9124,58.83008639,1.026778707,-60.95194578,-1.063812139,178.5773754,3.11676317,,,,-112.2034785,-1.958320133,190.5281082,-112.1299367,-1.957036586,194.3147961,127.3039483,2.221873048,190.0854545,8.02723751,0.140101724,189.0523737,-63.43494882,2.983815293,-3.285685187,2.976661446,-1.107148718,2.683281573,60,3955.80061,3617.827187,4110.767996,-11684.39579,,,-6034.744,-6034.744
3/16/2026 16:44:20.900,,223,-74676.125,None,59.985,131478.9845,132476.1141,132374.2757,132110.551,228.8221865,0,58.6639605,1.023879263,132077.9644,58.67033607,1.023990538,-61.1016659,-1.066425248,178.4208301,3.11403094,,,,-112.5367875,-1.964137472,190.9848162,-112.456939,-1.962743852,194.7700182,127.234834,2.220666776,188.4038216,7.666804262,0.133810977,188.8885386,-63.43494882,2.98673439,-3.287092024,2.980219963,-1.107148718,2.683281573,60,3890.687906,3618.719987,4017.470382,-11526.87827,,,-6034.744,-6034.744
3/16/2026 16:44:20.933,,223,-74846.621,None,59.984,131470.471,132446.8029,132364.7597,132094.7513,228.7948206,0,58.45764416,1.020278364,132059.2721,58.46581592,1.020420988,-61.30792365,-1.070025125,178.2076557,3.110310345,,,,-112.868495,-1.96992686,191.4479564,-112.7824057,-1.968424318,195.2315548,127.0151338,2.216832284,189.3606084,7.666804262,0.133810977,188.8885386,-63.43494882,2.988845306,-3.286857409,2.976499368,-1.107148718,2.683281573,60,3846.831713,3630.470384,4108.967983,-11586.27008,,,-6076.744,-6076.744
3/16/2026 16:44:20.967,,223,-74672.467,None,59.985,131510.7681,132500.5636,132403.7922,132139.1258,228.8716795,0,58.26053977,1.016838243,132099.6306,58.2678265,1.01696542,-61.50384019,-1.073444514,178.0107495,3.106873682,,,,-112.675573,-1.966559736,189.8770128,-112.7824057,-1.968424318,195.2315548,127.0151338,2.216832284,189.3606084,7.715673564,0.134663908,187.699334,-71.56505118,2.985389738,-3.290276798,2.972209774,-1.249045772,3.794733192,60.01,3902.074952,3716.81279,4189.420811,-11808.30855,,,-6076.744,-6076.744
3/16/2026 16:44:21.000,,223,-74755.958,None,59.988,131560.3143,132540.4319,132455.0107,132185.9955,228.9528603,0,58.0734773,1.013573387,132155.5729,58.0843595,1.013763317,-61.6901094,-1.076695525,177.8297207,3.103714134,,,,-113.3405286,-1.9781654,190.8150937,-113.2449838,-1.97649783,194.5961973,126.7976458,2.213036402,190.3201513,7.35237936,0.128323228,187.5419953,-90,2.990261147,-3.289731927,2.975390906,-1.570796327,2.4,60,3801.619523,3723.177596,4109.616015,-11634.41313,,,-6076.744,-6076.744
3/16/2026 16:44:21.033,,223,-74717.87,None,59.987,131525.9178,132540.1065,132434.1383,132167.5047,228.9208332,0,57.91353557,1.010781877,132131.412,57.92091988,1.010910758,-61.8548883,-1.079571459,177.6631176,3.100806361,,,,-113.3405286,-1.9781654,190.8150937,-112.9195548,-1.970818022,194.1257325,126.507271,2.207968406,189.6037974,6.944130511,0.121197941,188.5833503,-63.43494882,2.98172878,-3.287539865,2.97960842,-1.107148718,2.683281573,60,4013.448702,3654.662387,4027.867209,-11695.9783,,,-6076.744,-6076.744
3/16/2026 16:44:21.067,,223,-74834.496,None,59.985,131495.2493,132492.1962,132390.9336,132126.8859,228.8504794,0,57.7364002,1.007690282,132090.6452,57.74576171,1.007853671,-62.0261109,-1.082559857,177.4908213,3.097799224,,,,-113.6705385,-1.983925159,191.2937009,-113.3852211,-1.978945431,193.494186,126.000749,2.199127929,189.8618445,6.900328169,0.120433446,189.7746031,-63.43494882,2.986799102,-3.281687786,2.977365778,-1.107148718,2.683281573,60,3895.738974,3512.606383,4107.585589,-11515.93095,,,-6076.744,-6076.744
3/16/2026 16:44:21.100,,223,-74881.368,None,59.983,131500.7504,132491.8196,132413.3854,132136.0842,228.8664114,0,57.52401756,1.003983505,132102.6637,57.53682784,1.004207087,-62.23735062,-1.086246686,177.2781346,3.094087141,,,,-113.8156712,-1.986458202,190.1952681,-113.7105619,-1.9846237,193.9736065,126.000749,2.199127929,189.8618445,6.900328169,0.120433446,189.7746031,-63.43494882,2.988830787,-3.285374615,2.973653695,-1.107148718,2.683281573,60,3823.277258,3604.406396,4200.278403,-11627.96206,,,-6076.744,-6076.744
3/16/2026 16:44:21.133,,223,-75013.214,None,59.986,131535.4573,132537.1991,132446.5876,132173.8555,228.9318332,0,57.34324306,1.000828395,132141.091,57.34800129,1.000911442,-62.42339234,-1.089493727,177.0917105,3.090833426,,,,-114.145542,-1.992215534,190.682983,-113.5688327,-1.982150059,195.0729094,126.000749,2.199127929,189.8618445,6.179924249,0.107860026,189.5012401,-63.43494882,2.983061501,-3.288621656,2.9829734,-1.107148718,2.683281573,60.01,3977.807775,3686.486406,3964.478396,-11628.77258,,,-6076.744,-6076.744
3/16/2026 16:44:21.167,,223,-74620.973,None,59.988,131552.0725,132557.5344,132456.5789,132189.5016,228.958933,0,57.16130446,0.997652968,132154.1607,57.1724499,0.997847492,-62.59754079,-1.09253319,176.9100044,3.087662057,,,,-114.145542,-1.992215534,190.682983,-113.7105619,-1.9846237,193.9736065,125.7066914,2.193995657,189.1589808,6.219229689,0.108546035,188.3082579,-90,2.982471192,-3.286528847,2.979116022,-1.570796327,3.6,60,3992.8895,3621.484798,4034.793603,-11649.1679,,,-6076.959,-6076.959
3/16/2026 16:44:21.200,,223,-74728.613,None,59.986,131530.1876,132530.9228,132417.93,132160.4378,228.908593,0,56.99554949,0.994759998,132115.7482,57.00440155,0.994914495,-62.76675265,-1.095486494,176.7426938,3.084741935,,,,-114.145542,-1.992215534,190.682983,-113.7105619,-1.9846237,193.9736065,125.7066914,2.193995657,189.1589808,6.179924249,0.107860026,189.5012401,-71.56505118,2.979538195,-3.289482151,2.976881909,-1.249045772,3.794733192,60,4064.66691,3694.003196,4114.48321,-11873.15332,,,-6076.959,-6076.959
3/16/2026 16:44:21.233,,223,-74618.395,None,59.984,131505.9545,132510.6948,132405.0853,132141.3472,228.8755271,0,56.8194779,0.991686969,132108.1853,56.82906203,0.991854243,-62.94301222,-1.098562804,176.5707237,3.081740492,,,,-114.145542,-1.992215534,190.682983,-114.1791071,-1.992801357,193.3639056,125.4956413,2.190312137,190.1346891,6.219229689,0.108546035,188.3082579,-90,2.9846556,-3.288874941,2.973194457,-1.570796327,3.6,60,3937.15914,3697.358388,4178.851193,-11813.36872,,,-6076.959,-6076.959
3/16/2026 16:44:21.267,,223,-74913.523,None,59.986,131535.9894,132545.241,132444.3615,132175.9765,228.9355069,0,56.62886443,0.988360136,132138.2903,56.6375736,0.98851214,-63.13105066,-1.101844694,176.3793023,3.078399557,,,,-114.4737188,-1.9979433,191.1769861,-114.3563913,-1.995895548,194.9510708,125.2001513,2.185154865,189.4404392,5.818970901,0.101560201,189.3758168,-90,2.984407688,-3.286999559,2.976839356,-1.570796327,3.6,60.01,3954.4443,3638.231999,4113.633588,-11706.30989,,,-6076.959,-6076.959
3/16/2026 16:44:21.300,,223,-75119.746,None,59.987,131564.2305,132581.2141,132460.3708,132202.7167,228.9818222,0,56.44267491,0.985110516,132163.2234,56.45777352,0.985374036,-63.3189891,-1.105124839,176.1924854,3.075138987,,,,-114.4737188,-1.9979433,191.1769861,-114.6768632,-2.001488838,195.4490215,124.9920202,2.181522291,190.4222676,5.818970901,0.101560201,189.3758168,-90,2.986862874,-3.28664713,2.973578786,-1.570796327,2.4,60.01,3893.909247,3649.276803,4194.79199,-11737.97804,,,-6076.959,-6076.959
3/16/2026 16:44:21.333,,223,-74796.682,None,59.988,131537.1673,132554.1341,132448.0206,132180.5621,228.9434494,0,56.29405907,0.98251668,132146.2328,56.30558332,0.982717816,-63.46974383,-1.107756005,176.0412418,3.072499288,,,,-114.8001934,-2.003641356,191.6772287,-114.5026595,-1.99844841,193.8585051,124.6951535,2.17634099,189.7366596,5.457553485,0.095252277,189.2579193,-71.56505118,2.981166226,-3.284096995,2.977247011,-1.249045772,3.794733192,60,4046.101194,3571.919984,4101.105599,-11719.12678,,,-6076.959,-6076.959
3/16/2026 16:44:21.367,,223,-74805.408,None,59.985,131487.8205,132495.9001,132379.334,132121.7854,228.8416451,0,56.1265843,0.979593694,132086.9964,56.14025149,0.979832231,-63.63684895,-1.11067254,175.8725685,3.069555384,,,,-114.9515122,-2.006282369,190.5885621,-114.6768632,-2.001488838,195.4490215,124.9024956,2.179959792,188.7512649,5.457553485,0.095252277,189.2579193,-90,2.981321069,-3.290632332,2.974303107,-1.570796327,2.4,60,4017.469133,3713.515194,4171.723202,-11902.70753,,,-6077.346,-6077.346
3/16/2026 16:44:21.400,,223,-74791.728,None,59.984,131483.3697,132498.4824,132377.9438,132120.7079,228.8397788,0,55.92445327,0.976065842,132082.653,55.93719972,0.976288309,-63.84570581,-1.11431778,175.6694123,3.066009641,,,,-114.9515122,-2.006282369,190.5885621,-115.1447856,-2.009655626,194.8661079,124.3961417,2.17112225,189.0561821,5.457553485,0.095252277,189.2579193,-63.43494882,2.985943935,-3.28544003,2.970757364,-1.107148718,2.683281573,60,3902.412501,3590.913605,4259.246378,-11752.57248,,,-6077.346,-6077.346
3/16/2026 16:44:21.433,,223,-74729.923,None,59.987,131550.4257,132566.9899,132437.0827,132185.6046,228.9521832,0,55.72406516,0.97256841,132149.8081,55.73589216,0.97277483,-64.04497354,-1.117795658,175.4734816,3.062590004,,,,-115.4322314,-2.014672501,190.0134732,-115.1447856,-2.009655626,194.8661079,124.094978,2.165865951,188.3808908,5.09569992,0.088936741,189.1475614,-63.43494882,2.982430456,-3.283661609,2.973653263,-1.107148718,2.683281573,60,3979.748925,3535.977621,4187.159985,-11702.88653,,,-6077.346,-6077.346
3/16/2026 16:44:21.467,,223,-74602.714,None,59.989,131587.7125,132603.2172,132477.9402,132223.7295,229.0182175,0,55.57130594,0.969902258,132187.1655,55.58243372,0.970096475,-64.19090221,-1.120342593,175.3186792,3.059888192,,,,-115.4322314,-2.014672501,190.0134732,-115.2955464,-2.012286898,193.7804944,124.094978,2.165865951,188.3808908,4.733438331,0.082614084,189.0447566,-71.56505118,2.982383373,-3.286208544,2.977274108,-1.249045772,3.794733192,60.01,3982.041608,3599.913606,4096.742393,-11678.69761,,,-6077.346,-6077.346
3/16/2026 16:44:21.500,,223,-74849.818,None,59.988,131542.4926,132565.436,132434.0409,132181.4376,228.9449658,0,55.42528747,0.967353755,132142.0091,55.43575362,0.967536424,-64.34421884,-1.123018473,175.1712559,3.05731517,,,,-115.7581217,-2.02036036,190.5318871,-115.2955464,-2.012286898,193.7804944,123.8914578,2.162313854,189.3758168,4.703614704,0.082093563,190.2406897,-90,2.979823322,-3.285332327,2.975221607,-1.570796327,2.4,60,4055.16857,3596.126382,4172.299184,-11823.59414,,,-6077.346,-6077.346
3/16/2026 16:44:21.533,,223,-74881.022,None,59.985,131508.7758,132507.4417,132394.1466,132137.5423,228.8689369,0,55.2604069,0.964476046,132098.4969,55.27310329,0.96469764,-64.50475418,-1.125820344,175.0082149,3.054469568,,,,-115.7581217,-2.02036036,190.5318871,-115.6154843,-2.017870868,194.2962686,123.8914578,2.162313854,189.3758168,4.703614704,0.082093563,190.2406897,-90,2.982568508,-3.288134198,2.972376005,-1.570796327,2.4,60,3985.626655,3664.1232,4241.707196,-11891.45705,,,-6077.346,-6077.346
3/16/2026 16:44:21.567,,223,-74901.902,None,59.985,131524.1852,132532.7205,132410.702,132156.6335,228.9020037,0,55.06425452,0.961052541,132120.8725,55.08035536,0.961333554,-64.69947412,-1.129218848,174.8107423,3.051023021,,,,-116.082233,-2.026017169,191.0564315,-115.9337183,-2.023425098,194.818069,123.7916557,2.160571978,187.7108415,4.31602752,0.075328891,191.3426246,-63.43494882,2.984758652,-3.289790826,2.97569413,-1.107148718,2.683281573,60,3942.679485,3673.368004,4183.920012,-11799.9675,,,-6076.532,-6076.532
3/16/2026 16:44:21.600,,223,-74982.946,None,59.988,131577.4342,132591.4455,132449.3497,132206.8365,228.9889579,0,54.87715121,0.957786973,132174.2395,54.89239695,0.958053061,-64.88912672,-1.13252891,174.6298004,3.047864989,,,,-116.4045592,-2.031642823,191.5870559,-116.2502424,-2.028949486,195.3458472,123.5890169,2.157035264,188.7093002,3.982520572,0.069508097,190.0589382,-63.43494882,2.987002547,-3.289564174,2.978356892,-1.107148718,2.683281573,60.01,3899.092141,3688.934406,4090.939221,-11678.96577,,,-6076.532,-6076.532
3/16/2026 16:44:21.633,,223,-74829.067,None,59.989,131569.726,132578.9983,132445.3852,132198.7943,228.9750284,0,54.73265463,0.955265032,132159.6916,54.74297913,0.955445228,-65.03542684,-1.135082329,174.4836273,3.045313788,,,,-116.5650512,-2.034443936,190.5129917,-116.7228904,-2.03719875,194.8069814,123.0848529,2.148235943,189.0523737,4.007804542,0.069949385,188.8618543,-90,2.992643978,-3.283318272,2.975364403,-1.570796327,2.4,60,3736.398724,3540.384005,4138.891203,-11415.67393,,,-6076.532,-6076.532
3/16/2026 16:44:21.667,,223,-74775.024,None,59.987,131533.5721,132536.382,132408.8293,132160.3461,228.9084341,0,54.57059966,0.952436639,132130.5571,54.58445936,0.952678536,-65.1984101,-1.137926923,174.3255748,3.042555252,,,,-116.5650512,-2.034443936,190.5129917,-116.7228904,-2.03719875,194.8069814,123.0848529,2.148235943,189.0523737,4.007804542,0.069949385,188.8618543,-90,2.989877286,-3.286162866,2.972605867,-1.570796327,3.6,60,3804.434318,3609.791994,4205.764789,-11619.9911,,,-6076.532,-6076.532
3/16/2026 16:44:21.700,,223,-74514.024,None,59.986,131522.1487,132532.564,132386.4392,132147.8029,228.8867087,0,54.40727143,0.949586023,132119.2223,54.42039092,0.949815002,-65.36326964,-1.140804265,174.1627974,3.039714249,,,,-116.5650512,-2.034443936,190.5129917,-116.5650512,-2.034443936,193.1962733,123.0848529,2.148235943,189.0523737,4.007804542,0.069949385,188.8618543,-90,2.984258938,-3.289040208,2.969764864,-1.570796327,3.6,60,3943.838997,3681.014397,4275.057606,-11899.911,,,-6076.532,-6076.532
