time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:44:21.733,,223,-74556.331,None,59.988,131556.5998,132569.5529,132432.3316,132186.9229,228.9544666,0,54.21858391,0.946292805,132151.0465,54.23813912,0.946634108,-65.55304065,-1.144116394,173.9717001,3.036378971,,,,-117.050597,-2.042918309,189.9831571,-116.8824761,-2.039984045,193.7359027,122.7790807,2.14289921,188.4,3.280880773,0.057262172,188.7093002,-71.56505118,2.986618153,-3.287015604,2.979116799,-1.249045772,3.794733192,60.02,3875.307272,3619.310392,4042.627212,-11537.24488,,,-6076.532,-6076.532
3/16/2026 16:44:21.767,,223,-74611.339,None,59.989,131569.5678,132570.9079,132444.1789,132195.6345,228.9695554,0,54.07589315,0.943802381,132166.8064,54.08750387,0.944005027,-65.68996176,-1.146506118,173.8260586,3.033837049,,,,-117.050597,-2.042918309,189.9831571,-117.1981279,-2.04549321,194.2814453,122.5825542,2.139469176,189.4100314,3.301865674,0.057628427,187.5112797,-71.56505118,2.989498237,-3.285975294,2.976208622,-1.249045772,3.794733192,60.01,3804.302769,3612.902383,4088.577595,-11505.78275,,,-6076.532,-6076.532
3/16/2026 16:44:21.800,,223,-74618.755,None,59.988,131509.3244,132531.4732,132397.2464,132146.7929,228.8849594,0,53.92747387,0.941211976,132103.9925,53.94571997,0.941530431,-65.84156215,-1.149152044,173.6775861,3.031245715,,,,-117.050597,-2.042918309,189.9831571,-116.8824761,-2.039984045,193.7359027,122.5825542,2.139469176,189.4100314,3.280880773,0.057262172,188.7093002,-90,2.981514476,-3.28862122,2.973983543,-1.570796327,2.4,60,4000.431029,3677.543985,4168.065596,-11846.04061,,,-6077.363,-6077.363
3/16/2026 16:44:21.833,,223,-74821.853,None,59.985,131485.329,132483.2043,132367.1889,132112.6588,228.8258374,0,53.7651922,0.938379627,132080.1139,53.78270759,0.938685328,-66.0027333,-1.151965011,173.5141112,3.028392539,,,,-117.3719806,-2.048527512,190.5318871,-117.1981279,-2.04549321,194.2814453,122.3881149,2.13607557,190.4222676,2.917007287,0.050911381,188.6444274,-71.56505118,2.984178538,-3.288040581,2.977481158,-1.249045772,3.794733192,60,3945.060929,3681.360001,4079.548787,-11705.96972,,,-6077.363,-6077.363
3/16/2026 16:44:21.867,,223,-74736.086,None,59.985,131519.3628,132520.2466,132391.4514,132144.4348,228.880875,0,53.57352867,0.935034467,132107.1563,53.5859663,0.935251545,-66.19712796,-1.155357838,173.3323353,3.025219951,,,,-117.3719806,-2.048527512,190.5318871,-117.1981279,-2.04549321,194.2814453,122.0821872,2.130736124,189.7821909,2.917007287,0.050911381,188.6444274,-71.56505118,2.980744755,-3.286093962,2.97430857,-1.249045772,3.794733192,60,4031.207057,3621.571195,4158.446378,-11811.22463,,,-6077.363,-6077.363
3/16/2026 16:44:21.900,,223,-74884.608,None,59.989,131574.5039,132567.0502,132440.8747,132194.8791,228.9682471,0,53.40270942,0.932053109,132159.8959,53.42168939,0.932384372,-66.3703253,-1.158380702,173.151866,3.022070168,,,,-117.6915084,-2.054104324,191.0865772,-117.6759105,-2.053832088,193.7693474,122.2756443,2.134112588,188.7665225,2.520827908,0.043996747,190.9848162,-90,2.98621646,-3.29249329,2.978073421,-1.570796327,2.4,60.01,3908.098487,3761.855993,4117.680007,-11787.63449,,,-6077.363,-6077.363
3/16/2026 16:44:21.933,,223,-74923.848,None,59.99,131563.6991,132555.6985,132441.2476,132187.6245,228.9556817,0,53.27264958,0.929783136,132158.809,53.28792717,0.930049781,-66.49833211,-1.160614842,173.021151,3.01978876,,,,-117.6915084,-2.054104324,191.0865772,-117.6759105,-2.053832088,193.7693474,121.5838165,2.122037915,190.1687672,2.536761738,0.044274845,189.7859847,-90,2.983881869,-3.282652757,2.975513915,-1.570796327,2.4,60.01,3966.302643,3544.055981,4155.307206,-11665.66583,,,-6077.363,-6077.363
3/16/2026 16:44:21.967,,223,-74862.605,None,59.988,131505.6014,132503.9397,132385.7453,132132.5128,228.8602255,0,53.12802035,0.92725888,132093.6001,53.13846762,0.927441219,-66.64129541,-1.163110023,172.8769162,3.017271388,,,,-118.0091767,-2.059648681,191.6471758,-117.5120026,-2.050971356,194.8328514,121.7741977,2.125360694,189.1475614,2.174744115,0.037956445,189.7366596,-63.43494882,2.978412575,-3.288470717,2.979314943,-1.107148718,2.683281573,60,4112.654674,3667.9536,4058.294399,-11838.90267,,,-6077.363,-6077.363
3/16/2026 16:44:22.000,,223,-74804.63,None,59.985,131486.8798,132476.6358,132359.4479,132108.3924,228.8184478,0,52.96560038,0.924424117,132074.9444,52.97532276,0.924593805,-66.80004653,-1.165880753,172.7184171,3.014505057,,,,-118.1785901,-2.062605503,190.5885621,-118.1561914,-2.062214572,193.2707945,121.5838165,2.122037915,190.1687672,2.174744115,0.037956445,189.7366596,-90,2.986808377,-3.287918668,2.976548612,-1.570796327,3.6,60,3880.686631,3673.238403,4126.031989,-11679.95702,,,-5995.57,-5995.57
3/16/2026 16:44:22.033,,223,-74835,None,59.987,131512.756,132508.8838,132391.099,132138.327,228.870296,0,52.77826045,0.921154418,132100.8907,52.78714317,0.921309451,-66.99217669,-1.169234056,172.5316485,3.011245331,,,,-118.4956386,-2.068139043,191.1581544,-118.3249823,-2.065160529,192.2136312,121.5838165,2.122037915,190.1687672,1.801160516,0.031436181,190.8943163,-71.56505118,2.98646998,-3.291271971,2.97980915,-1.249045772,3.794733192,60.01,3901.491955,3757.708782,4070.894389,-11730.09513,,,-5995.57,-5995.57
3/16/2026 16:44:22.067,,223,-74643.97,None,59.99,131546.2731,132535.6459,132411.4023,132165.173,228.9167946,0,52.63573687,0.918666913,132124.9182,52.64715205,0.918866145,-67.13791069,-1.171777595,172.3861413,3.00870575,,,,-118.3498945,-2.065595328,189.5316332,-118.468919,-2.067672698,193.839934,121.2748055,2.116644655,189.5430294,2.18858256,0.038197972,188.5375294,-90,2.986538843,-3.28842225,2.970507778,-1.570796327,2.4,60,3867.294883,3675.297601,4250.246402,-11792.83889,,,-5995.57,-5995.57
3/16/2026 16:44:22.100,,223,-74714.918,None,59.989,131511.0577,132507.9215,132381.7598,132134.3229,228.8633607,0,52.49614571,0.916230587,132099.2861,52.50376679,0.9163636,-67.27356622,-1.17414523,172.248167,3.006297644,,,,-118.4956386,-2.068139043,191.1581544,-118.468919,-2.067672698,193.839934,120.9637565,2.111215827,188.9228414,1.812552686,0.031635012,189.694913,-90,2.984036298,-3.285361057,2.974662632,-1.570796327,2.4,60,3962.150022,3586.679995,4172.529595,-11721.35961,,,-5995.57,-5995.57
3/16/2026 16:44:22.133,,223,-74900.765,None,59.987,131472.3226,132453.2984,132349.2491,132092.3561,228.790672,0,52.33141433,0.913355482,132058.4303,52.34563591,0.913603696,-67.43803335,-1.177015723,172.0836896,3.003426973,,,,-118.4956386,-2.068139043,191.1581544,-118.7798063,-2.073098705,194.4148143,120.7775304,2.107965568,189.9528363,1.812552686,0.031635012,189.694913,-90,2.986702401,-3.284981291,2.971791961,-1.570796327,2.4,60,3894.44102,3595.291207,4242.556792,-11732.28902,,,-5995.57,-5995.57
3/16/2026 16:44:22.167,,223,-74734.085,None,59.986,131478.7435,132466.339,132356.8471,132101.3827,228.8063066,0,52.15652188,0.910303033,132067.0657,52.16262524,0.910409557,-67.61450089,-1.180095663,171.9110373,3.000413621,,,,-118.9845604,-2.076672338,190.682983,-118.468919,-2.067672698,193.839934,120.4655449,2.102520394,189.3415961,1.450216291,0.025311049,189.6607498,-90,2.978082255,-3.282616057,2.975102572,-1.570796327,2.4,60,4099.349293,3525.35041,4160.102403,-11784.80211,,,-5995.57,-5995.57
3/16/2026 16:44:22.200,,223,-74827.843,None,59.989,131539.989,132514.4347,132394.3865,132150.3155,228.8910607,0,52.00588139,0.907673861,132109.4301,52.01774333,0.907880891,-67.76887541,-1.182790006,171.7612022,2.997798506,,,,-118.9845604,-2.076672338,190.682983,-118.7798063,-2.073098705,194.4148143,120.4655449,2.102520394,189.3415961,1.450216291,0.025311049,189.6607498,-63.43494882,2.980979596,-3.2853104,2.972487457,-1.107148718,2.683281573,60.01,4028.633698,3593.548795,4226.025595,-11848.20809,,,-5995.346,-5995.346
3/16/2026 16:44:22.233,,223,-74645.064,None,59.991,131538.7487,132519.3474,132412.2185,132157.5013,228.9035069,0,51.87901529,0.905459629,132125.0969,51.89121346,0.905672528,-67.88739721,-1.184858602,171.6363803,2.995619953,,,,-119.1602508,-2.079738714,189.6341741,-118.9509952,-2.076086515,193.3639056,120.151548,2.097040114,188.7360061,1.08776384,0.01898506,189.6341741,-63.43494882,2.981759043,-3.281898716,2.976634893,-1.107148718,2.683281573,60.01,3987.670987,3497.716812,4123.310374,-11608.69817,,,-5995.346,-5995.346
3/16/2026 16:44:22.267,,223,-75173.141,None,59.989,131483.5975,132468.9832,132361.2408,132105.3443,228.8131683,0,51.74510792,0.903122505,132062.5815,51.75260774,0.903253402,-68.02414094,-1.18724523,171.5018545,2.993272034,,,,-119.2990087,-2.082160497,191.2673522,-119.0888514,-2.07849256,194.9953846,120.2824334,2.099324496,190.3768894,1.080924187,0.018865686,190.8339592,-63.43494882,2.981745962,-3.286569726,2.974406348,-1.107148718,2.683281573,60,4020.437007,3643.387203,4203.316797,-11867.14101,,,-5995.346,-5995.346
3/16/2026 16:44:22.300,,223,-74797.157,None,59.986,131432.7658,132417.1264,132316.4017,132056.1717,228.7279988,0,51.59151238,0.900441757,132021.1979,51.59508851,0.900504172,-68.17737843,-1.189919729,171.3518136,2.990653326,,,,-119.475889,-2.08524764,190.2217653,-119.2611986,-2.081500585,193.9476218,119.9695695,2.09386399,189.7746031,0.725224299,0.012657552,189.6151893,-90,2.982004757,-3.283783719,2.977995774,-1.570796327,2.4,60,3990.789336,3561.148812,4086.230414,-11638.16856,,,-5995.346,-5995.346
3/16/2026 16:44:22.333,,223,-74869.718,None,59.986,131459.6577,132444.4648,132340.1534,132082.1639,228.7730186,0,51.39386154,0.896992099,132046.223,51.40390271,0.897167351,-68.37210839,-1.193318408,171.1483746,2.987102646,,,,-119.7895738,-2.090722472,190.8150937,-119.5695313,-2.086882007,194.5369888,119.9695695,2.09386399,189.7746031,0.725224299,0.012657552,189.6151893,-90,2.984049358,-3.287182398,2.974445094,-1.570796327,3.6,60,3953.125682,3646.425609,4174.84801,-11774.3993,,,-5995.346,-5995.346
3/16/2026 16:44:22.367,,223,-74811.917,None,59.989,131504.7342,132481.7157,132384.1746,132124.2721,228.8459521,0,51.24019921,0.894310186,132083.8479,51.24547457,0.894402258,-68.52914683,-1.196059246,170.9936231,2.984401724,,,,-119.7895738,-2.090722472,190.8150937,-119.4354164,-2.084541259,192.901633,119.7895738,2.090722472,190.8150937,0.362626674,0.006329029,189.6037974,-71.56505118,2.978943517,-3.286781718,2.978072695,-1.249045772,3.794733192,60,4081.291833,3657.4272,4086.172781,-11824.89181,,,-5995.346,-5995.346
3/16/2026 16:44:22.400,,223,-74800.67,None,59.99,131498.0681,132483.9739,132384.0783,132122.7831,228.8433732,0,51.10687689,0.891983272,132084.7419,51.11563486,0.892136127,-68.66888104,-1.198498068,170.8621318,2.982106767,,,,-120.1013046,-2.096163201,191.4141061,-120.0524477,-2.095310488,194.0923492,119.6547228,2.088368878,189.1780114,0,0,189.6,-90,2.987446615,-3.286866946,2.982106767,-1.570796327,3.6,60,3881.840769,3628.224,3986.150408,-11496.21518,,,-5914.602,-5914.602
3/16/2026 16:44:22.433,,223,-75057.365,None,59.988,131460.5784,132455.9679,132354.9546,132091.2577,228.7887696,0,50.95311893,0.88929969,132047.3043,50.96119319,0.889440612,-68.81453642,-1.201040234,170.7127501,2.979499564,,,,-120.2824334,-2.099324496,190.3768894,-120.3581155,-2.100645396,194.6960708,119.7895738,2.090722472,190.8150937,0,0,189.6,-116.5650512,2.990086008,-3.291762706,2.979499564,-2.034443936,2.683281573,60,3794.134226,3781.238403,4049.855992,-11625.22862,,,-5914.602,-5914.602
3/16/2026 16:44:22.467,,223,-75079.584,None,59.986,131454.3827,132438.3005,132336.5816,132077.1605,228.7643526,0,50.78313424,0.886332897,132041.1612,50.79045014,0.886460583,-68.97851618,-1.203902221,170.5376778,2.976443976,,,,-120.2824334,-2.099324496,190.3768894,-120.1805822,-2.097546857,195.7324705,119.475889,2.08524764,190.2217653,0,0,189.6,-116.5650512,2.98400744,-3.289149861,2.976443976,-2.034443936,2.683281573,60,3944.936857,3703.881615,4124.937604,-11773.75608,,,-5914.602,-5914.602
3/16/2026 16:44:22.500,,223,-74751.192,None,59.988,131469.5712,132470.8453,132362.753,132101.8185,228.8070615,0,50.62304603,0.883538831,132064.0061,50.63368906,0.883724587,-69.14508004,-1.206809308,170.3762793,2.97362704,,,,-120.5933148,-2.1047504,190.9848162,-120.3581155,-2.100645396,194.6960708,119.1602508,2.079738714,189.6341741,-0.364936336,-0.006369341,188.4038216,-90,2.984369983,-3.286548022,2.979996381,-1.570796327,1.2,60.01,3949.187758,3628.684804,4012.315196,-11590.18776,,,-5914.602,-5914.602
3/16/2026 16:44:22.533,,223,-74826.72,None,59.989,131479.7292,132476.5766,132381.825,132113.4741,228.8272495,0,50.47837263,0.881013803,132074.2242,50.48836072,0.881188128,-69.28480531,-1.209247974,170.2354183,2.971168553,,,,-121.0875053,-2.113375651,190.5696723,-120.8423674,-2.109097186,194.2740333,118.6681884,2.071150605,190.1043924,-0.729843064,-0.012738164,188.415286,-71.56505118,2.990285314,-3.280398579,2.983906717,-1.249045772,3.794733192,60,3793.791575,3484.5264,3916.843213,-11195.16119,,,-5914.602,-5914.602
3/16/2026 16:44:22.567,,223,-74934.23,None,59.988,131447.7009,132436.7419,132342.5918,132076.4302,228.7630877,0,50.33176784,0.878455067,132042.2529,50.34109528,0.878617862,-69.4336252,-1.211845371,170.0901303,2.9686328,,,,-120.5933148,-2.1047504,190.9848162,-120.6618848,-2.105947172,195.3052995,119.1602508,2.079738714,189.6341741,-0.362626674,-0.006329029,189.6037974,-63.43494882,2.984565034,-3.291584085,2.974961829,-1.107148718,2.683281573,60,3943.679044,3752.856006,4161.888002,-11858.42305,,,-5914.602,-5914.602
3/16/2026 16:44:22.600,,223,-74910.744,None,59.986,131415.0063,132404.8618,132310.5003,132044.2095,228.7072797,0,50.17442177,0.87570886,132000.3976,50.1863904,0.875917752,-69.58921172,-1.214560868,169.9294071,2.965827651,,,,-121.0875053,-2.113375651,190.5696723,-120.8423674,-2.109097186,194.2740333,118.9845604,2.076672338,190.682983,-0.362626674,-0.006329029,189.6037974,-90,2.985014938,-3.291233206,2.97215668,-1.570796327,2.4,60,3922.680688,3763.943993,4230.259204,-11916.88388,,,-5832.885,-5832.885
3/16/2026 16:44:22.633,,223,-74754.259,None,59.986,131449.7205,132457.5117,132348.0473,132085.8648,228.7794288,0,49.96910285,0.872125369,132052.1133,49.98079461,0.872329429,-69.79693042,-1.218186244,169.7211743,2.962193301,,,,-121.3954711,-2.118750668,191.19205,-121.1452631,-2.114383715,194.8919701,118.3498945,2.065595328,189.5316332,-0.729843064,-0.012738164,188.415286,-90,2.986713144,-3.283781572,2.974931465,-1.570796327,3.6,60,3894.677263,3557.620798,4136.716814,-11589.01487,,,-5832.885,-5832.885
3/16/2026 16:44:22.667,,223,-74662.416,None,59.989,131512.9794,132507.8911,132400.9574,132141.3618,228.8755524,0,49.81528785,0.869440791,132115.4424,49.8262694,0.869632455,-69.94862461,-1.220833807,169.5669597,2.959501749,,,,-121.5838165,-2.122037915,190.1687672,-121.3286929,-2.117585168,193.8659331,118.3498945,2.065595328,189.5316332,-1.094690592,-0.019105955,188.4343918,-63.43494882,2.987217623,-3.286429135,2.978607704,-1.107148718,2.683281573,60.01,3863.166856,3624.782395,4048.315205,-11536.26446,,,-5832.885,-5832.885
3/16/2026 16:44:22.700,,223,-74998.08,None,59.991,131513.696,132507.8541,132404.0271,132142.6124,228.8777185,0,49.69395742,0.867323175,132100.6885,49.69640937,0.86736597,-70.07009001,-1.222953778,169.4457381,2.957386033,,,,-121.3954711,-2.118750668,191.19205,-121.6306614,-2.122855513,194.4925706,118.029681,2.060006548,188.9647586,-1.080924187,-0.018865686,190.8339592,-90,2.990221483,-3.282960326,2.976251719,-1.570796327,2.4,60.01,3808.538032,3527.971199,4158.691203,-11495.20043,,,-5832.885,-5832.885
3/16/2026 16:44:22.733,,223,-75126.946,None,59.989,131429.154,132431.6352,132320.0306,132061.0352,228.7364226,0,49.55233872,0.864851463,132031.7269,49.56212181,0.86502221,-70.20718084,-1.225346464,169.3015037,2.954868668,,,,-121.7014297,-2.124090652,191.8199155,-121.6306614,-2.122855513,194.4925706,118.1785901,2.062605503,190.5885621,-1.080924187,-0.018865686,190.8339592,-90,2.987877723,-3.287951967,2.973734354,-1.570796327,2.4,60,3877.719863,3680.928001,4218.739189,-11777.38705,,,-5832.885,-5832.885
3/16/2026 16:44:22.767,,223,-74782.483,None,59.986,131380.4643,132388.4901,132274.0062,132015.0893,228.6568421,0,49.38062313,0.86185446,131975.2908,49.38564992,0.861942194,-70.38250807,-1.228406502,169.1284119,2.951847645,,,,-121.8907918,-2.127395645,190.8,-121.3286929,-2.117585168,193.8659331,117.8596507,2.05703896,190.0248405,-1.450216291,-0.025311049,189.6607498,-90,2.979527362,-3.285445462,2.977158694,-1.570796327,2.4,60,4063.106539,3606.45121,4106.620818,-11776.17857,,,-5832.885,-5832.885
3/16/2026 16:44:22.800,,223,-74810.794,None,59.986,131399.4773,132425.7987,132306.7547,132044.8057,228.7083123,0,49.19136668,0.858551312,132002.1802,49.19949644,0.858693203,-70.5700451,-1.23167964,168.9458733,2.948661747,,,,-121.8907918,-2.127395645,190.8,-121.6306614,-2.122855513,194.4925706,117.5388233,2.051439466,189.467042,-1.450216291,-0.025311049,189.6607498,-71.56505118,2.981548716,-3.283119106,2.973972796,-1.249045772,3.794733192,60,4013.683373,3539.102382,4186.483202,-11739.26896,,,-5832.631,-5832.631
3/16/2026 16:44:22.833,,223,-74788.891,None,59.989,131450.6363,132465.6166,132355.0422,132091.2141,228.7886941,0,49.03840191,0.855881573,132053.387,49.04582714,0.856011168,-70.72465078,-1.234378019,168.7858321,2.9458685,,,,-122.1957339,-2.132717889,191.4366736,-121.9306821,-2.128091862,195.1245756,117.7075506,2.054384312,188.4038216,-1.812552686,-0.031635012,189.694913,-90,2.98410303,-3.288762331,2.977503512,-1.570796327,3.6,60,3964.878131,3659.673601,4101.336019,-11725.88775,,,-5832.631,-5832.631
3/16/2026 16:44:22.867,,223,-74856.931,None,59.989,131454.2551,132464.9801,132347.8433,132089.7974,228.7862403,0,48.89832319,0.853436738,132048.0022,48.90854429,0.85361513,-70.86745762,-1.236870468,168.6421827,2.943361345,,,,-122.1957339,-2.132717889,191.4366736,-121.9306821,-2.128091862,195.1245756,117.2161116,2.045807083,188.9152191,-1.812552686,-0.031635012,189.694913,-90,2.981706992,-3.282677551,2.974996357,-1.570796327,3.6,60,4024.524458,3518.899198,4163.198412,-11706.62207,,,-5832.631,-5832.631
3/16/2026 16:44:22.900,,223,-74664.346,None,59.987,131412.3994,132430.761,132310.9884,132052.165,228.721059,0,48.7405842,0.850683674,132015.2309,48.74664548,0.850789463,-71.0216138,-1.239561001,168.4852259,2.940621932,,,,-122.6919842,-2.14137909,191.0677367,-122.1180222,-2.131361564,194.1071869,116.8915193,2.04014188,188.3694243,-2.174744115,-0.037956445,189.7366596,-108.4349488,2.982151027,-3.279702881,2.978578377,-1.892546881,3.794733192,60,4004.713707,3434.342411,4074.249616,-11513.30573,,,-5832.631,-5832.631
3/16/2026 16:44:22.933,,223,-74974.363,None,59.985,131422.4058,132419.9674,132317.6685,132054.1075,228.7244235,0,48.56714559,0.847656599,132015.2195,48.58325705,0.847937797,-71.19561797,-1.242597947,168.3160702,2.937669609,,,,-122.6919842,-2.14137909,191.0677367,-122.6072865,-2.139900837,193.7359027,117.050597,2.042918309,189.9831571,-2.161079488,-0.037717952,190.9358007,-90,2.987838634,-3.285516256,2.975387561,-1.570796327,2.4,60,3863.005686,3608.280005,4179.729606,-11651.0153,,,-5832.631,-5832.631
3/16/2026 16:44:22.967,,223,-75153.989,None,59.987,131447.3942,132463.4212,132344.6444,132085.932,228.7795452,0,48.38548618,0.844486044,132049.2961,48.39730151,0.84469226,-71.3828582,-1.245865905,168.132747,2.934470016,,,,-122.9937989,-2.146646751,191.7185437,-122.7140839,-2.141764803,195.3937563,116.5650512,2.034443936,190.5129917,-2.536761738,-0.044274845,189.7859847,-90,2.986457063,-3.280309841,2.978744861,-1.570796327,2.4,60.01,3911.724178,3489.4512,4072.219196,-11473.39457,,,-5832.631,-5832.631
3/16/2026 16:44:23.000,,223,-74649.182,None,59.989,131452.6519,132466.5776,132355.4632,132092.3446,228.7906522,0,48.23415206,0.841844765,132054.6236,48.24527394,0.842038879,-71.5256591,-1.248358251,167.9850622,2.93189243,,,,-122.8873771,-2.144789339,190.0589382,-122.6072865,-2.139900837,193.7359027,117.050597,2.042918309,189.9831571,-2.552898147,-0.044556478,188.5871682,-90,2.981939716,-3.29127656,2.976448908,-1.570796327,1.2,60,3989.994476,3752.956794,4103.366401,-11846.31767,,,-5751.507,-5751.507
3/16/2026 16:44:23.033,,223,-74679.048,None,59.987,131414.1872,132417.5206,132313.5694,132049.1941,228.7159133,0,48.06930938,0.838967718,132008.2127,48.07578705,0.839080775,-71.6881971,-1.251195074,167.8217691,2.929042426,,,,-123.190117,-2.150073148,190.7131878,-122.6072865,-2.139900837,193.7359027,116.4022795,2.031603034,188.903785,-2.898576799,-0.050589709,189.8428824,-63.43494882,2.978981612,-3.282798108,2.979632135,-1.107148718,2.683281573,60,4075.829959,3520.411187,4050.489607,-11646.73075,,,-5751.507,-5751.507
3/16/2026 16:44:23.067,,223,-74580.062,None,59.985,131410.7705,132419.0757,132306.4624,132046.2068,228.7107392,0,47.89238424,0.835879792,132003.9801,47.90545211,0.836107869,-71.86880873,-1.254347342,167.640289,2.925875003,,,,-123.190117,-2.150073148,190.7131878,-123.0983938,-2.148472275,193.3787993,116.0753556,2.025897135,188.3732465,-2.898576799,-0.050589709,189.8428824,-71.56505118,2.984580144,-3.280244477,2.976464712,-1.249045772,3.794733192,60,3936.552969,3447.489595,4128.767984,-11512.81055,,,-5751.507,-5751.507
3/16/2026 16:44:23.100,,223,-74436.725,None,59.986,131456.1486,132471.6356,132360.575,132096.9026,228.7985469,0,47.69199145,0.832382278,132066.4115,47.70449784,0.832600555,-72.06728733,-1.257811447,167.4379502,2.922343524,,,,-123.6900675,-2.15879893,190.3731073,-123.5912818,-2.157074794,193.0359552,116.0753556,2.025897135,188.3732465,-3.280880773,-0.057262172,188.7093002,-71.56505118,2.989675349,-3.283708582,2.979605696,-1.249045772,3.794733192,60.01,3804.814001,3534.451195,4028.385608,-11367.6508,,,-5751.507,-5751.507
3/16/2026 16:44:23.133,,223,-74716.114,None,59.99,131491.4318,132497.9227,132384.5961,132125.417,228.8479352,0,47.54774588,0.829864717,132093.6671,47.55572135,0.830003916,-72.21816261,-1.260444717,167.2965621,2.919875836,,,,-123.9895201,-2.164025364,191.0413568,-123.5912818,-2.157074794,193.0359552,115.5885131,2.017400132,188.9304634,-3.621484704,-0.063206832,189.9793673,-90,2.98707871,-3.277844849,2.983082668,-1.570796327,3.6,60.02,3883.717145,3400.243198,3969.907196,-11253.86754,,,-5751.507,-5751.507
3/16/2026 16:44:23.167,,223,-74621.275,None,59.989,131452.3731,132471.5845,132348.2568,132091.519,228.7892221,0,47.40479591,0.82736977,132053.9372,47.41950922,0.827626566,-72.35617049,-1.262853409,167.1545166,2.917396674,,,,-124.1917691,-2.167555274,190.047573,-123.8869595,-2.162235343,193.7024522,115.5885131,2.017400132,188.9304634,-3.644489513,-0.063608342,188.7817788,-90,2.989861909,-3.280253541,2.981005016,-1.570796327,3.6,60,3793.320925,3459.283201,3995.049599,-11247.65372,,,-5751.507,-5751.507
3/16/2026 16:44:23.200,,223,-74784.37,None,59.986,131420.8531,132416.5337,132283.0498,132040.8829,228.7015179,0,47.25086588,0.824683184,132005.5488,47.26458748,0.824922671,-72.51742984,-1.265667916,166.9987605,2.914678217,,,,-123.9895201,-2.164025364,191.0413568,-123.9828884,-2.163909618,195.3679605,115.5885131,2.017400132,188.9304634,-3.644489513,-0.063608342,188.7817788,-90,2.988832289,-3.283068048,2.978286559,-1.570796327,2.4,60,3837.424596,3527.568011,4060.079982,-11425.07259,,,-5751.507,-5751.507
3/16/2026 16:44:23.233,,223,-74822.242,None,59.984,131428.6791,132421.3202,132304.6013,132052.2766,228.7212523,0,47.04803734,0.821143158,132013.4829,47.06085569,0.821366881,-72.71938301,-1.269192663,166.7981633,2.911177136,,,,-124.4899566,-2.172759629,190.7245134,-123.8869595,-2.162235343,193.7024522,115.1045687,2.008953707,189.5012401,-3.982520572,-0.069508097,190.0589382,-90,2.983602224,-3.27814637,2.980685233,-1.570796327,2.4,60,3961.387651,3416.039982,4028.687978,-11406.11561,,,-5657.399,-5657.399
3/16/2026 16:44:23.267,,223,-74647.843,None,59.986,131472.6407,132477.1592,132351.1205,132101.0624,228.8057518,0,46.8483224,0.817657475,132065.7491,46.86406326,0.817932205,-72.92245481,-1.272736935,166.6000421,2.907719269,,,,-124.6951535,-2.17634099,189.7366596,-124.3803447,-2.17084654,193.3825225,115.1045687,2.008953707,189.5012401,-4.007804542,-0.069949385,188.8618543,-71.56505118,2.988778745,-3.281690642,2.977668654,-1.249045772,3.794733192,60,3814.281444,3505.607989,4079.13121,-11399.02064,,,-5657.399,-5657.399
3/16/2026 16:44:23.300,,223,-74740.262,None,59.989,131521.1546,132520.1298,132388.3493,132143.9543,228.8800427,0,46.69312341,0.814948741,132105.6243,46.7117442,0.815273736,-73.07464497,-1.275393154,166.4436664,2.904989998,,,,-124.9920202,-2.181522291,190.4222676,-124.6727461,-2.175949907,194.0626703,114.7751406,2.003204102,188.995238,-4.370797038,-0.076284799,188.9495171,-71.56505118,2.991223643,-3.278597256,2.981274797,-1.249045772,3.794733192,60,3768.421909,3420.64798,3993.148814,-11182.2187,,,-5657.399,-5657.399
3/16/2026 16:44:23.333,,223,-74846.578,None,59.988,131502.2791,132503.1246,132374.2431,132127.2968,228.8511911,0,46.54239009,0.812317949,132087.3208,46.55295212,0.812502291,-73.22421631,-1.278003667,166.2925467,2.902352461,,,,-124.9920202,-2.181522291,190.4222676,-124.6727461,-2.175949907,194.0626703,114.4439548,1.99742382,188.4955172,-4.703614704,-0.082093563,190.2406897,-90,2.988452198,-3.275427487,2.984446024,-1.570796327,3.6,60,3836.807031,3332.721606,3941.150419,-11110.67906,,,-5657.399,-5657.399
3/16/2026 16:44:23.367,,223,-74758.176,None,59.986,131458.3487,132484.7961,132349.2643,132098.2543,228.8008881,0,46.36971137,0.809304137,132051.7393,46.38329403,0.809541199,-73.39520064,-1.280987906,166.1187322,2.899318826,,,,-124.9920202,-2.181522291,190.4222676,-124.6727461,-2.175949907,194.0626703,114.4439548,1.99742382,188.4955172,-4.343239952,-0.075803837,190.1460491,-90,2.985491106,-3.278411726,2.975122663,-1.570796327,3.6,60,3909.34357,3406.103994,4170.009613,-11485.45718,,,-5657.399,-5657.399
3/16/2026 16:44:23.400,,223,-74643.25,None,59.987,131474.4189,132483.8809,132351.6998,132104.0927,228.8110005,0,46.18911893,0.806152204,132067.9053,46.20188477,0.80637501,-73.57912249,-1.284197948,165.9423376,2.896240159,,,,-125.286749,-2.186666279,191.1129509,-125.166436,-2.184566422,193.7656316,114.4439548,1.99742382,188.4955172,-5.09569992,-0.088936741,189.1475614,-71.56505118,2.990941432,-3.281621768,2.9851769,-1.249045772,3.794733192,60.01,3788.052984,3485.476796,3899.764798,-11173.29458,,,-5657.399,-5657.399
3/16/2026 16:44:23.433,,223,-74581.358,None,59.988,131518.021,132504.4809,132384.3872,132136.3605,228.8668899,0,46.0305209,0.803384146,132103.2567,46.03880428,0.803528718,-73.73315353,-1.286886297,165.7798504,2.893404223,,,,-125.4956413,-2.190312137,190.1346891,-125.661605,-2.193208751,193.4830225,114.1110195,1.991613003,188.0021276,-5.09569992,-0.088936741,189.1475614,-71.56505118,2.996737469,-3.2784993,2.982340964,-1.249045772,3.794733192,60.01,3625.676581,3399.854397,3970.857597,-10996.38857,,,-5657.489,-5657.489
3/16/2026 16:44:23.467,,223,-74821.234,None,59.989,131520.9219,132514.5096,132385.9519,132141.1977,228.8752682,0,45.87959244,0.800749948,132105.942,45.8945962,0.801011813,-73.88569561,-1.289548658,165.6299569,2.890788088,,,,-125.7889735,-2.19543175,190.8339592,-125.4554744,-2.189611094,194.4592502,113.962489,1.989020656,189.0980698,-5.09569992,-0.088936741,189.1475614,-90,2.990622907,-3.278569314,2.979724829,-1.570796327,3.6,60,3791.55145,3421.670378,4035.571204,-11248.79303,,,-5657.489,-5657.489
3/16/2026 16:44:23.500,,223,-74954.765,None,59.986,131473.3083,132472.7286,132344.9665,132097.7476,228.8000104,0,45.72158971,0.79799228,132058.4216,45.73589577,0.798241968,-74.0424845,-1.292285141,165.4698288,2.887993325,,,,-125.7889735,-2.19543175,190.8339592,-125.661605,-2.193208751,193.4830225,113.4841153,1.980671461,189.7138898,-5.423218597,-0.094653021,190.4525138,-90,2.991450719,-3.272956602,2.982646346,-1.570796327,2.4,60,3769.561686,3291.940815,3989.462384,-11050.96489,,,-5657.489,-5657.489
3/16/2026 16:44:23.533,,223,-74602.526,None,59.985,131451.9048,132453.5218,132322.711,132076.794,228.7637178,0,45.54495628,0.794909445,132036.9505,45.56587497,0.795274545,-74.22359036,-1.295446035,165.3008681,2.885044404,,,,-125.7889735,-2.19543175,190.8339592,-125.661605,-2.193208751,193.4830225,113.6293777,1.983206768,188.6138913,-5.457553485,-0.095252277,189.2579193,-71.56505118,2.988483296,-3.278652803,2.980296681,-1.249045772,3.794733192,60,3842.861474,3413.404802,4021.862417,-11278.12869,,,-5657.489,-5657.489
3/16/2026 16:44:23.567,,223,-74750.674,None,59.987,131524.4901,132513.3246,132384.2534,132141.4182,228.8756502,0,45.34960701,0.791499957,132109.8051,45.36225236,0.79172066,-74.41950866,-1.298865454,165.0983576,2.88150993,,,,-126.2926297,-2.20422221,190.5696723,-125.9492783,-2.198229597,194.1850664,113.6293777,1.983206768,188.6138913,-5.818970901,-0.101560201,189.3758168,-71.56505118,2.989950257,-3.282072222,2.983070131,-1.249045772,3.794733192,60,3803.152472,3499.588794,3957.595215,-11260.33648,,,-5657.489,-5657.489
3/16/2026 16:44:23.600,,223,-74746.166,None,59.989,131565.1767,132553.906,132436.2912,132185.8602,228.952626,0,45.20235374,0.788929902,132142.111,45.21063171,0.78907438,-74.56973495,-1.301487397,164.9538777,2.87898828,,,,-126.000749,-2.199127929,189.8618445,-125.9492783,-2.198229597,194.1850664,113.6293777,1.983206768,188.6138913,-5.818970901,-0.101560201,189.3758168,-90,2.987303977,-3.284694165,2.980548481,-1.570796327,2.4,60.01,3855.569692,3565.555183,4021.588809,-11442.71368,,,-5657.489,-5657.489
3/16/2026 16:44:23.633,,223,-74676.125,None,59.989,131547.4378,132520.7003,132407.1115,132159.1308,228.9063293,0,45.06623787,0.786554232,132115.9193,45.07761147,0.786752739,-74.70028748,-1.303765969,164.8213934,2.876675993,,,,-126.2926297,-2.20422221,190.5696723,-125.8698235,-2.196842849,192.5093244,113.4841153,1.980671461,189.7138898,-6.179924249,-0.107860026,189.5012401,-90,2.983595588,-3.28443743,2.984536019,-1.570796327,3.6,60,3961.407924,3579.062417,3924.575994,-11465.04633,,,-5657.489,-5657.489
3/16/2026 16:44:23.667,,223,-74792.952,None,59.986,131479.5337,132460.9122,132350.2593,132097.6308,228.7998081,0,44.91532468,0.7839203,132056.5782,44.92974384,0.784171962,-74.85459523,-1.306459147,164.6747151,2.874115972,,,,-126.2926297,-2.20422221,190.5696723,-126.1581854,-2.201875714,193.2149063,112.8159867,1.969010416,188.7703367,-6.141110617,-0.1071826,190.6943104,-90,2.986047676,-3.275469563,2.981298572,-1.570796327,2.4,60,3898.676207,3337.560002,4028.270412,-11264.50662,,,-5575.787,-5575.787
3/16/2026 16:44:23.700,,223,-74605.666,None,59.984,131489.3395,132467.731,132352.6741,132103.9698,228.8107876,0,44.7202233,0.780515139,132066.4938,44.73378508,0.780751836,-75.0435075,-1.309756288,164.4756109,2.87064095,,,,-126.7976458,-2.213036402,190.3201513,-126.6561084,-2.21056611,192.9613433,112.8159867,1.969010416,188.7703367,-6.179924249,-0.107860026,189.5012401,-90,2.991317946,-3.278766704,2.978500976,-1.570796327,3.6,60,3762.941847,3419.423999,4072.39199,-11254.75784,,,-5575.787,-5575.787
3/16/2026 16:44:23.733,,223,-74644.978,None,59.987,131543.04,132534.0086,132411.193,132163.4832,228.9138677,0,44.52898558,0.777177411,132120.2954,44.54170267,0.777399366,-75.23900999,-1.31316845,164.2885505,2.867376129,,,,-126.7976458,-2.213036402,190.3201513,-126.6561084,-2.21056611,192.9613433,112.675573,1.966559736,189.8770128,-6.581944655,-0.114876605,188.4420335,-90,2.987965476,-3.279728186,2.982252734,-1.570796327,2.4,60,3847.801826,3465.158394,3959.020806,-11271.98103,,,-5575.787,-5575.787
3/16/2026 16:44:23.767,,223,-74996.582,None,59.99,131554.588,132536.1365,132418.4912,132170.4631,228.9259573,0,44.389241,0.774738408,132140.3091,44.39760898,0.774884457,-75.37868952,-1.315606318,164.1437554,2.864848978,,,,-127.0858355,-2.218066262,191.0413568,-126.7286013,-2.211831349,194.6405919,112.675573,1.966559736,189.8770128,-6.540385828,-0.114151267,189.6341741,-90,2.986715806,-3.282166054,2.979000245,-1.570796327,2.4,60,3894.140323,3525.969603,4064.903993,-11485.01392,,,-5575.787,-5575.787
3/16/2026 16:44:23.800,,223,-74840.472,None,59.989,131507.4656,132501.195,132388.7218,132133.2078,228.8614294,0,44.24915393,0.772293427,132093.2322,44.25690095,0.772428638,-75.51949503,-1.318063838,163.9996746,2.862334294,,,,-127.0858355,-2.218066262,191.0413568,-126.9408961,-2.215536592,193.6801487,112.340648,1.960714191,189.4176338,-6.900328169,-0.120433446,189.7746031,-90,2.98796523,-3.278778029,2.98276774,-1.570796327,3.6,60,3861.597788,3432.297612,3973.564792,-11267.46019,,,-5575.787,-5575.787
3/16/2026 16:44:23.833,,223,-74793.6,None,59.986,131496.4101,132472.496,132361.6194,132110.8958,228.8227837,0,44.07601401,0.769271566,132073.6077,44.07935326,0.769329847,-75.69311542,-1.321094085,163.834127,2.859444944,,,,-127.0858355,-2.218066262,191.0413568,-126.9408961,-2.215536592,193.6801487,112.340648,1.960714191,189.4176338,-6.900328169,-0.120433446,189.7746031,-71.56505118,2.984866439,-3.281808276,2.97987839,-1.249045772,3.794733192,60,3938.271787,3506.860804,4044.398396,-11489.53099,,,-5575.787,-5575.787
3/16/2026 16:44:23.867,,223,-74525.227,None,59.987,131528.8738,132517.7647,132410.0794,132152.9817,228.8956787,0,43.89963822,0.766193227,132114.7383,43.90582727,0.766301247,-75.8693794,-1.324170472,163.6508984,2.856247,,,,-127.5905613,-2.226875389,190.8150937,-127.1553039,-2.219278714,192.722391,112.004106,1.954840425,188.9647586,-7.305759533,-0.127509558,188.7321912,-90,2.985579961,-3.279010897,2.983756558,-1.570796327,2.4,60.01,3917.064378,3430.296,3927.974412,-11275.33479,,,-5576.436,-5576.436
3/16/2026 16:44:23.900,,223,-74821.046,None,59.989,131553.1283,132532.1908,132436.0144,132174.5123,228.9329707,0,43.74527988,0.763499166,132139.0291,43.75078034,0.763595167,-76.01534373,-1.32671803,163.5026442,2.853659477,,,,-127.8114629,-2.230730849,189.8656367,-127.4385716,-2.224222668,193.4495283,111.8685792,1.952475036,190.0778788,-7.666804262,-0.133810977,188.8885386,-90,2.987817835,-3.279193066,2.987470454,-1.570796327,1.2,60.01,3842.817403,3455.423988,3840.220816,-11138.46221,,,-5576.436,-5576.436
3/16/2026 16:44:23.933,,223,-74853.562,None,59.989,131526.2112,132512.5221,132406.5367,132149.1628,228.8890642,0,43.60515192,0.761053472,132112.5518,43.61741984,0.761267587,-76.15755219,-1.329200036,163.3634246,2.851229637,,,,-127.8749837,-2.231839496,191.5494714,-127.7197109,-2.229129475,194.1813585,111.6659587,1.948938642,188.5184341,-7.618546488,-0.13296872,190.0778788,-45,2.990397062,-3.278138678,2.984198357,-0.785398163,1.697056275,60,3811.608048,3400.473597,3944.894415,-11156.97606,,,-5576.436,-5576.436
3/16/2026 16:44:23.967,,223,-74954.074,None,59.986,131493.5672,132467.8125,132372.1958,132111.9195,228.8245568,0,43.44269258,0.758218021,132071.2744,43.45064362,0.758356793,-76.32378591,-1.332101362,163.1962805,2.848312422,,,,-128.0964461,-2.235704744,190.6036726,-127.7197109,-2.229129475,194.1813585,111.5321011,1.946602386,189.6341741,-7.618546488,-0.13296872,190.0778788,-63.43494882,2.987486268,-3.278703748,2.981281142,-1.107148718,2.683281573,60,3864.024851,3433.507205,4016.347214,-11313.87927,,,-5576.436,-5576.436
3/16/2026 16:44:24.000,,223,-74779.675,None,59.985,131513.436,132494.2275,132388.3944,132132.7503,228.8606369,0,43.27365925,0.755267833,132099.4213,43.2770601,0.755327189,-76.49740418,-1.335131572,163.0301474,2.845412852,,,,-128.0964461,-2.235704744,190.6036726,-127.7197109,-2.229129475,194.1813585,111.5321011,1.946602386,189.6341741,-7.666804262,-0.133810977,188.8885386,-71.56505118,2.984456664,-3.281733958,2.979223829,-1.249045772,3.794733192,60,3940.207787,3509.596797,4042.483213,-11492.2878,,,-5576.436,-5576.436
3/16/2026 16:44:24.033,,223,-74640.773,None,59.989,131594.1568,132559.6554,132458.6466,132204.863,228.9855397,0,43.10163136,0.75226538,132171.4014,43.10069402,0.752249021,-76.66949192,-1.33813507,162.8602533,2.842447641,,,,-128.3201139,-2.239608485,189.6607498,-127.9373973,-2.23292882,193.2335375,111.1940565,1.940702394,189.1970401,-7.666804262,-0.133810977,188.8885386,-63.43494882,2.985177841,-3.278837464,2.976258618,-1.107148718,2.683281573,60.01,3904.995264,3431.289597,4117.824016,-11454.10888,,,-5576.436,-5576.436
3/16/2026 16:44:24.067,,223,-74940.336,None,59.991,131603.4359,132569.1276,132475.0505,132216.5861,229.0058448,0,42.97664582,0.750083971,132181.273,42.98254414,0.750186916,-76.78769217,-1.340198053,162.7320473,2.840210024,,,,-128.6034148,-2.244553017,190.4071427,-128.2169511,-2.237807954,193.9736065,111.0634485,1.938422854,190.3163682,-8.02723751,-0.140101724,189.0523737,-90,2.98799487,-3.278620907,2.980311748,-1.570796327,2.4,60.02,3850.606184,3446.423988,4021.74721,-11318.77738,,,-5576.491,-5576.491
3/16/2026 16:44:24.100,,223,-75049.531,None,59.989,131554.8704,132512.5699,132431.2742,132166.9493,228.9198713,0,42.84703721,0.747821874,132132.7367,42.85236841,0.747914921,-76.91515861,-1.342422762,162.6010669,2.837923985,,,,-128.6598083,-2.245537269,192.0937271,-128.4943734,-2.242649885,194.718258,111.0634485,1.938422854,190.3163682,-8.387032379,-0.146381329,189.2236772,-63.43494882,2.990564806,-3.280845616,2.984305314,-1.107148718,2.683281573,60,3818.812969,3500.524787,3925.252804,-11244.59056,,,-5576.491,-5576.491
3/16/2026 16:44:24.133,,223,-74725.963,None,59.986,131484.6067,132470.2654,132375.573,132110.8945,228.8227815,0,42.68025876,0.744911041,132071.3273,42.68840466,0.745053214,-77.08668908,-1.345416534,162.4355909,2.835035884,,,,-128.8844964,-2.249458818,191.1581544,-128.2169511,-2.237807954,193.9736065,110.854458,1.934775283,188.7665225,-8.746162263,-0.152649328,189.4024287,-90,2.982861168,-3.280191817,2.987685212,-1.570796327,2.4,60,3990.609146,3454.718396,3843.590412,-11288.91795,,,-5576.491,-5576.491
3/16/2026 16:44:24.167,,223,-74657.477,None,59.987,131493.5557,132487.6721,132381.3181,132121.6003,228.8413246,0,42.49989454,0.741763092,132080.3325,42.50723507,0.741891208,-77.26405051,-1.348512075,162.2565156,2.831910429,,,,-128.8844964,-2.249458818,191.1581544,-128.71522,-2.246504387,193.7804944,110.854458,1.934775283,188.7665225,-8.387032379,-0.146381329,189.2236772,-90,2.988395595,-3.283287358,2.978291758,-1.570796327,2.4,60.01,3852.842988,3531.8304,4072.47842,-11457.15181,,,-5576.491,-5576.491
3/16/2026 16:44:24.200,,223,-74927.448,None,59.989,131550.7459,132531.1189,132430.6892,132171.585,228.9279006,0,42.34999093,0.73914678,132138.3464,42.36404308,0.739392036,-77.41717313,-1.351184569,162.1052051,2.829269564,,,,-128.8844964,-2.249458818,191.1581544,-128.990994,-2.251317551,194.5332876,110.7255589,1.932525568,189.8883883,-8.387032379,-0.146381329,189.2236772,-90,2.990709587,-3.283710137,2.975650893,-1.570796327,2.4,60,3796.759691,3564.5184,4139.280023,-11500.55811,,,-5576.491,-5576.491
3/16/2026 16:44:24.233,,223,-75078.634,None,59.99,131557.0831,132541.5694,132454.7106,132185.2035,228.9514885,0,42.22118991,0.736898778,132143.9352,42.22728372,0.737005135,-77.54039889,-1.353335264,161.9721425,2.826947182,,,,-129.3907256,-2.258294182,190.9848162,-128.990994,-2.251317551,194.5332876,110.2604911,1.924408605,190.5923398,-8.746162263,-0.152649328,189.4024287,-90,2.988322686,-3.277743869,2.97959651,-1.570796327,3.6,60,3853.021427,3428.755198,4046.28482,-11328.06145,,,-5576.491,-5576.491
3/16/2026 16:44:24.267,,223,-75077.856,None,59.989,131530.2724,132507.2146,132418.6951,132152.797,228.8953588,0,42.08430357,0.734509661,132117.1564,42.08978785,0.734605379,-77.68055474,-1.355781445,161.8359706,2.824570535,,,,-129.3907256,-2.258294182,190.9848162,-129.2144451,-2.255217509,193.6020661,110.2604911,1.924408605,190.5923398,-8.691307536,-0.151691933,190.5885621,-90,2.989822888,-3.28019005,2.976262468,-1.570796327,2.4,60,3814.826397,3489.062396,4153.535999,-11457.42479,,,-5507.972,-5507.972
3/16/2026 16:44:24.300,,223,-74900.664,None,59.987,131498.9178,132501.2548,132402.2799,132134.9205,228.8643957,0,41.92531087,0.731734715,132093.853,41.92619672,0.731750176,-77.83928326,-1.35855178,161.6750742,2.821762363,,,,-129.3907256,-2.258294182,190.9848162,-129.2144451,-2.255217509,193.6020661,109.9213321,1.918489164,190.1801251,-9.104600865,-0.158905262,189.5886073,-90,2.986967685,-3.277040944,2.980667625,-1.570796327,3.6,60.01,3885.340721,3402.748801,4022.1216,-11310.21112,,,-5507.972,-5507.972
3/16/2026 16:44:24.333,,223,-74866.09,None,59.989,131534.4983,132522.2829,132432.4333,132163.824,228.914458,0,41.76750871,0.728980547,132122.3978,41.77895978,0.729180406,-77.99510778,-1.361271431,161.5207237,2.819068438,,,,-129.8978347,-2.267144908,190.8264133,-129.4885226,-2.260001063,194.3629594,109.7028577,1.914676065,188.6444274,-9.462322208,-0.165148677,189.7821909,-63.43494882,2.989181469,-3.275947496,2.984217115,-1.107148718,2.683281573,60.01,3827.798657,3348.719992,3939.062414,-11115.58106,,,-5507.972,-5507.972
3/16/2026 16:44:24.367,,223,-74852.006,None,59.991,131552.0156,132556.624,132440.5599,132183.8282,228.9491063,0,41.63915632,0.726740375,132147.9475,41.64612628,0.726862024,-78.12550015,-1.363547207,161.3959601,2.816890903,,,,-129.8978347,-2.267144908,190.8264133,-129.4885226,-2.260001063,194.3629594,109.7028577,1.914676065,188.6444274,-9.462322208,-0.165148677,189.7821909,-90,2.986863087,-3.278223272,2.98203958,-1.570796327,2.4,60.01,3886.314196,3405.974389,3993.350408,-11285.63899,,,-5507.972,-5507.972
3/16/2026 16:44:24.400,,223,-74715.653,None,59.991,131534.3012,132523.6037,132422.7322,132160.9599,228.9094973,0,41.51685628,0.724605837,132122.3106,41.52718696,0.724786142,-78.24440876,-1.365622554,161.2727953,2.814741272,,,,-129.8978347,-2.267144908,190.8264133,-129.7145533,-2.263946042,193.4383623,109.5807117,1.912544215,189.7746031,-9.52225501,-0.166194702,188.5986214,-63.43494882,2.988732184,-3.278166769,2.980935974,-1.107148718,2.683281573,60,3838.991999,3424.118393,3995.12161,-11258.232,,,-5507.972,-5507.972
3/16/2026 16:44:24.433,,223,-74828.75,None,59.989,131478.5464,132481.481,132371.7318,132111.3499,228.8235704,0,41.37544614,0.722137765,132074.5459,41.38122466,0.722238619,-78.38370856,-1.368053794,161.1281387,2.812216537,,,,-130.1300583,-2.271197973,189.9073458,-129.7145533,-2.263946042,193.4383623,109.2386445,1.906574017,189.3758168,-9.819300639,-0.171379126,189.9831571,-90,2.986184661,-3.274627811,2.983595663,-1.570796327,2.4,60,3882.260534,3327.854387,3956.860819,-11166.97574,,,-5507.972,-5507.972
3/16/2026 16:44:24.467,,223,-74923.56,None,59.988,131484.5876,132503.5485,132382.6001,132124.3605,228.8461054,0,41.2172635,0.719376957,132089.6472,41.22577026,0.719525428,-78.54454635,-1.370860943,160.9704999,2.809465221,,,,-130.4057467,-2.276009643,190.682983,-129.9868862,-2.268699149,194.2073119,109.2386445,1.906574017,189.3758168,-9.819300639,-0.171379126,189.9831571,-63.43494882,2.988224577,-3.27743496,2.980844347,-1.107148718,2.683281573,60,3847.79379,3398.212788,4025.505618,-11271.5122,,,-5527.066,-5527.066
3/16/2026 16:44:24.500,,223,-74784.427,None,59.99,131523.1368,132524.3024,132416.6468,132155.4572,228.8999663,0,41.08165056,0.717010064,132119.1967,41.0860957,0.717087647,-78.68396271,-1.373294218,160.8327192,2.807060496,,,,-130.4057467,-2.276009643,190.682983,-129.9868862,-2.268699149,194.2073119,108.895146,1.900578837,188.9838088,-10.23977463,-0.178717782,189.0104759,-90,2.985786796,-3.273873055,2.985778278,-1.570796327,1.2,60.01,3909.33693,3303.302408,3883.982389,-11096.62173,,,-5527.066,-5527.066
3/16/2026 16:44:24.533,,223,-74931.811,None,59.992,131532.889,132531.6101,132424.2714,132163.6816,228.9142115,0,40.96025989,0.714891398,132130.1626,40.97152861,0.715088074,-78.80096573,-1.375336306,160.7128941,2.804969152,,,,-130.679195,-2.280782217,191.462999,-130.4860115,-2.277410529,194.0663804,108.895146,1.900578837,188.9838088,-10.17551084,-0.177596167,190.1914825,-90,2.992498603,-3.275915143,2.982565319,-1.570796327,2.4,60.01,3757.828495,3354.177609,3988.396818,-11100.40292,,,-5527.066,-5527.066
3/16/2026 16:44:24.567,,223,-75004.416,None,59.991,131493.616,132490.0589,132383.2152,132123.0518,228.8438385,0,40.84069145,0.712804535,132081.8653,40.84800101,0.71293211,-78.91905809,-1.377397406,160.591079,2.802843077,,,,-130.9143832,-2.284887025,190.5545591,-130.7543892,-2.282094603,194.8476328,108.895146,1.900578837,188.9838088,-10.17551084,-0.177596167,190.1914825,-90,2.995026713,-3.277976243,2.980439244,-1.570796327,2.4,60,3675.696068,3404.260795,4040.006418,-11119.96328,,,-5527.066,-5527.066
3/16/2026 16:44:24.600,,223,-74888.827,None,59.989,131449.6629,132458.9619,132351.5209,132087.4906,228.7822448,0,40.69560999,0.710272386,132047.0502,40.70568323,0.710448197,-79.06977388,-1.380027893,160.4429722,2.800258127,,,,-130.9143832,-2.284887025,190.5545591,-130.4860115,-2.277410529,194.0663804,108.895146,1.900578837,188.9838088,-10.53092785,-0.183799364,190.4071427,-63.43494882,2.987858726,-3.28060673,2.984057491,-1.107148718,2.683281573,60,3853.059594,3468.686398,3953.592019,-11275.33801,,,-5527.066,-5527.066
3/16/2026 16:44:24.633,,223,-74849.89,None,59.989,131485.9472,132489.9676,132362.6959,132113.6242,228.8275095,0,40.54144217,0.707581649,132074.2766,40.54741326,0.707685865,-79.22031442,-1.382655321,160.2902695,2.797592961,,,,-130.9143832,-2.284887025,190.5545591,-130.4860115,-2.277410529,194.0663804,108.4349488,1.892546881,189.7366596,-10.59733515,-0.18495839,189.2274821,-63.43494882,2.985096394,-3.275202202,2.982551351,-1.107148718,2.683281573,60.01,3922.539933,3348.719994,3966.681603,-11237.94153,,,-5527.066,-5527.066
3/16/2026 16:44:24.667,,223,-74763.662,None,59.991,131524.2224,132521.1746,132410.8782,132152.8452,228.8954422,0,40.41727502,0.705414524,132113.9334,40.43005818,0.705637632,-79.34433049,-1.38481981,160.1708329,2.7955084,,,,-131.1518205,-2.289031088,189.6493607,-130.9858243,-2.286133908,193.940197,108.5502319,1.894558951,188.5986214,-10.95406264,-0.19118446,189.4518408,-71.56505118,2.99177154,-3.279378761,2.98669286,-1.249045772,3.794733192,60.01,3739.788891,3432.844805,3870.215996,-11042.84969,,,-5527.066,-5527.066
3/16/2026 16:44:24.700,,223,-74855.318,None,59.992,131500.389,132500.6011,132375.5806,132126.2729,228.8494176,0,40.31674614,0.703659964,132090.1509,40.32908078,0.703875244,-79.44824051,-1.386633382,160.0603807,2.793580646,,,,-131.4236656,-2.29377568,190.441172,-130.9858243,-2.286133908,193.940197,108.0904894,1.88653493,189.3606084,-10.95406264,-0.19118446,189.4518408,-90,2.990009152,-3.273168312,2.984765106,-1.570796327,3.6,60,3798.558071,3291.768017,3916.943977,-11007.27006,,,-5548.578,-5548.578
3/16/2026 16:44:24.733,,223,-74646.994,None,59.99,131448.8068,132457.7943,132326.4616,132078.447,228.7665809,0,40.18559943,0.701371022,132038.6322,40.19735046,0.701576116,-79.5767644,-1.388876547,159.9365454,2.791419311,,,,-131.4236656,-2.29377568,190.441172,-130.9858243,-2.286133908,193.940197,108.2039187,1.888514645,188.2202965,-10.95406264,-0.19118446,189.4518408,-90,2.987710024,-3.277391192,2.982603771,-1.570796327,2.4,60,3854.21645,3375.230405,3968.999993,-11198.44685,,,-5548.578,-5548.578
3/16/2026 16:44:24.767,,223,-74613.715,None,59.988,131443.8442,132442.5077,132329.4933,132072.7032,228.7566323,0,40.03759593,0.698787874,132033.7375,40.04868323,0.698981383,-79.72858489,-1.391526314,159.7820687,2.788723185,,,,-131.4236656,-2.29377568,190.441172,-130.9858243,-2.286133908,193.940197,108.2039187,1.888514645,188.2202965,-10.95406264,-0.19118446,189.4518408,-90,2.985115291,-3.280040959,2.979907645,-1.570796327,2.4,60,3918.533248,3440.275194,4035.815996,-11394.62444,,,-5548.578,-5548.578
3/16/2026 16:44:24.800,,223,-74615.184,None,59.99,131498.1748,132493.5455,132381.3861,132125.1187,228.8474185,0,39.89554345,0.69630859,132088.1297,39.9059889,0.696490897,-79.86967251,-1.393988758,159.6463782,2.786354938,,,,-131.4236656,-2.29377568,190.441172,-130.9858243,-2.286133908,193.940197,108.2039187,1.888514645,188.2202965,-10.95406264,-0.19118446,189.4518408,-90,2.982624805,-3.282503403,2.977539398,-1.570796327,2.4,60.01,3982.018102,3502.411206,4096.007981,-11580.43729,,,-5548.578,-5548.578
3/16/2026 16:44:24.833,,223,-74781.23,None,59.992,131511.8018,132522.4437,132397.5928,132144.7119,228.881355,0,39.78891127,0.694447508,132101.8004,39.79887727,0.694621447,-79.9772936,-1.3958671,159.5381642,2.784466248,,,,-131.6932535,-2.298480877,191.2372349,-131.4862497,-2.294867979,193.8287904,107.3975129,1.874440208,188.62916,-11.30993247,-0.19739556,189.6835259,-71.56505118,2.989489426,-3.270307308,2.981861808,-1.249045772,3.794733192,60.01,3827.751481,3208.679987,3994.387185,-11030.81865,,,-5548.578,-5548.578
