time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:44:24.867,,223,-74789.136,None,59.992,131473.6254,132469.0648,132345.4491,132096.7893,228.7983505,0,39.68758544,0.692679038,132063.6637,39.6970996,0.692845092,-80.07861143,-1.39763543,159.4354422,2.782673411,,,,-131.6932535,-2.298480877,191.2372349,-131.4862497,-2.294867979,193.8287904,108.0904894,1.88653493,189.3606084,-11.30993247,-0.19739556,189.6835259,-90,2.987713071,-3.28417036,2.980068971,-1.570796327,2.4,60,3870.985137,3564.374414,4037.241589,-11472.60114,,,-5548.578,-5548.578
3/16/2026 16:44:24.900,,223,-74768.242,None,59.989,131425.3811,132437.2763,132303.6936,132056.2131,228.7280706,0,39.5488444,0.69025755,132017.0793,39.56510412,0.690541336,-80.21847504,-1.40007651,159.3064938,2.780422837,,,,-132.2011015,-2.307344496,191.1468545,-131.4862497,-2.294867979,193.8287904,107.7446716,1.880499271,188.9914284,-11.66492037,-0.203591267,189.9225105,-90,2.985409315,-3.280575781,2.984014104,-1.570796327,2.4,60,3925.228098,3467.491183,3943.180816,-11335.9001,,,-5484.33,-5484.33
3/16/2026 16:44:24.933,,223,-74614.046,None,59.989,131441.0725,132427.9294,132310.6483,132060.617,228.7356983,0,39.40482857,0.687744,132023.5926,39.41711746,0.687958481,-80.36526263,-1.402638437,159.1520167,2.777726702,,,,-131.9335145,-2.302674222,190.3428486,-131.722324,-2.298988253,192.9314904,107.3975129,1.874440208,188.62916,-11.66492037,-0.203591267,189.9225105,-90,2.986946734,-3.277078645,2.981317969,-1.570796327,2.4,60,3870.741269,3374.063988,4010.28482,-11255.09008,,,-5484.33,-5484.33
3/16/2026 16:44:24.967,,223,-74739.557,None,59.991,131486.3393,132488.5307,132353.0968,132110.0683,228.8213505,0,39.27768634,0.685524949,132078.2081,39.2927181,0.685787303,-80.49075461,-1.404828685,159.0311147,2.775616564,,,,-132.2011015,-2.307344496,191.1468545,-131.9872125,-2.303611429,193.7321863,107.3975129,1.874440208,188.62916,-11.66492037,-0.203591267,189.9225105,-90,2.989398732,-3.279268893,2.979207831,-1.570796327,2.4,60.01,3827.522409,3429.835184,4063.924817,-11321.28241,,,-5484.33,-5484.33
3/16/2026 16:44:25.000,,223,-75003.624,None,59.993,131499.1626,132488.5323,132359.0453,132116.3097,228.8321608,0,39.18501773,0.683907577,132074.203,39.20038007,0.6841757,-80.58545412,-1.406481504,158.9375014,2.773982704,,,,-132.2011015,-2.307344496,191.1468545,-132.2499148,-2.308196449,194.5369888,107.289186,1.872549547,189.7746031,-11.66492037,-0.203591267,189.9225105,-63.43494882,2.992372149,-3.279031051,2.977573971,-1.107148718,2.683281573,60.01,3753.191627,3444.739201,4104.633615,-11302.56444,,,-5484.33,-5484.33
3/16/2026 16:44:25.033,,223,-74719.858,None,59.991,131448.2941,132447.5444,132329.2501,132075.7819,228.7619647,0,39.07617812,0.682007967,132040.2811,39.09030681,0.682254559,-80.6929991,-1.408358518,158.8267049,2.77204894,,,,-132.4438499,-2.311581255,190.2596121,-131.9872125,-2.303611429,193.7321863,106.9426108,1.866500669,189.4214349,-12.09475708,-0.211093333,188.995238,-63.43494882,2.985865988,-3.274859187,2.983142273,-1.107148718,2.683281573,60,3896.361825,3333.556823,3946.219204,-11176.13785,,,-5484.33,-5484.33
3/16/2026 16:44:25.067,,223,-74655.331,None,59.989,131455.6759,132442.9187,132310.5618,132070.4436,228.7527185,0,38.93876208,0.679609605,132030.8631,38.95305213,0.679859013,-80.83467712,-1.410831265,158.6897624,2.769658842,,,,-132.4438499,-2.311581255,190.2596121,-132.2499148,-2.308196449,194.5369888,107.049031,1.868358052,188.2738431,-12.09475708,-0.211093333,188.995238,-90,2.988055462,-3.279189317,2.980752175,-1.570796327,2.4,60,3841.740269,3420.230399,4004.668817,-11266.63948,,,-5484.33,-5484.33
3/16/2026 16:44:25.100,,223,-74966.846,None,59.991,131471.3341,132480.3071,132341.6936,132098.5331,228.8013709,0,38.80697453,0.677309478,132063.4675,38.81988842,0.677534868,-80.96342934,-1.413078416,158.5555449,2.767316306,,,,-132.70939,-2.316215803,191.0715049,-132.7295503,-2.316567668,192.7672171,106.8374726,1.864665662,190.5696723,-12.37215525,-0.215934845,190.4222676,-71.56505118,2.994102536,-3.277744078,2.983251151,-1.249045772,3.794733192,60.01,3708.222971,3426.768014,3973.679989,-11108.67097,,,-5419.046,-5419.046
3/16/2026 16:44:25.133,,223,-74671.819,None,59.993,131478.3985,132482.1152,132353.8426,132105.5383,228.8135043,0,38.7069666,0.675564011,132063.0766,38.72351013,0.67585275,-81.05813086,-1.414731269,158.4571167,2.76559841,,,,-132.70939,-2.316215803,191.0715049,-132.4664411,-2.311975546,191.9549947,106.9426108,1.866500669,189.4214349,-12.37215525,-0.215934845,190.4222676,-90,2.987828296,-3.281231938,2.981533255,-1.570796327,2.4,60.01,3864.740071,3492.864012,4016.793595,-11374.39768,,,-5419.046,-5419.046
3/16/2026 16:44:25.167,,223,-74638.354,None,59.992,131444.6132,132433.1662,132312.9147,132064.299,228.7420758,0,38.60856781,0.673846628,132019.9807,38.62141393,0.674070835,-81.15989543,-1.416507396,158.3607015,2.763915647,,,,-132.9545915,-2.320495378,190.1914825,-132.7295503,-2.316567668,192.7672171,106.5947536,1.860429415,189.0752231,-12.80426607,-0.223476601,189.5126381,-63.43494882,2.990638503,-3.276936811,2.987392248,-1.107148718,2.683281573,60,3775.94051,3378.657602,3851.26561,-11005.86372,,,-5419.046,-5419.046
3/16/2026 16:44:25.200,,223,-74843.813,None,59.989,131420.8499,132409.3012,132281.2041,132037.8478,228.696261,0,38.4702656,0.671432799,131996.287,38.48250851,0.671646478,-81.29489554,-1.418863592,158.2265806,2.761574796,,,,-133.2180394,-2.325093411,191.0112039,-132.9904462,-2.32112116,193.5834704,106.245633,1.854336113,188.7360061,-12.72435569,-0.222081902,190.682983,-116.5650512,2.992767638,-3.273199705,2.983656698,-2.034443936,2.683281573,60,3738.454664,3279.427205,3967.200003,-10985.08187,,,-5419.046,-5419.046
3/16/2026 16:44:25.233,,223,-74624.875,None,59.99,131457.8393,132441.9293,132308.1853,132070.037,228.7520143,0,38.33125023,0.669006523,132033.3432,38.34288114,0.669209521,-81.44407832,-1.421467323,158.0856878,2.759115753,,,,-133.4656585,-2.329415179,190.1384759,-133.4925642,-2.329884773,193.5313928,106.245633,1.854336113,188.7360061,-13.24051992,-0.231090667,188.6138913,-90,2.999094294,-3.275803436,2.99020642,-1.570796327,2.4,60,3565.272388,3344.745614,3763.454397,-10673.4724,,,-5419.046,-5419.046
3/16/2026 16:44:25.267,,223,-74753.698,None,59.993,131504.4451,132493.0521,132357.9443,132119.2055,228.8371765,0,38.22242577,0.667107178,132079.9988,38.23357628,0.667301791,-81.54185095,-1.423173777,157.9767281,2.757214046,,,,-133.4656585,-2.329415179,190.1384759,-132.9904462,-2.32112116,193.5834704,106.245633,1.854336113,188.7360061,-13.15754274,-0.229642442,189.7821909,-63.43494882,2.988422951,-3.27750989,2.986856488,-1.107148718,2.683281573,60.01,3831.602457,3388.320007,3871.353615,-11091.27608,,,-5419.046,-5419.046
3/16/2026 16:44:25.300,,223,-74728.915,None,59.994,131492.8713,132473.3259,132347.7193,132105.357,228.8131904,0,38.13295788,0.665545669,132070.4894,38.15105934,0.665861599,-81.63502003,-1.424799884,157.8908525,2.755715234,,,,-133.4656585,-2.329415179,190.1384759,-133.2337295,-2.325367255,192.7074467,106.1443388,1.852568194,189.8883883,-12.80426607,-0.223476601,189.5126381,-90,2.991228854,-3.277368078,2.979191835,-1.570796327,2.4,60,3761.675584,3404.966387,4055.385613,-11222.02758,,,-5377.046,-5377.046
3/16/2026 16:44:25.333,,223,-74859.984,None,59.991,131439.2435,132411.4257,132300.3869,132051.0668,228.719157,0,38.02207596,0.663610414,132007.49,38.03647542,0.663861732,-81.7465295,-1.426746092,157.7759007,2.753708947,,,,-133.72697,-2.333975925,190.9659656,-133.4925642,-2.329884773,193.5313928,106.1443388,1.852568194,189.8883883,-13.15754274,-0.229642442,189.7821909,-90,2.993746505,-3.279314286,2.983351389,-1.570796327,2.4,60,3713.481272,3451.852801,3956.601604,-11121.93568,,,-5377.046,-5377.046
3/16/2026 16:44:25.367,,223,-74699.453,None,59.989,131413.4645,132389.0628,132280.9706,132028.5547,228.6801648,0,37.8804658,0.66113885,131996.5309,37.8859966,0.661235381,-81.88679017,-1.429194102,157.6320217,2.751197785,,,,-133.72697,-2.333975925,190.9659656,-133.4925642,-2.329884773,193.5313928,105.8952684,1.848221095,188.4038216,-13.50980395,-0.23579056,190.0589382,-90,2.991120154,-3.277415197,2.986988345,-1.570796327,3.6,60,3778.639903,3377.36158,3871.468801,-11027.47028,,,-5377.046,-5377.046
3/16/2026 16:44:25.400,,223,-74603.29,None,59.99,131436.9515,132426.9138,132311.3258,132059.1366,228.7331341,0,37.74069477,0.658699386,132020.0472,37.74560453,0.658785077,-82.03069811,-1.43170577,157.4912592,2.748741017,,,,-133.9769698,-2.338339245,190.1006049,-133.7381825,-2.33417162,192.6626066,105.795929,1.846487296,189.5582232,-13.59483633,-0.237274655,188.8923503,-90,2.992956697,-3.278193066,2.986015672,-1.570796327,2.4,60,3716.60979,3418.372803,3872.606402,-11007.58899,,,-5377.046,-5377.046
3/16/2026 16:44:25.433,,223,-74772.835,None,59.992,131488.3451,132465.1758,132363.6924,132106.4656,228.8151104,0,37.62477337,0.656676176,132071.4625,37.62916713,0.656752861,-82.13782164,-1.433575428,157.3825325,2.746843377,,,,-134.2361015,-2.342861947,190.9358007,-133.994914,-2.33865243,193.494186,105.4463164,1.840385405,189.2350919,-13.94809618,-0.243440203,189.1780114,-90,2.995405291,-3.273960833,2.99028358,-1.570796327,3.6,60,3673.315364,3308.400008,3774.383985,-10756.09936,,,-5377.046,-5377.046
3/16/2026 16:44:25.467,,223,-74909.794,None,59.993,131490.4877,132457.9601,132358.355,132102.9822,228.8090769,0,37.52796213,0.654986501,132066.3106,37.5360733,0.655128067,-82.23693798,-1.435305334,157.2802388,2.745058015,,,,-134.2361015,-2.342861947,190.9358007,-133.994914,-2.33865243,193.494186,105.3501365,1.838706749,190.3920166,-13.94809618,-0.243440203,189.1780114,-90,2.993780497,-3.274012083,2.988498218,-1.570796327,2.4,60,3713.701303,3329.726382,3818.419184,-10861.84687,,,-5377.046,-5377.046
3/16/2026 16:44:25.500,,223,-74707.805,None,59.991,131439.6855,132422.5582,132324.9147,132063.1262,228.7400444,0,37.41460307,0.653008012,132032.3666,37.42124422,0.653123922,-82.35011708,-1.437280683,157.1671019,2.743083405,,,,-134.2361015,-2.342861947,190.9358007,-133.7381825,-2.33417162,192.6626066,105.0955208,1.834262868,188.9190303,-13.86102756,-0.241920569,190.3428486,-90,2.987295542,-3.271543551,2.985003974,-1.570796327,3.6,60,3874.36872,3241.857616,3927.916785,-11044.14312,,,-5331.978,-5331.978
3/16/2026 16:44:25.533,,223,-74987.309,None,59.989,131439.4187,132403.6111,132306.0298,132050.3976,228.7179979,0,37.27613307,0.650591255,132015.3182,37.28314407,0.65071362,-82.49045831,-1.439730099,157.039552,2.740857238,,,,-134.7453538,-2.351750075,190.9207165,-134.2494432,-2.343094803,194.3296169,105.0955208,1.834262868,188.9190303,-14.21119187,-0.248032089,190.63389,-90,2.993808423,-3.273992967,2.988889327,-1.570796327,2.4,60,3711.277938,3302.136002,3836.534398,-10849.94834,,,-5331.978,-5331.978
3/16/2026 16:44:25.567,,223,-74807.554,None,59.99,131456.7269,132436.1417,132323.9978,132073.014,228.7571705,0,37.14379388,0.6482815,132039.9087,37.14605503,0.648320964,-82.62320504,-1.442046966,156.9017021,2.738451303,,,,-134.7453538,-2.351750075,190.9207165,-134.2494432,-2.343094803,194.3296169,104.7435628,1.828120042,188.610074,-14.30027745,-0.249586925,189.4708421,-90,2.991415767,-3.270167008,2.988038228,-1.570796327,2.4,60,3771.617922,3202.790396,3834.734414,-10809.14273,,,-5331.978,-5331.978
3/16/2026 16:44:25.600,,223,-74860.906,None,59.992,131474.9468,132462.0232,132345.8587,132095.0107,228.7952699,0,37.02608748,0.646227136,132060.4907,37.03515034,0.646385312,-82.73978402,-1.444081653,156.7870843,2.736450846,,,,-134.7453538,-2.351750075,190.9207165,-134.4974183,-2.347422785,193.4718584,104.6513586,1.826510774,189.7708091,-14.30027745,-0.249586925,189.4708421,-90,2.993808097,-3.270592427,2.986037771,-1.570796327,1.2,60,3712.555979,3233.735992,3884.932822,-10831.22479,,,-5331.978,-5331.978
3/16/2026 16:44:25.633,,223,-74988.677,None,59.992,131467.2639,132442.3191,132325.6884,132079.1394,228.76778,0,36.92092626,0.644391726,132043.2524,36.92637965,0.644486906,-82.84858363,-1.445980565,156.6758748,2.734509873,,,,-134.7453538,-2.351750075,190.9207165,-134.2494432,-2.343094803,194.3296169,104.6513586,1.826510774,189.7708091,-14.65135857,-0.255714447,189.7708091,-90,2.987581709,-3.272491339,2.99022432,-1.570796327,2.4,60,3867.253385,3280.579207,3786.595198,-10934.42779,,,-5331.978,-5331.978
3/16/2026 16:44:25.667,,223,-75013.574,None,59.99,131433.7168,132418.6836,132314.1059,132056.2409,228.7281187,0,36.78969965,0.64210139,132026.5293,36.79352285,0.642168117,-82.97287442,-1.448149848,156.5434942,2.732199397,,,,-134.7453538,-2.351750075,190.9207165,-134.5017884,-2.347499057,195.16885,104.6513586,1.826510774,189.7708091,-14.30027745,-0.249586925,189.4708421,-90,2.989667174,-3.274660622,2.981786322,-1.570796327,2.4,60,3814.809953,3334.031993,3989.260816,-11138.10276,,,-5331.978,-5331.978
3/16/2026 16:44:25.700,,223,-74794.147,None,59.99,131460.8763,132440.4425,132341.0238,132081.5145,228.7718938,0,36.65329129,0.639720615,132046.5436,36.66069445,0.639849824,-83.11001222,-1.450543355,156.4125671,2.729914288,,,,-135,-2.35619449,190.0703028,-134.7498017,-2.351827706,194.3147961,104.3904632,1.821957291,188.3082579,-14.65135857,-0.255714447,189.7708091,-71.56505118,2.99167753,-3.272500646,2.985628735,-1.249045772,3.794733192,60,3748.510824,3255.48,3901.089589,-10905.08041,,,-5287.918,-5287.918
3/16/2026 16:44:25.733,,223,-74794.147,None,59.992,131500.532,132480.5288,132380.9554,132121.406,228.840988,0,36.53675614,0.637686693,132086.2327,36.54363804,0.637806804,-83.2270992,-1.452586908,156.2953822,2.727869025,,,,-135,-2.35619449,190.0703028,-134.7498017,-2.351827706,194.3147961,104.3904632,1.821957291,188.3082579,-14.65135857,-0.255714447,189.7708091,-63.43494882,2.98963451,-3.274544199,2.983583472,-1.107148718,2.683281573,60.01,3800.34574,3307.003191,3953.016008,-11060.36494,,,-5287.918,-5287.918
3/16/2026 16:44:25.767,,223,-74701.138,None,59.992,131478.2091,132464.3578,132369.1237,132104.6435,228.8119544,0,36.43464802,0.63590457,132061.4104,36.43376325,0.635889128,-83.33079591,-1.454396757,156.1909815,2.726046889,,,,-135,-2.35619449,190.0703028,-134.7475973,-2.351789232,192.6177562,104.3002774,1.820383252,189.4708421,-14.65135857,-0.255714447,189.7708091,-71.56505118,2.98767836,-3.274780009,2.981761336,-1.249045772,3.794733192,60,3848.159672,3332.879997,3997.857599,-11178.89727,,,-5287.918,-5287.918
3/16/2026 16:44:25.800,,223,-74858.126,None,59.989,131425.3789,132419.2975,132317.4873,132054.8093,228.7256392,0,36.3084374,0.633701779,132011.1383,36.31430567,0.6338042,-83.45396291,-1.456546427,156.0617804,2.723791905,,,,-135.2546462,-2.360638905,190.9207165,-135,-2.35619449,193.4644153,104.6513586,1.826510774,189.7708091,-15.00131846,-0.261822399,190.0778788,-90,2.98999869,-3.283057201,2.985614304,-1.570796327,2.4,60,3806.105857,3543.062416,3907.065596,-11256.23387,,,-5287.918,-5287.918
3/16/2026 16:44:25.833,,223,-74900.866,None,59.987,131429.3627,132402.591,132322.711,132052.2918,228.7212787,0,36.15220143,0.630974947,132015.1568,36.15737319,0.631065211,-83.60991753,-1.459268348,155.903507,2.721029513,,,,-135.2546462,-2.360638905,190.9207165,-134.7498017,-2.351827706,194.3147961,104.3002774,1.820383252,189.4708421,-15.00131846,-0.261822399,190.0778788,-90,2.982892917,-3.2796516,2.982851912,-1.570796327,2.4,59.99,3983.167131,3452.414388,3975.840012,-11411.42153,,,-5287.918,-5287.918
3/16/2026 16:44:25.867,,223,-74616.278,None,59.99,131498.7273,132486.2096,132383.6503,132123.6061,228.8447987,0,36.00785535,0.628455632,132084.5495,36.01238133,0.628534626,-83.75494199,-1.461799503,155.7559149,2.718453545,,,,-135.7638985,-2.369527033,190.9358007,-135.5025817,-2.364966195,193.4718584,104.3904632,1.821957291,188.3082579,-15.44631637,-0.269589078,189.2350919,-63.43494882,2.993500821,-3.283756794,2.988042623,-1.107148718,2.683281573,60,3721.19046,3534.8112,3831.580788,-11087.58245,,,-5287.918,-5287.918
3/16/2026 16:44:25.900,,223,-74664.504,None,59.993,131536.0529,132533.1877,132422.7686,132164.7566,228.9160735,0,35.90303793,0.626626223,132131.6126,35.91016104,0.626750545,-83.85631039,-1.463568715,155.6553058,2.716697585,,,,-136.0230302,-2.374049735,190.1006049,-135.5025817,-2.364966195,193.4718584,103.5948363,1.808070982,188.8923503,-15.89526837,-0.277424769,188.4038216,-90,2.99171674,-3.271639697,2.994122354,-1.570796327,3.6,60.01,3750.549896,3246.4944,3665.908792,-10662.95309,,,-5240.795,-5240.795
3/16/2026 16:44:25.933,,223,-74850.552,None,59.993,131501.3664,132497.0473,132387.8114,132129.494,228.8549967,0,35.81116392,0.625022719,132096.9517,35.81787281,0.625139812,-83.953783,-1.465269933,155.5629222,2.715085187,,,,-135.7638985,-2.369527033,190.9358007,-135.7505568,-2.369294178,194.3296169,103.9480962,1.81423653,189.1780114,-15.44631637,-0.269589078,189.2350919,-90,2.99443399,-3.279506463,2.984674265,-1.570796327,2.4,60,3698.259444,3445.934414,3915.071995,-11059.26585,,,-5240.795,-5240.795
3/16/2026 16:44:25.967,,223,-74697.61,None,59.988,131440.2295,132440.6751,132338.5168,132073.9053,228.7587143,0,35.67326306,0.622615895,132045.5976,35.68240065,0.622775376,-84.08691444,-1.467593515,155.4218935,2.712623772,,,,-136.0230302,-2.374049735,190.1006049,-136.005086,-2.37373655,193.494186,103.509804,1.806586887,190.0589382,-15.54367923,-0.27128838,188.0787069,-90,2.996511926,-3.274180402,2.983912152,-1.570796327,3.6,60,3629.046596,3327.667201,3908.433598,-10865.1474,,,-5240.795,-5240.795
3/16/2026 16:44:26.000,,223,-74841.754,None,59.987,131460.7449,132462.5668,132352.8439,132092.8138,228.7914647,0,35.50983669,0.619763567,132056.4032,35.51518239,0.619856867,-84.24963822,-1.470433581,155.2589647,2.709780127,,,,-136.27303,-2.378413056,190.9659656,-136.2508008,-2.378025083,194.359255,103.2405199,1.801886994,188.6138913,-15.79592899,-0.275690969,189.5582232,-63.43494882,2.99788195,-3.272320575,2.985471096,-1.107148718,2.683281573,60,3611.674689,3256.848012,3900.974415,-10769.49712,,,-5240.795,-5240.795
3/16/2026 16:44:26.033,,223,-74607.941,None,59.991,131514.2632,132516.4412,132391.5803,132141.514,228.875816,0,35.3749216,0.617408855,132100.1647,35.37662747,0.617438628,-84.38233476,-1.472749572,155.1236616,2.707418643,,,,-136.5343415,-2.382973801,190.1384759,-136.2618175,-2.378217361,192.6626066,102.8851694,1.795684957,188.3426664,-15.79592899,-0.275690969,189.5582232,-90,2.995655989,-3.268434529,2.983109612,-1.570796327,2.4,60.01,3652.541193,3157.300784,3960.648018,-10770.49,,,-5240.795,-5240.795
3/16/2026 16:44:26.067,,223,-74874.254,None,59.992,131520.7363,132514.7482,132384.6836,132140.7924,228.8745661,0,35.26661758,0.615518593,132099.7151,35.27210916,0.615614439,-84.49694885,-1.474749965,155.0191884,2.705595241,,,,-136.5343415,-2.382973801,190.1384759,-136.2508008,-2.378025083,194.359255,102.8851694,1.795684957,188.3426664,-16.14433878,-0.281771867,189.8883883,-90,2.993639522,-3.270434922,2.987367108,-1.570796327,2.4,60,3702.631002,3206.779179,3861.6192,-10771.02938,,,-5240.795,-5240.795
3/16/2026 16:44:26.100,,223,-74918.002,None,59.99,131456.7538,132476.6179,132360.8943,132098.8755,228.801964,0,35.14428539,0.613383493,132062.2904,35.15098549,0.613500432,-84.61527032,-1.476815065,154.893984,2.703410013,,,,-136.5343415,-2.382973801,190.1384759,-135.9963479,-2.373584041,195.1909834,102.8851694,1.795684957,188.3426664,-16.14433878,-0.281771867,189.8883883,-90,2.987084473,-3.272500022,2.98518188,-1.570796327,2.4,59.99,3864.301163,3256.948799,3915.187195,-11036.43716,,,-5240.795,-5240.795
3/16/2026 16:44:26.133,,223,-74776.824,None,59.987,131468.0448,132454.1763,132341.619,132088.682,228.7843083,0,34.98690184,0.610636632,132056.9092,34.9941624,0.610763353,-84.77596379,-1.479619695,154.740808,2.700736587,,,,-136.7819606,-2.38729557,191.0112039,-136.4943336,-2.382275531,195.2278669,102.8851694,1.795684957,188.3426664,-16.24563305,-0.283539786,188.7360061,-90,2.993038884,-3.275304652,2.984276373,-1.570796327,3.6,60,3733.405122,3325.751996,3913.199991,-10972.35711,,,-5277.701,-5277.701
3/16/2026 16:44:26.167,,223,-75038.645,None,59.989,131500.8889,132496.7859,132393.4745,132131.1396,228.857847,0,34.84065084,0.608084071,132099.642,34.85024166,0.608251462,-84.91832462,-1.48210436,154.5962692,2.698213908,,,,-136.7819606,-2.38729557,191.0112039,-136.7508542,-2.38675266,194.4037037,102.4499965,1.788089758,189.2503104,-16.49152631,-0.287831433,190.2255503,-63.43494882,2.995004122,-3.270194118,2.986045341,-1.107148718,2.683281573,60.01,3685.564311,3215.808009,3901.622404,-10802.99472,,,-5277.701,-5277.701
3/16/2026 16:44:26.200,,223,-75008.678,None,59.992,131522.4492,132533.4376,132409.478,132155.8885,228.9007134,0,34.72642043,0.606090374,132121.2452,34.73548963,0.606248661,-85.03430398,-1.484128582,154.4730295,2.696062969,,,,-137.29061,-2.396173177,191.0715049,-137.0095538,-2.391267821,193.5834704,102.4499965,1.788089758,189.2503104,-16.83747263,-0.293869335,190.5696723,-90,2.997516482,-3.27221834,2.989932304,-1.570796327,2.4,60.01,3624.575838,3267.043216,3812.227213,-10703.84627,,,-5277.701,-5277.701
3/16/2026 16:44:26.233,,223,-74978.899,None,59.991,131494.4587,132497.8754,132394.0705,132129.5697,228.8551279,0,34.60824604,0.604027842,132093.2965,34.61677901,0.60417677,-85.15275704,-1.486195978,154.3546869,2.693997503,,,,-137.0273227,-2.391577946,191.887467,-136.9920936,-2.390963082,195.279492,102.4499965,1.788089758,189.2503104,-16.59475357,-0.289633088,189.0752231,-90,2.995139852,-3.274285736,2.983630591,-1.570796327,2.4,60,3698.890479,3317.558416,3937.752,-10954.2009,,,-5277.701,-5277.701
3/16/2026 16:44:26.267,,223,-74872.584,None,59.988,131472.6314,132467.9413,132362.1003,132101.6451,228.806761,0,34.45248369,0.601309276,132064.7301,34.46462087,0.60152111,-85.30790957,-1.4889039,154.2038956,2.691365697,,,,-137.29061,-2.396173177,191.0715049,-136.7508542,-2.38675266,194.4037037,102.4499965,1.788089758,189.2503104,-16.94261077,-0.295704342,189.4214349,-90,2.98827377,-3.276993658,2.987070039,-1.570796327,3.6,60,3853.679698,3384.086407,3858.825592,-11096.5917,,,-5277.701,-5277.701
3/16/2026 16:44:26.300,,223,-74609.626,None,59.988,131508.0569,132498.7911,132379.1709,132129.4108,228.8548526,0,34.29782348,0.598609946,132097.0798,34.30199584,0.598682767,-85.4651834,-1.491648846,154.0458391,2.688607091,,,,-137.5561501,-2.400807725,190.2596121,-137.0095538,-2.391267821,193.5834704,102.5288077,1.789465273,188.0787069,-16.94261077,-0.295704342,189.4214349,-71.56505118,2.989950588,-3.281114119,2.984311433,-1.249045772,3.794733192,60,3796.590715,3465.633606,3927.657592,-11189.88191,,,-5277.701,-5277.701
3/16/2026 16:44:26.333,,223,-74878.301,None,59.991,131538.5078,132534.3111,132408.4611,132161.1683,228.9098583,0,34.16200123,0.596239401,132130.7407,34.17282462,0.596428304,-85.60169252,-1.49403138,153.9133315,2.686294397,,,,-137.5561501,-2.400807725,190.2596121,-137.2506409,-2.395475584,194.4629528,102.0947571,1.78188966,188.995238,-16.94261077,-0.295704342,189.4214349,-90,2.991903888,-3.27592104,2.981998739,-1.570796327,3.6,60.01,3749.010161,3354.595202,3985.804784,-11089.41015,,,-5328.564,-5328.564
3/16/2026 16:44:26.367,,223,-74925.792,None,59.992,131536.5767,132539.1564,132401.1945,132159.7207,228.9073509,0,34.05234708,0.594325575,132118.915,34.05975,0.59445478,-85.71110532,-1.495940993,153.801882,2.684349237,,,,-137.5561501,-2.400807725,190.2596121,-137.2506409,-2.395475584,194.4629528,102.0947571,1.78188966,188.995238,-17.28918598,-0.30175322,189.7746031,-90,2.989930364,-3.277830653,2.986102457,-1.570796327,2.4,60,3797.720813,3402.115191,3891.182419,-11091.01842,,,-5328.564,-5328.564
3/16/2026 16:44:26.400,,223,-74870.266,None,59.989,131508.3597,132516.1885,132383.4458,132136.7544,228.8675722,0,33.91959009,0.592008528,132100.6929,33.92932419,0.59217842,-85.84562654,-1.498288832,153.6648925,2.68195832,,,,-137.5561501,-2.400807725,190.2596121,-137.5113633,-2.400026048,193.6504067,102.0947571,1.78188966,188.995238,-16.83747263,-0.293869335,190.5696723,-90,2.992204468,-3.280178492,2.975827655,-1.570796327,2.4,60,3740.687305,3459.772807,4162.838392,-11363.2985,,,-5328.564,-5328.564
3/16/2026 16:44:26.433,,223,-74749.68,None,59.988,131494.0277,132502.566,132377.1177,132125.3327,228.8477892,0,33.76080837,0.589237264,132086.4208,33.76982823,0.589394691,-86.00126216,-1.501005186,153.5069547,2.679201784,,,,-137.7988985,-2.405044485,191.1468545,-137.5113633,-2.400026048,193.6504067,101.7385712,1.775673044,188.7474503,-17.28918598,-0.30175322,189.7746031,-90,2.989420739,-3.27667823,2.980955004,-1.570796327,2.4,60,3827.211198,3368.160015,4018.176003,-11213.54722,,,-5328.564,-5328.564
3/16/2026 16:44:26.467,,223,-74794.277,None,59.989,131517.283,132525.8404,132403.9717,132149.7961,228.890161,0,33.60923716,0.586591847,132113.0772,33.62482031,0.586863825,-86.1579718,-1.503740285,153.3559907,2.676566965,,,,-138.0664855,-2.409714759,190.3428486,-137.5113633,-2.400026048,193.6504067,101.3814627,1.769440325,188.506976,-17.63446108,-0.307779408,190.1346891,-63.43494882,2.986889873,-3.27318061,2.984346373,-1.107148718,2.683281573,60,3874.777629,3277.857595,3942.316792,-11094.95202,,,-5328.564,-5328.564
3/16/2026 16:44:26.500,,223,-74839.349,None,59.99,131548.0005,132553.9761,132431.54,132178.5986,228.9400485,0,33.4764883,0.584274943,132140.4894,33.48422399,0.584409956,-86.28874417,-1.506022693,153.2283069,2.674338463,,,,-138.0664855,-2.409714759,190.3428486,-138.0127875,-2.408777552,193.7321863,101.7385712,1.775673044,188.7474503,-17.63446108,-0.307779408,190.1346891,-90,2.993187508,-3.281695737,2.982117871,-1.570796327,2.4,60,3718.999382,3493.8144,3998.548788,-11211.36257,,,-5328.564,-5328.564
3/16/2026 16:44:26.533,,223,-74930.011,None,59.991,131532.5671,132548.3737,132411.3746,132164.8714,228.9162723,0,33.35523618,0.582158694,132128.5147,33.36966684,0.582410557,-86.40813446,-1.508106447,153.1075214,2.672230358,,,,-138.3067465,-2.413908104,191.2372349,-138.2491116,-2.412902185,194.6257948,101.3814627,1.769440325,188.506976,-17.63446108,-0.307779408,190.1346891,-63.43494882,2.995312742,-3.277546772,2.980009766,-1.107148718,2.683281573,60,3683.017363,3386.534396,4050.331187,-11119.88295,,,-5382.544,-5382.544
3/16/2026 16:44:26.567,,223,-74978.755,None,59.989,131491.3441,132492.5353,132359.9423,132115.3534,228.8305045,0,33.21939915,0.579787891,132080.792,33.23759299,0.580105433,-86.54699633,-1.510530044,152.9680066,2.669795365,,,,-138.3067465,-2.413908104,191.2372349,-137.7500852,-2.404192531,194.5369888,100.9540626,1.761980786,189.4518408,-17.63446108,-0.307779408,190.1346891,-71.56505118,2.984297964,-3.27251083,2.977574773,-1.249045772,3.794733192,60,3956.706563,3276.791998,4109.227187,-11342.72575,,,-5382.544,-5382.544
3/16/2026 16:44:26.600,,223,-74764.627,None,59.988,131498.0374,132482.6304,132358.0531,132113.6322,228.8275233,0,33.06489521,0.577091288,132077.5414,33.07954282,0.577346937,-86.70789874,-1.51333832,152.8100217,2.667038008,,,,-138.5763344,-2.4186133,190.441172,-138.2491116,-2.412902185,194.6257948,101.023456,1.763191928,188.2738431,-18.09048937,-0.315738603,189.3606084,-90,2.990249122,-3.276530248,2.982776611,-1.570796327,3.6,60,3792.228593,3355.54558,3963.758398,-11111.53257,,,-5382.544,-5382.544
3/16/2026 16:44:26.633,,223,-74601.85,None,59.989,131548.9939,132534.9935,132415.978,132167.3857,228.9206271,0,32.90781282,0.574349683,132128.5883,32.92176271,0.574593155,-86.85988087,-1.515990909,152.6593481,2.664408258,,,,-138.5763344,-2.4186133,190.441172,-138.5447665,-2.418062336,192.1349526,101.023456,1.763191928,188.2738431,-17.97841841,-0.313782596,190.5016535,-63.43494882,2.992655491,-3.279182837,2.978190854,-1.107148718,2.683281573,60,3733.824667,3422.447989,4103.567988,-11259.84064,,,-5382.544,-5382.544
3/16/2026 16:44:26.667,,223,-74819.232,None,59.991,131589.4908,132592.6939,132452.2449,132212.2205,228.9982833,0,32.79117459,0.572313962,132169.1494,32.80460641,0.572548392,-86.97549328,-1.518008726,152.5388321,2.662304858,,,,-139.0856168,-2.427501955,190.5545591,-138.7805685,-2.422177859,193.0359552,100.5973351,1.755754717,189.2274821,-18.43494882,-0.321750554,189.7366596,-71.56505118,2.994726251,-3.273763443,2.984055412,-1.249045772,3.794733192,60.01,3685.611057,3306.54239,3942.720008,-10934.87346,,,-5382.544,-5382.544
3/16/2026 16:44:26.700,,223,-74860.416,None,59.991,131560.5977,132555.0575,132418.7755,132178.8766,228.9405299,0,32.67551421,0.570295308,132140.3178,32.68843935,0.570520894,-87.08889877,-1.519988026,152.4317772,2.660436397,,,,-139.0856168,-2.427501955,190.5545591,-138.7805685,-2.422177859,193.0359552,100.9540626,1.761980786,189.4518408,-18.77803322,-0.327738507,190.1195413,-90,2.992698753,-3.281968812,2.988174904,-1.570796327,3.6,60,3735.302139,3513.672,3847.219182,-11096.19332,,,-5382.544,-5382.544
3/16/2026 16:44:26.733,,223,-74848.651,None,59.989,131489.8389,132491.6348,132360.5255,132114.7478,228.8294556,0,32.54066685,0.567941777,132069.6275,32.55300439,0.568157108,-87.22259444,-1.522321455,152.2896041,2.657955007,,,,-139.0856168,-2.427501955,190.5545591,-139.0141757,-2.426255073,193.940197,100.5973351,1.755754717,189.2274821,-18.43494882,-0.321750554,189.7366596,-63.43494882,2.994412181,-3.278076172,2.979705561,-1.107148718,2.683281573,60,3690.654594,3411.172794,4047.840017,-11149.66741,,,-5382.544,-5382.544
3/16/2026 16:44:26.767,,223,-74881.742,None,59.987,131494.4367,132485.5705,132352.3494,132111.5156,228.8238573,0,32.37896207,0.565119496,132074.3033,32.39058613,0.565322375,-87.38871881,-1.525220872,152.1291955,2.65515535,,,,-139.0856168,-2.427501955,190.5545591,-139.0141757,-2.426255073,193.940197,100.2397746,1.749514109,189.0104759,-18.77803322,-0.327738507,190.1195413,-90,2.991577448,-3.274734981,2.982893857,-1.570796327,2.4,60,3761.341759,3324.196798,3976.560003,-11062.09856,,,-5439.239,-5439.239
3/16/2026 16:44:26.800,,223,-74801.664,None,59.989,131552.3966,132542.1056,132414.406,132170.367,228.9257909,0,32.22933161,0.562507952,132125.929,32.24471209,0.562776392,-87.54041549,-1.527868479,151.9788263,2.652530912,,,,-139.3594078,-2.432280511,189.7708091,-139.2828785,-2.430944821,193.1552743,100.2397746,1.749514109,189.0104759,-18.77803322,-0.327738507,190.1195413,-63.43494882,2.993721213,-3.277382588,2.980269419,-1.107148718,2.683281573,60,3694.178706,3391.344011,4043.649581,-11129.1723,,,-5439.239,-5439.239
3/16/2026 16:44:26.833,,223,-74879.842,None,59.992,131575.7449,132567.4999,132447.5857,132197.6823,228.9731024,0,32.12008049,0.560601161,132165.8885,32.13333471,0.56083249,-87.64989754,-1.529779301,151.8746859,2.65071332,,,,-139.320805,-2.431606763,191.462999,-139.0141757,-2.426255073,193.940197,100.2397746,1.749514109,189.0104759,-18.77803322,-0.327738507,190.1195413,-63.43494882,2.987087563,-3.27929341,2.978451827,-1.107148718,2.683281573,60,3894.195521,3439.425604,4089.83039,-11423.45152,,,-5439.239,-5439.239
3/16/2026 16:44:26.867,,223,-74972.045,None,59.991,131549.9796,132545.4148,132406.4149,132168.0027,228.9216958,0,32.00703794,0.558628196,132130.0078,32.01701743,0.558802371,-87.75852603,-1.531675226,151.7650113,2.648799136,,,,-139.5942533,-2.436379337,190.682983,-139.2828785,-2.430944821,193.1552743,100.2397746,1.749514109,189.0104759,-19.00221523,-0.331651221,191.6434189,-63.43494882,2.989747192,-3.281189335,2.980450357,-1.107148718,2.683281573,60,3811.053144,3485.89441,4071.283203,-11368.23076,,,-5439.239,-5439.239
3/16/2026 16:44:26.900,,223,-74788.301,None,59.989,131532.4532,132521.587,132389.3701,132148.5308,228.8879695,0,31.87242868,0.556278821,132106.1955,31.88625497,0.556520135,-87.89311339,-1.534024218,151.6253787,2.646362088,,,,-139.5942533,-2.436379337,190.682983,-139.2828785,-2.430944821,193.1552743,99.88140612,1.743259398,188.8008475,-19.11972633,-0.333702177,190.5092124,-90,2.987464956,-3.277283616,2.980064265,-1.570796327,2.4,60,3867.185287,3384.604782,4056.27838,-11308.06845,,,-5439.239,-5439.239
3/16/2026 16:44:26.933,,223,-75000.37,None,59.99,131556.4291,132534.4692,132404.746,132165.9264,228.9180996,0,31.73841081,0.553939768,132126.3541,31.7444561,0.554045278,-88.02828403,-1.536383391,151.4931477,2.644054222,,,,-139.8268588,-2.440439068,191.5983298,-139.5139885,-2.434978451,194.0663804,99.81930064,1.742175453,189.9831571,-19.58071166,-0.341747888,189.7746031,-63.43494882,2.989023729,-3.278558844,2.98580211,-1.107148718,2.683281573,60.02,3847.344542,3437.942389,3898.742409,-11184.02934,,,-5439.239,-5439.239
3/16/2026 16:44:26.967,,223,-74907.576,None,59.992,131571.7924,132562.0192,132424.6433,132186.8774,228.9543877,0,31.62761189,0.552005962,132151.9602,31.63591683,0.552150911,-88.13767407,-1.538292608,151.3795955,2.642072362,,,,-140.1021653,-2.445244073,190.8264133,-139.5139885,-2.434978451,194.0663804,99.88140612,1.743259398,188.8008475,-19.92133212,-0.347692837,190.1801251,-90,2.987129362,-3.281552006,2.989765199,-1.570796327,3.6,60.02,3879.797344,3491.452805,3809.030401,-11180.28055,,,-5498.386,-5498.386
3/16/2026 16:44:27.000,,223,-74866.234,None,59.992,131538.1175,132530.0802,132412.4784,132160.9662,228.9095082,0,31.51442882,0.550030545,132118.3221,31.52223666,0.550166817,-88.24622475,-1.540187174,151.2701916,2.640162903,,,,-140.1021653,-2.445244073,190.8264133,-139.7845297,-2.439700286,193.2894203,99.46232221,1.735945004,189.7821909,-19.58071166,-0.341747888,189.7746031,-90,2.989867103,-3.276132178,2.981910791,-1.570796327,2.4,60,3810.594085,3373.718385,3995.539206,-11179.85168,,,-5498.386,-5498.386
3/16/2026 16:44:27.033,,223,-74527.517,None,59.988,131510.6849,132496.2322,132381.9186,132130.3449,228.8564707,0,31.37528139,0.547601964,132090.9314,31.38247694,0.54772755,-88.3911368,-1.542716367,151.132549,2.637760586,,,,-139.8699417,-2.441191008,189.9073458,-139.553768,-2.435672735,192.3746345,99.52225501,1.736991029,188.5986214,-19.58071166,-0.341747888,189.7746031,-90,2.983400285,-3.279707396,2.979508474,-1.570796327,2.4,59.99,3951.731461,3440.332809,4054.190421,-11446.25469,,,-5498.386,-5498.386
3/16/2026 16:44:27.067,,223,-74881.786,None,59.988,131535.3374,132534.598,132418.5276,132163.5743,228.9140256,0,31.21988617,0.544889806,132125.8882,31.22910418,0.54505069,-88.54728916,-1.54544174,150.9751505,2.635013465,,,,-140.1021653,-2.445244073,190.8264133,-139.7845297,-2.439700286,193.2894203,99.10460087,1.729701589,189.5886073,-19.92133212,-0.347692837,190.1801251,-90,2.984750976,-3.275143329,2.982706302,-1.570796327,2.4,60,3938.273439,3345.768013,3984.479998,-11268.52145,,,-5498.386,-5498.386
3/16/2026 16:44:27.100,,223,-75114.072,None,59.993,131610.5103,132600.1482,132483.9266,132232.266,229.0330031,0,31.1055841,0.542894858,132190.8284,31.11158507,0.542999595,-88.66211421,-1.547445815,150.8602086,2.633007351,,,,-140.1021653,-2.445244073,190.8264133,-140.0131138,-2.443689831,194.2073119,99.46232221,1.735945004,189.7821909,-20.26049113,-0.353612278,190.5923398,-90,2.986689426,-3.283390819,2.986619629,-1.570796327,3.6,60.01,3891.903565,3556.4256,3897.489611,-11345.81878,,,-5498.386,-5498.386
3/16/2026 16:44:27.133,,223,-75010.003,None,59.995,131606.0374,132596.0676,132476.1662,132226.8264,229.0235814,0,31.02619547,0.541509265,132192.5599,31.0273697,0.54152976,-88.73987241,-1.548802951,150.7810604,2.631625954,,,,-140.6092744,-2.454094798,190.9848162,-140.2854467,-2.448442938,193.4383623,99.10460087,1.729701589,189.5886073,-20.26049113,-0.353612278,190.5923398,-63.43494882,2.989972698,-3.27850454,2.985238232,-1.107148718,2.683281573,60.01,3813.264855,3431.044791,3931.718397,-11176.02804,,,-5498.386,-5498.386
3/16/2026 16:44:27.167,,223,-74948.141,None,59.992,131536.0003,132507.2668,132405.8733,132150.4325,228.8912633,0,30.93073406,0.539843149,132116.358,30.93596698,0.539934481,-88.83763643,-1.550509255,150.6866565,2.629978295,,,,-140.6092744,-2.454094798,190.9848162,-140.2854467,-2.448442938,193.4383623,99.10460087,1.729701589,189.5886073,-20.26049113,-0.353612278,190.5923398,-90,2.988377419,-3.280210844,2.983590573,-1.570796327,2.4,60,3850.852487,3471.206394,3970.699209,-11292.75809,,,-5550.313,-5550.313
3/16/2026 16:44:27.200,,223,-74753.266,None,59.988,131495.4004,132465.0959,132351.7559,132104.7933,228.8122139,0,30.79233041,0.53742755,132065.4776,30.79427737,0.537461531,-88.97743317,-1.552949169,150.5482963,2.627563454,,,,-140.6092744,-2.454094798,190.9848162,-140.2854467,-2.448442938,193.4383623,98.74616226,1.723445655,189.4024287,-20.3861546,-0.35580552,189.467042,-90,2.985904469,-3.276394824,2.983368974,-1.570796327,2.4,60,3911.000924,3371.846401,3951.129585,-11233.97691,,,-5550.313,-5550.313
3/16/2026 16:44:27.233,,223,-74638.728,None,59.989,131519.458,132495.3382,132396.5765,132137.8522,228.8694736,0,30.64420029,0.534842192,132099.8688,30.64816941,0.534911466,-89.12817499,-1.55558011,150.3981147,2.62494229,,,,-140.8886087,-2.458970101,190.2255503,-140.7855549,-2.457171472,193.6020661,98.80170832,1.724415117,188.2164711,-20.3861546,-0.35580552,189.467042,-63.43494882,2.992082938,-3.279995227,2.98074781,-1.107148718,2.683281573,60,3743.014144,3440.448004,4017.383998,-11200.84614,,,-5550.313,-5550.313
3/16/2026 16:44:27.267,,223,-74728.411,None,59.993,131576.6905,132551.8984,132448.2772,132193.0122,228.9650135,0,30.53280832,0.532898035,132157.1179,30.53628434,0.532958703,-89.23229806,-1.5573974,150.2853808,2.622974712,,,,-140.8886087,-2.458970101,190.2255503,-140.5114774,-2.452387918,194.3629594,98.80170832,1.724415117,188.2164711,-20.3861546,-0.35580552,189.467042,-63.43494882,2.985346621,-3.281812517,2.978780232,-1.107148718,2.683281573,60,3912.009559,3486.815995,4067.683197,-11466.50875,,,-5550.313,-5550.313
3/16/2026 16:44:27.300,,223,-74707.43,None,59.994,131574.1602,132537.3229,132452.7673,132188.8008,228.9577192,0,30.44892659,0.531434023,132154.5987,30.45203264,0.531488233,-89.32040971,-1.558935239,150.2087613,2.621637451,,,,-140.8886087,-2.458970101,190.2255503,-140.5114774,-2.452387918,194.3629594,98.44036528,1.718108491,188.0365922,-20.3861546,-0.35580552,189.467042,-90,2.983876151,-3.27704373,2.977442971,-1.570796327,2.4,60,3948.446847,3365.380808,4100.932784,-11414.76044,,,-5550.313,-5550.313
3/16/2026 16:44:27.333,,223,-74744.222,None,59.991,131525.1733,132510.5747,132414.5648,132150.8489,228.8919845,0,30.33810039,0.529499741,132115.9809,30.34335892,0.529591519,-89.42924042,-1.560834693,150.0915328,2.619591428,,,,-140.8886087,-2.458970101,190.2255503,-140.7855549,-2.457171472,193.6020661,98.74616226,1.723445655,189.4024287,-20.3861546,-0.35580552,189.467042,-90,2.986762991,-3.284280348,2.975396948,-1.570796327,2.4,60,3875.625582,3569.011197,4150.382378,-11595.01916,,,-5550.313,-5550.313
3/16/2026 16:44:27.367,,223,-74865.571,None,59.989,131510.3849,132507.834,132384.5466,132135.0011,228.8645354,0,30.20323775,0.527145944,132101.2194,30.207891,0.527227158,-89.56414122,-1.563189156,149.9581486,2.617263433,,,,-141.1155036,-2.462930163,191.1581544,-140.7855549,-2.457171472,193.6020661,98.38703238,1.717177656,189.2236772,-21.06344845,-0.367626527,190.3163682,-71.56505118,2.98439863,-3.280366812,2.98488996,-1.249045772,3.794733192,60.01,3953.17139,3468.412792,3931.977601,-11353.56178,,,-5550.313,-5550.313
3/16/2026 16:44:27.400,,223,-74855.606,None,59.991,131541.1571,132530.0215,132413.1489,132162.1789,228.9116087,0,30.07664163,0.524936424,132125.9988,30.08524826,0.525086638,-89.68353794,-1.565273022,149.8332655,2.615083813,,,,-141.3965852,-2.467835963,190.4071427,-140.7855549,-2.457171472,193.6020661,98.02723751,1.710898051,189.0523737,-21.06344845,-0.367626527,190.3163682,-90,2.98225811,-3.276171073,2.98271034,-1.570796327,3.6,60.02,3991.55662,3361.708798,3987.072,-11340.33742,,,-5609.9,-5609.9
3/16/2026 16:44:27.433,,223,-74740.205,None,59.993,131538.5445,132540.9583,132432.8547,132171.5493,228.9278387,0,29.98302612,0.523302525,132139.8094,29.98930135,0.523412049,-89.78212665,-1.56699372,149.7360887,2.613387757,,,,-141.3965852,-2.467835963,190.4071427,-141.28478,-2.465884594,193.7804944,98.07834466,1.711790039,187.8642063,-21.06344845,-0.367626527,190.3163682,-90,2.989296643,-3.278783759,2.981014284,-1.570796327,2.4,60,3817.027563,3405.312007,4029.868818,-11252.20839,,,-5609.9,-5609.9
3/16/2026 16:44:27.467,,223,-74652.062,None,59.993,131530.3206,132516.2874,132409.7477,132152.8571,228.8954629,0,29.88108132,0.521523253,132115.2266,29.88881906,0.521658302,-89.88066639,-1.568713562,149.6400283,2.611711186,,,,-141.3965852,-2.467835963,190.4071427,-141.0617888,-2.461992663,192.8456378,98.02723751,1.710898051,189.0523737,-20.72555887,-0.361729242,189.8883883,-63.43494882,2.983650965,-3.279611613,2.973440428,-1.107148718,2.683281573,60,3956.632937,3446.755184,4207.968002,-11611.35612,,,-5609.9,-5609.9
3/16/2026 16:44:27.500,,223,-74805.581,None,59.99,131503.1206,132492.0005,132386.4115,132127.9214,228.852273,0,29.76037572,0.519416543,132094.0203,29.76303935,0.519463032,-90.00518937,-1.570886898,149.5136527,2.609505517,,,,-141.3965852,-2.467835963,190.4071427,-141.2303246,-2.464934168,195.4674397,98.07834466,1.711790039,187.8642063,-20.72555887,-0.361729242,189.8883883,-90,2.9843972,-3.282676937,2.971234759,-1.570796327,2.4,60,3937.461321,3500.020785,4261.881577,-11699.36368,,,-5609.9,-5609.9
3/16/2026 16:44:27.533,,223,-74894.602,None,59.991,131519.7131,132516.3396,132390.4855,132142.9224,228.8782555,0,29.63191021,0.517174397,132104.6912,29.63854037,0.517290115,-90.12971041,-1.5730602,149.3880529,2.607313386,,,,-141.9035539,-2.476684236,190.6036726,-141.5056266,-2.469739095,194.718258,97.66680426,1.704607304,188.8885386,-21.53210111,-0.375806059,189.6341741,-90,2.98702921,-3.277667504,2.983119445,-1.570796327,2.4,60.01,3876.374295,3395.563182,3961.958407,-11233.89588,,,-5609.9,-5609.9
3/16/2026 16:44:27.567,,223,-74755.786,None,59.993,131550.1389,132541.0517,132434.5101,132175.9798,228.9355125,0,29.52867183,0.515372547,132135.1435,29.53484136,0.515480226,-90.22824816,-1.574780009,149.2846533,2.605508723,,,,-141.9035539,-2.476684236,190.6036726,-141.5626985,-2.470735187,193.0322253,97.61854649,1.703765047,190.0778788,-21.19405648,-0.369906067,189.1970401,-90,2.986215413,-3.278545056,2.97541479,-1.570796327,2.4,60.01,3897.518081,3439.483201,4144.651212,-11481.65249,,,-5609.9,-5609.9
3/16/2026 16:44:27.600,,223,-74932.2,None,59.994,131540.5413,132541.9556,132427.6212,132170.7971,228.9265359,0,29.44732906,0.513952848,132125.5656,29.45313727,0.51405422,-90.31124608,-1.576228596,149.1982967,2.604001517,,,,-141.9035539,-2.476684236,190.6036726,-141.7830489,-2.474581026,193.9736065,97.66680426,1.704607304,188.8885386,-21.39981013,-0.373497146,190.7509371,-90,2.988635246,-3.2808359,2.977498663,-1.570796327,2.4,60,3837.018198,3474.792001,4126.550392,-11438.36059,,,-5669.576,-5669.576
3/16/2026 16:44:27.633,,223,-74828.088,None,59.992,131497.2161,132495.4779,132386.0058,132126.9895,228.8506588,0,29.34782974,0.512216257,132092.722,29.35575979,0.512354663,-90.41514194,-1.57804192,149.0968098,2.602230235,,,,-141.9035539,-2.476684236,190.6036726,-141.5056266,-2.469739095,194.718258,97.66680426,1.704607304,188.8885386,-21.53210111,-0.375806059,189.6341741,-90,2.982093758,-3.282649224,2.978036294,-1.570796327,2.4,60,3998.755672,3518.510382,4087.785614,-11605.05167,,,-5669.576,-5669.576
3/16/2026 16:44:27.667,,223,-74707.963,None,59.99,131466.8444,132473.9923,132348.9711,132097.363,228.7993443,0,29.21793746,0.509949209,132062.3902,29.22528095,0.510077377,-90.54496562,-1.580307771,148.9720965,2.600053577,,,,-141.9035539,-2.476684236,190.6036726,-141.7830489,-2.474581026,193.9736065,97.66680426,1.704607304,188.8885386,-21.53210111,-0.375806059,189.6341741,-90,2.984658403,-3.284915075,2.975859636,-1.570796327,3.6,60,3934.087634,3574.065593,4140.532799,-11648.68603,,,-5669.576,-5669.576
3/16/2026 16:44:27.700,,223,-74927.779,None,59.991,131502.4395,132513.0421,132399.0122,132138.9374,228.8713533,0,29.0960583,0.507822017,132098.02,29.10284782,0.507940516,-90.66933702,-1.582478462,148.845656,2.597846775,,,,-142.4094387,-2.485513592,190.8150937,-142.0012676,-2.478389661,194.9178288,97.30575953,1.698305885,188.7321912,-21.86857919,-0.38167871,190.0778788,-71.56505118,2.986330177,-3.280784347,2.979525485,-1.249045772,3.794733192,60,3897.887101,3469.881612,4060.771193,-11428.53991,,,-5669.576,-5669.576
3/16/2026 16:44:27.733,,223,-74746.656,None,59.994,131551.4026,132563.578,132443.1041,132186.7991,228.9542521,0,28.9995232,0.506137161,132152.827,29.00130194,0.506168206,-90.75726025,-1.584013011,148.7540181,2.596247391,,,,-142.4094387,-2.485513592,190.8150937,-142.0626027,-2.479460161,193.2335375,96.90032817,1.691229773,189.7746031,-22.00410597,-0.384044098,188.9647586,-63.43494882,2.985628367,-3.275242784,2.980291489,-1.107148718,2.683281573,60.01,3916.987847,3352.262393,4019.414404,-11288.66464,,,-5669.576,-5669.576
3/16/2026 16:44:27.767,,223,-75016.152,None,59.995,131550.4629,132542.0816,132419.3475,132171.3676,228.9275241,0,28.93229836,0.504963866,132135.5838,28.93581551,0.505025252,-90.83520166,-1.585373346,148.6809488,2.594972092,,,,-142.4094387,-2.485513592,190.8150937,-141.7830489,-2.474581026,193.9736065,97.25972405,1.697502414,189.9225105,-22.20347853,-0.387523806,190.5281082,-90,2.979606278,-3.28287576,2.982495898,-1.570796327,3.6,60.01,4066.399586,3544.660802,3997.036796,-11608.09718,,,-5669.576,-5669.576
3/16/2026 16:44:27.800,,223,-74860.776,None,59.992,131482.3463,132497.4124,132363.3557,132115.1387,228.8301327,0,28.8331439,0.503233295,132077.9922,28.83874346,0.503331026,-90.92889909,-1.587008674,148.5810226,2.593228051,,,,-142.4094387,-2.485513592,190.8150937,-142.0012676,-2.478389661,194.9178288,97.30575953,1.698305885,188.7321912,-21.86857919,-0.38167871,190.0778788,-90,2.981720687,-3.285314559,2.974906761,-1.570796327,3.6,60,4012.027456,3581.62559,4174.315191,-11767.96824,,,-5644.085,-5644.085
3/16/2026 16:44:27.833,,223,-74837.592,None,59.99,131482.4979,132478.3984,132355.6482,132106.2589,228.8147524,0,28.70975757,0.501079797,132072.4045,28.71938449,0.501247819,-91.05360864,-1.589185267,148.457158,2.591066205,,,,-142.4094387,-2.485513592,190.8150937,-142.2802891,-2.483259505,194.1813585,97.30575953,1.698305885,188.7321912,-22.20347853,-0.387523806,190.5281082,-108.4349488,2.984507324,-3.287491152,2.978590011,-1.892546881,3.794733192,60,3942.510619,3634.96321,4092.335988,-11669.80982,,,-5644.085,-5644.085
3/16/2026 16:44:27.867,,223,-74872.224,None,59.993,131533.0198,132530.7772,132403.5486,132156.5257,228.9018171,0,28.6042297,0.499237988,132117.219,28.61796883,0.499477781,-91.15177954,-1.590898672,148.3540559,2.589266733,,,,-142.9141645,-2.494322718,191.0413568,-142.2802891,-2.483259505,194.1813585,96.90032817,1.691229773,189.7746031,-22.34064796,-0.389917864,189.4176338,-63.43494882,2.982737286,-3.282128445,2.979184597,-1.107148718,2.683281573,60.01,3992.644106,3522.988804,4055.241609,-11570.87452,,,-5644.085,-5644.085
3/16/2026 16:44:27.900,,223,-74548.368,None,59.995,131542.7,132534.5176,132420.3154,132166.5871,228.9192439,0,28.52947951,0.497933351,132132.6735,28.53829352,0.498087185,-91.22957934,-1.592256535,148.2731048,2.587853871,,,,-142.6960517,-2.490515932,190.0854545,-142.6281497,-2.489330818,191.7673591,96.94413051,1.691994268,188.5833503,-22.20347853,-0.387523806,190.5281082,-63.43494882,2.987418003,-3.284250803,2.975377677,-1.107148718,2.683281573,60.01,3857.004969,3553.48801,4174.28639,-11584.77937,,,-5644.085,-5644.085
3/16/2026 16:44:27.933,,223,-74955.672,None,59.994,131482.7301,132478.7924,132361.058,132108.2743,228.8182432,0,28.44884117,0.496525947,132072.7316,28.45729735,0.496673535,-91.31315521,-1.593715209,148.1961426,2.586510627,,,,-142.9141645,-2.494322718,191.0413568,-142.5614284,-2.488166312,193.4495283,96.90032817,1.691229773,189.7746031,-22.53678751,-0.393341145,190.9848162,-90,2.984839847,-3.284944982,2.979851772,-1.570796327,2.4,60,3938.90839,3591.70561,4070.836791,-11601.45079,,,-5644.085,-5644.085
3/16/2026 16:44:27.967,,223,-74911.55,None,59.991,131442.4594,132437.1202,132309.5218,132063.7731,228.7411649,0,28.33532101,0.494544646,132026.8009,28.34787429,0.494763742,-91.42781452,-1.595716391,148.0844022,2.584560389,,,,-142.9141645,-2.494322718,191.0413568,-142.5614284,-2.488166312,193.4495283,96.54038583,1.684947594,189.6341741,-22.53678751,-0.393341145,190.9848162,-90,2.982930054,-3.280663985,2.977901534,-1.570796327,2.4,60,3985.110667,3481.473595,4117.881585,-11584.46585,,,-5644.085,-5644.085
