time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:44:28.000,,223,-74886.091,None,59.991,131466.1039,132480.5962,132347.5436,132098.8483,228.8019168,0,28.21366357,0.492421323,132066.7538,28.22353778,0.492593661,-91.55194348,-1.59788285,147.9599245,2.582387843,,,,-142.9141645,-2.494322718,191.0413568,-142.7764292,-2.491918784,194.4037037,96.58194466,1.685672932,188.4420335,-22.53678751,-0.393341145,190.9848162,-90,2.984512445,-3.283555782,2.975728988,-1.570796327,2.4,60.01,3946.889043,3532.204788,4173.235192,-11652.32902,,,-5703.549,-5703.549
3/16/2026 16:44:28.033,,223,-74904.494,None,59.994,131529.9522,132534.2585,132398.6843,132155.0473,228.8992565,0,28.12452668,0.490865591,132120.0545,28.13152493,0.490987734,-91.63954024,-1.599411702,147.8757175,2.580918154,,,,-143.2023542,-2.499352578,190.3201513,-142.7764292,-2.491918784,194.4037037,96.21922969,1.679342362,188.3082579,-22.53678751,-0.393341145,190.9848162,-90,2.982906518,-3.278754064,2.974259299,-1.570796327,3.6,60.01,3973.454897,3412.454401,4211.496002,-11597.4053,,,-5703.549,-5703.549
3/16/2026 16:44:28.067,,223,-75127.306,None,59.996,131510.1177,132526.8189,132387.6744,132142.3035,228.8771835,0,28.05717941,0.489690159,132105.1812,28.07094926,0.489930489,-91.7071051,-1.600590931,147.8052427,2.579688137,,,,-143.1301024,-2.498091545,192,-142.7764292,-2.491918784,194.4037037,96.17992425,1.678656352,189.5012401,-22.86849502,-0.399130533,191.4479564,-90,2.981849273,-3.279247283,2.97881867,-1.570796327,3.6,60,4034.552085,3446.150376,4107.369603,-11588.07206,,,-5703.549,-5703.549
3/16/2026 16:44:28.100,,223,-74848.392,None,59.992,131451.0022,132461.465,132322.3976,132079.0453,228.767617,0,27.96467366,0.48807563,132046.1161,27.97803092,0.488308758,-91.80142155,-1.602237064,147.7137196,2.578090757,,,,-142.9141645,-2.494322718,191.0413568,-142.7764292,-2.491918784,194.4037037,96.54038583,1.684947594,189.6341741,-22.67557303,-0.395763409,189.8770128,-90,2.980227542,-3.287184658,2.973854166,-1.570796327,2.4,60,4052.997033,3644.251203,4194.691205,-11891.93944,,,-5703.549,-5703.549
3/16/2026 16:44:28.133,,223,-74605.709,None,59.99,131433.4451,132434.8515,132292.329,132054.2826,228.7247269,0,27.84149635,0.48592578,132018.014,27.85185453,0.486106564,-91.92644818,-1.60441919,147.5885987,2.575906987,,,,-143.2023542,-2.499352578,190.3201513,-143.0591039,-2.496852388,193.6801487,96.17992425,1.678656352,189.5012401,-22.81598665,-0.398214089,188.7703367,-90,2.982958952,-3.283075542,2.974121076,-1.570796327,2.4,60,3969.085179,3538.900779,4162.723194,-11670.70915,,,-5703.549,-5703.549
3/16/2026 16:44:28.167,,223,-74664.432,None,59.993,131476.3115,132467.9739,132330.0483,132092.1727,228.7903544,0,27.72701664,0.483927732,132055.3417,27.7414914,0.484180364,-92.04022149,-1.606404909,147.4758081,2.573938418,,,,-143.2023542,-2.499352578,190.3201513,-143.0591039,-2.496852388,193.6801487,96.21922969,1.679342362,188.3082579,-23.00887008,-0.40158054,190.3428486,-63.43494882,2.981032752,-3.285747271,2.975518958,-1.107148718,2.683281573,60.01,4018.002972,3583.468798,4163.875214,-11765.34698,,,-5703.549,-5703.549
3/16/2026 16:44:28.200,,223,-74843.323,None,59.995,131510.046,132498.9318,132366.2555,132125.8046,228.8486066,0,27.64290141,0.482459644,132089.1245,27.6570021,0.482705748,-92.12282491,-1.607846611,147.3933569,2.572499374,,,,-143.7073703,-2.508166771,190.5696723,-143.3438916,-2.501822871,192.9613433,95.8189709,1.672356528,189.3758168,-23.34052857,-0.407369073,190.8150937,-71.56505118,2.984528619,-3.280203139,2.979868447,-1.249045772,3.794733192,60,3937.408891,3466.900799,4066.963198,-11471.27289,,,-5686.475,-5686.475
3/16/2026 16:44:28.233,,223,-74811.053,None,59.994,131480.2478,132468.8283,132329.9367,132093.7271,228.7930466,0,27.57328202,0.481244557,132059.3654,27.58707926,0.481485364,-92.19082894,-1.609033505,147.3215906,2.571246815,,,,-143.7073703,-2.508166771,190.5696723,-143.3438916,-2.501822871,192.9613433,95.8189709,1.672356528,189.3758168,-23.34052857,-0.407369073,190.8150937,-90,2.983308235,-3.281390033,2.978615888,-1.570796327,2.4,60,3966.853626,3495.599994,4097.059198,-11559.51282,,,-5686.475,-5686.475
3/16/2026 16:44:28.267,,223,-74911.291,None,59.992,131444.2254,132429.7785,132299.6185,132058.5977,228.7322008,0,27.47572535,0.479541872,132023.3963,27.48909653,0.479775243,-92.29019503,-1.610767771,147.226679,2.569590295,,,,-143.7073703,-2.508166771,190.5696723,-143.5555582,-2.505517151,193.9253465,95.8189709,1.672356528,189.3758168,-23.34052857,-0.407369073,190.8150937,-90,2.985292394,-3.283124299,2.976959368,-1.570796327,3.6,60,3916.468693,3537.633607,4137.379185,-11591.48148,,,-5686.475,-5686.475
3/16/2026 16:44:28.300,,223,-74773.094,None,59.992,131467.0021,132453.0842,132315.8744,132079.3736,228.7681857,0,27.36151857,0.477548587,132035.5768,27.37198063,0.477731185,-92.40928278,-1.612846244,147.1199064,2.567726762,,,,-143.7073703,-2.508166771,190.5696723,-143.5555582,-2.505517151,193.9253465,95.45755349,1.666048604,189.2579193,-23.48411529,-0.409875134,189.7138898,-90,2.983248336,-3.278894848,2.977601896,-1.570796327,3.6,60.01,3967.627384,3431.059195,4098.095984,-11496.78256,,,-5686.475,-5686.475
3/16/2026 16:44:28.333,,223,-74627.712,None,59.994,131512.6509,132497.7825,132356.2563,132122.9456,228.8436547,0,27.27510067,0.476040311,132081.2614,27.28518547,0.476216324,-92.49676578,-1.61437311,147.0260024,2.566087828,,,,-143.999251,-2.513261051,189.8618445,-143.5555582,-2.505517151,193.9253465,95.12819104,1.660300145,187.9523344,-23.48411529,-0.409875134,189.7138898,-90,2.981733475,-3.274673255,2.975962962,-1.570796327,3.6,60.01,3991.766903,3304.36799,4139.942381,-11436.07727,,,-5686.475,-5686.475
3/16/2026 16:44:28.367,,223,-74966.083,None,59.995,131478.7123,132456.1816,132324.5175,132087.1805,228.7817077,0,27.20777653,0.474865283,132041.8608,27.22222352,0.47511743,-92.55990038,-1.615475017,146.9613204,2.564958913,,,,-144.2110265,-2.516957231,190.8339592,-143.5555582,-2.505517151,193.9253465,95.45755349,1.666048604,189.2579193,-23.67053848,-0.413128832,191.2937009,-90,2.980634581,-3.281523621,2.978087745,-1.570796327,2.4,60.01,4038.342876,3496.406398,4120.358415,-11655.10769,,,-5686.475,-5686.475
3/16/2026 16:44:28.400,,223,-74620.829,None,59.992,131417.2909,132394.0819,132268.9215,132027.478,228.6782999,0,27.11485758,0.473243541,131985.9642,27.12425633,0.47340758,-92.65467649,-1.617129172,146.864995,2.563277719,,,,-144.2110265,-2.516957231,190.8339592,-143.8418146,-2.510513266,193.2149063,95.45755349,1.666048604,189.2579193,-23.48411529,-0.409875134,189.7138898,-90,2.983920846,-3.283177776,2.973152853,-1.570796327,2.4,60,3954.909112,3535.804794,4206.743986,-11697.45789,,,-5661.713,-5661.713
3/16/2026 16:44:28.433,,223,-74563.978,None,59.99,131409.295,132396.3301,132276.368,132028.0634,228.6793138,0,26.9797243,0.47088502,131988.7108,26.99091248,0.471080291,-92.78460567,-1.619396864,146.7366551,2.561037765,,,,-144.5043587,-2.522076843,190.1346891,-143.8418146,-2.510513266,193.2149063,94.73343833,1.653410411,189.0447566,-23.96248897,-0.41822433,189.0980698,-90,2.981593557,-3.272807275,2.979262095,-1.570796327,2.4,59.99,3998.168781,3274.732808,4042.598386,-11315.49997,,,-5661.713,-5661.713
3/16/2026 16:44:28.467,,223,-74715.797,None,59.993,131498.776,132470.5567,132351.2004,132107.5531,228.816994,0,26.8677079,0.468929965,132072.9617,26.87136778,0.468993842,-92.90776286,-1.621546363,146.6211472,2.559021773,,,,-144.5043587,-2.522076843,190.1346891,-144.338395,-2.519180229,193.4830225,94.76364169,1.653937559,187.8488754,-24.14554196,-0.421419207,190.682983,-90,2.988174071,-3.275483922,2.98044098,-1.570796327,3.6,60,3837.498506,3321.864016,4049.423984,-11208.78651,,,-5661.713,-5661.713
3/16/2026 16:44:28.500,,223,-74812.421,None,59.996,131519.4361,132503.1529,132373.6165,132132.7892,228.8607042,0,26.78617943,0.467507025,132098.9357,26.79650551,0.467687249,-92.9797879,-1.622803437,146.5404224,2.557612858,,,,-144.5043587,-2.522076843,190.1346891,-144.0507217,-2.514159383,194.1850664,94.73343833,1.653410411,189.0447566,-24.2938876,-0.424008327,189.5886073,-90,2.981846632,-3.276213848,2.981621185,-1.570796327,2.4,60.01,3995.232364,3361.95362,3997.627192,-11354.81318,,,-5661.713,-5661.713
3/16/2026 16:44:28.533,,223,-74846.592,None,59.996,131492.2137,132460.878,132349.9019,132101.707,228.8068683,0,26.73735479,0.466654874,132055.6165,26.74978511,0.466871824,-93.0275193,-1.623636507,146.4900348,2.556733429,,,,-144.713251,-2.525722702,191.1129509,-144.338395,-2.519180229,193.4830225,94.73343833,1.653410411,189.0447566,-24.14554196,-0.421419207,190.682983,-116.5650512,2.986052053,-3.277046918,2.978152636,-2.034443936,2.683281573,60,3909.653002,3381.552016,4106.375986,-11397.581,,,-5661.713,-5661.713
3/16/2026 16:44:28.567,,223,-74738.693,None,59.991,131411.1584,132389.896,132276.1497,132026.4581,228.6765333,0,26.63493825,0.464867369,131990.7188,26.64460585,0.4650361,-93.13316177,-1.625480316,146.38778,2.554948745,,,,-144.713251,-2.525722702,191.1129509,-144.338395,-2.519180229,193.4830225,94.73343833,1.653410411,189.0447566,-24.62356479,-0.429762279,190.0854545,-90,2.984216329,-3.278890727,2.984711024,-1.570796327,2.4,60,3953.472397,3425.457617,3928.4352,-11307.36521,,,-5661.713,-5661.713
3/16/2026 16:44:28.600,,223,-74792.03,None,59.99,131432.556,132407.3154,132286.0635,132042.6908,228.7046492,0,26.50216303,0.462550004,132012.1663,26.51124355,0.462708489,-93.26796987,-1.627833161,146.2594796,2.552709481,,,,-144.713251,-2.525722702,191.1129509,-144.338395,-2.519180229,193.4830225,94.7036147,1.65288989,190.2406897,-24.2938876,-0.424008327,189.5886073,-63.43494882,2.981888718,-3.280723051,2.976717808,-1.107148718,2.683281573,60,4012.102171,3493.296001,4116.340788,-11621.73896,,,-5636.354,-5636.354
3/16/2026 16:44:28.633,,223,-74745.518,None,59.993,131497.4181,132469.1305,132349.7452,132106.1398,228.8145462,0,26.39741802,0.460721858,132066.3177,26.40370774,0.460831635,-93.37042284,-1.629621302,146.1528831,2.550849022,,,,-144.713251,-2.525722702,191.1129509,-144.6281561,-2.524237516,192.7858916,94.34323995,1.646600164,190.1460491,-24.2938876,-0.424008327,189.5886073,-90,2.985069151,-3.276221466,2.974857349,-1.570796327,3.6,60,3934.476483,3380.860782,4164.364792,-11479.70206,,,-5636.354,-5636.354
3/16/2026 16:44:28.667,,223,-74787.379,None,59.995,131492.6473,132479.1136,132366.9871,132113.652,228.8275576,0,26.32526284,0.459462513,132077.6423,26.32887287,0.45952552,-93.44295536,-1.630887234,146.0765497,2.549516753,,,,-145.0079798,-2.530866689,190.4222676,-144.5445256,-2.522777887,194.4592502,94.37079704,1.647081126,188.9495171,-24.2938876,-0.424008327,189.5886073,-90,2.982303407,-3.27796836,2.97352508,-1.570796327,2.4,60,3989.287894,3403.166405,4197.87359,-11590.32789,,,-5636.354,-5636.354
3/16/2026 16:44:28.700,,223,-74772.072,None,59.993,131466.7233,132443.6124,132337.9608,132083.4909,228.775317,0,26.23904741,0.45795777,132046.4237,26.24696545,0.458095966,-93.53229458,-1.632446497,145.9929227,2.548057186,,,,-145.0079798,-2.530866689,190.4222676,-144.833564,-2.527822559,193.7656316,94.37079704,1.647081126,188.9495171,-24.62356479,-0.429762279,190.0854545,-90,2.985918525,-3.279527623,2.977819465,-1.570796327,2.4,59.99,3898.569253,3440.908789,4101.407993,-11440.88604,,,-5636.354,-5636.354
3/16/2026 16:44:28.733,,223,-74757.874,None,59.991,131457.7134,132447.4014,132332.9211,132080.085,228.7694179,0,26.12491423,0.45596577,132037.4489,26.13232949,0.456095191,-93.64142074,-1.634351108,145.8848333,2.546170669,,,,-145.213973,-2.534461948,191.406583,-144.833564,-2.527822559,193.7656316,94.00780454,1.640745712,188.8618543,-24.62356479,-0.429762279,190.0854545,-90,2.98391775,-3.27509682,2.975932948,-1.570796327,2.4,60,3968.400988,3329.596799,4148.064006,-11446.06179,,,-5636.354,-5636.354
3/16/2026 16:44:28.767,,223,-74668.853,None,59.993,131491.8567,132462.8608,132345.0236,132100.6222,228.8049893,0,26.02023614,0.454138793,132066.3564,26.03188679,0.454342135,-93.74502134,-1.63615928,145.7753622,2.544260039,,,,-145.5100434,-2.539629352,190.7245134,-145.1246717,-2.532903346,193.0769795,94.37079704,1.647081126,188.9495171,-24.62356479,-0.429762279,190.0854545,-90,2.987245481,-3.283240406,2.974022318,-1.570796327,2.4,60.02,3872.323651,3533.428803,4195.843199,-11601.59565,,,-5636.354,-5636.354
3/16/2026 16:44:28.800,,223,-74685.413,None,59.995,131493.7386,132473.9401,132356.6649,132108.8375,228.8192187,0,25.94343417,0.452798346,132073.5253,25.95004725,0.452913766,-93.81752722,-1.637424746,145.7033685,2.543003512,,,,-145.5100434,-2.539629352,190.7245134,-144.833564,-2.527822559,193.7656316,94.37079704,1.647081126,188.9495171,-25.10456867,-0.438157381,189.5012401,-90,2.980736325,-3.284505872,2.981160893,-1.570796327,3.6,60.01,4034.464908,3565.079999,4006.670388,-11606.2153,,,-5636.354,-5636.354
3/16/2026 16:44:28.833,,223,-74594.088,None,59.994,131469.058,132438.157,132328.8975,132079.4152,228.7682578,0,25.86408503,0.451413442,132038.0678,25.86806799,0.451482958,-93.89660916,-1.638804986,145.6196553,2.54154244,,,,-145.5100434,-2.539629352,190.7245134,-145.1246717,-2.532903346,193.0769795,94.00780454,1.640745712,188.8618543,-25.10456867,-0.438157381,189.5012401,-90,2.984386304,-3.279550698,2.979699821,-1.570796327,2.4,60,3942.62468,3439.7424,4041.993592,-11424.36067,,,-5606.762,-5606.762
3/16/2026 16:44:28.867,,223,-74652.48,None,59.991,131440.1719,132420.4475,132298.9078,132053.8965,228.724058,0,25.75218487,0.449460416,132020.0063,25.757957,0.449561158,-94.01163141,-1.640812503,145.5099453,2.539627639,,,,-145.5100434,-2.539629352,190.7245134,-144.920013,-2.529331378,192.0937271,94.34323995,1.646600164,190.1460491,-25.43223142,-0.443876174,190.0134732,-90,2.978892536,-3.287412667,2.983503813,-1.570796327,2.4,60,4078.64944,3658.636788,3957.595222,-11694.88145,,,-5606.762,-5606.762
3/16/2026 16:44:28.900,,223,-74604.269,None,59.991,131465.8624,132428.9385,132323.2339,132073.3823,228.7578085,0,25.62654729,0.447267626,132040.533,25.63647957,0.447440977,-94.1362935,-1.642988267,145.3847018,2.537441729,,,,-145.8082309,-2.544833706,190.047573,-145.4178557,-2.538020374,192.3933471,93.6214847,1.634003159,189.9793673,-25.58851314,-0.446603805,188.9304634,-90,2.985461351,-3.276991426,2.984045534,-1.570796327,2.4,60,3902.057625,3396.067202,3922.387208,-11220.51204,,,-5606.762,-5606.762
3/16/2026 16:44:28.933,,223,-74808.288,None,59.994,131507.1722,132469.5137,132370.1637,132116.3233,228.8321844,0,25.53362435,0.445645815,132071.052,25.54089385,0.445772692,-94.23390262,-1.644691868,145.2913777,2.535812916,,,,-145.5100434,-2.539629352,190.7245134,-145.1246717,-2.532903346,193.0769795,93.6214847,1.634003159,189.9793673,-25.43223142,-0.443876174,190.0134732,-90,2.978676038,-3.278695027,2.97968909,-1.570796327,2.4,60.01,4085.607748,3439.584014,4054.449603,-11579.64137,,,-5606.762,-5606.762
3/16/2026 16:44:28.967,,223,-75083.357,None,59.996,131494.1542,132456.2903,132356.6518,132103.0718,228.8092321,0,25.46603105,0.444466089,132063.214,25.46829069,0.444505527,-94.29678826,-1.645789429,145.2177834,2.534528452,,,,-146.0104799,-2.548363617,191.0413568,-145.5277861,-2.539939021,195.0507626,93.26016064,1.627696864,189.9073458,-25.43223142,-0.443876174,190.0134732,-90,2.984444548,-3.273486293,2.978404626,-1.570796327,2.4,60.01,3948.475164,3308.097593,4085.913613,-11342.48637,,,-5606.762,-5606.762
3/16/2026 16:44:29.000,,223,-74991.038,None,59.994,131459.667,132444.1392,132326.6531,132077.5494,228.7650261,0,25.39595936,0.443243108,132039.5728,25.40015931,0.443316411,-94.36486261,-1.646977551,145.1454683,2.533266316,,,,-146.0104799,-2.548363617,191.0413568,-145.3272539,-2.536439073,194.0626703,93.6214847,1.634003159,189.9793673,-25.75812172,-0.449564033,190.5318871,-90,2.979755484,-3.28098071,2.982830349,-1.570796327,2.4,60,4064.54872,3495.888016,3985.992007,-11546.42874,,,-5606.762,-5606.762
3/16/2026 16:44:29.033,,223,-74950.56,None,59.99,131438.5697,132417.5777,132312.5164,132056.9504,228.7293477,0,25.27458258,0.441124683,132013.3701,25.28297789,0.441271209,-94.48551949,-1.649083411,145.0271366,2.531201038,,,,-146.0104799,-2.548363617,191.0413568,-145.914113,-2.546681697,192.7074467,93.6214847,1.634003159,189.9793673,-25.60218755,-0.446842468,191.6133607,-90,2.987952906,-3.28308657,2.978043506,-1.570796327,3.6,60,3859.570259,3547.641619,4127.97601,-11535.18789,,,-5576.771,-5576.771
3/16/2026 16:44:29.067,,223,-74535.912,None,59.991,131466.5694,132452.3737,132332.3792,132084.5042,228.7770722,0,25.15373192,0.439015441,132041.4093,25.16159703,0.439152713,-94.60931406,-1.651244033,144.9062513,2.529091191,,,,-146.3099325,-2.55359005,190.3731073,-145.914113,-2.546681697,192.7074467,93.28088077,1.628058499,188.7093002,-25.915835,-0.452316649,189.4518408,-90,2.98583441,-3.279302532,2.98140784,-1.570796327,2.4,60,3899.503599,3431.188796,3998.779217,-11329.47161,,,-5576.771,-5576.771
3/16/2026 16:44:29.100,,223,-74904.322,None,59.994,131503.9107,132480.8831,132374.1925,132120.3867,228.8392225,0,25.06563817,0.437477915,132078.7778,25.07311596,0.437608427,-94.69683831,-1.65277162,144.817352,2.527539606,,,,-146.5092213,-2.557068297,191.3727253,-146.0171116,-2.548479362,195.3679605,92.91700729,1.621707708,188.6444274,-25.915835,-0.452316649,189.4518408,-63.43494882,2.986087789,-3.274479328,2.979856255,-1.107148718,2.683281573,60,3914.761559,3311.3088,4038.451214,-11264.52157,,,-5576.771,-5576.771
3/16/2026 16:44:29.133,,223,-74688.466,None,59.995,131519.0765,132494.7454,132388.6125,132134.8677,228.8643043,0,24.9936245,0.436221039,132093.9647,25.00078665,0.436346043,-94.76924397,-1.654035337,144.7454692,2.526285015,,,,-146.3099325,-2.55359005,190.3731073,-146.1130405,-2.550153637,193.7024522,92.91700729,1.621707708,188.6444274,-25.915835,-0.452316649,189.4518408,-71.56505118,2.98649968,-3.275743045,2.978601664,-1.249045772,3.794733192,60,3884.527715,3342.959997,4069.944014,-11297.43173,,,-5576.771,-5576.771
3/16/2026 16:44:29.167,,223,-74943.677,None,59.993,131487.406,132475.9918,132361.2348,132108.9485,228.8194109,0,24.90021572,0.434590749,132073.2042,24.9091728,0.434747079,-94.85846292,-1.655592501,144.654346,2.524694616,,,,-146.5092213,-2.557068297,191.3727253,-146.1130405,-2.550153637,193.7024522,92.8985768,1.621386036,189.8428824,-25.75812172,-0.449564033,190.5318871,-71.56505118,2.984900716,-3.276978537,2.974258649,-1.249045772,3.794733192,60,3944.235074,3394.512003,4200.335999,-11539.08308,,,-5576.771,-5576.771
3/16/2026 16:44:29.200,46097.69756,223,-74860.704,None,59.991,131473.6457,132460.6692,132345.2929,132093.9375,228.7934111,0,24.795141,0.432756849,132053.6209,24.79669022,0.432783888,-94.96322067,-1.657420869,144.547475,2.522829364,,,,-146.5092213,-2.557068297,191.3727253,-146.1130405,-2.550153637,193.7024522,92.55289815,1.615352805,188.5871682,-26.082233,-0.455220842,191.0564315,-90,2.982937525,-3.272773674,2.978050206,-1.570796327,2.4,60.01,3992.647503,3267.5616,4116.830401,-11377.0395,,,-5576.771,-5576.771
3/16/2026 16:44:29.233,,222,-75003.854,None,59.993,131507.2636,132492.5429,132375.84,132125.9466,228.8488526,0,24.69770111,0.431056202,132082.2295,24.70357018,0.431158637,-95.06099959,-1.659127433,144.4484352,2.521100794,,,,-146.5092213,-2.557068297,191.3727253,-146.1130405,-2.550153637,193.7024522,92.8985768,1.621386036,189.8428824,-26.082233,-0.455220842,191.0564315,-63.43494882,2.981312274,-3.280513469,2.976321636,-1.107148718,2.683281573,60.01,4034.072604,3483.014408,4160.908816,-11677.99583,,,-6537.629,-6537.629
3/16/2026 16:44:29.267,,222,-74836.699,None,59.996,131507.5905,132507.4689,132381.5749,132132.9596,228.8609994,0,24.6257334,0.429800129,132098.4822,24.62871363,0.429852143,-95.13335903,-1.660390344,144.3735702,2.519794154,,,,-146.5092213,-2.557068297,191.3727253,-145.8193984,-2.545028615,194.3740723,92.8985768,1.621386036,189.8428824,-25.915835,-0.452316649,189.4518408,-63.43494882,2.974880758,-3.28177638,2.972110803,-1.107148718,2.683281573,60.01,4194.989498,3514.867221,4230.273595,-11940.13031,,,-6537.629,-6537.629
3/16/2026 16:44:29.300,,222,-74901.758,None,59.994,131470.4107,132462.8538,132361.0433,132098.8548,228.8019281,0,24.54823066,0.428447451,132056.3247,24.55562038,0.428576426,-95.20805677,-1.661694065,144.2968675,2.518455439,,,,-146.2106331,-2.55185695,192.0374963,-145.8193984,-2.545028615,194.3740723,93.6214847,1.634003159,189.9793673,-25.75812172,-0.449564033,190.5318871,-90,2.973605041,-3.295697224,2.968019472,-1.570796327,3.6,60,4240.118113,3862.742405,4355.395204,-12458.25572,,,-6537.629,-6537.629
3/16/2026 16:44:29.333,,222,-74866.262,None,59.992,131419.5147,132425.1125,132308.8296,132051.9161,228.720628,0,24.45214389,0.42677042,132021.3479,24.45651119,0.426846644,-95.31382432,-1.663540057,144.2037723,2.51683062,,,,-146.5092213,-2.557068297,191.3727253,-146.1130405,-2.550153637,193.7024522,93.28088077,1.628058499,188.7093002,-25.92490151,-0.45247489,192.1349526,-90,2.977000281,-3.291598556,2.96930551,-1.570796327,2.4,60,4139.722686,3734.582405,4358.102387,-12232.40748,,,-6537.629,-6537.629
3/16/2026 16:44:29.367,,222,-74626.546,None,59.992,131434.6069,132435.6083,132315.9441,132062.8074,228.7394922,0,24.33792663,0.424776953,132020.5795,24.34438082,0.4248896,-95.41769044,-1.665352863,144.0841816,2.514743369,,,,-146.3099325,-2.55359005,190.3731073,-146.1130405,-2.550153637,193.7024522,93.28088077,1.628058499,188.7093002,-25.75812172,-0.449564033,190.5318871,-90,2.975043237,-3.293411362,2.964307402,-1.570796327,2.4,60,4166.589304,3779.668811,4446.057602,-12392.31572,,,-6537.629,-6537.629
3/16/2026 16:44:29.400,,222,-74648.146,None,59.994,131480.8518,132481.2185,132367.7535,132110.6983,228.8224417,0,24.24317478,0.423123221,132066.8482,24.24920441,0.423228458,-95.51487597,-1.66704907,143.9913391,2.513122962,,,,-146.3099325,-2.55359005,190.3731073,-146.1130405,-2.550153637,193.7024522,92.91700729,1.621707708,188.6444274,-25.75812172,-0.449564033,190.5318871,-90,2.973382095,-3.288756778,2.962686995,-1.570796327,2.4,60,4209.230267,3664.641588,4488.019203,-12361.89106,,,-6537.629,-6537.629
3/16/2026 16:44:29.433,,222,-74722.752,None,59.995,131503.3183,132508.2448,132377.4995,132130.4406,228.8566364,0,24.17600606,0.421950906,132089.3305,24.18173534,0.422050901,-95.58151857,-1.668212203,143.9237486,2.511943284,,,,-146.3099325,-2.55359005,190.3731073,-146.1130405,-2.550153637,193.7024522,93.28088077,1.628058499,188.7093002,-26.082233,-0.455220842,191.0564315,-63.43494882,2.972204538,-3.296270702,2.967164126,-1.107148718,2.683281573,60,4239.137113,3852.403203,4389.235213,-12480.77553,,,-7048.936,-7048.936
3/16/2026 16:44:29.467,,222,-75053.174,None,59.994,131462.5473,132478.1071,132348.6708,132097.2128,228.7990841,0,24.09623139,0.420558575,132059.5311,24.10374209,0.420689662,-95.66101727,-1.669599717,143.8439118,2.510549869,,,,-146.5092213,-2.557068297,191.3727253,-146.0171116,-2.548479362,195.3679605,93.26016064,1.627696864,189.9073458,-26.082233,-0.455220842,191.0564315,-63.43494882,2.969169024,-3.297296581,2.965770711,-1.107148718,2.683281573,60,4336.032377,3901.478397,4422.974407,-12660.48518,,,-7048.936,-7048.936
3/16/2026 16:44:29.500,,222,-74788.459,None,59.993,131429.2904,132441.0948,132312.3515,132061.6779,228.7375359,0,24.00003085,0.418879559,132026.3025,24.00710647,0.419003052,-95.76173254,-1.67135753,143.7422512,2.508775558,,,,-146.5092213,-2.557068297,191.3727253,-146.3099325,-2.55359005,194.6997689,93.28088077,1.628058499,188.7093002,-26.082233,-0.455220842,191.0564315,-90,2.972593102,-3.299416029,2.9639964,-1.570796327,3.6,60,4249.685389,3928.103999,4465.915201,-12643.70459,,,-7048.936,-7048.936
3/16/2026 16:44:29.533,,222,-74632.795,None,59.993,131445.1522,132464.1784,132329.3328,132080.3277,228.7698383,0,23.90010294,0.417135488,132042.1918,23.90672383,0.417251044,-95.85985301,-1.673070056,143.6444879,2.507069267,,,,-146.5092213,-2.557068297,191.3727253,-146.1130405,-2.550153637,193.7024522,93.28088077,1.628058499,188.7093002,-26.082233,-0.455220842,191.0564315,-90,2.967404681,-3.301128555,2.962290109,-1.570796327,2.4,60.01,4379.378862,3971.059219,4508.9424,-12859.38048,,,-7048.936,-7048.936
3/16/2026 16:44:29.567,,222,-74653.013,None,59.995,131485.6477,132495.8539,132371.0563,132118.2846,228.8355816,0,23.81925115,0.415724358,132077.8603,23.83028656,0.415916962,-95.94191682,-1.674502339,143.5674504,2.505724708,,,,-146.5092213,-2.557068297,191.3727253,-146.1130405,-2.550153637,193.7024522,92.91700729,1.621707708,188.6444274,-26.082233,-0.455220842,191.0564315,-63.43494882,2.966070599,-3.296210047,2.96094555,-1.107148718,2.683281573,60.01,4413.768073,3849.220788,4543.819194,-12806.80805,,,-7048.936,-7048.936
3/16/2026 16:44:29.600,,222,-74726.611,None,59.995,131476.2984,132486.9699,132350.8991,132105.4815,228.8134059,0,23.75845294,0.414663229,132068.5377,23.76921528,0.414851067,-96.00493145,-1.675602152,143.5093326,2.504710362,,,,-146.5092213,-2.557068297,191.3727253,-146.1130405,-2.550153637,193.7024522,92.91700729,1.621707708,188.6444274,-26.40455922,-0.460846496,191.5870559,-90,2.965004704,-3.29730986,2.965556858,-1.570796327,2.4,60,4439.97987,3876.119995,4440.671996,-12756.77186,,,-7048.936,-7048.936
3/16/2026 16:44:29.633,,222,-74772.576,None,59.993,131453.9747,132459.4642,132320.9186,132078.8686,228.7673111,0,23.67380507,0.413185845,132035.2606,23.68208772,0.413330405,-96.08969806,-1.677081608,143.422123,2.503188267,,,,-146.5092213,-2.557068297,191.3727253,-146.3099325,-2.55359005,194.6997689,92.8985768,1.621386036,189.8428824,-26.24134965,-0.457997952,189.9793673,-90,2.966920455,-3.298467644,2.961186219,-1.570796327,2.4,60,4391.19871,3928.694401,4510.540781,-12830.43389,,,-7301.624,-7301.624
3/16/2026 16:44:29.667,,222,-74812.464,None,59.992,131455.344,132449.3497,132327.0819,132078.0001,228.7658067,0,23.56646222,0.411312359,132031.8649,23.57906417,0.411532304,-96.19458506,-1.678912232,143.3140351,2.501301778,,,,-146.809883,-2.562315832,190.7131878,-146.3099325,-2.55359005,194.6997689,92.91700729,1.621707708,188.6444274,-26.40455922,-0.460846496,191.5870559,-90,2.965122354,-3.30061994,2.962148274,-1.570796327,2.4,60,4420.533084,3956.702394,4524.926386,-12902.16186,,,-7301.624,-7301.624
3/16/2026 16:44:29.700,,222,-74600.741,None,59.995,131503.0615,132519.2295,132367.4005,132130.6551,228.8570079,0,23.48154721,0.409830312,132090.63,23.49585557,0.41008004,-96.2800318,-1.680403559,143.229832,2.499832156,,,,-146.5092213,-2.557068297,191.3727253,-146.3099325,-2.55359005,194.6997689,92.91700729,1.621707708,188.6444274,-26.24134965,-0.457997952,189.9793673,-90,2.96367009,-3.302111267,2.957830108,-1.570796327,2.4,60.01,4473.931068,3995.596796,4595.126377,-13064.65424,,,-7301.624,-7301.624
3/16/2026 16:44:29.733,,222,-74985.883,None,59.997,131516.551,132512.5319,132372.0267,132134.4363,228.8635571,0,23.4186634,0.408732783,132093.145,23.43061155,0.408941317,-96.34821348,-1.681593554,143.1664608,2.49872612,,,,-147.0062011,-2.56574223,191.7185437,-146.3099325,-2.55359005,194.6997689,92.53676174,1.615071171,189.7859847,-26.40455922,-0.460846496,191.5870559,-90,2.962531367,-3.296664725,2.959572616,-1.570796327,2.4,60.01,4510.480647,3884.299199,4590.719998,-12985.49984,,,-7301.624,-7301.624
3/16/2026 16:44:29.767,,222,-74870.41,None,59.996,131437.3273,132442.3778,132309.6105,132063.8576,228.7413113,0,23.36338834,0.407768051,132024.9625,23.37717561,0.408008684,-96.40382631,-1.682564181,143.1072377,2.497692481,,,,-147.0062011,-2.56574223,191.7185437,-146.6047624,-2.558735802,194.0366976,92.53676174,1.615071171,189.7859847,-26.40455922,-0.460846496,191.5870559,-90,2.966744486,-3.297635352,2.958538977,-1.570796327,2.4,60,4403.176896,3906.345598,4614.32159,-12923.84408,,,-7301.624,-7301.624
3/16/2026 16:44:29.800,,222,-74882.52,None,59.993,131410.0955,132413.5273,132285.7843,132037.2222,228.6951773,0,23.28340013,0.406371993,131997.7745,23.29683256,0.406606433,-96.47838348,-1.683865449,143.0344691,2.49642243,,,,-146.7064367,-2.560510355,192.3746345,-146.3099325,-2.55359005,194.6997689,92.8985768,1.621386036,189.8428824,-26.40455922,-0.460846496,191.5870559,-90,2.960196483,-3.305251485,2.957268926,-1.570796327,3.6,60,4580.977949,4095.676817,4645.137608,-13321.79237,,,-7301.624,-7301.624
3/16/2026 16:44:29.833,,222,-74780.381,None,59.993,131439.8405,132439.446,132305.5531,132062.3564,228.738711,0,23.18833311,0.404712761,132021.2672,23.1944694,0.404819859,-96.57639074,-1.685575998,142.9367856,2.49471753,,,,-147.0062011,-2.56574223,191.7185437,-146.6047624,-2.558735802,194.0366976,92.8985768,1.621386036,189.8428824,-26.88693419,-0.469265527,191.0526629,-90,2.963555661,-3.306962034,2.963983057,-1.570796327,3.6,60.01,4482.512623,4138.905609,4465.92962,-13087.34785,,,-7301.624,-7301.624
3/16/2026 16:44:29.867,,222,-74687.515,None,59.995,131502.9734,132497.3298,132359.0372,132120.5121,228.8394397,0,23.10836963,0.403317135,132086.0316,23.12581919,0.403621687,-96.65708805,-1.686984432,142.8631001,2.493431476,,,,-147.0062011,-2.56574223,191.7185437,-146.6047624,-2.558735802,194.0366976,92.55289815,1.615352805,188.5871682,-26.40455922,-0.460846496,191.5870559,-90,2.962357489,-3.302337237,2.954277972,-1.570796327,3.6,60,4514.570454,3999.297605,4722.249595,-13236.11765,,,-7565.961,-7565.961
3/16/2026 16:44:29.900,,222,-74971.93,None,59.998,131477.9692,132487.459,132359.6508,132109.122,228.8197114,0,23.05914841,0.402458062,132076.8049,23.07361969,0.402710634,-96.70983681,-1.687905071,142.8111551,2.492524865,,,,-147.0062011,-2.56574223,191.7185437,-146.7987924,-2.562122266,195.0396883,92.53676174,1.615071171,189.7859847,-26.40455922,-0.460846496,191.5870559,-90,2.9648329,-3.302976242,2.953371361,-1.570796327,3.6,60,4452.564161,4040.279978,4744.857595,-13237.70173,,,-7565.961,-7565.961
3/16/2026 16:44:29.933,,222,-74790.302,None,59.996,131442.03,132439.1263,132309.9278,132064.4368,228.7423145,0,23.01123387,0.401621796,132029.8494,23.02344602,0.401834938,-96.75411671,-1.688677901,142.7621872,2.491670214,,,,-147.0062011,-2.56574223,191.7185437,-146.6047624,-2.558735802,194.0366976,92.53676174,1.615071171,189.7859847,-26.40455922,-0.460846496,191.5870559,-90,2.96057074,-3.303749072,2.95251671,-1.570796327,2.4,60,4557.14566,4057.977576,4764.355192,-13379.47843,,,-7565.961,-7565.961
3/16/2026 16:44:29.967,,222,-74927.794,None,59.993,131406.5828,132402.2712,132265.7583,132025.6064,228.6750582,0,22.92361228,0.400092511,131983.3931,22.93339778,0.4002633,-96.83967988,-1.69017126,142.6757713,2.490161972,,,,-147.0062011,-2.56574223,191.7185437,-147.0947571,-2.567287823,194.3851846,92.53676174,1.615071171,189.7859847,-26.72509484,-0.466440898,192.1237101,-90,2.967551123,-3.305242431,2.95660287,-1.570796327,2.4,60,4381.689415,4093.876776,4674.081589,-13149.64778,,,-7565.961,-7565.961
3/16/2026 16:44:30.000,,222,-74672.669,None,59.994,131440.7307,132428.1687,132298.7091,132056.5964,228.7287345,0,22.83820144,0.39860181,132017.5739,22.84760957,0.398766013,-96.93246843,-1.691790726,142.5885724,2.488640065,,,,-147.0062011,-2.56574223,191.7185437,-146.9016062,-2.563916705,193.3787993,92.17474411,1.608752772,189.7366596,-26.88693419,-0.469265527,191.0526629,-90,2.962682718,-3.300543498,2.957905592,-1.570796327,2.4,60,4504.13065,3977.078397,4616.812803,-13098.02185,,,-7565.961,-7565.961
3/16/2026 16:44:30.033,,222,-74671.704,None,59.997,131466.9775,132457.5372,132319.5768,132082.0903,228.7728912,0,22.76646671,0.397349803,132039.2015,22.78038057,0.397592646,-96.99367512,-1.692858984,142.5169476,2.487389976,,,,-147.3080158,-2.571009891,191.0677367,-146.9016062,-2.563916705,193.3787993,92.17474411,1.608752772,189.7366596,-26.88693419,-0.469265527,191.0526629,-90,2.961509351,-3.301611756,2.956655503,-1.570796327,2.4,60.01,4518.702933,4004.467188,4648.608016,-13171.77814,,,-7565.961,-7565.961
3/16/2026 16:44:30.067,,222,-75109.277,None,59.997,131447.3328,132436.4738,132296.7782,132060.9183,228.7362202,0,22.71921637,0.396525129,132019.5831,22.73292661,0.396764418,-97.04710063,-1.693791435,142.4700659,2.486571735,,,,-147.2004687,-2.56913284,192.7261269,-146.7987924,-2.562122266,195.0396883,92.16107949,1.608514279,190.9358007,-27.20699383,-0.474851622,191.5983298,-90,2.958886684,-3.302305714,2.961423357,-1.570796327,2.4,60,4622.881513,4046.45758,4542.235201,-13211.57429,,,-7648.324,-7648.324
3/16/2026 16:44:30.100,,222,-74844.245,None,59.993,131431.4204,132419.9804,132269.6874,132041.0791,228.7018576,0,22.65351909,0.395378495,132008.3305,22.66211728,0.395528562,-97.11600019,-1.69499396,142.4085888,2.485498758,,,,-147.3080158,-2.571009891,191.0677367,-146.9016062,-2.563916705,193.3787993,92.17474411,1.608752772,189.7366596,-27.04383485,-0.47200396,192.6663437,-90,2.959445267,-3.303746732,2.957502718,-1.570796327,3.6,60,4568.856322,4056.278409,4664.880001,-13290.01473,,,-7648.324,-7648.324
3/16/2026 16:44:30.133,,222,-74550.83,None,59.993,131446.2061,132433.5011,132301.415,132061.0991,228.7365334,0,22.56057621,0.393756336,132023.1476,22.5687655,0.393899266,-97.20422171,-1.696533716,142.3141708,2.483850853,,,,-147.3080158,-2.571009891,191.0677367,-147.2004687,-2.56913284,192.7261269,92.17474411,1.608752772,189.7366596,-26.88693419,-0.469265527,191.0526629,-90,2.963032106,-3.305286488,2.95311638,-1.570796327,3.6,60,4480.357427,4094.870408,4735.872011,-13311.09985,,,-7648.324,-7648.324
3/16/2026 16:44:30.167,,222,-74659.723,None,59.997,131499.9685,132478.481,132349.397,132109.9952,228.8212239,0,22.48971848,0.392519635,132072.3407,22.50242441,0.392741396,-97.27500496,-1.697769116,142.2448466,2.482640916,,,,-147.6118851,-2.576313411,190.4222676,-147.3927135,-2.572488144,193.7359027,92.53676174,1.615071171,189.7859847,-27.37198063,-0.477731185,190.5318871,-90,2.96522954,-3.312840287,2.960372101,-1.570796327,2.4,60.02,4412.489116,4284.590379,4544.827203,-13241.9067,,,-7648.324,-7648.324
3/16/2026 16:44:30.200,,222,-75012.797,None,59.999,131494.607,132463.8126,132350.3376,132103.6275,228.8101947,0,22.46367511,0.392065093,132060.4907,22.46943833,0.39216568,-97.30721163,-1.698331229,142.2188751,2.482187628,,,,-147.5013541,-2.574384279,192.0787339,-147.0947571,-2.567287823,194.3851846,92.16107949,1.608514279,190.9358007,-27.20699383,-0.474851622,191.5983298,-90,2.959453503,-3.306845508,2.95703925,-1.570796327,3.6,60.01,4594.640901,4160.591997,4653.403201,-13408.6361,,,-7648.324,-7648.324
3/16/2026 16:44:30.233,,222,-74702.909,None,59.996,131426.6055,132404.6487,132284.9488,132039.4528,228.6990409,0,22.41753179,0.39125974,132003.5923,22.42509433,0.391391731,-97.35237936,-1.699119554,142.1706013,2.481345093,,,,-147.5013541,-2.574384279,192.0787339,-147.0947571,-2.567287823,194.3851846,91.81255269,1.602431339,189.694913,-27.37198063,-0.477731185,190.5318871,-90,2.958679554,-3.301550893,2.959076278,-1.570796327,3.6,60,4611.958855,4000.478389,4574.735991,-13187.17324,,,-7648.324,-7648.324
3/16/2026 16:44:30.267,,222,-74675.448,None,59.993,131407.0026,132389.0041,132263.8726,132020.6811,228.6665274,0,22.34216606,0.38994436,131984.0118,22.34939881,0.390070595,-97.42133231,-1.700323011,142.097661,2.480072044,,,,-147.8042661,-2.579671091,191.4366736,-147.0947571,-2.567287823,194.3851846,91.81255269,1.602431339,189.694913,-27.37198063,-0.477731185,190.5318871,-90,2.957358418,-3.30275435,2.957803229,-1.570796327,2.4,60,4628.680385,4029.840012,4605.551992,-13264.07239,,,-7648.324,-7648.324
3/16/2026 16:44:30.300,,222,-74956.997,None,59.994,131454.2595,132427.4053,132315.6965,132066.5029,228.745893,0,22.25493882,0.388421957,132031.2934,22.26178608,0.388541464,-97.50818461,-1.701838869,142.0097131,2.478537063,,,,-147.8042661,-2.579671091,191.4366736,-147.0947571,-2.567287823,194.3851846,91.44109929,1.595948254,190.8603678,-27.69150842,-0.483307997,191.0865772,-71.56505118,2.955829287,-3.297787123,2.96184506,-1.249045772,3.794733192,60,4668.328798,3931.804788,4520.260794,-13120.39438,,,-7758.682,-7758.682
3/16/2026 16:44:30.333,,222,-74730.758,None,59.998,131497.7259,132458.1939,132359.184,132105.7388,228.8138515,0,22.19777325,0.38742423,132068.1991,22.19755091,0.387420349,-97.5692606,-1.702904846,141.9518903,2.477527865,,,,-147.8042661,-2.579671091,191.4366736,-147.2859161,-2.570624177,195.3937563,91.45021629,1.596107376,189.6607498,-27.53882335,-0.48064314,189.467042,-90,2.958044526,-3.299012222,2.958171005,-1.570796327,2.4,60.01,4614.578645,3938.4,4574.044799,-13127.02344,,,-7758.682,-7758.682
3/16/2026 16:44:30.367,,222,-74673.806,None,59.999,131475.0695,132454.216,132336.185,132089.2111,228.7852248,0,22.17170324,0.386969222,132056.6551,22.17334127,0.386997811,-97.59567243,-1.70336582,141.9308991,2.4771615,,,,-147.8042661,-2.579671091,191.4366736,-147.0947571,-2.567287823,194.3851846,91.81255269,1.602431339,189.694913,-27.37198063,-0.477731185,190.5318871,-90,2.954285634,-3.305797159,2.954892685,-1.570796327,2.4,60,4707.572859,4107.268811,4680.201607,-13495.04328,,,-7758.682,-7758.682
3/16/2026 16:44:30.400,,222,-74933.194,None,59.996,131418.711,132383.6851,132288.2057,132030.9144,228.6842519,0,22.12060812,0.386077444,131995.7803,22.12686739,0.386186689,-97.64166225,-1.704168493,141.8815978,2.47630103,,,,-147.8042661,-2.579671091,191.4366736,-147.2859161,-2.570624177,195.3937563,91.80116052,1.602232508,190.8943163,-27.37198063,-0.477731185,190.5318871,-90,2.956810866,-3.306401001,2.954032215,-1.570796327,3.6,60,4642.694262,4146.091187,4699.814392,-13488.59984,,,-7758.682,-7758.682
3/16/2026 16:44:30.433,,222,-74768.832,None,59.994,131420.1459,132392.6283,132294.2616,132036.4021,228.6937569,0,22.05289606,0.384895646,131997.2318,22.05885793,0.3849997,-97.70926566,-1.705348395,141.8109564,2.475068104,,,,-147.8042661,-2.579671091,191.4366736,-147.8819778,-2.581027417,194.1071869,91.81255269,1.602431339,189.694913,-27.20699383,-0.474851622,191.5983298,-90,2.966027117,-3.307779734,2.949919726,-1.570796327,3.6,60.01,4413.629487,4154.47199,4828.708799,-13396.81028,,,-7758.682,-7758.682
3/16/2026 16:44:30.467,,222,-74935.238,None,59.996,131470.7672,132440.6735,132334.2252,132082.6027,228.7737786,0,21.98221672,0.383662059,132047.8697,21.98786605,0.383760658,-97.78503968,-1.706670902,141.7385967,2.47380519,,,,-147.8042661,-2.579671091,191.4366736,-147.5829625,-2.575808615,194.747837,91.81255269,1.602431339,189.694913,-27.52522574,-0.480405817,192.1499415,-90,2.959569273,-3.309102241,2.954211007,-1.570796327,2.4,60.01,4575.966635,4188.744008,4736.908792,-13501.61944,,,-7758.682,-7758.682
3/16/2026 16:44:30.500,,222,-74823.25,None,59.998,131474.8926,132445.0938,132344.6336,132088.925,228.7847292,0,21.93096773,0.382767595,132052.0065,21.93639192,0.382862265,-97.83717644,-1.70758086,141.6825814,2.472827538,,,,-147.8042661,-2.579671091,191.4366736,-147.5829625,-2.575808615,194.747837,91.45021629,1.596107376,189.6607498,-27.69150842,-0.483307997,191.0865772,-90,2.95867088,-3.303688236,2.956135535,-1.570796327,3.6,60,4598.443956,4053.974408,4663.238406,-13315.65677,,,-7841.652,-7841.652
3/16/2026 16:44:30.533,,222,-74847.384,None,59.997,131423.45,132407.3828,132299.1097,132044.049,228.7070018,0,21.88748559,0.382008689,132011.7077,21.89467121,0.382134101,-97.87087379,-1.708168989,141.6404941,2.472092976,,,,-147.8042661,-2.579671091,191.4366736,-147.2859161,-2.570624177,195.3937563,91.45021629,1.596107376,189.6607498,-27.69150842,-0.483307997,191.0865772,-90,2.952758278,-3.304276365,2.955400973,-1.570796327,2.4,60,4743.889098,4067.395193,4679.884803,-13491.16909,,,-7841.652,-7841.652
3/16/2026 16:44:30.567,,222,-74538.475,None,59.995,131401.0257,132377.9825,132276.0223,132019.0717,228.6637398,0,21.83720302,0.381131092,131978.1593,21.84221844,0.381218628,-97.93031274,-1.709206395,141.5861576,2.471144625,,,,-147.8042661,-2.579671091,191.4366736,-147.5829625,-2.575808615,194.747837,91.45021629,1.596107376,189.6607498,-27.53882335,-0.48064314,189.467042,-63.43494882,2.957027243,-3.305313771,2.951787765,-1.107148718,2.683281573,60,4636.700571,4092.192007,4728.36959,-13457.26217,,,-7841.652,-7841.652
3/16/2026 16:44:30.600,,222,-74735.554,None,59.995,131432.218,132414.8198,132299.7801,132049.6677,228.7167336,0,21.75692369,0.379729954,132020.5119,21.76352445,0.379845159,-98.00673737,-1.710540256,141.5146904,2.469897287,,,,-148.2985703,-2.588298328,191.8199155,-147.8819778,-2.581027417,194.1071869,91.44109929,1.595948254,190.8603678,-27.8596507,-0.486242633,190.0248405,-90,2.960872576,-3.30648851,2.95613992,-1.570796327,3.6,60.01,4551.713747,4148.510384,4635.64799,-13335.87212,,,-7841.652,-7841.652
3/16/2026 16:44:30.633,,222,-74706.264,None,59.997,131470.2525,132446.8355,132325.6492,132081.6275,228.7720896,0,21.6969823,0.378683779,132042.9748,21.7062387,0.378845334,-98.06770067,-1.711604267,141.4505506,2.468777836,,,,-148.1092082,-2.584993336,190.8,-147.8819778,-2.581027417,194.1071869,91.45021629,1.596107376,189.6607498,-27.69150842,-0.483307997,191.0865772,-90,2.959872751,-3.307711643,2.952085833,-1.570796327,2.4,60.01,4553.059316,4153.737612,4763.174403,-13469.97133,,,-7841.652,-7841.652
3/16/2026 16:44:30.667,,222,-74899.109,None,59.999,131472.6643,132431.5085,132333.0076,132079.7623,228.7688589,0,21.66410255,0.378109919,132038.678,21.66642476,0.378150449,-98.09485968,-1.712078281,141.4132192,2.468126282,,,,-148.2985703,-2.588298328,191.8199155,-147.7712426,-2.579094723,195.7618962,91.08776384,1.589781387,189.6341741,-28.17859011,-0.491809176,190.5885621,-63.43494882,2.957245172,-3.301859668,2.959935458,-1.107148718,2.683281573,60,4642.687324,4007.663998,4556.44799,-13206.79931,,,-7841.652,-7841.652
3/16/2026 16:44:30.700,,222,-74851.862,None,59.996,131390.5186,132375.4854,132269.1931,132012.4703,228.6523058,0,21.61276855,0.377213972,131978.8489,21.61872594,0.377317948,-98.14552755,-1.712962602,141.364546,2.467276773,,,,-147.9946168,-2.582993338,192.4532151,-147.7712426,-2.579094723,195.7618962,91.45021629,1.596107376,189.6607498,-27.69150842,-0.483307997,191.0865772,-90,2.956412671,-3.309069978,2.95058477,-1.570796327,2.4,60,4676.690094,4185.129607,4798.396793,-13660.21649,,,-7924.352,-7924.352
3/16/2026 16:44:30.733,,222,-74888.87,None,59.994,131382.1758,132373.9249,132261.7142,132006.6831,228.6422821,0,21.54696964,0.376065564,131970.5214,21.55263275,0.376164404,-98.21384013,-1.714154881,141.3020346,2.466185744,,,,-147.9946168,-2.582993338,192.4532151,-147.7712426,-2.579094723,195.7618962,91.08092419,1.589662013,190.8339592,-27.8596507,-0.486242633,190.0248405,-90,2.955259127,-3.303816894,2.952428377,-1.570796327,3.6,60,4705.188873,4080.067194,4725.964799,-13511.22087,,,-7924.352,-7924.352
3/16/2026 16:44:30.767,,222,-74842.013,None,59.996,131434.2339,132421.7807,132310.6749,132056.3018,228.7282242,0,21.47647319,0.374835169,132022.5952,21.48181849,0.374928462,-98.28430054,-1.715384647,141.2257627,2.464854547,,,,-148.2985703,-2.588298328,191.8199155,-148.0693179,-2.584297118,195.1245756,91.08092419,1.589662013,190.8339592,-27.8596507,-0.486242633,190.0248405,-90,2.95922558,-3.30504666,2.95109718,-1.570796327,3.6,60,4592.809577,4112.207992,4760.582398,-13465.59997,,,-7924.352,-7924.352
3/16/2026 16:44:30.800,,222,-74543.558,None,59.999,131459.3428,132449.2584,132342.7648,132084.5339,228.7771235,0,21.43302447,0.374076846,132047.7132,21.43817428,0.374166727,-98.32978445,-1.716178491,141.1835997,2.464118665,,,,-148.2985703,-2.588298328,191.8199155,-147.8819778,-2.581027417,194.1071869,91.08776384,1.589781387,189.6341741,-27.8596507,-0.486242633,190.0248405,-90,2.955194144,-3.305959878,2.950361298,-1.570796327,2.4,60.01,4694.066225,4109.831981,4779.907209,-13583.80541,,,-7924.352,-7924.352
3/16/2026 16:44:30.833,,222,-74705.256,None,59.999,131435.0183,132417.1182,132312.893,132055.7444,228.7272587,0,21.41553631,0.37377162,132019.0094,21.42547872,0.373945147,-98.34231613,-1.716397211,141.166522,2.463820602,,,,-148.2985703,-2.588298328,191.8199155,-147.5829625,-2.575808615,194.747837,91.08776384,1.589781387,189.6341741,-27.69150842,-0.483307997,191.0865772,-90,2.949753762,-3.306178598,2.947128599,-1.570796327,2.4,60.01,4828.360817,4114.252802,4885.747199,-13828.36082,,,-7924.352,-7924.352
3/16/2026 16:44:30.867,,222,-74646.734,None,59.996,131384.4314,132381.8441,132268.2465,132012.2602,228.6519418,0,21.37863791,0.373127621,131972.8128,21.3835471,0.373213303,-98.38130138,-1.717077631,141.1242488,2.463082796,,,,-148.2985703,-2.588298328,191.8199155,-147.8819778,-2.581027417,194.1071869,91.08092419,1.589662013,190.8339592,-27.8596507,-0.486242633,190.0248405,-90,2.95424072,-3.306739644,2.949325429,-1.570796327,3.6,60,4715.11937,4153.161594,4802.774401,-13671.05537,,,-7924.352,-7924.352
3/16/2026 16:44:30.900,,222,-74671.272,None,59.994,131383.5283,132384.4617,132267.1252,132012.461,228.6522898,0,21.30122094,0.37177644,131967.5638,21.3106591,0.371941167,-98.45988713,-1.718449212,141.0503706,2.461793378,,,,-148.2985703,-2.588298328,191.8199155,-147.8819778,-2.581027417,194.1071869,91.08776384,1.589781387,189.6341741,-28.49563862,-0.497342716,191.1581544,-71.56505118,2.952968584,-3.308230599,2.959136094,-1.249045772,3.794733192,60,4746.567349,4164.048002,4587.667202,-13498.28255,,,-8009.245,-8009.245
3/16/2026 16:44:30.933,,222,-74797.416,None,59.996,131420.7397,132419.3693,132299.9804,132047.4473,228.7128877,0,21.22785181,0.370495907,132004.8026,21.23696124,0.370654897,-98.52588758,-1.719601137,140.9749608,2.460477228,,,,-148.7908669,-2.596890524,192.2173769,-148.1829652,-2.586280637,193.4718584,91.08092419,1.589662013,190.8339592,-28.00917671,-0.488852354,191.6471758,-71.56505118,2.956935534,-3.30926315,2.949329582,-1.249045772,3.794733192,60.01,4658.836937,4217.227211,4844.836807,-13720.90095,,,-8009.245,-8009.245
3/16/2026 16:44:30.967,,222,-74944.181,None,59.999,131432.5795,132430.0629,132311.5696,132058.8202,228.7325861,0,21.20277679,0.370058266,132020.9929,21.20689689,0.370130175,-98.55669409,-1.720138812,140.9522689,2.460081181,,,,-148.7908669,-2.596890524,192.2173769,-148.0693179,-2.584297118,195.1245756,91.08776384,1.589781387,189.6341741,-28.32498231,-0.494364202,192.2136312,-90,2.954427293,-3.309920199,2.954445383,-1.570796327,2.4,60,4721.962457,4207.32,4731.811191,-13661.09365,,,-8009.245,-8009.245
3/16/2026 16:44:31.000,,222,-74836.987,None,59.998,131391.0271,132393.3331,132269.0369,132018.5527,228.6628408,0,21.17066284,0.369497771,131979.4457,21.17464043,0.369567193,-98.59059742,-1.720730536,140.9172355,2.459469733,,,,-148.7908669,-2.596890524,192.2173769,-148.2547126,-2.587532866,196.1440287,91.08776384,1.589781387,189.6341741,-28.17859011,-0.491809176,190.5885621,-90,2.957100059,-3.310511923,2.951278909,-1.570796327,2.4,60,4653.83912,4220.798383,4768.703988,-13643.34149,,,-8009.245,-8009.245
3/16/2026 16:44:31.033,,222,-74697.12,None,59.995,131385.6348,132387.5835,132256.843,132010.7695,228.64936,0,21.11643542,0.368551324,131969.7374,21.12505197,0.368701712,-98.64350087,-1.721653876,140.8660463,2.458576312,,,,-148.7908669,-2.596890524,192.2173769,-148.0693179,-2.584297118,195.1245756,90.7252243,1.583453879,189.6151893,-28.17859011,-0.491809176,190.5885621,-90,2.95299883,-3.305107755,2.950385488,-1.570796327,3.6,60,4755.727198,4086.403212,4790.375995,-13632.50641,,,-8009.245,-8009.245
3/16/2026 16:44:31.067,,222,-74843.899,None,59.996,131416.5058,132422.9796,132299.5565,132047.108,228.7123,0,21.04798106,0.36735657,132011.8304,21.05817033,0.367534407,-98.7094509,-1.722804921,140.7939622,2.457318207,,,,-148.7908669,-2.596890524,192.2173769,-148.3693386,-2.589533467,194.4925706,91.08776384,1.589781387,189.6341741,-28.32498231,-0.494364202,192.2136312,-90,2.957067874,-3.312586308,2.951682409,-1.570796327,2.4,60.01,4655.783895,4273.08479,4800.398398,-13729.26708,,,-8009.245,-8009.245
3/16/2026 16:44:31.100,,222,-74847.888,None,59.998,131444.9523,132441.2036,132330.6794,132073.0311,228.7572001,0,20.99975027,0.366514784,132033.3956,21.00296111,0.366570824,-98.76076585,-1.723700536,140.7445909,2.456456516,,,,-148.7908669,-2.596890524,192.2173769,-148.6713071,-2.594803813,193.8659331,90.72066362,1.58337428,190.8150937,-28.49563862,-0.497342716,191.1581544,-90,2.961374637,-3.307074816,2.953799232,-1.570796327,3.6,60.01,4549.055334,4162.96801,4722.566406,-13434.58975,,,-8009.245,-8009.245
