time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:44:31.133,,222,-75005.525,None,59.999,131416.5518,132414.778,132299.4182,132044.3355,228.7074979,0,20.97057542,0.366005587,132007.6105,20.98529933,0.366262568,-98.78879745,-1.72418978,140.7201001,2.456029071,,,,-148.7908669,-2.596890524,192.2173769,-148.3693386,-2.589533467,194.4925706,90.72066362,1.58337428,190.8150937,-28.32498231,-0.494364202,192.2136312,-90,2.955796035,-3.30756406,2.950393273,-1.570796327,2.4,60,4687.355275,4174.329616,4832.582402,-13694.26729,,,-8090.184,-8090.184
3/16/2026 16:44:31.167,,222,-74956.896,None,59.996,131353.8418,132360.1773,132227.6864,131981.3236,228.5983581,0,20.92077955,0.365136485,131938.0087,20.92852809,0.365271723,-98.83976144,-1.725079269,140.6677884,2.455116059,,,,-148.7908669,-2.596890524,192.2173769,-148.3693386,-2.589533467,194.4925706,90.72066362,1.58337428,190.8150937,-28.32498231,-0.494364202,192.2136312,-63.43494882,2.95480519,-3.308453549,2.949480261,-1.107148718,2.683281573,60,4709.577657,4194.763203,4852.742408,-13757.08327,,,-8090.184,-8090.184
3/16/2026 16:44:31.200,,222,-74658.902,None,59.994,131376.6938,132376.1027,132237.196,131997.4043,228.6262108,0,20.84448835,0.363804953,131960.884,20.85189631,0.363934246,-98.91754284,-1.726436811,140.597187,2.453883832,,,,-148.6045289,-2.593638312,191.19205,-148.8547369,-2.598005265,194.8919701,90.7252243,1.583453879,189.6151893,-28.17859011,-0.491809176,190.5885621,-90,2.961939511,-3.30989069,2.945693008,-1.570796327,3.6,60,4508.283157,4204.454418,4905.720008,-13618.45758,,,-8090.184,-8090.184
3/16/2026 16:44:31.233,,222,-74479.09,None,59.996,131450.4698,132437.8069,132314.4732,132068.3138,228.7490296,0,20.77729159,0.362632148,132030.4209,20.78928707,0.362841509,-98.98693092,-1.727647861,140.5237649,2.452602375,,,,-148.9124947,-2.599013329,190.5696723,-148.6713071,-2.594803813,193.8659331,90.72984306,1.583534491,188.415286,-28.49563862,-0.497342716,191.1581544,-90,2.957645322,-3.311182352,2.949945091,-1.570796327,2.4,60,4602.240845,4211.567992,4817.721604,-13631.53044,,,-8090.184,-8090.184
3/16/2026 16:44:31.267,,222,-74665.368,None,59.999,131469.8165,132462.8059,132340.118,132091.6531,228.7894544,0,20.74069472,0.361993412,132049.7852,20.752527,0.362199924,-99.02200765,-1.728260065,140.4857845,2.451939493,,,,-149.0977856,-2.602247267,191.5983298,-148.6713071,-2.594803813,193.8659331,90.36262667,1.577125356,189.6037974,-28.49563862,-0.497342716,191.1581544,-90,2.957003737,-3.305385421,2.949282209,-1.570796327,1.2,60.01,4643.719094,4095.359981,4835.116797,-13574.19587,,,-8090.184,-8090.184
3/16/2026 16:44:31.300,,222,-74684.376,None,59.998,131417.6284,132411.0875,132282.9649,132037.9642,228.6964625,0,20.71515742,0.361547702,132001.8556,20.72198814,0.361666921,-99.04659214,-1.728689146,140.4586254,2.451465476,,,,-149.0977856,-2.602247267,191.5983298,-148.5537641,-2.5927523,195.5153191,90.7252243,1.583453879,189.6151893,-28.66818839,-0.500354278,190.1043924,-90,2.954419221,-3.312143025,2.951819754,-1.570796327,2.4,60,4706.273417,4261.305616,4743.734413,-13711.31345,,,-8090.184,-8090.184
3/16/2026 16:44:31.333,,222,-74968.128,None,59.995,131375.2163,132358.9153,132228.6801,131988.3249,228.6104848,0,20.66154759,0.360612034,131955.222,20.67303897,0.360812596,-99.10279252,-1.729670027,140.4054732,2.450537795,,,,-148.7908669,-2.596890524,192.2173769,-148.6713071,-2.594803813,193.8659331,90.36034606,1.577085552,190.8037735,-28.63892254,-0.499843493,192.7858916,-90,2.955616409,-3.306755579,2.950381288,-1.570796327,3.6,60,4689.972614,4152.182389,4844.67838,-13686.83338,,,-8056.698,-8056.698
3/16/2026 16:44:31.367,,222,-74826.13,None,59.994,131390.4106,132381.4139,132245.0199,132006.3433,228.6416936,0,20.57068016,0.359026098,131966.2386,20.58666829,0.359305144,-99.19592347,-1.731295469,140.3235692,2.449108301,,,,-149.0977856,-2.602247267,191.5983298,-148.8547369,-2.598005265,194.8919701,90.36262667,1.577125356,189.6037974,-28.81079374,-0.502843211,191.7335651,-90,2.957310409,-3.308420825,2.951951512,-1.570796327,2.4,60,4633.158517,4167.993592,4779.734387,-13580.88649,,,-8056.698,-8056.698
3/16/2026 16:44:31.400,,222,-74923.272,None,59.996,131425.5498,132420.2093,132289.3068,132045.7593,228.7099641,0,20.5024015,0.357834411,132009.8315,20.50828599,0.357937114,-99.26684998,-1.73253337,140.2516575,2.447853204,,,,-149.2810957,-2.605446632,192.6289698,-149.3381152,-2.606441808,195.3052995,90.36262667,1.577125356,189.6037974,-28.81079374,-0.502843211,191.7335651,-90,2.964378922,-3.309658726,2.950696415,-1.570796327,2.4,60,4482.803646,4199.860789,4812.595199,-13495.25963,,,-8056.698,-8056.698
3/16/2026 16:44:31.433,,222,-74875.262,None,59.998,131438.2657,132431.8228,132292.3334,132054.871,228.7257459,0,20.47253973,0.357313224,132022.5543,20.47829091,0.357413602,-99.29759378,-1.733069951,140.2257043,2.447400235,,,,-149.0977856,-2.602247267,191.5983298,-149.0362435,-2.601173153,195.9199837,90.36262667,1.577125356,189.6037974,-28.49563862,-0.497342716,191.1581544,-90,2.958586755,-3.310195307,2.944742951,-1.570796327,2.4,60,4603.393021,4213.512003,4945.996814,-13762.90184,,,-8056.698,-8056.698
3/16/2026 16:44:31.467,,222,-74820.067,None,59.997,131393.4661,132386.2146,132249.2959,132010.3898,228.6487022,0,20.43043556,0.356578368,131973.5739,20.44090506,0.356761095,-99.33766613,-1.733769345,140.1831129,2.446656875,,,,-149.0977856,-2.602247267,191.5983298,-149.0362435,-2.601173153,195.9199837,90.36262667,1.577125356,189.6037974,-28.98456039,-0.505876011,190.682983,-90,2.957934248,-3.310894701,2.952532886,-1.570796327,3.6,60,4617.907899,4229.366387,4739.29921,-13586.5735,,,-8056.698,-8056.698
3/16/2026 16:44:31.500,,222,-74956.421,None,59.994,131392.419,132374.1387,132235.5854,132001.4273,228.6331787,0,20.36638739,0.355460517,131957.1258,20.37965873,0.355692145,-99.40169629,-1.734886882,140.1172055,2.445506575,,,,-149.2810957,-2.605446632,192.6289698,-148.8547369,-2.598005265,194.8919701,90,1.570796327,190.8,-28.81079374,-0.502843211,191.7335651,-90,2.95369741,-3.305683209,2.948349786,-1.570796327,3.6,60,4748.011783,4125.859196,4869.043206,-13742.91418,,,-8056.698,-8056.698
3/16/2026 16:44:31.533,,222,-75015.144,None,59.995,131443.6256,132425.3588,132288.1763,132053.1004,228.7226791,0,20.2963653,0.354238401,132012.534,20.30442465,0.354379063,-99.47171132,-1.736108875,140.0413743,2.444183071,,,,-149.2810957,-2.605446632,192.6289698,-149.1576326,-2.603291794,194.2740333,90,1.570796327,190.8,-29.12405349,-0.508310625,192.314742,-90,2.957670857,-3.306905202,2.952493696,-1.570796327,3.6,60.01,4650.704083,4157.9136,4782.240006,-13590.85769,,,-8107.359,-8107.359
3/16/2026 16:44:31.567,,222,-74796.221,None,59.998,131466.6313,132456.9937,132320.794,132082.2002,228.7730816,0,20.24157461,0.353282123,132042.6613,20.25611172,0.353535843,-99.52205685,-1.73698757,139.9921804,2.443324475,,,,-149.5889187,-2.610819156,192.0187491,-149.1576326,-2.603291794,194.2740333,90,1.570796327,190.8,-28.98456039,-0.505876011,190.682983,-90,2.956827637,-3.307783897,2.949200486,-1.570796327,3.6,60.01,4658.046649,4180.809598,4824.417599,-13663.27385,,,-8107.359,-8107.359
3/16/2026 16:44:31.600,,222,-74895.941,None,59.998,131441.721,132431.4313,132290.2783,132055.2003,228.7263163,0,20.21714352,0.35285572,132021.9145,20.22666776,0.353021949,-99.55023445,-1.737479362,139.9675122,2.442893933,,,,-149.5889187,-2.610819156,192.0187491,-149.1576326,-2.603291794,194.2740333,90,1.570796327,190.8,-28.81079374,-0.502843211,191.7335651,-90,2.956313743,-3.308275689,2.945737144,-1.570796327,2.4,60,4670.11998,4192.257599,4936.0752,-13798.45278,,,-8107.359,-8107.359
3/16/2026 16:44:31.633,,222,-74942.928,None,59.996,131404.4207,132388.2318,132247.6844,132014.1605,228.6552333,0,20.17314822,0.352087857,131984.6309,20.1824809,0.352250743,-99.59551436,-1.738269646,139.9248366,2.442149104,,,,-149.2810957,-2.605446632,192.6289698,-148.8547369,-2.598005265,194.8919701,89.63965394,1.564507102,190.8037735,-28.81079374,-0.502843211,191.7335651,-90,2.950256008,-3.302776748,2.944992315,-1.570796327,2.4,60,4834.927648,4053.931217,4953.009595,-13841.86846,,,-8107.359,-8107.359
3/16/2026 16:44:31.667,,222,-74687.011,None,59.994,131402.8959,132382.8671,132257.8708,132015.2629,228.6571428,0,20.0908161,0.35065089,131979.012,20.10469933,0.350893198,-99.67492628,-1.739655645,139.8469803,2.440790255,,,,-149.5889187,-2.610819156,192.0187491,-149.1576326,-2.603291794,194.2740333,90,1.570796327,189.6,-28.81079374,-0.502843211,191.7335651,-90,2.954184992,-3.310451972,2.943633466,-1.570796327,2.4,60,4721.61617,4218.220798,4987.180793,-13927.01776,,,-8107.359,-8107.359
3/16/2026 16:44:31.700,,222,-74783.837,None,59.996,131470.3143,132460.5431,132320.4485,132084.4933,228.7770533,0,20.02403175,0.349485284,132050.5785,20.03270164,0.349636602,-99.7481886,-1.740934314,139.7746262,2.439527438,,,,-149.5889187,-2.610819156,192.0187491,-149.4624529,-2.608611911,193.6615605,89.63737333,1.564467297,189.6037974,-29.12405349,-0.508310625,192.314742,-90,2.958248513,-3.305401611,2.947838063,-1.570796327,2.4,60,4622.906471,4095.691191,4899.715196,-13618.31286,,,-8107.359,-8107.359
3/16/2026 16:44:31.733,,222,-74806.258,None,59.998,131482.568,132465.0062,132336.6817,132095.4716,228.7960683,0,19.97776894,0.348677845,132062.8481,19.98623385,0.348825586,-99.78999127,-1.741663908,139.7261159,2.438680774,,,,-149.8986954,-2.61622578,191.4141061,-149.6418845,-2.611743584,194.6960708,89.63737333,1.564467297,189.6037974,-29.29900875,-0.51136417,191.2673522,-63.43494882,2.96056917,-3.306131205,2.950044944,-1.107148718,2.683281573,60,4551.085399,4113.907183,4818.801594,-13483.79418,,,-8160.343,-8160.343
3/16/2026 16:44:31.767,,222,-74754.936,None,59.998,131438.5067,132418.1475,132297.2789,132052.0312,228.7208273,0,19.94039165,0.348025488,132018.7994,19.94869438,0.348170398,-99.82510555,-1.742276768,139.6980283,2.438190552,,,,-149.5889187,-2.610819156,192.0187491,-149.4624529,-2.608611911,193.6615605,90,1.570796327,190.8,-29.29900875,-0.51136417,191.2673522,-90,2.956782309,-3.313073095,2.949554722,-1.570796327,3.6,60,4658.334383,4311.316803,4829.544013,-13799.1952,,,-8160.343,-8160.343
3/16/2026 16:44:31.800,,222,-75066.451,None,59.996,131424.2652,132412.9749,132270.6874,132036.6971,228.6942679,0,19.89277261,0.347194379,132004.5736,19.90086597,0.347335635,-99.8729244,-1.743111364,139.6473452,2.437305966,,,,-149.7691985,-2.613965632,193.0546037,-149.3381152,-2.606441808,195.3052995,89.63965394,1.564507102,190.8037735,-29.61153217,-0.516818733,191.8574471,-63.43494882,2.953777443,-3.307618466,2.954124699,-1.107148718,2.683281573,60,4758.210341,4175.3808,4729.579192,-13663.17033,,,-8160.343,-8160.343
3/16/2026 16:44:31.833,,222,-74536.978,None,59.995,131461.5533,132430.0645,132307.7951,132067.1731,228.7470538,0,19.82161013,0.34595236,132034.6656,19.82269341,0.345971267,-99.94542328,-1.744376709,139.5723096,2.435996347,,,,-149.5889187,-2.610819156,192.0187491,-149.1576326,-2.603291794,194.2740333,89.63737333,1.564467297,189.6037974,-29.475889,-0.514451313,190.2217653,-90,2.949263061,-3.308844006,2.95044766,-1.570796327,2.4,60.01,4846.150914,4180.003201,4781.462407,-13807.61652,,,-8160.343,-8160.343
3/16/2026 16:44:31.867,,222,-74488.594,None,59.997,131481.4307,132466.8281,132349.1316,132099.861,228.8036709,0,19.76203952,0.344912657,132061.7801,19.76955234,0.34504378,-100.0058751,-1.745431792,139.5192887,2.435070958,,,,-149.8986954,-2.61622578,191.4141061,-149.4624529,-2.608611911,193.6615605,89.63737333,1.564467297,189.6037974,-29.475889,-0.514451313,190.2217653,-90,2.953655691,-3.309899089,2.949522271,-1.570796327,2.4,60.01,4722.845131,4207.291184,4805.827209,-13735.96353,,,-8160.343,-8160.343
3/16/2026 16:44:31.900,,222,-74546.885,None,59.999,131457.095,132430.0003,132326.8816,132072.0465,228.7554948,0,19.73263622,0.344399472,132037.4532,19.74002062,0.344528354,-100.0350475,-1.745940947,139.490567,2.434569669,,,,-149.8986954,-2.61622578,191.4141061,-149.1576326,-2.603291794,194.2740333,89.2747757,1.558138775,189.6151893,-29.475889,-0.514451313,190.2217653,-90,2.947820148,-3.304079722,2.949020982,-1.570796327,1.2,60,4866.783472,4062.240003,4817.404807,-13746.42828,,,-8160.343,-8160.343
3/16/2026 16:44:31.933,,222,-74894.112,None,59.996,131416.6132,132399.5027,132283.7944,132034.032,228.6896517,0,19.68360666,0.343543745,131996.9858,19.69077681,0.343668888,-100.0795754,-1.746718105,139.440423,2.433694491,,,,-149.8986954,-2.61622578,191.4141061,-149.3381152,-2.606441808,195.3052995,89.63965394,1.564507102,190.8037735,-29.78957378,-0.519926145,190.8150937,-90,2.950110696,-3.311225207,2.953620636,-1.570796327,1.2,60,4808.489095,4264.790407,4716.849614,-13790.12912,,,-8134.271,-8134.271
3/16/2026 16:44:31.967,,222,-74941.805,None,59.994,131423.8959,132395.6884,132278.5784,132033.4314,228.6886115,0,19.6061719,0.342192253,131997.0136,19.60631601,0.342194768,-100.1589969,-1.748104271,139.3631876,2.43234648,,,,-150.0778701,-2.619352968,192.4532151,-149.6418845,-2.611743584,194.6960708,89.63965394,1.564507102,190.8037735,-29.61153217,-0.516818733,191.8574471,-63.43494882,2.953938352,-3.312611373,2.949165213,-1.107148718,2.683281573,60,4739.100488,4299.1776,4853.462391,-13891.74048,,,-8134.271,-8134.271
3/16/2026 16:44:32.000,,222,-74981.866,None,59.997,131477.4265,132451.1735,132332.2002,132087.6455,228.782513,0,19.52668244,0.340804901,132046.5327,19.53140864,0.340887388,-100.2338095,-1.749409997,139.2803607,2.430900878,,,,-150.0778701,-2.619352968,192.4532151,-149.6418845,-2.611743584,194.6960708,89.27933638,1.558218374,190.8150937,-29.61153217,-0.516818733,191.8574471,-90,2.952630972,-3.307628371,2.947719611,-1.570796327,2.4,60.01,4773.515211,4177.080003,4891.449608,-13842.04482,,,-8134.271,-8134.271
3/16/2026 16:44:32.033,,222,-74978.856,None,59.999,131533.2606,132487.6003,132387.0136,132136.6518,228.8673945,0,19.50152862,0.340365884,132102.3716,19.50614398,0.340446437,-100.2626073,-1.749912615,139.2528074,2.430419981,,,,-150.3884678,-2.624773921,191.8574471,-150.1240073,-2.620158214,195.1319554,89.27933638,1.558218374,190.8150937,-29.78957378,-0.519926145,190.8150937,-90,2.960604651,-3.308130989,2.950346126,-1.570796327,3.6,60.01,4562.106955,4190.760016,4801.766418,-13554.63339,,,-8134.271,-8134.271
3/16/2026 16:44:32.067,,222,-74793.686,None,59.999,131475.2973,132434.982,132332.4749,132081.6189,228.7720747,0,19.47729389,0.339942908,132044.4127,19.48180638,0.340021665,-100.2825576,-1.750260813,139.2324596,2.430064845,,,,-150.3884678,-2.624773921,191.8574471,-149.6418845,-2.611743584,194.6960708,89.2747757,1.558138775,189.6151893,-30.10130457,-0.525366874,191.4141061,-90,2.951765249,-3.308399588,2.955431719,-1.570796327,3.6,60,4780.201463,4169.404801,4688.323205,-13637.92947,,,-8134.271,-8134.271
3/16/2026 16:44:32.100,,222,-74808,None,59.995,131420.0166,132397.4286,132289.9098,132036.5102,228.6939442,0,19.42327711,0.339000137,132000.4582,19.42929735,0.33910521,-100.3382892,-1.751233512,139.1822342,2.429188248,,,,-150.0778701,-2.619352968,192.4532151,-149.6418845,-2.611743584,194.6960708,89.27933638,1.558218374,190.8150937,-29.78957378,-0.519926145,190.8150937,-90,2.950848794,-3.309451886,2.949114393,-1.570796327,3.6,60,4816.310407,4220.812792,4828.7664,-13865.8896,,,-8134.271,-8134.271
3/16/2026 16:44:32.133,,222,-74720.477,None,59.995,131432.1588,132406.2452,132310.281,132050.2891,228.71781,0,19.34412016,0.337618588,132012.619,19.34979025,0.337717549,-100.4167794,-1.752603424,139.1005391,2.427762399,,,,-150.3884678,-2.624773921,191.8574471,-149.9475523,-2.617078493,194.0923492,88.91223616,1.551811266,189.6341741,-30.10130457,-0.525366874,191.4141061,-90,2.954796042,-3.30441469,2.953129273,-1.570796327,3.6,60,4703.644828,4070.217589,4744.828798,-13518.69121,,,-8134.271,-8134.271
3/16/2026 16:44:32.167,,222,-74680.992,None,59.997,131487.02,132458.1395,132350.2326,132099.1789,228.8024895,0,19.28120117,0.336520444,132063.5302,19.29152686,0.336700661,-100.4812692,-1.753728984,139.0330118,2.426583824,,,,-150.7009913,-2.630228483,191.2673522,-150.2551187,-2.622446539,193.494186,88.91223616,1.551811266,189.6341741,-30.10130457,-0.525366874,191.4141061,-63.43494882,2.9591472,-3.30554025,2.951950698,-1.107148718,2.683281573,60,4582.946302,4099.708795,4775.5872,-13458.2423,,,-8189.064,-8189.064
3/16/2026 16:44:32.200,,222,-74635.43,None,59.999,131505.153,132480.8663,132372.6489,132120.2777,228.8390338,0,19.25639051,0.336087416,132081.6735,19.26660601,0.33626571,-100.5058411,-1.754157845,139.0139186,2.426250586,,,,-150.3884678,-2.624773921,191.8574471,-149.9475523,-2.617078493,194.0923492,88.91223616,1.551811266,189.6341741,-29.78957378,-0.519926145,190.8150937,-116.5650512,2.953344203,-3.305969111,2.946176731,-2.034443936,2.683281573,60,4742.251117,4111.041591,4904.596794,-13757.8895,,,-8189.064,-8189.064
3/16/2026 16:44:32.233,,222,-74639.491,None,59.998,131454.7995,132444.6284,132315.9473,132072.5228,228.7563197,0,19.22541244,0.335546747,132031.3326,19.23549599,0.335722738,-100.5351483,-1.754669352,138.9788087,2.425637803,,,,-150.3884678,-2.624773921,191.8574471,-150.2551187,-2.622446539,193.494186,89.2747757,1.558138775,189.6151893,-29.61153217,-0.516818733,191.8574471,-90,2.958169277,-3.312808127,2.942456536,-1.570796327,2.4,60,4620.323361,4278.844811,5021.884791,-13921.05296,,,-8189.064,-8189.064
3/16/2026 16:44:32.267,,222,-74786.098,None,59.996,131441.9248,132426.8263,132317.9688,132062.9759,228.739784,0,19.18264364,0.334800291,132022.4196,19.18760019,0.334886799,-100.5788313,-1.755431765,138.9382343,2.424929646,,,,-150.7009913,-2.630228483,191.2673522,-150.4304687,-2.625506974,194.5369888,88.91223616,1.551811266,189.6341741,-30.10130457,-0.525366874,191.4141061,-90,2.960393773,-3.307243031,2.95029652,-1.570796327,3.6,60.01,4550.560612,4140.921604,4815.561587,-13507.0438,,,-8189.064,-8189.064
3/16/2026 16:44:32.300,,222,-74982.283,None,59.996,131455.2875,132434.1856,132323.3536,132071.6675,228.7548383,0,19.11506855,0.333620883,132031.8643,19.1246681,0.333788427,-100.652185,-1.756712028,138.8644209,2.423641358,,,,-150.3884678,-2.624773921,191.8574471,-150.1240073,-2.620158214,195.1319554,88.91907581,1.551930641,190.8339592,-30.10130457,-0.525366874,191.4141061,-90,2.953946641,-3.308642669,2.949008232,-1.570796327,3.6,60.01,4725.470976,4202.236795,4847.788806,-13775.49658,,,-8189.064,-8189.064
3/16/2026 16:44:32.333,,222,-74869.373,None,59.998,131484.4928,132459.3054,132351.5274,132099.1625,228.8024612,0,19.07702982,0.332956982,132065.0076,19.08151848,0.333035324,-100.6818328,-1.757229479,138.8267808,2.422984416,,,,-150.5645836,-2.627847721,192.901633,-150.1240073,-2.620158214,195.1319554,88.91907581,1.551930641,190.8339592,-30.28243343,-0.528528169,190.3768894,-108.4349488,2.953193538,-3.30916012,2.951512585,-1.892546881,3.794733192,60.01,4771.229646,4215.931212,4760.59679,-13747.75765,,,-8189.064,-8189.064
3/16/2026 16:44:32.367,,222,-74911.061,None,59.998,131441.7972,132439.5291,132321.0525,132068.2095,228.7488489,0,19.04258111,0.332355738,132037.577,19.04368117,0.332374938,-100.7204298,-1.757903123,138.7945226,2.422421404,,,,-150.5645836,-2.627847721,192.901633,-150.4304687,-2.625506974,194.5369888,88.91907581,1.551930641,190.8339592,-30.10130457,-0.525366874,191.4141061,-90,2.957881912,-3.309833764,2.947788278,-1.570796327,3.6,60,4652.885509,4232.087991,4878.028788,-13763.00229,,,-8188.635,-8188.635
3/16/2026 16:44:32.400,,222,-74811.442,None,59.996,131414.0382,132400.7181,132287.2886,132034.7509,228.6908969,0,18.98841852,0.331410423,131994.5683,18.99251815,0.331481975,-100.7711804,-1.75878889,138.7402464,2.421474105,,,,-150.7009913,-2.630228483,191.2673522,-149.9475523,-2.617078493,194.0923492,88.55890071,1.545644399,190.8603678,-30.10130457,-0.525366874,191.4141061,-90,2.948560468,-3.304433289,2.946840979,-1.570796327,3.6,60,4843.130863,4096.828804,4900.319991,-13840.27966,,,-8188.635,-8188.635
3/16/2026 16:44:32.433,,222,-74938.104,None,59.996,131450.9255,132439.4916,132321.3855,132071.3365,228.7542651,0,18.93224407,0.330429994,132038.9201,18.942739,0.330613165,-100.8314097,-1.759840089,138.6840529,2.420493343,,,,-150.3884678,-2.624773921,191.8574471,-150.1240073,-2.620158214,195.1319554,88.91907581,1.551930641,190.8339592,-30.10130457,-0.525366874,191.4141061,-90,2.950771379,-3.31177073,2.945860217,-1.570796327,3.6,60,4804.725353,4280.342409,4925.951999,-14011.01976,,,-8188.635,-8188.635
3/16/2026 16:44:32.467,,222,-74779.2,None,59.998,131487.912,132483.3983,132364.615,132112.721,228.8259451,0,18.88271732,0.329565589,132075.9273,18.89298781,0.329744843,-100.8753344,-1.76060672,138.6313216,2.419573008,,,,-150.8759465,-2.633282029,192.314742,-150.4304687,-2.625506974,194.5369888,88.91907581,1.551930641,190.8339592,-30.28243343,-0.528528169,190.3768894,-116.5650512,2.955251817,-3.312537361,2.948101177,-2.034443936,2.683281573,60.01,4705.741244,4300.862415,4845.456003,-13852.05966,,,-8188.635,-8188.635
3/16/2026 16:44:32.500,,222,-75123.576,None,59.999,131483.7322,132480.6793,132370.403,132112.3585,228.8253172,0,18.86132968,0.329192304,132071.7563,18.87150485,0.329369894,-100.8967,-1.760979619,138.6127618,2.419249079,,,,-150.8759465,-2.633282029,192.314742,-150.2985905,-2.623205265,196.1733927,88.55890071,1.545644399,190.8603678,-30.10130457,-0.525366874,191.4141061,-90,2.952575159,-3.306624018,2.944615953,-1.570796327,2.4,60.01,4772.384148,4153.953587,4958.697591,-13885.03533,,,-8188.635,-8188.635
3/16/2026 16:44:32.533,,222,-74744.525,None,59.998,131422.5153,132421.3397,132298.3935,132048.165,228.7141309,0,18.83680984,0.328764352,132014.4254,18.84192863,0.328853692,-100.9280817,-1.761527333,138.5852743,2.418769331,,,,-150.7009913,-2.630228483,191.2673522,-150.1240073,-2.620158214,195.1319554,88.91223616,1.551811266,189.6341741,-30.10130457,-0.525366874,191.4141061,-90,2.949011906,-3.313338599,2.944136205,-1.570796327,3.6,60,4832.671842,4291.646394,4967.913592,-14092.23183,,,-8188.635,-8188.635
3/16/2026 16:44:32.567,,222,-74794.363,None,59.995,131391.3049,132382.9541,132256.0961,132010.8537,228.6495058,0,18.78257113,0.327817708,131971.8652,18.78576194,0.327873398,-100.9788998,-1.762414276,138.5274932,2.417760861,,,,-150.8759465,-2.633282029,192.314742,-150.4304687,-2.625506974,194.5369888,88.54978371,1.545485278,189.6607498,-30.41108127,-0.530773497,192.0187491,-90,2.953380372,-3.307899554,2.948534358,-1.570796327,2.4,60,4748.700632,4156.387212,4872.441593,-13777.52944,,,-8189.741,-8189.741
3/16/2026 16:44:32.600,,222,-74787.35,None,59.995,131435.925,132415.052,132305.5634,132052.9067,228.7223436,0,18.70505456,0.326464789,132012.6452,18.71285665,0.326600961,-101.0502626,-1.763659793,138.4562253,2.416517001,,,,-150.8759465,-2.633282029,192.314742,-150.7388014,-2.630888396,193.9476218,88.55890071,1.545644399,190.8603678,-30.59331484,-0.533954073,190.9848162,-90,2.957489357,-3.309304192,2.950471074,-1.570796327,2.4,60,4647.651614,4218.695994,4799.980813,-13666.32842,,,-8189.741,-8189.741
3/16/2026 16:44:32.633,,222,-74546.741,None,59.998,131469.5295,132475.7418,132357.2437,132101.6014,228.8066855,0,18.65225162,0.325543204,132072.8439,18.65821022,0.325647201,-101.1033099,-1.764585642,138.3996779,2.415530062,,,,-150.7009913,-2.630228483,191.2673522,-150.2551187,-2.622446539,193.494186,88.54978371,1.545485278,189.6607498,-30.59331484,-0.533954073,190.9848162,-108.4349488,2.94809374,-3.31007092,2.949484135,-1.892546881,3.794733192,60,4857.573558,4213.094411,4826.347212,-13897.01518,,,-8189.741,-8189.741
3/16/2026 16:44:32.667,,222,-74692.296,None,59.999,131469.3872,132473.2194,132363.205,132102.7021,228.8085918,0,18.63578943,0.325255884,132072.7054,18.64167249,0.325358563,-101.1246812,-1.764958642,138.3811273,2.415206295,,,,-150.7009913,-2.630228483,191.2673522,-150.4304687,-2.625506974,194.5369888,88.54978371,1.545485278,189.6607498,-30.59331484,-0.533954073,190.9848162,-90,2.950865537,-3.31044392,2.949160368,-1.570796327,2.4,60,4788.837716,4222.252821,4834.598393,-13845.68893,,,-8189.741,-8189.741
3/16/2026 16:44:32.700,,222,-74606.083,None,59.998,131423.6455,132425.9422,132300.4201,132050.7553,228.7186174,0,18.60623614,0.324740082,132011.7682,18.6152745,0.324897831,-101.155162,-1.765490631,138.356966,2.414784599,,,,-151.1892063,-2.638749443,191.7335651,-150.7388014,-2.630888396,193.9476218,88.54978371,1.545485278,189.6607498,-30.59331484,-0.533954073,190.9848162,-90,2.955786227,-3.310975909,2.948738672,-1.570796327,3.6,60,4675.948425,4233.916798,4842.763205,-13752.62843,,,-8189.741,-8189.741
3/16/2026 16:44:32.733,,222,-74727.086,None,59.996,131404.321,132404.4594,132266.638,132025.8813,228.6755343,0,18.5486079,0.323734279,131992.4643,18.55738966,0.32388755,-101.2152221,-1.766538878,138.2952322,2.413707142,,,,-151.1892063,-2.638749443,191.7335651,-150.9111486,-2.633896421,194.9953846,88.54978371,1.545485278,189.6607498,-30.59331484,-0.533954073,190.9848162,-90,2.957783971,-3.312024156,2.947661215,-1.570796327,2.4,60.01,4625.567912,4259.174406,4868.236795,-13752.97911,,,-8189.741,-8189.741
3/16/2026 16:44:32.767,,222,-74762.611,None,59.997,131438.2657,132430.1961,132301.7415,132057.469,228.7302458,0,18.49423393,0.322785275,132026.4279,18.50277011,0.322934259,-101.2712411,-1.767516595,138.2391465,2.412728262,,,,-151.1892063,-2.638749443,191.7335651,-150.9111486,-2.633896421,194.9953846,88.18744731,1.539161315,189.694913,-30.59331484,-0.533954073,190.9848162,-90,2.95683068,-3.30667791,2.946682335,-1.570796327,2.4,60.01,4650.481041,4128.350405,4893.796798,-13672.62824,,,-8189.741,-8189.741
3/16/2026 16:44:32.800,,222,-74884.234,None,59.998,131476.1451,132470.1741,132348.7551,132099.1001,228.802353,0,18.4563518,0.322124107,132060.519,18.46967654,0.322356667,-101.304843,-1.768103059,138.2085608,2.412194441,,,,-151.1892063,-2.638749443,191.7335651,-150.9111486,-2.633896421,194.9953846,88.18744731,1.539161315,189.694913,-30.90221437,-0.539345387,191.5983298,-90,2.956253088,-3.307264374,2.951539828,-1.570796327,3.6,60,4666.057049,4144.132804,4790.361596,-13600.55145,,,-8189.346,-8189.346
3/16/2026 16:44:32.833,,222,-74680.589,None,59.998,131453.353,132446.6507,132311.0842,132071.0949,228.7538465,0,18.42836159,0.321635585,132026.3581,18.43991079,0.321837157,-101.333348,-1.768600565,138.1800339,2.411696553,,,,-151.1892063,-2.638749443,191.7335651,-150.7388014,-2.630888396,193.9476218,88.54978371,1.545485278,189.6607498,-30.90221437,-0.539345387,191.5983298,-90,2.952725553,-3.314085843,2.95104194,-1.570796327,3.6,60,4752.587159,4311.561614,4801.391991,-13865.54076,,,-8189.346,-8189.346
3/16/2026 16:44:32.867,,222,-74982.298,None,59.997,131407.8447,132406.7287,132270.6569,132029.151,228.6811976,0,18.38388455,0.320859315,131992.257,18.39689393,0.321086371,-101.3791819,-1.769400517,138.1294707,2.410814058,,,,-151.1892063,-2.638749443,191.7335651,-150.9111486,-2.633896421,194.9953846,88.19883948,1.539360145,190.8943163,-30.90221437,-0.539345387,191.5983298,-90,2.954982792,-3.308760662,2.950159445,-1.570796327,3.6,60,4695.238644,4205.635188,4821.88319,-13722.75702,,,-8189.346,-8189.346
3/16/2026 16:44:32.900,,222,-74562.206,None,59.997,131442.1401,132430.457,132298.117,132057.6312,228.7305268,0,18.33119102,0.319939639,132015.1895,18.34231758,0.320133834,-101.4300791,-1.770288841,138.0772976,2.409903465,,,,-151.5043614,-2.644249937,191.1581544,-150.7388014,-2.630888396,193.9476218,88.18744731,1.539161315,189.694913,-31.08750532,-0.542579324,190.5696723,-90,2.95102223,-3.309450156,2.952482789,-1.570796327,3.6,60,4780.136778,4197.038405,4739.472,-13716.64718,,,-8189.346,-8189.346
3/16/2026 16:44:32.933,,222,-74852.251,None,59.999,131495.3944,132482.4108,132346.233,132108.7346,228.8190405,0,18.30159969,0.319423173,132068.457,18.31259279,0.319615039,-101.4626014,-1.770856463,138.0541053,2.409498683,,,,-151.5043614,-2.644249937,191.1581544,-151.2201937,-2.639290275,194.4148143,88.19883948,1.539360145,190.8943163,-30.59331484,-0.533954073,190.9848162,-90,2.958905314,-3.310216608,2.943452756,-1.570796327,2.4,60.01,4586.505854,4244.342395,4975.5024,-13806.35065,,,-8189.346,-8189.346
3/16/2026 16:44:32.967,,222,-74841.869,None,60,131472.6101,132470.6502,132328.3833,132091.2833,228.788814,0,18.30323462,0.319451708,132057.064,18.31587908,0.319672395,-101.4636329,-1.770874465,138.0471593,2.409377452,,,,-151.1892063,-2.638749443,191.7335651,-150.9111486,-2.633896421,194.9953846,88.18744731,1.539161315,189.694913,-30.90221437,-0.539345387,191.5983298,-90,2.953568816,-3.31003578,2.948722839,-1.570796327,2.4,60.02,4732.71925,4212.820818,4859.740792,-13805.28086,,,-8189.346,-8189.346
3/16/2026 16:44:33.000,,222,-74656.166,None,59.998,131396.8953,132397.8811,132257.8992,132018.3004,228.6624038,0,18.27515824,0.318961683,131985.1284,18.28271642,0.319093598,-101.4912154,-1.771355871,138.0266981,2.409020337,,,,-151.1892063,-2.638749443,191.7335651,-150.9111486,-2.633896421,194.9953846,88.54978371,1.545485278,189.6607498,-30.59331484,-0.533954073,190.9848162,-90,2.952990019,-3.316841149,2.94297441,-1.570796327,2.4,60,4744.529276,4378.118422,4984.027215,-14106.67491,,,-8105.473,-8105.473
3/16/2026 16:44:33.033,,222,-74622.859,None,59.995,131397.2471,132395.9239,132242.7659,132012.7094,228.65272,0,18.2224198,0.318041223,131970.3441,18.23307577,0.318227205,-101.5390859,-1.772191368,137.9718239,2.408062601,,,,-151.1892063,-2.638749443,191.7335651,-151.2201937,-2.639290275,194.4148143,88.18744731,1.539161315,189.694913,-30.59331484,-0.533954073,190.9848162,-90,2.95751748,-3.311352683,2.942016674,-1.570796327,3.6,60,4631.422035,4243.046423,5007.168015,-13881.63647,,,-8105.473,-8105.473
3/16/2026 16:44:33.067,,222,-74801.966,None,59.997,131435.8165,132417.8778,132285.7815,132047.209,228.712475,0,18.15660029,0.316892456,132008.9413,18.16696613,0.317073374,-101.6113471,-1.773452564,137.9046168,2.406889617,,,,-151.6750177,-2.647228452,192.2136312,-151.2201937,-2.639290275,194.4148143,87.83892051,1.533078374,190.9358007,-31.08750532,-0.542579324,190.5696723,-90,2.956363649,-3.306530938,2.949468941,-1.570796327,3.6,60,4673.155719,4151.303992,4813.631992,-13638.0917,,,-8105.473,-8105.473
3/16/2026 16:44:33.100,,222,-74779.43,None,60,131485.3493,132476.9809,132342.9601,132102.4938,228.8082311,0,18.13202585,0.316463551,132066.1503,18.14887744,0.316757667,-101.6325874,-1.773823278,137.8849695,2.406546706,,,,-151.5043614,-2.644249937,191.1581544,-151.531081,-2.644716283,193.839934,87.83892051,1.533078374,190.9358007,-31.08750532,-0.542579324,190.5696723,-63.43494882,2.96147395,-3.306901652,2.94912603,-1.107148718,2.683281573,60,4522.64324,4162.406391,4824.201614,-13509.25124,,,-8105.473,-8105.473
3/16/2026 16:44:33.133,,222,-74892.528,None,60,131466.472,132465.2274,132325.1579,132086.357,228.7802814,0,18.12869808,0.316405471,132051.012,18.14056714,0.316612625,-101.633634,-1.773841544,137.8780005,2.406425075,,,,-151.6750177,-2.647228452,192.2136312,-151.2201937,-2.639290275,194.4148143,88.19883948,1.539360145,190.8943163,-31.39547114,-0.547954342,191.19205,-90,2.9559029,-3.313201689,2.954379417,-1.570796327,3.6,60,4686.139222,4318.185586,4708.785586,-13713.11039,,,-8105.473,-8105.473
3/16/2026 16:44:33.167,,222,-74868.739,None,59.999,131413.5883,132404.4002,132280.6609,132033.619,228.6889364,0,18.10880917,0.316058344,131998.1378,18.12059454,0.316264037,-101.6602613,-1.774306279,137.8605699,2.406120853,,,,-151.3610775,-2.641749161,192.7858916,-151.2201937,-2.639290275,194.4148143,88.19883948,1.539360145,190.8943163,-30.90221437,-0.539345387,191.5983298,-90,2.955554312,-3.313666424,2.94546624,-1.570796327,2.4,60,4706.926763,4327.77599,4938.969592,-13973.67235,,,-8105.473,-8105.473
3/16/2026 16:44:33.200,,222,-74987.251,None,59.997,131406.5774,132409.652,132258.6684,132025.7044,228.675228,0,18.06596265,0.315310531,131991.147,18.07755804,0.315512909,-101.6969089,-1.774945899,137.8168808,2.405358335,,,,-151.6750177,-2.647228452,192.2136312,-151.3895403,-2.642245932,195.4674397,87.82525589,1.532839882,189.7366596,-31.2091331,-0.544702129,192.2173769,-90,2.957758841,-3.307785781,2.950060464,-1.570796327,2.4,60.01,4637.730036,4156.07042,4839.494412,-13633.29487,,,-8021.78,-8021.78
3/16/2026 16:44:33.233,,222,-75001.378,None,59.999,131445.0191,132426.7072,132289.2507,132054.3722,228.7248821,0,18.03474623,0.314765701,132018.1935,18.04458002,0.314937333,-101.7324976,-1.775567039,137.7867934,2.404833211,,,,-151.3610775,-2.641749161,192.7858916,-151.2201937,-2.639290275,194.4148143,87.83892051,1.533078374,190.9358007,-31.2091331,-0.544702129,192.2173769,-90,2.954227608,-3.308645413,2.94953534,-1.570796327,2.4,60.01,4740.8214,4204.310378,4853.721615,-13798.85339,,,-8021.78,-8021.78
3/16/2026 16:44:33.267,,222,-74837.923,None,60,131456.6941,132445.7809,132295.6701,132066.7655,228.7463478,0,18.01666676,0.314450155,132029.8755,18.02642084,0.314620396,-101.7466902,-1.775814747,137.7682621,2.404509778,,,,-151.6750177,-2.647228452,192.2136312,-151.531081,-2.644716283,193.839934,87.83892051,1.533078374,190.9358007,-31.39547114,-0.547954342,191.19205,-90,2.959336679,-3.308893121,2.95246412,-1.570796327,3.6,60,4599.717496,4211.092801,4755.326395,-13566.13669,,,-8021.78,-8021.78
3/16/2026 16:44:33.300,,222,-74814.898,None,59.999,131430.4359,132396.8228,132276.27,132035.2097,228.6916915,0,17.99351123,0.314046015,131999.9171,18.00814171,0.314301365,-101.7723137,-1.776261962,137.7465903,2.404131535,,,,-151.6750177,-2.647228452,192.2136312,-151.531081,-2.644716283,193.839934,87.83892051,1.533078374,190.9358007,-31.39547114,-0.547954342,191.19205,-90,2.959017648,-3.309340336,2.952085877,-1.570796327,2.4,60,4606.634003,4220.683198,4764.023981,-13591.34118,,,-8021.78,-8021.78
3/16/2026 16:44:33.333,,222,-74715.408,None,59.998,131415.9059,132376.2926,132256.0831,132016.7851,228.6597793,0,17.96378247,0.31352715,131977.6934,17.97169532,0.313665256,-101.8060007,-1.77684991,137.7175686,2.403625009,,,,-151.6750177,-2.647228452,192.2136312,-151.531081,-2.644716283,193.839934,88.18744731,1.539161315,189.694913,-31.70142967,-0.553294325,191.8199155,-90,2.958381539,-3.316011225,2.956919334,-1.570796327,2.4,60,4621.726046,4357.670417,4658.457616,-13637.85408,,,-8021.78,-8021.78
3/16/2026 16:44:33.367,,222,-74905.114,None,59.998,131427.9581,132402.7873,132269.0391,132033.9665,228.6895384,0,17.92762825,0.31289614,132001.1738,17.93699614,0.31305964,-101.8354363,-1.777363658,137.6805052,2.402978131,,,,-151.6750177,-2.647228452,192.2136312,-151.531081,-2.644716283,193.839934,87.83892051,1.533078374,190.9358007,-31.70142967,-0.553294325,191.8199155,-90,2.957775923,-3.310442032,2.956272456,-1.570796327,2.4,60.01,4637.656235,4248.331184,4675.046399,-13561.03382,,,-8021.78,-8021.78
3/16/2026 16:44:33.400,,222,-74663.41,None,60,131469.9321,132436.1286,132319.1028,132075.7563,228.7619203,0,17.91786483,0.312725736,132031.734,17.92557822,0.31286036,-101.8536314,-1.777681224,137.6721337,2.402832022,,,,-151.9908233,-2.652740299,191.6471758,-151.531081,-2.644716283,193.839934,87.82525589,1.532839882,189.7366596,-31.39547114,-0.547954342,191.19205,-63.43494882,2.957576643,-3.310521106,2.950786364,-1.107148718,2.683281573,60.01,4630.016981,4224.672018,4797.849588,-13652.53859,,,-8021.29,-8021.29
3/16/2026 16:44:33.433,,222,-74708.194,None,60,131462.5473,132436.1286,132317.5248,132072.779,228.7567636,0,17.91130824,0.312611302,132039.461,17.91562598,0.312686661,-101.8536314,-1.777681224,137.6574526,2.402575788,,,,-151.6750177,-2.647228452,192.2136312,-151.2201937,-2.639290275,194.4148143,87.82525589,1.532839882,189.7366596,-31.39547114,-0.547954342,191.19205,-90,2.951976936,-3.310521106,2.95053013,-1.570796327,2.4,60,4783.620165,4224.672018,4804.156793,-13812.44898,,,-8021.29,-8021.29
3/16/2026 16:44:33.467,,222,-74822.659,None,59.998,131421.2635,132396.5547,132290.1357,132036.7073,228.6942855,0,17.88477338,0.312148181,131994.4952,17.89395483,0.312308428,-101.8731454,-1.778021807,137.6396084,2.402264348,,,,-151.9908233,-2.652740299,191.6471758,-151.2201937,-2.639290275,194.4148143,87.46323826,1.526521482,189.7859847,-31.70142967,-0.553294325,191.8199155,-90,2.951598703,-3.304543289,2.955558673,-1.570796327,2.4,60,4777.294631,4076.366388,4693.593598,-13547.25462,,,-8021.29,-8021.29
3/16/2026 16:44:33.500,,222,-74522.65,None,59.997,131391.7986,132366.8963,132252.349,132004.3987,228.6383253,0,17.85006614,0.311542426,131968.7227,17.8541173,0.311613132,-101.9130022,-1.778717439,137.6035637,2.40163525,,,,-151.9908233,-2.652740299,191.6471758,-151.531081,-2.644716283,193.839934,87.46323826,1.526521482,189.7859847,-31.58381652,-0.551241589,190.1687672,-90,2.956329415,-3.305238921,2.952876839,-1.570796327,3.6,60,4658.815343,4092.695987,4718.131184,-13469.64251,,,-8021.29,-8021.29
3/16/2026 16:44:33.533,,222,-74801.002,None,59.998,131426.863,132396.0016,132291.2857,132038.7643,228.6978483,0,17.81233635,0.310883917,132003.793,17.81622081,0.310951713,-101.9474992,-1.779319525,137.5696882,2.401044009,,,,-151.9908233,-2.652740299,191.6471758,-151.6992442,-2.647651285,194.8956644,87.46323826,1.526521482,189.7859847,-31.39547114,-0.547954342,191.19205,-90,2.958602998,-3.305841007,2.948998351,-1.570796327,3.6,60,4603.508211,4108.521598,4841.236798,-13553.26661,,,-8021.29,-8021.29
3/16/2026 16:44:33.567,,222,-74820.082,None,60,131465.2233,132431.9136,132314.8209,132071.3551,228.7542972,0,17.79268329,0.310540906,132027.0627,17.79986198,0.310666198,-101.9707459,-1.779725257,137.5508407,2.400715059,,,,-151.9908233,-2.652740299,191.6471758,-151.2201937,-2.639290275,194.4148143,87.46323826,1.526521482,189.7859847,-31.70142967,-0.553294325,191.8199155,-90,2.949956473,-3.306246739,2.954009384,-1.570796327,3.6,60,4819.271875,4119.695995,4733.107201,-13672.07507,,,-8021.29,-8021.29
3/16/2026 16:44:33.600,,222,-74915.165,None,60,131454.2228,132425.155,132313.3147,132064.9431,228.7431914,0,17.78117522,0.310340053,132031.1576,17.78492211,0.310405448,-101.981981,-1.779921346,137.5361577,2.400458792,,,,-151.9908233,-2.652740299,191.6471758,-151.6992442,-2.647651285,194.8956644,87.46323826,1.526521482,189.7859847,-31.70142967,-0.553294325,191.8199155,-90,2.958056733,-3.306442828,2.953753117,-1.570796327,3.6,60,4618.053422,4124.34721,4739.44321,-13481.84384,,,-7937.852,-7937.852
3/16/2026 16:44:33.633,,222,-74687.933,None,59.999,131424.4805,132411.653,132293.374,132043.9027,228.7067483,0,17.75300608,0.309848408,131997.7593,17.76161254,0.309998619,-102.0044545,-1.780313582,137.5071122,2.399951852,,,,-151.9908233,-2.652740299,191.6471758,-151.2201937,-2.639290275,194.4148143,87.46323826,1.526521482,189.7859847,-31.39547114,-0.547954342,191.19205,-90,2.949288894,-3.306835064,2.947906194,-1.570796327,2.4,60,4834.779759,4133.649589,4868.423988,-13836.85334,,,-7937.852,-7937.852
3/16/2026 16:44:33.667,,222,-74741.587,None,59.999,131429.0488,132412.4088,132291.1567,132044.9305,228.7085285,0,17.72998803,0.309446667,132005.9911,17.73351094,0.309508154,-102.0309291,-1.780775652,137.4850832,2.399567375,,,,-151.9908233,-2.652740299,191.6471758,-151.531081,-2.644716283,193.839934,87.46323826,1.526521482,189.7859847,-31.70142967,-0.553294325,191.8199155,-90,2.954224437,-3.307297134,2.9528617,-1.570796327,3.6,60.01,4712.462314,4145.126399,4760.870398,-13618.45911,,,-7937.852,-7937.852
3/16/2026 16:44:33.700,,222,-74934.907,None,60,131436.8244,132417.4135,132315.4875,132057.3088,228.7299684,0,17.71689513,0.309218153,132021.5459,17.72693515,0.309393385,-102.0410856,-1.780952916,137.4735927,2.399366826,,,,-151.9908233,-2.652740299,191.6471758,-151.531081,-2.644716283,193.839934,87.11962245,1.520524255,191.0413568,-31.70142967,-0.553294325,191.8199155,-90,2.954109668,-3.301477171,2.952661151,-1.570796327,3.6,60.01,4715.870583,4027.42081,4766.745613,-13510.03701,,,-7937.852,-7937.852
3/16/2026 16:44:33.733,,222,-74694.024,None,60,131414.4365,132410.6868,132297.8013,132041.7261,228.7029784,0,17.70855705,0.309072626,132002.8129,17.71357768,0.309160253,-102.0523254,-1.781149088,137.4665671,2.399244207,,,,-151.9908233,-2.652740299,191.6471758,-151.531081,-2.644716283,193.839934,86.73983936,1.51389579,189.9073458,-31.39547114,-0.547954342,191.19205,-90,2.953876536,-3.295044878,2.947198549,-1.570796327,3.6,60,4720.995719,3843.547207,4886.150375,-13450.6933,,,-7937.852,-7937.852
3/16/2026 16:44:33.767,,222,-74751.091,None,59.998,131388.9031,132364.5568,132269.1039,132008.2518,228.6449991,0,17.67539954,0.308493919,131965.8529,17.67868382,0.30855124,-102.0831478,-1.78168704,137.4339917,2.398675659,,,,-151.9908233,-2.652740299,191.6471758,-151.6992442,-2.647651285,194.8956644,87.46323826,1.526521482,189.7859847,-31.39547114,-0.547954342,191.19205,-90,2.956202525,-3.308208522,2.946630001,-1.570796327,2.4,60,4661.868239,4166.208,4899.196793,-13727.27303,,,-7937.852,-7937.852
3/16/2026 16:44:33.800,,222,-74581.229,None,59.997,131405.5259,132377.9966,132272.9431,132019.5411,228.6645528,0,17.62936496,0.307690464,131982.4816,17.6324467,0.30774425,-102.1350227,-1.782592427,137.386097,2.39783974,,,,-151.9908233,-2.652740299,191.6471758,-152.0107615,-2.653088287,194.3296169,87.46323826,1.526521482,189.7859847,-31.58381652,-0.551241589,190.1687672,-90,2.960832537,-3.309113909,2.949081329,-1.570796327,2.4,60,4547.30104,4189.060789,4812.609589,-13548.97142,,,-7937.852,-7937.852
3/16/2026 16:44:33.833,,222,-74757.485,None,59.999,131448.1829,132428.3426,132329.1326,132069.2874,228.7507159,0,17.60005175,0.307178852,132036.5802,17.6045854,0.307257979,-102.1622035,-1.783066823,137.3519894,2.39724445,,,,-152.3084916,-2.658284657,191.0865772,-151.6992442,-2.647651285,194.8956644,87.46323826,1.526521482,189.7859847,-31.8907918,-0.556599318,190.8,-90,2.954909264,-3.309588305,2.953843768,-1.570796327,3.6,60,4682.789248,4202.409607,4712.558398,-13597.75725,,,-7898.176,-7898.176
3/16/2026 16:44:33.867,,222,-75083.501,None,60,131489.7562,132463.5348,132354.9154,132103.454,228.8098942,0,17.60186585,0.307210514,132063.0853,17.60980906,0.307349149,-102.1589229,-1.783009565,137.3552073,2.397300613,,,,-152.1583739,-2.65566461,192.7074467,-151.6992442,-2.647651285,194.8956644,87.11962245,1.520524255,191.0413568,-31.70142967,-0.553294325,191.8199155,-90,2.955000434,-3.30353382,2.950594938,-1.570796327,2.4,60.01,4721.178518,4080.196794,4819.680007,-13621.05532,,,-7898.176,-7898.176
3/16/2026 16:44:33.900,,222,-74948.386,None,60,131451.8128,132437.5459,132321.003,132070.8528,228.7534273,0,17.60501513,0.307265479,132040.2091,17.60957087,0.307344992,-102.1560348,-1.782959158,137.3558113,2.397311154,,,,-152.3084916,-2.658284657,191.0865772,-151.6992442,-2.647651285,194.8956644,87.11962245,1.520524255,191.0413568,-31.8907918,-0.556599318,190.8,-90,2.954996277,-3.303483413,2.953910472,-1.570796327,2.4,60.01,4680.760643,4078.137605,4710.614402,-13469.51265,,,-7898.176,-7898.176
3/16/2026 16:44:33.933,,222,-74649.182,None,59.999,131395.7303,132386.4806,132267.3603,132017.2625,228.6606061,0,17.57994976,0.306828006,131984.1312,17.58439521,0.306905593,-102.1767341,-1.783320428,137.3273373,2.39681419,,,,-151.9908233,-2.652740299,191.6471758,-151.6992442,-2.647651285,194.8956644,87.1014232,1.520206618,189.8428824,-31.58381652,-0.551241589,190.1687672,-90,2.954556878,-3.303527046,2.948055779,-1.570796327,2.4,60.01,4703.419963,4052.073596,4837.723183,-13593.21674,,,-7898.176,-7898.176
3/16/2026 16:44:33.967,,222,-74898.907,None,59.998,131381.819,132380.7672,132263.9418,132009.5958,228.6473271,0,17.54361025,0.306193762,131970.2263,17.54789342,0.306268517,-102.2144632,-1.783978926,137.29061,2.396173177,,,,-151.9908233,-2.652740299,191.6471758,-151.6992442,-2.647651285,194.8956644,87.11962245,1.520524255,191.0413568,-31.8907918,-0.556599318,190.8,-90,2.953919802,-3.304503181,2.952772495,-1.570796327,3.6,60,4718.755227,4101.840013,4736.79361,-13557.38885,,,-7898.176,-7898.176
3/16/2026 16:44:34.000,,222,-74719.512,None,59.999,131413.127,132405.2017,132287.6887,132036.0809,228.6932005,0,17.51746452,0.305737433,132001.5387,17.5216296,0.305810127,-102.2387406,-1.784402647,137.2718086,2.395845029,,,,-152.3084916,-2.658284657,191.0865772,-151.6992442,-2.647651285,194.8956644,87.46323826,1.526521482,189.7859847,-31.8907918,-0.556599318,190.8,-116.5650512,2.953461412,-3.310924129,2.952444347,-2.034443936,2.683281573,60,4717.427238,4234.766397,4745.779211,-13697.97285,,,-7898.176,-7898.176
3/16/2026 16:44:34.033,,222,-74718.979,None,60,131436.0137,132433.7452,132312.7885,132061.5975,228.7373965,0,17.5143295,0.305682716,132024.4259,17.51847981,0.305755153,-102.2466868,-1.784541334,137.2677001,2.395773323,,,,-152.4747743,-2.661186837,192.1499415,-152.0107615,-2.653088287,194.3296169,87.1014232,1.520206618,189.8428824,-31.8907918,-0.556599318,190.8,-108.4349488,2.95884344,-3.304747952,2.952372641,-1.892546881,3.794733192,60,4610.308516,4083.811191,4748.457598,-13442.57731,,,-7898.006,-7898.006
3/16/2026 16:44:34.067,,222,-74666.837,None,59.999,131413.7374,132406.2077,132285.6803,132035.9489,228.692972,0,17.49602787,0.305363292,131998.5436,17.50508684,0.305521401,-102.265215,-1.784864711,137.2497749,2.39546047,,,,-152.3084916,-2.658284657,191.0865772,-152.0107615,-2.653088287,194.3296169,87.46323826,1.526521482,189.7859847,-31.8907918,-0.556599318,190.8,-90,2.958609688,-3.311386193,2.952059788,-1.570796327,2.4,60,4589.693756,4246.243187,4755.240005,-13591.17695,,,-7898.006,-7898.006
3/16/2026 16:44:34.100,,222,-74835.677,None,59.998,131388.4954,132395.5171,132282.3765,132022.898,228.6703671,0,17.46465271,0.304815692,131988.3622,17.47015255,0.304911683,-102.2927945,-1.785346064,137.2130508,2.394819512,,,,-152.3084916,-2.658284657,191.0865772,-152.1759036,-2.65597056,195.3900714,87.1014232,1.520206618,189.8428824,-31.8907918,-0.556599318,190.8,-90,2.960882243,-3.305552682,2.95141883,-1.570796327,3.6,60,4532.968249,4102.588791,4771.008012,-13406.56505,,,-7898.006,-7898.006
3/16/2026 16:44:34.133,,222,-74918.635,None,59.999,131404.8399,132413.4268,132296.7308,132039.1009,228.6984314,0,17.4351211,0.304300269,132004.7132,17.44048544,0.304393894,-102.3283082,-1.785965896,137.1833901,2.394301836,,,,-152.4747743,-2.661186837,192.1499415,-151.865594,-2.650554636,195.9530556,86.73983936,1.51389579,189.9073458,-31.8907918,-0.556599318,190.8,-90,2.95494853,-3.299861686,2.950901154,-1.570796327,3.6,60.01,4706.733025,3963.283203,4784.35679,-13454.37302,,,-7898.006,-7898.006
3/16/2026 16:44:34.167,,222,-75258.518,None,60,131431.9961,132430.276,132311.7595,132058.7613,228.7324841,0,17.41709387,0.303985634,132016.8306,17.42580036,0.304137591,-102.3373438,-1.786123598,137.1610795,2.393912443,,,,-152.4747743,-2.661186837,192.1499415,-152.1759036,-2.65597056,195.3900714,86.7602997,1.51425289,191.1054159,-32.00538321,-0.558599315,192.4532151,-90,2.960108151,-3.300376488,2.952511758,-1.570796327,2.4,60,4578.491887,4001.659214,4786.084801,-13366.2359,,,-7898.006,-7898.006
3/16/2026 16:44:34.200,,222,-74820.442,None,60,131409.7695,132423.6837,132294.162,132043.3071,228.7057166,0,17.40715481,0.303812165,132009.6487,17.41239128,0.303903559,-102.3485975,-1.786320011,137.154012,2.393789092,,,,-152.7930062,-2.666741032,191.5983298,-152.4879974,-2.661417624,194.8328514,86.73983936,1.51389579,189.9073458,-31.8907918,-0.556599318,190.8,-90,2.965321183,-3.300215801,2.95038841,-1.570796327,2.4,60,4435.351552,3972.384017,4796.971203,-13204.70677,,,-7898.006,-7898.006
3/16/2026 16:44:34.233,,222,-74845.8,None,59.998,131391.8271,132392.2166,132265.8753,132017.389,228.6608253,0,17.37888706,0.3033188,131976.6748,17.38742615,0.303467835,-102.3834788,-1.786928804,137.1213685,2.393219355,,,,-152.4747743,-2.661186837,192.1499415,-152.1759036,-2.65597056,195.3900714,86.73983936,1.51389579,189.9073458,-31.8907918,-0.556599318,190.8,-90,2.959438395,-3.300824594,2.949818673,-1.570796327,2.4,60,4593.803821,3986.553612,4810.060797,-13390.41823,,,-7813.474,-7813.474
3/16/2026 16:44:34.267,,222,-74602.325,None,59.998,131386.0798,132389.3995,132262.7616,132013.5008,228.6540907,0,17.33444632,0.302543162,131982.397,17.34434714,0.302715964,-102.4262867,-1.787675944,137.0846357,2.392578247,,,,-152.4747743,-2.661186837,192.1499415,-152.3240895,-2.658556893,193.7693474,87.1014232,1.520206618,189.8428824,-31.8907918,-0.556599318,190.8,-90,2.961272857,-3.307882562,2.949177565,-1.570796327,2.4,60,4548.242269,4160.160008,4825.828808,-13534.23109,,,-7813.474,-7813.474
