time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:44:34.300,,222,-74704.493,None,59.999,131440.5138,132440.0641,132303.0133,132061.9382,228.7379867,0,17.30680345,0.302060703,132025.3857,17.31501863,0.302204085,-102.4533541,-1.788148359,137.0582617,2.392117933,,,,-152.7930062,-2.666741032,191.5983298,-152.1759036,-2.65597056,195.3900714,87.1014232,1.520206618,189.8428824,-32.08218716,-0.559939797,189.7821909,-90,2.958174645,-3.308354977,2.95205773,-1.570796327,3.6,60,4613.741945,4173.465601,4730.544004,-13517.75155,,,-7813.474,-7813.474
3/16/2026 16:44:34.333,,222,-74927.146,None,60,131463.4263,132454.3698,132328.1483,132082.7157,228.7739744,0,17.30525435,0.302033666,132036.8425,17.31190549,0.302149751,-102.4573034,-1.788217288,137.0541942,2.392046942,,,,-152.7930062,-2.666741032,191.5983298,-152.4879974,-2.661417624,194.8328514,86.73983936,1.51389579,189.9073458,-32.19573393,-0.561921562,191.4366736,-90,2.963567375,-3.302113078,2.953968504,-1.570796327,3.6,60.01,4479.938777,4020.422417,4725.144015,-13225.50521,,,-7813.474,-7813.474
3/16/2026 16:44:34.367,,222,-74945.592,None,60,131421.916,132424.3981,132284.8389,132044.462,228.707717,0,17.29840764,0.301914169,132006.7907,17.30658662,0.302056919,-102.4708029,-1.788452898,137.0438344,2.39186613,,,,-152.7930062,-2.666741032,191.5983298,-152.6501242,-2.664247271,195.8979326,86.73983936,1.51389579,189.9073458,-31.8907918,-0.556599318,190.8,-90,2.96630419,-3.302348688,2.948465448,-1.570796327,3.6,60,4410.776159,4025.3616,4844.275204,-13280.41296,,,-7813.474,-7813.474
3/16/2026 16:44:34.400,,222,-74860.56,None,59.998,131385.4929,132381.3878,132247.9195,132005.6713,228.6405296,0,17.26016192,0.301246655,131966.8175,17.27317032,0.301473694,-102.5068376,-1.789081822,137.0076202,2.391234072,,,,-152.7930062,-2.666741032,191.5983298,-152.4879974,-2.661417624,194.8328514,86.35551049,1.507187985,188.7817788,-32.49864594,-0.567208374,192.0787339,-90,2.962891318,-3.296269807,2.958442446,-1.570796327,3.6,60,4494.385525,3850.171195,4626.417605,-12970.97433,,,-7813.474,-7813.474
3/16/2026 16:44:34.433,,222,-74894.083,None,59.998,131391.4041,132390.4969,132253.1629,132012.4285,228.6522334,0,17.21572314,0.300471052,131972.7517,17.22853433,0.300694649,-102.5485231,-1.789809371,136.9670795,2.390526504,,,,-152.7930062,-2.666741032,191.5983298,-152.8018721,-2.666895771,194.2814453,87.1014232,1.520206618,189.8428824,-32.49864594,-0.567208374,192.0787339,-90,2.96759042,-3.310015989,2.957734878,-1.570796327,3.6,60,4377.610244,4213.065589,4644.273615,-13234.94945,,,-7792.805,-7792.805
3/16/2026 16:44:34.467,,222,-74737.411,None,60,131441.6099,132438.6827,132293.5394,132058.6764,228.7323371,0,17.19309233,0.30007607,132019.4189,17.21079563,0.300385051,-102.5704765,-1.790192531,136.9407394,2.390066782,,,,-152.7930062,-2.666741032,191.5983298,-152.3240895,-2.658556893,193.7693474,86.73983936,1.51389579,189.9073458,-32.19573393,-0.561921562,191.4366736,-90,2.958941944,-3.304088321,2.951988344,-1.570796327,3.6,60,4594.449035,4068.979212,4773.16801,-13436.59626,,,-7792.805,-7792.805
3/16/2026 16:44:34.500,,222,-74886.178,None,60,131434.5105,132443.9081,132293.5394,132058.0679,228.7312832,0,17.18811698,0.299989233,132015.8723,17.20080186,0.300210627,-102.5806102,-1.790369396,136.9407394,2.390066782,,,,-152.7930062,-2.666741032,191.5983298,-152.4879974,-2.661417624,194.8328514,86.73983936,1.51389579,189.9073458,-32.19573393,-0.561921562,191.4366736,-90,2.961628251,-3.304265186,2.951988344,-1.570796327,3.6,60,4527.491868,4073.52961,4773.16801,-13374.18949,,,-7792.805,-7792.805
3/16/2026 16:44:34.533,,222,-74857.349,None,59.999,131393.8503,132402.2924,132249.1385,132015.8394,228.6581413,0,17.16631091,0.299608646,131975.2231,17.17890324,0.299828423,-102.5952709,-1.790625274,136.9156434,2.389628775,,,,-152.7930062,-2.666741032,191.5983298,-152.4879974,-2.661417624,194.8328514,86.73983936,1.51389579,189.9073458,-32.19573393,-0.561921562,191.4366736,-116.5650512,2.961246047,-3.304521064,2.951550337,-2.034443936,2.683281573,60,4535.605889,4078.598417,4782.456002,-13396.66031,,,-7792.805,-7792.805
3/16/2026 16:44:34.567,,222,-74688.811,None,59.998,131391.9987,132388.1317,132245.7739,132009.3677,228.6469319,0,17.12341309,0.298859938,131969.8569,17.14081663,0.299163687,-102.639216,-1.791392261,136.8715528,2.388859249,,,,-152.7930062,-2.666741032,191.5983298,-152.4879974,-2.661417624,194.8328514,86.71911923,1.513534155,188.7093002,-32.19573393,-0.561921562,191.4366736,-90,2.960581311,-3.304926416,2.950780811,-1.570796327,2.4,60,4551.955851,4062.427201,4801.464017,-13415.84707,,,-7792.805,-7792.805
3/16/2026 16:44:34.600,,222,-74689.445,None,59.999,131431.6718,132415.6126,132278.0444,132042.493,228.7043066,0,17.09736771,0.29840536,132001.6102,17.10811348,0.298592909,-102.6684791,-1.791902998,136.8490323,2.388466191,,,,-152.7930062,-2.666741032,191.5983298,-152.8018721,-2.666895771,194.2814453,86.35551049,1.507187985,188.7817788,-32.19573393,-0.561921562,191.4366736,-90,2.96548868,-3.299090983,2.950387753,-1.570796327,2.4,60.01,4430.910835,3920.832004,4812.408003,-13164.15084,,,-7792.805,-7792.805
3/16/2026 16:44:34.633,,222,-74865.672,None,60,131462.5506,132446.9268,132319.6301,132077.0926,228.7642348,0,17.08779753,0.298238329,132032.4931,17.09849928,0.29842511,-102.6813964,-1.792128448,136.8374226,2.388263564,,,,-152.7930062,-2.666741032,191.5983298,-152.3240895,-2.658556893,193.7693474,86.3785153,1.507589495,189.9793673,-32.49864594,-0.567208374,192.0787339,-108.4349488,2.956982003,-3.299717943,2.955471938,-1.892546881,3.794733192,60.01,4643.651461,3962.21761,4703.140804,-13309.00988,,,-7792.805,-7792.805
3/16/2026 16:44:34.667,,222,-74893.363,None,59.999,131444.026,132426.1478,132293.3734,132055.2324,228.726372,0,17.07286369,0.297977684,132021.9195,17.09003811,0.298277434,-102.6887413,-1.79225664,136.8267569,2.388077413,,,,-152.9561652,-2.669588693,192.6663437,-152.4879974,-2.661417624,194.8328514,86.3785153,1.507589495,189.9793673,-32.19573393,-0.561921562,191.4366736,-90,2.959695058,-3.299846135,2.949998975,-1.570796327,3.6,60,4601.308078,3964.780812,4822.632003,-13388.72089,,,-7736.09,-7736.09
3/16/2026 16:44:34.700,,222,-75012.854,None,59.998,131396.4208,132392.5173,132248.5554,132013.2297,228.6536211,0,17.04604259,0.297509568,131977.8532,17.0581025,0.297720053,-102.7186363,-1.792778407,136.794274,2.387510478,,,,-152.9561652,-2.669588693,192.6663437,-152.6501242,-2.664247271,195.8979326,86.3785153,1.507589495,189.9793673,-32.19573393,-0.561921562,191.4366736,-90,2.961967324,-3.300367902,2.94943204,-1.570796327,3.6,60,4542.935169,3976.732803,4835.088014,-13354.75599,,,-7736.09,-7736.09
3/16/2026 16:44:34.733,,222,-74768.126,None,59.997,131406.2278,132390.2789,132262.3691,132020.3481,228.6659505,0,17.00161752,0.296734204,131984.17,17.01848354,0.297028572,-102.7614505,-1.793525655,136.7499557,2.386736979,,,,-152.7930062,-2.666741032,191.5983298,-152.8018721,-2.666895771,194.2814453,86.73983936,1.51389579,189.9073458,-32.69198418,-0.570582763,191.0677367,-108.4349488,2.963924343,-3.307421445,2.957319742,-1.892546881,3.794733192,60,4469.267024,4150.166412,4630.464008,-13249.89744,,,-7736.09,-7736.09
3/16/2026 16:44:34.767,,222,-74663.021,None,59.999,131446.061,132420.5611,132286.0129,132051.5823,228.7200498,0,16.97062305,0.296193248,132012.5476,16.98582094,0.296458502,-102.7957509,-1.794124311,136.723905,2.386282308,,,,-153.1130658,-2.672327126,191.0526629,-152.6392253,-2.664057049,193.2149063,86.3785153,1.507589495,189.9793673,-32.69198418,-0.570582763,191.0677367,-90,2.960515551,-3.301713806,2.956865071,-1.570796327,3.6,60,4542.091763,4011.004805,4642.588804,-13195.68537,,,-7736.09,-7736.09
3/16/2026 16:44:34.800,,222,-74932.661,None,60,131447.0261,132437.5802,132301.9592,132062.9165,228.7396811,0,16.95762142,0.295966327,132028.5007,16.96928556,0.296169905,-102.8047263,-1.79428096,136.7089917,2.386022023,,,,-153.2749052,-2.675151756,192.1237101,-152.8018721,-2.666895771,194.2814453,86.3785153,1.507589495,189.9793673,-32.49864594,-0.567208374,192.0787339,-90,2.963065676,-3.301870455,2.953230397,-1.570796327,3.6,60,4504.463677,4015.411197,4758.479994,-13278.35487,,,-7736.09,-7736.09
3/16/2026 16:44:34.833,,222,-74839.003,None,59.998,131437.5097,132427.4901,132283.4874,132050.2179,228.7176865,0,16.93271232,0.295531581,132011.0134,16.93773936,0.29561932,-102.8323415,-1.794762937,136.6871694,2.385641152,,,,-153.2749052,-2.675151756,192.1237101,-152.8018721,-2.666895771,194.2814453,86.01747943,1.50128823,190.0589382,-32.69198418,-0.570582763,191.0677367,-90,2.962515091,-3.296051167,2.956223915,-1.570796327,3.6,60,4517.608613,3872.131193,4658.428791,-13048.1686,,,-7736.09,-7736.09
3/16/2026 16:44:34.867,,222,-74825.51,None,59.998,131428.0332,132411.0761,132281.0163,132040.7617,228.701308,0,16.89631448,0.294896319,131998.0549,16.9061886,0.295068655,-102.8712412,-1.795441865,136.6504325,2.384999971,,,,-153.2749052,-2.675151756,192.1237101,-152.8018721,-2.666895771,194.2814453,86.01747943,1.50128823,190.0589382,-32.69198418,-0.570582763,191.0677367,-90,2.961964426,-3.296730095,2.955582734,-1.570796327,3.6,60,4530.905989,3888.532793,4674.268798,-13093.70758,,,-7652.911,-7652.911
3/16/2026 16:44:34.900,,222,-74787.552,None,59.999,131456.5298,132438.8306,132304.2846,132067.2642,228.7472116,0,16.86534596,0.294355817,132026.5637,16.87508366,0.294525771,-102.9004508,-1.795951668,136.6170569,2.384417458,,,,-153.2749052,-2.675151756,192.1237101,-153.1175239,-2.672404935,193.7359027,86.01747943,1.50128823,190.0589382,-32.69198418,-0.570582763,191.0677367,-90,2.966930706,-3.297239898,2.955000221,-1.570796327,2.4,60.01,4407.884212,3902.025589,4689.56159,-12999.47139,,,-7652.911,-7652.911
3/16/2026 16:44:34.933,,222,-74788.373,None,60,131469.0525,132432.4942,132320.295,132074.6478,228.7600003,0,16.85235846,0.294129142,132042.5719,16.85703377,0.294210741,-102.9117312,-1.796148548,136.6021586,2.384157433,,,,-153.1130658,-2.672327126,191.0526629,-153.1175239,-2.672404935,193.7359027,86.01747943,1.50128823,190.0589382,-32.69198418,-0.570582763,191.0677367,-71.56505118,2.966615676,-3.297436778,2.954740196,-1.249045772,3.794733192,60,4391.668864,3906.734386,4696.588802,-12994.99205,,,-7652.911,-7652.911
3/16/2026 16:44:34.967,,222,-74708.741,None,59.999,131447.1324,132417.1514,132302.3864,132056.2658,228.7281619,0,16.83393082,0.293807519,132017.1785,16.84353298,0.293975108,-102.9292347,-1.796454042,136.5876711,2.383904578,,,,-153.2749052,-2.675151756,192.1237101,-152.3240895,-2.658556893,193.7693474,86.01747943,1.50128823,190.0589382,-33.19011704,-0.579276822,190.7131878,-90,2.952532001,-3.297742272,2.9631814,-1.570796327,3.6,60,4766.748543,3913.876804,4477.795182,-13158.42053,,,-7652.911,-7652.911
3/16/2026 16:44:35.000,,222,-74838.067,None,59.998,131422.8172,132400.8894,132291.8104,132039.2309,228.6986565,0,16.7990304,0.293198392,131992.8767,16.80848296,0.29336337,-102.9681494,-1.797133231,136.5547107,2.383329311,,,,-153.2749052,-2.675151756,192.1237101,-152.9627416,-2.669703473,195.3495329,86.01747943,1.50128823,190.0589382,-32.88737707,-0.573993012,190.0589382,-90,2.963066843,-3.298421461,2.957322323,-1.570796327,3.6,60,4503.219156,3930.278394,4606.977599,-13040.47515,,,-7652.911,-7652.911
3/16/2026 16:44:35.033,,222,-74794.896,None,59.997,131429.5583,132410.7738,132289.0869,132043.8618,228.7066775,0,16.75810837,0.292484168,132014.5846,16.76388216,0.292584939,-103.0097955,-1.797860093,136.5106262,2.38255989,,,,-153.2749052,-2.675151756,192.1237101,-152.8018721,-2.666895771,194.2814453,86.01747943,1.50128823,190.0589382,-32.69198418,-0.570582763,191.0677367,-90,2.95948071,-3.299148323,2.953142653,-1.570796327,3.6,60,4593.440581,3948.638381,4735.15201,-13277.23097,,,-7652.911,-7652.911
3/16/2026 16:44:35.067,,222,-74957.026,None,59.999,131473.1791,132447.6754,132329.9465,132084.3143,228.7767433,0,16.72717369,0.291944255,132043.2655,16.73631104,0.292103732,-103.0327476,-1.798260682,136.4844333,2.382102739,,,,-153.2749052,-2.675151756,192.1237101,-152.8018721,-2.666895771,194.2814453,85.65676005,1.494992489,190.1460491,-32.99379893,-0.575850424,191.7185437,-90,2.958999503,-3.293253171,2.957953163,-1.570796327,2.4,60,4606.443695,3804.854378,4632.811204,-13044.10928,,,-7653.233,-7653.233
3/16/2026 16:44:35.100,,222,-74924.251,None,60,131489.2546,132455.7983,132337.772,132094.9765,228.7952108,0,16.71570209,0.291744038,132047.8528,16.72328463,0.291876379,-103.0479188,-1.79852547,136.4733207,2.381908788,,,,-153.2749052,-2.675151756,192.1237101,-152.8018721,-2.666895771,194.2814453,86.01747943,1.50128823,190.0589382,-32.99379893,-0.575850424,191.7185437,-90,2.95877215,-3.2998137,2.957759212,-1.570796327,3.6,60,4612.275561,3966.523184,4637.923191,-13216.72194,,,-7653.233,-7653.233
3/16/2026 16:44:35.133,,222,-74937.528,None,59.998,131449.0144,132417.1731,132293.8453,132054.0453,228.7243158,0,16.69375661,0.291361017,132007.6192,16.70124821,0.291491771,-103.0677825,-1.798872157,136.4480771,2.381468204,,,,-153.2749052,-2.675151756,192.1237101,-152.9627416,-2.669703473,195.3495329,86.01747943,1.50128823,190.0589382,-32.69198418,-0.570582763,191.0677367,-90,2.961195244,-3.300160387,2.952050967,-1.570796327,2.4,60,4550.426904,3973.982386,4762.425604,-13286.83489,,,-7653.233,-7653.233
3/16/2026 16:44:35.167,,222,-74917.714,None,59.996,131432.9542,132389.4413,132283.0367,132035.8378,228.6927795,0,16.65234429,0.290638236,131991.5714,16.6596608,0.290765933,-103.1078917,-1.799572195,136.4077554,2.380764457,,,,-153.2749052,-2.675151756,192.1237101,-152.9627416,-2.669703473,195.3495329,86.01747943,1.50128823,190.0589382,-32.69198418,-0.570582763,191.0677367,-90,2.960469406,-3.300860425,2.95134722,-1.570796327,3.6,60,4567.980148,3990.542383,4779.50399,-13338.02652,,,-7653.233,-7653.233
3/16/2026 16:44:35.200,,222,-74676.269,None,59.997,131437.7442,132413.2228,132288.0544,132047.0516,228.7122024,0,16.59148082,0.289575968,131999.8064,16.59352519,0.289611649,-103.1748124,-1.800740182,136.3452074,2.379672788,,,,-153.2749052,-2.675151756,192.1237101,-152.8018721,-2.666895771,194.2814453,86.35551049,1.507187985,188.7817788,-32.99379893,-0.575850424,191.7185437,-116.5650512,2.95650742,-3.307928167,2.955523212,-2.034443936,2.683281573,60,4667.062549,4138.776,4691.923195,-13497.76175,,,-7653.233,-7653.233
3/16/2026 16:44:35.233,,222,-74888.827,None,59.999,131481.5528,132453.0174,132354.3426,132097.0256,228.7987599,0,16.55761092,0.288984827,132051.699,16.56601245,0.289131461,-103.2027717,-1.801228164,136.3151396,2.379148006,,,,-153.2749052,-2.675151756,192.1237101,-152.8018721,-2.666895771,194.2814453,86.01747943,1.50128823,190.0589382,-32.99379893,-0.575850424,191.7185437,-90,2.956027232,-3.302516394,2.95499843,-1.570796327,3.6,60,4680.871181,4033.612788,4707.36,-13421.84397,,,-7653.233,-7653.233
3/16/2026 16:44:35.267,,222,-74658.816,None,60,131486.2145,132470.1833,132362.2439,132106.9487,228.8159472,0,16.55464385,0.288933042,132074.704,16.55449752,0.288930488,-103.2116924,-1.801383859,136.3040391,2.378954266,,,,-153.5954408,-2.680746158,191.5870559,-153.2771096,-2.675190231,194.8069814,86.01747943,1.50128823,190.0589382,-33.08485293,-0.577439616,189.0523737,-116.5650512,2.964120719,-3.302672089,2.956393882,-2.034443936,2.683281573,60,4467.178616,4038.004803,4607.856,-13113.03942,,,-7605.56,-7605.56
3/16/2026 16:44:35.300,,222,-74784.686,None,59.999,131449.5386,132431.6896,132327.1624,132070.1979,228.7522929,0,16.53265386,0.288549244,132034.6127,16.53742332,0.288632487,-103.2316016,-1.80173134,136.2823352,2.378575462,,,,-153.5954408,-2.680746158,191.5870559,-153.2771096,-2.675190231,194.8069814,85.65676005,1.494992489,190.1460491,-32.88737707,-0.573993012,190.0589382,-90,2.963822718,-3.296723829,2.952568474,-1.570796327,2.4,60.01,4473.242272,3890.764793,4725.691198,-13089.69826,,,-7605.56,-7605.56
3/16/2026 16:44:35.333,,222,-74868.077,None,59.997,131418.8381,132395.299,132290.9896,132035.7681,228.6926587,0,16.48771488,0.287764911,132003.9207,16.49228538,0.287844681,-103.2779872,-1.802540921,136.2385751,2.377811704,,,,-153.5954408,-2.680746158,191.5870559,-153.1175239,-2.672404935,193.7359027,85.68397248,1.495467436,191.3426246,-33.19011704,-0.579276822,190.7131878,-90,2.960249616,-3.298008357,2.957088526,-1.570796327,2.4,60,4561.114225,3946.319998,4628.606376,-13136.0406,,,-7605.56,-7605.56
3/16/2026 16:44:35.367,,222,-74935.973,None,59.997,131422.7465,132408.4687,132297.1347,132043.519,228.7060837,0,16.43833221,0.286903021,132007.8379,16.44268272,0.286978951,-103.3246642,-1.803355589,136.1907339,2.376976717,,,,-153.2749052,-2.675151756,192.1237101,-153.2771096,-2.675190231,194.8069814,86.01747943,1.50128823,190.0589382,-32.99379893,-0.575850424,191.7185437,-90,2.962169182,-3.304643819,2.952827141,-1.570796327,2.4,60,4526.132267,4085.092782,4759.430404,-13370.65545,,,-7605.56,-7605.56
3/16/2026 16:44:35.400,,222,-74980.93,None,59.998,131471.4524,132442.3017,132329.3328,132081.7403,228.772285,0,16.40100025,0.286251455,132045.0387,16.40370639,0.286298686,-103.3638803,-1.804040039,136.153697,2.376330301,,,,-153.5954408,-2.680746158,191.5870559,-153.2771096,-2.675190231,194.8069814,85.65676005,1.494992489,190.1460491,-33.49077866,-0.584524357,191.3727253,-90,2.961488917,-3.299032528,2.960854658,-1.570796327,3.6,60,4531.693586,3948.508797,4552.171191,-13032.37357,,,-7605.56,-7605.56
3/16/2026 16:44:35.433,,222,-75049.488,None,59.998,131477.547,132458.9619,132353.2682,132097.3247,228.7992779,0,16.36662296,0.285651458,132059.2678,16.37567005,0.28580936,-103.3941809,-1.804568884,136.1204223,2.375749548,,,,-153.917767,-2.686371811,191.0564315,-153.7497576,-2.683439495,195.3458472,85.62920296,1.494511528,188.9495171,-33.29356327,-0.581082299,192.3746345,-90,2.969248855,-3.299080412,2.956831847,-1.570796327,2.4,59.99,4326.872966,3925.339199,4677.551987,-12929.76415,,,-7605.56,-7605.56
3/16/2026 16:44:35.467,,222,-74816.294,None,59.997,131465.4045,132455.102,132351.6362,132091.461,228.7891217,0,16.33018476,0.285015492,132047.1385,16.33907145,0.285170593,-103.4319331,-1.805227785,136.083696,2.375108554,,,,-153.917767,-2.686371811,191.0564315,-153.2771096,-2.675190231,194.8069814,85.62920296,1.494511528,188.9495171,-33.49077866,-0.584524357,191.3727253,-90,2.960360824,-3.299739313,2.959632911,-1.570796327,2.4,60,4547.211181,3941.510411,4583.375986,-13072.09758,,,-7532.486,-7532.486
3/16/2026 16:44:35.500,,222,-74848.435,None,59.998,131464.8333,132462.9696,132349.7496,132093.2713,228.7922571,0,16.29081843,0.28432842,132058.0989,16.30099802,0.284506087,-103.4684785,-1.805865622,136.0396233,2.374339341,,,,-153.917767,-2.686371811,191.0564315,-153.2771096,-2.675190231,194.8069814,85.65676005,1.494992489,190.1460491,-33.69006753,-0.588002604,190.3731073,-90,2.959696318,-3.300858111,2.962341945,-1.570796327,3.6,60.01,4564.078878,3994.531187,4492.223978,-13050.83404,,,-7532.486,-7532.486
3/16/2026 16:44:35.533,,222,-74781.101,None,59.999,131482.5626,132476.957,132357.4705,132106.4071,228.8150091,0,16.26790964,0.283928586,132067.6812,16.27149979,0.283991246,-103.4937146,-1.806306075,136.0211939,2.374017686,,,,-153.5954408,-2.680746158,191.5870559,-153.1218602,-2.672480618,196.4191437,85.62920296,1.494511528,188.9495171,-33.38851358,-0.582739494,189.7100946,-108.4349488,2.956471864,-3.300817603,2.95675718,-1.892546881,3.794733192,60.01,4657.303568,3968.812804,4614.753606,-13240.86998,,,-7532.486,-7532.486
3/16/2026 16:44:35.567,,222,-74919.73,None,59.998,131465.7638,132453.1625,132347.6475,132089.5998,228.785898,0,16.23791947,0.283405158,132047.53,16.24639784,0.283553134,-103.5175387,-1.806721884,135.9882037,2.373441898,,,,-153.5954408,-2.680746158,191.5870559,-153.1218602,-2.672480618,196.4191437,85.65676005,1.494992489,190.1460491,-33.38851358,-0.582739494,189.7100946,-90,2.956033752,-3.301714373,2.956181392,-1.570796327,2.4,60,4667.486743,4015.526389,4628.620809,-13311.63394,,,-7532.486,-7532.486
3/16/2026 16:44:35.600,,222,-74843.381,None,59.997,131435.5897,132431.7874,132303.3703,132057.657,228.7305715,0,16.19291705,0.282619718,132017.371,16.20119818,0.282764251,-103.567824,-1.807599528,135.940757,2.372613797,,,,-153.917767,-2.686371811,191.0564315,-153.4349488,-2.677945045,195.8795548,85.26656167,1.488182243,189.0447566,-33.19011704,-0.579276822,190.7131878,-90,2.960709296,-3.295781771,2.951890619,-1.570796327,3.6,60,4537.540344,3844.92961,4757.90399,-13140.37394,,,-7532.486,-7532.486
3/16/2026 16:44:35.633,,222,-75070.166,None,59.996,131448.2651,132448.3277,132335.4102,132078.0914,228.7659649,0,16.14210103,0.281732811,132033.4005,16.14513209,0.281785713,-103.6195039,-1.808501512,135.8890898,2.371712034,,,,-154.0750985,-2.689117764,192.1349526,-153.4349488,-2.677945045,195.8795548,85.65676005,1.494992489,190.1460491,-33.49077866,-0.584524357,191.3727253,-90,2.959730758,-3.303494001,2.956236391,-1.570796327,3.6,60,4588.125589,4059.619189,4667.385587,-13315.13036,,,-7532.486,-7532.486
3/16/2026 16:44:35.667,,222,-74908.31,None,59.998,131484.1265,132479.4723,132350.342,132105.3861,228.8132407,0,16.08340951,0.280708451,132069.2687,16.08617855,0.28075678,-103.674987,-1.809469876,135.830209,2.370684371,,,,-154.3978124,-2.694750185,191.6133607,-153.7497576,-2.683439495,195.3458472,85.26656167,1.488182243,189.0447566,-33.98952009,-0.593229037,191.0413568,-116.5650512,2.964196275,-3.297652119,2.963913408,-2.034443936,2.683281573,60,4465.726074,3892.593612,4468.910399,-12827.23009,,,-7532.486,-7532.486
3/16/2026 16:44:35.700,,222,-74890.109,None,60,131523.6021,132516.9872,132400.5207,132147.7805,228.88667,0,16.06119967,0.280320816,132116.9569,16.07033888,0.280480325,-103.6977404,-1.809866996,135.8078603,2.370294312,,,,-154.0750985,-2.689117764,192.1349526,-153.9110801,-2.686255103,193.7396191,85.2963853,1.488702763,190.2406897,-33.49077866,-0.584524357,191.3727253,-90,2.966735428,-3.298569759,2.954818669,-1.570796327,2.4,60.01,4416.041712,3941.179188,4704.983993,-13062.20489,,,-7543.803,-7543.803
3/16/2026 16:44:35.733,,222,-74884.536,None,60,131502.1094,132511.0143,132383.0776,132132.8283,228.8607719,0,16.04763436,0.280084057,132095.4691,16.05671385,0.280242524,-103.7090511,-1.810064406,135.7932755,2.370039759,,,,-153.917767,-2.686371811,191.0564315,-153.5932241,-2.680707469,194.2703271,85.65676005,1.494992489,190.1460491,-33.49077866,-0.584524357,191.3727253,-108.4349488,2.960949993,-3.305056895,2.954564116,-1.892546881,3.794733192,60.01,4534.248976,4100.399988,4710.7008,-13345.34976,,,-7543.803,-7543.803
3/16/2026 16:44:35.767,,222,-74720.39,None,59.997,131452.521,132449.3535,132322.4264,132075.51,228.7614938,0,16.0119174,0.279460678,132034.3597,16.01939635,0.279591211,-103.7529648,-1.810830845,135.7532199,2.369340658,,,,-154.0750985,-2.689117764,192.1349526,-154.0662817,-2.688963882,194.818069,85.26656167,1.488182243,189.0447566,-33.69006753,-0.588002604,190.3731073,-90,2.968555093,-3.299013088,2.957343262,-1.570796327,3.6,60,4367.815488,3925.36801,4615.142381,-12908.32588,,,-7543.803,-7543.803
3/16/2026 16:44:35.800,,222,-75125.563,None,59.996,131445.8315,132451.7633,132321.127,132073.6624,228.7582936,0,15.9625621,0.278599266,132039.2216,15.97126145,0.278751098,-103.800812,-1.811665936,135.7091336,2.368571207,,,,-154.3978124,-2.694750185,191.6133607,-154.0662817,-2.688963882,194.818069,84.93638315,1.482419541,190.3428486,-33.78936687,-0.589735704,192.0374963,-90,2.96771498,-3.294085477,2.958306911,-1.570796327,2.4,60,4377.05481,3829.651216,4631.3712,-12838.07723,,,-7543.803,-7543.803
3/16/2026 16:44:35.833,,222,-75010.522,None,59.997,131467.2732,132462.8869,132327.9051,132086.7578,228.7809756,0,15.90176841,0.277538216,132049.1439,15.90875902,0.277660225,-103.8637763,-1.81276487,135.6466352,2.367480403,,,,-154.0750985,-2.689117764,192.1349526,-153.7497576,-2.683439495,195.3458472,85.2963853,1.488702763,190.2406897,-33.98952009,-0.593229037,191.0413568,-90,2.96109972,-3.301467633,2.96070944,-1.570796327,2.4,60,4554.508875,4011.681587,4547.851201,-13114.04166,,,-7543.803,-7543.803
3/16/2026 16:44:35.867,,222,-74712.787,None,59.998,131493.7249,132494.6883,132369.4892,132120.0512,228.8386414,0,15.864601,0.276889522,132087.1485,15.87285509,0.277033583,-103.8977995,-1.813358687,135.6133746,2.366899896,,,,-154.3978124,-2.694750185,191.6133607,-153.7497576,-2.683439495,195.3458472,85.23635831,1.487655095,187.8488754,-33.98952009,-0.593229037,191.0413568,-90,2.960473078,-3.301013782,2.960128933,-1.570796327,2.4,60,4559.053496,3951.043208,4563.719986,-13073.81669,,,-7543.803,-7543.803
3/16/2026 16:44:35.900,,222,-74592.878,None,59.999,131492.1485,132491.6919,132351.9843,132112.6808,228.8258755,0,15.84457099,0.276539932,132074.0351,15.85130717,0.276657501,-103.9141583,-1.813644202,135.5914146,2.366516621,,,,-154.2418783,-2.69202862,190.5318871,-153.7497576,-2.683439495,195.3458472,85.23635831,1.487655095,187.8488754,-33.69006753,-0.588002604,190.3731073,-90,2.960096996,-3.301299297,2.954519225,-1.570796327,2.4,60,4542.180674,3957.9696,4686.105598,-13186.25587,,,-7557.274,-7557.274
3/16/2026 16:44:35.933,,222,-74831.875,None,59.998,131457.6838,132465.3323,132317.1962,132080.8178,228.7706872,0,15.81092756,0.275952744,132039.5793,15.81751658,0.276067744,-103.9544176,-1.814346859,135.5548254,2.36587802,,,,-154.0750985,-2.689117764,192.1349526,-154.0662817,-2.688963882,194.818069,85.2963853,1.488702763,190.2406897,-33.69006753,-0.588002604,190.3731073,-90,2.965031626,-3.303049622,2.953880624,-1.570796327,2.4,60.01,4456.014273,4051.108791,4700.678389,-13207.80145,,,-7557.274,-7557.274
3/16/2026 16:44:35.967,,222,-74934.49,None,59.998,131461.1715,132450.6821,132316.4017,132076.8122,228.7637492,0,15.76800794,0.275203655,132036.5518,15.7844733,0.27549103,-103.9934375,-1.815027885,135.5180841,2.365236763,,,,-154.3978124,-2.694750185,191.6133607,-153.7497576,-2.683439495,195.3458472,85.26656167,1.488182243,189.0447566,-33.78936687,-0.589735704,192.0374963,-63.43494882,2.958930525,-3.303210128,2.954972467,-1.107148718,2.683281573,60.01,4595.689858,4029.163198,4714.487996,-13339.34105,,,-7557.274,-7557.274
3/16/2026 16:44:36.000,,222,-74783.923,None,59.998,131484.5454,132482.6614,132349.6016,132106.3439,228.8148996,0,15.73228711,0.274580209,132063.2058,15.74355998,0.274776958,-104.0274326,-1.815621211,135.4812189,2.364593344,,,,-154.3978124,-2.694750185,191.6133607,-154.0662817,-2.688963882,194.818069,84.87180896,1.481292508,187.9523344,-33.78936687,-0.589735704,192.0374963,-90,2.96374084,-3.296913719,2.954329048,-1.570796327,3.6,60.01,4476.864555,3852.028781,4731.739196,-13060.63253,,,-7557.274,-7557.274
3/16/2026 16:44:36.033,,222,-74779.027,None,59.999,131491.3808,132488.491,132357.4672,132113.1871,228.8267524,0,15.70300038,0.274069059,132081.6059,15.71555898,0.274288248,-104.058899,-1.816170403,135.4481307,2.364015846,,,,-154.3978124,-2.694750185,191.6133607,-154.3845157,-2.694518113,194.2962686,84.90430008,1.481859586,189.1475614,-33.98952009,-0.593229037,191.0413568,-90,2.968806361,-3.298029989,2.957244883,-1.570796327,3.6,60,4351.2524,3904.329608,4635.014401,-12890.59641,,,-7557.274,-7557.274
3/16/2026 16:44:36.067,,222,-74945.304,None,59.997,131462.1689,132453.6523,132322.8905,132080.3029,228.7697952,0,15.65929489,0.273306254,132040.8619,15.67024839,0.273497429,-104.1054869,-1.816983515,135.4115055,2.363376616,,,,-154.3978124,-2.694750185,191.6133607,-154.2197734,-2.691642818,195.8979326,84.90430008,1.481859586,189.1475614,-33.98952009,-0.593229037,191.0413568,-90,2.965140247,-3.298843101,2.956605653,-1.570796327,2.4,60,4441.255126,3923.424014,4649.688001,-13014.36714,,,-7557.274,-7557.274
3/16/2026 16:44:36.100,,222,-74885.558,None,59.997,131447.828,132433.4712,132305.1204,132062.8647,228.7395914,0,15.61275877,0.272494046,132023.309,15.62854618,0.272769588,-104.155864,-1.817862761,135.360115,2.362479682,,,,-154.3978124,-2.694750185,191.6133607,-154.0662817,-2.688963882,194.818069,84.90430008,1.481859586,189.1475614,-33.78936687,-0.589735704,192.0374963,-90,2.96173347,-3.299722347,2.952215386,-1.570796327,3.6,60,4525.483304,3944.577604,4782.902397,-13252.96331,,,-7573.276,-7573.276
3/16/2026 16:44:36.133,,222,-74817.043,None,59.998,131468.2332,132468.6153,132330.0222,132089.6983,228.7860685,0,15.57065259,0.271759154,132058.5236,15.58261919,0.271968011,-104.194856,-1.818543301,135.3196333,2.361773143,,,,-154.3978124,-2.694750185,191.6133607,-154.0662817,-2.688963882,194.818069,84.54244651,1.475544049,189.2579193,-33.98952009,-0.593229037,191.0413568,-108.4349488,2.960931893,-3.29408735,2.95500218,-1.892546881,3.794733192,60,4546.644986,3808.353593,4689.777607,-13044.77619,,,-7573.276,-7573.276
3/16/2026 16:44:36.167,,222,-74710.613,None,59.999,131504.807,132503.6593,132363.6886,132124.7896,228.8468485,0,15.55141765,0.271423441,132083.5465,15.56189286,0.271606268,-104.2124331,-1.818850079,135.2975137,2.361387084,,,,-154.7222778,-2.700413173,191.0978807,-154.2306724,-2.691833041,193.2149063,84.90430008,1.481859586,189.1475614,-34.28687698,-0.598418893,191.7147882,-90,2.963439309,-3.300709665,2.959805977,-1.570796327,2.4,60.01,4472.999188,3971.102423,4587.667214,-13031.76882,,,-7573.276,-7573.276
3/16/2026 16:44:36.200,,222,-75040.531,None,59.999,131491.9377,132480.5576,132338.0196,132104.2256,228.8112306,0,15.52773407,0.271010085,132055.9109,15.54174426,0.271254609,-104.2363795,-1.819268023,135.2792027,2.361067496,,,,-154.3978124,-2.694750185,191.6133607,-154.0662817,-2.688963882,194.818069,84.54244651,1.475544049,189.2579193,-34.08588699,-0.594910957,192.7074467,-90,2.960218491,-3.294812072,2.955978453,-1.570796327,2.4,60,4564.311781,3826.656002,4706.495989,-13097.46377,,,-7573.276,-7573.276
3/16/2026 16:44:36.233,,222,-74818.066,None,59.997,131451.4776,132443.0927,132312.142,132069.6365,228.7513206,0,15.4875945,0.270309517,132030.2436,15.49779296,0.270487514,-104.2779858,-1.819994189,135.2388382,2.360363003,,,,-154.3978124,-2.694750185,191.6133607,-154.3845157,-2.694518113,194.2962686,84.90430008,1.481859586,189.1475614,-33.78936687,-0.589735704,192.0374963,-90,2.965005627,-3.301853775,2.950098707,-1.570796327,2.4,60,4444.250772,3997.584019,4835.966405,-13277.8012,,,-7573.276,-7573.276
3/16/2026 16:44:36.267,,222,-74699.856,None,59.998,131463.7549,132443.5472,132320.2711,132076.5765,228.763341,0,15.44829753,0.269623656,132042.537,15.45832203,0.269798616,-104.3207936,-1.820741327,135.1984071,2.359657347,,,,-154.7222778,-2.700413173,191.0978807,-154.3845157,-2.694518113,194.2962686,84.90430008,1.481859586,189.1475614,-33.98952009,-0.593229037,191.0413568,-90,2.964316729,-3.302600913,2.952886384,-1.570796327,3.6,60.01,4449.819122,4016.073609,4741.977588,-13207.87032,,,-7573.276,-7573.276
3/16/2026 16:44:36.300,,222,-74859.178,None,60,131474.1035,132470.0268,132345.5345,132097.298,228.7992316,0,15.42406497,0.269200718,132064.4624,15.43537284,0.269398077,-104.3446546,-1.821157779,135.1726546,2.359207881,,,,-154.7222778,-2.700413173,191.0978807,-154.2306724,-2.691833041,193.2149063,84.5767814,1.476143306,190.4525138,-34.28687698,-0.598418893,191.7147882,-90,2.961231118,-3.297301085,2.957626774,-1.570796327,2.4,60.01,4527.188563,3912.552001,4641.408016,-13081.14858,,,-7615.276,-7615.276
3/16/2026 16:44:36.333,,222,-74933.28,None,59.999,131476.0947,132455.7005,132336.9282,132090.2957,228.7871033,0,15.40398839,0.268850315,132051.7044,15.41885849,0.269109848,-104.3623135,-1.821465985,135.1542971,2.358887482,,,,-154.3978124,-2.694750185,191.6133607,-154.0662817,-2.688963882,194.818069,84.5767814,1.476143306,190.4525138,-33.98952009,-0.593229037,191.0413568,-90,2.95807373,-3.297609291,2.952116519,-1.570796327,3.6,60,4617.53428,3919.809586,4761.691193,-13299.03506,,,-7615.276,-7615.276
3/16/2026 16:44:36.367,,222,-74826.432,None,59.997,131450.6034,132427.0856,132302.7858,132060.8714,228.736139,0,15.37022535,0.268261039,132017.8461,15.37852071,0.268405821,-104.3976428,-1.822082599,135.1175899,2.358246822,,,,-154.3978124,-2.694750185,191.6133607,-154.0662817,-2.688963882,194.818069,84.90430008,1.481859586,189.1475614,-34.28687698,-0.598418893,191.7147882,-90,2.957369703,-3.303942185,2.956665715,-1.570796327,2.4,60,4633.859466,4048.732821,4663.872008,-13346.46429,,,-7615.276,-7615.276
3/16/2026 16:44:36.400,,222,-74769.61,None,59.997,131453.5507,132410.4932,132302.5953,132056.2398,228.7281168,0,15.31586804,0.267312325,132020.8113,15.32392865,0.267453009,-104.4531021,-1.823050546,135.0661444,2.357348928,,,,-154.7222778,-2.700413173,191.0978807,-154.7044536,-2.700102083,193.7804944,84.93638315,1.482419541,190.3428486,-33.98952009,-0.593229037,191.0413568,-90,2.967555092,-3.305470087,2.950577965,-1.570796327,2.4,60,4368.643882,4111.804804,4798.64159,-13279.09028,,,-7615.276,-7615.276
3/16/2026 16:44:36.433,,222,-74714.918,None,59.998,131497.6678,132475.3477,132336.4581,132103.8638,228.8106041,0,15.26744715,0.266467221,132064.9438,15.27529618,0.266604213,-104.4994737,-1.823859883,135.0220425,2.356579204,,,,-154.7222778,-2.700413173,191.0978807,-154.2306724,-2.691833041,193.2149063,84.5767814,1.476143306,190.4525138,-33.98952009,-0.593229037,191.0413568,-90,2.958437254,-3.300003189,2.949808241,-1.570796327,2.4,60,4596.553232,3980.0448,4818.9744,-13395.57243,,,-7615.276,-7615.276
3/16/2026 16:44:36.467,,222,-74574.36,None,60,131522.9189,132513.6158,132370.3894,132136.3646,228.866897,0,15.24690203,0.266108641,132101.7786,15.25603568,0.266268054,-104.5219919,-1.8242529,135,2.35619449,,,,-154.7222778,-2.700413173,191.0978807,-154.2306724,-2.691833041,193.2149063,84.54244651,1.475544049,189.2579193,-33.98952009,-0.593229037,191.0413568,-90,2.958101095,-3.299796949,2.949423527,-1.570796327,2.4,60,4606.179199,3951.115199,4829.759999,-13387.0544,,,-7615.276,-7615.276
3/16/2026 16:44:36.500,,222,-74832.898,None,60,131513.4507,132496.4039,132370.3905,132127.4701,228.8514912,0,15.23685856,0.265933349,132095.4691,15.24090446,0.266003964,-104.5346411,-1.82447367,134.9926544,2.356066285,,,,-154.7222778,-2.700413173,191.0978807,-154.3845157,-2.694518113,194.2962686,84.93638315,1.482419541,190.3428486,-33.98952009,-0.593229037,191.0413568,-90,2.960522077,-3.306893211,2.949295322,-1.570796327,3.6,60.01,4545.858443,4149.878411,4832.942396,-13528.67925,,,-7573.276,-7573.276
3/16/2026 16:44:36.533,,222,-74944.555,None,59.998,131456.6546,132435.7535,132319.5169,132071.3638,228.7543123,0,15.20213558,0.265327319,132023.9509,15.20970521,0.265459434,-104.5575348,-1.82487324,134.9559094,2.355424964,,,,-154.8750422,-2.703079415,192.1836622,-154.5366549,-2.697173444,195.3790163,84.54244651,1.475544049,189.2579193,-34.28687698,-0.598418893,191.7147882,-90,2.962632878,-3.300417289,2.953843857,-1.570796327,2.4,60,4516.520378,3964.147191,4734.806402,-13215.47397,,,-7573.276,-7573.276
3/16/2026 16:44:36.567,,222,-75070.138,None,59.997,131425.2233,132404.8798,132294.192,132042.1584,228.703727,0,15.15553435,0.264513974,132007.2543,15.15922282,0.26457835,-104.6092955,-1.825776635,134.9081269,2.354591002,,,,-154.8750422,-2.703079415,192.1836622,-154.5366549,-2.697173444,195.3790163,84.5767814,1.476143306,190.4525138,-34.28687698,-0.598418893,191.7147882,-90,2.961751794,-3.301919941,2.953009895,-1.570796327,2.4,60,4537.943228,4025.6496,4754.678423,-13318.27125,,,-7573.276,-7573.276
3/16/2026 16:44:36.600,,222,-75044.664,None,59.997,131469.661,132455.3809,132336.8411,132088.0252,228.7831707,0,15.10716232,0.263669723,132051.699,15.1106354,0.26373034,-104.6518837,-1.82651994,134.8603978,2.353757973,,,,-154.8750422,-2.703079415,192.1836622,-154.7044536,-2.700102083,193.7804944,84.21760768,1.469874542,190.5696723,-34.58214425,-0.60357228,192.3933471,-90,2.963832423,-3.296394482,2.957330253,-1.570796327,2.4,60,4487.510307,3891.916802,4664.951985,-13044.37909,,,-7573.276,-7573.276
3/16/2026 16:44:36.633,,222,-74645.338,None,59.999,131518.2115,132496.8277,132379.4254,132132.2085,228.8596985,0,15.08027972,0.263200533,132097.1299,15.0886803,0.263347151,-104.6793812,-1.82699986,134.8347348,2.353310068,,,,-155.0484878,-2.706106612,190.5885621,-154.7044536,-2.700102083,193.7804944,84.54244651,1.475544049,189.2579193,-34.48995663,-0.601963302,190.7245134,-90,2.963449234,-3.302543909,2.95527337,-1.570796327,2.4,60,4461.2905,4018.622389,4677.019195,-13156.93208,,,-7573.276,-7573.276
3/16/2026 16:44:36.667,,222,-74830.234,None,59.999,131508.8448,132482.7402,132371.0693,132121.6014,228.8413265,0,15.06655481,0.262960988,132076.1807,15.07353655,0.263082843,-104.6970724,-1.827308631,134.8163603,2.352989373,,,,-154.8750422,-2.703079415,192.1836622,-154.3845157,-2.694518113,194.2962686,84.5767814,1.476143306,190.4525138,-34.48995663,-0.601963302,190.7245134,-90,2.957600956,-3.303451937,2.954952675,-1.570796327,3.6,60,4643.934271,4066.171207,4684.68,-13394.78548,,,-7573.276,-7573.276
3/16/2026 16:44:36.700,,222,-74837.534,None,59.998,131463.847,132436.8957,132320.331,132074.4038,228.7595777,0,15.03909193,0.262481671,132034.3052,15.04090672,0.262513345,-104.7237447,-1.82777415,134.7942446,2.352603381,,,,-154.7222778,-2.700413173,191.0978807,-154.3845157,-2.694518113,194.2962686,84.21760768,1.469874542,190.5696723,-34.48995663,-0.601963302,190.7245134,-90,2.957031458,-3.297648692,2.954566683,-1.570796327,2.4,60,4630.359323,3922.64639,4692.456,-13245.46171,,,-7533.276,-7533.276
3/16/2026 16:44:36.733,,222,-74853.418,None,59.998,131445.1807,132423.458,132312.142,132060.9842,228.7363344,0,15.00253493,0.261843631,132024.1249,15.01059776,0.261984354,-104.7628544,-1.828456744,134.7611618,2.352025977,,,,-154.8750422,-2.703079415,192.1836622,-154.7044536,-2.700102083,193.7804944,84.5767814,1.476143306,190.4525138,-34.78602701,-0.607130705,191.406583,-90,2.962086437,-3.30460005,2.959156682,-1.570796327,3.6,60.01,4530.169008,4092.926403,4594.680007,-13217.77542,,,-7533.276,-7533.276
3/16/2026 16:44:36.767,,222,-74788.589,None,59.999,131479.1241,132450.3624,132329.4128,132087.0068,228.7814067,0,14.97837377,0.261421939,132046.4842,14.98497658,0.26153718,-104.7866298,-1.828871703,134.7318011,2.351513537,,,,-155.1998066,-2.708747624,191.6772287,-154.8552144,-2.702733355,194.8661079,84.1810291,1.469236125,189.3758168,-34.48995663,-0.601963302,190.7245134,-90,2.964270535,-3.298107828,2.953476839,-1.570796327,2.4,60.01,4464.593837,3909.844789,4719.8016,-13094.24023,,,-7533.276,-7533.276
3/16/2026 16:44:36.800,,222,-75199.867,None,59.999,131466.7211,132436.3515,132338.1034,132081.1109,228.7711948,0,14.95690805,0.261047291,132045.6799,14.96476863,0.261184484,-104.8043387,-1.82918078,134.71345,2.35119325,,,,-154.8750422,-2.703079415,192.1836622,-154.5366549,-2.697173444,195.3790163,84.21760768,1.469874542,190.5696723,-34.58214425,-0.60357228,192.3933471,-90,2.958357928,-3.299055322,2.95476553,-1.570796327,2.4,60,4623.975044,3957.695992,4729.175979,-13310.84702,,,-7533.276,-7533.276
3/16/2026 16:44:36.833,,222,-74877.25,None,59.998,131445.0553,132428.4949,132313.0519,132062.9301,228.7397047,0,14.92672083,0.260520425,132027.1156,14.92939554,0.260567108,-104.8320894,-1.829665122,134.6803257,2.350615121,,,,-155.1998066,-2.708747624,191.6772287,-154.7044536,-2.700102083,193.7804944,84.21760768,1.469874542,190.5696723,-34.78602701,-0.607130705,191.406583,-90,2.960669191,-3.299539664,2.957745826,-1.570796327,3.6,60,4553.618492,3969.532789,4629.844815,-13152.9961,,,-7533.276,-7533.276
3/16/2026 16:44:36.867,,222,-74559.139,None,59.997,131443.55,132418.3085,132313.6592,132059.2287,228.7332938,0,14.88378225,0.259771005,132025.6148,14.88626685,0.25981437,-104.8762309,-1.830435536,134.6362338,2.349845573,,,,-155.0484878,-2.706106612,190.5885621,-154.7044536,-2.700102083,193.7804944,84.54244651,1.475544049,189.2579193,-34.9920202,-0.610725964,190.4222676,-90,2.959916453,-3.305979585,2.960571537,-1.570796327,3.6,60,4546.334284,4101.206398,4536.043205,-13183.58389,,,-7533.276,-7533.276
3/16/2026 16:44:36.900,,222,-74645.813,None,59.999,131466.0223,132436.8114,132339.5049,132081.5008,228.7718702,0,14.85460873,0.259261832,132045.0125,14.86201883,0.259391162,-104.906336,-1.830960969,134.6105887,2.34939798,,,,-155.1998066,-2.708747624,191.6772287,-154.7044536,-2.700102083,193.7804944,83.82007575,1.462936301,189.5012401,-34.48995663,-0.601963302,190.7245134,-116.5650512,2.959493245,-3.29389727,2.951361282,-2.034443936,2.683281573,60,4583.510024,3807.619185,4772.606413,-13163.73562,,,-7533.276,-7533.276
3/16/2026 16:44:36.933,,222,-74923.387,None,60,131483.0669,132463.0908,132365.1355,132104.4995,228.8117051,0,14.84690722,0.259127415,132065.1352,14.84922784,0.259167917,-104.9086814,-1.831001905,134.599645,2.349206977,,,,-155.1998066,-2.708747624,191.6772287,-154.7044536,-2.700102083,193.7804944,83.85888938,1.463613727,190.6943104,-34.78602701,-0.607130705,191.406583,-90,2.95927,-3.294615632,2.956337682,-1.570796327,2.4,60.01,4589.766161,3850.286413,4666.73759,-13106.79016,,,-7574.276,-7574.276
3/16/2026 16:44:36.967,,222,-75010.421,None,59.999,131450.6456,132429.069,132331.5609,132071.1583,228.7539564,0,14.82944124,0.258822576,132029.6432,14.83674134,0.258949987,-104.9340927,-1.831445415,134.5774995,2.348820465,,,,-155.1998066,-2.708747624,191.6772287,-155.0043036,-2.705335453,195.9530556,84.1810291,1.469236125,189.3758168,-34.78602701,-0.607130705,191.406583,-90,2.96428544,-3.30068154,2.95595117,-1.570796327,2.4,60,4463.653142,3972.959999,4675.176016,-13111.78916,,,-7574.276,-7574.276
3/16/2026 16:44:37.000,,222,-74821.694,None,59.997,131408.3663,132384.2877,132281.3037,132025.3785,228.6746634,0,14.78545424,0.258054858,131990.44,14.78750396,0.258090632,-104.9822685,-1.832286242,134.5405851,2.348176187,,,,-155.1998066,-2.708747624,191.6772287,-154.8552144,-2.702733355,194.8661079,84.1810291,1.469236125,189.3758168,-34.78602701,-0.607130705,191.406583,-108.4349488,2.960823987,-3.301522367,2.955306892,-1.892546881,3.794733192,60,4548.501146,3992.428783,4689.432015,-13230.36194,,,-7574.276,-7574.276
3/16/2026 16:44:37.033,,222,-74819.722,None,59.997,131424.2109,132400.6594,132299.4318,132042.1618,228.703733,0,14.72977745,0.257083115,132006.2889,14.73158034,0.257114581,-105.0287588,-1.83309765,134.4818495,2.347151058,,,,-155.5262812,-2.71444568,191.1769861,-155.1754452,-2.708322438,194.359255,83.82007575,1.462936301,189.5012401,-34.78602701,-0.607130705,191.406583,-90,2.965437019,-3.296033951,2.954281763,-1.570796327,3.6,60,4422.607105,3859.560005,4715.582394,-12997.7495,,,-7574.276,-7574.276
3/16/2026 16:44:37.067,,222,-74840.918,None,59.999,131470.0471,132457.229,132350.9725,132093.4905,228.7926369,0,14.70301606,0.25661604,132052.127,14.70469984,0.256645428,-105.0598131,-1.83363965,134.4526632,2.346641662,,,,-155.5262812,-2.71444568,191.1769861,-154.8552144,-2.702733355,194.8661079,84.1810291,1.469236125,189.3758168,-34.78602701,-0.607130705,191.406583,-90,2.959378783,-3.302875775,2.953772367,-1.570796327,3.6,60,4574.636033,4028.140777,4730.097594,-13332.8744,,,-7574.276,-7574.276
3/16/2026 16:44:37.100,,222,-75006.59,None,60,131490.2162,132486.6417,132376.6727,132118.5965,228.8361218,0,14.69401759,0.256458987,132083.9041,14.69698762,0.256510824,-105.067139,-1.833767511,134.4417511,2.346451209,,,,-155.1998066,-2.708747624,191.6772287,-154.8552144,-2.702733355,194.8661079,84.21760768,1.469874542,190.5696723,-34.78602701,-0.607130705,191.406583,-90,2.959244179,-3.303642053,2.953581914,-1.570796327,2.4,60,4591.061337,4073.529589,4735.756796,-13400.34772,,,-7574.276,-7574.276
3/16/2026 16:44:37.133,,222,-75025.642,None,60,131446.2631,132451.8796,132343.0684,132081.1723,228.7713012,0,14.68286958,0.256264418,132039.9523,14.68579025,0.256315393,-105.0711872,-1.833838165,134.4269144,2.346192259,,,,-155.6744248,-2.717031273,192.2698104,-155.3231368,-2.710900142,195.4490215,83.85888938,1.463613727,190.6943104,-34.9920202,-0.610725964,190.4222676,-90,2.967215535,-3.297451892,2.956918223,-1.570796327,2.4,60.01,4404.56232,3920.745602,4627.584011,-12952.89193,,,-7534.276,-7534.276
3/16/2026 16:44:37.167,,222,-74884.579,None,59.998,131419.4555,132409.565,132292.6784,132041.3053,228.7022495,0,14.6552781,0.255782856,131998.5016,14.66181259,0.255896904,-105.103008,-1.834393543,134.4046451,2.345803588,,,,-155.1998066,-2.708747624,191.6772287,-154.8552144,-2.702733355,194.8661079,83.85888938,1.463613727,190.6943104,-34.9920202,-0.610725964,190.4222676,-90,2.958630259,-3.29800727,2.956529552,-1.570796327,3.6,60.01,4603.367323,3933.345605,4635.446401,-13172.15933,,,-7534.276,-7534.276
3/16/2026 16:44:37.200,,222,-75063.11,None,59.998,131424.4717,132416.7594,132293.5873,132045.6779,228.7098231,0,14.62240787,0.255209162,132003.5263,14.62879729,0.255320678,-105.1344387,-1.834942112,134.3678977,2.345162225,,,,-155.6744248,-2.717031273,192.2698104,-155.3231368,-2.710900142,195.4490215,83.82007575,1.462936301,189.5012401,-35.07998704,-0.612261275,192.0937271,-90,2.96622082,-3.297878413,2.9574235,-1.570796327,2.4,60.01,4428.208342,3905.7552,4653.835196,-12987.79874,,,-7534.276,-7534.276
3/16/2026 16:44:37.233,,222,-74699.107,None,60,131450.22,132455.6021,132319.3248,132075.7997,228.7619955,0,14.60838652,0.254964443,132032.3055,14.60965152,0.254986522,-105.156782,-1.835332076,134.3569973,2.344971977,,,,-155.5262812,-2.71444568,191.1769861,-155.1754452,-2.708322438,194.359255,83.82007575,1.462936301,189.5012401,-34.9920202,-0.610725964,190.4222676,-90,2.96330896,-3.298268377,2.955697941,-1.570796327,2.4,60.01,4476.352901,3916.569598,4656.9744,-13049.8969,,,-7534.276,-7534.276
3/16/2026 16:44:37.267,,222,-74693.146,None,60,131449.7341,132441.8559,132328.4894,132074.1041,228.7590586,0,14.58691672,0.254589724,132031.8207,14.58808664,0.254610144,-105.1745289,-1.835641818,134.3313224,2.344523865,,,,-155.5262812,-2.71444568,191.1769861,-155.1754452,-2.708322438,194.359255,83.82007575,1.462936301,189.5012401,-34.9920202,-0.610725964,190.4222676,-90,2.962932582,-3.298578119,2.955249829,-1.570796327,3.6,60,4485.685887,3923.841604,4668.393596,-13077.92109,,,-7534.276,-7534.276
3/16/2026 16:44:37.300,,222,-74633.371,None,59.998,131431.6181,132414.4017,132303.9488,132050.7212,228.7185582,0,14.55163388,0.253973923,132010.6905,14.55771113,0.254079991,-105.2100337,-1.836261494,134.2981241,2.343944446,,,,-155.5262812,-2.71444568,191.1769861,-155.0260891,-2.705715681,193.2707945,83.82007575,1.462936301,189.5012401,-35.28674898,-0.615869952,191.1129509,-90,2.959795672,-3.299197795,2.959814398,-1.570796327,3.6,60,4562.853148,3938.385597,4570.991988,-13072.23073,,,-7534.276,-7534.276
3/16/2026 16:44:37.333,,222,-74934.418,None,59.998,131436.7718,132424.8869,132305.0154,132056.292,228.7282072,0,14.51372882,0.253312355,132012.8443,14.52470293,0.253503889,-105.2464667,-1.83689737,134.2613807,2.343303151,,,,-155.6744248,-2.717031273,192.2698104,-155.1754452,-2.708322438,194.359255,83.85888938,1.463613727,190.6943104,-35.28674898,-0.615869952,191.1129509,-90,2.961826327,-3.300511097,2.959173103,-1.570796327,3.6,60,4538.308351,3996.244802,4586.976004,-13121.52916,,,-7514.92,-7514.92
3/16/2026 16:44:37.367,,222,-74792.88,None,60,131450.9824,132457.5122,132339.3955,132083.394,228.7751492,0,14.49973218,0.253068067,132041.6847,14.50688947,0.253192985,-105.2587608,-1.837111942,134.2468767,2.343050008,,,,-155.5262812,-2.71444568,191.1769861,-155.0260891,-2.705715681,193.2707945,83.45961417,1.45664506,189.6341741,-35.07998704,-0.612261275,192.0937271,-90,2.958908666,-3.293757002,2.955311283,-1.570796327,3.6,60.01,4585.944633,3807.403213,4708.224019,-13101.57187,,,-7514.92,-7514.92
3/16/2026 16:44:37.400,,222,-74906.122,None,60,131462.5999,132460.6709,132339.3955,132088.3039,228.7836535,0,14.49842857,0.253045315,132053.3025,14.50557938,0.25317012,-105.2637684,-1.837199341,134.2468767,2.343050008,,,,-155.6744248,-2.717031273,192.2698104,-155.1754452,-2.708322438,194.359255,83.82007575,1.462936301,189.5012401,-35.07998704,-0.612261275,192.0937271,-63.43494882,2.961492558,-3.300135642,2.955311283,-1.107148718,2.683281573,60,4548.036751,3963.0096,4708.224019,-13219.27037,,,-7514.92,-7514.92
