time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:44:37.433,,222,-74971.066,None,59.999,131441.9692,132432.2631,132305.9079,132060.78,228.7359806,0,14.48086768,0.25273882,132018.056,14.49169732,0.252927833,-105.2778858,-1.837445737,134.2319864,2.342790123,,,,-155.6744248,-2.717031273,192.2698104,-155.3231368,-2.710900142,195.4490215,83.45961417,1.45664506,189.6341741,-35.28674898,-0.615869952,191.1129509,-108.4349488,2.963827975,-3.294090797,2.958660075,-1.892546881,3.794733192,60,4488.4892,3814.963194,4599.763209,-12903.2156,,,-7514.92,-7514.92
3/16/2026 16:44:37.467,,222,-74751.494,None,59.998,131409.3542,132413.3626,132264.5313,132029.8239,228.6823631,0,14.45190822,0.252233382,131988.45,14.45754703,0.252331797,-105.3070352,-1.83795449,134.1986613,2.342208491,,,,-155.5262812,-2.71444568,191.1769861,-155.1754452,-2.708322438,194.359255,83.82007575,1.462936301,189.5012401,-35.28674898,-0.615869952,191.1129509,-116.5650512,2.960654235,-3.300890791,2.958078443,-2.034443936,2.683281573,60,4540.775508,3980.304008,4612.780795,-13133.86031,,,-7514.92,-7514.92
3/16/2026 16:44:37.500,,222,-74949.523,None,59.999,131429.2515,132423.9903,132291.0745,132048.8417,228.7153028,0,14.41774649,0.251637147,132005.3655,14.4283005,0.251821349,-105.3434607,-1.838590235,134.1657436,2.341633969,,,,-155.6744248,-2.717031273,192.2698104,-155.3231368,-2.710900142,195.4490215,83.45961417,1.45664506,189.6341741,-35.28674898,-0.615869952,191.1129509,-90,2.962721491,-3.295235295,2.957503921,-1.570796327,3.6,60,4515.695709,3843.129594,4627.987209,-12986.81251,,,-7514.92,-7514.92
3/16/2026 16:44:37.533,,222,-74768.011,None,60.001,131452.4947,132447.1351,132316.6515,132072.8312,228.7568539,0,14.41890003,0.25165728,132043.2197,14.425694,0.251775857,-105.3407136,-1.838542288,134.1622302,2.341572649,,,,-156.0011096,-2.722733,191.7786224,-155.1754452,-2.708322438,194.359255,83.82007575,1.462936301,189.5012401,-35.28674898,-0.615869952,191.1129509,-90,2.960098295,-3.301478589,2.957442601,-1.570796327,2.4,60.01,4570.803126,3995.8848,4630.406395,-13197.09432,,,-7581.308,-7581.308
3/16/2026 16:44:37.567,,222,-74912.256,None,60,131432.2421,132432.3882,132299.4356,132055.4333,228.7267198,0,14.42149368,0.251702548,132019.9758,14.43336672,0.251909771,-105.3370803,-1.838478876,134.1694715,2.341699033,,,,-155.5262812,-2.71444568,191.1769861,-155.1754452,-2.708322438,194.359255,83.45961417,1.45664506,189.6341741,-35.07998704,-0.612261275,192.0937271,-90,2.960232209,-3.295123936,2.953960308,-1.570796327,2.4,60,4552.337386,3840.609595,4740.537618,-13133.4846,,,-7581.308,-7581.308
3/16/2026 16:44:37.600,,222,-74693.779,None,59.999,131400.0296,132384.0566,132257.3852,132014.5474,228.6559034,0,14.41024964,0.251506302,131976.1468,14.42077313,0.251689972,-105.3589747,-1.838861005,134.1581784,2.341501932,,,,-155.5262812,-2.71444568,191.1769861,-155.4973405,-2.713940571,193.8585051,83.82007575,1.462936301,189.5012401,-35.28674898,-0.615869952,191.1129509,-116.5650512,2.965630543,-3.301797306,2.957371884,-2.034443936,2.683281573,60,4416.789968,4001.875195,4630.089594,-13048.75476,,,-7581.308,-7581.308
3/16/2026 16:44:37.633,,222,-74566.296,None,59.998,131379.1353,132391.5754,132241.6906,132004.8877,228.6391724,0,14.37363036,0.250867175,131966.8917,14.38529408,0.251070745,-105.3903972,-1.839409431,134.1213105,2.340858466,,,,-155.5262812,-2.71444568,191.1769861,-155.1754452,-2.708322438,194.359255,83.78077031,1.462250292,188.3082579,-35.28674898,-0.615869952,191.1129509,-108.4349488,2.959393183,-3.301659723,2.956728418,-1.892546881,3.794733192,60,4571.325972,3973.521611,4645.526404,-13190.37399,,,-7581.308,-7581.308
3/16/2026 16:44:37.667,,222,-74726.006,None,60,131402.0931,132407.5117,132268.0674,132026.6398,228.6768481,0,14.34956677,0.250447186,131989.8607,14.36112081,0.250648842,-105.4154295,-1.839846327,134.0957531,2.340412405,,,,-155.5262812,-2.71444568,191.1769861,-155.1754452,-2.708322438,194.359255,83.82007575,1.462936301,189.5012401,-35.28674898,-0.615869952,191.1129509,-90,2.95897128,-3.302782628,2.956282357,-1.570796327,3.6,60,4582.591049,4026.988787,4657.536004,-13267.11584,,,-7581.308,-7581.308
3/16/2026 16:44:37.700,,222,-74848.694,None,60,131425.3433,132422.27,132276.418,132042.0756,228.7035837,0,14.34827587,0.250424656,132001.4864,14.35852566,0.250603548,-105.4190547,-1.839909598,134.0994861,2.340477558,,,,-155.5262812,-2.71444568,191.1769861,-155.4973405,-2.713940571,193.8585051,83.85888938,1.463613727,190.6943104,-35.28674898,-0.615869952,191.1129509,-116.5650512,2.964544119,-3.303523325,2.95634751,-2.034443936,2.683281573,60,4444.628645,4071.254393,4656.211191,-13172.09423,,,-7581.308,-7581.308
3/16/2026 16:44:37.733,,222,-74719.454,None,60,131396.1424,132390.758,132251.3679,132013.4884,228.6540692,0,14.34076342,0.250293539,131972.2885,14.35098255,0.250471896,-105.4282034,-1.840069275,134.0882858,2.340282076,,,,-155.6744248,-2.717031273,192.2698104,-155.4973405,-2.713940571,193.8585051,83.45961417,1.45664506,189.6341741,-35.28674898,-0.615869952,191.1129509,-116.5650512,2.964412467,-3.296714335,2.956152028,-2.034443936,2.683281573,60,4472.335032,3878.856016,4660.185589,-13011.37664,,,-7562.509,-7562.509
3/16/2026 16:44:37.767,,222,-75043.93,None,59.999,131366.6878,132368.8365,132226.8739,131988.2087,228.6102835,0,14.31047456,0.249764899,131954.4734,14.32185681,0.249963556,-105.452377,-1.840491182,134.062376,2.339829864,,,,-155.6744248,-2.717031273,192.2698104,-155.3231368,-2.710900142,195.4490215,83.50065372,1.457361335,190.8264133,-35.28674898,-0.615869952,191.1129509,-90,2.960863698,-3.297852517,2.955699816,-1.570796327,3.6,60,4560.328751,3930.998398,4670.553604,-13161.88075,,,-7562.509,-7562.509
3/16/2026 16:44:37.800,,222,-74708.021,None,59.999,131389.707,132396.4003,132253.3115,132013.8886,228.6547623,0,14.28641972,0.249345062,131977.5035,14.29769236,0.249541807,-105.4760203,-1.840903836,134.0368275,2.339383959,,,,-156.0011096,-2.722733,191.7786224,-155.4973405,-2.713940571,193.8585051,83.45961417,1.45664506,189.6341741,-35.28674898,-0.615869952,191.1129509,-90,2.963482378,-3.297548896,2.955253911,-1.570796327,3.6,60.01,4484.256428,3899.721607,4682.563196,-13066.54123,,,-7562.509,-7562.509
3/16/2026 16:44:37.833,,222,-74882.275,None,60.001,131427.5555,132419.5302,132304.216,132051.1768,228.7193474,0,14.28761116,0.249365857,132015.3515,14.29888588,0.249562638,-105.4732494,-1.840855474,134.0371981,2.339390427,,,,-155.6744248,-2.717031273,192.2698104,-155.6436087,-2.716493432,194.9510708,83.45961417,1.45664506,189.6341741,-35.28674898,-0.615869952,191.1129509,-90,2.96605607,-3.297500534,2.955260379,-1.570796327,3.6,60.01,4432.722608,3899.203199,4684.204809,-13016.13062,,,-7562.509,-7562.509
3/16/2026 16:44:37.867,,222,-75005.496,None,60.001,131448.0789,132436.2607,132295.0258,132060.5094,228.735512,0,14.30403783,0.249652557,132012.6125,14.31279964,0.249805479,-105.4604725,-1.840632476,134.0555083,2.33971,,,,-156.0011096,-2.722733,191.7786224,-155.4973405,-2.713940571,193.8585051,83.50065372,1.457361335,190.8264133,-35.57934744,-0.620976759,191.8086547,-90,2.96374605,-3.297993811,2.960686759,-1.570796327,2.4,60.01,4478.879353,3936.527999,4565.548787,-12980.95614,,,-7562.509,-7562.509
3/16/2026 16:44:37.900,,222,-74751.322,None,60,131407.2639,132393.1987,132253.0273,132018.5483,228.6628332,0,14.29651623,0.24952128,131983.4281,14.30654049,0.249696236,-105.4710153,-1.840816483,134.0441786,2.33951226,,,,-155.5262812,-2.71444568,191.1769861,-155.1754452,-2.708322438,194.359255,83.45961417,1.45664506,189.6341741,-35.28674898,-0.615869952,191.1129509,-63.43494882,2.958018674,-3.297461543,2.955382212,-1.107148718,2.683281573,60,4606.00227,3897.460798,4679.36639,-13182.82946,,,-7562.509,-7562.509
3/16/2026 16:44:37.933,,222,-74799.749,None,59.999,131369.192,132359.7552,132228.2897,131986.4766,228.6072833,0,14.27255768,0.249103124,131956.9948,14.28377005,0.249298817,-105.4965833,-1.841262728,134.0256134,2.339188236,,,,-156.0011096,-2.722733,191.7786224,-155.4973405,-2.713940571,193.8585051,83.85888938,1.463613727,190.6943104,-35.28674898,-0.615869952,191.1129509,-116.5650512,2.963239388,-3.304876455,2.955058188,-2.034443936,2.683281573,60,4489.611417,4103.035216,4686.53759,-13279.18422,,,-7562.509,-7562.509
3/16/2026 16:44:37.967,,222,-74647.454,None,60,131395.2043,132361.0254,132229.1653,131995.8243,228.6234741,0,14.25107478,0.248728177,131956.8,14.26468421,0.248965706,-105.5179938,-1.841636412,134.0035562,2.338803265,,,,-155.5262812,-2.71444568,191.1769861,-155.3494153,-2.711358788,192.7672171,83.85888938,1.463613727,190.6943104,-35.28674898,-0.615869952,191.1129509,-90,2.960324494,-3.305250139,2.954673217,-1.570796327,3.6,60,4547.869026,4112.380817,4696.128003,-13356.37785,,,-7569.979,-7569.979
3/16/2026 16:44:38.000,,222,-74701.368,None,60,131406.8343,132395.7134,132263.1012,132022.6104,228.669869,0,14.25355905,0.248771535,131983.0156,14.26339498,0.248943205,-105.5138256,-1.841563664,134.0038119,2.338807728,,,,-155.5262812,-2.71444568,191.1769861,-155.1754452,-2.708322438,194.359255,83.82007575,1.462936301,189.5012401,-35.28674898,-0.615869952,191.1129509,-90,2.957265643,-3.304499965,2.95467768,-1.570796327,3.6,60,4624.667876,4069.151998,4697.222392,-13391.04227,,,-7569.979,-7569.979
3/16/2026 16:44:38.033,,222,-74848.997,None,60,131403.8783,132384.1507,132254.7651,132014.9808,228.6566541,0,14.24850992,0.248683412,131980.0616,14.25832394,0.248854699,-105.5152148,-1.841587909,134.0000725,2.338742463,,,,-155.5262812,-2.71444568,191.1769861,-155.1754452,-2.708322438,194.359255,83.45961417,1.45664506,189.6341741,-35.07998704,-0.612261275,192.0937271,-116.5650512,2.957177137,-3.298232969,2.951003738,-2.034443936,2.683281573,60,4626.759664,3916.324809,4812.710421,-13355.79489,,,-7569.979,-7569.979
3/16/2026 16:44:38.067,,222,-74811.125,None,59.999,131403.6958,132382.2232,132263.9962,132017.3587,228.6607727,0,14.23208036,0.248396662,131982.8372,14.23675059,0.248478173,-105.5316173,-1.841874187,133.9817607,2.338422861,,,,-155.6744248,-2.717031273,192.2698104,-155.4973405,-2.713940571,193.8585051,83.45961417,1.45664506,189.6341741,-35.57934744,-0.620976759,191.8086547,-116.5650512,2.962418744,-3.298519247,2.95939962,-2.034443936,2.683281573,60,4522.484873,3923.366417,4596.595196,-13042.44649,,,-7569.979,-7569.979
3/16/2026 16:44:38.100,,222,-74855.405,None,59.999,131426.7973,132401.5208,132281.8785,132037.4456,228.6955643,0,14.20427321,0.247911335,131991.3652,14.21260789,0.248056803,-105.561637,-1.842398129,133.9598432,2.338040329,,,,-156.0011096,-2.722733,191.7786224,-155.6436087,-2.716493432,194.9510708,83.45961417,1.45664506,189.6341741,-35.28674898,-0.615869952,191.1129509,-90,2.964550235,-3.299043189,2.953910281,-1.570796327,3.6,60,4458.121686,3936.931207,4716.950401,-13112.00329,,,-7569.979,-7569.979
3/16/2026 16:44:38.133,,222,-74934.821,None,60,131438.43,132413.0809,132298.8463,132050.8357,228.7187566,0,14.20676612,0.247954845,132017.5761,14.21132358,0.248034388,-105.560244,-1.842373816,133.9599766,2.338042658,,,,-156.0011096,-2.722733,191.7786224,-155.4973405,-2.713940571,193.8585051,83.85888938,1.463613727,190.6943104,-35.57934744,-0.620976759,191.8086547,-90,2.961974959,-3.305987543,2.959019417,-1.570796327,3.6,60.01,4523.174178,4132.367995,4607.294384,-13262.83656,,,-7569.979,-7569.979
3/16/2026 16:44:38.167,,222,-74820.744,None,60,131421.0597,132406.6449,132289.9027,132039.9345,228.6998752,0,14.21437234,0.248087598,131997.2563,14.22403541,0.248256251,-105.5502392,-1.8421992,133.9709332,2.338233886,,,,-156.0011096,-2.722733,191.7786224,-155.4973405,-2.713940571,193.8585051,83.45961417,1.45664506,189.6341741,-35.57934744,-0.620976759,191.8086547,-63.43494882,2.962196822,-3.29884426,2.959210645,-1.107148718,2.683281573,60,4516.951931,3932.150405,4602.2112,-13051.31354,,,-7569.979,-7569.979
3/16/2026 16:44:38.200,,222,-74679.638,None,59.999,131388.953,132360.4025,132239.6134,131997.0309,228.6255639,0,14.20305765,0.24789012,131953.5213,14.21138951,0.248035538,-105.5558094,-1.842296419,133.9558337,2.33797035,,,,-156.0011096,-2.722733,191.7786224,-155.4973405,-2.713940571,193.8585051,83.45961417,1.45664506,189.6341741,-35.28674898,-0.615869952,191.1129509,-90,2.961976109,-3.298941479,2.953840302,-1.570796327,2.4,60,4520.950905,3933.187195,4717.180788,-13171.31889,,,-7547.237,-7547.237
3/16/2026 16:44:38.233,,222,-74673.547,None,59.998,131391.6255,132359.8374,132249.5109,132001.034,228.6324976,0,14.17019454,0.24731655,131959.1435,14.17331141,0.24737095,-105.5936254,-1.842956433,133.9228207,2.337394164,,,,-156.0011096,-2.722733,191.7786224,-155.4973405,-2.713940571,193.8585051,83.45961417,1.45664506,189.6341741,-35.28674898,-0.615869952,191.1129509,-116.5650512,2.961311521,-3.299601493,2.953264116,-2.034443936,2.683281573,60,4537.690647,3949.531205,4731.840005,-13219.06186,,,-7547.237,-7547.237
3/16/2026 16:44:38.267,,222,-74684.606,None,60,131414.7882,132390.7667,132284.4127,132030.713,228.683903,0,14.14489206,0.246874939,131993.9453,14.14917766,0.246949737,-105.6222425,-1.843455895,133.9010498,2.33701419,,,,-156.0011096,-2.722733,191.7786224,-155.4973405,-2.713940571,193.8585051,83.45961417,1.45664506,189.6341741,-35.28674898,-0.615869952,191.1129509,-90,2.960890308,-3.300100955,2.952884142,-1.570796327,3.6,60,4549.376599,3962.836813,4742.524808,-13254.73822,,,-7547.237,-7547.237
3/16/2026 16:44:38.300,,222,-74859.307,None,60.001,131455.5636,132422.207,132318.0233,132065.9752,228.744979,0,14.15244656,0.24700679,132023.0838,14.15548529,0.247059826,-105.6130476,-1.843295414,133.9086788,2.337147342,,,,-156.0011096,-2.722733,191.7786224,-155.6436087,-2.716493432,194.9510708,83.45961417,1.45664506,189.6341741,-35.28674898,-0.615869952,191.1129509,-108.4349488,2.963553258,-3.299940474,2.953017294,-1.892546881,3.794733192,60,4484.038883,3959.798418,4740.422408,-13184.25971,,,-7547.237,-7547.237
3/16/2026 16:44:38.333,,222,-74693.016,None,60.001,131423.593,132389.4065,132300.7336,132038.6305,228.6976167,0,14.1600441,0.247139392,132002.7474,14.16439618,0.24721535,-105.6008378,-1.843082313,133.915887,2.337273149,,,,-156.0011096,-2.722733,191.7786224,-155.4973405,-2.713940571,193.8585051,83.45961417,1.45664506,189.6341741,-35.28674898,-0.615869952,191.1129509,-108.4349488,2.961155921,-3.299727373,2.953143101,-1.892546881,3.794733192,60,4543.065226,3953.534415,4736.678388,-13233.27803,,,-7547.237,-7547.237
3/16/2026 16:44:38.367,,222,-74858.717,None,59.999,131388.5831,132352.8651,132259.1246,132000.9049,228.632274,0,14.1436595,0.246853427,131956.1043,14.14666183,0.246905827,-105.6214364,-1.843441825,133.897163,2.336946354,,,,-156.0011096,-2.722733,191.7786224,-155.3231368,-2.710900142,195.4490215,83.45961417,1.45664506,189.6341741,-35.28674898,-0.615869952,191.1129509,-90,2.957805969,-3.300086885,2.952816306,-1.570796327,3.6,60,4624.8331,3961.353598,4743.302407,-13329.4891,,,-7547.237,-7547.237
3/16/2026 16:44:38.400,,222,-74808.504,None,59.997,131391.3542,132352.4,132244.1564,131996.67,228.6249388,0,14.10069314,0.246103522,131955.9559,14.10858498,0.246241261,-105.6592548,-1.844101881,133.852914,2.336174062,,,,-156.0011096,-2.722733,191.7786224,-155.6436087,-2.716493432,194.9510708,83.45961417,1.45664506,189.6341741,-35.28674898,-0.615869952,191.1129509,-90,2.962734693,-3.300746941,2.952044014,-1.570796327,3.6,60,4502.144877,3977.697612,4761.935997,-13241.77849,,,-7513.405,-7513.405
3/16/2026 16:44:38.433,,222,-74612.938,None,60,131437.8581,132406.5111,132304.7433,132050.4194,228.7180356,0,14.0779269,0.245706176,132017.0264,14.08191667,0.245775811,-105.6850499,-1.84455209,133.8277116,2.335734199,,,,-156.0011096,-2.722733,191.7786224,-155.4973405,-2.713940571,193.8585051,83.09967183,1.450362881,189.7746031,-35.49564128,-0.61951581,190.1346891,-90,2.959716382,-3.294914971,2.955250009,-1.570796327,3.6,60,4579.406558,3837.513594,4660.5024,-13077.42255,,,-7513.405,-7513.405
3/16/2026 16:44:38.467,,222,-74856.701,None,60.001,131466.9775,132449.4818,132346.6427,132088.4366,228.7838833,0,14.08549484,0.245838262,132046.1445,14.08951707,0.245908463,-105.6744386,-1.844366888,133.8391055,2.335933059,,,,-156.0011096,-2.722733,191.7786224,-155.6436087,-2.716493432,194.9510708,83.45961417,1.45664506,189.6341741,-35.28674898,-0.615869952,191.1129509,-90,2.962401895,-3.301011948,2.951803011,-1.570796327,2.4,60,4513.514942,3987.187197,4771.612802,-13272.31494,,,-7513.405,-7513.405
3/16/2026 16:44:38.500,,222,-74695.925,None,60,131446.6219,132442.9997,132320.6787,132070.8454,228.7534144,0,14.09813158,0.246058814,132028.7102,14.09713702,0.246041456,-105.6644421,-1.844192417,133.8499025,2.336121502,,,,-156.0011096,-2.722733,191.7786224,-155.4973405,-2.713940571,193.8585051,83.45961417,1.45664506,189.6341741,-35.28674898,-0.615869952,191.1129509,-90,2.959982027,-3.300837477,2.951991454,-1.570796327,3.6,60,4573.196419,3982.665603,4765.996798,-13321.85882,,,-7513.405,-7513.405
3/16/2026 16:44:38.533,,222,-74826.317,None,59.999,131402.9402,132403.2675,132279.1194,132029.1929,228.6812703,0,14.08046096,0.245750404,131993.7473,14.08573592,0.245842469,-105.6800504,-1.844464833,133.8311606,2.335794395,,,,-156.0011096,-2.722733,191.7786224,-155.6436087,-2.716493432,194.9510708,83.45961417,1.45664506,189.6341741,-35.78897346,-0.624635423,190.8339592,-90,2.962335901,-3.301109893,2.960429818,-1.570796327,3.6,60,4513.367721,3988.224005,4548.182389,-13049.77411,,,-7513.405,-7513.405
3/16/2026 16:44:38.567,,222,-74750.573,None,59.999,131411.6318,132393.1438,132288.8278,132031.9348,228.6860194,0,14.05393086,0.245287366,131990.8039,14.05781567,0.245355169,-105.7028574,-1.844862891,133.8055155,2.335346802,,,,-156.0011096,-2.722733,191.7786224,-155.7882457,-2.719017823,196.0448928,83.45961417,1.45664506,189.6341741,-35.7066914,-0.62319933,189.1589808,-90,2.964372992,-3.301507951,2.958546132,-1.570796327,2.4,60.01,4462.519083,3997.785614,4554.950401,-13015.2551,,,-7513.405,-7513.405
3/16/2026 16:44:38.600,,222,-74797.819,None,60,131440.7279,132429.2452,132314.8111,132062.3327,228.73867,0,14.04003279,0.245044799,132019.9021,14.0438555,0.245111518,-105.7200393,-1.845162771,133.7947246,2.335158466,,,,-156.0011096,-2.722733,191.7786224,-155.9657118,-2.722115192,194.4592502,83.45961417,1.45664506,189.6341741,-35.78897346,-0.624635423,190.8339592,-90,2.96722671,-3.301807831,2.959793889,-1.570796327,3.6,60,4392.364303,4006.310394,4565.203192,-12963.87789,,,-7567.186,-7567.186
3/16/2026 16:44:38.633,,222,-74988.23,None,60,131440.7279,132425.9944,132315.1692,132061.3657,228.7369951,0,14.04003279,0.245044799,132019.9021,14.0438555,0.245111518,-105.7150416,-1.845075544,133.7873775,2.335030236,,,,-156.0011096,-2.722733,191.7786224,-155.6436087,-2.716493432,194.9510708,83.09967183,1.450362881,189.7746031,-35.57934744,-0.620976759,191.8086547,-108.4349488,2.96160495,-3.295438425,2.956006995,-1.892546881,3.794733192,60,4532.470956,3851.0784,4683.023985,-13066.57334,,,-7567.186,-7567.186
3/16/2026 16:44:38.667,,222,-74886.307,None,59.999,131405.8037,132389.5479,132298.9252,132032.1719,228.68643,0,14.02108352,0.244714072,131996.623,14.02609139,0.244801476,-105.7356659,-1.845435507,133.7725261,2.33477103,,,,-156.0011096,-2.722733,191.7786224,-155.9657118,-2.722115192,194.4592502,83.45961417,1.45664506,189.6341741,-35.57934744,-0.620976759,191.8086547,-63.43494882,2.966916668,-3.302080567,2.955747789,-1.107148718,2.683281573,59.99,4399.319021,4011.868808,4688.913587,-13100.10142,,,-7567.186,-7567.186
3/16/2026 16:44:38.700,,222,-74699.654,None,59.998,131414.5619,132397.5439,132292.0999,132035.4705,228.6921433,0,13.98823908,0.244140828,132002.4856,13.99817572,0.244314256,-105.767065,-1.845983524,133.7393802,2.334192524,,,,-156.0011096,-2.722733,191.7786224,-155.4973405,-2.713940571,193.8585051,83.09967183,1.450362881,189.7746031,-35.78897346,-0.624635423,190.8339592,-90,2.958254827,-3.296346405,2.958827947,-1.570796327,3.6,60,4615.286631,3872.793616,4588.401587,-13076.48183,,,-7567.186,-7567.186
3/16/2026 16:44:38.733,,222,-74782.728,None,60,131452.4367,132433.6897,132326.7837,132071.7014,228.7548971,0,13.97435672,0.243898536,132031.6206,13.97788973,0.243960198,-105.7842288,-1.846283089,133.725011,2.333941734,,,,-156.0011096,-2.722733,191.7786224,-155.4973405,-2.713940571,193.8585051,83.45961417,1.45664506,189.6341741,-35.57934744,-0.620976759,191.8086547,-90,2.957900769,-3.302928149,2.954918493,-1.570796327,3.6,60.01,4625.119805,4034.217612,4710.585591,-13369.92301,,,-7567.186,-7567.186
3/16/2026 16:44:38.767,,222,-75025.44,None,60.001,131458.2359,132450.2597,132334.7029,132081.8088,228.7724037,0,13.9832047,0.244052962,132049.0627,13.98804034,0.24413736,-105.7714142,-1.846059432,133.7361114,2.334135473,,,,-156.0011096,-2.722733,191.7786224,-155.3231368,-2.710900142,195.4490215,83.50065372,1.457361335,190.8264133,-35.78897346,-0.624635423,190.8339592,-90,2.955037502,-3.303420767,2.958770896,-1.570796327,2.4,60.01,4697.001755,4072.377603,4591.295984,-13360.67534,,,-7567.186,-7567.186
3/16/2026 16:44:38.800,,222,-74970.086,None,60,131420.4028,132423.9017,132309.4408,132052.0101,228.7207908,0,13.98698015,0.244118856,132014.1298,13.98675759,0.244114972,-105.76924,-1.846021485,133.7321946,2.334067112,,,,-156.0011096,-2.722733,191.7786224,-155.6436087,-2.716493432,194.9510708,83.50065372,1.457361335,190.8264133,-35.78897346,-0.624635423,190.8339592,-90,2.960608404,-3.30338282,2.958702535,-1.570796327,3.6,60,4557.093001,4070.620793,4592.116806,-13219.8306,,,-7544.204,-7544.204
3/16/2026 16:44:38.833,,222,-74638.901,None,59.997,131400.1255,132389.0237,132277.413,132022.928,228.6704191,0,13.94779878,0.243435012,131979.3131,13.95121613,0.243494656,-105.8112825,-1.846755265,133.6951245,2.333420116,,,,-156.0011096,-2.722733,191.7786224,-155.4973405,-2.713940571,193.8585051,83.45961417,1.45664506,189.6341741,-35.78897346,-0.624635423,190.8339592,-90,2.957435227,-3.303400325,2.958055539,-1.570796327,3.6,60,4634.871956,4044.556802,4607.063992,-13286.49275,,,-7544.204,-7544.204
3/16/2026 16:44:38.867,,222,-74800.44,None,59.998,131423.6061,132418.4912,132296.7368,132047.0214,228.7121501,0,13.9023367,0.242641549,132002.7998,13.90555308,0.242697686,-105.8562446,-1.847540003,133.6512051,2.332653578,,,,-156.0011096,-2.722733,191.7786224,-155.8208929,-2.719587624,193.3639056,83.14292767,1.451117838,190.9659656,-35.78897346,-0.624635423,190.8339592,-116.5650512,2.96228531,-3.298657841,2.957289001,-2.034443936,2.683281573,60,4514.93746,3955.464021,4626.763184,-13097.16466,,,-7544.204,-7544.204
3/16/2026 16:44:38.900,,222,-74822.141,None,60,131464.4363,132469.5235,132340.1566,132092.1266,228.7902745,0,13.8809194,0.242267747,132052.4018,13.89037231,0.242432731,-105.8769541,-1.847901451,133.6332743,2.332340627,,,,-156.3294615,-2.728463821,191.2937009,-155.9657118,-2.722115192,194.4592502,83.09967183,1.450362881,189.7746031,-35.78897346,-0.624635423,190.8339592,-108.4349488,2.964547923,-3.298264332,2.95697605,-1.892546881,3.794733192,60,4448.962951,3922.531196,4636.051183,-13007.54533,,,-7544.204,-7544.204
3/16/2026 16:44:38.933,,222,-74901.355,None,60.001,131481.8485,132486.0455,132365.4032,132111.8575,228.8244495,0,13.89483193,0.242510566,132072.6918,13.89926958,0.242588018,-105.8641314,-1.847677653,133.637209,2.3324093,,,,-156.3294615,-2.728463821,191.2937009,-155.9657118,-2.722115192,194.4592502,83.45961417,1.45664506,189.6341741,-35.57934744,-0.620976759,191.8086547,-116.5650512,2.96470321,-3.304322713,2.953386059,-2.034443936,2.683281573,60,4445.784537,4070.390407,4750.185602,-13266.36055,,,-7544.204,-7544.204
3/16/2026 16:44:38.967,,222,-74852.294,None,60,131444.02,132448.1364,132331.4716,132075.3038,228.7611366,0,13.89352845,0.242487816,132034.8636,13.89796151,0.242565188,-105.8633951,-1.847664802,133.6368595,2.3324032,,,,-156.0011096,-2.722733,191.7786224,-155.6436087,-2.716493432,194.9510708,83.09967183,1.450362881,189.7746031,-35.78897346,-0.624635423,190.8339592,-116.5650512,2.95905862,-3.298027683,2.957038623,-2.034443936,2.683281573,60,4596.405085,3916.022408,4634.193603,-13146.6211,,,-7544.204,-7544.204
3/16/2026 16:44:39.000,,222,-75047.544,None,59.998,131415.0945,132410.1299,132282.2072,132036.5504,228.6940137,0,13.85938571,0.241891913,132003.0681,13.86874582,0.242055278,-105.9004608,-1.848311721,133.6069412,2.331881028,,,,-156.4729361,-2.730967924,192.3933471,-155.9657118,-2.722115192,194.4592502,83.14292767,1.451117838,190.9659656,-35.57934744,-0.620976759,191.8086547,-90,2.96417047,-3.299429559,2.952857787,-1.570796327,3.6,60.01,4482.30186,3974.48641,4760.366377,-13217.15465,,,-7597.436,-7597.436
3/16/2026 16:44:39.033,,222,-74789.654,None,59.999,131435.6801,132429.8737,132300.8403,132056.2024,228.7280521,0,13.83160753,0.241407092,132012.0125,13.83959132,0.241546436,-105.9304198,-1.848834603,133.5777307,2.331371207,,,,-156.3294615,-2.728463821,191.2937009,-155.9657118,-2.722115192,194.4592502,83.09967183,1.450362881,189.7746031,-35.78897346,-0.624635423,190.8339592,-90,2.963661628,-3.299197484,2.95600663,-1.570796327,2.4,60.01,4469.632257,3944.52,4658.731206,-13072.88346,,,-7597.436,-7597.436
3/16/2026 16:44:39.067,,222,-74656.397,None,60,131470.6353,132471.079,132335.1931,132093.0456,228.7918662,0,13.82662878,0.241320197,132058.6212,13.83583843,0.241480935,-105.9361279,-1.848934228,133.5707501,2.331249374,,,,-156.3294615,-2.728463821,191.2937009,-155.9657118,-2.722115192,194.4592502,83.05586949,1.449598386,188.5833503,-35.78897346,-0.624635423,190.8339592,-90,2.963596127,-3.298532614,2.955884797,-1.570796327,3.6,60,4472.838875,3904.57441,4662.964786,-13040.37807,,,-7597.436,-7597.436
3/16/2026 16:44:39.100,,222,-74869.07,None,60,131458.9835,132456.2457,132326.4991,132081.318,228.7715536,0,13.82787314,0.241341915,132046.9689,13.83708917,0.241502765,-105.9325618,-1.848871988,133.5743314,2.331311878,,,,-156.0011096,-2.722733,191.7786224,-155.9657118,-2.722115192,194.4592502,83.45961417,1.45664506,189.6341741,-35.57934744,-0.620976759,191.8086547,-90,2.963617957,-3.305517048,2.952288637,-1.570796327,3.6,60,4483.237584,4099.075201,4776.148796,-13358.46158,,,-7597.436,-7597.436
3/16/2026 16:44:39.133,,222,-74954.678,None,59.999,131412.5539,132416.6827,132276.4523,132035.9762,228.6930192,0,13.81137694,0.241054002,132000.5455,13.82052243,0.241213621,-105.9482488,-1.849145778,133.5590856,2.331045789,,,,-156.0011096,-2.722733,191.7786224,-155.9657118,-2.722115192,194.4592502,83.45961417,1.45664506,189.6341741,-35.86982352,-0.626046522,192.5093244,-90,2.963328813,-3.305790838,2.957092311,-1.570796327,3.6,60,4488.865264,4104.633608,4671.590417,-13265.08929,,,-7597.436,-7597.436
3/16/2026 16:44:39.167,46097.69768,222,-74766.47,None,59.999,131421.5418,132398.5717,132277.7423,132033.3349,228.6884443,0,13.78484253,0.240590889,131997.8891,13.79262209,0.240726668,-105.9774952,-1.849656224,133.5370403,2.330661026,,,,-156.3294615,-2.728463821,191.2937009,-155.9657118,-2.722115192,194.4592502,83.09967183,1.450362881,189.7746031,-35.78897346,-0.624635423,190.8339592,-90,2.96284186,-3.300019105,2.955296449,-1.570796327,2.4,60,4489.525205,3963.97441,4675.535996,-13129.03561,,,-7597.436,-7597.436
3/16/2026 16:44:39.200,,221,-75265.992,None,60,131444.8499,132443.0927,132320.8071,132070.3315,228.7525243,0,13.7760625,0.240437649,132029.9944,13.790128,0.240683138,-105.9881805,-1.849842719,133.5264903,2.330476895,,,,-156.1460942,-2.725263458,192.8755039,-155.6436087,-2.716493432,194.9510708,83.50065372,1.457361335,190.8264133,-35.66160502,-0.622412424,193.4830225,-90,2.95717657,-3.307204054,2.952889319,-1.570796327,3.6,60.01,4669.646468,4166.496009,4802.529609,-13638.67209,,,-8631.215,-8631.215
3/16/2026 16:44:39.233,,221,-74936.203,None,60.002,131465.0891,132456.2549,132319.9386,132081.1559,228.7712728,0,13.79123468,0.240702453,132038.5716,13.80411882,0.240927324,-105.9703511,-1.849531537,133.5411823,2.330733318,,,,-155.6744248,-2.717031273,192.2698104,-155.3231368,-2.710900142,195.4490215,83.45961417,1.45664506,189.6341741,-35.57934744,-0.620976759,191.8086547,-90,2.951827466,-3.306176597,2.951710077,-1.570796327,3.6,60.01,4788.712599,4115.419212,4790.332797,-13694.46461,,,-8631.215,-8631.215
3/16/2026 16:44:39.267,,221,-74902.032,None,60,131421.3407,132415.0417,132276.8802,132038.4857,228.6973657,0,13.80001783,0.240855748,132006.4717,13.81419251,0.241103143,-105.9646531,-1.849432087,133.5517371,2.330917534,,,,-155.3494153,-2.711358788,192.7672171,-154.8552144,-2.702733355,194.8661079,83.85888938,1.463613727,190.6943104,-35.07998704,-0.612261275,192.0937271,-90,2.943836498,-3.313045814,2.943178809,-1.570796327,2.4,60,4999.470584,4308.148812,5008.593612,-14316.21301,,,-8631.215,-8631.215
3/16/2026 16:44:39.300,,221,-74840.702,None,59.999,131386.5801,132390.3392,132235.5467,132004.8928,228.6391811,0,13.78226552,0.240545912,131971.7212,13.79636488,0.240791992,-105.9839174,-1.849768313,133.5328956,2.330588688,,,,-155.6744248,-2.717031273,192.2698104,-155.1754452,-2.708322438,194.359255,83.85888938,1.463613727,190.6943104,-35.07998704,-0.612261275,192.0937271,-90,2.94911443,-3.31338204,2.942849963,-1.570796327,3.6,60,4853.875664,4315.7088,5015.217604,-14184.80207,,,-8631.215,-8631.215
3/16/2026 16:44:39.333,,221,-74795.904,None,59.999,131395.595,132392.03,132254.2669,132014.7001,228.6561679,0,13.754486,0.240061068,131980.7517,13.76846069,0.240304972,-106.0053175,-1.850141815,133.5036852,2.330078871,,,,-155.6744248,-2.717031273,192.2698104,-155.1754452,-2.708322438,194.359255,84.21760768,1.469874542,190.5696723,-35.07998704,-0.612261275,192.0937271,-90,2.94862741,-3.320016357,2.942340146,-1.570796327,2.4,60,4866.337581,4477.766391,5028.623999,-14372.72797,,,-8631.215,-8631.215
3/16/2026 16:44:39.367,,221,-74702.419,None,60,131418.9055,132418.4085,132288.1965,132042.5822,228.7044612,0,13.75200921,0.24001784,132004.0636,13.76597039,0.240261508,-106.0074452,-1.85017895,133.5040691,2.33008557,,,,-155.5262812,-2.71444568,191.1769861,-155.1754452,-2.708322438,194.359255,83.82007575,1.462936301,189.5012401,-35.07998704,-0.612261275,192.0937271,-90,2.948583946,-3.313115251,2.942346845,-1.570796327,2.4,60,4840.609424,4283.020785,5029.747219,-14153.37743,,,-8631.215,-8631.215
3/16/2026 16:44:39.400,,221,-75011.314,None,60.001,131424.6185,132423.3276,132279.0519,132043.0682,228.705303,0,13.76842549,0.240304358,132000.9709,13.77613287,0.240438877,-105.996032,-1.849979752,133.5149954,2.330276271,,,,-155.6744248,-2.717031273,192.2698104,-155.3231368,-2.710900142,195.4490215,83.85888938,1.463613727,190.6943104,-35.07998704,-0.612261275,192.0937271,-108.4349488,2.951339019,-3.313593479,2.942537546,-1.892546881,3.794733192,60,4799.522493,4322.044816,5024.649598,-14146.21691,,,-9099.649,-9099.649
3/16/2026 16:44:39.433,,221,-74688.826,None,60,131410.1065,132400.257,132262.0871,132024.8762,228.6737935,0,13.76460572,0.24023769,131986.46,13.7722972,0.240371932,-105.998894,-1.850029704,133.5148049,2.330272945,,,,-155.1998066,-2.708747624,191.6772287,-155.3231368,-2.710900142,195.4490215,84.1810291,1.469236125,189.3758168,-34.78602701,-0.607130705,191.406583,-63.43494882,2.951272074,-3.319265829,2.93740365,-1.107148718,2.683281573,60,4785.867283,4431.470389,5133.369616,-14350.70729,,,-9099.649,-9099.649
3/16/2026 16:44:39.467,,221,-74767.162,None,60,131416.0505,132398.6495,132262.9711,132026.6062,228.6767899,0,13.74942581,0.239972751,131977.8991,13.76088882,0.240172818,-106.015301,-1.850316059,133.5001067,2.330016413,,,,-155.1998066,-2.708747624,191.6772287,-154.8552144,-2.702733355,194.8661079,83.85888938,1.463613727,190.6943104,-34.78602701,-0.607130705,191.406583,-90,2.942906173,-3.313929786,2.937147118,-1.570796327,3.6,60,4993.19916,4329.604803,5139.763206,-14462.56717,,,-9099.649,-9099.649
3/16/2026 16:44:39.500,,221,-74699.683,None,60,131448.1643,132416.8067,132297.3458,132054.8097,228.7256398,0,13.74065307,0.239819638,132010.0169,13.75207578,0.240019001,-106.02385,-1.850465268,133.4931443,2.329894896,,,,-155.1998066,-2.708747624,191.6772287,-154.8552144,-2.702733355,194.8661079,84.1810291,1.469236125,189.3758168,-35.07998704,-0.612261275,192.0937271,-90,2.942752356,-3.319701393,2.942156171,-1.570796327,2.4,60.01,4998.229743,4442.774384,5034.84482,-14475.84895,,,-9099.649,-9099.649
3/16/2026 16:44:39.533,,221,-74818.44,None,60.002,131445.0717,132418.4085,132296.4576,132054.0224,228.7242761,0,13.76088834,0.24017281,132021.4264,13.76856148,0.240306731,-106.0074452,-1.85017895,133.5078386,2.330151361,,,,-155.3494153,-2.711358788,192.7672171,-155.1754452,-2.708322438,194.359255,84.21760768,1.469874542,190.5696723,-35.07998704,-0.612261275,192.0937271,-71.56505118,2.948629169,-3.320053492,2.942412636,-1.249045772,3.794733192,60.01,4880.386601,4479.580785,5028.422415,-14388.3898,,,-9099.649,-9099.649
3/16/2026 16:44:39.567,,221,-75103.099,None,60,131410.1065,132388.7218,132270.3499,132023.7797,228.6718942,0,13.76460572,0.24023769,131986.46,13.7722972,0.240371932,-106.0003254,-1.850054687,133.5185745,2.330338738,,,,-155.3494153,-2.711358788,192.7672171,-155.0043036,-2.705335453,195.9530556,84.21760768,1.469874542,190.5696723,-34.87532834,-0.608689307,193.0769795,-90,2.945707385,-3.319929229,2.939028045,-1.570796327,2.4,60,4952.031351,4475.491205,5137.862402,-14565.38496,,,-9099.649,-9099.649
3/16/2026 16:44:39.600,,221,-74808.634,None,59.998,131372.5232,132352.5131,132237.7464,131988.3191,228.6104747,0,13.74177993,0.239839305,131948.8837,13.74937347,0.239971837,-106.0210338,-1.850416117,133.4961427,2.32994723,,,,-155.3494153,-2.711358788,192.7672171,-154.8552144,-2.702733355,194.8661079,84.61068824,1.476735092,191.6471758,-34.78602701,-0.607130705,191.406583,-90,2.942705192,-3.327151209,2.937077935,-1.570796327,3.6,60,5025.500764,4679.726394,5140.497591,-14845.72475,,,-9356.281,-9356.281
3/16/2026 16:44:39.633,,221,-74976.998,None,59.999,131407.7521,132380.6176,132256.5099,132015.6678,228.657844,0,13.71782454,0.239421204,131972.4626,13.72407022,0.239530212,-106.0445605,-1.850826734,133.4669381,2.329437512,,,,-155.3494153,-2.711358788,192.7672171,-155.0043036,-2.705335453,195.9530556,84.21760768,1.469874542,190.5696723,-35.07998704,-0.612261275,192.0937271,-90,2.944865665,-3.320701276,2.941698787,-1.570796327,3.6,60,4972.508236,4494.383993,5044.680005,-14511.57223,,,-9356.281,-9356.281
3/16/2026 16:44:39.667,,221,-74883.139,None,60.001,131448.419,132430.0645,132306.9506,132062.5332,228.7390173,0,13.72300305,0.239511587,132024.7853,13.73050988,0.239642605,-106.0438103,-1.850813641,133.4748744,2.329576027,,,,-155.0260891,-2.705715681,193.2707945,-154.5366549,-2.697173444,195.3790163,84.21760768,1.469874542,190.5696723,-34.58214425,-0.60357228,192.3933471,-90,2.936816049,-3.320688183,2.933148307,-1.570796327,3.6,60.01,5188.747543,4495.737594,5267.6064,-14952.09154,,,-9356.281,-9356.281
3/16/2026 16:44:39.700,,221,-75003.422,None,60.003,131474.3291,132436.563,132321.6842,132078.2225,228.7661919,0,13.75335354,0.240041302,132041.8843,13.75466906,0.240064263,-106.0159941,-1.850328156,133.5117986,2.330220475,,,,-155.0260891,-2.705715681,193.2707945,-154.6871162,-2.699799488,196.4631263,84.5767814,1.476143306,190.4525138,-34.08588699,-0.594910957,192.7074467,-90,2.939863751,-3.326471462,2.925131432,-1.570796327,3.6,60.01,5113.243742,4636.655995,5476.622396,-15226.52213,,,-9356.281,-9356.281
3/16/2026 16:44:39.733,,221,-74726.424,None,60.001,131424.6185,132385.4146,132286.8772,132033.0088,228.6878795,0,13.76842549,0.240304358,132000.9709,13.77613287,0.240438877,-105.9953331,-1.849967554,133.5261123,2.330470297,,,,-154.8750422,-2.703079415,192.1836622,-154.8552144,-2.702733355,194.8661079,84.21760768,1.469874542,190.5696723,-34.28687698,-0.598418893,191.7147882,-71.56505118,2.943172232,-3.319842096,2.92888919,-1.249045772,3.794733192,60.01,5000.650077,4473.216002,5353.862425,-14827.7285,,,-9356.281,-9356.281
3/16/2026 16:44:39.767,,221,-74650.219,None,60,131369.4288,132342.582,132228.1574,131980.7706,228.5974003,0,13.75820282,0.240125938,131945.7843,13.7658686,0.240259731,-106.0060535,-1.850154661,133.5144237,2.330266293,,,,-154.8750422,-2.703079415,192.1836622,-154.8552144,-2.702733355,194.8661079,84.5767814,1.476143306,190.4525138,-34.28687698,-0.598418893,191.7147882,-90,2.942993086,-3.326297967,2.928685186,-1.570796327,3.6,60.01,5003.012959,4629.067197,5356.540802,-14988.62096,,,-9356.281,-9356.281
3/16/2026 16:44:39.800,,221,-74733.883,None,60,131384.1793,132349.2017,132237.3022,131990.9313,228.6149992,0,13.74684139,0.239927644,131951.7348,13.74812969,0.239950129,-106.0160407,-1.850328969,133.5034932,2.33007552,,,,-154.8750422,-2.703079415,192.1836622,-154.5366549,-2.697173444,195.3790163,84.21760768,1.469874542,190.5696723,-34.28687698,-0.598418893,191.7147882,-90,2.937123573,-3.320203511,2.928494413,-1.570796327,2.4,60,5149.070637,4480.963186,5361.638403,-14991.67223,,,-9356.281,-9356.281
3/16/2026 16:44:39.833,,221,-74672.28,None,60.001,131424.8524,132383.8047,132262.528,132024.4168,228.6729977,0,13.74818773,0.239951142,131989.5552,13.75456306,0.240062413,-106.0117418,-1.85025394,133.5074558,2.330144679,,,,-154.8750422,-2.703079415,192.1836622,-154.3845157,-2.694518113,194.2962686,84.5767814,1.476143306,190.4525138,-34.58214425,-0.60357228,192.3933471,-90,2.934580526,-3.326397246,2.933716959,-1.570796327,3.6,60,5213.693526,4632.969586,5251.679986,-15098.3431,,,-9616.617,-9616.617
3/16/2026 16:44:39.867,,221,-74806.2,None,60.001,131433.4166,132396.9501,132295.5782,132042.6893,228.7046467,0,13.76842549,0.240304358,132000.9709,13.7698065,0.240328461,-105.9939021,-1.849942578,133.5225332,2.33040783,,,,-154.8750422,-2.703079415,192.1836622,-154.2197734,-2.691642818,195.8979326,84.21760768,1.469874542,190.5696723,-34.28687698,-0.598418893,191.7147882,-116.5650512,2.931971279,-3.31981712,2.928826723,-2.034443936,2.683281573,60,5278.905882,4472.985597,5355.763204,-15107.65468,,,-9616.617,-9616.617
3/16/2026 16:44:39.900,,221,-74750.227,None,60,131410.1065,132370.5727,132278.6132,132020.4733,228.6661674,0,13.76584528,0.240259324,131974.8047,13.7722972,0.240371932,-105.9917713,-1.84990539,133.5223436,2.330404522,,,,-154.8750422,-2.703079415,192.1836622,-154.2197734,-2.691642818,195.8979326,84.5767814,1.476143306,190.4525138,-34.28687698,-0.598418893,191.7147882,-90,2.93201475,-3.326048696,2.928823415,-1.570796327,2.4,60,5276.781017,4623.868802,5355.158403,-15255.80822,,,-9616.617,-9616.617
3/16/2026 16:44:39.933,,221,-74933.165,None,60,131404.395,132370.5727,132270.3499,132015.8185,228.658105,0,13.76584528,0.240259324,131974.8047,13.76213343,0.240194541,-105.9917713,-1.84990539,133.5185745,2.330338738,,,,-154.8750422,-2.703079415,192.1836622,-154.5366549,-2.697173444,195.3790163,84.5767814,1.476143306,190.4525138,-34.38034472,-0.600050213,193.3825225,-90,2.937367985,-3.326048696,2.930388951,-1.570796327,2.4,60,5143.90074,4623.868802,5362.257604,-15130.02715,,,-9616.617,-9616.617
3/16/2026 16:44:39.967,,221,-75133.541,None,60.001,131412.9637,132393.6441,132278.1767,132028.9868,228.6809132,0,13.77472456,0.240414297,131992.1725,13.77737876,0.240460622,-105.9889099,-1.849855448,133.5296919,2.330532773,,,,-154.7044536,-2.700102083,193.7804944,-154.2197734,-2.691642818,195.8979326,84.61068824,1.476735092,191.6471758,-34.38034472,-0.600050213,193.3825225,-90,2.93210344,-3.32659054,2.930582986,-1.570796327,2.4,60.01,5319.106528,4667.198399,5357.721623,-15344.02655,,,-9616.617,-9616.617
3/16/2026 16:44:40.000,,221,-74723.774,None,60.002,131412.7495,132388.6669,132276.8802,132026.8191,228.6771587,0,13.7962017,0.240789144,131991.9559,13.79895056,0.240837121,-105.9625168,-1.849394802,133.5517371,2.330917534,,,,-154.5519952,-2.697441181,192.6962376,-154.5366549,-2.697173444,195.3790163,84.5767814,1.476143306,190.4525138,-34.28687698,-0.598418893,191.7147882,-116.5650512,2.938010565,-3.325538108,2.929336427,-2.034443936,2.683281573,60.01,5142.285349,4611.844802,5342.371216,-15096.50137,,,-9616.617,-9616.617
3/16/2026 16:44:40.033,,221,-75013.07,None,60,131377.7888,132355.6949,132251.2182,131995.6288,228.6231355,0,13.80498915,0.240942514,131959.8577,13.80269528,0.240902478,-105.9503907,-1.849183162,133.5551333,2.330976809,,,,-154.8750422,-2.703079415,192.1836622,-154.2197734,-2.691642818,195.8979326,84.61068824,1.476735092,191.6471758,-34.58214425,-0.60357228,192.3933471,-108.4349488,2.932545296,-3.325918254,2.934549089,-1.892546881,3.794733192,60,5263.022128,4649.09759,5230.511991,-15142.63171,,,-9698.506,-9698.506
3/16/2026 16:44:40.067,,221,-74888.165,None,59.999,131369.2046,132345.8201,132243.8123,131987.0068,228.6082017,0,13.78474826,0.240589244,131948.4123,13.78744753,0.240636355,-105.9732264,-1.849581719,133.5366648,2.330654474,,,,-154.5519952,-2.697441181,192.6962376,-154.2197734,-2.691642818,195.8979326,84.61068824,1.476735092,191.6471758,-34.28687698,-0.598418893,191.7147882,-90,2.932279173,-3.326316811,2.929073367,-1.570796327,2.4,60,5283.220434,4658.687998,5347.555203,-15289.46363,,,-9698.506,-9698.506
3/16/2026 16:44:40.100,,221,-74859.782,None,60,131398.4515,132367.2673,132261.6483,132009.8356,228.6477424,0,13.77214543,0.240369283,131966.0056,13.77354288,0.240393673,-105.9867781,-1.849818241,133.5221541,2.330401213,,,,-154.8750422,-2.703079415,192.1836622,-154.2197734,-2.691642818,195.8979326,84.5767814,1.476143306,190.4525138,-34.58214425,-0.60357228,192.3933471,-90,2.932036491,-3.325961547,2.933973493,-1.570796327,3.6,60,5275.889875,4621.593594,5245.257587,-15142.74106,,,-9698.506,-9698.506
3/16/2026 16:44:40.133,,221,-74816.078,None,60.003,131436.057,132400.2042,132302.5426,132046.9789,228.7120765,0,13.79371775,0.240745791,132015.2637,13.79645518,0.240793568,-105.9610887,-1.849369877,133.5483422,2.330858282,,,,-154.8750422,-2.703079415,192.1836622,-154.2197734,-2.691642818,195.8979326,84.21760768,1.469874542,190.5696723,-34.28687698,-0.598418893,191.7147882,-90,2.932436386,-3.319244419,2.929277175,-1.570796327,3.6,60.01,5267.934901,4458.873607,5344.876816,-15071.68532,,,-9698.506,-9698.506
3/16/2026 16:44:40.167,,221,-74821.176,None,60.003,131421.1583,132403.5018,132292.1472,132039.6662,228.6994105,0,13.83285277,0.241428826,132000.3605,13.83576298,0.241479619,-105.9282769,-1.848797203,133.5813133,2.331433736,,,,-154.8750422,-2.703079415,192.1836622,-154.2197734,-2.691642818,195.8979326,84.21760768,1.469874542,190.5696723,-34.28687698,-0.598418893,191.7147882,-90,2.933122437,-3.318671745,2.929852629,-1.570796327,3.6,60,5250.314303,4444.761587,5330.188816,-15025.26471,,,-9698.506,-9698.506
3/16/2026 16:44:40.200,,221,-74977.315,None,60,131365.7714,132355.7162,132240,131987.9024,228.6097529,0,13.84414187,0.241625858,131944.9723,13.84710309,0.241677541,-105.9125727,-1.848523113,133.602819,2.331809081,,,,-154.8750422,-2.703079415,192.1836622,-154.6871162,-2.699799488,196.4631263,84.5767814,1.476143306,190.4525138,-34.08588699,-0.594910957,192.7074467,-90,2.941477029,-3.324666419,2.926720038,-1.570796327,3.6,60,5040.664421,4589.092805,5433.695989,-15063.45322,,,-9698.506,-9698.506
3/16/2026 16:44:40.233,,221,-74696.414,None,60,131348.3778,132335.9271,132223.8665,131970.129,228.5789685,0,13.83526856,0.241470989,131927.5798,13.83819104,0.241521996,-105.920418,-1.848660039,133.5879365,2.331549333,,,,-154.5519952,-2.697441181,192.6962376,-154.5366549,-2.697173444,195.3790163,84.5767814,1.476143306,190.4525138,-33.78936687,-0.589735704,192.0374963,-90,2.93869544,-3.324803345,2.921285037,-1.570796327,1.2,60.01,5122.724813,4591.799998,5548.89601,-15263.42082,,,-9780.889,-9780.889
3/16/2026 16:44:40.267,,221,-74622.715,None,60,131362.9,132347.4669,132241.2512,131984.6102,228.6040507,0,13.8327765,0.241427495,131950.8836,13.84202123,0.241588846,-105.918993,-1.848635168,133.5807672,2.331424204,,,,-154.5519952,-2.697441181,192.6962376,-154.3845157,-2.694518113,194.2962686,84.93638315,1.482419541,190.3428486,-34.08588699,-0.594910957,192.7074467,-90,2.936106959,-3.331054709,2.926335161,-1.570796327,2.4,60.01,5188.078223,4744.310415,5443.329602,-15375.71824,,,-9780.889,-9780.889
3/16/2026 16:44:40.300,,221,-74603.635,None,60.001,131368.6439,132375.5077,132265.6554,132004.0394,228.637703,0,13.84795409,0.241692394,131959.4954,13.85218473,0.241766232,-105.9047297,-1.848386227,133.5994132,2.33174964,,,,-154.5519952,-2.697441181,192.6962376,-154.0662817,-2.688963882,194.818069,84.96806578,1.482972507,191.5381946,-33.98952009,-0.593229037,191.0413568,-90,2.930730114,-3.331358734,2.924978677,-1.570796327,2.4,60,5322.187745,4782.686394,5430.743983,-15535.61812,,,-9780.889,-9780.889
3/16/2026 16:44:40.333,,221,-74713.234,None,60,131362.7416,132357.3916,132248.2761,131990.2213,228.6137693,0,13.85931939,0.241890756,131953.5911,13.86360134,0.24196549,-105.8961617,-1.848236687,133.6065837,2.331874788,,,,-154.5519952,-2.697441181,192.6962376,-154.0662817,-2.688963882,194.818069,84.96806578,1.482972507,191.5381946,-34.28687698,-0.598418893,191.7147882,-90,2.930929372,-3.331209194,2.930293681,-1.570796327,3.6,59.99,5316.995202,4778.308804,5317.488015,-15412.79202,,,-9780.889,-9780.889
3/16/2026 16:44:40.367,,221,-74855.794,None,60,131348.2161,132337.5974,132231.3106,131973.1198,228.5841488,0,13.85550826,0.241824239,131939.0663,13.85977353,0.241898682,-105.9040044,-1.848373569,133.6064049,2.331871667,,,,-154.5519952,-2.697441181,192.6962376,-154.2197734,-2.691642818,195.8979326,84.5767814,1.476143306,190.4525138,-34.08588699,-0.594910957,192.7074467,-90,2.9335415,-3.324516875,2.926782624,-1.570796327,3.6,60,5251.448895,4584.758407,5431.780795,-15267.9881,,,-9780.889,-9780.889
3/16/2026 16:44:40.400,,221,-74813.155,None,60,131356.993,132344.176,132231.7244,131978.3688,228.5932402,0,13.84414187,0.241625858,131944.9723,13.85343789,0.241788104,-105.913997,-1.848547972,133.5990538,2.331743366,,,,-154.5519952,-2.697441181,192.6962376,-154.2197734,-2.691642818,195.8979326,84.93638315,1.482419541,190.3428486,-34.08588699,-0.594910957,192.7074467,-90,2.933430922,-3.330967513,2.926654323,-1.570796327,3.6,60,5254.434784,4742.035199,5434.991979,-15431.46196,,,-9780.889,-9780.889
3/16/2026 16:44:40.433,,221,-74874.254,None,60.002,131388.9179,132387.0484,132265.2417,132014.4847,228.6557948,0,13.85682358,0.241847195,131976.8925,13.86617409,0.242010393,-105.9033065,-1.848361388,133.6067625,2.331877908,,,,-154.2306724,-2.691833041,193.2149063,-154.2197734,-2.691642818,195.8979326,84.96806578,1.482972507,191.5381946,-33.78936687,-0.589735704,192.0374963,-90,2.933653211,-3.331333895,2.921613612,-1.570796327,2.4,60.01,5264.30629,4782.484814,5542.488007,-15589.27911,,,-9864.525,-9864.525
3/16/2026 16:44:40.467,,221,-74883.283,None,60.002,131388.7803,132393.7045,132272.2937,132019.0192,228.6636488,0,13.88336074,0.242310356,131979.6257,13.88774995,0.242386962,-105.8754882,-1.847875867,133.632573,2.332328386,,,,-154.5519952,-2.697441181,192.6962376,-153.7497576,-2.683439495,195.3458472,84.96806578,1.482972507,191.5381946,-34.08588699,-0.594910957,192.7074467,-90,2.925826457,-3.330848374,2.927239343,-1.570796327,3.6,60,5444.88262,4770.633606,5422.089588,-15637.60581,,,-9864.525,-9864.525
3/16/2026 16:44:40.500,,221,-74749.81,None,60,131356.7145,132340.9705,132221.3965,131973.7557,228.5852502,0,13.88836252,0.242397654,131933.0285,13.89660012,0.242541427,-105.8711786,-1.84780065,133.6320465,2.332319197,,,,-154.5519952,-2.697441181,192.6962376,-154.2197734,-2.691642818,195.8979326,84.5767814,1.476143306,190.4525138,-33.78936687,-0.589735704,192.0374963,-90,2.934184245,-3.323943956,2.922054901,-1.570796327,3.6,60,5235.219367,4570.675201,5529.715206,-15335.60977,,,-9864.525,-9864.525
3/16/2026 16:44:40.533,,221,-74843.784,None,59.999,131321.8951,132316.1955,132196.9678,131945.7641,228.5367673,0,13.86937407,0.242066243,131909.865,13.87878555,0.242230504,-105.8904363,-1.848136759,133.6134002,2.331993758,,,,-154.5519952,-2.697441181,192.6962376,-154.2197734,-2.691642818,195.8979326,84.5767814,1.476143306,190.4525138,-34.08588699,-0.594910957,192.7074467,-63.43494882,2.933873322,-3.324280065,2.926904715,-1.107148718,2.683281573,60,5242.03379,4578.148785,5427.331201,-15247.51378,,,-9864.525,-9864.525
