time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:44:40.567,,221,-74755.613,None,60,131362.7416,132349.1381,132223.0345,131979.0325,228.5943899,0,13.85550826,0.241824239,131939.0663,13.86360134,0.24196549,-105.9025809,-1.848348723,133.6026397,2.331805952,,,,-154.8750422,-2.703079415,192.1836622,-154.5366549,-2.697173444,195.3790163,84.21760768,1.469874542,190.5696723,-34.28687698,-0.598418893,191.7147882,-90,2.939138934,-3.318223265,2.930224845,-1.570796327,3.6,60,5098.527814,4431.801603,5318.179201,-14848.50862,,,-9864.525,-9864.525
3/16/2026 16:44:40.600,,221,-74885.054,None,60.001,131394.6717,132392.0153,132264.4208,132017.7797,228.661502,0,13.86693915,0.242023745,131982.6425,13.87633452,0.242187725,-105.8918945,-1.84816221,133.6214611,2.332134448,,,,-154.5519952,-2.697441181,192.6962376,-154.2197734,-2.691642818,195.8979326,84.5767814,1.476143306,190.4525138,-34.08588699,-0.594910957,192.7074467,-90,2.933830543,-3.324305516,2.927045405,-1.570796327,3.6,60,5245.99052,4581.403206,5426.596791,-15253.99052,,,-9864.525,-9864.525
3/16/2026 16:44:40.633,,221,-74777.717,None,60.002,131394.5429,132401.9651,132263.2058,132020.6573,228.6664861,0,13.89347495,0.242486882,131985.3865,13.89790944,0.242564279,-105.8690729,-1.847763898,133.6435094,2.332519264,,,,-154.5519952,-2.697441181,192.6962376,-154.2197734,-2.691642818,195.8979326,84.5767814,1.476143306,190.4525138,-33.78936687,-0.589735704,192.0374963,-90,2.934207097,-3.323907204,2.922254968,-1.570796327,3.6,60,5236.728237,4571.870392,5526.503995,-15335.10262,,,-9946.383,-9946.383
3/16/2026 16:44:40.667,,221,-74988.158,None,60,131365.3653,132372.3182,132237.5564,131992.5012,228.6177184,0,13.90228649,0.242640673,131953.3227,13.91184216,0.242807451,-105.8619212,-1.847639078,133.6469238,2.332578856,,,,-154.5519952,-2.697441181,192.6962376,-154.2197734,-2.691642818,195.8979326,84.96806578,1.482972507,191.5381946,-34.08588699,-0.594910957,192.7074467,-90,2.934450269,-3.330611585,2.927489813,-1.570796327,3.6,60,5229.405276,4763.96641,5414.428779,-15407.80046,,,-9946.383,-9946.383
3/16/2026 16:44:40.700,,221,-74935.958,None,60,131359.5971,132355.795,132229.6771,131982.4328,228.6002794,0,13.88711174,0.242375824,131944.6777,13.90168102,0.242630105,-105.8747547,-1.847863064,133.6358099,2.332384882,,,,-154.5519952,-2.697441181,192.6962376,-154.2197734,-2.691642818,195.8979326,85.32583629,1.48921678,191.4366736,-34.08588699,-0.594910957,192.7074467,-90,2.934272923,-3.337079844,2.927295839,-1.570796327,2.4,60.01,5233.475259,4921.718401,5418.935981,-15574.12964,,,-9946.383,-9946.383
3/16/2026 16:44:40.733,,221,-74833.762,None,60,131374.129,132364.0558,132237.9582,131992.7809,228.6182027,0,13.89091924,0.242442277,131959.2073,13.90550386,0.242696827,-105.8683375,-1.847751064,133.6395729,2.332450558,,,,-154.5519952,-2.697441181,192.6962376,-154.2197734,-2.691642818,195.8979326,84.93638315,1.482419541,190.3428486,-34.08588699,-0.594910957,192.7074467,-90,2.934339645,-3.330170605,2.927361515,-1.570796327,2.4,60.01,5232.391273,4723.027218,5417.639984,-15373.05848,,,-9946.383,-9946.383
3/16/2026 16:44:40.767,,221,-74842.906,None,60.001,131379.8987,132377.3042,132245.4407,132001.6225,228.6335169,0,13.90609206,0.242707093,131967.8546,13.91566371,0.242874149,-105.8505094,-1.847439905,133.6580364,2.332772806,,,,-154.5519952,-2.697441181,192.6962376,-154.2197734,-2.691642818,195.8979326,84.93638315,1.482419541,190.3428486,-34.08588699,-0.594910957,192.7074467,-90,2.934516967,-3.329859446,2.927683763,-1.570796327,2.4,60,5228.321322,4715.798418,5409.921599,-15354.04134,,,-9946.383,-9946.383
3/16/2026 16:44:40.800,,221,-74872.152,None,60,131359.4902,132359.2069,132228.0784,131983.004,228.6012687,0,13.91365475,0.242839086,131947.4432,13.92326173,0.24300676,-105.8419341,-1.847290237,133.6652157,2.332898109,,,,-154.2306724,-2.691833041,193.2149063,-153.7497576,-2.683439495,195.3458472,84.96806578,1.482972507,191.5381946,-34.08588699,-0.594910957,192.7074467,-90,2.926446255,-3.330262744,2.927809066,-1.570796327,2.4,60,5442.77108,4754.808009,5406.091179,-15603.67027,,,-9946.383,-9946.383
3/16/2026 16:44:40.833,,221,-75026.275,None,60,131365.3653,132365.7605,132237.1568,131990.1756,228.6136903,0,13.90859675,0.242750808,131944.5582,13.91184216,0.242807451,-105.8519282,-1.847464666,133.6542748,2.332707154,,,,-154.2306724,-2.691833041,193.2149063,-153.9045758,-2.686141582,196.4228093,84.96806578,1.482972507,191.5381946,-34.08588699,-0.594910957,192.7074467,-108.4349488,2.928949033,-3.330437173,2.927618111,-1.892546881,3.794733192,60,5380.301148,4759.387205,5411.217593,-15550.90595,,,-9946.383,-9946.383
3/16/2026 16:44:40.867,,221,-74852.136,None,60,131406.0804,132395.4045,132254.1227,132019.2588,228.6640638,0,13.90484005,0.242685241,131979.503,13.91822575,0.242918865,-105.8590824,-1.847589532,133.6544474,2.332710168,,,,-154.5519952,-2.697441181,192.6962376,-154.2197734,-2.691642818,195.8979326,84.93638315,1.482419541,190.3428486,-34.08588699,-0.594910957,192.7074467,-90,2.934561683,-3.330009073,2.927621125,-1.570796327,3.6,60.01,5227.669884,4720.147219,5411.836783,-15359.65389,,,-10030.097,-10030.097
3/16/2026 16:44:40.900,,221,-74907.418,None,60.002,131417.6344,132420.2039,132278.1903,132039.4192,228.6989826,0,13.92506572,0.243038245,131991.0461,13.93853849,0.243273389,-105.8398422,-1.847253725,133.6804268,2.333163594,,,,-154.2306724,-2.691833041,193.2149063,-153.9045758,-2.686141582,196.4228093,84.93638315,1.482419541,190.3428486,-34.08588699,-0.594910957,192.7074467,-90,2.929414971,-3.329673266,2.928074551,-1.570796327,3.6,60.01,5370.581193,4712.7168,5401.526378,-15484.82437,,,-10030.097,-10030.097
3/16/2026 16:44:40.933,,221,-75014.05,None,60.002,131408.8096,132397.3008,132251.3864,132019.8845,228.6651476,0,13.95791018,0.243611489,131985.1001,13.96644953,0.243760529,-105.8048709,-1.846643363,133.7058988,2.333608164,,,,-154.2306724,-2.691833041,193.2149063,-154.2197734,-2.691642818,195.8979326,84.96806578,1.482972507,191.5381946,-33.5912818,-0.586278467,193.0359552,-90,2.935403347,-3.32961587,2.919886631,-1.570796327,2.4,60.01,5220.955987,4740.062413,5613.739196,-15574.7576,,,-10030.097,-10030.097
3/16/2026 16:44:40.967,,221,-75106.613,None,60,131373.8741,132347.8471,132217.454,131980.4311,228.5968122,0,13.95662392,0.24358904,131947.2686,13.97023892,0.243826666,-105.805532,-1.846654901,133.7055666,2.333602366,,,,-154.5519952,-2.697441181,192.6962376,-154.2197734,-2.691642818,195.8979326,84.96806578,1.482972507,191.5381946,-33.88695946,-0.591439016,193.7024522,-116.5650512,2.935469484,-3.329627408,2.925041382,-2.034443936,2.683281573,60,5203.802318,4738.579211,5502.816004,-15445.19753,,,-10030.097,-10030.097
3/16/2026 16:44:41.000,,221,-75095.438,None,60,131362.2943,132337.8389,132209.9361,131970.7331,228.5800148,0,13.93639431,0.243235967,131935.6998,13.94992221,0.243472073,-105.8283581,-1.847053291,133.6871019,2.333280096,,,,-154.2306724,-2.691833041,193.2149063,-154.2197734,-2.691642818,195.8979326,85.35492157,1.489724414,192.6327075,-34.08588699,-0.594910957,192.7074467,-90,2.935114891,-3.336777705,2.928191053,-1.570796327,3.6,60,5226.199182,4944.239985,5395.838393,-15566.27756,,,-10030.097,-10030.097
3/16/2026 16:44:41.033,,221,-75010.579,None,60,131414.7444,132385.5712,132261.6162,132021.3488,228.6676838,0,13.92000963,0.24295,131988.1587,13.93346064,0.243184764,-105.8440949,-1.847327949,133.6729078,2.333032362,,,,-154.5519952,-2.697441181,192.6962376,-154.2197734,-2.691642818,195.8979326,84.96806578,1.482972507,191.5381946,-34.08588699,-0.594910957,192.7074467,-90,2.934827582,-3.330300456,2.927943319,-1.570796327,3.6,60,5221.39419,4756.694394,5404.118393,-15382.20698,,,-10030.097,-10030.097
3/16/2026 16:44:41.067,,221,-75038.746,None,60.002,131449.6027,132418.6559,132311.3454,132060.5803,228.7356347,0,13.9440327,0.243369282,132014.252,13.95124813,0.243495215,-105.8184446,-1.846880268,133.6954592,2.333425958,,,,-154.5519952,-2.697441181,192.6962376,-154.2197734,-2.691642818,195.8979326,84.96806578,1.482972507,191.5381946,-34.08588699,-0.594910957,192.7074467,-90,2.935138033,-3.329852775,2.928336915,-1.570796327,3.6,60,5214.696939,4746.729609,5396.342383,-15357.76893,,,-10110.937,-10110.937
3/16/2026 16:44:41.100,,221,-74768.99,None,60.002,131440.792,132402.3131,132284.1792,132043.1222,228.7053965,0,13.97181796,0.243854226,132005.4332,13.97915323,0.243982251,-105.7934635,-1.846444265,133.7282764,2.333998726,,,,-154.5519952,-2.697441181,192.6962376,-154.2197734,-2.691642818,195.8979326,84.93638315,1.482419541,190.3428486,-33.78936687,-0.589735704,192.0374963,-90,2.935625069,-3.328863806,2.92373443,-1.570796327,2.4,60,5202.222347,4692.038418,5490.691204,-15384.95197,,,-10110.937,-10110.937
3/16/2026 16:44:41.133,,221,-74813.976,None,60,131397.1145,132372.6881,132232.9043,132001.6051,228.6334867,0,13.97684998,0.243942051,131958.8538,13.98928701,0.244159118,-105.7862949,-1.846319149,133.7351382,2.334118488,,,,-154.2306724,-2.691833041,193.2149063,-154.0662817,-2.688963882,194.818069,85.32583629,1.48921678,191.4366736,-33.5912818,-0.586278467,193.0359552,-90,2.933123,-3.335535929,2.920396955,-1.570796327,3.6,60,5276.813291,4883.961593,5600.246404,-15761.02129,,,-10110.937,-10110.937
3/16/2026 16:44:41.167,,221,-74811.485,None,60,131394.2141,132364.4061,132241.9519,132000.8956,228.6322579,0,13.97053588,0.243831849,131967.6009,13.98420948,0.244070499,-105.7927065,-1.846431052,133.724193,2.333927457,,,,-154.0750985,-2.689117764,192.1349526,-154.0662817,-2.688963882,194.818069,85.32583629,1.48921678,191.4366736,-33.5912818,-0.586278467,193.0359552,-116.5650512,2.933034381,-3.335647832,2.920205924,-2.034443936,2.683281573,60,5249.86526,4886.438387,5605.387202,-15741.69085,,,-10110.937,-10110.937
3/16/2026 16:44:41.200,,221,-74834.136,None,60.001,131420.4028,132395.783,132266.8372,132028.3831,228.6798676,0,13.97938865,0.243986359,131985.0417,13.98675759,0.244114972,-105.7834693,-1.846269833,133.7354628,2.334124152,,,,-154.2306724,-2.691833041,193.2149063,-154.0662817,-2.688963882,194.818069,85.32583629,1.48921678,191.4366736,-34.08588699,-0.594910957,192.7074467,-116.5650512,2.933078854,-3.335486613,2.929035109,-2.034443936,2.683281573,60.01,5278.96191,4883.587186,5377.132799,-15539.68189,,,-10110.937,-10110.937
3/16/2026 16:44:41.233,,221,-74921.702,None,60.003,131414.5384,132399.3156,132282.3232,132032.7897,228.6875001,0,14.01097577,0.244537659,131990.8104,14.01974744,0.244690753,-105.750661,-1.845697221,133.7650199,2.334640021,,,,-154.2306724,-2.691833041,193.2149063,-153.7497576,-2.683439495,195.3458472,84.96806578,1.482972507,191.5381946,-33.5912818,-0.586278467,193.0359552,-90,2.928130248,-3.328669728,2.920918488,-1.570796327,2.4,60,5402.596189,4716.56159,5589.345598,-15708.50338,,,-10110.937,-10110.937
3/16/2026 16:44:41.267,,221,-74820.629,None,60.001,131397.0707,132351.6427,132247.6626,131999.4846,228.6298138,0,14.02487049,0.244780167,131961.6959,14.03243619,0.244912214,-105.7348923,-1.845422004,133.7794044,2.334891078,,,,-153.9110801,-2.686255103,193.7396191,-153.7497576,-2.683439495,195.3458472,85.68397248,1.495467436,191.3426246,-33.5912818,-0.586278467,193.0359552,-90,2.928351709,-3.34088944,2.921169545,-1.570796327,2.4,60,5410.53951,5013.748793,5581.627201,-16005.9155,,,-10166.731,-10166.731
3/16/2026 16:44:41.300,,221,-74891.765,None,60,131379.611,132343.3475,132231.0585,131985.3737,228.6053732,0,14.01602217,0.244625735,131944.2389,14.02355084,0.244757135,-105.7413016,-1.845533869,133.771896,2.334760033,,,,-153.9110801,-2.686255103,193.7396191,-153.4349488,-2.677945045,195.8795548,85.32583629,1.48921678,191.4366736,-33.5912818,-0.586278467,193.0359552,-90,2.92270218,-3.334750649,2.9210385,-1.570796327,3.6,60,5550.883563,4863.355193,5584.1904,-15998.42916,,,-10166.731,-10166.731
3/16/2026 16:44:41.333,,221,-74915.582,None,60.001,131420.3546,132381.2529,132273.2936,132025.6666,228.6751625,0,14.02234562,0.2447361,131984.9806,14.02989912,0.244867933,-105.7420735,-1.84554734,133.7759646,2.334831042,,,,-153.9110801,-2.686255103,193.7396191,-153.4349488,-2.677945045,195.8795548,85.32583629,1.48921678,191.4366736,-33.5912818,-0.586278467,193.0359552,-116.5650512,2.922812978,-3.33476412,2.921109509,-2.034443936,2.683281573,60.01,5549.831947,4865.083183,5584.204809,-15999.11994,,,-10166.731,-10166.731
3/16/2026 16:44:41.367,,221,-74641.536,None,60.004,131452.3841,132407.944,132305.4421,132055.9514,228.7276173,0,14.05645362,0.245331397,132016.9996,14.06415179,0.245465755,-105.7064509,-1.844925609,133.8130163,2.335477716,,,,-154.2306724,-2.691833041,193.2149063,-153.7497576,-2.683439495,195.3458472,85.2963853,1.488702763,190.2406897,-33.78936687,-0.589735704,192.0374963,-90,2.92890525,-3.333628372,2.92521342,-1.570796327,3.6,60.02,5384.346732,4807.583999,5454.878407,-15646.80914,,,-10166.731,-10166.731
3/16/2026 16:44:41.400,,221,-75087.461,None,60.003,131411.7063,132381.9882,132269.4376,132021.7551,228.6683876,0,14.09688593,0.246037074,131990.8715,14.10096006,0.246108181,-105.6664529,-1.844227511,133.8568096,2.336242053,,,,-153.9110801,-2.686255103,193.7396191,-153.4349488,-2.677945045,195.8795548,85.35492157,1.489724414,192.6327075,-33.5912818,-0.586278467,193.0359552,-63.43494882,2.924053226,-3.333951925,2.92252052,-1.107148718,2.683281573,60,5519.115943,4875.177582,5548.881617,-15943.17514,,,-10166.731,-10166.731
3/16/2026 16:44:41.433,,221,-74802.067,None,60,131368.0783,132337.6066,132226.8505,131978.2231,228.5929879,0,14.10828657,0.246236052,131935.6037,14.11113655,0.246285794,-105.6556545,-1.844039044,133.8601189,2.336299811,,,,-153.9110801,-2.686255103,193.7396191,-153.4349488,-2.677945045,195.8795548,85.32583629,1.48921678,191.4366736,-33.78936687,-0.589735704,192.0374963,-90,2.924230839,-3.333255824,2.926035515,-1.570796327,2.4,60,5512.371876,4825.972782,5431.248003,-15769.59266,,,-10166.731,-10166.731
3/16/2026 16:44:41.467,,221,-74800.152,None,60,131379.7162,132329.2909,132218.536,131976.5286,228.590053,0,14.10196265,0.246125679,131944.3175,14.10986065,0.246263525,-105.6620596,-1.844150834,133.8563694,2.336234371,,,,-154.2306724,-2.691833041,193.2149063,-153.4349488,-2.677945045,195.8795548,85.32583629,1.48921678,191.4366736,-33.78936687,-0.589735704,192.0374963,-90,2.92420857,-3.333367614,2.925970075,-1.570796327,2.4,60.01,5498.359938,4828.449586,5432.529599,-15759.33912,,,-10223.418,-10223.418
3/16/2026 16:44:41.500,,221,-74518.099,None,60.002,131400.1342,132377.3543,132251.7975,132010.4758,228.6488512,0,14.12090515,0.246456288,131967.6582,14.12380894,0.246506969,-105.6400458,-1.843766621,133.8713644,2.336496082,,,,-154.0750985,-2.689117764,192.1349526,-153.7497576,-2.683439495,195.3458472,85.2963853,1.488702763,190.2406897,-33.49077866,-0.584524357,191.3727253,-90,2.929946464,-3.332469384,2.921020439,-1.570796327,2.4,60.01,5326.441737,4777.819188,5537.390399,-15641.65132,,,-10223.418,-10223.418
3/16/2026 16:44:41.533,,221,-74798.77,None,60.004,131411.9578,132374.6217,132275.4432,132021.3821,228.6677415,0,14.1613184,0.247161632,131991.1121,14.16567648,0.247237695,-105.597232,-1.84301938,133.9120036,2.33720537,,,,-154.2306724,-2.691833041,193.2149063,-153.7497576,-2.683439495,195.3458472,85.32583629,1.48921678,191.4366736,-33.29356327,-0.581082299,192.3746345,-90,2.93067719,-3.33223616,2.918287669,-1.570796327,3.6,60,5339.111549,4801.953598,5635.209606,-15776.27475,,,-10223.418,-10223.418
3/16/2026 16:44:41.567,,221,-74786.76,None,60.003,131368.4861,132340.501,132239.9238,131983.6919,228.6024602,0,14.19800627,0.247801957,131950.5775,14.19745367,0.247792312,-105.563601,-1.842432407,133.948482,2.337842039,,,,-153.9110801,-2.686255103,193.7396191,-153.7497576,-2.683439495,195.3458472,85.32583629,1.48921678,191.4366736,-33.29356327,-0.581082299,192.3746345,-90,2.931231807,-3.331649187,2.918924338,-1.570796327,3.6,60,5338.101963,4786.113591,5617.900803,-15742.11636,,,-10223.418,-10223.418
3/16/2026 16:44:41.600,,221,-74929.003,None,60,131348.1635,132310.9427,132222.6457,131961.2994,228.5636753,0,14.2018414,0.247868892,131915.6774,14.20509604,0.247925696,-105.5563776,-1.842306336,133.9556996,2.337968011,,,,-153.9110801,-2.686255103,193.7396191,-153.4349488,-2.677945045,195.8795548,85.32583629,1.48921678,191.4366736,-33.5912818,-0.586278467,193.0359552,-90,2.925870741,-3.331523116,2.924246478,-1.570796327,2.4,60,5470.606676,4781.908799,5503.910401,-15756.42588,,,-10223.418,-10223.418
3/16/2026 16:44:41.633,,221,-74747.477,None,60.001,131362.7416,132348.8421,132239.3053,131984.3674,228.6036302,0,14.20938779,0.248000602,131944.8332,14.2088856,0.247991837,-105.5572026,-1.842320735,133.9631853,2.338098661,,,,-153.9110801,-2.686255103,193.7396191,-153.4349488,-2.677945045,195.8795548,85.65676005,1.494992489,190.1460491,-33.5912818,-0.586278467,193.0359552,-90,2.925936882,-3.337313224,2.924377128,-1.570796327,2.4,60.01,5470.164199,4894.041591,5501.347197,-15865.55299,,,-10223.418,-10223.418
3/16/2026 16:44:41.667,,221,-74708.597,None,60.003,131406.6475,132375.7987,132272.0302,132018.8737,228.6633969,0,14.23712974,0.24848479,131985.788,14.24182213,0.248566688,-105.5216088,-1.841699505,133.9928509,2.338616422,,,,-154.0750985,-2.689117764,192.1349526,-153.2771096,-2.675190231,194.8069814,85.32583629,1.48921678,191.4366736,-33.78936687,-0.589735704,192.0374963,-90,2.923756919,-3.330916285,2.928352126,-1.570796327,3.6,60.01,5480.529285,4769.150389,5375.606387,-15625.28606,,,-10282.43,-10282.43
3/16/2026 16:44:41.700,,221,-74871.85,None,60.003,131398.3726,132384.8354,132261.9385,132015.7785,228.6580358,0,14.28641972,0.249345062,131977.5035,14.29132964,0.249430757,-105.4774061,-1.840928023,134.033214,2.339320891,,,,-153.7541421,-2.683516018,192.6626066,-153.4349488,-2.677945045,195.8795548,85.32583629,1.48921678,191.4366736,-33.78936687,-0.589735704,192.0374963,-90,2.927375802,-3.330144803,2.929056595,-1.570796327,2.4,60,5405.356356,4750.271989,5357.707208,-15513.33555,,,-10282.43,-10282.43
3/16/2026 16:44:41.733,,221,-74699.654,None,60.002,131352.0926,132342.5069,132226.8739,131974.5652,228.5866522,0,14.31176259,0.249787379,131942.8458,14.31807991,0.249897637,-105.4501379,-1.840452104,134.062376,2.339829864,,,,-153.7541421,-2.683516018,192.6626066,-153.4349488,-2.677945045,195.8795548,85.68397248,1.495467436,191.3426246,-33.49077866,-0.584524357,191.3727253,-90,2.927842682,-3.33591954,2.924354221,-1.570796327,2.4,60,5392.339275,4889.980806,5453.999997,-15736.32008,,,-10282.43,-10282.43
3/16/2026 16:44:41.767,,221,-74766.326,None,60.001,131358.03,132321.3539,132217.9757,131966.493,228.5726708,0,14.32443901,0.250008624,131925.5266,14.32822307,0.250074668,-105.4364973,-1.84021403,134.0733455,2.340021318,,,,-153.7541421,-2.683516018,192.6626066,-153.2771096,-2.675190231,194.8069814,85.68397248,1.495467436,191.3426246,-33.09839376,-0.577675948,193.3787993,-90,2.925264899,-3.335681466,2.917697266,-1.570796327,2.4,60.01,5455.642207,4883.284803,5676.883202,-16015.81021,,,-10282.43,-10282.43
3/16/2026 16:44:41.800,,221,-74790.202,None,60.003,131372.8915,132351.671,132242.4811,131989.7411,228.6129376,0,14.34839287,0.250426698,131952.0098,14.35357694,0.250517177,-105.4059291,-1.839680514,134.099255,2.340473524,,,,-153.7541421,-2.683516018,192.6626066,-153.4349488,-2.677945045,195.8795548,85.65676005,1.494992489,190.1460491,-33.5912818,-0.586278467,193.0359552,-90,2.928462222,-3.334673003,2.926751991,-1.570796327,2.4,60.01,5377.321116,4828.953593,5442.264009,-15648.53872,,,-10282.43,-10282.43
3/16/2026 16:44:41.833,,221,-75005.323,None,60.004,131391.0687,132372.4852,132257.8883,132007.8745,228.6443456,0,14.39511137,0.25124209,131967.1923,14.4055692,0.251424613,-105.3603504,-1.838885016,134.1434763,2.341245331,,,,-153.9110801,-2.686255103,193.7396191,-153.4349488,-2.677945045,195.8795548,85.32583629,1.48921678,191.4366736,-33.09839376,-0.577675948,193.3787993,-90,2.929369658,-3.328101796,2.918921279,-1.570796327,3.6,60,5385.325376,4698.964792,5648.068814,-15732.35898,,,-10282.43,-10282.43
3/16/2026 16:44:41.867,,221,-74959.056,None,60.002,131359.5236,132350.2593,132239.6782,131983.8981,228.6028173,0,14.42928008,0.251838446,131950.2457,14.43612554,0.251957922,-105.3252849,-1.838273008,134.1801266,2.341885,,,,-153.9110801,-2.686255103,193.7396191,-153.4349488,-2.677945045,195.8795548,85.68397248,1.495467436,191.3426246,-33.09839376,-0.577675948,193.3787993,-90,2.929902967,-3.333740444,2.919560948,-1.570796327,2.4,60,5371.305413,4836.110402,5631.336018,-15838.75183,,,-10282.43,-10282.43
3/16/2026 16:44:41.900,,221,-74837.592,None,60,131339.2742,132335.5147,132222.4676,131966.5038,228.5726894,0,14.43822381,0.251994544,131918.3731,14.4438053,0.252091959,-105.3216474,-1.83820952,134.1873745,2.342011499,,,,-153.4349488,-2.677945045,193.1962733,-152.9627416,-2.669703473,195.3495329,85.68397248,1.495467436,191.3426246,-33.09839376,-0.577675948,193.3787993,-63.43494882,2.921795432,-3.333676956,2.919687447,-1.107148718,2.683281573,60,5556.786713,4833.9936,5627.448014,-16018.22833,,,-10256.37,-10256.37
3/16/2026 16:44:41.933,,221,-74804.558,None,60.002,131342.2679,132340.7491,132222.228,131969.1666,228.5773016,0,14.44701776,0.252148027,131935.9797,14.44887463,0.252180435,-105.3102533,-1.838010656,134.1947276,2.342139835,,,,-153.7541421,-2.683516018,192.6626066,-153.4349488,-2.677945045,195.8795548,85.65676005,1.494992489,190.1460491,-33.5912818,-0.586278467,193.0359552,-90,2.93012548,-3.333003145,2.928418302,-1.570796327,3.6,60,5335.338481,4787.308792,5399.870411,-15522.51768,,,-10256.37,-10256.37
3/16/2026 16:44:41.967,,221,-74871.821,None,60.003,131377.8727,132371.2216,132255.2294,132002.1862,228.6344931,0,14.47598983,0.252653685,131965.5801,14.48811158,0.252865249,-105.2797185,-1.837477724,134.2243394,2.342656658,,,,-153.7541421,-2.683516018,192.6626066,-153.4349488,-2.677945045,195.8795548,85.68397248,1.495467436,191.3426246,-33.29356327,-0.581082299,192.3746345,-90,2.930810294,-3.33294516,2.923738957,-1.570796327,3.6,60,5319.510809,4817.102392,5499.014402,-15635.6276,,,-10256.37,-10256.37
3/16/2026 16:44:42.000,,221,-74885.069,None,60.004,131378.6903,132377.5365,132262.2667,132006.9185,228.6426899,0,14.52530183,0.253514342,131957.7691,14.53126547,0.253618427,-105.23052,-1.836619048,134.2721703,2.343491465,,,,-153.4349488,-2.677945045,193.1962733,-153.1218602,-2.672480618,196.4191437,86.04244689,1.501723995,191.2560587,-33.29356327,-0.581082299,192.3746345,-90,2.926099045,-3.338343043,2.924573764,-1.570796327,2.4,60,5451.319377,4949.251207,5478.566395,-15879.13698,,,-10256.37,-10256.37
3/16/2026 16:44:42.033,,221,-74722.651,None,60.002,131344.2824,132347.0599,132236.0716,131976.5679,228.590121,0,14.55444578,0.254023,131937.9853,14.55678823,0.254063883,-105.2018093,-1.836117951,134.2977639,2.343938157,,,,-153.4349488,-2.677945045,193.1962733,-152.9627416,-2.669703473,195.3495329,86.04244689,1.501723995,191.2560587,-33.29356327,-0.581082299,192.3746345,-90,2.923767356,-3.337841946,2.925020456,-1.570796327,2.4,60,5508.547136,4935.671999,5466.384,-15910.60314,,,-10256.37,-10256.37
3/16/2026 16:44:42.067,,221,-74787.624,None,60.001,131338.7024,132332.3335,132210.3081,131961.1898,228.5634853,0,14.56211001,0.254156766,131917.7722,14.56823774,0.254263715,-105.1981579,-1.836054222,134.3086596,2.344128324,,,,-153.7541421,-2.683516018,192.6626066,-153.2771096,-2.675190231,194.8069814,86.04244689,1.501723995,191.2560587,-33.09839376,-0.577675948,193.3787993,-116.5650512,2.929453946,-3.337778217,2.921804272,-2.034443936,2.683281573,60,5351.288247,4933.540812,5574.124797,-15858.95386,,,-10256.37,-10256.37
3/16/2026 16:44:42.100,,221,-74579.155,None,60.002,131359.3756,132349.2055,132226.8723,131979.22,228.5947145,0,14.57593097,0.254397987,131938.442,14.58211867,0.254505983,-105.1854075,-1.835831686,134.3234544,2.344386542,,,,-153.7541421,-2.683516018,192.6626066,-153.2771096,-2.675190231,194.8069814,85.65676005,1.494992489,190.1460491,-33.29356327,-0.581082299,192.3746345,-90,2.929696214,-3.330824175,2.925468841,-1.570796327,3.6,60,5346.106263,4733.769577,5454.863995,-15534.73983,,,-10305.841,-10305.841
3/16/2026 16:44:42.133,,221,-74707.718,None,60.003,131365.9096,132376.695,132251.4469,131998.7838,228.6286001,0,14.60618732,0.25492606,131956.5801,14.61382792,0.255059413,-105.1498903,-1.835211794,134.3566673,2.344966216,,,,-153.4349488,-2.677945045,193.1962733,-153.4349488,-2.677945045,195.8795548,86.01747943,1.50128823,190.0589382,-32.79953127,-0.572459814,192.7261269,-90,2.933004458,-3.336500024,2.91742603,-1.570796327,3.6,60,5279.170085,4872.758385,5665.896008,-15817.82448,,,-10305.841,-10305.841
3/16/2026 16:44:42.167,,221,-74591.381,None,60.003,131340.6891,132343.1821,132225.1571,131970.4344,228.5794974,0,14.64674502,0.255633925,131931.3471,14.65456948,0.255770488,-105.1161456,-1.834622837,134.3896329,2.345541575,,,,-153.7541421,-2.683516018,192.6626066,-152.9627416,-2.669703473,195.3495329,86.01747943,1.50128823,190.0589382,-33.29356327,-0.581082299,192.3746345,-90,2.925473961,-3.335911067,2.926623874,-1.570796327,3.6,60,5450.692658,4856.990395,5426.092803,-15733.77586,,,-10305.841,-10305.841
3/16/2026 16:44:42.200,,221,-74993.904,None,60,131320.5069,132310.6276,132182.4643,131938.5988,228.5243566,0,14.65574251,0.255790961,131899.5529,14.66228397,0.255905131,-105.1038058,-1.834407467,134.4004705,2.345730726,,,,-153.4349488,-2.677945045,193.1962733,-153.1218602,-2.672480618,196.4191437,86.42366563,1.508377517,192.3746345,-33.29356327,-0.581082299,192.3746345,-63.43494882,2.928385749,-3.342784984,2.926813025,-1.107148718,2.683281573,60,5391.977017,5086.512005,5419.641603,-15898.13063,,,-10305.841,-10305.841
3/16/2026 16:44:42.233,,221,-74773.685,None,60,131323.5449,132313.7549,132199.2574,131946.2603,228.5376267,0,14.65442376,0.255767945,131911.1625,14.66734901,0.255993533,-105.1088226,-1.834495028,134.4079022,2.345860434,,,,-153.4349488,-2.677945045,193.1962733,-152.9627416,-2.669703473,195.3495329,85.68397248,1.495467436,191.3426246,-32.79953127,-0.572459814,192.7261269,-90,2.925697006,-3.329962464,2.918320248,-1.570796327,2.4,60,5459.402452,4740.854411,5641.444782,-15841.70164,,,-10305.841,-10305.841
3/16/2026 16:44:42.267,,221,-74721.341,None,60.002,131373.5732,132362.307,132224.2804,131987.4443,228.6089595,0,14.67699322,0.256161856,131949.5713,14.68868847,0.256365977,-105.0870082,-1.834114294,134.4263995,2.346183273,,,,-153.4349488,-2.677945045,193.1962733,-152.9627416,-2.669703473,195.3495329,86.01747943,1.50128823,190.0589382,-33.09839376,-0.577675948,193.3787993,-90,2.92606945,-3.335402524,2.923859221,-1.570796327,3.6,60,5451.717706,4845.139192,5523.422406,-15820.2793,,,-10305.841,-10305.841
3/16/2026 16:44:42.300,,221,-74778.106,None,60.003,131380.2424,132375.233,132240.4279,131999.3702,228.6296157,0,14.71359546,0.256800686,131959.2728,14.72038892,0.256919254,-105.0478481,-1.833430821,134.4632354,2.346826181,,,,-153.4349488,-2.677945045,193.1962733,-152.9627416,-2.669703473,195.3495329,86.04244689,1.501723995,191.2560587,-32.79953127,-0.572459814,192.7261269,-90,2.926622727,-3.335154816,2.919285995,-1.570796327,3.6,60,5438.338771,4869.979216,5619.196795,-15927.51478,,,-10280.435,-10280.435
3/16/2026 16:44:42.333,,221,-75137.746,None,60.002,131337.4783,132333.3781,132189.0512,131954.0342,228.5510915,0,14.7390533,0.257245009,131925.0513,14.7523558,0.257477181,-105.0204413,-1.832952483,134.4850948,2.347207699,,,,-153.4349488,-2.677945045,193.1962733,-153.1218602,-2.672480618,196.4191437,86.42366563,1.508377517,192.3746345,-33.09839376,-0.577675948,193.3787993,-90,2.929957799,-3.34133,2.924883647,-1.570796327,3.6,60,5353.852451,5051.088009,5496.379213,-15901.31967,,,-10280.435,-10280.435
3/16/2026 16:44:42.367,,221,-75007.066,None,60,131296.5543,132310.1982,132155.1114,131921.3745,228.4945233,0,14.73799063,0.257226462,131887.1829,14.7462282,0.257370234,-105.0231348,-1.832999493,134.4849626,2.347205391,,,,-153.4349488,-2.677945045,193.1962733,-152.9627416,-2.669703473,195.3495329,86.06710373,1.502154338,192.4532151,-33.09839376,-0.577675948,193.3787993,-90,2.927073707,-3.335153831,2.924881339,-1.570796327,3.6,60,5424.140701,4898.030405,5495.02561,-15817.19672,,,-10280.435,-10280.435
3/16/2026 16:44:42.400,,221,-74870.64,None,60,131328.3158,132331.1234,132206.1746,131955.959,228.5544254,0,14.72897249,0.257069065,131918.9473,14.7371675,0.257212095,-105.0368423,-1.833238734,134.4778065,2.347080494,,,,-153.4349488,-2.677945045,193.1962733,-152.9627416,-2.669703473,195.3495329,86.04244689,1.501723995,191.2560587,-33.09839376,-0.577675948,193.3787993,-90,2.926915568,-3.334962729,2.924756442,-1.570796327,3.6,60,5429.385001,4863.585602,5500.267195,-15793.2378,,,-10280.435,-10280.435
3/16/2026 16:44:42.433,,221,-74753.784,None,60.002,131390.0078,132382.8481,132248.2195,132007.7576,228.6441431,0,14.743828,0.257328343,131977.5783,14.75714654,0.257560795,-105.0200735,-1.832946063,134.4963542,2.347404213,,,,-153.4349488,-2.677945045,193.1962733,-153.2771096,-2.675190231,194.8069814,86.04244689,1.501723995,191.2560587,-33.29356327,-0.581082299,192.3746345,-90,2.932751026,-3.334670058,2.928486512,-1.570796327,3.6,60,5286.331823,4858.214405,5380.732792,-15525.27902,,,-10280.435,-10280.435
3/16/2026 16:44:42.467,,221,-74920.954,None,60.003,131411.4296,132384.2877,132264.4709,132020.7733,228.666687,0,14.78041752,0.25796695,131987.3781,14.79256271,0.258178924,-104.9822685,-1.832286242,134.5331749,2.348046855,,,,-153.4349488,-2.677945045,193.1962733,-153.1218602,-2.672480618,196.4191437,86.40123188,1.507985974,191.1769861,-32.79953127,-0.572459814,192.7261269,-90,2.930659542,-3.340272216,2.920506669,-1.570796327,2.4,60,5338.885677,4995.331193,5589.863996,-15924.08087,,,-10280.435,-10280.435
3/16/2026 16:44:42.500,,221,-74798.51,None,60.002,131377.289,132368.7892,132221.7069,131989.9847,228.6133596,0,14.80588724,0.258411481,131953.225,14.81814725,0.258625459,-104.9571804,-1.831848372,134.5514092,2.348365103,,,,-153.4349488,-2.677945045,193.1962733,-153.1218602,-2.672480618,196.4191437,86.40123188,1.507985974,191.1769861,-32.99379893,-0.575850424,191.7185437,-90,2.931106077,-3.339834346,2.924215527,-1.570796327,2.4,60,5326.372497,4983.8832,5467.075206,-15777.3309,,,-10198.737,-10198.737
3/16/2026 16:44:42.533,,221,-74870.726,None,60,131362.6193,132345.6025,132213.1557,131974.5112,228.5865586,0,14.80218082,0.258346792,131938.5572,14.81442594,0.258560509,-104.9598621,-1.831895176,134.5550574,2.348428778,,,,-153.4349488,-2.677945045,193.1962733,-152.6501242,-2.664247271,195.8979326,85.68397248,1.495467436,191.3426246,-32.79953127,-0.572459814,192.7261269,-90,2.92280778,-3.327362612,2.920888592,-1.570796327,2.4,60,5532.450114,4677.307198,5578.199985,-15787.9573,,,-10198.737,-10198.737
3/16/2026 16:44:42.567,,221,-74797.027,None,60,131377.289,132357.1958,132230.1258,131988.9206,228.6115166,0,14.80588724,0.258411481,131953.225,14.81814725,0.258625459,-104.9585211,-1.831871772,134.5551145,2.348429774,,,,-153.4349488,-2.677945045,193.1962733,-153.1218602,-2.672480618,196.4191437,86.01747943,1.50128823,190.0589382,-32.79953127,-0.572459814,192.7261269,-108.4349488,2.931106077,-3.333160002,2.920889588,-1.892546881,3.794733192,60,5326.372497,4789.583993,5578.891203,-15694.84769,,,-10198.737,-10198.737
3/16/2026 16:44:42.600,,221,-74657.117,None,60.002,131386.5007,132374.1909,132238.2882,132000.3836,228.6313711,0,14.82099884,0.258675228,131962.4292,14.83332422,0.258890347,-104.9458039,-1.831649813,134.5735249,2.348751096,,,,-153.4349488,-2.677945045,193.1962733,-153.2771096,-2.675190231,194.8069814,86.04244689,1.501723995,191.2560587,-32.99379893,-0.575850424,191.7185437,-90,2.934080578,-3.333373808,2.92460152,-1.570796327,2.4,60,5252.560416,4825.684798,5458.204796,-15536.45001,,,-10198.737,-10198.737
3/16/2026 16:44:42.633,,221,-74764.829,None,60,131381.0474,132341.7213,132238.0399,131987.6383,228.6092955,0,14.83373971,0.258897598,131945.3701,14.84478167,0.259090317,-104.9334251,-1.831433764,134.5882304,2.349007756,,,,-153.4349488,-2.677945045,193.1962733,-153.2771096,-2.675190231,194.8069814,86.04244689,1.501723995,191.2560587,-32.79953127,-0.572459814,192.7261269,-108.4349488,2.934280548,-3.333157759,2.92146757,-1.892546881,3.794733192,59.99,5246.893153,4819.132817,5564.851184,-15630.87715,,,-10198.737,-10198.737
3/16/2026 16:44:42.667,,221,-74951.208,None,59.999,131371.8288,132347.9081,132221.3181,131981.0632,228.5979071,0,14.82366484,0.258721759,131939.2278,14.82960487,0.258825432,-104.9434642,-1.831608979,134.5734702,2.34875014,,,,-153.4349488,-2.677945045,193.1962733,-152.9627416,-2.669703473,195.3495329,86.06710373,1.502154338,192.4532151,-32.79953127,-0.572459814,192.7261269,-116.5650512,2.928528905,-3.333763317,2.921209954,-2.034443936,2.683281573,59.99,5390.032403,4864.665602,5570.553607,-15825.25161,,,-10198.737,-10198.737
3/16/2026 16:44:42.700,,221,-74923.776,None,60,131400.491,132380.3827,132246.9652,132009.9928,228.6480146,0,14.80826126,0.258452915,131979.4948,14.81547082,0.258578746,-104.9558399,-1.831824976,134.5625239,2.348559092,,,,-153.4349488,-2.677945045,193.1962733,-152.9627416,-2.669703473,195.3495329,86.04244689,1.501723995,191.2560587,-33.09839376,-0.577675948,193.3787993,-90,2.928282219,-3.333548971,2.92623504,-1.570796327,3.6,60,5397.824997,4830.264011,5465.030399,-15693.11941,,,-10185.889,-10185.889
3/16/2026 16:44:42.733,,221,-74907.086,None,60.002,131439.0457,132405.8798,132280.5265,132042.5152,228.704345,0,14.83210737,0.258869109,132006.4428,14.83808081,0.258973365,-104.9367691,-1.831492127,134.5846873,2.348945916,,,,-153.4349488,-2.677945045,193.1962733,-152.8018721,-2.666895771,194.2814453,86.04244689,1.501723995,191.2560587,-32.90524292,-0.57430483,194.3851846,-90,2.925869136,-3.333216122,2.923250746,-1.570796327,2.4,60.01,5459.057786,4822.920012,5569.804809,-15851.78261,,,-10185.889,-10185.889
3/16/2026 16:44:42.767,,221,-75215.894,None,60.003,131422.7082,132395.8499,132271.5099,132030.7308,228.6839339,0,14.86632095,0.259466248,131990.0969,14.87244284,0.259573095,-104.9003069,-1.830855742,134.6177398,2.34952279,,,,-153.4349488,-2.677945045,193.1962733,-152.9627416,-2.669703473,195.3495329,86.06710373,1.502154338,192.4532151,-32.90524292,-0.57430483,194.3851846,-90,2.929276568,-3.33301008,2.92382762,-1.570796327,2.4,60.01,5373.474733,4847.587215,5554.944015,-15776.00596,,,-10185.889,-10185.889
3/16/2026 16:44:42.800,,221,-74923.733,None,60,131367.801,132351.8059,132220.4871,131980.7522,228.5973685,0,14.87166871,0.259559584,131943.7042,14.88421799,0.259778611,-104.8892537,-1.830662828,134.6249463,2.349648569,,,,-153.4349488,-2.677945045,193.1962733,-152.9627416,-2.669703473,195.3495329,86.04244689,1.501723995,191.2560587,-32.60728652,-0.56910451,193.7359027,-90,2.929482084,-3.332386823,2.918753079,-1.570796327,3.6,60,5366.464737,4800.340817,5661.100799,-15827.90635,,,-10185.889,-10185.889
3/16/2026 16:44:42.833,,221,-74636.899,None,59.998,131337.7261,132329.36,132195.4341,131954.9047,228.5525992,0,14.84781935,0.259143334,131916.7183,14.85520674,0.259272269,-104.9133441,-1.831083283,134.599131,2.349198006,,,,-153.2749052,-2.675151756,192.1237101,-152.9627416,-2.669703473,195.3495329,86.01747943,1.50128823,190.0589382,-32.79953127,-0.572459814,192.7261269,-90,2.928975742,-3.332371513,2.92165782,-1.570796327,3.6,60,5348.124987,4769.107186,5558.328006,-15675.56018,,,-10185.889,-10185.889
3/16/2026 16:44:42.867,,221,-74648.045,None,60,131371.8288,132344.8142,132238.163,131985.6545,228.6058595,0,14.82736886,0.258786406,131953.8989,14.82960487,0.258825432,-104.9384448,-1.831521373,134.5808777,2.348879426,,,,-153.2749052,-2.675151756,192.1237101,-152.9627416,-2.669703473,195.3495329,86.01747943,1.50128823,190.0589382,-32.79953127,-0.572459814,192.7261269,-71.56505118,2.928528905,-3.332809603,2.92133924,-1.249045772,3.794733192,60,5360.704709,4780.483181,5568.047986,-15709.23588,,,-10185.889,-10185.889
3/16/2026 16:44:42.900,,221,-74746.814,None,60.001,131424.3731,132391.1925,132271.9802,132029.8835,228.6824664,0,14.82840535,0.258804496,131991.771,14.83436347,0.258908485,-104.9330898,-1.831427912,134.5883361,2.3490096,,,,-153.2749052,-2.675151756,192.1237101,-152.9627416,-2.669703473,195.3495329,86.3785153,1.507589495,189.9793673,-33.09839376,-0.577675948,193.3787993,-90,2.928611958,-3.339017407,2.926685548,-1.570796327,3.6,60,5360.184771,4933.353605,5454.806402,-15748.34478,,,-10185.558,-10185.558
3/16/2026 16:44:42.933,,221,-74840.213,None,60.002,131436.6705,132390.4273,132297.1374,132042.1096,228.7036426,0,14.85358018,0.25924388,132007.1393,14.85459019,0.259261508,-104.9116797,-1.831054235,134.606789,2.349331664,,,,-153.2749052,-2.675151756,192.1237101,-152.6501242,-2.664247271,195.8979326,86.40123188,1.507985974,191.1769861,-32.79953127,-0.572459814,192.7261269,-90,2.923508779,-3.339040209,2.921791478,-1.570796327,3.6,60,5487.23949,4964.99039,5559.2784,-16011.50828,,,-10185.558,-10185.558
3/16/2026 16:44:42.967,,221,-74783.376,None,60,131413.4727,132367.2357,132254.654,132012.4734,228.6523112,0,14.85121569,0.259202612,131980.8652,14.85727279,0.259308328,-104.914353,-1.831100893,134.6103388,2.34939362,,,,-153.2749052,-2.675151756,192.1237101,-152.9627416,-2.669703473,195.3495329,86.40123188,1.507985974,191.1769861,-32.79953127,-0.572459814,192.7261269,-63.43494882,2.929011801,-3.339086867,2.921853434,-1.107148718,2.683281573,60,5349.831859,4965.278405,5555.95199,-15871.06225,,,-10185.558,-10185.558
3/16/2026 16:44:43.000,,221,-74817.907,None,60,131392.6469,132373.4147,132254.8892,132007.7072,228.6440559,0,14.84114434,0.259026834,131974.7158,14.84344102,0.259066918,-104.9243911,-1.83127609,134.5956351,2.349136992,,,,-153.2749052,-2.675151756,192.1237101,-152.9627416,-2.669703473,195.3495329,86.04244689,1.501723995,191.2560587,-32.79953127,-0.572459814,192.7261269,-90,2.928770391,-3.333000085,2.921596806,-1.570796327,2.4,60.01,5355.565715,4816.368005,5562.345585,-15734.27931,,,-10185.558,-10185.558
3/16/2026 16:44:43.033,,221,-74723.098,None,60.001,131421.9954,132393.5158,132288.7108,132035.4585,228.6921225,0,14.84988057,0.259179309,131992.4643,14.85087463,0.259196659,-104.9166981,-1.831141822,134.6030888,2.349267083,,,,-153.4349488,-2.677945045,193.1962733,-152.9627416,-2.669703473,195.3495329,85.65676005,1.494992489,190.1460491,-32.79953127,-0.572459814,192.7261269,-90,2.928900132,-3.326134311,2.921726897,-1.570796327,2.4,60.01,5382.954472,4619.347195,5560.531203,-15562.83287,1.089636398,inject,-10185.558,-10185.558
3/16/2026 16:44:43.067,,221,-74578.018,None,60.002,131422.7082,132401.2777,132288.48,132038.2123,228.6968922,0,14.8649846,0.259442924,132001.6953,14.87244284,0.259573095,-104.888935,-1.830657264,134.6177888,2.349523646,,,,-153.2749052,-2.675151756,192.1237101,-152.9627416,-2.669703473,195.3495329,86.01747943,1.50128823,190.0589382,-32.99379893,-0.575850424,191.7185437,-116.5650512,2.929276568,-3.331945494,2.92537407,-2.034443936,2.683281573,60,5344.112503,4761.172783,5441.140804,-15546.42609,1.193910517,inject,-10185.558,-10185.558
3/16/2026 16:44:43.100,,221,-74598.552,None,60,131396.4323,132366.4867,132254.5397,132006.5308,228.6420182,0,14.86899436,0.259512908,131966.9004,14.8700716,0.259531709,-104.8929389,-1.830727147,134.6176907,2.349521934,,,,-153.2749052,-2.675151756,192.1237101,-152.6501242,-2.664247271,195.8979326,86.01747943,1.50128823,190.0589382,-32.49864594,-0.567208374,192.0787339,-90,2.92377898,-3.332015377,2.916730308,-1.570796327,3.6,59.99,5478.878247,4761.648003,5664.225613,-15904.75186,1.083446879,absorb,-10185.872,-10185.872
3/16/2026 16:44:43.133,,221,-74769.408,None,59.998,131389.5733,132350.2245,132246.4643,131996.1227,228.6239909,0,14.83744244,0.258962223,131960.0427,14.83838274,0.258978635,-104.9270669,-1.831322792,134.591933,2.349072378,,,,-152.9561652,-2.669588693,192.6663437,-152.9627416,-2.669703473,195.3495329,86.40123188,1.507985974,191.1769861,-32.79953127,-0.572459814,192.7261269,-90,2.928682108,-3.339308766,2.921532192,-1.570796327,2.4,60,5372.288708,4970.145589,5563.598389,-15906.03269,1.091587207,absorb,-10185.872,-10185.872
3/16/2026 16:44:43.167,,221,-74718.893,None,60,131429.8311,132397.3791,132289.1985,132039.5124,228.6991442,0,14.82203708,0.258693349,132000.3011,14.82291023,0.258708588,-104.9431252,-1.831603062,134.573689,2.34875396,,,,-153.4349488,-2.677945045,193.1962733,-152.9627416,-2.669703473,195.3495329,86.04244689,1.501723995,191.2560587,-32.99379893,-0.575850424,191.7185437,-90,2.928412061,-3.333327057,2.924604384,-1.570796327,2.4,60,5395.439729,4825.368,5460.235211,-15681.04294,0.338346384,inject,-10185.872,-10185.872
3/16/2026 16:44:43.200,,221,-74857.147,None,60.003,131465.3186,132434.4813,132331.3149,132077.7533,228.7653792,0,14.83950894,0.25899829,132035.7879,14.84045767,0.259014849,-104.9227222,-1.831246963,134.5921947,2.349076944,,,,-153.2749052,-2.675151756,192.1237101,-152.9627416,-2.669703473,195.3495329,86.04244689,1.501723995,191.2560587,-32.79953127,-0.572459814,192.7261269,-90,2.928718322,-3.332970958,2.921536758,-1.570796327,2.4,60.01,5359.335074,4817.865612,5567.054405,-15744.25509,0.063401604,absorb,-10185.872,-10185.872
3/16/2026 16:44:43.233,,221,-74969.654,None,60.002,131448.9843,132424.4721,132313.879,132063.1653,228.740112,0,14.87237913,0.259571983,132031.0502,14.87481313,0.259614465,-104.8862668,-1.830610697,134.6215366,2.349589058,,,,-153.4349488,-2.677945045,193.1962733,-153.1218602,-2.672480618,196.4191437,86.40123188,1.507985974,191.1769861,-32.79953127,-0.572459814,192.7261269,-90,2.932095083,-3.338596671,2.922048872,-1.570796327,3.6,60,5304.84067,4955.256008,5553.575998,-15813.67268,0.504588545,absorb,-10185.872,-10185.872
3/16/2026 16:44:43.267,,221,-74873.578,None,60,131387.9145,132386.5975,132279.9386,132018.9095,228.6634589,0,14.87269256,0.259577454,131981.5782,14.87647225,0.259643422,-104.8852503,-1.830592955,134.6214395,2.349587363,,,,-153.1175239,-2.672404935,193.7359027,-152.6501242,-2.664247271,195.8979326,86.04244689,1.501723995,191.2560587,-32.79953127,-0.572459814,192.7261269,-90,2.923890693,-3.33231695,2.922047177,-1.570796327,3.6,60,5522.679365,4799.865619,5552.193601,-15874.73858,0.892695986,absorb,-10185.872,-10185.872
3/16/2026 16:44:43.300,,221,-74820.643,None,59.999,131384.1223,132375.7438,132263.3146,132008.4714,228.6453794,0,14.84751508,0.259138024,131966.1906,14.84984013,0.259178604,-104.9079973,-1.830989964,134.5993367,2.349201597,,,,-153.4349488,-2.677945045,193.1962733,-152.9627416,-2.669703473,195.3495329,86.04244689,1.501723995,191.2560587,-32.79953127,-0.572459814,192.7261269,-90,2.928882077,-3.332713959,2.921661411,-1.570796327,2.4,60.01,5382.332916,4809.340805,5561.092798,-15752.76652,0.117496409,absorb,-10185.872,-10185.872
3/16/2026 16:44:43.333,,221,-74835.245,None,60,131415.8462,132393.5158,132297.3747,132036.3119,228.6936007,0,14.83847598,0.258980262,131997.9153,14.84076044,0.259020133,-104.9166981,-1.831141822,134.59209,2.349075118,,,,-153.4349488,-2.677945045,193.1962733,-152.6501242,-2.664247271,195.8979326,86.40123188,1.507985974,191.1769861,-33.29356327,-0.581082299,192.3746345,-90,2.923267404,-3.339127796,2.930157417,-1.570796327,3.6,60,5523.49684,4967.280004,5341.161608,-15831.93845,0.620677596,absorb,-10185.152,-10185.152
3/16/2026 16:44:43.367,,221,-74851.79,None,60.001,131439.7474,132425.2153,132314.1075,132060.4254,228.7353665,0,14.85224512,0.259220579,132018.7383,14.85964628,0.259349753,-104.9076716,-1.83098428,134.6068395,2.349332544,,,,-153.4349488,-2.677945045,193.1962733,-152.9627416,-2.669703473,195.3495329,86.04244689,1.501723995,191.2560587,-32.79953127,-0.572459814,192.7261269,-116.5650512,2.929053226,-3.332708275,2.921792358,-2.034443936,2.683281573,60,5380.209169,4810.996815,5559.969603,-15751.17559,0.107385161,absorb,-10185.152,-10185.152
3/16/2026 16:44:43.400,,221,-74589.768,None,60,131442.8254,132430.6397,132322.5347,132066.0742,228.7451505,0,14.86231259,0.259396289,132024.8922,14.86470214,0.259437995,-104.8963019,-1.830785841,134.6105387,2.349397109,,,,-152.9561652,-2.669588693,192.6663437,-152.6501242,-2.664247271,195.8979326,86.3785153,1.507589495,189.9793673,-32.49864594,-0.567208374,192.0787339,-90,2.923685266,-3.338375336,2.916605483,-1.570796327,2.4,60,5499.094655,4918.982397,5670.230398,-16088.30745,2.250043607,absorb,-10185.152,-10185.152
3/16/2026 16:44:43.433,,221,-74693.851,None,60,131439.7474,132410.5323,132305.681,132052.7035,228.7219917,0,14.85224512,0.259220579,132018.7383,14.85964628,0.259349753,-104.9039896,-1.830920018,134.6031397,2.349267972,,,,-153.2749052,-2.675151756,192.1237101,-152.9627416,-2.669703473,195.3495329,86.01747943,1.50128823,190.0589382,-32.79953127,-0.572459814,192.7261269,-90,2.929053226,-3.332208248,2.921727786,-1.570796327,2.4,60,5350.339988,4767.998395,5561.222394,-15679.56078,0.347766342,inject,-10185.152,-10185.152
3/16/2026 16:44:43.467,,221,-74741.731,None,60,131436.6705,132425.2153,132331.1952,132065.1117,228.7434835,0,14.8509103,0.259197282,132030.3374,14.85459019,0.259261508,-104.9076716,-1.83098428,134.5995423,2.349205184,,,,-153.2749052,-2.675151756,192.1237101,-152.9627416,-2.669703473,195.3495329,86.04244689,1.501723995,191.2560587,-32.99379893,-0.575850424,191.7185437,-90,2.928964981,-3.332708275,2.925055608,-1.570796327,3.6,60.01,5352.998114,4810.996815,5450.788806,-15614.78373,0.759460081,inject,-10185.152,-10185.152
3/16/2026 16:44:43.500,,221,-74870.366,None,60.002,131463.6629,132450.7495,132339.3906,132085.3386,228.7785174,0,14.86970642,0.259525336,132054.2463,14.87852526,0.259679254,-104.8886165,-1.830651705,134.6179358,2.349526213,,,,-153.4349488,-2.677945045,193.1962733,-152.9627416,-2.669703473,195.3495329,86.04244689,1.501723995,191.2560587,-32.79953127,-0.572459814,192.7261269,-90,2.929382727,-3.3323757,2.921986027,-1.570796327,3.6,60.01,5373.438747,4803.652802,5556.211183,-15733.30273,0.006206661,inject,-10185.152,-10185.152
3/16/2026 16:44:43.533,,221,-74867.63,None,60.001,131449.7177,132438.4245,132322.0907,132070.8147,228.7533612,0,14.8888151,0.259858845,132028.6976,14.89637678,0.259990821,-104.8685478,-1.830301441,134.6399312,2.349910105,,,,-153.4349488,-2.677945045,193.1962733,-152.9627416,-2.669703473,195.3495329,86.04244689,1.501723995,191.2560587,-32.79953127,-0.572459814,192.7261269,-90,2.929694294,-3.332025436,2.922369919,-1.570796327,2.4,60,5364.629874,4794.494421,5545.929584,-15705.05388,0.185743657,inject,-10188.217,-10188.217
3/16/2026 16:44:43.567,,221,-75071.462,None,60,131411.8428,132400.5506,132288.1502,132034.2543,228.6900368,0,14.89283033,0.259928924,131993.9066,14.89535561,0.259972999,-104.8675263,-1.830283612,134.6398388,2.349908492,,,,-153.1175239,-2.672404935,193.7359027,-153.1218602,-2.672480618,196.4191437,86.40123188,1.507985974,191.1769861,-33.09839376,-0.577675948,193.3787993,-90,2.932453617,-3.338269586,2.92758444,-1.570796327,3.6,60,5309.193127,4946.241598,5433.004811,-15688.43954,0.291336943,inject,-10188.217,-10188.217
3/16/2026 16:44:43.600,,221,-74953.771,None,59.999,131414.191,132401.2777,132279.9386,132032.534,228.6870571,0,14.87135557,0.259554119,131993.1762,14.87884236,0.259684788,-104.888935,-1.830657264,134.6214395,2.349587363,,,,-153.4349488,-2.677945045,193.1962733,-152.9627416,-2.669703473,195.3495329,86.04244689,1.501723995,191.2560587,-33.09839376,-0.577675948,193.3787993,-90,2.929388261,-3.332381259,2.927263311,-1.570796327,2.4,60,5370.81578,4801.996799,5440.694415,-15613.50699,0.767574474,inject,-10188.217,-10188.217
3/16/2026 16:44:43.633,,221,-74711.822,None,60.001,131455.1473,132447.6667,132313.768,132072.926,228.7570182,0,14.87741204,0.259659824,132034.1307,14.88492318,0.259790918,-104.8835996,-1.830564145,134.6288852,2.349717315,,,,-153.2749052,-2.675151756,192.1237101,-152.9627416,-2.669703473,195.3495329,86.01747943,1.50128823,190.0589382,-32.79953127,-0.572459814,192.7261269,-108.4349488,2.929494391,-3.331852375,2.922177129,-1.892546881,3.794733192,60,5340.02411,4760.539187,5550.379203,-15650.9425,0.529651237,inject,-10188.217,-10188.217
