time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:44:43.667,,221,-74586.269,None,60.003,131485.2567,132481.7402,132355.9256,132108.3839,228.8184329,0,14.90123415,0.260075599,132061.1449,14.91390171,0.260296689,-104.858205,-1.830120924,134.6473698,2.350039933,,,,-153.2749052,-2.675151756,192.1237101,-153.2771096,-2.675190231,194.8069814,86.01747943,1.50128823,190.0589382,-32.99379893,-0.575850424,191.7185437,-90,2.93548692,-3.331409154,2.925890357,-1.570796327,3.6,60,5192.385836,4750.804785,5431.118392,-15374.30901,2.287809215,inject,-10188.217,-10188.217
3/16/2026 16:44:43.700,,221,-74888.77,None,60.002,131462.8348,132463.2957,132338.5549,132088.9785,228.7848219,0,14.92906947,0.260561417,132053.3968,14.93815504,0.26071999,-104.8281033,-1.829595552,134.6767136,2.350552078,,,,-153.2749052,-2.675151756,192.1237101,-152.9627416,-2.669703473,195.3495329,86.04244689,1.501723995,191.2560587,-32.79953127,-0.572459814,192.7261269,-116.5650512,2.930423463,-3.331319547,2.923011892,-2.034443936,2.683281573,60.01,5317.758105,4777.833613,5530.636785,-15626.2285,0.686722284,inject,-10188.217,-10188.217
3/16/2026 16:44:43.733,,221,-74756.923,None,60,131416.4576,132433.954,132295.988,132049.5689,228.7165625,0,14.9394691,0.260742924,132010.1107,14.94354962,0.260814143,-104.8207231,-1.829466743,134.6876343,2.350742681,,,,-153.2749052,-2.675151756,192.1237101,-152.9627416,-2.669703473,195.3495329,86.04244689,1.501723995,191.2560587,-32.99379893,-0.575850424,191.7185437,-90,2.930517616,-3.331190738,2.926593105,-1.570796327,3.6,60.01,5313.680071,4773.571212,5411.2464,-15498.49768,1.498521906,inject,-10164.24,-10164.24
3/16/2026 16:44:43.767,,221,-74751.624,None,60,131416.4576,132425.4235,132287.5493,132043.899,228.706742,0,14.93443672,0.260655093,132007.0176,14.94354962,0.260814143,-104.8270705,-1.829577525,134.6839393,2.35067819,,,,-153.2749052,-2.675151756,192.1237101,-152.9627416,-2.669703473,195.3495329,86.04244689,1.501723995,191.2560587,-32.49864594,-0.567208374,192.0787339,-90,2.930517616,-3.33130152,2.917886564,-1.570796327,2.4,60.01,5313.555567,4776.019216,5636.995191,-15726.56997,0.048997037,inject,-10164.24,-10164.24
3/16/2026 16:44:43.800,,221,-74837.635,None,60.001,131448.9323,132427.8169,132304.3368,132061.0793,228.7364991,0,14.94818975,0.260895128,132027.8938,14.95601299,0.26103167,-104.8106848,-1.829291541,134.6986781,2.350935431,,,,-152.9561652,-2.669588693,192.6663437,-152.9627416,-2.669703473,195.3495329,86.40123188,1.507985974,191.1769861,-32.79953127,-0.572459814,192.7261269,-90,2.930735143,-3.337277515,2.923395245,-1.570796327,2.4,60,5323.995213,4922.625585,5519.664006,-15766.2848,0.20341255,absorb,-10164.24,-10164.24
3/16/2026 16:44:43.833,,221,-75005.885,None,60.003,131455.9404,132447.3003,132321.0492,132075.4982,228.7614733,0,14.97971963,0.261445429,132034.8919,14.98768132,0.261584386,-104.7816106,-1.828784101,134.7207615,2.351320859,,,,-153.1175239,-2.672404935,193.7359027,-152.6501242,-2.664247271,195.8979326,86.40123188,1.507985974,191.1769861,-32.60728652,-0.56910451,193.7359027,-90,2.925831657,-3.336770075,2.920425369,-1.570796327,2.4,60,5476.422113,4910.74559,5623.588809,-16010.75651,1.757164731,absorb,-10164.24,-10164.24
3/16/2026 16:44:43.867,,221,-75001.853,None,60.001,131445.1807,132435.0619,132286.795,132056.3987,228.7283919,0,15.00253493,0.261843631,132024.1249,15.01059776,0.261984354,-104.7615315,-1.828433654,134.7500906,2.351832747,,,,-153.1175239,-2.672404935,193.7359027,-152.6501242,-2.664247271,195.8979326,86.40123188,1.507985974,191.1769861,-32.60728652,-0.56910451,193.7359027,-116.5650512,2.926231625,-3.336419628,2.920937257,-2.034443936,2.683281573,60,5465.981987,4901.587186,5609.332812,-15976.90198,1.54200059,absorb,-10164.24,-10164.24
3/16/2026 16:44:43.900,,221,-74734.56,None,60.001,131425.1088,132432.0049,132286.6513,132048.6694,228.7150044,0,15.00891368,0.261954961,132015.6411,15.01836063,0.262119841,-104.7565112,-1.828346033,134.7647909,2.352089318,,,,-152.9561652,-2.669588693,192.6663437,-152.6501242,-2.664247271,195.8979326,86.3785153,1.507589495,189.9793673,-32.79953127,-0.572459814,192.7261269,-90,2.926367112,-3.335935528,2.924549132,-1.570796327,3.6,60,5432.090054,4858.819214,5490.201585,-15781.11085,0.297640249,absorb,-10164.24,-10164.24
3/16/2026 16:44:43.933,,221,-74858.573,None,60.001,131449.1442,132434.4449,132303.5531,132063.1034,228.740005,0,15.02400387,0.262218334,132024.9685,15.03721275,0.262448873,-104.7401276,-1.828060086,134.7721704,2.352218113,,,,-152.9561652,-2.669588693,192.6663437,-152.9627416,-2.669703473,195.3495329,86.40123188,1.507985974,191.1769861,-32.30733445,-0.563869359,193.0918952,-90,2.932152346,-3.33604606,2.916087472,-1.570796327,2.4,60.01,5288.621274,4892.284795,5712.220792,-15893.12686,1.009563592,absorb,-10169.728,-10169.728
3/16/2026 16:44:43.967,,221,-75028.637,None,60.003,131456.2554,132450.9642,132320.2711,132076.5676,228.7633256,0,15.05417785,0.26274497,132043.651,15.06887665,0.263001512,-104.7060445,-1.827465223,134.8015929,2.352731634,,,,-152.9561652,-2.669588693,192.6663437,-152.6501242,-2.664247271,195.8979326,86.40123188,1.507985974,191.1769861,-32.60728652,-0.56910451,193.7359027,-90,2.927248783,-3.335451197,2.921836144,-1.570796327,2.4,60.01,5411.327943,4878.115187,5588.265591,-15877.70872,0.911572839,absorb,-10169.728,-10169.728
3/16/2026 16:44:44.000,,221,-74909.16,None,60.003,131437.1093,132421.0961,132286.0635,132048.8079,228.7152443,0,15.0897647,0.263366077,132016.0245,15.09821223,0.263513515,-104.6772303,-1.82696232,134.8382933,2.353372176,,,,-152.9561652,-2.669588693,192.6663437,-152.6501242,-2.664247271,195.8979326,86.40123188,1.507985974,191.1769861,-32.30733445,-0.563869359,193.0918952,-90,2.927760786,-3.334948294,2.917241535,-1.570796327,2.4,60,5397.470256,4864.521598,5682.729587,-15944.72144,1.337475534,absorb,-10169.728,-10169.728
3/16/2026 16:44:44.033,,221,-74789.568,None,60.001,131411.7365,132397.3329,132269.0015,132026.7486,228.6770365,0,15.10389222,0.263612649,131987.5178,15.11745491,0.263849363,-104.6584516,-1.82663457,134.852975,2.353628419,,,,-152.9561652,-2.669588693,192.6663437,-152.6501242,-2.664247271,195.8979326,86.40123188,1.507985974,191.1769861,-32.49864594,-0.567208374,192.0787339,-90,2.928096634,-3.334620544,2.920836793,-1.570796327,3.6,60,5387.958502,4855.507196,5563.094413,-15806.56011,0.45938428,absorb,-10169.728,-10169.728
3/16/2026 16:44:44.067,,221,-74902.464,None,60.001,131414.8666,132394.2967,132260.4534,132023.9177,228.6721332,0,15.10892135,0.263700424,131990.6451,15.12250575,0.263937517,-104.6534274,-1.826546882,134.8639931,2.353820722,,,,-153.1175239,-2.672404935,193.7359027,-152.6501242,-2.664247271,195.8979326,86.40123188,1.507985974,191.1769861,-32.79953127,-0.572459814,192.7261269,-90,2.928184788,-3.334532856,2.926280536,-1.570796327,3.6,60,5415.794279,4853.2176,5446.007985,-15715.01986,0.122404341,inject,-10169.728,-10169.728
3/16/2026 16:44:44.100,,221,-74734.171,None,60.002,131442.1154,132428.6058,132294.2834,132055.724,228.7272235,0,15.13773101,0.264203247,132021.0141,15.14638948,0.264354366,-104.6280819,-1.82610452,134.8860774,2.354206166,,,,-152.9561652,-2.669588693,192.6663437,-152.4879974,-2.661417624,194.8328514,86.7602997,1.51425289,191.1054159,-32.30733445,-0.563869359,193.0918952,-90,2.92577199,-3.34035741,2.918075525,-1.570796327,3.6,60.01,5447.098453,4997.246406,5662.310399,-16106.65526,2.366654015,absorb,-10169.728,-10169.728
3/16/2026 16:44:44.133,,221,-74572.445,None,60.004,131461.9405,132439.2339,132311.0711,132071.4605,228.7544798,0,15.18432964,0.265016547,132037.6774,15.19823945,0.265259319,-104.5839635,-1.825334508,134.9375343,2.355104258,,,,-152.9561652,-2.669588693,192.6663437,-152.4879974,-2.661417624,194.8328514,86.40123188,1.507985974,191.1769861,-32.19573393,-0.561921562,191.4366736,-90,2.926676943,-3.333320482,2.91702582,-1.570796327,2.4,60.01,5425.296518,4824.734397,5640.408002,-15890.43892,0.992480235,absorb,-10169.728,-10169.728
3/16/2026 16:44:44.167,,221,-74716.056,None,60.003,131426.096,132397.4531,132277.0581,132034.2435,228.6900181,0,15.23136424,0.265837455,132004.9614,15.24043618,0.265995791,-104.5350136,-1.824480171,134.981623,2.355873751,,,,-152.9561652,-2.669588693,192.6663437,-152.6501242,-2.664247271,195.8979326,86.40123188,1.507985974,191.1769861,-32.19573393,-0.561921562,191.4366736,-90,2.930243062,-3.332466145,2.917795313,-1.570796327,3.6,60,5335.307691,4801.98239,5619.96001,-15757.25009,0.145991978,absorb,-10169.728,-10169.728
3/16/2026 16:44:44.200,,221,-74774.088,None,60.001,131386.0979,132362.1808,132251.5955,132000.6795,228.6318835,0,15.24689351,0.266108492,131964.9575,15.25603664,0.26626807,-104.5175081,-1.824174643,135,2.35619449,,,,-152.6392253,-2.664057049,193.2149063,-152.4879974,-2.661417624,194.8328514,86.40123188,1.507985974,191.1769861,-32.30733445,-0.563869359,193.0918952,-116.5650512,2.927685694,-3.332160617,2.920063849,-2.034443936,2.683281573,60,5412.615244,4793.112003,5610.959999,-15816.68725,0.52374779,absorb,-10160.102,-10160.102
3/16/2026 16:44:44.233,,221,-74787.336,None,60.001,131403.9917,132382.4075,132268.5704,132019.0461,228.6636953,0,15.2555756,0.266260023,131982.8482,15.26475573,0.266420247,-104.5098764,-1.824041445,135.0147025,2.356451098,,,,-152.9561652,-2.669588693,192.6663437,-152.4879974,-2.661417624,194.8328514,86.40123188,1.507985974,191.1769861,-32.79953127,-0.572459814,192.7261269,-90,2.927837871,-3.332027419,2.928910912,-1.570796327,3.6,60,5394.198304,4790.5344,5380.81919,-15565.55189,1.072355511,inject,-10160.102,-10160.102
3/16/2026 16:44:44.267,,221,-74933.194,None,60.004,131452.4482,132422.4815,132302.5605,132059.8693,228.7344033,0,15.29440055,0.266937647,132019.7156,15.30236859,0.267076715,-104.4732132,-1.823401551,135.0514457,2.357092386,,,,-152.6392253,-2.664057049,193.2149063,-152.6501242,-2.664247271,195.8979326,86.7602997,1.51425289,191.1054159,-32.30733445,-0.563869359,193.0918952,-90,2.931323986,-3.337654441,2.920961745,-1.570796327,3.6,60.01,5324.134488,4929.940803,5590.742401,-15844.81769,0.702532254,absorb,-10160.102,-10160.102
3/16/2026 16:44:44.300,,221,-74721.125,None,60.005,131452.6322,132409.8102,132294.2508,132052.9201,228.722367,0,15.35378,0.267974014,132019.8803,15.36200428,0.268117554,-104.4102841,-1.822303231,135.1065727,2.358054536,,,,-152.6392253,-2.664057049,193.2149063,-152.6501242,-2.664247271,195.8979326,86.7602997,1.51425289,191.1054159,-32.19573393,-0.561921562,191.4366736,-71.56505118,2.932364825,-3.336556121,2.919976098,-1.249045772,3.794733192,60,5298.173078,4902.206413,5566.823996,-15767.20349,0.209251284,absorb,-10160.102,-10160.102
3/16/2026 16:44:44.333,,221,-75131.885,None,60.003,131417.0646,132374.3274,132252.0757,132015.1746,228.6569897,0,15.39722353,0.268732246,131972.7294,15.40424845,0.268854854,-104.3713322,-1.821623391,135.1543961,2.35888921,,,,-152.6392253,-2.664057049,193.2149063,-152.3392615,-2.658821693,196.4521316,86.7805051,1.514605541,192.3035101,-32.30733445,-0.563869359,193.0918952,-90,2.927676547,-3.336228932,2.922758569,-1.570796327,2.4,60,5413.161937,4923.446415,5543.827188,-15880.43554,0.928903267,absorb,-10160.102,-10160.102
3/16/2026 16:44:44.367,,221,-74706.206,None,60.001,131388.7371,132353.7714,132243.6615,131996.0947,228.6239424,0,15.41003724,0.268955888,131955.9663,15.41850839,0.269103737,-104.3575248,-1.821382408,135.1654349,2.359081874,,,,-152.6392253,-2.664057049,193.2149063,-152.1759036,-2.65597056,195.3900714,86.7602997,1.51425289,191.1054159,-32.49864594,-0.567208374,192.0787339,-90,2.925074297,-3.335635298,2.926290248,-1.570796327,3.6,60,5477.290328,4877.280009,5426.784004,-15781.35434,0.299187747,absorb,-10160.102,-10160.102
3/16/2026 16:44:44.400,,221,-74771.87,None,60.002,131424.641,132385.4124,132277.7592,132029.9704,228.6826169,0,15.43237716,0.269345793,131995.057,15.43589952,0.26940727,-104.3272168,-1.820853432,135.1874446,2.359466016,,,,-152.6392253,-2.664057049,193.2149063,-152.3392615,-2.658821693,196.4521316,86.7602997,1.51425289,191.1054159,-32.19573393,-0.561921562,191.4366736,-90,2.928228963,-3.335106322,2.921387578,-1.570796327,3.6,60.01,5400.309554,4865.313603,5531.256009,-15796.87917,0.397856549,absorb,-10180.301,-10180.301
3/16/2026 16:44:44.433,,221,-74607.595,None,60.005,131461.7899,132417.0905,132295.0345,132058.6539,228.7322981,0,15.46751887,0.269959131,132017.4343,15.47483853,0.270086883,-104.2969232,-1.820324709,135.2241694,2.360106984,,,,-152.4747743,-2.661186837,192.1499415,-152.1759036,-2.65597056,195.3900714,87.11962245,1.520524255,191.0413568,-31.70142967,-0.553294325,191.8199155,-90,2.926057443,-3.340848964,2.913401309,-1.570796327,2.4,60.01,5425.27797,5007.326404,5740.646405,-16173.25078,2.78990518,absorb,-10180.301,-10180.301
3/16/2026 16:44:44.467,,221,-74912.861,None,60.004,131419.3553,132375.7035,132278.7499,132025.3025,228.6745318,0,15.53610129,0.271156121,131986.5402,15.54511457,0.271313432,-104.2264603,-1.819094899,135.290354,2.361262123,,,,-152.3240895,-2.658556893,193.7693474,-152.1759036,-2.65597056,195.3900714,86.7805051,1.514605541,192.3035101,-32.00538321,-0.558599315,192.4532151,-116.5650512,2.927283992,-3.33370044,2.919861438,-2.034443936,2.683281573,60,5439.073741,4860.331198,5598.576004,-15897.98094,1.040413958,absorb,-10180.301,-10180.301
3/16/2026 16:44:44.500,,221,-74781.446,None,60.001,131371.2078,132349.3377,132219.6681,131980.784,228.5974236,0,15.56316247,0.271628427,131941.6038,15.56725414,0.27169984,-104.2025588,-1.818677739,135.316223,2.361713623,,,,-152.6392253,-2.664057049,193.2149063,-152.1759036,-2.65597056,195.3900714,86.7805051,1.514605541,192.3035101,-32.19573393,-0.561921562,191.4366736,-90,2.9276704,-3.33328328,2.923635185,-1.570796327,2.4,60,5412.038384,4848.940799,5473.296004,-15734.27519,2.61757E-05,inject,-10180.301,-10180.301
3/16/2026 16:44:44.533,,221,-74678.89,None,60,131374.4287,132358.0275,132245.2665,131993.306,228.6191122,0,15.5681823,0.27171604,131944.8239,15.57229566,0.271787831,-104.1962484,-1.818567603,135.3271908,2.361905047,,,,-152.4747743,-2.661186837,192.1499415,-151.865594,-2.650554636,195.9530556,86.7602997,1.51425289,191.1054159,-32.19573393,-0.561921562,191.4366736,-90,2.922342467,-3.332820493,2.923826609,-1.570796327,2.4,60,5514.263618,4807.555198,5469.624014,-15791.44283,0.363305644,absorb,-10180.301,-10180.301
3/16/2026 16:44:44.567,,221,-74782.166,None,60.004,131423.3475,132395.6297,132279.612,132033.575,228.6888602,0,15.60552907,0.272367864,131993.7364,15.60980299,0.272442458,-104.1546386,-1.817841375,135.356509,2.362416746,,,,-152.4747743,-2.661186837,192.1499415,-152.1759036,-2.65597056,195.3900714,86.7602997,1.51425289,191.1054159,-32.00538321,-0.558599315,192.4532151,-63.43494882,2.928413018,-3.332094265,2.921016061,-1.107148718,2.683281573,60.01,5365.927966,4790.88,5569.934411,-15726.74238,0.047901325,inject,-10180.301,-10180.301
3/16/2026 16:44:44.600,,221,-74686.896,None,60.005,131426.1021,132410.0261,132288.7108,132042.3396,228.7040409,0,15.64706133,0.273092738,132008.0387,15.65292638,0.273195103,-104.1155848,-1.817159757,135.3969112,2.363121897,,,,-152.1583739,-2.65566461,192.7074467,-152.1759036,-2.65597056,195.3900714,86.7602997,1.51425289,191.1054159,-31.70142967,-0.553294325,191.8199155,-90,2.929165663,-3.331412647,2.916416222,-1.570796327,2.4,60,5363.365233,4774.464013,5665.824007,-15803.65325,0.4409096,absorb,-10115.691,-10115.691
3/16/2026 16:44:44.633,,221,-74950.157,None,60.003,131392.4688,132360.4265,132255.917,132003.6501,228.6370288,0,15.71208604,0.274227634,131962.8384,15.71682353,0.274310318,-104.0513618,-1.816038854,135.4631792,2.364278492,,,,-152.3240895,-2.658556893,193.7693474,-152.0301568,-2.653426798,197.0120808,87.11962245,1.520524255,191.0413568,-32.00538321,-0.558599315,192.4532151,-90,2.927737116,-3.336563109,2.922877807,-1.570796327,2.4,60,5426.774965,4898.908812,5522.688013,-15848.37179,0.725120508,absorb,-10115.691,-10115.691
3/16/2026 16:44:44.667,,221,-74938.45,None,60.001,131352.7696,132340.0489,132230.8118,131975.2833,228.587896,0,15.72635287,0.274476637,131934.6869,15.73257248,0.27458519,-104.0375035,-1.815796982,135.4816512,2.364600889,,,,-152.1583739,-2.65566461,192.7074467,-152.0301568,-2.653426798,197.0120808,87.11962245,1.520524255,191.0413568,-32.00538321,-0.558599315,192.4532151,-90,2.928011988,-3.336321237,2.923200204,-1.570796327,3.6,60,5389.054075,4892.155206,5513.630409,-15794.83969,0.384894564,absorb,-10115.691,-10115.691
3/16/2026 16:44:44.700,,221,-74842.675,None,60.002,131388.8916,132354.6064,132248.0714,131997.8978,228.6270655,0,15.74500177,0.274802122,131959.2548,15.74988227,0.274887302,-104.0198646,-1.815489125,135.4962937,2.364856449,,,,-152.4747743,-2.661186837,192.1499415,-151.865594,-2.650554636,195.9530556,86.7602997,1.51425289,191.1054159,-32.00538321,-0.558599315,192.4532151,-90,2.925441938,-3.329742015,2.923455764,-1.570796327,3.6,60.01,5438.13166,4730.961606,5508,-15677.09327,0.363448735,inject,-10115.691,-10115.691
3/16/2026 16:44:44.733,,221,-74668.824,None,60.004,131388.6225,132377.9612,132265.8035,132011.5368,228.6506888,0,15.78151623,0.275439419,131970.5258,15.78797846,0.275552206,-103.9745186,-1.814697688,135.5329857,2.365496846,,,,-152.1583739,-2.65566461,192.7074467,-152.1759036,-2.65597056,195.3900714,87.11962245,1.520524255,191.0413568,-31.70142967,-0.553294325,191.8199155,-90,2.931522766,-3.335221943,2.918791171,-1.570796327,3.6,60,5303.228575,4866.278393,5606.092804,-15775.59977,0.262614295,absorb,-10115.691,-10115.691
3/16/2026 16:44:44.767,,221,-74781.274,None,60.004,131368.5952,132349.0336,132249.9922,131989.9427,228.6132869,0,15.8323118,0.276325969,131953.7597,15.83396482,0.27635482,-103.9241065,-1.81381783,135.584518,2.366396254,,,,-152.4747743,-2.661186837,192.1499415,-152.1759036,-2.65597056,195.3900714,87.11962245,1.520524255,191.0413568,-32.00538321,-0.558599315,192.4532151,-90,2.93232538,-3.334342085,2.924995569,-1.570796327,3.6,60,5267.309936,4843.382402,5469.811201,-15580.50354,0.977329578,inject,-10115.691,-10115.691
3/16/2026 16:44:44.800,,221,-74925.086,None,60.002,131335.5266,132320.0774,132216.7629,131958.1952,228.5582985,0,15.85805593,0.276775289,131920.6894,15.85982407,0.276806149,-103.8950963,-1.813311507,135.6140831,2.366912262,,,,-152.1583739,-2.65566461,192.7074467,-152.1759036,-2.65597056,195.3900714,87.13759477,1.520837931,192.2398502,-32.00538321,-0.558599315,192.4532151,-90,2.932776709,-3.334149438,2.925511577,-1.570796327,1.2,60,5270.044671,4867.891191,5455.612812,-15593.54867,0.894420573,inject,-10048.318,-10048.318
3/16/2026 16:44:44.833,,221,-74868.019,None,60.002,131363.4782,132331.8585,132242.6787,131980.0619,228.5961729,0,15.88312024,0.277212744,131937.0974,15.88356724,0.277220545,-103.8724265,-1.812915844,135.6323456,2.367231003,,,,-152.6392253,-2.664057049,193.2149063,-152.1759036,-2.65597056,195.3900714,86.7805051,1.514605541,192.3035101,-32.19573393,-0.561921562,191.4366736,-116.5650512,2.933191105,-3.327521385,2.929152565,-2.034443936,2.683281573,60.01,5274.244719,4704.27841,5337.792006,-15316.31514,2.656392207,inject,-10048.318,-10048.318
3/16/2026 16:44:44.867,,221,-74634.062,None,60.004,131389.7843,132361.2207,132269.1959,132007.4598,228.6436274,0,15.92178088,0.277887499,131974.9422,15.92383209,0.277923299,-103.8371869,-1.812300797,135.6726532,2.367934504,,,,-152.1583739,-2.65566461,192.7074467,-151.865594,-2.650554636,195.9530556,87.11962245,1.520524255,191.0413568,-31.8907918,-0.556599318,190.8,-90,2.928477935,-3.332825052,2.924533822,-1.570796327,3.6,60.01,5379.116809,4806.172817,5434.991997,-15620.28162,0.724517975,inject,-10048.318,-10048.318
3/16/2026 16:44:44.900,,221,-74766.758,None,60.005,131388.1485,132364.677,132270.8594,132008.6279,228.6456506,0,15.98117579,0.278924136,131976.605,15.97846083,0.278876751,-103.7779802,-1.811267446,135.7314583,2.368960846,,,,-152.1583739,-2.65566461,192.7074467,-151.6992442,-2.647651285,194.8956644,87.13759477,1.520837931,192.2398502,-31.70142967,-0.553294325,191.8199155,-90,2.926528036,-3.332105377,2.922255171,-1.570796327,2.4,60.01,5427.643947,4818.470411,5520.556809,-15766.67117,0.205868102,absorb,-10048.318,-10048.318
3/16/2026 16:44:44.933,,221,-74680.243,None,60.003,131333.871,132338.9972,132212.6923,131962.6107,228.5659464,0,16.02485501,0.279686482,131930.553,16.02881151,0.279755536,-103.7325673,-1.810474842,135.7722327,2.369672493,,,,-152.1583739,-2.65566461,192.7074467,-151.5570714,-2.6451699,196.5217545,87.11962245,1.520524255,191.0413568,-31.8907918,-0.556599318,190.8,-90,2.924925436,-3.330999097,2.926271811,-1.570796327,2.4,60,5465.548892,4760.035213,5389.848001,-15615.43211,0.755339319,inject,-10048.318,-10048.318
3/16/2026 16:44:44.967,,221,-75050.294,None,60.001,131317.4343,132307.1405,132196.1851,131940.9961,228.5285088,0,16.03919186,0.279936707,131902.5813,16.04176739,0.279981659,-103.7198904,-1.810253587,135.7870411,2.369930948,,,,-152.3240895,-2.658556893,193.7693474,-151.5570714,-2.6451699,196.5217545,87.13759477,1.520837931,192.2398502,-32.00538321,-0.558599315,192.4532151,-90,2.925151559,-3.331091518,2.928530263,-1.570796327,3.6,60,5488.85681,4791.052796,5379.724808,-15659.63441,0.474409342,inject,-10048.318,-10048.318
3/16/2026 16:44:45.000,,221,-74726.165,None,60.001,131353.7699,132339.2687,132239.1969,131978.1549,228.5928698,0,16.05133735,0.280148686,131935.5967,16.05899654,0.280282364,-103.7111466,-1.81010098,135.8051691,2.370247342,,,,-152.1583739,-2.65566461,192.7074467,-151.6992442,-2.647651285,194.8956644,87.11962245,1.520524255,191.0413568,-32.00538321,-0.558599315,192.4532151,-90,2.927933649,-3.330625235,2.928846657,-1.570796327,3.6,60,5391.037731,4750.761605,5373.604798,-15515.40413,1.391072111,inject,-10048.318,-10048.318
3/16/2026 16:44:45.033,,221,-74917.757,None,60.004,131403.4175,132398.1687,132282.9633,132028.9306,228.680816,0,16.09351139,0.280884762,131988.5586,16.09632712,0.280933906,-103.6621699,-1.809246175,135.8453344,2.370948359,,,,-152.1583739,-2.65566461,192.7074467,-151.865594,-2.650554636,195.9530556,87.11962245,1.520524255,191.0413568,-32.00538321,-0.558599315,192.4532151,-90,2.931488542,-3.32977043,2.929547674,-1.570796327,3.6,60,5304.804576,4731.638398,5357.937617,-15394.38059,2.160243299,inject,-9975.856,-9975.856
3/16/2026 16:44:45.067,,221,-74637.058,None,60.005,131410.3481,132422.1771,132301.4732,132045.4371,228.709406,0,16.13999404,0.281696037,132007.0105,16.14447104,0.281774176,-103.616903,-1.808456118,135.8893178,2.371716015,,,,-152.1583739,-2.65566461,192.7074467,-151.865594,-2.650554636,195.9530556,87.46323826,1.526521482,189.7859847,-31.70142967,-0.553294325,191.8199155,-90,2.932328812,-3.3349776,2.92501034,-1.570796327,3.6,60,5284.63897,4829.889608,5453.567997,-15568.09658,1.056182658,inject,-9975.856,-9975.856
3/16/2026 16:44:45.100,,221,-74890.858,None,60.003,131366.4505,132362.2052,132253.0273,131994.6475,228.6214358,0,16.20663954,0.282859221,131951.5777,16.20995996,0.282917173,-103.553719,-1.807353349,135.9558214,2.372876721,,,,-152.1583739,-2.65566461,192.7074467,-151.865594,-2.650554636,195.9530556,87.47917209,1.52679958,190.9848162,-32.00538321,-0.558599315,192.4532151,-90,2.933471809,-3.334152929,2.931476036,-1.570796327,3.6,60,5253.986258,4837.737591,5308.732801,-15400.45665,2.121626599,inject,-9975.856,-9975.856
3/16/2026 16:44:45.133,,221,-74871.72,None,60.001,131330.4172,132327.6309,132211.3216,131957.2076,228.556588,0,16.22747308,0.283222835,131915.5415,16.23088723,0.283282423,-103.5359499,-1.80704322,135.9745117,2.373202928,,,,-152.1583739,-2.65566461,192.7074467,-152.1759036,-2.65597056,195.3900714,87.11962245,1.520524255,191.0413568,-31.5140726,-0.550024328,192.8419042,-90,2.939252983,-3.327567475,2.923227256,-1.570796327,2.4,60,5108.671912,4674.398402,5523.278382,-15306.3487,2.71973441,inject,-9975.856,-9975.856
3/16/2026 16:44:45.167,,221,-74778.307,None,60.001,131363.5259,132345.3501,132237.209,131982.7603,228.6008466,0,16.23456724,0.283346651,131945.2932,16.24303737,0.283494483,-103.5234164,-1.806824469,135.985352,2.373392127,,,,-152.1583739,-2.65566461,192.7074467,-151.6992442,-2.647651285,194.8956644,87.11962245,1.520524255,191.0413568,-32.00538321,-0.558599315,192.4532151,-63.43494882,2.931145768,-3.327348724,2.931991442,-1.107148718,2.683281573,60,5311.589363,4669.588804,5295.26881,-15276.44698,2.90977629,inject,-9975.856,-9975.856
3/16/2026 16:44:45.200,,221,-74660.904,None,60.003,131398.5655,132401.3446,132272.6312,132024.932,228.6738901,0,16.2731239,0.284019592,131983.6834,16.27673956,0.284082697,-103.4908857,-1.806256702,136.021849,2.374029119,,,,-152.1583739,-2.65566461,192.7074467,-151.865594,-2.650554636,195.9530556,87.46323826,1.526521482,189.7859847,-31.70142967,-0.553294325,191.8199155,-90,2.934637333,-3.332778184,2.927323444,-1.570796327,2.4,60,5226.256544,4774.8816,5395.046407,-15396.18455,2.148778138,inject,-9975.856,-9975.856
3/16/2026 16:44:45.233,,221,-74722.09,None,60.004,131412.5917,132396.7439,132274.803,132028.7728,228.6805426,0,16.32604561,0.28494325,131994.3272,16.33491755,0.285098094,-103.4379647,-1.805333055,136.0732972,2.374927061,,,,-152.1583739,-2.65566461,192.7074467,-151.5570714,-2.6451699,196.5217545,87.46323826,1.526521482,189.7859847,-31.70142967,-0.553294325,191.8199155,-90,2.930267994,-3.331854537,2.928221386,-1.570796327,2.4,60,5335.395946,4751.927995,5372.870398,-15460.19434,1.741960728,inject,-9914.742,-9914.742
3/16/2026 16:44:45.267,,221,-74831.573,None,60.003,131371.9099,132374.4672,132242.4849,131997.0367,228.625574,0,16.36337076,0.285594697,131957.0139,16.36738911,0.28566483,-103.3975505,-1.804627694,136.1103298,2.375573401,,,,-151.8438086,-2.650174408,193.2707945,-151.3895403,-2.642245932,195.4674397,87.47917209,1.52679958,190.9848162,-31.5140726,-0.550024328,192.8419042,-90,2.927910762,-3.331427274,2.925597729,-1.570796327,3.6,60,5408.245635,4770.532792,5465.548802,-15644.32723,0.571694922,inject,-9914.742,-9914.742
3/16/2026 16:44:45.300,,221,-74680.632,None,60.002,131365.806,132368.9083,132243.4813,131993.4862,228.6194244,0,16.38483576,0.285969331,131959.0322,16.3954476,0.286154543,-103.3874448,-1.804451317,136.1323837,2.375958314,,,,-151.6750177,-2.647228452,192.2136312,-151.3895403,-2.642245932,195.4674397,87.46323826,1.526521482,189.7859847,-31.5140726,-0.550024328,192.8419042,-108.4349488,2.928400475,-3.330972799,2.925982642,-1.892546881,3.794733192,60,5366.606196,4729.175991,5456.001584,-15551.78377,1.159859506,inject,-9914.742,-9914.742
3/16/2026 16:44:45.333,,221,-74671.718,None,60.003,131397.6575,132410.634,132270.4631,132027.0121,228.677493,0,16.41335147,0.286467025,131990.8715,16.42408948,0.286654438,-103.3511248,-1.803817413,136.1652395,2.376531756,,,,-151.6750177,-2.647228452,192.2136312,-151.3895403,-2.642245932,195.4674397,87.82525589,1.532839882,189.7366596,-31.5140726,-0.550024328,192.8419042,-90,2.92890037,-3.336657295,2.926556084,-1.570796327,3.6,60.01,5355.504958,4869.6192,5442.825603,-15667.94976,0.421560737,inject,-9914.742,-9914.742
3/16/2026 16:44:45.367,,221,-74675.606,None,60.004,131408.6227,132397.4145,132264.2689,132024.1623,228.672557,0,16.46273976,0.287329013,131986.9046,16.47723472,0.287581998,-103.3044511,-1.803002804,136.2130892,2.377366891,,,,-152.1583739,-2.65566461,192.7074467,-151.865594,-2.650554636,195.9530556,87.82525589,1.532839882,189.7366596,-31.70142967,-0.553294325,191.8199155,-90,2.938136634,-3.335842686,2.930661216,-1.570796327,2.4,60,5139.247301,4849.056003,5311.929597,-15300.2329,2.758603655,inject,-9914.742,-9914.742
3/16/2026 16:44:45.400,,221,-74854.771,None,60.002,131356.6208,132351.9958,132223.4913,131978.1096,228.5927914,0,16.50158558,0.288007,131938.2908,16.51123867,0.288175478,-103.2663986,-1.802338663,136.246563,2.377951118,,,,-152.1583739,-2.65566461,192.7074467,-151.5570714,-2.6451699,196.5217545,87.46323826,1.526521482,189.7859847,-31.5140726,-0.550024328,192.8419042,-90,2.933345378,-3.328860145,2.927975446,-1.570796327,2.4,60,5256.602367,4676.443202,5405.529598,-15338.57517,2.514917462,inject,-9914.742,-9914.742
3/16/2026 16:44:45.433,,221,-74855.606,None,60,131340.4347,132343.7392,132215.5643,131967.3325,228.5741248,0,16.50806267,0.288120047,131930.1945,16.5242522,0.288402607,-103.251229,-1.802073903,136.2576717,2.378145002,,,,-151.8438086,-2.650174408,193.2707945,-151.3895403,-2.642245932,195.4674397,87.47917209,1.52679958,190.9848162,-31.5140726,-0.550024328,192.8419042,-116.5650512,2.930648539,-3.328873483,2.92816933,-2.034443936,2.683281573,60,5338.905406,4706.020802,5400.374386,-15445.30059,1.836618671,inject,-9850.857,-9850.857
3/16/2026 16:44:45.467,,221,-74836.008,None,60.002,131385.1893,132384.9643,132241.9519,132004.7734,228.6389743,0,16.52508285,0.288417105,131966.8502,16.53483786,0.288587362,-103.2363566,-1.80181433,136.275807,2.378461524,,,,-152.1583739,-2.65566461,192.7074467,-151.865594,-2.650554636,195.9530556,87.83892051,1.533078374,190.9358007,-31.70142967,-0.553294325,191.8199155,-90,2.939141998,-3.334892704,2.931755849,-1.570796327,2.4,60,5113.423783,4855.679998,5283.878398,-15252.98218,3.058907988,inject,-9850.857,-9850.857
3/16/2026 16:44:45.500,,221,-74769.984,None,60.005,131434.3177,132433.1162,132286.869,132052.1688,228.7210656,0,16.57353235,0.289262708,132012.534,16.58851191,0.289524151,-103.1887942,-1.80098421,136.3231627,2.379288036,,,,-151.8438086,-2.650174408,193.2707945,-151.3895403,-2.642245932,195.4674397,87.83892051,1.533078374,190.9358007,-31.70142967,-0.553294325,191.8199155,-90,2.931770083,-3.334062584,2.932582361,-1.570796327,2.4,60.01,5314.253172,4836.844802,5265.158399,-15416.25637,2.021210667,inject,-9850.857,-9850.857
3/16/2026 16:44:45.533,,221,-75006.389,None,60.005,131427.2635,132411.2457,132289.2594,132043.3158,228.7057317,0,16.61792627,0.290037528,132005.4528,16.63310195,0.290302394,-103.1483496,-1.800278319,136.3672516,2.380057533,,,,-151.8438086,-2.650174408,193.2707945,-151.3895403,-2.642245932,195.4674397,87.83892051,1.533078374,190.9358007,-31.32869287,-0.546788841,193.8659331,-108.4349488,2.932548326,-3.333356693,2.926846374,-1.892546881,3.794733192,60.01,5294.546815,4818.527992,5465.231999,-15578.30681,0.99129103,inject,-9850.857,-9850.857
3/16/2026 16:44:45.567,,221,-74562.869,None,60.002,131367.4206,132360.625,132232.5586,131987.6052,228.6092382,0,16.66330929,0.290829611,131949.0256,16.67367762,0.291010573,-103.1001295,-1.799436718,136.4156484,2.380902216,,,,-151.6750177,-2.647228452,192.2136312,-151.6992442,-2.647651285,194.8956644,87.82525589,1.532839882,189.7366596,-31.2091331,-0.544702129,192.2173769,-90,2.938661858,-3.3322766,2.925604345,-1.570796327,2.4,60,5111.55988,4759.804801,5447.275195,-15318.63988,2.641617197,inject,-9850.857,-9850.857
3/16/2026 16:44:45.600,,221,-75059.366,None,60,131367.4206,132346.2178,132224.2858,131980.0267,228.5961118,0,16.66979575,0.290942821,131940.9713,16.67367762,0.291010573,-103.0962471,-1.799368958,136.419415,2.380967955,,,,-151.8438086,-2.650174408,193.2707945,-151.5570714,-2.6451699,196.5217545,87.85241457,1.53331389,192.1349526,-31.70142967,-0.553294325,191.8199155,-90,2.936180473,-3.332682848,2.93426228,-1.570796327,2.4,60,5201.321265,4829.587207,5220.9792,-15251.88767,3.065864178,inject,-9850.857,-9850.857
3/16/2026 16:44:45.633,,221,-74972.779,None,60.002,131407.6365,132384.8202,132267.7566,132020.79,228.666716,0,16.68676954,0.29123907,131977.7376,16.69573617,0.291395567,-103.0763644,-1.79902194,136.4373324,2.381280672,,,,-151.8438086,-2.650174408,193.2707945,-151.3895403,-2.642245932,195.4674397,87.49490713,1.527074208,192.1836622,-31.70142967,-0.553294325,191.8199155,-108.4349488,2.933641499,-3.326096148,2.934574997,-1.892546881,3.794733192,60,5266.155038,4667.587197,5214.931213,-15148.67345,3.72184734,inject,-9873.712,-9873.712
3/16/2026 16:44:45.667,,221,-74663.957,None,60.005,131430.6704,132418.8826,132279.4928,132043.7375,228.7064621,0,16.73665854,0.292109797,132012.2443,16.74734646,0.292296337,-103.0249724,-1.79812498,136.4923528,2.38224096,,,,-151.6750177,-2.647228452,192.2136312,-151.2201937,-2.639290275,194.4148143,87.83892051,1.533078374,190.9358007,-31.2091331,-0.544702129,192.2173769,-90,2.931586612,-3.331203354,2.926943089,-1.570796327,3.6,60,5289.726678,4765.348797,5415.955202,-15471.03068,1.673089839,inject,-9873.712,-9873.712
3/16/2026 16:44:45.700,,221,-74818.037,None,60.004,131400.9233,132380.1956,132265.2194,132016.1696,228.6587131,0,16.78406915,0.292937269,131982.4767,16.79496932,0.293127512,-102.9755417,-1.797262251,136.536638,2.383013883,,,,-151.3610775,-2.641749161,192.7858916,-151.3895403,-2.642245932,195.4674397,87.83892051,1.533078374,190.9358007,-30.71890426,-0.536146022,192.6289698,-90,2.935373444,-3.330340625,2.919159905,-1.570796327,2.4,60,5210.004568,4742.539181,5620.550397,-15573.09415,1.024420351,inject,-9873.712,-9873.712
3/16/2026 16:44:45.733,,221,-74962.339,None,60.001,131373.3979,132360.4227,132232.6659,131989.5565,228.612618,0,16.80006601,0.293216467,131943.457,16.80952662,0.293381585,-102.9615224,-1.797017568,136.5590842,2.383405643,,,,-151.3610775,-2.641749161,192.7858916,-151.081652,-2.636872266,196.0448928,87.83892051,1.533078374,190.9358007,-31.02477438,-0.541484463,193.2447153,-90,2.930253851,-3.330095942,2.924890106,-1.570796327,3.6,60,5335.862479,4735.756783,5494.219202,-15565.83846,1.070534202,inject,-9873.712,-9873.712
3/16/2026 16:44:45.767,,221,-74805.408,None,60.001,131388.3556,132357.7316,132233.1287,131993.7744,228.6199235,0,16.80853576,0.293364292,131961.883,16.81302265,0.293442603,-102.9564601,-1.796929215,136.5664348,2.383533934,,,,-151.6750177,-2.647228452,192.2136312,-151.3895403,-2.642245932,195.4674397,87.83892051,1.533078374,190.9358007,-31.2091331,-0.544702129,192.2173769,-90,2.935688535,-3.330007589,2.928236063,-1.570796327,3.6,60.01,5185.905647,4733.46719,5381.942411,-15301.31525,2.751724743,inject,-9873.712,-9873.712
3/16/2026 16:44:45.800,,221,-74727.691,None,60.004,131427.6404,132400.0873,132268.9297,132032.9221,228.6877293,0,16.84193334,0.293947189,131997.6834,16.85157163,0.294115409,-102.920274,-1.796297648,136.5954268,2.384039942,,,,-151.6750177,-2.647228452,192.2136312,-151.081652,-2.636872266,196.0448928,87.82525589,1.532839882,189.7366596,-31.2091331,-0.544702129,192.2173769,-71.56505118,2.930987675,-3.32913753,2.928742071,-1.249045772,3.794733192,60.01,5304.004493,4683.772817,5370.825598,-15358.60291,2.387630152,inject,-9873.712,-9873.712
3/16/2026 16:44:45.833,,221,-74860.459,None,60.004,131424.544,132399.3776,132272.2904,132032.7797,228.6874827,0,16.89133041,0.294809331,131994.5677,16.90118318,0.294981294,-102.872398,-1.795462055,136.6468643,2.384937695,,,,-151.3610775,-2.641749161,192.7858916,-151.081652,-2.636872266,196.0448928,88.19883948,1.539360145,190.8943163,-31.2091331,-0.544702129,192.2173769,-90,2.93185356,-3.3348222,2.929639824,-1.570796327,3.6,60,5298.121009,4853.40479,5348.649607,-15500.17541,1.487859055,inject,-9873.712,-9873.712
3/16/2026 16:44:45.867,,221,-74802.542,None,60.002,131392.5855,132359.9565,132240.3321,131998.3271,228.627809,0,16.92231204,0.295350062,131966.0913,16.92729541,0.295437038,-102.8443285,-1.79497215,136.6766862,2.385458184,,,,-151.3610775,-2.641749161,192.7858916,-151.2201937,-2.639290275,194.4148143,87.83892051,1.533078374,190.9358007,-31.02477438,-0.541484463,193.2447153,-90,2.934727313,-3.328050524,2.926942647,-1.570796327,3.6,60,5225.44672,4684.953596,5443.300793,-15353.70111,2.418783784,inject,-9843.538,-9843.538
3/16/2026 16:44:45.900,,221,-74586.758,None,60,131388.0959,132354.6233,132249.0623,131997.9704,228.6271911,0,16.9288134,0.295463532,131958.1046,16.93883152,0.295638382,-102.834199,-1.794795356,136.6802532,2.385520441,,,,-151.3610775,-2.641749161,192.7858916,-150.9111486,-2.633896421,194.9953846,87.82525589,1.532839882,189.7366596,-30.71890426,-0.536146022,192.6289698,-90,2.929534803,-3.327635238,2.921666463,-1.570796327,2.4,60,5354.338805,4645.094407,5557.564795,-15556.99801,1.126720169,inject,-9843.538,-9843.538
3/16/2026 16:44:45.933,,221,-74608.618,None,60.003,131428.5454,132405.1365,132276.2618,132037.3585,228.6954135,0,16.95069526,0.295845443,131998.5453,16.9608052,0.296021895,-102.8132425,-1.794429597,136.7056468,2.385963642,,,,-151.3610775,-2.641749161,192.7858916,-151.2201937,-2.639290275,194.4148143,87.83892051,1.533078374,190.9358007,-30.90221437,-0.539345387,191.5983298,-90,2.93531217,-3.327507971,2.925309029,-1.570796327,2.4,60.01,5212.165095,4673.073603,5438.836798,-15324.0755,2.607070852,inject,-9843.538,-9843.538
3/16/2026 16:44:45.967,,221,-74742.696,None,60.005,131437.1411,132401.9825,132296.8136,132046.0197,228.710415,0,17.0035524,0.296767974,132010.6299,17.00888855,0.296861107,-102.7603034,-1.793505635,136.7568531,2.386857361,,,,-151.3610775,-2.641749161,192.7858916,-151.2201937,-2.639290275,194.4148143,87.83892051,1.533078374,190.9358007,-30.71890426,-0.536146022,192.6289698,-90,2.936151382,-3.326584009,2.923003383,-1.570796327,2.4,60.01,5191.735469,4650.004796,5526.31681,-15368.05708,2.32754372,inject,-9843.538,-9843.538
3/16/2026 16:44:46.000,,221,-74905.56,None,60.003,131404.3736,132383.4545,132274.2647,132021.4244,228.6678148,0,17.04604259,0.297509568,131977.8532,17.05156551,0.297605961,-102.724846,-1.792886785,136.7976024,2.38756857,,,,-151.3610775,-2.641749161,192.7858916,-150.6039471,-2.628534744,195.5815942,88.19883948,1.539360145,190.8943163,-31.02477438,-0.541484463,193.2447153,-63.43494882,2.926140705,-3.33224693,2.929053033,-1.107148718,2.683281573,60,5439.532319,4788.935978,5391.979198,-15620.4475,0.723463764,inject,-9843.538,-9843.538
3/16/2026 16:44:46.033,,221,-74809.57,None,60,131373.4768,132363.8235,132249.6225,131996.3823,228.6244406,0,17.05407877,0.297649825,131958.4265,17.06117293,0.297773642,-102.7107897,-1.792641457,136.8089714,2.387766997,,,,-151.3610775,-2.641749161,192.7858916,-151.081652,-2.636872266,196.0448928,87.83892051,1.533078374,190.9358007,-30.90221437,-0.539345387,191.5983298,-90,2.934645908,-3.325719831,2.927112384,-1.570796327,2.4,60,5227.169968,4627.195185,5393.102392,-15247.46754,3.09395652,inject,-9843.538,-9843.538
3/16/2026 16:44:46.067,,221,-74825.194,None,60.001,131399.9414,132372.8899,132267.1214,132014.0371,228.6550196,0,17.05753155,0.297710088,131973.4184,17.06310481,0.297807359,-102.7045801,-1.792533079,136.816087,2.387891188,,,,-151.3610775,-2.641749161,192.7858916,-150.9111486,-2.633896421,194.9953846,87.85241457,1.53331389,192.1349526,-30.90221437,-0.539345387,191.5983298,-108.4349488,2.93170378,-3.325846969,2.927236575,-1.892546881,3.794733192,60,5300.999321,4659.753588,5390.740796,-15351.4937,2.432813054,inject,-9868.552,-9868.552
3/16/2026 16:44:46.100,,221,-74693.16,None,60.003,131424.6136,132403.9048,132286.2518,132038.9784,228.6982192,0,17.09085832,0.29829175,132009.5527,17.09811343,0.298418375,-102.6696179,-1.791922874,136.8452404,2.388400011,,,,-151.3610775,-2.641749161,192.7858916,-150.9111486,-2.633896421,194.9953846,87.83892051,1.533078374,190.9358007,-30.90221437,-0.539345387,191.5983298,-108.4349488,2.932314796,-3.325001248,2.927745398,-1.892546881,3.794733192,60,5287.240906,4610.735992,5378.918403,-15276.8953,2.906926944,inject,-9868.552,-9868.552
3/16/2026 16:44:46.133,,221,-74871.014,None,60.004,131418.4694,132389.3472,132281.369,132030.4434,228.6834361,0,17.14179139,0.2991807,131995.4645,17.14273219,0.29919712,-102.6178095,-1.791018647,136.8931126,2.389235539,,,,-151.0490048,-2.636302465,193.3639056,-150.7755808,-2.631530317,196.6279736,88.19883948,1.539360145,190.8943163,-30.41108127,-0.530773497,192.0187491,-90,2.930727437,-3.330378792,2.920009036,-1.570796327,3.6,60,5342.150994,4742.783998,5582.390396,-15667.32539,0.425528977,inject,-9868.552,-9868.552
3/16/2026 16:44:46.167,,221,-74714.141,None,60.002,131390.3065,132361.9262,132258.4724,132004.2874,228.6381326,0,17.17282653,0.299722365,131967.3003,17.17390381,0.299741167,-102.5885301,-1.790507625,136.9265421,2.389818993,,,,-151.0490048,-2.636302465,193.3639056,-150.6039471,-2.628534744,195.5815942,88.19883948,1.539360145,190.8943163,-30.41108127,-0.530773497,192.0187491,-116.5650512,2.928275911,-3.32986777,2.92059249,-2.034443936,2.683281573,60,5402.166717,4729.118383,5566.968007,-15698.25311,0.228966302,inject,-9868.552,-9868.552
3/16/2026 16:44:46.200,,221,-74704.277,None,60.001,131374.4666,132356.6975,132250.8502,131994.7388,228.621594,0,17.18432064,0.299922975,131962.9241,17.18699476,0.299969647,-102.5783905,-1.790330656,136.9376878,2.390013523,,,,-151.1892063,-2.638749443,191.7335651,-150.6039471,-2.628534744,195.5815942,88.19883948,1.539360145,190.8943163,-30.90221437,-0.539345387,191.5983298,-90,2.928504391,-3.329690801,2.92935891,-1.570796327,3.6,60,5350.790872,4724.539185,5337.518388,-15412.84845,2.042869919,inject,-9868.552,-9868.552
3/16/2026 16:44:46.233,,221,-74839.046,None,60.002,131426.5968,132398.3232,132294.6932,132040.5899,228.7010105,0,17.20114759,0.300216661,132000.0398,17.20734636,0.30032485,-102.5637301,-1.790074783,136.9554306,2.390323192,,,,-151.3610775,-2.641749161,192.7858916,-151.081652,-2.636872266,196.0448928,88.19883948,1.539360145,190.8943163,-30.90221437,-0.539345387,191.5983298,-90,2.937197116,-3.329434928,2.929668579,-1.570796327,3.6,60.01,5165.264187,4719.671991,5331.614394,-15216.55057,3.290450889,inject,-9868.552,-9868.552
3/16/2026 16:44:46.267,,221,-74608.56,None,60.005,131450.6867,132419.1322,132324.5376,132065.505,228.7441646,0,17.25243593,0.301111811,132024.1167,17.2588573,0.301223885,-102.5085334,-1.789111419,137.0101336,2.391277939,,,,-151.1892063,-2.638749443,191.7335651,-150.9111486,-2.633896421,194.9953846,88.19883948,1.539360145,190.8943163,-30.59331484,-0.533954073,190.9848162,-90,2.935120306,-3.328471564,2.925232012,-1.570796327,2.4,60.01,5189.472259,4696.487985,5425.300816,-15311.26106,2.688513635,inject,-9869.739,-9869.739
3/16/2026 16:44:46.300,,221,-74923.157,None,60.005,131425.4863,132402.3234,132294.8385,132041.6071,228.7027721,0,17.30990245,0.302114791,132002.4725,17.31158125,0.302144091,-102.4516429,-1.788118492,137.0620662,2.392184334,,,,-151.0490048,-2.636302465,193.3639056,-150.7755808,-2.631530317,196.6279736,88.19883948,1.539360145,190.8943163,-30.41108127,-0.530773497,192.0187491,-90,2.933674408,-3.327478637,2.922957831,-1.570796327,2.4,60.01,5268.857639,4671.230388,5509.857616,-15449.94564,1.80709683,inject,-9869.739,-9869.739
3/16/2026 16:44:46.333,,221,-74875.522,None,60.002,131374.6255,132351.6607,132255.2104,131994.5643,228.6212916,0,17.33755113,0.302597351,131959.4872,17.34590732,0.302743194,-102.4245671,-1.787645931,137.0957902,2.392772929,,,,-151.0490048,-2.636302465,193.3639056,-150.6039471,-2.628534744,195.5815942,88.56790382,1.545801533,192.0599906,-30.41108127,-0.530773497,192.0187491,-90,2.931277938,-3.333447464,2.923546426,-1.570796327,3.6,60,5326.958541,4846.982406,5493.614403,-15667.55535,0.424067442,inject,-9869.739,-9869.739
3/16/2026 16:44:46.367,,221,-74903.89,None,60.001,131370.3293,132355.6395,132230.7051,131986.2848,228.6069511,0,17.35557888,0.302911995,131947.3122,17.357459,0.302944809,-102.4082303,-1.787360799,137.1072162,2.392972351,,,,-151.0490048,-2.636302465,193.3639056,-150.7755808,-2.631530317,196.6279736,88.19883948,1.539360145,190.8943163,-30.41108127,-0.530773497,192.0187491,-90,2.934475126,-3.326720944,2.923745848,-1.570796327,3.6,60,5246.664834,4650.767982,5487.652807,-15385.08562,2.219317931,inject,-9869.739,-9869.739
3/16/2026 16:44:46.400,,221,-74702.664,None,60.003,131406.865,132387.0718,132275.932,132024.0169,228.6723051,0,17.38883015,0.303492339,131983.8454,17.39085574,0.303527692,-102.3733335,-1.786751735,137.139597,2.393537502,,,,-151.0490048,-2.636302465,193.3639056,-150.9111486,-2.633896421,194.9953846,88.55890071,1.545644399,190.8603678,-30.41108127,-0.530773497,192.0187491,-90,2.937424113,-3.332396134,2.924310999,-1.570796327,3.6,60.01,5174.44246,4791.916789,5475.513613,-15441.87286,1.858403792,inject,-9869.739,-9869.739
3/16/2026 16:44:46.433,,221,-74782.181,None,60.005,131434.9307,132420.0283,132306.1822,132054.4468,228.7250112,0,17.44349776,0.304446469,132023.3543,17.44733101,0.304513372,-102.3170547,-1.785769486,137.1942658,2.394491654,,,,-150.8759465,-2.633282029,192.314742,-150.6039471,-2.628534744,195.5815942,88.55890071,1.545644399,190.8603678,-30.41108127,-0.530773497,192.0187491,-90,2.933048116,-3.331413885,2.925265151,-1.570796327,2.4,60,5256.65665,4768.732803,5453.092798,-15478.48225,1.62573099,inject,-9869.739,-9869.739
3/16/2026 16:44:46.467,,221,-74833.992,None,60.004,131413.7374,132403.659,132285.6803,132035.097,228.6914964,0,17.50099553,0.305449994,132002.1518,17.50508684,0.305521401,-102.2601407,-1.784776148,137.2497749,2.39546047,,,,-150.8759465,-2.633282029,192.314742,-150.2985905,-2.623205265,196.1733927,88.55890071,1.545644399,190.8603678,-30.41108127,-0.530773497,192.0187491,-90,2.928726666,-3.330420547,2.926233967,-1.570796327,3.6,60,5363.090266,4743.48959,5428.209611,-15534.78947,1.267867663,inject,-9811.703,-9811.703
3/16/2026 16:44:46.500,,221,-74633.515,None,60.003,131389.6434,132385.847,132263.2646,132013.6635,228.6543725,0,17.53707266,0.306079659,131978.0518,17.54132629,0.306153899,-102.2246151,-1.78415611,137.2832644,2.396044971,,,,-150.8759465,-2.633282029,192.314742,-150.4304687,-2.625506974,194.5369888,88.55890071,1.545644399,190.8603678,-30.41108127,-0.530773497,192.0187491,-90,2.931660873,-3.329800509,2.926818468,-1.570796327,3.6,60,5289.294992,4727.462391,5412.787204,-15429.54459,1.936756761,inject,-9811.703,-9811.703
3/16/2026 16:44:46.533,,221,-74726.078,None,60.003,131399.9216,132391.5449,132283.6289,132025.7791,228.6753573,0,17.56844464,0.306627203,131988.3246,17.57283842,0.306703889,-102.186887,-1.78349763,137.3196945,2.396680797,,,,-150.8759465,-2.633282029,192.314742,-150.6039471,-2.628534744,195.5815942,88.19883948,1.539360145,190.8943163,-30.10130457,-0.525366874,191.4141061,-90,2.935238633,-3.322857775,2.922047671,-1.570796327,3.6,60.01,5200.851512,4556.030385,5514.537588,-15271.41948,2.941728766,inject,-9811.703,-9811.703
3/16/2026 16:44:46.567,,221,-75094.286,None,60.004,131424.7648,132415.7148,132305.4464,132049.3866,228.7162466,0,17.62124598,0.307548761,132001.7214,17.62429163,0.307601917,-102.1368245,-1.782623874,137.3707994,2.397572746,,,,-150.8759465,-2.633282029,192.314742,-150.7755808,-2.631530317,196.6279736,88.55890071,1.545644399,190.8603678,-30.23080147,-0.527627021,193.0546037,-90,2.939132234,-3.328268273,2.925199767,-1.570796327,3.6,60.01,5104.594736,4690.483184,5484.110398,-15279.18832,2.892353553,inject,-9811.703,-9811.703
3/16/2026 16:44:46.600,,221,-74801.635,None,60.005,131419.5607,132407.298,132300.8626,132043.3158,228.7057318,0,17.66411146,0.308296904,132007.9459,17.6689329,0.308381054,-102.0951197,-1.78189599,137.4113389,2.398280294,,,,-150.8759465,-2.633282029,192.314742,-150.4304687,-2.625506974,194.5369888,88.55890071,1.545644399,190.8603678,-30.23080147,-0.527627021,193.0546037,-90,2.933888028,-3.327540389,2.925907315,-1.570796327,2.4,60,5235.180385,4672.108797,5466.268801,-15373.55798,2.292582432,inject,-9811.703,-9811.703
3/16/2026 16:44:46.633,,221,-75151.282,None,60.004,131391.1044,132388.9361,132264.6233,132015.6345,228.6577864,0,17.72819888,0.309415441,131979.4768,17.73330836,0.309504618,-102.0330941,-1.780813439,137.4745445,2.399383439,,,,-150.5645836,-2.627847721,192.901633,-150.4713282,-2.626220106,197.2166322,88.55890071,1.545644399,190.8603678,-30.23080147,-0.527627021,193.0546037,-90,2.935724724,-3.326457838,2.92701046,-1.570796327,2.4,60,5204.259877,4644.576002,5437.252809,-15286.08869,2.84849791,inject,-9811.703,-9811.703
3/16/2026 16:44:46.667,,221,-74758.248,None,60.003,131401.6246,132397.4199,132276.4197,132025.9002,228.675567,0,17.75955545,0.309962716,131989.9905,17.76480492,0.310054337,-102.0004551,-1.780243779,137.5074337,2.399957464,,,,-150.5645836,-2.627847721,192.901633,-150.1240073,-2.620158214,195.1319554,88.55890071,1.545644399,190.8603678,-29.92212986,-0.522239685,192.4532151,-90,2.930212551,-3.325888178,2.922197149,-1.570796327,3.6,60,5341.977042,4630.723183,5540.45761,-15513.15783,1.405348582,inject,-9817.822,-9817.822
