time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:44:46.700,,221,-74696.659,None,60.004,131434.6168,132436.1911,132323.6757,132065.5877,228.7443078,0,17.80419206,0.310741772,132022.9731,17.80964003,0.310836857,-101.9544332,-1.779440546,137.5543476,2.400776267,,,,-150.5645836,-2.627847721,192.901633,-150.6039471,-2.628534744,195.5815942,88.91223616,1.551811266,189.6341741,-30.41108127,-0.530773497,192.0187491,-90,2.939371601,-3.331251812,2.931549764,-1.570796327,2.4,60.01,5115.025163,4734.676795,5297.745593,-15147.44755,3.729638599,inject,-9817.822,-9817.822
3/16/2026 16:44:46.733,,221,-74812.939,None,60.007,131455.8895,132453.4087,132329.7958,132080.4442,228.77004,0,17.86686731,0.311835662,132044.2317,17.87259491,0.311935627,-101.8891927,-1.778301885,137.6130722,2.401801203,,,,-150.5645836,-2.627847721,192.901633,-150.2985905,-2.623205265,196.1733927,88.54978371,1.545485278,189.6607498,-29.92212986,-0.522239685,192.4532151,-90,2.935140892,-3.323787163,2.924040888,-1.570796327,3.6,60.01,5221.369511,4551.667201,5496.854403,-15269.89112,2.951442395,inject,-9817.822,-9817.822
3/16/2026 16:44:46.767,,221,-74810.866,None,60.005,131405.1248,132407.1539,132286.7857,132033.7771,228.6892103,0,17.93914342,0.313097118,131997.1467,17.94021892,0.313115889,-101.8191244,-1.777078962,137.6875036,2.403100277,,,,-150.5645836,-2.627847721,192.901633,-150.1240073,-2.620158214,195.1319554,88.55890071,1.545644399,190.8603678,-29.92212986,-0.522239685,192.4532151,-90,2.933274103,-3.322723361,2.925339962,-1.570796327,2.4,60,5266.022185,4552.416003,5462.769603,-15281.20779,2.879518694,inject,-9817.822,-9817.822
3/16/2026 16:44:46.800,,221,-74660.443,None,60.002,131358.5387,132359.1318,132249.6258,131989.8594,228.6131426,0,17.98842877,0.313957309,131958.2645,17.9963215,0.314095063,-101.7704078,-1.776228698,137.736103,2.403948496,,,,-150.0778701,-2.619352968,192.4532151,-149.8194178,-2.614842123,195.7324705,88.91223616,1.551811266,189.6341741,-29.92212986,-0.522239685,192.4532151,-90,2.928937186,-3.328039964,2.926188181,-1.570796327,3.6,60,5359.941727,4652.726392,5440.147208,-15452.81533,1.788858406,inject,-9817.822,-9817.822
3/16/2026 16:44:46.833,,221,-74634.034,None,60.002,131399.9112,132387.038,132269.0168,132019.3891,228.6642895,0,18.00663873,0.314275133,131984.5082,18.01797079,0.314472915,-101.7519768,-1.775907015,137.7577807,2.404326843,,,,-150.3884678,-2.624773921,191.8574471,-150.1240073,-2.620158214,195.1319554,88.91223616,1.551811266,189.6341741,-29.92212986,-0.522239685,192.4532151,-90,2.934631129,-3.327718281,2.926566528,-1.570796327,3.6,60,5203.390683,4645.771196,5431.536,-15280.69788,2.88275947,inject,-9817.822,-9817.822
3/16/2026 16:44:46.867,,221,-74458.829,None,60.006,131467.5837,132454.6416,132340.9281,132088.4538,228.7839131,0,18.04798795,0.314996813,132040.7528,18.05787778,0.315169423,-101.7140839,-1.77524566,137.7930603,2.404942589,,,,-150.3884678,-2.624773921,191.8574471,-150.1240073,-2.620158214,195.1319554,88.91223616,1.551811266,189.6341741,-29.78957378,-0.519926145,190.8150937,-71.56505118,2.935327637,-3.327056926,2.924868734,-1.249045772,3.794733192,60.01,5188.338724,4631.817593,5430.110416,-15250.26673,3.076166138,inject,-9817.822,-9817.822
3/16/2026 16:44:46.900,,221,-74775.427,None,60.007,131481.6119,132462.8081,132334.0587,132093.5437,228.7927291,0,18.13364617,0.316491831,132054.7463,18.14390835,0.31667094,-101.6285501,-1.773752814,137.8814852,2.406485895,,,,-150.0778701,-2.619352968,192.4532151,-149.8194178,-2.614842123,195.7324705,89.27933638,1.558218374,190.8150937,-29.61153217,-0.516818733,191.8574471,-90,2.931513063,-3.331971188,2.923304628,-1.570796327,3.6,60,5299.853333,4782.974413,5498.26559,-15581.09334,0.973581097,inject,-9845.15,-9845.15
3/16/2026 16:44:46.933,,221,-74768.112,None,60.005,131423.9348,132426.6436,132282.9431,132045.2493,228.7090807,0,18.20601069,0.31775483,132008.4374,18.21822745,0.317968053,-101.5522697,-1.772421469,137.9525197,2.40772568,,,,-150.0778701,-2.619352968,192.4532151,-149.8194178,-2.614842123,195.7324705,89.27933638,1.558218374,190.8150937,-29.61153217,-0.516818733,191.8574471,-90,2.932810176,-3.330639843,2.924544413,-1.570796327,3.6,60,5265.761108,4748.630412,5465.419198,-15479.81072,1.617287845,inject,-9845.15,-9845.15
3/16/2026 16:44:46.967,,221,-74967.754,None,60.003,131393.1313,132388.513,132239.1642,132007.6638,228.6439806,0,18.26526459,0.318789006,131977.6045,18.2777478,0.319006879,-101.4973393,-1.771462753,138.012401,2.408770807,,,,-149.7691985,-2.613965632,193.0546037,-149.5167,-2.609558701,196.3384832,89.28384005,1.558296978,192.0149994,-29.61153217,-0.516818733,191.8574471,-90,2.92856558,-3.329759731,2.92558954,-1.570796327,2.4,60,5386.733245,4755.139194,5437.713591,-15579.58603,0.983160859,inject,-9845.15,-9845.15
3/16/2026 16:44:47.000,,221,-74788.459,None,60.004,131411.8789,132418.8386,132269.5219,132034.1587,228.6898711,0,18.30646839,0.319508148,131996.3312,18.31913308,0.319729188,-101.4575833,-1.77076888,138.0521974,2.409465384,,,,-150.0778701,-2.619352968,192.4532151,-149.8194178,-2.614842123,195.7324705,89.27933638,1.558218374,190.8150937,-29.61153217,-0.516818733,191.8574471,-90,2.934571311,-3.328987254,2.926284117,-1.570796327,2.4,60.01,5221.503271,4707.331207,5421.743992,-15350.57847,2.438629876,inject,-9845.15,-9845.15
3/16/2026 16:44:47.033,,221,-74907.101,None,60.006,131449.6454,132444.4789,132301.7785,132066.0313,228.7450761,0,18.35590658,0.320371007,132034.0723,18.36878744,0.32059582,-101.4076685,-1.769897703,138.1066529,2.410415811,,,,-149.7691985,-2.613965632,193.0546037,-149.8194178,-2.614842123,195.7324705,89.63965394,1.564507102,190.8037735,-29.43541636,-0.513744932,192.901633,-90,2.935437943,-3.334404805,2.924160743,-1.570796327,2.4,60.01,5217.696796,4842.40322,5505.508819,-15565.60884,1.071993618,inject,-9845.15,-9845.15
3/16/2026 16:44:47.067,,221,-74857.205,None,60.006,131430.5855,132434.8847,132293.1993,132053.6357,228.7236063,0,18.43000797,0.32166432,132014.9735,18.44322019,0.321894917,-101.3343682,-1.768618371,138.1731031,2.411575587,,,,-149.7691985,-2.613965632,193.0546037,-149.3381152,-2.606441808,195.3052995,89.64190604,1.564546408,192.00375,-29.61153217,-0.516818733,191.8574471,-90,2.928336725,-3.333164779,2.92839432,-1.570796327,3.6,60,5393.959116,4841.553588,5370.379187,-15605.89189,0.81597264,inject,-9845.15,-9845.15
3/16/2026 16:44:47.100,,221,-74759.861,None,60.003,131400.3184,132394.8906,132250.9112,132016.1029,228.6585976,0,18.49096285,0.322728184,131973.294,18.50278969,0.322934601,-101.2742862,-1.767569742,138.2403928,2.412750014,,,,-149.7691985,-2.613965632,193.0546037,-149.0362435,-2.601173153,195.9199837,89.63965394,1.564507102,190.8037735,-29.12405349,-0.508310625,192.314742,-90,2.924107754,-3.332076844,2.921060639,-1.570796327,2.4,60,5497.512788,4782.859212,5563.61279,-15843.98479,0.697238702,absorb,-9872.744,-9872.744
3/16/2026 16:44:47.133,,221,-74723.933,None,60.003,131411.8077,132404.3724,132255.7346,132024.6951,228.6734798,0,18.52719656,0.323360581,131988.581,18.53421949,0.323483154,-101.2417002,-1.767001009,138.2770939,2.413390569,,,,-149.7691985,-2.613965632,193.0546037,-149.3381152,-2.606441808,195.3052995,89.63965394,1.564507102,190.8037735,-29.12405349,-0.508310625,192.314742,-90,2.929924962,-3.331508111,2.921701194,-1.570796327,2.4,60,5353.320859,4769.092809,5547.916802,-15670.33047,0.406430019,inject,-9872.744,-9872.744
3/16/2026 16:44:47.167,,221,-74640.283,None,60.005,131450.0014,132444.5485,132295.4786,132064.069,228.7416773,0,18.57163764,0.324136224,132022.9382,18.58381166,0.324348701,-101.1959071,-1.766201769,138.3202802,2.414144311,,,,-149.7691985,-2.613965632,193.0546037,-149.3381152,-2.606441808,195.3052995,89.63965394,1.564507102,190.8037735,-29.29900875,-0.51136417,191.2673522,-90,2.930790509,-3.330708871,2.925508481,-1.570796327,2.4,60.01,5333.143956,4750.704015,5425.300807,-15509.14878,1.430828342,inject,-9872.744,-9872.744
3/16/2026 16:44:47.200,,221,-75143.304,None,60.007,131458.1603,132456.8159,132314.3889,132077.1914,228.7644061,0,18.64738011,0.32545818,132031.0594,18.65988347,0.325676405,-101.1154963,-1.764798335,138.3970994,2.41548506,,,,-149.7691985,-2.613965632,193.0546037,-149.2158535,-2.604307939,196.9499429,89.64190604,1.564546408,192.00375,-29.12405349,-0.508310625,192.314742,-108.4349488,2.929984344,-3.329344743,2.923795685,-1.892546881,3.794733192,60,5353.563911,4746.945596,5498.352004,-15598.86151,0.860654573,inject,-9872.744,-9872.744
3/16/2026 16:44:47.233,,221,-74912.544,None,60.005,131417.24,132419.9348,132274.7639,132038.0542,228.6966184,0,18.72980131,0.326896701,131993.9524,18.73771311,0.327034788,-101.0339797,-1.763375602,138.4791243,2.416916664,,,,-149.7691985,-2.613965632,193.0546037,-149.3381152,-2.606441808,195.3052995,90,1.570796327,192,-29.12405349,-0.508310625,192.314742,-90,2.933476596,-3.334171929,2.925227289,-1.570796327,3.6,60,5265.02211,4866.048014,5461.142399,-15592.21252,0.902912548,inject,-9872.744,-9872.744
3/16/2026 16:44:47.267,,221,-74668.147,None,60.003,131394.9396,132380.3245,132246.063,132007.8301,228.6442688,0,18.76609652,0.327530172,131971.6404,18.77416897,0.327671063,-101.0002836,-1.762787495,138.5167115,2.417572685,,,,-149.5889187,-2.610819156,192.0187491,-149.4624529,-2.608611911,193.6615605,90,1.570796327,190.8,-28.95099521,-0.505290188,193.3639056,-90,2.936282974,-3.333583822,2.922862873,-1.570796327,3.6,60,5166.284396,4819.608011,5548.780789,-15534.6732,1.268606621,inject,-9872.744,-9872.744
3/16/2026 16:44:47.300,,221,-74669.573,None,60.004,131418.3795,132385.6022,132252.3479,132019.4704,228.6644303,0,18.80890889,0.328277389,131979.8368,18.82043337,0.328478529,-100.9575167,-1.762041072,138.5607414,2.418341152,,,,-149.2810957,-2.605446632,192.6289698,-148.8547369,-2.598005265,194.8919701,90,1.570796327,190.8,-29.12405349,-0.508310625,192.314742,-90,2.926483794,-3.332837399,2.926651777,-1.570796327,2.4,60,5426.665339,4801.291209,5424.825604,-15652.78215,0.517959238,inject,-9913.744,-9913.744
3/16/2026 16:44:47.333,,221,-74793.168,None,60.006,131426.6696,132416.792,132284.65,132043.4334,228.7059355,0,18.85003288,0.328995138,131999.4633,18.86342254,0.329228832,-100.9178854,-1.761349374,138.6077419,2.419161465,,,,-149.5889187,-2.610819156,192.0187491,-149.3381152,-2.606441808,195.3052995,90,1.570796327,190.8,-29.12405349,-0.508310625,192.314742,-90,2.93567064,-3.332145701,2.92747209,-1.570796327,2.4,60,5182.567091,4785.264013,5405.759989,-15373.59109,2.29237199,inject,-9913.744,-9913.744
3/16/2026 16:44:47.367,,221,-74999.707,None,60.005,131427.8924,132408.6465,132276.3266,132038.3368,228.6971079,0,18.91591636,0.330145021,132000.6502,18.92959302,0.330383724,-100.8445373,-1.760069209,138.6668946,2.420193874,,,,-149.4624529,-2.608611911,193.6615605,-149.0362435,-2.601173153,195.9199837,90.35809396,1.577046245,192.00375,-28.63892254,-0.499843493,192.7858916,-90,2.931556877,-3.337115454,2.920037367,-1.570796327,3.6,60,5329.849101,4939.156781,5603.774396,-15872.78028,0.880249872,absorb,-9913.744,-9913.744
3/16/2026 16:44:47.400,,221,-74989.296,None,60.004,131398.7863,132381.6292,132261.3337,132014.6421,228.6560675,0,18.98518754,0.331354032,131979.3169,18.98927336,0.331425343,-100.7833261,-1.759000871,138.7372978,2.421422641,,,,-149.2810957,-2.605446632,192.6289698,-149.0362435,-2.601173153,195.9199837,90.35809396,1.577046245,192.00375,-29.12405349,-0.508310625,192.314742,-116.5650512,2.932598496,-3.336047116,2.929733266,-2.034443936,2.683281573,60,5274.671876,4911.50879,5348.592008,-15534.77267,1.267974378,inject,-9913.744,-9913.744
3/16/2026 16:44:47.433,,221,-74889.029,None,60.003,131407.3669,132375.4914,132258.9836,132014.6526,228.6560857,0,19.02475687,0.332044647,131972.6339,19.03225806,0.332175567,-100.7415366,-1.758271507,138.7778863,2.422131045,,,,-149.2810957,-2.605446632,192.6289698,-149.0362435,-2.601173153,195.9199837,90,1.570796327,190.8,-28.63892254,-0.499843493,192.7858916,-90,2.93334872,-3.329067834,2.921974538,-1.570796327,3.6,60,5255.746298,4707.417615,5554.843181,-15518.00709,1.374528868,inject,-9913.744,-9913.744
3/16/2026 16:44:47.467,,221,-75018.672,None,60.005,131434.7833,132397.464,132290.5657,132041.6405,228.7028301,0,19.05922623,0.332646251,132000.0398,19.06687411,0.332779731,-100.7080205,-1.75768654,138.8174973,2.422822387,,,,-149.2810957,-2.605446632,192.6289698,-149.0362435,-2.601173153,195.9199837,90,1.570796327,190.8,-28.95099521,-0.505290188,193.3639056,-90,2.933952884,-3.328482867,2.928112575,-1.570796327,2.4,60.01,5241.80656,4693.679999,5419.483192,-15354.96975,2.410720865,inject,-9913.744,-9913.744
3/16/2026 16:44:47.500,,221,-75059.381,None,60.006,131436.5451,132401.7334,132283.8907,132041.423,228.7024533,0,19.13002796,0.333881974,132005.713,19.13303806,0.33393451,-100.6336912,-1.756389249,138.8839936,2.423982967,,,,-148.9752256,-2.600108191,193.2447153,-148.7362683,-2.595937599,196.5400722,90.36034606,1.577085552,190.8037735,-28.95099521,-0.505290188,193.3639056,-90,2.929872109,-3.333474801,2.929273155,-1.570796327,3.6,60,5360.606263,4817.779191,5390.193598,-15568.57905,1.053116256,inject,-9872.744,-9872.744
3/16/2026 16:44:47.533,,221,-74796.494,None,60.005,131389.7185,132356.8395,132245.8768,131998.1856,228.627564,0,19.20939163,0.335267131,131954.9269,19.21768813,0.335411933,-100.5580679,-1.755069374,138.9661798,2.425417387,,,,-148.9752256,-2.600108191,193.2447153,-148.7362683,-2.595937599,196.5400722,90.36262667,1.577125356,189.6037974,-28.63892254,-0.499843493,192.7858916,-90,2.931349532,-3.33219473,2.92526088,-1.570796327,2.4,60,5321.7056,4754.318402,5472.489579,-15548.51358,1.180643361,inject,-9872.744,-9872.744
3/16/2026 16:44:47.567,,221,-74792.347,None,60.002,131356.2524,132317.8774,132216.7308,131964.3255,228.5689166,0,19.24085707,0.335816307,131929.3606,19.23940736,0.335791005,-100.5242145,-1.754478522,138.9965433,2.425947329,,,,-148.9752256,-2.600108191,193.2447153,-148.5537641,-2.5927523,195.5153191,90.36034606,1.577085552,190.8037735,-28.63892254,-0.499843493,192.7858916,-116.5650512,2.928543305,-3.331564074,2.925790822,-2.034443936,2.683281573,60,5390.621877,4767.364806,5458.0896,-15616.07628,0.751245222,inject,-9872.744,-9872.744
3/16/2026 16:44:47.600,,221,-74561.731,None,60.002,131379.9952,132344.5155,132246.277,131990.9741,228.6150732,0,19.26373623,0.336215623,131960.4732,19.26905342,0.336308426,-100.5009368,-1.754072249,139.0214458,2.426381961,,,,-148.9752256,-2.600108191,193.2447153,-148.5537641,-2.5927523,195.5153191,90.72066362,1.58337428,190.8150937,-28.49563862,-0.497342716,191.1581544,-90,2.929060726,-3.337446529,2.923724677,-1.570796327,2.4,60,5378.996155,4914.403208,5464.223998,-15757.62336,0.148364315,absorb,-9872.744,-9872.744
3/16/2026 16:44:47.633,,221,-74811.442,None,60.005,131457.0079,132416.1944,132310.903,132062.0669,228.7382096,0,19.29791071,0.336812081,132026.153,19.3016472,0.336877295,-100.4687858,-1.753511107,139.0526307,2.426926239,,,,-148.9752256,-2.600108191,193.2447153,-148.8547369,-2.598005265,194.8919701,90.36034606,1.577085552,190.8037735,-28.63892254,-0.499843493,192.7858916,-116.5650512,2.93488256,-3.330596659,2.926769732,-2.034443936,2.683281573,60,5236.39053,4746.902395,5437.584,-15420.87692,1.991844525,inject,-9872.744,-9872.744
3/16/2026 16:44:47.667,,221,-74890.354,None,60.007,131460.0148,132428.6564,132316.3756,132069.0574,228.7503175,0,19.38024011,0.338249,132029.147,19.38433295,0.338320433,-100.3833255,-1.752019544,139.1371881,2.428402045,,,,-148.9752256,-2.600108191,193.2447153,-148.5537641,-2.5927523,195.5153191,90.36034606,1.577085552,190.8037735,-28.63892254,-0.499843493,192.7858916,-90,2.931072733,-3.329105096,2.928245538,-1.570796327,3.6,60.01,5331.605395,4710.326389,5401.022385,-15442.95417,1.851531492,inject,-9872.744,-9872.744
3/16/2026 16:44:47.700,,221,-75033.446,None,60.005,131402.046,132374.8681,132259.7827,132012.9457,228.6531293,0,19.44812586,0.33943383,131982.4816,19.45425668,0.339540833,-100.3136731,-1.750803881,139.2053031,2.429590875,,,,-148.9752256,-2.600108191,193.2447153,-148.5537641,-2.5927523,195.5153191,90.35809396,1.577046245,192.00375,-28.63892254,-0.499843493,192.7858916,-90,2.932293133,-3.327850126,2.929434368,-1.570796327,3.6,60,5299.277981,4706.68319,5369.083193,-15375.04436,2.283135654,inject,-9831.744,-9831.744
3/16/2026 16:44:47.733,,221,-74609.05,None,60.002,131350.862,132318.0124,132216.5168,131962.5107,228.5657732,0,19.50132268,0.340362289,131923.9794,19.50100938,0.340356821,-100.2653418,-1.749960339,139.2509271,2.430387165,,,,-148.7908669,-2.596890524,192.2173769,-148.5537641,-2.5927523,195.5153191,90.72066362,1.58337428,190.8150937,-28.49563862,-0.497342716,191.1581544,-116.5650512,2.933109121,-3.333334619,2.927729881,-2.034443936,2.683281573,60,5248.527129,4811.543996,5364.115201,-15424.18633,1.970811459,inject,-9831.744,-9831.744
3/16/2026 16:44:47.767,,221,-74628.806,None,60.002,131378.2037,132344.8931,132237.2237,131987.4823,228.6090253,0,19.51923008,0.340674832,131951.3212,19.51899497,0.340670729,-100.2421164,-1.749554981,139.2723804,2.430761596,,,,-148.7908669,-2.596890524,192.2173769,-148.5537641,-2.5927523,195.5153191,90.72066362,1.58337428,190.8150937,-28.49563862,-0.497342716,191.1581544,-90,2.933423029,-3.332929261,2.928104312,-1.570796327,3.6,60,5241.8253,4802.472007,5355.705594,-15400.0029,2.12451042,inject,-9831.744,-9831.744
3/16/2026 16:44:47.800,,221,-74667.744,None,60.005,131422.3663,132384.7853,132287.7932,132032.3571,228.6867508,0,19.56832686,0.341531733,131991.4645,19.57323537,0.341617402,-100.1915019,-1.74867159,139.318655,2.43156924,,,,-148.7908669,-2.596890524,192.2173769,-148.5537641,-2.5927523,195.5153191,90.72066362,1.58337428,190.8150937,-28.49563862,-0.497342716,191.1581544,-90,2.934369702,-3.33204587,2.928911956,-1.570796327,3.6,60,5219.918104,4782.009607,5337.792,-15339.71971,2.507643259,inject,-9831.744,-9831.744
3/16/2026 16:44:47.833,,221,-75002.083,None,60.005,131406.1023,132383.008,132282.4614,132024.5862,228.6732912,0,19.63420222,0.342681475,131994.5541,19.63129867,0.342630798,-100.1283236,-1.747568922,139.3851752,2.432730235,,,,-148.4859274,-2.591568326,192.8419042,-148.4381882,-2.590735119,197.1655142,90.72066362,1.58337428,190.8150937,-28.32498231,-0.494364202,192.2136312,-63.43494882,2.933365917,-3.330943202,2.927094437,-1.107148718,2.683281573,60,5262.001712,4754.59201,5412.211207,-15428.80493,1.941457693,inject,-9831.744,-9831.744
3/16/2026 16:44:47.867,,221,-74826.936,None,60.004,131397.2296,132375.8732,132274.6778,132016.6582,228.6595595,0,19.68045631,0.343488761,131981.6453,19.68268665,0.343527688,-100.0813935,-1.746749836,139.4370431,2.433635501,,,,-148.4859274,-2.591568326,192.8419042,-148.5537641,-2.5927523,195.5153191,90.72066362,1.58337428,190.8150937,-27.84162607,-0.485928044,192.7074467,-90,2.936279988,-3.330124116,2.919563545,-1.570796327,2.4,60,5188.899212,4734.014408,5613.206411,-15536.12003,1.259411188,inject,-9831.744,-9831.744
3/16/2026 16:44:47.900,,221,-74610.173,None,60.004,131407.0026,132394.5512,132273.4722,132025.7411,228.6752916,0,19.72320295,0.344234831,131991.4143,19.72562324,0.344277073,-100.0377623,-1.745988328,139.4776368,2.434343994,,,,-148.7908669,-2.596890524,192.2173769,-148.0693179,-2.584297118,195.1245756,90.72066362,1.58337428,190.8150937,-28.49563862,-0.497342716,191.1581544,-116.5650512,2.928574191,-3.329362608,2.93168671,-2.034443936,2.683281573,60.01,5363.720084,4715.783999,5268.614418,-15348.1185,2.454264325,inject,-9785.57,-9785.57
3/16/2026 16:44:47.933,,221,-74797.214,None,60.006,131409.6161,132411.224,132298.3782,132040.4992,228.7008533,0,19.77084487,0.345066339,132005.3153,19.77524679,0.345143167,-99.9890297,-1.745137784,139.5210261,2.43510128,,,,-148.7908669,-2.596890524,192.2173769,-148.2547126,-2.587532866,196.1440287,90.72066362,1.58337428,190.8150937,-28.00917671,-0.488852354,191.6471758,-90,2.932676033,-3.328512064,2.923953634,-1.570796327,2.4,60.02,5262.513637,4695.264,5474.692817,-15432.47045,1.918161269,inject,-9785.57,-9785.57
3/16/2026 16:44:47.967,,221,-74626.301,None,60.006,131383.4664,132380.12,132270.2535,132012.034,228.6515501,0,19.84691186,0.346393958,131979.1516,19.85165955,0.346476821,-99.9123044,-1.743798675,139.5994219,2.436469546,,,,-148.4859274,-2.591568326,192.8419042,-148.0693179,-2.584297118,195.1245756,91.08092419,1.589662013,190.8339592,-28.00917671,-0.488852354,191.6471758,-90,2.930773939,-3.333460688,2.9253219,-1.570796327,2.4,60.01,5325.913672,4817.404805,5439.657596,-15582.97607,0.961615268,inject,-9785.57,-9785.57
3/16/2026 16:44:48.000,,221,-74947.118,None,60.004,131334.9878,132311.7328,132216.3137,131955.0773,228.5528982,0,19.92833684,0.347815092,131919.3757,19.93167125,0.347873289,-99.83308609,-1.742416055,139.6750857,2.437790128,,,,-148.4859274,-2.591568326,192.8419042,-148.2547126,-2.587532866,196.1440287,90.71615995,1.583295676,192.0149994,-28.00917671,-0.488852354,191.6471758,-90,2.935406155,-3.325711731,2.926642482,-1.570796327,2.4,60,5208.212139,4651.315212,5404.752015,-15264.27937,2.987108148,inject,-9785.57,-9785.57
3/16/2026 16:44:48.033,,221,-74954.592,None,60.002,131328.7993,132325.1486,132212.7113,131956.3053,228.5550251,0,19.95149002,0.348219192,131913.1842,19.95492761,0.348279189,-99.8057135,-1.741938313,139.7010401,2.438243118,,,,-148.4859274,-2.591568326,192.8419042,-148.2547126,-2.587532866,196.1440287,90.71615995,1.583295676,192.0149994,-28.00917671,-0.488852354,191.6471758,-90,2.935812055,-3.325233989,2.927095472,-1.570796327,3.6,60,5197.860531,4639.852806,5393.390396,-15231.10373,3.197957545,inject,-9785.57,-9785.57
3/16/2026 16:44:48.067,,221,-74685.614,None,60.004,131392.3538,132367.964,132273.237,132011.9158,228.6513454,0,19.99690426,0.34901182,131976.7321,20.00054217,0.349075313,-99.76034365,-1.74114646,139.7505166,2.439106647,,,,-148.2985703,-2.588298328,191.8199155,-147.7712426,-2.579094723,195.7618962,91.08776384,1.589781387,189.6341741,-27.84162607,-0.485928044,192.7074467,-63.43494882,2.928170036,-3.330927847,2.925034691,-1.107148718,2.683281573,60,5362.033533,4724.2512,5477.025589,-15563.31032,1.086601932,inject,-9785.57,-9785.57
3/16/2026 16:44:48.100,,221,-74870.136,None,60.007,131434.5204,132428.4492,132327.5384,132064.258,228.7420047,0,20.06052058,0.350122134,132030.1607,20.06623451,0.350221861,-99.69789874,-1.74005659,139.8112387,2.440166446,,,,-148.2985703,-2.588298328,191.8199155,-147.7712426,-2.579094723,195.7618962,91.08092419,1.589662013,190.8339592,-28.32498231,-0.494364202,192.2136312,-90,2.929316584,-3.329718603,2.934530648,-1.570796327,2.4,60.01,5335.822064,4726.295994,5229.100797,-15291.21886,2.815892874,inject,-9785.57,-9785.57
3/16/2026 16:44:48.133,,221,-74831.63,None,60.007,131399.1326,132413.8966,132294.0488,132036.469,228.6938727,0,20.15488743,0.351769146,131994.7504,20.16103066,0.351876366,-99.59890307,-1.73832879,139.9009755,2.441732649,,,,-148.2985703,-2.588298328,191.8199155,-147.5829625,-2.575808615,194.747837,90.71615995,1.583295676,192.0149994,-27.52522574,-0.480405817,192.1499415,-90,2.927684981,-3.321624466,2.922138466,-1.570796327,2.4,60.01,5374.767536,4552.704008,5533.919999,-15461.39154,1.734351834,inject,-9739.685,-9739.685
3/16/2026 16:44:48.167,,221,-75004.805,None,60.003,131339.1947,132350.4829,132239.5579,131977.1888,228.5911964,0,20.22485943,0.352990388,131938.9441,20.22641063,0.353017461,-99.52979127,-1.737122561,139.9694222,2.44292727,,,,-148.1829652,-2.586280637,193.4718584,-147.7712426,-2.579094723,195.7618962,91.08092419,1.589662013,190.8339592,-27.67591046,-0.483035761,193.7693474,-90,2.932112184,-3.326784574,2.925963031,-1.570796327,2.4,60,5308.274797,4650.695992,5482.569605,-15441.54039,1.860516808,inject,-9739.685,-9739.685
3/16/2026 16:44:48.200,,221,-74644.272,None,60.002,131352.8469,132354.3796,132237.7421,131982.4138,228.6002463,0,20.25110814,0.353448514,131948.4401,20.25768983,0.353563386,-99.50843894,-1.736749893,140.0027048,2.44350816,,,,-147.9946168,-2.582993338,192.4532151,-147.7712426,-2.579094723,195.7618962,91.44109929,1.595948254,190.8603678,-27.69150842,-0.483307997,191.0865772,-90,2.932658109,-3.332698147,2.926816157,-1.570796327,3.6,60,5267.145496,4798.223994,5385.527986,-15450.89748,1.801047403,inject,-9739.685,-9739.685
3/16/2026 16:44:48.233,,221,-74884.522,None,60.005,131398.6093,132395.7656,132280.4699,132025.6995,228.6752195,0,20.29997913,0.354301474,131990.0244,20.3116876,0.354505825,-99.45805348,-1.735870501,140.0453584,2.444252606,,,,-148.1829652,-2.586280637,193.4718584,-147.4751097,-2.573926229,196.4044806,91.08092419,1.589662013,190.8339592,-27.52522574,-0.480405817,192.1499415,-90,2.928432054,-3.325532514,2.924658423,-1.570796327,3.6,60,5402.216416,4621.190409,5470.819197,-15494.22602,1.525670664,inject,-9739.685,-9739.685
3/16/2026 16:44:48.267,,221,-74770.978,None,60.007,131444.4884,132445.1721,132327.7957,132073.2406,228.7575631,0,20.36527738,0.355441143,132032.9773,20.36564771,0.355447607,-99.39660824,-1.734798079,140.1099415,2.445379795,,,,-147.9946168,-2.582993338,192.4532151,-147.7712426,-2.579094723,195.7618962,91.08092419,1.589662013,190.8339592,-27.20699383,-0.474851622,191.5983298,-90,2.93454233,-3.324460092,2.920231417,-1.570796327,2.4,60,5223.673601,4596.264003,5566.62239,-15386.55999,2.209947494,inject,-9739.685,-9739.685
3/16/2026 16:44:48.300,,221,-74880.864,None,60.006,131424.3375,132437.6438,132310.7511,132058.3468,228.7317661,0,20.44450264,0.356823885,132024.0687,20.44705515,0.356868435,-99.31296365,-1.733338206,140.1917675,2.446807928,,,,-147.9946168,-2.582993338,192.4532151,-147.7712426,-2.579094723,195.7618962,91.44109929,1.595948254,190.8603678,-27.04383485,-0.47200396,192.6663437,-90,2.935963158,-3.32928646,2.918811888,-1.570796327,2.4,60,5187.985902,4716.547203,5632.228807,-15536.76191,,,-9739.685,-9739.685
3/16/2026 16:44:48.333,,221,-74789.467,None,60.004,131393.2141,132396.7896,132275.5188,132022.5984,228.6698482,0,20.52251254,0.358185415,131988.7288,20.53032239,0.358321722,-99.2369343,-1.732011243,140.2669703,2.448120464,,,,-147.6926655,-2.577723295,193.0918952,-147.2859161,-2.570624177,195.3937563,91.44109929,1.595948254,190.8603678,-27.04383485,-0.47200396,192.6663437,-90,2.928945899,-3.327959497,2.920124424,-1.570796327,3.6,60,5378.753828,4682.145588,5598.100814,-15659.00023,,,-9697.685,-9697.685
3/16/2026 16:44:48.367,,221,-74599.632,None,60.005,131401.6444,132401.2728,132278.8146,132027.9945,228.6791945,0,20.57860405,0.359164396,131985.9074,20.58482845,0.359273032,-99.18401134,-1.731087563,140.3222052,2.449084494,,,,-147.9946168,-2.582993338,192.4532151,-147.5829625,-2.575808615,194.747837,91.08776384,1.589781387,189.6341741,-27.52522574,-0.480405817,192.1499415,-90,2.935081647,-3.32086895,2.929490311,-1.570796327,2.4,60.02,5208.40394,4477.161586,5350.751996,-15036.31752,,,-9697.685,-9697.685
3/16/2026 16:44:48.400,,221,-74851.906,None,60.005,131439.6554,132433.3749,132297.5401,132057.5896,228.7304547,0,20.62248321,0.359930232,132023.9073,20.62890085,0.360042241,-99.13969598,-1.730314114,140.3694312,2.449908743,,,,-147.9946168,-2.582993338,192.4532151,-147.7712426,-2.579094723,195.7618962,91.45021629,1.596107376,189.6607498,-27.84162607,-0.485928044,192.7074467,-90,2.939136964,-3.32642149,2.935836787,-1.570796327,2.4,60,5109.011051,4616.035192,5208.753595,-14933.79984,,,-9697.685,-9697.685
3/16/2026 16:44:48.433,,221,-74581.733,None,60.006,131442.8122,132442.3436,132305.8867,132064.4223,228.7422893,0,20.6998893,0.361281223,132027.0436,20.70665085,0.361399234,-99.06546654,-1.729018566,140.446603,2.451255645,,,,-147.9946168,-2.582993338,192.4532151,-147.2859161,-2.570624177,195.3937563,91.45021629,1.596107376,189.6607498,-27.20699383,-0.474851622,191.5983298,-90,2.932023411,-3.325125942,2.926107267,-1.570796327,2.4,60,5286.058481,4584.355199,5420.289598,-15290.70328,,,-9697.685,-9697.685
3/16/2026 16:44:48.467,,221,-74745.302,None,60.005,131412.5545,132410.354,132282.3248,132035.8219,228.6927519,0,20.78283488,0.362728896,131996.7627,20.78996673,0.362853371,-98.97829554,-1.727497145,140.5324964,2.452754768,,,,-147.6926655,-2.577723295,193.0918952,-147.2859161,-2.570624177,195.3937563,91.44109929,1.595948254,190.8603678,-27.20699383,-0.474851622,191.5983298,-90,2.933477548,-3.323445399,2.92760639,-1.570796327,3.6,60,5266.12751,4570.473591,5382.20159,-15218.80269,,,-9697.685,-9697.685
3/16/2026 16:44:48.500,,221,-74858.242,None,60.004,131417.2816,132405.3969,132276.9406,132033.9351,228.6894839,0,20.8340595,0.363622935,131990.26,20.83955806,0.363718903,-98.93132293,-1.726677318,140.584421,2.453661023,,,,-147.9946168,-2.582993338,192.4532151,-147.2859161,-2.570624177,195.3937563,91.44109929,1.595948254,190.8603678,-27.52522574,-0.480405817,192.1499415,-90,2.93434308,-3.322625572,2.93406684,-1.570796327,2.4,60,5226.936691,4549.92478,5236.905599,-15013.76707,,,-9697.685,-9697.685
3/16/2026 16:44:48.533,,221,-74763.965,None,60.005,131455.7416,132439.8048,132311.3894,132069.7009,228.751432,0,20.87600747,0.364355065,132039.9223,20.88355105,0.364486725,-98.8921998,-1.725994491,140.6235753,2.454344396,,,,-147.5013541,-2.574384279,192.0787339,-147.2859161,-2.570624177,195.3937563,91.80116052,1.602232508,190.8943163,-27.20699383,-0.474851622,191.5983298,-90,2.935110902,-3.328226999,2.929196018,-1.570796327,3.6,60,5199.670447,4691.145597,5343.998386,-15234.81443,,,-9742.772,-9742.772
3/16/2026 16:44:48.567,,221,-74617.632,None,60.008,131472.5739,132454.0235,132333.1904,132087.3187,228.7819471,0,20.9679837,0.365960353,132056.726,20.97593498,0.366099129,-98.79667788,-1.724327319,140.7186355,2.456003508,,,,-147.5013541,-2.574384279,192.0787339,-147.2859161,-2.570624177,195.3937563,92.17474411,1.608752772,189.7366596,-27.20699383,-0.474851622,191.5983298,-90,2.936723306,-3.333080091,2.93085513,-1.570796327,2.4,60.02,5160.2951,4782.988796,5303.750395,-15247.03429,,,-9742.772,-9742.772
3/16/2026 16:44:48.600,,221,-74854.584,None,60.007,131425.1313,132419.3475,132286.1038,132044.2628,228.707372,0,21.05957332,0.367558893,132009.2533,21.06793456,0.367704825,-98.69918622,-1.722625769,140.8093297,2.457586421,,,,-147.2004687,-2.56913284,192.7261269,-146.990835,-2.565474041,196.0448928,92.16107949,1.608514279,190.9358007,-26.72509484,-0.466440898,192.1237101,-63.43494882,2.933178866,-3.331140048,2.924027319,-1.107148718,2.683281573,60.01,5264.084173,4763.793601,5485.967985,-15513.84576,,,-9742.772,-9742.772
3/16/2026 16:44:48.633,,221,-74950.272,None,60.004,131380.558,132368.514,132245.175,131998.8142,228.6286527,0,21.13963043,0.368956154,131964.6525,21.14835043,0.369108346,-98.62374063,-1.721308995,140.8887399,2.458972391,,,,-147.3927135,-2.572488144,193.7359027,-147.2859161,-2.570624177,195.3937563,92.14758543,1.608278763,192.1349526,-26.72509484,-0.466440898,192.1237101,-90,2.939732523,-3.329587758,2.925413289,-1.570796327,3.6,60,5125.837798,4753.094398,5449.881589,-15328.81379,,,-9742.772,-9742.772
3/16/2026 16:44:48.667,,221,-74838.715,None,60.004,131404.035,132389.7502,132255.6606,132017.2036,228.6605041,0,21.18226031,0.369700185,131976.9258,21.18927762,0.369822661,-98.5803272,-1.720551287,140.9326191,2.459738226,,,,-147.2004687,-2.56913284,192.7261269,-146.990835,-2.565474041,196.0448928,91.81255269,1.602431339,189.694913,-27.04383485,-0.47200396,192.6663437,-90,2.935296702,-3.322982626,2.931742186,-1.570796327,3.6,60,5210.080974,4530.427191,5308.084817,-15048.59298,,,-9742.772,-9742.772
3/16/2026 16:44:48.700,,221,-74660.861,None,60.007,131462.9887,132446.6637,132311.0716,132074.292,228.7593841,0,21.23378886,0.370599528,132035.8648,21.24102757,0.370725868,-98.53461589,-1.719753474,140.9855417,2.460661901,,,,-147.0062011,-2.56574223,191.7185437,-146.990835,-2.565474041,196.0448928,92.17474411,1.608752772,189.7366596,-26.40455922,-0.460846496,191.5870559,-90,2.936199909,-3.328506246,2.921508397,-1.570796327,2.4,60.01,5162.776102,4669.833587,5534.006395,-15366.61608,,,-9742.772,-9742.772
3/16/2026 16:44:48.733,,221,-74926.67,None,60.009,131474.3319,132448.6294,132326.7206,132083.9384,228.7760922,0,21.33246402,0.372321735,132047.1783,21.34013205,0.372455567,-98.43476664,-1.718010776,141.0845826,2.46239049,,,,-147.2004687,-2.56913284,192.7261269,-146.990835,-2.565474041,196.0448928,92.52082791,1.614793074,190.9848162,-26.72509484,-0.466440898,192.1237101,-90,2.937929608,-3.33280385,2.928831388,-1.570796327,3.6,60,5147.252428,4807.3968,5368.334399,-15322.98363,,,-9790.272,-9790.272
3/16/2026 16:44:48.767,,221,-74655.518,None,60.007,131421.4476,132405.2452,132280.9728,132036.6131,228.6941224,0,21.42609176,0.373955847,131989.8787,21.43904105,0.374181855,-98.34306954,-1.71641036,141.1754092,2.463975713,,,,-146.7064367,-2.560510355,192.3746345,-146.7987924,-2.562122266,195.0396883,92.88037755,1.621068399,191.0413568,-26.40455922,-0.460846496,191.5870559,-90,2.936304121,-3.337478759,2.924822209,-1.570796327,2.4,60,5176.049148,4923.288007,5450.760007,-15550.09716,,,-9790.272,-9790.272
3/16/2026 16:44:48.800,,221,-74904.97,None,60.005,131378.07,132365.6468,132233.7064,131993.2004,228.6189293,0,21.50921989,0.375406707,131962.0227,21.51958304,0.375587578,-98.26159365,-1.714988337,141.2589891,2.465434459,,,,-146.9016062,-2.563916705,193.3787993,-146.6977152,-2.560358136,196.7011947,92.52082791,1.614793074,190.9848162,-25.92490151,-0.45247489,192.1349526,-90,2.935945714,-3.329781411,2.917909349,-1.570796327,2.4,60,5210.922891,4729.348797,5635.785582,-15576.05727,,,-9790.272,-9790.272
3/16/2026 16:44:48.833,,221,-74668.522,None,60.005,131415.3881,132394.2527,132265.4442,132025.7426,228.675294,0,21.56443559,0.376370402,131999.3176,21.57504113,0.376555504,-98.2020764,-1.713949566,141.3166487,2.466440807,,,,-146.7064367,-2.560510355,192.3746345,-146.2128211,-2.551895136,196.3641515,92.53676174,1.615071171,189.7859847,-26.40455922,-0.460846496,191.5870559,-90,2.92845064,-3.329020737,2.927287303,-1.570796327,3.6,60.01,5371.496115,4681.9008,5389.099192,-15442.49611,,,-9790.272,-9790.272
3/16/2026 16:44:48.867,,221,-74890.57,None,60.008,131459.3773,132441.6662,132310.4654,132071.2208,228.7540646,0,21.64282172,0.377738498,132032.1195,21.65184292,0.377895948,-98.12569736,-1.7126165,141.3921312,2.467758227,,,,-146.7064367,-2.560510355,192.3746345,-146.5048153,-2.556991397,195.6993613,92.88037755,1.621068399,191.0413568,-26.72509484,-0.466440898,192.1237101,-90,2.934887345,-3.333684899,2.934199125,-1.570796327,2.4,60.01,5212.930403,4830.451213,5234.227185,-15277.6088,,,-9790.272,-9790.272
3/16/2026 16:44:48.900,,221,-74743.128,None,60.009,131434.4667,132419.8391,132286.5424,132047.6708,228.7132749,0,21.74724922,0.379561102,132011.6177,21.75186836,0.379641721,-98.02216211,-1.710809469,141.4968503,2.469585919,,,,-146.7064367,-2.560510355,192.3746345,-146.0171116,-2.548479362,195.3679605,92.88037755,1.621068399,191.0413568,-25.92490151,-0.45247489,192.1349526,-90,2.928121083,-3.331877868,2.922060809,-1.570796327,2.4,60,5380.176293,4784.774415,5535.10079,-15700.0515,,,-9790.272,-9790.272
3/16/2026 16:44:48.933,,221,-74616.12,None,60.006,131392.0984,132367.7535,132247.8166,132003.271,228.6363722,0,21.82269429,0.380877867,131964.7726,21.83250413,0.381049081,-97.93617395,-1.709308692,141.5764667,2.470975487,,,,-146.4087182,-2.555314186,193.0359552,-146.0171116,-2.548479362,195.3679605,92.88037755,1.621068399,191.0413568,-26.082233,-0.455220842,191.0564315,-90,2.929528443,-3.330377091,2.926196329,-1.570796327,3.6,60,5361.713243,4745.620801,5400.388803,-15507.72285,,,-9797.922,-9797.922
3/16/2026 16:44:48.967,,221,-74674.454,None,60.005,131396.7063,132361.4796,132239.1299,131999.802,228.6303637,0,21.8855854,0.381975524,131958.2208,21.89371852,0.382117474,-97.87886468,-1.708308457,141.6398183,2.472081181,,,,-146.4087182,-2.555314186,193.0359552,-146.0171116,-2.548479362,195.3679605,93.26016064,1.627696864,189.9073458,-26.24585794,-0.458076636,192.6626066,-90,2.930596836,-3.336005321,2.930157817,-1.570796327,3.6,60,5334.838808,4856.112002,5346.792007,-15537.74282,,,-9797.922,-9797.922
3/16/2026 16:44:49.000,,221,-74749.766,None,60.008,131446.1645,132420.1484,132296.5393,132054.9938,228.7259587,0,21.97162703,0.383477234,132012.1413,21.97527388,0.383540883,-97.79673497,-1.706875023,141.7257237,2.473580513,,,,-146.7064367,-2.560510355,192.3746345,-146.0171116,-2.548479362,195.3679605,92.8985768,1.621386036,189.8428824,-26.24585794,-0.458076636,192.6626066,-90,2.932020245,-3.328261059,2.931657149,-1.570796327,3.6,60.02,5283.382363,4665.456012,5311.742398,-15260.58077,,,-9797.922,-9797.922
3/16/2026 16:44:49.033,,221,-74993.328,None,60.01,131478.467,132444.0544,132328.6146,132084.4138,228.7769155,0,22.08954906,0.385535361,132044.4253,22.09370263,0.385607855,-97.68006211,-1.704838697,141.8424816,2.475618323,,,,-146.4087182,-2.555314186,193.0359552,-146.0171116,-2.548479362,195.3679605,93.2194949,1.626987113,192.3035101,-25.92490151,-0.45247489,192.1349526,-90,2.934087217,-3.33182581,2.928093213,-1.570796327,2.4,60.01,5251.297163,4815.964791,5387.068788,-15454.33074,,,-9797.922,-9797.922
3/16/2026 16:44:49.067,,221,-74968.978,None,60.008,131444.2161,132410.6123,132289.7471,132048.8917,228.7153895,0,22.19117726,0.387309108,132010.1565,22.19576949,0.387389258,-97.57199655,-1.702952597,141.9481528,2.477462633,,,,-146.1130405,-2.550153637,193.7024522,-146.0171116,-2.548479362,195.3679605,93.2397003,1.627339764,191.1054159,-25.76932762,-0.449759613,193.2149063,-90,2.93586862,-3.330292361,2.927222246,-1.570796327,3.6,60,5223.477957,4746.643195,5437.511999,-15407.63315,,,-9797.922,-9797.922
3/16/2026 16:44:49.100,,221,-74605.003,None,60.006,131414.3866,132375.1161,132269.3134,132020.3061,228.6658777,0,22.26962513,0.388678282,131980.312,22.27455624,0.388764346,-97.4954511,-1.701616627,142.026997,2.478838725,,,,-146.2106331,-2.55185695,192.0374963,-145.8193984,-2.545028615,194.3740723,93.2397003,1.627339764,191.1054159,-25.60218755,-0.446842468,191.6133607,-90,2.933792961,-3.328956391,2.925681193,-1.570796327,2.4,60,5228.89657,4712.169598,5429.764798,-15370.83097,,,-9797.922,-9797.922
3/16/2026 16:44:49.133,,221,-74780.381,None,60.007,131422.6643,132385.9063,132292.2806,132034.3294,228.6901668,0,22.35180195,0.390112538,131993.1369,22.35224808,0.390120324,-97.41103228,-1.700143241,142.1072392,2.480239215,,,,-146.2106331,-2.55185695,192.0374963,-146.0171116,-2.548479362,195.3679605,93.2397003,1.627339764,191.1054159,-25.60218755,-0.446842468,191.6133607,-90,2.938599686,-3.327483005,2.927081683,-1.570796327,2.4,60.01,5110.126727,4675.924807,5396.025608,-15182.07714,,,-9797.922,-9797.922
3/16/2026 16:44:49.167,,221,-74861.928,None,60.009,131447.5826,132416.2026,132312.4038,132059.4435,228.7336658,0,22.45321709,0.391882566,132024.5584,22.46093506,0.39201727,-97.30985327,-1.698377334,142.2061408,2.481965374,,,,-145.914113,-2.546681697,192.7074467,-145.7262945,-2.543403645,196.0412202,93.59876812,1.633606679,191.1769861,-25.60218755,-0.446842468,191.6133607,-90,2.935420915,-3.331984013,2.928807842,-1.570796327,2.4,60.01,5208.362928,4790.678387,5354.078403,-15353.11972,,,-9846.889,-9846.889
3/16/2026 16:44:49.200,,221,-74833.358,None,60.009,131439.7315,132406.6824,132313.0742,132053.8806,228.7240306,0,22.56738383,0.393875151,132016.6708,22.5756034,0.39401861,-97.19522068,-1.696376618,142.3246365,2.484033514,,,,-145.4178557,-2.538020374,192.3933471,-145.2381977,-2.534884749,195.7324705,93.59876812,1.633606679,191.1769861,-25.12495782,-0.438513238,192.1836622,-90,2.928903359,-3.329983297,2.922546752,-1.570796327,3.6,60,5361.485822,4740.595187,5525.55361,-15627.63462,,,-9846.889,-9846.889
3/16/2026 16:44:49.233,,221,-74701.8,None,60.007,131409.2736,132379.8018,132271.8767,132021.0318,228.6671347,0,22.65753185,0.395448531,131986.1824,22.66614911,0.395598931,-97.1024691,-1.694757798,142.4158785,2.485625987,,,,-145.914113,-2.546681697,192.7074467,-145.4374754,-2.538362801,196.7194957,93.6214847,1.634003159,189.9793673,-25.27772224,-0.44117948,191.0978807,-90,2.933961732,-3.328760957,2.926805467,-1.570796327,3.6,60,5243.171345,4679.740817,5387.500813,-15310.41298,,,-9846.889,-9846.889
3/16/2026 16:44:49.267,,221,-74730.974,None,60.006,131403.063,132371.0443,132269.7555,132015.3357,228.6572688,0,22.73687427,0.396833318,131984.5829,22.74101451,0.396905578,-97.02966735,-1.693487167,142.4938437,2.486986737,,,,-145.914113,-2.546681697,192.7074467,-145.2381977,-2.534884749,195.7324705,93.59876812,1.633606679,191.1769861,-25.27772224,-0.44117948,191.0978807,-90,2.931790327,-3.327093846,2.928166217,-1.570796327,2.4,60,5297.137616,4667.471978,5353.804817,-15318.41441,,,-9846.889,-9846.889
3/16/2026 16:44:49.300,,221,-74746.181,None,60.009,131448.8764,132416.2564,132332.3531,132066.5536,228.7459808,0,22.82936011,0.3984475,132035.0364,22.82908724,0.398442738,-96.93309514,-1.691801664,142.5866318,2.488606194,,,,-145.4178557,-2.538020374,192.3933471,-145.0369025,-2.531371485,194.747837,93.95755311,1.639868659,191.2560587,-25.12495782,-0.438513238,192.1836622,-90,2.929814223,-3.331670323,2.927119432,-1.570796327,2.4,60.01,5339.612479,4784.860792,5412.787205,-15537.26048,,,-9846.889,-9846.889
3/16/2026 16:44:49.333,,221,-74661.077,None,60.011,131456.7538,132441.3775,132344.3871,132081.5826,228.7720118,0,22.95312756,0.40060765,132038.2336,22.95822271,0.400696577,-96.80628047,-1.689588331,142.7082521,2.490728869,,,,-145.4178557,-2.538020374,192.3933471,-145.2381977,-2.534884749,195.7324705,94.34323995,1.646600164,190.1460491,-24.80019338,-0.43284503,191.6772287,-90,2.935581326,-3.336188495,2.923573899,-1.570796327,3.6,60.01,5196.423537,4869.676798,5486.860792,-15552.96113,,,-9846.889,-9846.889
3/16/2026 16:44:49.367,,221,-74890.8,None,60.01,131416.4379,132395.6362,132299.3312,132037.8704,228.6963001,0,23.08505512,0.40291022,131997.8891,23.09073556,0.403009362,-96.68313879,-1.687439103,142.8369947,2.49297585,,,,-145.1246717,-2.532903346,193.0769795,-144.9506267,-2.529865689,196.4191437,94.31602752,1.646125218,191.3426246,-24.80019338,-0.43284503,191.6772287,-90,2.932875051,-3.333564321,2.92582088,-1.570796327,2.4,60,5280.788458,4833.38881,5429.347201,-15543.52447,,,-9804.889,-9804.889
3/16/2026 16:44:49.400,,221,-74790.302,None,60.007,131365.7868,132344.0781,132235.978,131982.6741,228.6006973,0,23.17943262,0.404557418,131947.2156,23.18553298,0.404663889,-96.58115067,-1.685659075,142.9335642,2.494661307,,,,-145.1246717,-2.532903346,193.0769795,-144.6650665,-2.524881723,197.1107303,94.34323995,1.646600164,190.1460491,-24.80019338,-0.43284503,191.6772287,-90,2.929545612,-3.332259239,2.927506337,-1.570796327,2.4,60,5361.711633,4769.049608,5385.009583,-15515.77082,,,-9804.889,-9804.889
3/16/2026 16:44:49.433,,221,-74606.501,None,60.006,131372.1576,132348.7741,132242.7032,131988.6035,228.6109673,0,23.25195636,0.405823196,131953.5682,23.25837739,0.405935264,-96.50770937,-1.684377282,143.0074024,2.495950026,,,,-145.1246717,-2.532903346,193.0769795,-144.7485942,-2.526339557,195.4379697,94.34323995,1.646600164,190.1460491,-24.80019338,-0.43284503,191.6772287,-90,2.932274821,-3.330977446,2.928795056,-1.570796327,2.4,60,5293.974675,4737.542393,5353.358392,-15384.87546,,,-9804.889,-9804.889
3/16/2026 16:44:49.467,,221,-74884.104,None,60.009,131418.2891,132405.2642,132300.0136,132041.9306,228.7033325,0,23.35589089,0.407637196,132004.4301,23.3579664,0.40767342,-96.40040347,-1.682504441,143.1041179,2.49763803,,,,-145.1246717,-2.532903346,193.0769795,-144.4623222,-2.521343168,196.1330161,94.31602752,1.646125218,191.3426246,-24.80019338,-0.43284503,191.6772287,-90,2.929016588,-3.328629659,2.93048306,-1.570796327,2.4,60,5377.217056,4710.960011,5313.830392,-15402.00746,,,-9804.889,-9804.889
3/16/2026 16:44:49.500,,221,-74694.672,None,60.011,131444.6894,132433.1091,132326.6264,132068.8846,228.7500182,0,23.48714568,0.409928024,132030.8179,23.48980607,0.409974456,-96.27368611,-1.680292806,143.2360978,2.499941514,,,,-144.920013,-2.529331378,192.0937271,-144.257549,-2.517769201,195.1577823,94.31602752,1.646125218,191.3426246,-24.47371882,-0.427146974,191.1769861,-90,2.927743657,-3.326418024,2.927088488,-1.570796327,3.6,60,5382.456198,4656.873619,5384.966381,-15424.2962,,,-9804.889,-9804.889
3/16/2026 16:44:49.533,,221,-74785.234,None,60.01,131391.3931,132399.3776,132284.312,132025.7962,228.6753869,0,23.61446395,0.412150147,131988.5013,23.61978953,0.412243096,-96.13947669,-1.677950409,143.3650306,2.502191816,,,,-144.6281561,-2.524237516,192.7858916,-144.257549,-2.517769201,195.1577823,94.7036147,1.65288989,190.2406897,-24.17910715,-0.42200503,193.3639056,-90,2.930012297,-3.330840299,2.924196846,-1.570796327,3.6,60,5343.693653,4738.319985,5517.07199,-15599.08563,,,-9804.889,-9804.889
3/16/2026 16:44:49.567,,221,-74715.984,None,60.008,131363.3922,132363.254,132249.4439,131992.7867,228.6182128,0,23.71858857,0.413967464,131949.4911,23.72228324,0.414031949,-96.04190441,-1.676247452,143.4638725,2.503916933,,,,-144.6281561,-2.524237516,192.7858916,-144.4623222,-2.521343168,196.1330161,94.7036147,1.65288989,190.2406897,-23.99889035,-0.418859654,191.7786224,-90,2.935375117,-3.329137342,2.922776587,-1.570796327,2.4,60,5208.660806,4694.904004,5505.566388,-15409.1312,,,-9763.889,-9763.889
3/16/2026 16:44:49.600,,221,-75016.44,None,60.008,131368.7448,132376.4992,132258.1866,132001.9098,228.6340145,0,23.81225248,0.415602208,131965.807,23.81847796,0.415710863,-95.94729355,-1.674596181,143.5636647,2.505658634,,,,-144.6281561,-2.524237516,192.7858916,-144.4623222,-2.521343168,196.1330161,95.03193422,1.658620147,191.5381946,-23.85390582,-0.416329196,192.8755039,-90,2.937054031,-3.333216328,2.92198783,-1.570796327,2.4,60.01,5167.489049,4828.968009,5557.060812,-15553.51787,,,-9763.889,-9763.889
3/16/2026 16:44:49.633,,221,-74698.301,None,60.01,131393.933,132409.0952,132289.2235,132031.5275,228.6853139,0,23.92705265,0.417605849,131990.9653,23.93379858,0.417723588,-95.8309807,-1.672566139,143.6768687,2.507634417,,,,-144.6281561,-2.524237516,192.7858916,-143.9726266,-2.512796367,195.8611753,95.06361685,1.659173113,190.3428486,-23.99889035,-0.418859654,191.7786224,-90,2.930519955,-3.331739252,2.926494071,-1.570796327,2.4,60.01,5331.162924,4763.462414,5415.11999,-15509.74533,,,-9763.889,-9763.889
3/16/2026 16:44:49.667,,221,-75012.25,None,60.011,131396.5638,132390.8939,132265.9717,132018.5505,228.662837,0,24.05981284,0.419922952,131982.6016,24.06502856,0.420013983,-95.70129154,-1.670302636,143.8048486,2.509868089,,,,-144.338395,-2.519180229,193.4830225,-143.9726266,-2.512796367,195.8611753,95.03193422,1.658620147,191.5381946,-23.85390582,-0.416329196,192.8755039,-63.43494882,2.93281035,-3.328922783,2.926197285,-1.107148718,2.683281573,60,5292.897488,4722.56641,5452.531191,-15467.99509,,,-9763.889,-9763.889
3/16/2026 16:44:49.700,,221,-74927.29,None,60.008,131342.4608,132354.1544,132245.1816,131981.3778,228.598452,0,24.17095756,0.421862793,131939.4216,24.17881477,0.421999927,-95.593257,-1.668417077,143.9141436,2.511775646,,,,-144.338395,-2.519180229,193.4830225,-143.6897503,-2.507859244,196.5693771,95.06361685,1.659173113,190.3428486,-23.85390582,-0.416329196,192.8755039,-90,2.929859171,-3.32759019,2.928104842,-1.570796327,3.6,60,5364.844468,4658.803193,5404.132808,-15427.78047,,,-9763.889,-9763.889
3/16/2026 16:44:49.733,46097.6978,221,-74848.594,None,60.008,131355.5771,132356.0164,132248.6834,131987.5208,228.6090921,0,24.26671056,0.423533998,131946.5002,24.26807916,0.423557884,-95.49401503,-1.666684978,144.0181122,2.51359024,,,,-144.1301765,-2.515546131,192.5093244,-143.6897503,-2.507859244,196.5693771,95.4232186,1.665449347,190.4525138,-23.52706395,-0.410624729,192.3933471,-90,2.931417128,-3.332134325,2.924214969,-1.570796327,2.4,60,5299.436142,4774.075186,5487.451211,-15560.96254,,,-9763.889,-9763.889
3/16/2026 16:44:49.767,,220,-74889.288,None,60.011,131392.7494,132401.5605,132284.4862,132027.034,228.6775308,0,24.38403055,0.425581618,131989.6387,24.39285275,0.425735595,-95.37214361,-1.664557921,144.1384705,2.515690889,,,,-143.8418146,-2.510513266,193.2149063,-143.4816058,-2.504226437,195.6036809,95.4232186,1.665449347,190.4525138,-23.38522106,-0.408149104,193.494186,-90,2.929962032,-3.330007268,2.923839993,-1.570796327,2.4,60.02,5356.884639,4723.041601,5529.715192,-15609.64143,,,-10724.332,-10724.332
