time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:44:49.800,,220,-74777.688,None,60.012,131390.906,132394.4256,132278.8282,132022.1478,228.6690676,0,24.53535891,0.428222796,131976.8238,24.54269571,0.428350847,-95.22640042,-1.662014222,144.284076,2.518232184,,,,-143.3438916,-2.501822871,192.9613433,-143.2001461,-2.499314038,196.3201467,96.14111062,1.677978927,190.6943104,-22.72973208,-0.396708663,192.5542002,-90,2.927664885,-3.339993149,2.914940847,-1.570796327,2.4,60.01,5406.515987,4976.193601,5723.71199,-16106.42158,,,-10724.332,-10724.332
3/16/2026 16:44:49.833,,220,-74811.6,None,60.01,131322.1764,132331.5777,132205.7079,131953.9183,228.5508908,0,24.66048,0.430406571,131923.969,24.66580529,0.430499515,-95.09846877,-1.659781394,144.4085166,2.520404082,,,,-143.0591039,-2.496852388,193.6801487,-142.7093331,-2.490747736,196.0852876,96.49934628,1.684231319,190.8264133,-22.59255524,-0.394314475,193.6615605,-90,2.921247251,-3.344012713,2.914718557,-1.570796327,2.4,60,5584.609222,5076.748817,5758.992006,-16420.35004,,,-10724.332,-10724.332
3/16/2026 16:44:49.867,,220,-74890.786,None,60.006,131310.2121,132301.6506,132186.1377,131933.4094,228.5153683,0,24.74637836,0.43190578,131896.0636,24.7546612,0.432050343,-95.01093399,-1.658253623,144.4919499,2.521860269,,,,-143.0591039,-2.496852388,193.6801487,-142.431408,-2.485897027,196.8146336,96.49934628,1.684231319,190.8264133,-22.59255524,-0.394314475,193.6615605,-90,2.91794737,-3.342484942,2.916174744,-1.570796327,3.6,60,5665.656837,5037.8112,5721.811206,-16425.27924,,,-10724.332,-10724.332
3/16/2026 16:44:49.900,,220,-74821.392,None,60.008,131341.3157,132344.7968,132229.6526,131972.6834,228.5833928,0,24.8355584,0.433462266,131938.0262,24.84643577,0.433652112,-94.92586058,-1.656768812,144.5820031,2.523431993,,,,-143.0591039,-2.496852388,193.6801487,-142.7093331,-2.490747736,196.0852876,96.85707233,1.690474816,190.9659656,-23.0582746,-0.402442812,193.0210351,-63.43494882,2.924399848,-3.347243628,2.925874805,-1.107148718,2.683281573,60,5506.563704,5160.931189,5463.187177,-16130.68207,,,-10724.332,-10724.332
3/16/2026 16:44:49.933,,220,-74796.581,None,60.012,131397.3178,132403.0804,132273.912,132025.5261,228.6749191,0,24.96905942,0.435792298,131988.1577,24.97358602,0.435871302,-94.79339744,-1.654456894,144.7167106,2.525783083,,,,-142.8446961,-2.493110266,192.722391,-142.7093331,-2.490747736,196.0852876,96.85707233,1.690474816,190.9659656,-22.72973208,-0.396708663,192.5542002,-90,2.926619038,-3.34493171,2.922491746,-1.570796327,2.4,60.01,5426.278488,5105.966388,5535.936003,-16068.18088,,,-10724.332,-10724.332
3/16/2026 16:44:49.967,,220,-74948.17,None,60.013,131377.2282,132374.4547,132257.8355,132003.9234,228.6375022,0,25.1226481,0.438472926,131968.0379,25.12786611,0.438563998,-94.64329886,-1.65183718,144.8708457,2.528473247,,,,-142.5614284,-2.488166312,193.4495283,-142.2173792,-2.48216152,195.8648514,96.81435289,1.689729221,192.1574355,-22.26399512,-0.388580019,193.2037267,-90,2.920725518,-3.341566401,2.917053266,-1.570796327,2.4,60.01,5592.819381,5052.844796,5689.497608,-16335.16179,,,-11089.705,-11089.705
3/16/2026 16:44:50.000,,220,-75041.424,None,60.01,131305.6522,132326.5813,132180.7778,131938.4407,228.5240828,0,25.25022812,0.440699618,131907.2865,25.25825665,0.440839742,-94.51467,-1.649592183,144.9998833,2.530725379,,,,-142.0626027,-2.479460161,193.2335375,-141.9409834,-2.477337504,196.6023398,97.16936292,1.695925315,192.3035101,-21.80140949,-0.380506377,193.8659331,-90,2.918177246,-3.345517498,2.911231756,-1.570796327,3.6,60,5647.359736,5153.356802,5851.008003,-16651.72454,,,-11089.705,-11089.705
3/16/2026 16:44:50.033,,220,-74950.2,None,60.008,131284.3831,132284.9009,132152.4347,131907.9859,228.4713335,0,25.34791178,0.442404519,131880.8457,25.36112215,0.442635083,-94.4170423,-1.647888258,145.0991913,2.53245863,,,,-142.0626027,-2.479460161,193.2335375,-141.6666599,-2.472549655,197.3443691,97.5708889,1.702933265,191.2673522,-21.80140949,-0.380506377,193.8659331,-63.43494882,2.915184738,-3.350821523,2.912965007,-1.107148718,2.683281573,60.01,5720.567467,5255.323187,5806.512002,-16782.40266,,,-11089.705,-11089.705
3/16/2026 16:44:50.067,,220,-74776.478,None,60.008,131317.7112,132316.3043,132191.299,131942.5193,228.5311471,0,25.44138287,0.444035897,131903.2882,25.4527652,0.444234557,-94.32218668,-1.646232715,145.1933321,2.534101696,,,,-142.0626027,-2.479460161,193.2335375,-141.6666599,-2.472549655,197.3443691,97.5708889,1.702933265,191.2673522,-21.60223608,-0.377030145,192.3072542,-90,2.916784212,-3.34916598,2.911131841,-1.570796327,3.6,60,5681.806462,5215.579183,5806.900823,-16704.28647,,,-11089.705,-11089.705
3/16/2026 16:44:50.100,,220,-74958.192,None,60.011,131344.7851,132343.6608,132222.925,131971.2077,228.580837,0,25.56282692,0.446155496,131930.3052,25.57474832,0.446363564,-94.20147111,-1.644125831,145.3104373,2.536145568,,,,-142.0626027,-2.479460161,193.2335375,-141.6666599,-2.472549655,197.3443691,97.5708889,1.702933265,191.2673522,-21.47136832,-0.374746072,193.4234732,-90,2.918913219,-3.347059096,2.91089164,-1.570796327,3.6,60,5630.047598,5164.459189,5847.984009,-16642.4908,,,-11089.705,-11089.705
3/16/2026 16:44:50.133,,220,-74828.261,None,60.01,131323.9983,132322.0199,132191.4167,131946.555,228.5381371,0,25.69325657,0.448431923,131914.659,25.70104349,0.44856783,-94.07191931,-1.641864726,145.4400453,2.538407654,,,,-141.7830489,-2.474581026,193.9736065,-141.4495347,-2.468760106,196.4044806,97.92692668,1.709147297,191.4291514,-21.47136832,-0.374746072,193.4234732,-90,2.917327936,-3.351012023,2.913153726,-1.570796327,2.4,59.99,5690.495464,5265.964809,5790.26881,-16746.72908,,,-11089.705,-11089.705
3/16/2026 16:44:50.167,,220,-74842.949,None,60.008,131288.1699,132293.2232,132167.9395,131917.2022,228.4872966,0,25.79798223,0.45025973,131884.3752,25.81323654,0.450525968,-93.96860743,-1.640061593,145.5466688,2.540268586,,,,-141.5626985,-2.470735187,193.0322253,-141.4495347,-2.468760106,196.4044806,97.92692668,1.709147297,191.4291514,-21.47136832,-0.374746072,193.4234732,-90,2.919286074,-3.34920889,2.915014658,-1.570796327,3.6,60,5612.966037,5220.143994,5742.892793,-16576.00282,,,-11089.705,-11089.705
3/16/2026 16:44:50.200,,220,-74654.798,None,60.009,131301.5659,132300.775,132161.5984,131922.0532,228.4956988,0,25.90061312,0.452050977,131892.1578,25.90933412,0.452203187,-93.86419994,-1.638239339,145.6519697,2.542106434,,,,-141.5626985,-2.470735187,193.0322253,-141.4495347,-2.468760106,196.4044806,97.92692668,1.709147297,191.4291514,-21.26905984,-0.371215123,191.8687051,-90,2.920963293,-3.347386636,2.913321557,-1.570796327,2.4,60,5571.639145,5175.273609,5738.284794,-16485.19755,,,-11320.747,-11320.747
3/16/2026 16:44:50.233,,220,-74910.427,None,60.01,131341.6495,132331.9281,132205.3076,131960.362,228.5620516,0,26.01499876,0.454047383,131926.9347,26.02893584,0.454290631,-93.75393886,-1.63631492,145.7719123,2.544199827,,,,-141.28478,-2.465884594,193.7804944,-141.1768012,-2.464000008,197.1545587,97.92692668,1.709147297,191.4291514,-21.13982481,-0.368959546,192.9874607,-90,2.918290639,-3.345462217,2.913159373,-1.570796327,2.4,60.01,5661.361577,5128.761604,5777.683212,-16567.80639,,,-11320.747,-11320.747
3/16/2026 16:44:50.267,,220,-74777.328,None,60.011,131339.2194,132335.8194,132202.8106,131960.0227,228.5614639,0,26.1431836,0.456284631,131924.4313,26.15769214,0.456537853,-93.61846552,-1.633950464,145.9031668,2.54649065,,,,-141.28478,-2.465884594,193.7804944,-140.6860343,-2.45543451,196.9791867,98.28234942,1.715350594,191.5983298,-20.80679101,-0.36314701,192.5579393,-90,2.911972363,-3.349301058,2.90963766,-1.570796327,2.4,60,5818.652555,5228.726401,5852.001604,-16899.38056,,,-11320.747,-11320.747
3/16/2026 16:44:50.300,,220,-74719.181,None,60.009,131305.4416,132295.465,132164.6644,131922.5879,228.4966249,0,26.26196341,0.45835773,131885.1346,26.26999235,0.458497861,-93.50501375,-1.631970357,146.0112642,2.548377305,,,,-141.0617888,-2.461992663,192.8456378,-140.9571311,-2.460166042,196.2210998,98.28234942,1.715350594,191.5983298,-20.80679101,-0.36314701,192.5579393,-90,2.918663903,-3.347320951,2.911524315,-1.570796327,2.4,60,5623.006237,5178.009602,5803.574386,-16604.59022,,,-11320.747,-11320.747
3/16/2026 16:44:50.333,,220,-74715.134,None,60.007,131293.8558,132271.1713,132143.793,131903.6534,228.4638294,0,26.3458766,0.459822291,131873.521,26.35427673,0.459968901,-93.4171303,-1.630436502,146.0992447,2.549912855,,,,-141.0617888,-2.461992663,192.8456378,-140.6860343,-2.45543451,196.9791867,98.28234942,1.715350594,191.5983298,-20.47227952,-0.357308683,192.1349526,-90,2.915403411,-3.345787096,2.907221538,-1.570796327,3.6,60,5703.3475,5139.000012,5896.224009,-16738.57152,,,-11320.747,-11320.747
3/16/2026 16:44:50.367,,220,-74891.909,None,60.008,131320.0743,132306.3917,132176.4702,131935.0376,228.5181885,0,26.43916758,0.461450526,131899.7074,26.44797782,0.461604293,-93.32251798,-1.628785205,146.1901877,2.55150011,,,,-140.7855549,-2.457171472,193.6020661,-140.6860343,-2.45543451,196.9791867,98.28234942,1.715350594,191.5983298,-20.34784926,-0.355136965,193.2596181,-90,2.917038803,-3.344135799,2.906637075,-1.570796327,2.4,60,5686.150234,5099.371202,5946.724806,-16732.24624,,,-11320.747,-11320.747
3/16/2026 16:44:50.400,,220,-74700.144,None,60.011,131352,132339.2785,132216.1203,131969.864,228.5785095,0,26.56038995,0.463566255,131931.5888,26.56973297,0.463729322,-93.20720783,-1.626772663,146.3142593,2.553665567,,,,-140.7855549,-2.457171472,193.6020661,-140.4638428,-2.451556537,196.0522379,98.99124728,1.727723196,191.9587456,-20.0135668,-0.349302636,192.8456378,-90,2.915285859,-3.354495859,2.902968203,-1.570796327,2.4,60,5731.165846,5367.758405,6026.702399,-17125.62665,,,-11508.376,-11508.376
3/16/2026 16:44:50.433,,220,-74751.826,None,60.011,131352.3557,132322.1897,132206.4899,131961.0539,228.5632499,0,26.69091429,0.465844335,131921.1736,26.69848203,0.465976417,-93.07232266,-1.624418473,146.4426315,2.555906084,,,,-140.7855549,-2.457171472,193.6020661,-139.9697407,-2.442932829,195.8979326,98.99124728,1.727723196,191.9587456,-20.34784926,-0.355136965,193.2596181,-63.43494882,2.908909246,-3.352141669,2.911043049,-1.107148718,2.683281573,60,5889.303217,5308.603213,5838.537617,-17036.44405,,,-11508.376,-11508.376
3/16/2026 16:44:50.467,,220,-74849.026,None,60.008,131304.8867,132272.9708,132170.6938,131916.8986,228.4867707,0,26.7981965,0.467716763,131884.3812,26.80859249,0.467898207,-92.96415815,-1.622530646,146.5508757,2.557795303,,,,-140.2854467,-2.448442938,193.4383623,-140.1944289,-2.446854377,196.8182918,99.3446719,1.733891619,192.1499415,-19.55825154,-0.341355885,193.5685925,-63.43494882,2.914752584,-3.356422265,2.899151188,-1.107148718,2.683281573,60,5737.527703,5418.2592,6142.060812,-17297.84771,,,-11508.376,-11508.376
3/16/2026 16:44:50.500,,220,-74734.042,None,60.007,131305.8194,132275.1661,132168.3563,131917.1611,228.4872254,0,26.88215314,0.469182082,131874.5759,26.89055196,0.469328669,-92.88083465,-1.621076377,146.6374488,2.559306288,,,,-140.2854467,-2.448442938,193.4383623,-139.9697407,-2.442932829,195.8979326,99.3446719,1.733891619,192.1499415,-19.55825154,-0.341355885,193.5685925,-90,2.912261498,-3.354967996,2.900662173,-1.570796327,2.4,60,5799.001937,5382.23041,6104.419209,-17285.65156,,,-11508.376,-11508.376
3/16/2026 16:44:50.533,,220,-74715.091,None,60.009,131328.7988,132299.2789,132193.2903,131941.172,228.5288135,0,26.98698741,0.471011785,131902.9656,26.99117351,0.471084847,-92.77624388,-1.619250923,146.7441361,2.561168333,,,,-140.2854467,-2.448442938,193.4383623,-139.9697407,-2.442932829,195.8979326,99.047572,1.728706248,190.7735831,-19.89225705,-0.347185381,193.9736065,-90,2.914017676,-3.347957171,2.908353714,-1.570796327,2.4,60,5756.605527,5171.587203,5926.636804,-16854.82953,,,-11508.376,-11508.376
3/16/2026 16:44:50.567,,220,-74728.339,None,60.01,131325.8558,132297.6294,132192.4412,131939.3606,228.5256761,0,27.11055337,0.473168418,131900.0005,27.11527979,0.47325091,-92.65141072,-1.617072174,146.8682014,2.56333368,,,,-140.0131138,-2.443689831,194.2073119,-139.7020554,-2.438260839,196.6719095,99.40313237,1.734911947,190.9659656,-19.55825154,-0.341355885,193.5685925,-90,2.911511749,-3.351984121,2.904689565,-1.570796327,2.4,60,5841.877452,5276.275219,6005.404809,-17123.55748,,,-11508.376,-11508.376
3/16/2026 16:44:50.600,,220,-74749.162,None,60.01,131296.698,132272.6312,132159.0117,131910.1667,228.4751108,0,27.23889608,0.475408421,131876.3099,27.23952887,0.475419465,-92.52703331,-1.614901378,146.995325,2.565552407,,,,-140.0131138,-2.443689831,194.2073119,-139.7020554,-2.438260839,196.6719095,99.40313237,1.734911947,190.9659656,-19.55825154,-0.341355885,193.5685925,-71.56505118,2.913680304,-3.349813325,2.906908292,-1.249045772,3.794733192,60,5786.738475,5221.6416,5948.697606,-16957.07768,,,-11590.222,-11590.222
3/16/2026 16:44:50.633,,220,-74773.512,None,60.008,131283.2303,132250.7854,132151.7025,131895.9555,228.4504963,0,27.33230744,0.477038757,131852.1787,27.33094807,0.477015032,-92.42858077,-1.613183057,147.0862779,2.567139834,,,,-140.0131138,-2.443689831,194.2073119,-139.2089849,-2.429655135,196.5400722,99.3446719,1.733891619,192.1499415,-19.22285683,-0.335502143,193.170184,-90,2.906670167,-3.347074676,2.902641977,-1.570796327,3.6,60,5960.400188,5185.036792,6041.995209,-17187.43219,,,-11590.222,-11590.222
3/16/2026 16:44:50.667,,220,-74894.818,None,60.007,131318.2304,132291.24,132200.9986,131937.5532,228.5225456,0,27.41597374,0.478499009,131897.835,27.41738801,0.478523693,-92.34981125,-1.61180827,147.1682158,2.56856992,,,,-139.7845297,-2.439700286,193.2894203,-139.2089849,-2.429655135,196.5400722,100.0493486,1.746190547,192.5542002,-19.55825154,-0.341355885,193.5685925,-90,2.908178828,-3.357998817,2.909925805,-1.570796327,2.4,60,5896.870643,5469.638396,5875.459206,-17241.96824,,,-11590.222,-11590.222
3/16/2026 16:44:50.700,,220,-74879.539,None,60.01,131365.5133,132352.6241,132248.4025,131989.5894,228.612675,0,27.52750363,0.480445573,131950.2042,27.53646977,0.480602062,-92.23434307,-1.60979297,147.2803924,2.570527771,,,,-139.7845297,-2.439700286,193.2894203,-139.2089849,-2.429655135,196.5400722,99.6973805,1.740047545,192.3484338,-19.22285683,-0.335502143,193.170184,-90,2.910257197,-3.349840515,2.906029914,-1.570796327,2.4,60.01,5847.628774,5263.30079,5962.2912,-17073.22076,,,-11590.222,-11590.222
3/16/2026 16:44:50.733,,220,-74821.349,None,60.011,131360.2208,132341.2676,132230.8423,131978.1729,228.592901,0,27.66048385,0.482766516,131934.2345,27.66761241,0.482890933,-92.10455982,-1.607527825,147.4175446,2.572921529,,,,-139.5139885,-2.434978451,194.0663804,-139.2089849,-2.429655135,196.5400722,100.0493486,1.746190547,192.5542002,-18.88608737,-0.329624407,192.778422,-90,2.912546068,-3.353718372,2.902545936,-1.570796327,2.4,60,5813.365326,5365.123195,6035.731202,-17214.21972,,,-11590.222,-11590.222
3/16/2026 16:44:50.767,,220,-74823.307,None,60.008,131300.8185,132283.8646,132182.7344,131923.2113,228.4977047,0,27.77043751,0.484685569,131891.0092,27.77585647,0.484780148,-91.9910547,-1.605546787,147.5276109,2.574842548,,,,-139.5139885,-2.434978451,194.0663804,-139.2089849,-2.429655135,196.5400722,100.0493486,1.746190547,192.5542002,-18.88608737,-0.329624407,192.778422,-90,2.914435283,-3.351737334,2.904466955,-1.570796327,2.4,60,5764.357641,5313.455997,5985.964802,-17063.77844,,,-11590.222,-11590.222
3/16/2026 16:44:50.800,,220,-74701.714,None,60.006,131293.7088,132277.7331,132169.9638,131914.538,228.482682,0,27.84983964,0.486071398,131878.8781,27.84853926,0.486048702,-91.91313518,-1.604186835,147.6042142,2.576179527,,,,-139.2828785,-2.430944821,193.1552743,-139.2089849,-2.429655135,196.5400722,100.400552,1.752320204,192.7672171,-19.00221523,-0.331651221,191.6434189,-90,2.915703837,-3.356507039,2.907830748,-1.570796327,2.4,60,5705.278851,5437.972816,5867.294401,-17010.54607,,,-11672.386,-11672.386
3/16/2026 16:44:50.833,,220,-74694.744,None,60.008,131341.7416,132330.668,132228.4242,131967.6917,228.574747,0,27.94495609,0.487731493,131926.915,27.94407996,0.487716202,-91.81879754,-1.602540332,147.7002917,2.577856397,,,,-139.2828785,-2.430944821,193.1552743,-138.7152891,-2.421038518,196.4228093,100.400552,1.752320204,192.7672171,-19.00221523,-0.331651221,191.6434189,-90,2.90875472,-3.354860536,2.909507618,-1.570796327,2.4,60.01,5879.799199,5399.107199,5828.544005,-17107.4504,,,-11672.386,-11672.386
3/16/2026 16:44:50.867,,220,-74945.174,None,60.011,131381.6475,132369.4653,132269.2133,132007.5218,228.6437347,0,28.07739048,0.490042909,131966.824,28.07710448,0.490037918,-91.68834921,-1.600263579,147.8282151,2.580089081,,,,-139.0141757,-2.426255073,193.940197,-138.9451862,-2.425050979,197.326126,100.400552,1.752320204,192.7672171,-18.5479581,-0.323722938,192.3933471,-90,2.915088897,-3.352583783,2.903812019,-1.570796327,3.6,60,5747.621111,5343.897599,5994.115221,-17085.63393,,,-11672.386,-11672.386
3/16/2026 16:44:50.900,,220,-75101.011,None,60.01,131352.3705,132348.6447,132244.5081,131982.5985,228.6005663,0,28.20828409,0.492327434,131937.547,28.20858117,0.492332619,-91.55349114,-1.597909862,147.9626529,2.582435464,,,,-139.0141757,-2.426255073,193.940197,-138.9451862,-2.425050979,197.326126,100.750967,1.758436099,192.9874607,-18.43494882,-0.321750554,193.5313928,-90,2.917383598,-3.356345961,2.904186018,-1.570796327,3.6,60,5689.113893,5443.084807,6019.142401,-17151.3411,,,-11672.386,-11672.386
3/16/2026 16:44:50.933,,220,-74805.379,None,60.007,131310.7516,132306.6714,132187.3126,131935.6591,228.5192648,0,28.29969664,0.493922884,131900.8018,28.30749373,0.494058969,-91.45521398,-1.596194602,148.0514048,2.583984475,,,,-139.0141757,-2.426255073,193.940197,-138.7152891,-2.421038518,196.4228093,100.8178336,1.759603141,191.8086547,-18.43494882,-0.321750554,193.5313928,-63.43494882,2.915097487,-3.355797743,2.905735029,-1.107148718,2.683281573,60,5744.531484,5394.528004,5978.016022,-17117.07551,,,-11672.386,-11672.386
3/16/2026 16:44:50.967,,220,-74651.299,None,60.008,131328.0099,132325.6411,132220.7823,131958.9036,228.5595256,0,28.39500203,0.495586277,131923.7371,28.3986208,0.495649436,-91.36664842,-1.594648841,148.1461969,2.585638911,,,,-138.7805685,-2.422177859,193.0359552,-138.4533163,-2.416466229,197.2166322,100.8178336,1.759603141,191.8086547,-18.66231183,-0.325718788,191.2560587,-116.5650512,2.912115665,-3.354251982,2.911357699,-2.034443936,2.683281573,60.01,5792.712147,5356.958399,5770.886391,-16920.55694,,,-11672.386,-11672.386
3/16/2026 16:44:51.000,,220,-74974.939,None,60.011,131358.8719,132366.8147,132253.661,131993.8859,228.6201166,0,28.52272053,0.497815385,131960.3095,28.52231881,0.497808374,-91.23633288,-1.592374406,148.2712514,2.587821524,,,,-138.5137503,-2.417521001,193.8287904,-138.4533163,-2.416466229,197.2166322,101.1695019,1.765740911,192.0374963,-18.43494882,-0.321750554,193.5313928,-90,2.914274603,-3.358115317,2.909572078,-1.570796327,3.6,60.02,5764.329766,5460.969589,5885.481603,-17110.78096,,,-11836.041,-11836.041
3/16/2026 16:44:51.033,,220,-74654.41,None,60.012,131353.9782,132348.2225,132245.5142,131983.3267,228.6018277,0,28.66285976,0.500261276,131944.8867,28.66058902,0.500221644,-91.09621242,-1.589928843,148.4156586,2.590341904,,,,-138.277676,-2.413400727,192.9314904,-138.2210402,-2.412412247,196.3201467,101.1695019,1.765740911,192.0374963,-18.20848447,-0.317798006,192.0149994,-90,2.912633891,-3.355669754,2.90813991,-1.570796327,3.6,60,5777.658405,5399.481601,5874.393584,-17051.53359,,,-11836.041,-11836.041
3/16/2026 16:44:51.067,,220,-74641.594,None,60.009,131326.733,132319.4386,132212.0731,131953.498,228.5501628,0,28.77768298,0.502265319,131911.8737,28.78051723,0.502314786,-90.98211716,-1.587937505,148.5287724,2.592316113,,,,-138.277676,-2.413400727,192.9314904,-137.9609361,-2.407872575,197.1216883,101.2392842,1.766958842,190.8603678,-17.75825848,-0.30994008,192.7858916,-108.4349488,2.910187361,-3.354896347,2.902256193,-1.892546881,3.794733192,60,5836.834657,5346.129611,6042.283201,-17225.24747,,,-11836.041,-11836.041
3/16/2026 16:44:51.100,,220,-74689.589,None,60.007,131329.4123,132316.0992,132216.6295,131954.7925,228.5524048,0,28.86628169,0.503811658,131914.5422,28.86951063,0.503868014,-90.89379362,-1.586395968,148.6152995,2.593826296,,,,-138.0127875,-2.408777552,193.7321863,-137.726311,-2.403777593,196.2321075,101.1695019,1.765740911,192.0374963,-17.75825848,-0.30994008,192.7858916,-90,2.907645607,-3.352136879,2.903766376,-1.570796327,2.4,60,5924.383867,5310.417589,6005.087996,-17239.88945,,,-11836.041,-11836.041
3/16/2026 16:44:51.133,,220,-74744.467,None,60.01,131367.2841,132360.2399,132254.0688,131994.615,228.6213795,0,28.9797077,0.505791316,131962.8951,28.98597669,0.50590073,-90.77920365,-1.584395996,148.7286504,2.595804641,,,,-138.0127875,-2.408777552,193.7321863,-137.726311,-2.403777593,196.2321075,101.5203199,1.771863841,192.2735551,-17.75825848,-0.30994008,192.7858916,-63.43494882,2.909678323,-3.356259837,2.905744721,-1.107148718,2.683281573,60.01,5875.991547,5421.283204,5957.755209,-17255.02996,,,-11836.041,-11836.041
3/16/2026 16:44:51.167,,220,-74796.106,None,60.013,131387.1205,132392.228,132275.331,132018.9894,228.6635971,0,29.12392347,0.508308356,131982.6932,29.13084527,0.508429164,-90.63878616,-1.581945248,148.8740036,2.598341534,,,,-138.0127875,-2.408777552,193.7321863,-137.4681179,-2.399271274,197.0413155,101.5203199,1.771863841,192.2735551,-17.41797079,-0.304000939,192.4232834,-90,2.907700438,-3.353809089,2.902342473,-1.570796327,3.6,60.01,5926.080774,5361.623994,6031.670401,-17319.37517,,,-11836.041,-11836.041
3/16/2026 16:44:51.200,,220,-74873.016,None,60.012,131337.8554,132352.9097,132239.8285,131977.6461,228.5919885,0,29.26464837,0.510764469,131943.8548,29.27476997,0.510941124,-90.49351387,-1.579409769,149.0103852,2.600721841,,,,-137.7500852,-2.404192531,194.5369888,-137.726311,-2.403777593,196.2321075,101.8702645,1.777971526,192.5168045,-17.31164611,-0.302145224,193.5685925,-90,2.914718717,-3.357381295,2.902867065,-1.570796327,2.4,60,5773.562865,5455.75681,6052.89598,-17282.21566,,,-11836.041,-11836.041
3/16/2026 16:44:51.233,,220,-74961.864,None,60.009,131306.3496,132314.9798,132198.7999,131940.8125,228.5281909,0,29.37507357,0.512691752,131907.7341,29.37857572,0.512752876,-90.38452966,-1.577507635,149.120978,2.602652051,,,,-137.7500852,-2.404192531,194.5369888,-137.4681179,-2.399271274,197.0413155,101.8702645,1.777971526,192.5168045,-17.31164611,-0.302145224,193.5685925,-90,2.91202415,-3.355479161,2.904797275,-1.570796327,2.4,60,5839.334483,5406.85439,6003.01438,-17249.20325,,,-11919.927,-11919.927
3/16/2026 16:44:51.267,,220,-74925.677,None,60.008,131333.4127,132349.706,132226.037,131970.4952,228.5796028,0,29.47016876,0.514351476,131934.783,29.47410563,0.514420187,-90.29091813,-1.575873806,149.212812,2.604254856,,,,-137.5113633,-2.400026048,193.6504067,-137.4681179,-2.399271274,197.0413155,101.8702645,1.777971526,192.5168045,-16.97191691,-0.296215831,193.2149063,-90,2.913691461,-3.353845332,2.900470687,-1.570796327,3.6,60,5772.425296,5367.585599,6100.67518,-17240.68608,,,-11919.927,-11919.927
3/16/2026 16:44:51.300,,220,-74694.413,None,60.011,131380.0253,132396.6287,132286.8445,132021.9522,228.6687289,0,29.58787863,0.516405901,131991.8103,29.59493687,0.51652909,-90.17656579,-1.573877981,149.3312813,2.606322535,,,,-137.5113633,-2.400026048,193.6504067,-137.2311746,-2.395135833,196.1587113,101.9441772,1.779261545,191.3426246,-16.97191691,-0.296215831,193.2149063,-90,2.911664923,-3.353139526,2.902538366,-1.570796327,3.6,60,5825.367945,5319.259193,6052.147177,-17196.77432,,,-11919.927,-11919.927
3/16/2026 16:44:51.333,,220,-74826.259,None,60.013,131398.9249,132408.0136,132299.4465,132036.2363,228.6934697,0,29.7345447,0.518965707,132004.7126,29.74682834,0.519180097,-90.02596328,-1.571249472,149.4854452,2.609013202,,,,-137.2506409,-2.395475584,194.4629528,-136.974934,-2.390663591,196.9755315,102.2952664,1.785389208,191.5945719,-16.97191691,-0.296215831,193.2149063,-90,2.909843688,-3.35663868,2.905229033,-1.570796327,3.6,60,5895.893747,5413.478402,5985.878382,-17295.25053,,,-11919.927,-11919.927
3/16/2026 16:44:51.367,,220,-74989.613,None,60.012,131369.5948,132372.34,132265.5242,132003.2521,228.6363395,0,29.88704614,0.521627359,131970.8832,29.89289014,0.521729356,-89.87014849,-1.56852999,149.6335544,2.611598195,,,,-137.2506409,-2.395475584,194.4629528,-136.974934,-2.390663591,196.9755315,102.2952664,1.785389208,191.5945719,-16.86865764,-0.294413616,194.3629594,-90,2.912392947,-3.353919198,2.906011811,-1.570796327,3.6,60,5830.689924,5344.617585,6000.336001,-17175.64351,,,-11919.927,-11919.927
3/16/2026 16:44:51.400,,220,-74786.688,None,60.009,131331.8755,132337.2018,132225.5497,131965.6426,228.5711979,0,30.00473018,0.523681333,131933.1349,30.01111466,0.523792763,-89.75581381,-1.566534474,149.7559145,2.613733782,,,,-137.0095538,-2.391267821,193.5834704,-136.974934,-2.390663591,196.9755315,102.2952664,1.785389208,191.5945719,-16.63095371,-0.2902649,192.8680378,-63.43494882,2.914456354,-3.351923682,2.903998682,-1.107148718,2.683281573,60,5751.325966,5293.727996,6002.294389,-17047.34835,,,-11919.927,-11919.927
3/16/2026 16:44:51.433,,220,-74749.838,None,60.008,131356.993,132362.4419,132232.7023,131984.8011,228.6043814,0,30.10940597,0.52550827,131947.8442,30.1136426,0.525582213,-89.65197008,-1.564722059,149.8539729,2.615445224,,,,-137.0095538,-2.391267821,193.5834704,-136.4814572,-2.382050796,196.924351,102.7243557,1.792878229,190.682983,-16.52952974,-0.288494718,194.0181435,-90,2.907633009,-3.357600288,2.903939942,-1.570796327,1.2,60,5921.643588,5409.576014,6039.878399,-17371.098,,,-12040.155,-12040.155
3/16/2026 16:44:51.467,,220,-74897.078,None,60.011,131408.414,132400.5033,132294.9474,132035.3711,228.6919711,0,30.2365648,0.52772761,131993.198,30.24589184,0.527890398,-89.52743608,-1.56254853,149.9837326,2.617709958,,,,-136.7508542,-2.38675266,194.4037037,-136.4814572,-2.382050796,196.924351,102.6454204,1.791500548,191.8536943,-16.18920626,-0.282554952,193.6801487,-90,2.909941194,-3.354049078,2.90026491,-1.570796327,2.4,60,5891.148108,5356.209588,6123.672004,-17371.0297,,,-12040.155,-12040.155
3/16/2026 16:44:51.500,,220,-74781.778,None,60.012,131398.4246,132403.7009,132284.8133,132029.7414,228.6822202,0,30.38578887,0.530332062,131999.5729,30.39391363,0.530473865,-89.38204175,-1.560010921,150.1371441,2.620387494,,,,-136.5074358,-2.382504207,193.5313928,-136.4814572,-2.382050796,196.924351,103.0755811,1.799008269,190.9508837,-16.18920626,-0.282554952,193.6801487,-90,2.912524661,-3.35901919,2.902942446,-1.570796327,3.6,60,5800.743102,5453.899219,6056.568005,-17311.21033,,,-12040.155,-12040.155
3/16/2026 16:44:51.533,,220,-74680.502,None,60.01,131354.59,132359.2803,132230.9507,131982.3621,228.6001569,0,30.51336382,0.532558665,131949.6002,30.52658453,0.532789409,-89.25196088,-1.557740581,150.261568,2.622559101,,,,-136.5074358,-2.382504207,193.5313928,-135.9877604,-2.373434161,196.8877853,102.9946168,1.797595175,192.1199625,-15.9453959,-0.278299659,192.1949011,-90,2.90622357,-3.355335756,2.90085876,-1.570796327,2.4,60,5955.134868,5393.951997,6059.116808,-17408.20367,,,-12040.155,-12040.155
3/16/2026 16:44:51.567,,220,-74853.533,None,60.008,131359.2682,132362.6312,132234.1659,131986.108,228.6066449,0,30.61165002,0.534274082,131943.899,30.62265014,0.534466071,-89.14808094,-1.555927534,150.3641097,2.62434879,,,,-136.2508008,-2.378025083,194.359255,-135.9877604,-2.373434161,196.8877853,103.3428337,1.803672706,192.3933471,-15.84770498,-0.276594631,193.3490109,-90,2.907900232,-3.35960024,2.900943421,-1.570796327,2.4,60,5938.530454,5507.841589,6093.547207,-17539.91925,,,-12040.155,-12040.155
3/16/2026 16:44:51.600,,220,-74679.293,None,60.012,131407.2447,132403.2212,132272.2774,132028.3206,228.6797593,0,30.73863395,0.53649037,131991.8179,30.75019498,0.536692148,-89.02369797,-1.553756642,150.493025,2.626598788,,,,-136.2508008,-2.378025083,194.359255,-135.9877604,-2.373434161,196.8877853,103.4258092,1.805120903,191.2259397,-15.50504418,-0.270614072,193.0247653,-90,2.910126309,-3.358877545,2.89721286,-1.570796327,2.4,60.02,5885.117406,5458.233605,6177.542394,-17520.8934,,,-12040.155,-12040.155
3/16/2026 16:44:51.633,,220,-74828.174,None,60.014,131424.899,132422.3184,132296.6715,132048.7079,228.7150712,0,30.90837932,0.539452986,132015.5565,30.9162052,0.539589573,-88.85766326,-1.55085879,150.6541367,2.629410716,,,,-136.005086,-2.37373655,193.494186,-135.4939169,-2.364814966,196.8658426,103.7750183,1.811215751,191.5081199,-15.41039144,-0.26896207,194.1813585,-90,2.904404539,-3.362074541,2.898372786,-1.570796327,3.6,60.02,6002.140892,5546.21761,6186.787201,-17735.1457,,,-12136.966,-12136.966
3/16/2026 16:44:51.667,,220,-75070.642,None,60.013,131367.4902,132382.2694,132246.3227,131999.4604,228.6297719,0,31.0691978,0.542259798,131958.0948,31.07775015,0.542409064,-88.69627722,-1.548042072,150.8206677,2.632317232,,,,-135.7505568,-2.369294178,194.3296169,-135.4896956,-2.364741291,198.5628364,104.1231869,1.817292439,191.7973931,-15.41039144,-0.26896207,194.1813585,-116.5650512,2.907150355,-3.365334511,2.901279302,-2.034443936,2.683281573,60,5956.968713,5633.654397,6111.964777,-17702.58789,,,-12136.966,-12136.966
3/16/2026 16:44:51.700,,220,-74882.822,None,60.009,131325.1195,132328.5575,132191.2298,131949.05,228.5424586,0,31.18544404,0.544288677,131909.4671,31.19900084,0.544525288,-88.58140861,-1.546037236,150.9383233,2.63437071,,,,-135.5025817,-2.364966195,193.4718584,-135.2459031,-2.360486309,197.7088769,103.6900496,1.809732767,192.6738176,-15.16124258,-0.264613602,192.7074467,-90,2.905011597,-3.355770003,2.898984312,-1.570796327,2.4,60,5981.565516,5419.065584,6119.812787,-17520.44389,,,-12136.966,-12136.966
3/16/2026 16:44:51.733,,220,-74843.438,None,60.008,131359.1235,132346.394,132208.8622,131972.1821,228.5825247,0,31.28282281,0.545988257,131933.1633,31.29409139,0.546184931,-88.48286101,-1.544317256,151.0317706,2.636001672,,,,-135.5025817,-2.364966195,193.4718584,-135.4939169,-2.364814966,196.8658426,103.6900496,1.809732767,192.6738176,-15.16124258,-0.264613602,192.7074467,-90,2.910999897,-3.354050023,2.900615274,-1.570796327,2.4,60,5833.937921,5376.931181,6080.284804,-17291.15391,,,-12136.966,-12136.966
3/16/2026 16:44:51.767,,220,-74703.758,None,60.012,131400.2833,132402.6568,132255.1625,132020.107,228.665533,0,31.41400879,0.548277885,131990.7586,31.42410866,0.548454161,-88.35363469,-1.542061831,151.1675693,2.638371807,,,,-135.5025817,-2.364966195,193.4718584,-135,-2.35619449,196.8585279,104.1231869,1.817292439,191.7973931,-15.16124258,-0.264613602,192.7074467,-90,2.904648651,-3.35935427,2.902985409,-1.570796327,2.4,60,5994.261565,5486.342379,6023.735987,-17504.33993,,,-12136.966,-12136.966
3/16/2026 16:44:51.800,,220,-74818.224,None,60.013,131405.9067,132390.2576,132267.6477,132021.9972,228.6688069,0,31.58020067,0.55117848,131986.0902,31.58830676,0.551319958,-88.18721734,-1.539157301,151.3306304,2.641217759,,,,-135.5025817,-2.364966195,193.4718584,-135.2459031,-2.360486309,197.7088769,104.4702941,1.823350603,192.0937271,-14.81631934,-0.258593556,192.3970894,-90,2.911806267,-3.362507904,2.899811315,-1.570796327,3.6,60,5816.230282,5572.584012,6093.057585,-17481.87188,,,-12136.966,-12136.966
3/16/2026 16:44:51.833,,220,-74717.165,None,60.011,131364.5267,132352.9309,132234.2111,131984.6251,228.6040765,0,31.71981531,0.553615215,131944.6629,31.72854055,0.5537675,-88.04636999,-1.536699051,151.4766828,2.643766854,,,,-135,-2.35619449,193.4644153,-134.7519679,-2.351865513,196.0118364,104.8163193,1.829389882,192.3970894,-14.72548276,-0.257008158,193.5574333,-90,2.905633013,-3.366088933,2.900775012,-1.570796327,2.4,60,5967.509389,5668.747196,6104.304006,-17740.56059,,,-12219.513,-12219.513
3/16/2026 16:44:51.867,,220,-74759.846,None,60.01,131368.5606,132338.6431,132230.1612,131979.8352,228.5957802,0,31.84133898,0.555736203,131948.6529,31.8506006,0.555897849,-87.92659143,-1.53460852,151.5999339,2.645917992,,,,-134.7498017,-2.351827706,194.3147961,-134.5060831,-2.347574014,196.8658426,104.8163193,1.829389882,192.3970894,-14.38139459,-0.251002687,193.2558925,-90,2.903471863,-3.363998402,2.896920679,-1.570796327,3.6,60,6047.782589,5616.230382,6190.214402,-17854.22737,,,-12219.513,-12219.513
3/16/2026 16:44:51.900,,220,-74811.715,None,60.012,131385.9006,132374.2806,132237.2913,131999.8816,228.6305016,0,31.97169508,0.558011347,131965.9429,31.981531,0.558183016,-87.79201207,-1.532259668,151.7256551,2.648112242,,,,-134.7498017,-2.351827706,194.3147961,-134.5060831,-2.347574014,196.8658426,104.8163193,1.829389882,192.3970894,-14.38139459,-0.251002687,193.2558925,-90,2.90575703,-3.36164955,2.899114929,-1.570796327,2.4,60.02,5991.614406,5559.379199,6136.127981,-17687.12159,,,-12219.513,-12219.513
3/16/2026 16:44:51.933,,220,-74792.39,None,60.014,131395.1873,132377.1449,132253.4421,132009.3137,228.6468383,0,32.13515638,0.560864284,131975.1626,32.14571316,0.561048535,-87.63092141,-1.529448105,151.8886755,2.650957484,,,,-134.7498017,-2.351827706,194.3147961,-134.5060831,-2.347574014,196.8658426,104.8163193,1.829389882,192.3970894,-14.03624347,-0.244978663,192.9613433,-90,2.908622549,-3.358837987,2.895936147,-1.570796327,2.4,60.01,5920.557169,5489.596792,6206.241611,-17616.39557,,,-12219.513,-12219.513
3/16/2026 16:44:51.967,,220,-74689.589,None,60.012,131349.4725,132333.1023,132212.0382,131965.5977,228.5711201,0,32.29211108,0.563603661,131919.236,32.30056808,0.563751263,-87.46892154,-1.526620674,152.0440622,2.653669494,,,,-134.4974183,-2.347422785,193.4718584,-134.2559408,-2.343208207,196.0265288,105.1612426,1.835409928,192.7074467,-14.03624347,-0.244978663,192.9613433,-90,2.90695947,-3.362030602,2.898648157,-1.570796327,2.4,60,5933.667088,5576.097592,6137.16481,-17646.92949,,,-12219.513,-12219.513
3/16/2026 16:44:52.000,,220,-74717.482,None,60.01,131319.4783,132285.6422,132178.3767,131928.541,228.506936,0,32.4176157,0.56579413,131889.1979,32.42661914,0.565951269,-87.34834885,-1.524516284,152.1716867,2.655896961,,,,-134.2494432,-2.343094803,194.3296169,-134.0122396,-2.338954819,196.8877853,105.1612426,1.835409928,192.7074467,-13.69004962,-0.238936441,192.6738176,-90,2.904906088,-3.359926212,2.894833402,-1.570796327,2.4,60,6009.790451,5521.737597,6220.713587,-17752.24163,,,-12219.513,-12219.513
3/16/2026 16:44:52.033,,220,-74840.371,None,60.009,131330.5817,132322.0907,132205.1415,131953.3463,228.5499001,0,32.52915765,0.567740904,131910.3759,32.54145934,0.567955609,-87.23463932,-1.522531678,152.2836052,2.657850308,,,,-134.2494432,-2.343094803,194.3296169,-134.0122396,-2.338954819,196.8877853,105.1612426,1.835409928,192.7074467,-14.03624347,-0.244978663,192.9613433,-90,2.906910428,-3.357941606,2.902828971,-1.570796327,2.4,60,5960.796436,5473.843191,6033.268794,-17467.90842,,,-12219.513,-12219.513
3/16/2026 16:44:52.067,,220,-75142.339,None,60.012,131384.6988,132361.4796,132252.7208,132000.3567,228.6313244,0,32.66259975,0.570069908,131964.4256,32.67548522,0.570294802,-87.10024116,-1.520185988,152.4235415,2.660292658,,,,-134.2494432,-2.343094803,194.3296169,-133.7706655,-2.334738556,197.7525727,105.5050442,1.841410398,193.0247653,-13.95034281,-0.243479414,194.1257325,-90,2.905033358,-3.361596386,2.903772072,-1.570796327,2.4,60,6010.045506,5575.651202,6048.331188,-17634.0279,,,-12303.599,-12303.599
3/16/2026 16:44:52.100,,220,-74971.411,None,60.014,131385.5313,132368.8371,132262.8008,132006.4586,228.6418932,0,32.82882424,0.572971073,131968.1007,32.83081138,0.573005755,-86.93916436,-1.517374667,152.5840494,2.663094049,,,,-133.7491992,-2.334363898,194.359255,-133.7706655,-2.334738556,197.7525727,105.9453959,1.849095986,192.1949011,-13.60610305,-0.237471297,193.839934,-116.5650512,2.907744311,-3.366470653,2.900565346,-2.034443936,2.683281573,60,5943.510197,5672.937608,6119.755187,-17736.20299,,,-12303.599,-12303.599
3/16/2026 16:44:52.133,,220,-75036.485,None,60.012,131334.0004,132316.6613,132198.9219,131950.5886,228.5451235,0,32.98606731,0.575715482,131916.5551,32.98875272,0.575762351,-86.78183454,-1.514628744,152.7394878,2.665806959,,,,-133.7491992,-2.334363898,194.359255,-133.025066,-2.321725389,196.9755315,105.847705,1.847390958,193.3490109,-13.17986809,-0.230032093,194.7293506,-90,2.89748774,-3.362019702,2.895839052,-1.570796327,2.4,60,6196.684477,5593.694422,6262.948809,-18053.32771,,,-12303.599,-12303.599
3/16/2026 16:44:52.167,,220,-74811.226,None,60.01,131290.8725,132260.5645,132168.8373,131907.4823,228.4704613,0,33.11020273,0.577882054,131873.4124,33.11343982,0.577938552,-86.66070777,-1.512514683,152.8672909,2.668037544,,,,-133.4925642,-2.329884773,193.5313928,-133.2791852,-2.326160606,197.7962588,105.9453959,1.849095986,192.1949011,-12.91463204,-0.225402851,193.2894203,-71.56505118,2.904099158,-3.361610669,2.893440395,-1.249045772,3.794733192,60,6004.406494,5547.801617,6274.641596,-17826.84971,,,-12303.599,-12303.599
3/16/2026 16:44:52.200,,220,-74727.864,None,60.01,131315.1682,132288.9062,132182.5928,131929.6099,228.5087875,0,33.22163736,0.579826955,131897.6925,33.22536819,0.57989207,-86.54167475,-1.510437165,152.9813376,2.670028036,,,,-133.4925642,-2.329884773,193.5313928,-133.2791852,-2.326160606,197.7962588,106.288774,1.855089065,192.5280239,-12.99461679,-0.226798848,192.1199625,-71.56505118,2.906052676,-3.36552623,2.896826884,-1.249045772,3.794733192,60,5957.034112,5655.888017,6153.926396,-17766.84853,,,-12303.599,-12303.599
3/16/2026 16:44:52.233,,220,-74955.413,None,60.013,131352.9033,132333.5522,132234.1006,131974.2546,228.5861142,0,33.36487993,0.582327009,131942.0044,33.36487326,0.582326893,-86.39709014,-1.507913687,153.1210343,2.672466203,,,,-133.4925642,-2.329884773,193.5313928,-133.2791852,-2.326160606,197.7962588,106.1892063,1.853351279,193.6801487,-12.99461679,-0.226798848,192.1199625,-90,2.908487499,-3.361264966,2.899265051,-1.570796327,2.4,60.01,5898.561495,5585.111991,6096.211208,-17579.88469,,,-12303.599,-12303.599
3/16/2026 16:44:52.267,,220,-74813.198,None,60.014,131348.0171,132344.6885,132237.9713,131977.6486,228.5919929,0,33.5224097,0.585076423,131937.1159,33.52310956,0.585088637,-86.24121728,-1.505193192,153.2791594,2.675226006,,,,-132.9904462,-2.32112116,193.5834704,-132.787958,-2.317587074,197.854492,106.6309537,1.861061227,192.8680378,-12.99461679,-0.226798848,192.1199625,-90,2.902675711,-3.366254419,2.902024854,-1.570796327,1.2,60,6044.252981,5686.387196,6028.300795,-17758.94097,,,-12395.107,-12395.107
3/16/2026 16:44:52.300,,220,-74773.728,None,60.012,131314.1846,132295.3071,132189.1852,131933.6248,228.5157413,0,33.67271787,0.587699795,131893.2905,33.67118918,0.587673114,-86.09396769,-1.502623202,153.4256445,2.677782654,,,,-132.7493591,-2.316913396,194.4629528,-132.5318821,-2.313117706,197.0413155,106.6309537,1.861061227,192.8680378,-12.56744275,-0.219343255,193.0247653,-90,2.90079082,-3.363684429,2.897125909,-1.570796327,2.4,60,6116.656531,5620.319999,6175.814399,-17912.79093,,,-12395.107,-12395.107
3/16/2026 16:44:52.333,,220,-74573.798,None,60.01,131301.0833,132278.4837,132173.3244,131918.3578,228.4892982,0,33.78838957,0.589718647,131883.494,33.794635,0.58982765,-85.97363503,-1.500523001,153.5442873,2.679853362,,,,-132.9904462,-2.32112116,193.5834704,-132.5318821,-2.313117706,197.0413155,106.7335942,1.862852642,191.7185437,-12.21931292,-0.213267243,192.7672171,-90,2.902945356,-3.363375643,2.893120605,-1.570796327,2.4,60,6035.107639,5578.473606,6265.799989,-17879.38123,,,-12395.107,-12395.107
3/16/2026 16:44:52.367,,220,-74640.586,None,60.011,131321.9001,132311.8553,132201.0498,131945.6783,228.5366187,0,33.91847458,0.591989059,131910.9736,33.92095126,0.592032285,-85.84440967,-1.498267593,153.6721874,2.68208564,,,,-132.4886367,-2.312362932,193.6504067,-132.5318821,-2.313117706,197.0413155,107.0764103,1.868835911,192.0674881,-12.21931292,-0.213267243,192.7672171,-90,2.905149991,-3.367103504,2.895352883,-1.570796327,2.4,60.01,5983.717262,5682.412805,6211.958385,-17878.08845,,,-12395.107,-12395.107
3/16/2026 16:44:52.400,,220,-74940.206,None,60.013,131330.4742,132315.4005,132208.4309,131952.173,228.5478678,0,34.0731323,0.594688345,131919.5302,34.07630252,0.594743676,-85.68299483,-1.495450373,153.8303265,2.684845686,,,,-132.7493591,-2.316913396,194.4629528,-132.297056,-2.309019217,197.9272594,106.9719169,1.867012157,193.2149063,-12.21931292,-0.213267243,192.7672171,-63.43494882,2.903762893,-3.36246253,2.898112929,-1.107148718,2.683281573,60,6043.802409,5600.808002,6144.062396,-17788.67281,,,-12395.107,-12395.107
3/16/2026 16:44:52.433,,220,-74689.2,None,60.012,131293.1719,132280.3653,132178.9476,131918.2401,228.4890943,0,34.2193237,0.597239866,131872.2849,34.22020576,0.597255261,-85.54109956,-1.492973833,153.9746471,2.687364556,,,,-132.4886367,-2.312362932,193.6504067,-132.0390639,-2.304516406,197.1216883,107.4179708,1.874797266,192.4232834,-12.21931292,-0.213267243,192.7672171,-90,2.901771667,-3.367771099,2.900631799,-1.570796327,2.4,60,6065.80032,5708.145593,6080.385586,-17854.3315,,,-12395.107,-12395.107
3/16/2026 16:44:52.467,,220,-74845.714,None,60.009,131252.5666,132240.386,132149.3668,131881.5265,228.4255044,0,34.3293769,0.599160657,131841.584,34.33369898,0.599236092,-85.43022488,-1.491038705,154.084132,2.689275429,,,,-132.2499148,-2.308196449,194.5369888,-132.0390639,-2.304516406,197.1216883,107.4179708,1.874797266,192.4232834,-12.14427805,-0.211957637,193.940197,-90,2.903752498,-3.365835971,2.901233066,-1.570796327,3.6,59.99,6042.790103,5658.422396,6101.049614,-17802.26211,,,-12348.656,-12348.656
3/16/2026 16:44:52.500,,220,-74554.474,None,60.009,131278.6426,132283.6442,132179.1541,131914.5851,228.4827637,0,34.43333806,0.600975122,131874.4268,34.43380606,0.60098329,-85.32743272,-1.489244643,154.1886747,2.691100043,,,,-132.4886367,-2.312362932,193.6504067,-131.7789598,-2.299976733,196.3201467,107.4179708,1.874797266,192.4232834,-11.87026453,-0.207175199,192.5168045,-71.56505118,2.900960023,-3.364041909,2.898275242,-1.249045772,3.794733192,60,6086.031023,5615.740792,6130.713616,-17832.48543,,,-12348.656,-12348.656
3/16/2026 16:44:52.533,,220,-74757.902,None,60.012,131339.8026,132334.3471,132231.8252,131969.4141,228.5777302,0,34.56891455,0.603341378,131928.7733,34.57430797,0.603435511,-85.1884655,-1.486819208,154.3209314,2.693408357,,,,-131.9872125,-2.303611429,193.7321863,-132.0390639,-2.304516406,197.1216883,107.4179708,1.874797266,192.4232834,-11.87026453,-0.207175199,192.5168045,-63.43494882,2.907951917,-3.361616474,2.900583556,-1.107148718,2.683281573,60.01,5917.407056,5557.636804,6076.108811,-17551.15267,,,-12348.656,-12348.656
3/16/2026 16:44:52.567,,220,-74712.154,None,60.014,131329.6897,132331.2453,132227.8307,131963.6883,228.5678129,0,34.74096984,0.606344309,131925.4595,34.74283323,0.606376831,-85.02148234,-1.483904802,154.4930619,2.696412602,,,,-131.7508884,-2.299486796,194.6257948,-131.5466837,-2.295922752,197.2166322,107.7582585,1.880736407,192.7858916,-11.52031995,-0.201067514,192.2735551,-63.43494882,2.902299583,-3.364641209,2.897480116,-1.107148718,2.683281573,60.01,6085.643328,5643.259211,6144.839997,-17873.74254,,,-12348.656,-12348.656
3/16/2026 16:44:52.600,,220,-75272.17,None,60.011,131272.6572,132275.0208,132174.8137,131908.2674,228.4718211,0,34.8788281,0.60875039,131868.415,34.88131795,0.608793846,-84.88368967,-1.481499866,154.6261124,2.698734771,,,,-131.7508884,-2.299486796,194.6257948,-131.3165136,-2.291905525,198.1163295,107.9873347,1.88473454,194.2962686,-11.37921391,-0.198604749,194.6257948,-63.43494882,2.900699371,-3.366234406,2.89733952,-1.107148718,2.683281573,60,6122.903285,5724.979196,6221.030413,-18068.9129,,,-12348.656,-12348.656
3/16/2026 16:44:52.633,,220,-74728.886,None,60.008,131254.7169,132248.8385,132153.2285,131886.3549,228.4338674,0,34.98176691,0.610547011,131843.5828,34.98901624,0.610673535,-84.77827125,-1.479659967,154.7310334,2.700565987,,,,-131.7508884,-2.299486796,194.6257948,-131.5466837,-2.295922752,197.2166322,107.8676824,1.882646215,191.6434189,-11.44933799,-0.199828645,193.4495283,-71.56505118,2.906596287,-3.362306182,2.900394632,-1.249045772,3.794733192,60,5974.698079,5548.593596,6106.60801,-17629.89968,,,-12348.656,-12348.656
3/16/2026 16:44:52.667,,220,-74715.84,None,60.01,131290.3126,132297.0226,132180.634,131923.4227,228.4980708,0,35.08982217,0.612432931,131886.0452,35.09326909,0.612493091,-84.66535735,-1.477689248,154.8401274,2.702470037,,,,-131.4862497,-2.294867979,193.8287904,-131.5466837,-2.295922752,197.2166322,107.8676824,1.882646215,191.6434189,-11.10057002,-0.193741496,193.2149063,-90,2.908415843,-3.360335463,2.896211533,-1.570796327,3.6,60.01,5906.902417,5501.85121,6204.153603,-17612.90723,,,-12348.656,-12348.656
3/16/2026 16:44:52.700,,220,-75038.861,None,60.012,131309.0452,132326.3946,132215.7451,131951.182,228.5461514,0,35.23412443,0.61495148,131914.5569,35.24124635,0.615075781,-84.53085001,-1.475341652,154.9793366,2.704899697,,,,-131.4862497,-2.294867979,193.8287904,-131.3165136,-2.291905525,198.1163295,108.0972566,1.88665304,193.1552743,-11.10057002,-0.193741496,193.2149063,-63.43494882,2.906981306,-3.361994692,2.898641193,-1.107148718,2.683281573,60,5943.860104,5587.876799,6145.574395,-17677.3113,,,-12385.577,-12385.577
3/16/2026 16:44:52.733,,220,-74720.246,None,60.012,131298.024,132309.8979,132197.9939,131936.0827,228.5199986,0,35.3716492,0.61735174,131903.4945,35.37940592,0.617487121,-84.38920177,-1.472869424,155.1191545,2.707339979,,,,-131.4862497,-2.294867979,193.8287904,-131.0548138,-2.287338001,197.326126,108.2084845,1.888594333,192.0149994,-10.75096699,-0.187639772,192.9874607,-71.56505118,2.904825122,-3.361463757,2.894979751,-1.249045772,3.794733192,60,5996.964088,5541.03361,6228.143986,-17766.14168,,,-12385.577,-12385.577
3/16/2026 16:44:52.767,,220,-74830.781,None,60.01,131269.6559,132277.4675,132163.4098,131904.2808,228.464916,0,35.49221891,0.619456079,131865.318,35.49749245,0.619548119,-84.26768452,-1.470748548,155.2383031,2.709419514,,,,-131.252355,-2.290785746,194.7293506,-130.8270155,-2.283362171,198.2325907,108.2084845,1.888594333,192.0149994,-10.75096699,-0.187639772,192.9874607,-90,2.90291029,-3.359342881,2.897059286,-1.570796327,3.6,60,6070.86953,5487.091212,6175.065599,-17733.02634,,,-12385.577,-12385.577
3/16/2026 16:44:52.800,,220,-74871.173,None,60.009,131280.8698,132289.7166,132166.2241,131913.0354,228.4800794,0,35.59767843,0.621296695,131876.5086,35.60343001,0.621397079,-84.16373914,-1.468934359,155.3476665,2.711328266,,,,-130.9858243,-2.286133908,193.940197,-131.0548138,-2.287338001,197.326126,108.5479581,1.894519265,192.3933471,-10.33655415,-0.180406903,193.9476218,-90,2.90873508,-3.363453624,2.891735169,-1.570796327,2.4,60,5901.925953,5600.519998,6338.246415,-17840.69237,,,-12385.577,-12385.577
3/16/2026 16:44:52.833,,220,-74661.091,None,60.011,131317.8209,132332.494,132203.2207,131951.9491,228.54748,0,35.72428071,0.623506321,131923.17,35.733662,0.623670056,-84.03505014,-1.466688312,155.4751275,2.713552881,,,,-130.9858243,-2.286133908,193.940197,-130.7910151,-2.282733845,196.5400722,108.5479581,1.894519265,192.3933471,-10.40055202,-0.181523877,192.7672171,-90,2.906403901,-3.361207577,2.895076758,-1.570796327,3.6,60.01,5962.032084,5546.534397,6218.884787,-17727.45127,,,-12385.577,-12385.577
3/16/2026 16:44:52.867,,220,-74820.24,None,60.013,131323.586,132333.3155,132216.0986,131958.4371,228.5587175,0,35.87333224,0.626107761,131919.1542,35.88033216,0.626229933,-83.88357393,-1.464044553,155.6261957,2.716189518,,,,-130.9858243,-2.286133908,193.940197,-130.5635255,-2.278763403,197.4501456,108.8860874,1.900420734,192.778422,-10.40055202,-0.181523877,192.7672171,-90,2.904993336,-3.364465287,2.897713395,-1.570796327,2.4,60,5996.939648,5638.751982,6154.300793,-17789.99242,,,-12385.577,-12385.577
