time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:44:52.900,,220,-74760.221,None,60.01,131282.5722,132295.3507,132169.1641,131916.4654,228.4860204,0,36.0085914,0.628468479,131878.1006,36.01620709,0.628601398,-83.74589649,-1.461641629,155.7596835,2.718519318,,,,-130.4860115,-2.277410529,194.0663804,-130.5635255,-2.278763403,197.4501456,109.0022152,1.902447548,191.6434189,-9.987421575,-0.17431339,193.7359027,-90,2.907364801,-3.364089177,2.892832708,-1.570796327,3.6,60,5939.954862,5594.644814,6304.233615,-17838.83329,,,-12337.958,-12337.958
3/16/2026 16:44:52.933,,220,-74570.27,None,60.008,131252.7553,132260.7512,132152.3715,131889.3998,228.4391415,0,36.11478692,0.63032194,131848.2502,36.12288616,0.630463299,-83.6448824,-1.4598786,155.8647716,2.720353452,,,,-130.7171215,-2.28144416,193.1552743,-130.2979446,-2.274128141,196.6719095,109.0022152,1.902447548,191.6434189,-10.40055202,-0.181523877,192.7672171,-90,2.90459144,-3.362326148,2.901877329,-1.570796327,2.4,60,5979.407928,5549.587201,6048.345604,-17577.34073,,,-12337.958,-12337.958
3/16/2026 16:44:52.967,,220,-74702.002,None,60.009,131293.0699,132299.4558,132178.6769,131924.4971,228.4999318,0,36.21824491,0.632127623,131888.5302,36.2268109,0.632277128,-83.54215795,-1.45808572,155.966739,2.722133119,,,,-130.4860115,-2.277410529,194.0663804,-130.2979446,-2.274128141,196.6719095,109.0022152,1.902447548,191.6434189,-9.987421575,-0.17431339,193.7359027,-90,2.906405269,-3.360533268,2.896446509,-1.570796327,2.4,60,5964.310611,5506.847997,6214.953618,-17686.11223,,,-12337.958,-12337.958
3/16/2026 16:44:53.000,,220,-74867.342,None,60.012,131347.4942,132358.7516,132224.9567,131977.8296,228.5923064,0,36.35189312,0.634460224,131935.792,36.36527733,0.634693823,-83.40912397,-1.455763839,156.1008668,2.72447409,,,,-130.4860115,-2.277410529,194.0663804,-130.0728901,-2.270200199,197.5886636,109.0022152,1.902447548,191.6434189,-9.987421575,-0.17431339,193.7359027,-63.43494882,2.904894022,-3.358211387,2.89878748,-1.107148718,2.683281573,60,6004.070267,5451.811196,6158.937611,-17614.81907,,,-12337.958,-12337.958
3/16/2026 16:44:53.033,,220,-74802.499,None,60.012,131340.1798,132361.9866,132219.673,131974.7201,228.5869206,0,36.50093844,0.637061556,131935.5355,36.51078291,0.637233374,-83.26285146,-1.453210902,156.2476497,2.727035936,,,,-130.4860115,-2.277410529,194.0663804,-130.0728901,-2.270200199,197.5886636,109.6778575,1.91423973,192.4382498,-10.04934859,-0.175394221,192.5542002,-71.56505118,2.907433573,-3.367450632,2.902430157,-1.249045772,3.794733192,60,5940.829015,5704.156781,6031.065581,-17676.05138,,,-12337.958,-12337.958
3/16/2026 16:44:53.067,,220,-75015.878,None,60.01,131302.5951,132312.684,132187.0773,131934.8845,228.5179232,0,36.63218314,0.639352208,131890.7351,36.6468276,0.639607802,-83.13473168,-1.450974791,156.3834289,2.729405729,,,,-129.9868862,-2.268699149,194.2073119,-129.8499177,-2.266308597,198.5084381,110.0135668,1.920098962,192.8456378,-9.637538113,-0.168206772,193.5313928,-63.43494882,2.905916399,-3.371073753,2.897612501,-1.107148718,2.683281573,60,5980.918243,5804.164802,6179.846401,-17964.92945,,,-12337.958,-12337.958
3/16/2026 16:44:53.100,,220,-74755.382,None,60.009,131292.2654,132295.3986,132157.1337,131915.6794,228.4846591,0,36.74268049,0.641280751,131870.7251,36.7546883,0.641490326,-83.02389059,-1.449040249,156.4912699,2.73128791,,,,-129.9868862,-2.268699149,194.2073119,-129.5829779,-2.261649619,197.7416496,110.1363034,1.922241121,191.7185437,-9.637538113,-0.168206772,193.5313928,-90,2.903139945,-3.37128137,2.899494682,-1.570796327,2.4,60,6049.127808,5774.616017,6131.721591,-17955.46542,,,-12287.876,-12287.876
3/16/2026 16:44:53.133,,220,-74948.659,None,60.01,131323.2,132326.2418,132203.2686,131951.6595,228.5469784,0,36.85321856,0.643210004,131911.2056,36.86885054,0.643482833,-82.91558513,-1.447149962,156.6020066,2.733220631,,,,-129.9868862,-2.268699149,194.2073119,-129.8499177,-2.266308597,198.5084381,110.0135668,1.920098962,192.8456378,-9.697380498,-0.169251219,192.3484338,-90,2.90979143,-3.367248924,2.90247185,-1.570796327,3.6,60.01,5885.275031,5709.672001,6022.843177,-17617.79021,,,-12287.876,-12287.876
3/16/2026 16:44:53.167,,220,-74433.024,None,60.012,131347.5649,132341.2736,132215.1635,131968.7399,228.5765626,0,36.98871433,0.645574851,131935.4837,37.00494994,0.645858216,-82.7802576,-1.444788051,156.7344927,2.73553295,,,,-129.7145533,-2.263946042,193.4383623,-129.5361572,-2.260832443,196.0522379,110.1363034,1.922241121,191.7185437,-9.344671902,-0.163095292,192.1499415,-90,2.906690659,-3.367029172,2.898628242,-1.570796327,2.4,60,5940.042707,5671.512011,6111.9936,-17723.54832,,,-12287.876,-12287.876
3/16/2026 16:44:53.200,,220,-74661.797,None,60.011,131336.7283,132334.778,132202.59,131958.7745,228.5593019,0,37.1294405,0.648030986,131924.5535,37.14630735,0.648325368,-82.63847855,-1.44231354,156.8792588,2.738059595,,,,-129.7145533,-2.263946042,193.4383623,-129.3139657,-2.25695447,196.9791867,110.0135668,1.920098962,192.8456378,-8.991247277,-0.156926869,191.9587456,-63.43494882,2.905279838,-3.362412502,2.894986464,-1.107148718,2.683281573,60,5974.559054,5589.6768,6194.995186,-17759.23104,,,-12287.876,-12287.876
3/16/2026 16:44:53.233,,220,-74866.205,None,60.01,131343.0836,132334.7312,132198.5581,131959.5209,228.5605947,0,37.25143299,0.650160157,131911.7247,37.26250762,0.650353446,-82.51796909,-1.440210253,157.0028682,2.740216985,,,,-129.2144451,-2.255217509,193.6020661,-129.3139657,-2.25695447,196.9791867,110.3478493,1.925933292,193.2596181,-8.935613843,-0.155955882,193.1440913,-90,2.907307916,-3.366143545,2.896172867,-1.570796327,2.4,60,5928.66712,5694.739205,6203.678413,-17827.08474,,,-12287.876,-12287.876
3/16/2026 16:44:53.267,,220,-74772.259,None,60.009,131352.2308,132345.5775,132220.1942,131973.4066,228.5846455,0,37.36079577,0.652068897,131937.6425,37.37135901,0.652253261,-82.40329682,-1.438208844,157.1141324,2.742158912,,,,-129.2144451,-2.255217509,193.6020661,-129.0428689,-2.252222938,196.2210998,110.4722795,1.92810501,192.1349526,-8.880659151,-0.154996742,194.3296169,-90,2.904476199,-3.366313854,2.897155654,-1.570796327,2.4,60,6000.163731,5666.284808,6218.280002,-17884.72854,,,-12287.876,-12287.876
3/16/2026 16:44:53.300,,220,-74611.037,None,60.011,131379.3304,132373.6802,132245.8872,132000.3717,228.6313503,0,37.49616428,0.654431524,131964.6831,37.5073285,0.654626376,-82.27389965,-1.435950437,157.2485597,2.74450511,,,,-129.2144451,-2.255217509,193.6020661,-128.8231988,-2.248388972,197.1545587,110.1363034,1.922241121,191.7185437,-8.991247277,-0.156926869,191.9587456,-90,2.903015348,-3.358191558,2.901431979,-1.570796327,2.4,60.01,6037.665482,5454.071997,6038.222406,-17529.95989,,,-12288.26,-12288.26
3/16/2026 16:44:53.333,,220,-74815.704,None,60.012,131361.8345,132359.8352,132231.6988,131985.2008,228.6050737,0,37.64007629,0.656943262,131947.1207,37.65188324,0.657149332,-82.12628083,-1.433374003,157.3981336,2.747115668,,,,-129.2144451,-2.255217509,193.6020661,-128.8231988,-2.248388972,197.1545587,110.4722795,1.92810501,192.1349526,-8.935613843,-0.155955882,193.1440913,-90,2.905538304,-3.361479013,2.90307155,-1.570796327,2.4,60,5974.218835,5546.96641,6034.176,-17555.36124,,,-12288.26,-12288.26
3/16/2026 16:44:53.367,,220,-74794.032,None,60.01,131315.7631,132329.9672,132187.8093,131945.275,228.5359201,0,37.7716674,0.65923996,131908.3373,37.77992626,0.659384104,-81.99334173,-1.431053778,157.5253717,2.749336392,,,,-128.990994,-2.251317551,194.5332876,-128.5504653,-2.243628874,196.4044806,110.4722795,1.92810501,192.1349526,-8.53076561,-0.148889948,194.1479848,-90,2.903012978,-3.359158788,2.89822634,-1.570796327,2.4,60,6064.175267,5488.128006,6184.281579,-17736.58485,,,-12288.26,-12288.26
3/16/2026 16:44:53.400,,220,-74700.49,None,60.008,131319.7942,132314.397,132194.1579,131943.5275,228.5328934,0,37.87178351,0.660987316,131904.9656,37.88462685,0.661211474,-81.89267868,-1.429296876,157.6277862,2.751123861,,,,-128.71522,-2.246504387,193.7804944,-128.5504653,-2.243628874,196.4044806,110.806791,1.933943337,192.5579393,-8.58362148,-0.149812457,192.9613433,-90,2.904840348,-3.363240213,2.900936318,-1.570796327,2.4,60,5995.158372,5601.052797,6079.665589,-17675.87676,,,-12288.26,-12288.26
3/16/2026 16:44:53.433,,220,-74988.187,None,60.011,131372.7254,132365.4793,132251.9102,131997.4505,228.6262908,0,37.9901362,0.66305296,131965.2227,37.99937685,0.66321424,-81.77513568,-1.427245364,157.7448523,2.753167051,,,,-128.71522,-2.246504387,193.7804944,-128.6056022,-2.244591196,198.0908882,110.806791,1.933943337,192.5579393,-8.58362148,-0.149812457,192.9613433,-90,2.907805436,-3.361188701,2.902979508,-1.570796327,1.2,60.01,5924.161881,5552.193607,6031.670399,-17508.02589,,,-12288.26,-12288.26
3/16/2026 16:44:53.467,,220,-74789.842,None,60.014,131414.014,132405.5878,132285.1856,132035.6683,228.6924859,0,38.1472791,0.665795621,131989.601,38.15810815,0.665984624,-81.62021241,-1.424541443,157.9022889,2.755914838,,,,-128.71522,-2.246504387,193.7804944,-128.5504653,-2.243628874,196.4044806,111.2690598,1.94201145,191.8687051,-8.180229882,-0.142771945,193.9736065,-90,2.909613498,-3.366552893,2.898686783,-1.570796327,3.6,60.01,5880.259831,5666.91841,6171.811208,-17718.98945,,,-12288.26,-12288.26
3/16/2026 16:44:53.500,,220,-74856.312,None,60.012,131381.4507,132363.5945,132250.3542,131999.1956,228.6293134,0,38.30501497,0.668548631,131954.9907,38.30918727,0.668621452,-81.45998792,-1.421744998,158.0643996,2.758744203,,,,-128.2169511,-2.237807954,193.9736065,-128.3333401,-2.239839325,197.3443691,111.2690598,1.94201145,191.8687051,-7.82907651,-0.136643162,193.8065014,-63.43494882,2.908460777,-3.363756448,2.895387365,-1.107148718,2.683281573,60,5913.286897,5595.86881,6246.921599,-17756.07731,,,-12288.26,-12288.26
3/16/2026 16:44:53.533,,220,-74560.205,None,60.01,131329.3509,132309.9566,132198.7411,131946.7445,228.5384654,0,38.43270043,0.670777163,131912.2672,38.44068624,0.670916542,-81.33561994,-1.419574367,158.1898985,2.760934572,,,,-127.9373973,-2.23292882,193.2335375,-128.0590166,-2.235051476,196.6023398,111.6022361,1.947826472,192.3072542,-7.523820439,-0.131315439,192.4569562,-63.43494882,2.905968018,-3.367400839,2.892250011,-1.107148718,2.683281573,60,5950.62147,5696.798392,6278.385606,-17925.80547,,,-12281.348,-12281.348
3/16/2026 16:44:53.567,,220,-74752.186,None,60.009,131326.7637,132312.5752,132207.8297,131949.7968,228.5437522,0,38.54014714,0.672652462,131909.6445,38.54861002,0.672800167,-81.22539233,-1.417650532,158.2922646,2.762721198,,,,-128.2169511,-2.237807954,193.9736065,-127.8444585,-2.231306731,197.5485763,111.6022361,1.947826472,192.3072542,-7.877699672,-0.137491797,192.6177562,-90,2.904106898,-3.365477004,2.900212995,-1.570796327,3.6,60,6019.587381,5649.191988,6087.355204,-17756.13457,,,-12281.348,-12281.348
3/16/2026 16:44:53.600,,220,-74754.374,None,60.012,131362.1299,132348.674,132239.8955,131984.3054,228.6035228,0,38.6720146,0.674953983,131952.4638,38.67697394,0.67504054,-81.09111096,-1.41530688,158.4264439,2.765063069,,,,-127.9373973,-2.23292882,193.2335375,-127.8444585,-2.231306731,197.5485763,111.6022361,1.947826472,192.3072542,-7.523820439,-0.131315439,192.4569562,-71.56505118,2.906347271,-3.363133352,2.896378508,-1.249045772,3.794733192,60.01,5943.031468,5592.556786,6178.463992,-17714.05225,,,-12281.348,-12281.348
3/16/2026 16:44:53.633,,220,-74686.234,None,60.013,131373.975,132357.5021,132250.7669,131994.8168,228.6217291,0,38.82824101,0.677680648,131964.2755,38.83390188,0.677779449,-80.93393383,-1.412563622,158.5847529,2.767826081,,,,-127.9373973,-2.23292882,193.2335375,-127.568592,-2.226491953,196.8146336,111.6022361,1.947826472,192.3072542,-7.523820439,-0.131315439,192.4569562,-90,2.904271402,-3.360390094,2.89914152,-1.570796327,3.6,60,5995.02715,5524.790397,6110.726409,-17630.54396,,,-12281.348,-12281.348
3/16/2026 16:44:53.667,,220,-74935.584,None,60.012,131354.8289,132337.87,132233.4499,131976.1193,228.589344,0,38.97151375,0.680181229,131937.5465,38.98188874,0.680362307,-80.79049812,-1.410060197,158.7325336,2.770405341,,,,-127.5041424,-2.225367094,195.1319554,-127.3566219,-2.222792377,197.7671358,111.933885,1.953614839,192.7522763,-7.125016349,-0.124354995,193.494186,-90,2.903154684,-3.363675036,2.894760336,-1.570796327,2.4,60,6080.639485,5618.520026,6251.615998,-17950.77551,,,-12281.348,-12281.348
3/16/2026 16:44:53.700,,220,-75087.302,None,60.01,131343.5194,132323.1163,132216.2598,131961.6946,228.5643598,0,39.09689254,0.682369502,131924.44,39.10046086,0.682431781,-80.66837283,-1.407928708,158.8523502,2.772496535,,,,-127.7197109,-2.229129475,194.1813585,-127.6319489,-2.22759774,198.4975567,111.933885,1.953614839,192.7522763,-7.125016349,-0.124354995,193.494186,-90,2.910029521,-3.361543547,2.89685153,-1.570796327,3.6,60,5879.142638,5564.851208,6198.911984,-17642.90583,,,-12281.348,-12281.348
3/16/2026 16:44:53.733,,220,-75018.744,None,60.011,131372.4223,132344.4752,132240.1486,131986.4013,228.6071529,0,39.22377935,0.684584095,131945.7341,39.23196234,0.684726915,-80.5487808,-1.405841433,158.9845127,2.774803207,,,,-127.7197109,-2.229129475,194.1813585,-127.3566219,-2.222792377,197.7671358,111.933885,1.953614839,192.7522763,-7.125016349,-0.124354995,193.494186,-90,2.907519292,-3.359456272,2.899158202,-1.570796327,3.6,60.01,5942.671936,5513.774402,6142.751991,-17599.19833,,,-12281.257,-12281.257
3/16/2026 16:44:53.767,,220,-74620.483,None,60.013,131389.4122,132368.5711,132263.1252,132007.7656,228.644157,0,39.37334458,0.6871945,131979.5619,39.38145352,0.687336028,-80.39251092,-1.403114009,159.1330505,2.77739568,,,,-127.2235708,-2.220470197,194.4037037,-127.0792601,-2.2179515,197.0413155,112.3996035,1.96174316,192.0937271,-6.814352889,-0.118932894,192.1574355,-90,2.905287528,-3.364857169,2.896328574,-1.570796327,2.4,60.01,6006.686512,5629.939193,6171.163209,-17807.78891,,,-12281.257,-12281.257
3/16/2026 16:44:53.800,,220,-74939.386,None,60.014,131370.2783,132360.2089,132256.0526,131996.2605,228.6242296,0,39.5353918,0.690022758,131960.3728,39.54422985,0.690177011,-80.22853705,-1.400252126,159.2875822,2.780092767,,,,-127.2235708,-2.220470197,194.4037037,-126.8698976,-2.214297436,198,112.7297321,1.96750499,192.5542002,-6.772159966,-0.118196489,193.3490109,-90,2.904474447,-3.367757116,2.898289256,-1.570796327,2.4,60,6026.089964,5715.129622,6160.449606,-17901.66919,,,-12281.257,-12281.257
3/16/2026 16:44:53.833,,220,-74966.731,None,60.011,131332.3514,132321.016,132209.2157,131954.9349,228.5526515,0,39.67811537,0.692513754,131920.821,39.68022546,0.692550582,-80.08322333,-1.397715923,159.4299554,2.782577648,,,,-126.7286013,-2.211831349,194.6405919,-126.5910883,-2.209431294,197.2823358,112.9195548,1.970818022,194.1257325,-6.41878673,-0.112028962,193.2111798,-63.43494882,2.901981876,-3.368533945,2.89460661,-1.107148718,2.683281573,60,6093.817075,5779.512017,6245.136017,-18118.46511,,,-12281.257,-12281.257
3/16/2026 16:44:53.867,,220,-74823.062,None,60.01,131332.0372,132321.5618,132217.8804,131957.9069,228.5577993,0,39.80023262,0.694645102,131920.4951,39.8028899,0.694691481,-79.96192029,-1.395598785,159.553508,2.784734047,,,,-126.9408961,-2.215536592,193.6801487,-126.5910883,-2.209431294,197.2823358,112.7297321,1.96750499,192.5542002,-6.41878673,-0.112028962,193.2111798,-71.56505118,2.904122775,-3.363103775,2.896763009,-1.249045772,3.794733192,60,6010.58063,5597.856002,6192.115217,-17800.55185,,,-12281.257,-12281.257
3/16/2026 16:44:53.900,,220,-74889.302,None,60.012,131372.3368,132362.3706,132268.007,132001.6587,228.6335796,0,39.93498954,0.696997054,131960.7787,39.93824961,0.697053953,-79.83314149,-1.393351171,159.6891398,2.78710127,,,,-126.9408961,-2.215536592,193.6801487,-126.5910883,-2.209431294,197.2823358,112.7297321,1.96750499,192.5542002,-6.41878673,-0.112028962,193.2111798,-90,2.906485247,-3.360856161,2.899130232,-1.570796327,3.6,60.01,5953.713322,5543.683202,6135.753609,-17633.15013,,,-12281.257,-12281.257
3/16/2026 16:44:53.933,,220,-74826.691,None,60.014,131381.4699,132373.8183,132278.6606,132012.0733,228.6516181,0,40.10174652,0.699907513,131969.8875,40.10575323,0.699977443,-79.65984657,-1.390326604,159.8570272,2.790031457,,,,-126.9408961,-2.215536592,193.6801487,-126.3102497,-2.204529736,196.5693771,112.7297321,1.96750499,192.5542002,-6.41878673,-0.112028962,193.2111798,-90,2.904507179,-3.357831594,2.902060419,-1.570796327,2.4,60.01,6003.280999,5468.889603,6063.523212,-17535.69381,,,-12281.724,-12281.724
3/16/2026 16:44:53.967,,220,-74781.576,None,60.013,131342.3874,132332.7165,132245.3384,131974.2401,228.5860891,0,40.26328704,0.702726927,131938.5326,40.26402406,0.70273979,-79.49811627,-1.387503878,160.0177818,2.792837155,,,,-126.4444418,-2.206871829,193.9253465,-126.104143,-2.200932496,197.537642,113.0582746,1.973239138,193.0210351,-6.102779654,-0.106513598,191.887467,-90,2.903672286,-3.360743016,2.899350753,-1.570796327,3.6,60,6030.215084,5553.057588,6087.240012,-17670.51268,,,-12281.724,-12281.724
3/16/2026 16:44:54.000,,220,-74822.717,None,60.01,131309.7427,132300.7401,132199.5537,131937.4301,228.5223323,0,40.38757293,0.704896124,131898.1069,40.3928626,0.704988447,-79.3739599,-1.385336941,160.148862,2.795124936,,,,-126.4444418,-2.206871829,193.9253465,-126.104143,-2.200932496,197.537642,113.5270639,1.981421056,192.3933471,-6.064922445,-0.105852866,193.0807085,-90,2.905920943,-3.366757997,2.900977802,-1.570796327,3.6,60,5972.45547,5683.003207,6082.64638,-17738.10506,,,-12281.724,-12281.724
3/16/2026 16:44:54.033,,220,-74543.342,None,60.01,131322.0487,132328.3327,132231.193,131961.3031,228.5636815,0,40.50689369,0.706978665,131927.3047,40.51213741,0.707070185,-79.25458989,-1.383253541,160.2643314,2.797140256,,,,-126.1581854,-2.201875714,193.2149063,-125.821921,-2.196006793,196.8329241,113.6705385,1.983925159,191.2937009,-5.710593137,-0.099668652,192.9576119,-71.56505118,2.903076978,-3.3671787,2.896808908,-1.249045772,3.794733192,60,6022.35833,5662.079997,6183.475214,-17867.91354,,,-12281.724,-12281.724
3/16/2026 16:44:54.067,,220,-74774.074,None,60.013,131381.8207,132379.606,132281.1736,132014.9635,228.6566242,0,40.65271493,0.709523725,131977.9405,40.65521873,0.709567425,-79.11074579,-1.380742988,160.4045643,2.799587782,,,,-125.9492783,-2.198229597,194.1850664,-125.821921,-2.196006793,196.8329241,113.5270639,1.981421056,192.3933471,-5.710593137,-0.099668652,192.9576119,-63.43494882,2.905574218,-3.362164044,2.899256434,-1.107148718,2.683281573,60,5992.713951,5572.281607,6125.184016,-17690.17957,,,-12281.724,-12281.724
3/16/2026 16:44:54.100,,220,-74771.165,None,60.014,131368.5184,132372.5461,132281.3576,132008.2525,228.6450003,0,40.82619556,0.712551534,131973.6977,40.83290846,0.712668696,-78.9355597,-1.377685414,160.575534,2.802571767,,,,-125.9492783,-2.198229597,194.1850664,-125.821921,-2.196006793,196.8329241,113.5270639,1.981421056,192.3933471,-5.355825043,-0.093476781,192.8419042,-71.56505118,2.908675489,-3.35910647,2.896048548,-1.249045772,3.794733192,60,5915.218708,5495.976008,6200.928013,-17612.12273,,,-12281.724,-12281.724
3/16/2026 16:44:54.133,,220,-74979.806,None,60.012,131326.1738,132331.5005,132230.0359,131963.3438,228.5672162,0,40.98002011,0.715236278,131931.3094,40.98744401,0.71536585,-78.7838112,-1.375036903,160.7330201,2.805320418,,,,-125.661605,-2.193208751,193.4830225,-125.821921,-2.196006793,196.8329241,113.7105619,1.9846237,193.9736065,-5.355825043,-0.093476781,192.8419042,-90,2.911372643,-3.359660603,2.898797199,-1.570796327,3.6,60,5824.929135,5553.288014,6130.511993,-17508.72914,,,-12281.724,-12281.724
3/16/2026 16:44:54.167,,220,-74840.285,None,60.01,131315.3426,132317.2272,132218.5736,131951.1513,228.5460982,0,41.10502183,0.71741797,131911.3983,41.10958009,0.717497527,-78.6554194,-1.372796043,160.8579348,2.80750059,,,,-125.661605,-2.193208751,193.4830225,-125.3349335,-2.187507257,197.1107303,113.8539058,1.987125523,192.8755039,-5.355825043,-0.093476781,192.8419042,-71.56505118,2.905004784,-3.359921566,2.900977371,-1.249045772,3.794733192,60,5982.167296,5527.756804,6076.008015,-17585.93211,,,-12227.617,-12227.617
3/16/2026 16:44:54.200,,220,-74888.597,None,60.012,131362.707,132367.1938,132268.3755,132000.1994,228.631052,0,41.23935122,0.71976246,131958.7365,41.24451734,0.719852626,-78.52198545,-1.370467181,160.9864252,2.809743171,,,,-125.4554744,-2.189611094,194.4592502,-125.3349335,-2.187507257,197.1107303,114.1791071,1.992801357,193.3639056,-5.000644598,-0.087277713,192.7335985,-90,2.907359883,-3.363268538,2.897020884,-1.570796327,3.6,60.01,5955.74181,5627.447999,6172.790403,-17755.98021,,,-12227.617,-12227.617
3/16/2026 16:44:54.233,,220,-75156.869,None,60.014,131389.593,132394.7073,132291.6776,132026.098,228.6759096,0,41.39908177,0.722550284,131994.5873,41.40843193,0.722713475,-78.36008268,-1.367641445,161.1492405,2.812584833,,,,-125.4554744,-2.189611094,194.4592502,-125.1341931,-2.184003676,198.0908882,114.1791071,1.992801357,193.3639056,-4.616352094,-0.080570543,193.8287904,-90,2.906717151,-3.360442802,2.893155376,-1.570796327,3.6,60.01,5973.405515,5558.025607,6305.083211,-17836.51433,,,-12227.617,-12227.617
3/16/2026 16:44:54.267,,220,-74611.152,None,60.013,131357.7559,132362.0916,132262.8884,131995.0188,228.6220789,0,41.5677672,0.7254944,131953.7073,41.57442359,0.725610576,-78.19802113,-1.364812937,161.3151831,2.815481078,,,,-125.166436,-2.184566422,193.7656316,-124.8493517,-2.179032256,197.4027355,114.4737188,1.9979433,191.1769861,-4.645078426,-0.081071913,192.6327075,-71.56505118,2.904642832,-3.362756237,2.896552991,-1.249045772,3.794733192,60,6001.822834,5550.940786,6180.868786,-17733.63241,,,-12227.617,-12227.617
3/16/2026 16:44:54.300,,220,-74745.648,None,60.01,131313.9565,132315.6285,132212.5894,131948.1584,228.5409143,0,41.69587003,0.727730216,131910.847,41.71050241,0.7279856,-78.06638143,-1.362515391,161.4450034,2.81774687,,,,-124.6727461,-2.175949907,194.0626703,-124.3652391,-2.170582897,197.7088769,114.8001934,2.003641356,191.6772287,-4.262611123,-0.074396599,193.7359027,-63.43494882,2.898568497,-3.366156747,2.892143469,-1.107148718,2.683281573,60,6160.111169,5647.622389,6323.414388,-18131.14795,,,-12227.617,-12227.617
3/16/2026 16:44:54.333,,220,-74959.69,None,60.01,131324.5422,132328.5395,132231.273,131962.226,228.5652802,0,41.8179212,0.729860411,131920.4209,41.82571441,0.729996429,-77.94008024,-1.360311019,161.5683397,2.819899495,,,,-124.9630975,-2.181017496,194.747837,-124.8493517,-2.179032256,197.4027355,114.6505847,2.001030193,192.7672171,-4.262611123,-0.074396599,193.7359027,-71.56505118,2.909028685,-3.361341212,2.894296094,-1.249045772,3.794733192,60,5921.13746,5560.473594,6270.854383,-17752.46544,,,-12227.617,-12227.617
3/16/2026 16:44:54.367,,220,-75129.235,None,60.013,131357.9226,132373.1553,132262.0522,131998.4931,228.6280965,0,41.96281434,0.732389274,131961.7788,41.96737081,0.732468799,-77.80076615,-1.35787953,161.7097123,2.822366912,,,,-124.6727461,-2.175949907,194.0626703,-124.6513159,-2.17557588,198.3887094,114.6505847,2.001030193,192.7672171,-4.262611123,-0.074396599,193.7359027,-63.43494882,2.908044679,-3.358909723,2.896763511,-1.107148718,2.683281573,60.01,5926.673358,5501.779209,6210.993584,-17639.44615,,,-12227.156,-12227.156
3/16/2026 16:44:54.400,,220,-74744.482,None,60.014,131371.7498,132381.9311,132252.1503,132002.7065,228.6353944,0,42.12508398,0.735221413,131959.4731,42.13814919,0.735449444,-77.63681262,-1.355018001,161.8724802,2.825207747,,,,-124.3803447,-2.17084654,193.3825225,-124.3652391,-2.170582897,197.7088769,115.1249578,2.009309565,192.1836622,-3.932896272,-0.068641989,192.4532151,-63.43494882,2.906032341,-3.364327566,2.893849736,-1.107148718,2.683281573,60,5955.744486,5620.003201,6241.334414,-17817.0821,,,-12227.156,-12227.156
3/16/2026 16:44:54.433,,220,-74844.101,None,60.012,131337.487,132351.4431,132224.1883,131971.8101,228.5818802,0,42.28315394,0.737980254,131933.2004,42.29305687,0.738153093,-77.47964424,-1.352274895,162.0271172,2.827906672,,,,-124.3803447,-2.17084654,193.3825225,-124.0771953,-2.165555584,197.0340072,115.4480048,2.014947799,192.6962376,-3.908544294,-0.068216967,193.6504067,-71.56505118,2.903708677,-3.367222694,2.896123639,-1.249045772,3.794733192,60,6012.190335,5705.683191,6222.369595,-17940.24312,,,-12227.156,-12227.156
3/16/2026 16:44:54.467,,220,-74997.518,None,60.011,131332.273,132329.5864,132211.8858,131958.6654,228.559113,0,42.41216309,0.740231889,131927.9334,42.42265157,0.740414947,-77.35509957,-1.350101181,162.1620148,2.83026108,,,,-124.1806016,-2.167360365,194.3740723,-124.0771953,-2.165555584,197.0340072,114.9739109,2.006673299,193.2707945,-3.908544294,-0.068216967,193.6504067,-71.56505118,2.905970531,-3.35677448,2.898478047,-1.249045772,3.794733192,60,5986.392427,5460.998403,6163.300795,-17610.69163,,,-12227.156,-12227.156
3/16/2026 16:44:54.500,,220,-74773.786,None,60.011,131336.571,132348.7703,132226.8287,131971.4945,228.5813337,0,42.54149805,0.74248921,131940.2903,42.54871565,0.742615181,-77.22382608,-1.347810026,162.2951456,2.83258465,,,,-124.1806016,-2.167360365,194.3740723,-124.0771953,-2.165555584,197.0340072,115.4480048,2.014947799,192.6962376,-3.932896272,-0.068641989,192.4532151,-63.43494882,2.908170765,-3.362757825,2.901226639,-1.107148718,2.683281573,60.01,5932.0711,5594.529593,6057.97921,-17584.5799,,,-12227.156,-12227.156
3/16/2026 16:44:54.533,,220,-74581.142,None,60.013,131356.4059,132355.9876,132246.6826,131987.1179,228.6083942,0,42.69289671,0.745131615,131951.2601,42.69725986,0.745207766,-77.07001683,-1.345125548,162.4397279,2.835108089,,,,-124.085887,-2.165707283,192.7074467,-123.8826577,-2.162160262,198.0290888,115.6021876,2.017638795,191.6133607,-3.598768117,-0.062810353,191.1769861,-71.56505118,2.907368028,-3.362764343,2.897918442,-1.249045772,3.794733192,60,5901.553128,5563.555188,6099.911987,-17565.0203,,,-12227.156,-12227.156
3/16/2026 16:44:54.567,,220,-74991.154,None,60.013,131333.7724,132338.0653,132222.2558,131965.4604,228.5708823,0,42.84371467,0.747763885,131929.2339,42.85616001,0.747981097,-76.91893376,-1.342488651,162.5944816,2.83780905,,,,-123.8869595,-2.162235343,193.7024522,-123.7871789,-2.160493844,196.3641515,115.7693276,2.02055594,193.2149063,-3.17983012,-0.055498505,194.6997689,-71.56505118,2.908474941,-3.363044591,2.893307555,-1.249045772,3.794733192,60,5903.515962,5616.288001,6326.294412,-17846.09837,,,-12188.343,-12188.343
3/16/2026 16:44:54.600,,220,-74564.64,None,60.011,131314.5179,132324.5098,132201.5775,131947.6356,228.5400087,0,42.9798484,0.750139867,131909.3143,42.98551277,0.750238729,-76.7841741,-1.340136652,162.7278818,2.840137323,,,,-123.8869595,-2.162235343,193.7024522,-123.7871789,-2.160493844,196.3641515,115.9249015,2.023271216,192.1349526,-3.219494897,-0.056190786,192.3035101,-90,2.910732573,-3.363407868,2.896328109,-1.570796327,3.6,60,5846.484833,5593.334402,6172.991993,-17612.81123,,,-12188.343,-12188.343
3/16/2026 16:44:54.633,,220,-74868.998,None,60.01,131330.415,132338.408,132215.1619,131962.092,228.565048,0,43.09796878,0.752201456,131916.983,43.10799014,0.752376362,-76.66815152,-1.338111676,162.84948,2.84225961,,,,-123.6900675,-2.15879893,194.6997689,-123.5934474,-2.157112591,197.3626104,115.9249015,2.023271216,192.1349526,-3.19953971,-0.055842502,193.5016279,-63.43494882,2.909488953,-3.361382892,2.898102112,-1.107148718,2.683281573,60,5908.017731,5543.683203,6168.05282,-17619.75375,,,-12188.343,-12188.343
3/16/2026 16:44:54.667,,220,-74558.693,None,60.012,131388.0153,132390.1549,132253.2282,132011.2117,228.6501258,0,43.23885522,0.754660388,131974.5248,43.24950113,0.754846195,-76.52931449,-1.335688512,162.9905324,2.84472144,,,,-123.5912818,-2.157074794,193.0359552,-123.3022848,-2.152030844,196.7011947,116.2458579,2.028872963,192.6626066,-3.239700296,-0.056543437,191.1054159,-71.56505118,2.906877039,-3.364561475,2.901264877,-1.249045772,3.794733192,60.01,5924.821895,5640.1776,6015.815993,-17580.81549,,,-12188.343,-12188.343
3/16/2026 16:44:54.700,,220,-74714.285,None,60.014,131376.6714,132384.0098,132263.2123,132008.7285,228.6458247,0,43.40108612,0.757491852,131980.5422,43.41964895,0.757815834,-76.36306329,-1.332786881,163.1548677,2.847589633,,,,-123.3952376,-2.153653178,194.0366976,-123.3022848,-2.152030844,196.7011947,116.2458579,2.028872963,192.6626066,-2.862405226,-0.049958396,192.2398502,-90,2.909846678,-3.361659844,2.897548029,-1.570796327,2.4,60,5881.818468,5567.716795,6143.731186,-17593.26645,,,-12188.343,-12188.343
3/16/2026 16:44:54.733,,220,-74465.136,None,60.013,131333.3952,132335.4325,132205.3158,131958.7978,228.5593422,0,43.56256172,0.760310133,131919.7567,43.5746575,0.760521244,-76.2082157,-1.330084281,163.3102202,2.850301045,,,,-123.0983938,-2.148472275,193.3787993,-123.009165,-2.14691494,196.0448928,116.4045592,2.031642823,191.5870559,-2.862405226,-0.049958396,192.2398502,-90,2.907436184,-3.361727104,2.900259441,-1.570796327,2.4,60,5919.007773,5536.267206,6074.150392,-17529.42537,,,-12188.343,-12188.343
3/16/2026 16:44:54.767,,220,-74898.202,None,60.009,131301.6662,132290.8982,132160.8204,131918.525,228.4895878,0,43.68012224,0.762361951,131879.2924,43.68912949,0.762519157,-76.09106907,-1.328039687,163.4293164,2.852379665,,,,-123.3952376,-2.153653178,194.0366976,-123.3022848,-2.152030844,196.7011947,116.2458579,2.028872963,192.6626066,-2.844655605,-0.049648606,193.4383623,-90,2.914550001,-3.35691265,2.902028271,-1.570796327,2.4,60,5760.10377,5445.662412,6066.043218,-17271.8094,,,-12188.343,-12188.343
3/16/2026 16:44:54.800,,220,-74786.846,None,60.01,131338.6843,132328.4144,132196.1448,131955.1438,228.5530134,0,43.78739645,0.764234239,131916.2707,43.79687293,0.764399635,-75.98265896,-1.326147573,163.5423657,2.854352749,,,,-122.9052429,-2.145101157,194.3851846,-122.8190839,-2.143597399,197.0522773,116.7250948,2.037237225,192.1237101,-2.489552922,-0.043450895,193.3825225,-90,2.907997034,-3.363384798,2.897803644,-1.570796327,2.4,60,5935.66425,5592.600003,6170.774403,-17699.03866,,,-12187.889,-12187.889
3/16/2026 16:44:54.833,,220,-74745.403,None,60.013,131382.8992,132375.2939,132249.6612,132003.3554,228.6365184,0,43.9315852,0.766750807,131969.0691,43.94532312,0.766990579,-75.83778488,-1.323619044,163.6846872,2.856836727,,,,-122.9052429,-2.145101157,194.3851846,-122.5248903,-2.138462751,196.4044806,116.7250948,2.037237225,192.1237101,-2.489552922,-0.043450895,193.3825225,-90,2.90545333,-3.360856269,2.900287622,-1.570796327,2.4,60.01,6001.50163,5531.832017,6111.604812,-17644.93846,,,-12187.889,-12187.889
3/16/2026 16:44:54.867,,220,-74985.422,None,60.014,131376.5574,132373.7857,132264.2401,132005.6163,228.6404343,0,44.09740179,0.769644853,131970.9857,44.10812173,0.769831951,-75.67149793,-1.320716789,163.8489597,2.859703822,,,,-122.6072865,-2.139900837,193.7359027,-122.3376359,-2.135194546,197.4173245,117.3607747,2.048331932,193.2149063,-2.489552922,-0.043450895,193.3825225,-63.43494882,2.905026497,-3.369048721,2.903154717,-1.107148718,2.683281573,60,5992.152052,5767.516812,6041.044823,-17800.71369,,,-12187.889,-12187.889
3/16/2026 16:44:54.900,,220,-74804.242,None,60.012,131329.4002,132326.5296,132202.4642,131953.544,228.5502425,0,44.24445455,0.772211408,131915.1682,44.25219112,0.772346436,-75.52142905,-1.318097593,163.9981684,2.862308007,,,,-122.3073345,-2.134665686,193.0918952,-122.3376359,-2.135194546,197.4173245,117.5252257,2.051202143,192.1499415,-2.134258763,-0.037249842,193.3341149,-71.56505118,2.907540982,-3.369299736,2.899557849,-1.249045772,3.794733192,60,5907.423962,5739.8976,6126.004802,-17773.32636,,,-12187.889,-12187.889
3/16/2026 16:44:54.933,,220,-74822.76,None,60.009,131300.7762,132305.4442,132179.3828,131929.2912,228.5082354,0,44.35492905,0.774139551,131895.0876,44.36682095,0.774347104,-75.4117013,-1.316182482,164.1089061,2.864240743,,,,-122.1180222,-2.131361564,194.1071869,-122.0424199,-2.130042054,196.7780476,117.3607747,2.048331932,193.2149063,-1.778800316,-0.031045922,193.2931452,-71.56505118,2.904389158,-3.364514414,2.895286665,-1.249045772,3.794733192,60,6016.044262,5651.553602,6229.526412,-17897.12428,,,-12187.889,-12187.889
3/16/2026 16:44:54.967,,220,-74794.421,None,60.01,131331.9961,132325.7564,132217.7976,131959.2677,228.5601562,0,44.46929395,0.776135595,131917.8432,44.4854365,0.776417336,-75.29584224,-1.31416036,164.2217488,2.866210219,,,,-122.1180222,-2.131361564,194.1071869,-122.3376359,-2.135194546,197.4173245,117.2069938,2.045647949,191.5983298,-1.778800316,-0.031045922,193.2931452,-90,2.911611882,-3.359808309,2.897256141,-1.570796327,2.4,60,5837.158991,5488.704002,6182.510409,-17508.3734,,,-12187.889,-12187.889
3/16/2026 16:44:55.000,,220,-74778.494,None,60.012,131355.0071,132350.3697,132234.0679,131980.5629,228.5970406,0,44.61309631,0.77864542,131940.6483,44.62247513,0.778809111,-75.15357992,-1.311677414,164.3695699,2.868790184,,,,-122.1180222,-2.131361564,194.1071869,-122.0424199,-2.130042054,196.7780476,117.5252257,2.051202143,192.1499415,-1.778800316,-0.031045922,193.2931452,-90,2.908851165,-3.362879557,2.899836106,-1.570796327,2.4,60,5906.987869,5581.756786,6119.265612,-17608.01027,,,-12188.454,-12188.454
3/16/2026 16:44:55.033,,220,-74744.021,None,60.012,131344.7583,132337.92,132219.7297,131968.2127,228.5756495,0,44.75678552,0.78115327,131930.3434,44.76680573,0.781328156,-75.01235899,-1.309212644,164.5081779,2.87120935,,,,-121.8170348,-2.126108343,193.4718584,-121.7452874,-2.124856114,196.1440287,117.8416261,2.056724371,192.7074467,-1.778800316,-0.031045922,193.2931452,-90,2.90618427,-3.365937015,2.902255272,-1.570796327,2.4,60,5953.409575,5673.470401,6058.555217,-17685.43519,,,-12188.454,-12188.454
3/16/2026 16:44:55.067,,220,-74843.856,None,60.01,131335.4658,132328.4682,132204.1307,131956.7609,228.5558143,0,44.87838439,0.783275571,131920.9667,44.88154398,0.783330716,-74.88751551,-1.307033714,164.630393,2.873342406,,,,-121.8170348,-2.126108343,193.4718584,-121.5618118,-2.121653861,197.1655142,117.8416261,2.056724371,192.7074467,-1.423204847,-0.024839611,193.2596181,-63.43494882,2.904984577,-3.363758085,2.898182017,-1.107148718,2.683281573,60,5982.757397,5618.879998,6157.843193,-17759.48059,,,-12188.454,-12188.454
3/16/2026 16:44:55.100,,220,-74783.405,None,60.01,131360.6412,132348.0756,132241.7559,131984.2329,228.6033971,0,44.99263077,0.785269546,131946.1265,44.99629896,0.785333568,-74.77677556,-1.305100938,164.7480733,2.875396315,,,,-121.8170348,-2.126108343,193.4718584,-121.5618118,-2.121653861,197.1655142,118.3249823,2.065160529,192.2136312,-1.423204847,-0.024839611,193.2596181,-90,2.906987429,-3.370261467,2.900235926,-1.570796327,2.4,60.01,5934.182431,5766.566418,6108.638392,-17809.38724,,,-12188.454,-12188.454
3/16/2026 16:44:55.133,,220,-74956.349,None,60.013,131386.4925,132375.6643,132278.9997,132014.4698,228.6557689,0,45.13261183,0.787712676,131980.42,45.14061194,0.787852305,-74.63464118,-1.302620225,164.887113,2.877823016,,,,-121.6306614,-2.122855513,194.4925706,-121.3802294,-2.11848465,198.1890007,118.3249823,2.065160529,192.2136312,-1.423204847,-0.024839611,193.2596181,-63.43494882,2.906336955,-3.367780754,2.902662627,-1.107148718,2.683281573,60.02,5983.278742,5706.273619,6050.102376,-17739.65474,,,-12188.454,-12188.454
3/16/2026 16:44:55.167,,220,-74690.827,None,60.013,131370.8801,132352.6741,132269.8474,131998.5492,228.6281938,0,45.28736068,0.790413553,131964.7557,45.29606133,0.790565408,-74.47561093,-1.299844623,165.0421306,2.880528584,,,,-121.3286929,-2.117585168,193.8659331,-121.2637317,-2.116451381,196.5400722,118.3249823,2.065160529,192.2136312,-0.711712206,-0.012421721,193.2149063,-90,2.907016789,-3.365005152,2.892950305,-1.570796327,2.4,60.01,5946.378503,5636.448004,6289.156808,-17871.98331,,,-12188.454,-12188.454
3/16/2026 16:44:55.200,,220,-74822.76,None,60.01,131338.8735,132326.0519,132212.8622,131959.9998,228.5614242,0,45.42380488,0.792794954,131924.2785,45.42939566,0.792892531,-74.34294336,-1.297529137,165.1754422,2.88285531,,,,-121.3286929,-2.117585168,193.8659331,-121.0831226,-2.113299157,197.5667988,118.3249823,2.065160529,192.2136312,-0.711712206,-0.012421721,193.2149063,-63.43494882,2.906191688,-3.362689666,2.895277031,-1.107148718,2.683281573,60,5965.077099,5577.868803,6228.8208,-17771.7667,,,-12104.926,-12104.926
3/16/2026 16:44:55.233,,220,-74321.309,None,60.009,131332.4632,132306.9228,132209.69,131950.4198,228.5448311,0,45.5270547,0.794597003,131909.2799,45.5367736,0.79476663,-74.2380539,-1.295698471,165.282642,2.8847263,,,,-121.0247744,-2.112280789,193.2447153,-120.9637565,-2.111215827,195.9199837,118.4956386,2.068139043,191.1581544,-0.716159945,-0.012499349,192.0149994,-71.56505118,2.905982457,-3.363837514,2.897225649,-1.249045772,3.794733192,60,5950.473032,5574.758401,6142.003201,-17667.23463,,,-12104.926,-12104.926
3/16/2026 16:44:55.267,,220,-74840.414,None,60.01,131360.6451,132347.5359,132250.4038,131986.9421,228.6080896,0,45.64846473,0.796716008,131954.5765,45.65139682,0.796767183,-74.11882741,-1.293617576,165.4001228,2.886776727,,,,-121.0247744,-2.112280789,193.2447153,-120.7841465,-2.108081041,196.9499429,118.6389225,2.070639819,192.7858916,-0.711712206,-0.012421721,193.2149063,-71.56505118,2.904848224,-3.364257395,2.899198448,-1.249045772,3.794733192,60,5980.635879,5634.403187,6133.363209,-17748.40227,,,-12104.926,-12104.926
3/16/2026 16:44:55.300,,220,-74981.434,None,60.013,131415.8489,132382.2058,132296.9262,132032.3829,228.6867955,0,45.79562125,0.799284374,131992.7922,45.79911442,0.799345341,-73.97184906,-1.29105232,165.5503215,2.889398188,,,,-121.0247744,-2.112280789,193.2447153,-120.9043827,-2.110179558,198.5954682,118.6389225,2.070639819,192.7858916,-0.716159945,-0.012499349,192.0149994,-90,2.909524899,-3.361692139,2.901897537,-1.570796327,2.4,60,5866.342746,5572.007996,6030.835196,-17469.18594,,,-12104.926,-12104.926
3/16/2026 16:44:55.333,,220,-74749.291,None,60.012,131379.0235,132351.943,132268.6602,132000.61,228.6317631,0,45.95054372,0.801988281,131964.2854,45.95847959,0.802126788,-73.81127654,-1.288249801,165.7027843,2.892059166,,,,-120.8423674,-2.109097186,194.2740333,-120.7841465,-2.108081041,196.9499429,118.6389225,2.070639819,192.7858916,-0.358093959,-0.006249919,192.00375,-90,2.910207829,-3.35888962,2.898309085,-1.570796327,2.4,60,5879.275645,5500.929598,6117.681582,-17497.88682,,,-12104.926,-12104.926
3/16/2026 16:44:55.367,,220,-74726.496,None,60.01,131333.2636,132322.1331,132218.1641,131958.5995,228.5589988,0,46.07619661,0.804181338,131918.4839,46.08469517,0.804329666,-73.68845854,-1.286106222,165.8313291,2.894302696,,,,-120.5375471,-2.103777069,193.6615605,-120.7841465,-2.108081041,196.9499429,118.8107937,2.073639538,191.7335651,0,0,193.2,-90,2.912410707,-3.35974576,2.894302696,-1.570796327,3.6,60,5803.913931,5490.878399,6252.724792,-17547.51712,,,-12104.926,-12104.926
3/16/2026 16:44:55.400,,220,-74695.824,None,60.008,131337.976,132332.1855,132217.8237,131963.4093,228.5673296,0,46.17936567,0.805981977,131923.1602,46.18832362,0.806138323,-73.58143222,-1.284238261,165.9385322,2.896173743,,,,-120.5375471,-2.103777069,193.6615605,-120.3065866,-2.099746049,197.3735545,119.1240535,2.079106952,192.314742,-0.358093959,-0.006249919,192.00375,-63.43494882,2.905884372,-3.363345213,2.902423662,-1.107148718,2.683281573,60,5966.372859,5597.337615,6013.900792,-17577.61127,,,-12085.356,-12085.356
3/16/2026 16:44:55.433,,220,-74758.435,None,60.011,131386.4968,132364.4474,132270.3934,132007.8476,228.644299,0,46.3078956,0.808225248,131972.0223,46.31002399,0.808262395,-73.46096064,-1.282135635,166.0620923,2.898330274,,,,-120.5375471,-2.103777069,193.6615605,-120.3065866,-2.099746049,197.3735545,119.1240535,2.079106952,192.314742,-0.358093959,-0.006249919,192.00375,-63.43494882,2.908008444,-3.361242587,2.904580193,-1.107148718,2.683281573,60,5915.783517,5546.476808,5963.068783,-17425.32911,,,-12085.356,-12085.356
3/16/2026 16:44:55.467,,220,-74563.243,None,60.013,131394.6947,132394.9646,132297.6098,132029.8577,228.6824217,0,46.45501689,0.810792999,131997.1707,46.45798865,0.810844866,-73.30771958,-1.279461074,166.2095461,2.900903827,,,,-120.2308015,-2.098423348,193.0546037,-120.0049209,-2.094480988,196.7707295,119.6115322,2.08761506,191.8574471,0,0,192,-63.43494882,2.905325854,-3.367076134,2.900903827,-1.107148718,2.683281573,60,5964.848357,5679.086415,6054.911998,-17698.84677,,,-12085.356,-12085.356
3/16/2026 16:44:55.500,,220,-74813.602,None,60.011,131361.1214,132347.086,132252.9032,131987.7845,228.6095488,0,46.59932512,0.813311653,131946.6143,46.6027529,0.813371479,-73.16043376,-1.276890451,166.3546328,2.903436068,,,,-120.0524477,-2.095310488,194.0923492,-119.8311051,-2.091447331,197.8108187,119.4354164,2.084541259,192.901633,0.358093959,0.006249919,192.00375,-90,2.90481881,-3.36143171,2.897186149,-1.570796327,2.4,60,6007.2387,5567.385592,6144.624005,-17719.2483,,,-12085.356,-12085.356
3/16/2026 16:44:55.533,,220,-74992.91,None,60.009,131326.3344,132321.4812,132217.0134,131955.6985,228.5539742,0,46.71025389,0.815247725,131920.0383,46.71798797,0.81538271,-73.05389999,-1.275031086,166.4632074,2.905331052,,,,-120.0524477,-2.095310488,194.0923492,-119.8311051,-2.091447331,197.8108187,119.7448813,2.089942441,193.494186,0.711712206,0.012421721,193.2149063,-63.43494882,2.906830041,-3.364973527,2.892909331,-1.107148718,2.683281573,60,5955.956508,5671.871992,6287.6592,-17915.4877,,,-12085.356,-12085.356
3/16/2026 16:44:55.567,,220,-74610.922,None,60.009,131333.672,132345.7428,132233.8605,131971.8694,228.5819829,0,46.81695836,0.817110069,131936.0927,46.8215918,0.817190938,-72.94845252,-1.273190681,166.5665557,2.907134821,,,,-119.7448813,-2.089942441,193.494186,-119.5286718,-2.086168874,197.2166322,119.6115322,2.08761506,191.8574471,0.358093959,0.006249919,192.00375,-63.43494882,2.903359812,-3.360805741,2.900884902,-1.107148718,2.683281573,60,6024.448744,5521.680015,6052.579207,-17598.70797,,,-12085.356,-12085.356
3/16/2026 16:44:55.600,,220,-74847.24,None,60.011,131385.8496,132391.7097,132286.7901,132022.2217,228.6691958,0,46.94167359,0.819286761,131979.4768,46.95044984,0.819439935,-72.81327088,-1.270831316,166.6949002,2.909374855,,,,-119.5695313,-2.086882007,194.5369888,-119.8311051,-2.091447331,197.8108187,120.4110813,2.101569824,192.0187491,0.711712206,0.012421721,193.2149063,-90,2.910887266,-3.37240114,2.896953134,-1.570796327,2.4,60,5870.930209,5815.583999,6190.747186,-17877.26139,,,-12085.5,-12085.5
3/16/2026 16:44:55.633,,220,-74932.128,None,60.012,131380.2599,132381.1354,132282.7096,132015.47,228.6575014,0,47.08919179,0.821861439,131974.4533,47.09123887,0.821897167,-72.670452,-1.268338656,166.838645,2.911883674,,,,-119.5695313,-2.086882007,194.5369888,-119.5286718,-2.086168874,197.2166322,120.2308015,2.098423348,193.0546037,0.711712206,0.012421721,193.2149063,-90,2.908066041,-3.366762004,2.899461953,-1.570796327,2.4,60,5941.196115,5706.100795,6128.323205,-17775.62011,,,-12085.5,-12085.5
3/16/2026 16:44:55.667,,220,-74574.907,None,60.009,131332.08,132341.9335,132229.1217,131968.4852,228.5761213,0,47.20783827,0.823932211,131933.757,47.2216628,0.824173494,-72.55082908,-1.266250843,166.9613434,2.914025166,,,,-119.2611986,-2.081500585,193.9476218,-119.0546041,-2.077894831,197.6760987,120.4110813,2.101569824,192.0187491,1.432096184,0.024994794,192.0599906,-90,2.902068325,-3.367820667,2.889030372,-1.570796327,1.2,60,6070.568056,5700.024012,6346.080013,-18116.67208,,,-12085.5,-12085.5
3/16/2026 16:44:55.700,,220,-74829.888,None,60.008,131331.9961,132338.2122,132227.3379,131966.6176,228.5728866,0,47.30739997,0.82566989,131934.3033,47.31428293,0.82579002,-72.45226792,-1.264530626,167.0572184,2.915698499,,,,-119.2611986,-2.081500585,193.9476218,-119.2244192,-2.080858664,196.6279736,120.2308015,2.098423348,193.0546037,1.067499684,0.018631384,193.2335375,-63.43494882,2.906648684,-3.362953974,2.897067115,-1.107148718,2.683281573,60,5956.672167,5609.376008,6185.736009,-17751.78418,,,-12085.5,-12085.5
3/16/2026 16:44:55.733,,220,-74855.635,None,60.01,131376.4324,132387.8995,132281.7566,132016.143,228.6586671,0,47.41722839,0.827586758,131978.7081,47.42461252,0.827715635,-72.35010073,-1.262747472,167.1639415,2.917561169,,,,-119.2611986,-2.081500585,193.9476218,-119.0546041,-2.077894831,197.6760987,120.4110813,2.101569824,192.0187491,1.067499684,0.018631384,193.2335375,-90,2.905610466,-3.364317296,2.898929785,-1.570796327,2.4,60.01,5984.518903,5615.179202,6142.075205,-17741.77331,,,-12085.5,-12085.5
3/16/2026 16:44:55.767,,220,-75031.243,None,60.013,131407.4217,132410.18,132303.8067,132041.2354,228.7021284,0,47.56058507,0.830088804,132001.5562,47.56476317,0.830161725,-72.20053189,-1.260137003,167.3099835,2.920110084,,,,-119.2611986,-2.081500585,193.9476218,-119.0546041,-2.077894831,197.6760987,120.2308015,2.098423348,193.0546037,1.423204847,0.024839611,193.2596181,-63.43494882,2.908056556,-3.358560351,2.895270473,-1.107148718,2.683281573,60.01,5924.64939,5502.8016,6234.710404,-17662.16139,,,-12085.5,-12085.5
3/16/2026 16:44:55.800,,220,-74785.478,None,60.012,131363.3154,132380.3027,132279.8624,132008.6199,228.6456367,0,47.70493393,0.832608167,131974.3753,47.7101156,0.832698604,-72.0544941,-1.257588163,167.4514604,2.922579321,,,,-119.2611986,-2.081500585,193.9476218,-119.0546041,-2.077894831,197.6760987,120.4110813,2.101569824,192.0187491,1.074169998,0.018747803,192.033747,-63.43494882,2.910593435,-3.359157987,2.903831518,-1.107148718,2.683281573,60,5860.238876,5486.875202,5982.911999,-17330.02608,,,-12003.343,-12003.343
3/16/2026 16:44:55.833,,220,-74815.344,None,60.008,131333.6408,132344.3245,132248.7765,131976.367,228.589773,0,47.81640138,0.834553641,131935.7833,47.82561827,0.834714506,-71.95112442,-1.255784022,167.5602887,2.924478733,,,,-118.9509952,-2.076086515,193.3639056,-119.0546041,-2.077894831,197.6760987,120.7189043,2.106942349,192.6289698,1.432096184,0.024994794,192.0599906,-90,2.912609337,-3.362726371,2.899483939,-1.570796327,3.6,60,5790.818353,5591.606411,6089.587203,-17472.01197,,,-12003.343,-12003.343
3/16/2026 16:44:55.867,,220,-74758.378,None,60.008,131361.6497,132369.53,132272.7509,132002.091,228.6343284,0,47.9117109,0.836217105,131963.7561,47.9213627,0.836385561,-71.85085425,-1.254033977,167.6583738,2.926190641,,,,-118.9509952,-2.076086515,193.3639056,-118.749662,-2.072572587,197.0961187,120.9022144,2.110141714,191.5983298,1.423204847,0.024839611,193.2596181,-71.56505118,2.908958148,-3.364175691,2.90135103,-1.249045772,3.794733192,60,5882.742904,5598.604804,6082.387207,-17563.73492,,,-12003.343,-12003.343
3/16/2026 16:44:55.900,,220,-74591.741,None,60.011,131410.5623,132413.9422,132296.13,132040.9709,228.7016703,0,48.03640505,0.838393429,131995.6723,48.04623263,0.838564953,-71.72596628,-1.251854271,167.7829194,2.928364372,,,,-118.9509952,-2.076086515,193.3639056,-118.6104597,-2.070143048,195.4674397,120.7189043,2.106942349,192.6289698,1.432096184,0.024994794,192.0599906,-63.43494882,2.908708001,-3.35879662,2.903369578,-1.107148718,2.683281573,60.01,5890.378063,5496.71041,5995.872004,-17382.96048,,,-12003.343,-12003.343
3/16/2026 16:44:55.933,,220,-74771.381,None,60.012,131395.1479,132409.6319,132295.8427,132034.3207,228.6901517,0,48.18391625,0.840967985,131997.1418,48.19481284,0.841158166,-71.58311364,-1.249361022,167.9317403,2.930961788,,,,-118.6389225,-2.070639819,192.7858916,-118.4429286,-2.06721908,196.5217545,121.2091331,2.115498456,192.2173769,1.778800316,0.031045922,193.2931452,-71.56505118,2.908377246,-3.364859478,2.899915866,-1.249045772,3.794733192,60,5881.024852,5635.368001,6120.143985,-17636.53684,,,-12003.343,-12003.343
3/16/2026 16:44:55.967,,220,-74678.501,None,60.01,131351.7533,132364.3044,132247.6686,131988.6839,228.6111065,0,48.30674648,0.843111777,131953.6921,48.31820958,0.843311846,-71.46156704,-1.247239633,168.0548447,2.933110363,,,,-118.468919,-2.067672698,193.839934,-118.134406,-2.061834344,195.9530556,121.2091331,2.115498456,192.2173769,1.778800316,0.031045922,193.2931452,-63.43494882,2.90514619,-3.362738089,2.902064441,-1.107148718,2.683281573,60,5991.607778,5580.791985,6064.5744,-17636.97416,,,-12003.343,-12003.343
