time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:44:56.000,,220,-74849.501,None,60.008,131356.743,132364.9114,132247.6441,131990.5338,228.6143107,0,48.40280953,0.844788394,131949.6608,48.41818733,0.845056787,-71.36301134,-1.245519512,168.1557901,2.934872193,,,,-118.468919,-2.067672698,193.839934,-118.5827672,-2.069659723,198.1490348,121.2091331,2.115498456,192.2173769,2.147585428,0.037482437,192.1349526,-63.43494882,2.91471651,-3.361017968,2.897389756,-1.107148718,2.683281573,60,5753.183485,5538.110395,6143.558415,-17434.85229,,,-12003.357,-12003.357
3/16/2026 16:44:56.033,,220,-74576.246,None,60.01,131389.1048,132404.0614,132280.8356,132025.4417,228.674773,0,48.51613672,0.846766326,131990.943,48.52855578,0.84698308,-71.24812209,-1.243514316,168.2649977,2.936778225,,,,-118.1561914,-2.062214572,193.2707945,-117.9698432,-2.058962182,197.0120808,121.3954711,2.118750668,191.19205,1.789910608,0.031239833,192.0937271,-63.43494882,2.905945262,-3.362264984,2.905538392,-1.107148718,2.683281573,60.01,5955.883047,5541.004782,5942.66399,-17439.55182,,,-12003.357,-12003.357
3/16/2026 16:44:56.067,,220,-74777.76,None,60.013,131435.2906,132436.5652,132311.772,132061.9607,228.7380258,0,48.65535031,0.849196062,132028.0465,48.67185802,0.849484175,-71.11029323,-1.241108749,168.4057362,2.939234576,,,,-117.9892385,-2.059300694,194.3296169,-117.9698432,-2.058962182,197.0120808,121.5140726,2.120820654,192.8419042,2.505092867,0.043722119,192.1836622,-63.43494882,2.908446357,-3.361929403,2.895512457,-1.107148718,2.683281573,60.01,5927.779692,5581.828795,6194.404812,-17704.0133,,,-12003.357,-12003.357
3/16/2026 16:44:56.100,,220,-74745.734,None,60.013,131397.6334,132417.0291,132289.316,132035.4382,228.6920873,0,48.8077045,0.851855144,131991.417,48.81752052,0.852026466,-70.95916018,-1.23847098,168.5575613,2.941884424,,,,-117.9892385,-2.059300694,194.3296169,-117.8070415,-2.056120757,198.0727139,121.7014297,2.124090652,191.8199155,2.862405226,0.049958396,192.2398502,-90,2.908147223,-3.362561632,2.891926028,-1.570796327,2.4,60,5933.599988,5567.097608,6283.584016,-17784.28161,,,-12003.357,-12003.357
3/16/2026 16:44:56.133,,220,-74685.312,None,60.009,131348.2687,132359.4892,132234.8389,131981.6334,228.5988948,0,48.92731327,0.853942711,131942.0038,48.93767367,0.854123534,-70.84061696,-1.23640201,168.6747721,2.943930138,,,,-117.6759105,-2.053832088,193.7693474,-117.4991387,-2.050746839,197.5157715,121.8907918,2.127395645,190.8,2.489552922,0.043450895,193.3825225,-90,2.904870373,-3.363797655,2.900479243,-1.570796327,3.6,60,5995.7506,5565.542403,6106.16158,-17667.45458,,,-12003.357,-12003.357
3/16/2026 16:44:56.167,,220,-74726.237,None,60.007,131354.5423,132354.6499,132216.1312,131975.8494,228.5888766,0,49.01604582,0.855491386,131939.1793,49.0302397,0.855739116,-70.75187536,-1.234853177,168.7685954,2.945567663,,,,-117.6759105,-2.053832088,193.7693474,-117.4991387,-2.050746839,197.5157715,122.0053832,2.129395642,192.4532151,2.862405226,0.049958396,192.2398502,-63.43494882,2.906485955,-3.364248819,2.895609267,-1.107148718,2.683281573,60,5955.462725,5624.769595,6189.350405,-17769.58273,,,-12003.357,-12003.357
3/16/2026 16:44:56.200,,220,-74477.419,None,60.009,131389.6051,132392.6506,132266.1067,132016.8742,228.6599336,0,49.12183441,0.857337745,131982.0315,49.14045182,0.85766268,-70.6420652,-1.232936628,168.87357,2.947399816,,,,-117.6759105,-2.053832088,193.7693474,-117.4991387,-2.050746839,197.5157715,122.1957339,2.132717889,191.4366736,2.880377553,0.050272072,191.0413568,-90,2.908409519,-3.365654517,2.897127744,-1.570796327,2.4,60,5909.545963,5631.407995,6115.867197,-17656.82115,,,-12003.357,-12003.357
3/16/2026 16:44:56.233,,220,-74575.224,None,60.012,131428.9371,132424.5172,132302.7798,132052.8225,228.7221979,0,49.25747868,0.859705184,132013.4311,49.27273837,0.859971516,-70.50927701,-1.230619037,169.0090706,2.949764747,,,,-117.5252257,-2.051202143,192.1499415,-117.6607385,-2.053567287,196.4521316,122.1957339,2.132717889,191.4366736,2.862405226,0.049958396,192.2398502,-90,2.913538803,-3.363336926,2.899806351,-1.570796327,3.6,60,5734.885243,5575.463998,6089.817607,-17400.16685,,,-12002.06,-12002.06
3/16/2026 16:44:56.267,,220,-74981.779,None,60.011,131401.2877,132407.8526,132290.7915,132034.0756,228.6897273,0,49.39475045,0.862101029,131994.8083,49.40721842,0.862318636,-70.37446894,-1.228266192,169.1456843,2.952149106,,,,-117.6759105,-2.053832088,193.7693474,-117.1895036,-2.045342687,196.9645653,122.3073345,2.134665686,193.0918952,2.844655605,0.049648606,193.4383623,-71.56505118,2.907661323,-3.362931878,2.9025005,-1.249045772,3.794733192,60,5928.734756,5612.860798,6060.268798,-17601.86435,,,-12002.06,-12002.06
3/16/2026 16:44:56.300,,220,-74783.506,None,60.009,131379.4685,132371.6481,132250.885,132001.4072,228.633144,0,49.51398846,0.864182124,131965.1387,49.52301687,0.8643397,-70.26406883,-1.226339347,169.2640971,2.9542158,,,,-117.1981279,-2.04549321,194.2814453,-117.0308603,-2.042573838,198.0327246,122.4986459,2.138004701,192.0787339,3.219494897,0.056190786,192.3035101,-90,2.906913538,-3.364344048,2.898025014,-1.570796327,3.6,60,5961.715309,5616.907205,6133.420794,-17712.04331,,,-12002.06,-12002.06
3/16/2026 16:44:56.333,,220,-74907.634,None,60.009,131373.73,132377.9455,132255.7776,132003.2425,228.6363228,0,49.61740126,0.865987018,131967.1345,49.63087764,0.866222226,-70.14912793,-1.22433325,169.3650159,2.955977166,,,,-116.8824761,-2.039984045,193.7359027,-117.1895036,-2.045342687,196.9645653,122.7995313,2.143256141,192.7261269,3.19953971,0.055842502,193.5016279,-90,2.911564913,-3.367589391,2.900134664,-1.570796327,3.6,60.01,5829.339907,5716.828817,6119.452785,-17665.62151,,,-12002.06,-12002.06
3/16/2026 16:44:56.367,,220,-74973.413,None,60.011,131389.5848,132388.8736,132273.722,132018.1482,228.6621402,0,49.74222957,0.868165683,131990.6724,49.76026154,0.8684804,-70.02931715,-1.222242157,169.4933792,2.958217527,,,,-116.8824761,-2.039984045,193.7359027,-116.7207458,-2.03716132,197.4902529,122.7995313,2.143256141,192.7261269,3.19953971,0.055842502,193.5016279,-90,2.90564172,-3.365498298,2.902375025,-1.570796327,2.4,60.01,5977.750886,5665.291204,6064.588795,-17707.63088,,,-12002.06,-12002.06
3/16/2026 16:44:56.400,,220,-74875.81,None,60.012,131390.6484,132378.9452,132260.0827,132010.6272,228.6491135,0,49.882944,0.870621613,131983.9027,49.89761778,0.870877719,-69.88954114,-1.219802606,169.6402877,2.960781564,,,,-116.8824761,-2.039984045,193.7359027,-116.4089323,-2.031719147,196.9535986,122.6072865,2.139900837,193.7359027,3.576334375,0.06241881,192.3746345,-71.56505118,2.902596866,-3.359703443,2.898362754,-1.249045772,3.794733192,60,6053.116221,5549.544019,6127.776,-17730.43624,,,-12002.06,-12002.06
3/16/2026 16:44:56.433,,220,-75006.749,None,60.01,131355.6818,132357.3487,132232.2139,131982.5005,228.6003965,0,50.01028026,0.87284405,131941.1498,50.02152275,0.873040269,-69.76436567,-1.217617882,169.764913,2.962956686,,,,-116.8824761,-2.039984045,193.7359027,-116.7207458,-2.03716132,197.4902529,122.7995313,2.143256141,192.7261269,3.554178236,0.062032112,193.5723121,-71.56505118,2.910201589,-3.360874023,2.900924574,-1.249045772,3.794733192,60,5862.117679,5548.867223,6100.963181,-17511.94808,,,-12002.06,-12002.06
3/16/2026 16:44:56.467,,220,-74509.992,None,60.008,131359.7884,132342.1946,132241.2544,131981.8167,228.5992123,0,50.10970151,0.874579278,131952.9041,50.12540273,0.874853316,-69.66224768,-1.215835586,169.8607048,2.964628569,,,,-116.5650512,-2.034443936,193.1962733,-116.5650512,-2.034443936,195.8795548,122.9937989,2.146646751,191.7185437,3.576334375,0.06241881,192.3746345,-90,2.909297252,-3.362482337,2.902209759,-1.570796327,2.4,60,5868.747468,5559.047994,6031.871986,-17459.66745,,,-11962.861,-11962.861
3/16/2026 16:44:56.500,,220,-74648.203,None,60.011,131408.8983,132397.5928,132289.5697,132032.7628,228.6874535,0,50.22644182,0.876616781,131994.2644,50.23864274,0.876829728,-69.53816418,-1.213669921,169.9805795,2.966720776,,,,-116.5650512,-2.034443936,193.1962733,-116.8781398,-2.039908362,196.4191437,122.9937989,2.146646751,191.7185437,3.932896272,0.068641989,192.4532151,-63.43494882,2.91673809,-3.360316672,2.898078787,-1.107148718,2.683281573,60.01,5685.775392,5507.726408,6138.662404,-17332.1642,,,-11962.861,-11962.861
3/16/2026 16:44:56.533,,220,-74929.622,None,60.013,131432.6716,132414.3364,132300.4027,132049.8646,228.7170746,0,50.38114851,0.879316922,132010.3092,50.3900066,0.879471525,-69.38561312,-1.211007403,170.1344157,2.969405724,,,,-116.5650512,-2.034443936,193.1962733,-116.4089323,-2.031719147,196.9535986,123.0983938,2.148472275,193.3787993,3.932896272,0.068641989,192.4532151,-90,2.911190672,-3.359479678,2.900763735,-1.570796327,3.6,60.01,5824.297565,5535.201609,6072.796805,-17432.29598,,,-11962.861,-11962.861
3/16/2026 16:44:56.567,,220,-74797.69,None,60.012,131382.1714,132367.407,132260.8296,132004.2076,228.6379943,0,50.53463736,0.881995808,131967.3778,50.54821374,0.882232761,-69.23360674,-1.208354391,170.2949657,2.972207851,,,,-116.0889199,-2.026133878,193.7396191,-115.9422955,-2.023574799,197.5011899,123.2935633,2.151878626,192.3746345,4.289153329,0.074859848,192.5392428,-71.56505118,2.90580756,-3.360233017,2.897348003,-1.249045772,3.794733192,60,5972.687859,5523.235215,6158.131211,-17654.05429,,,-11962.861,-11962.861
3/16/2026 16:44:56.600,,220,-74766.427,None,60.009,131339.4759,132318.143,132202.7501,131954.179,228.5513422,0,50.65155219,0.884036357,131917.0108,50.66160571,0.884211824,-69.1143263,-1.206272554,170.4119937,2.974250375,,,,-116.0889199,-2.026133878,193.7396191,-116.0954242,-2.026247398,196.4228093,123.5912818,2.157074794,193.0359552,3.932896272,0.068641989,192.4532151,-63.43494882,2.910459222,-3.363347348,2.905608386,-1.107148718,2.683281573,60,5854.748444,5617.785594,5948.539209,-17421.07325,,,-11962.861,-11962.861
3/16/2026 16:44:56.633,,220,-74869.502,None,60.008,131335.2454,132323.7775,132226.1225,131962.4647,228.5656935,0,50.74762984,0.885713228,131922.0342,50.75479374,0.885838262,-69.02068453,-1.204638197,170.5086132,2.975936703,,,,-115.9337183,-2.023425098,194.818069,-115.9422955,-2.023574799,197.5011899,123.5912818,2.157074794,193.0359552,4.645078426,0.081071913,192.6327075,-63.43494882,2.909413061,-3.361712991,2.89486479,-1.107148718,2.683281573,60,5913.731983,5577.292799,6220.857606,-17711.88239,,,-11962.861,-11962.861
3/16/2026 16:44:56.667,,220,-74698.056,None,60.012,131407.5598,132386.7025,132289.4031,132028.6231,228.6802832,0,50.87405198,0.887919711,131994.3108,50.88177646,0.888054528,-68.89201633,-1.202392513,170.6291022,2.978039632,,,,-115.7693276,-2.02055594,193.2149063,-115.6284189,-2.018096618,196.9791867,123.7893669,2.160532031,192.0374963,4.645078426,0.081071913,192.6327075,-63.43494882,2.906151146,-3.362924544,2.896967719,-1.107148718,2.683281573,60.01,5949.206975,5581.137596,6171.854417,-17702.19899,,,-11993.41,-11993.41
3/16/2026 16:44:56.700,,220,-74757.816,None,60.014,131420.1365,132416.1248,132302.3341,132046.9487,228.7120242,0,51.03271703,0.890688938,132006.836,51.04114912,0.890836106,-68.72986851,-1.1995625,170.788003,2.980812975,,,,-115.6154843,-2.017870868,194.2962686,-115.6284189,-2.018096618,196.9791867,123.7893669,2.160532031,192.0374963,4.645078426,0.081071913,192.6327075,-90,2.908932724,-3.360094531,2.899741062,-1.570796327,2.4,60,5913.672556,5512.147203,6103.857598,-17529.67736,,,-11993.41,-11993.41
3/16/2026 16:44:56.733,,220,-74842.128,None,60.012,131388.8039,132373.2189,132268.8807,132011.0395,228.6498276,0,51.18967494,0.893428371,131977.2793,51.19145254,0.893459396,-68.57764398,-1.196905681,170.9435998,2.983528651,,,,-115.6154843,-2.017870868,194.2962686,-115.6284189,-2.018096618,196.9791867,124.085887,2.165707283,192.7074467,4.645078426,0.081071913,192.6327075,-90,2.911556014,-3.362612964,2.902456738,-1.570796327,1.2,60,5846.872418,5592.283201,6035.112022,-17474.26764,,,-11993.41,-11993.41
3/16/2026 16:44:56.767,,220,-74708.438,None,60.01,131335.8945,132331.5195,132235.7079,131968.4693,228.5760939,0,51.31414747,0.895600826,131931.8595,51.3205699,0.895712919,-68.45330107,-1.194735487,171.0676489,2.985693716,,,,-115.2955464,-2.012286898,193.7804944,-115.164075,-2.009992288,197.5485763,124.286877,2.16921522,191.7147882,5.000644598,0.087277713,192.7335985,-90,2.905705207,-3.363950707,2.898416003,-1.570796327,2.4,60.01,5974.88443,5594.831983,6136.761602,-17706.47802,,,-11993.41,-11993.41
3/16/2026 16:44:56.800,,220,-74654.107,None,60.01,131366.0647,132335.0522,132242.4071,131981.8968,228.5993509,0,51.42482837,0.897532572,131943.2343,51.43827847,0.897767321,-68.33655473,-1.192697879,171.1838723,2.987722198,,,,-115.2955464,-2.012286898,193.7804944,-115.164075,-2.009992288,197.5485763,124.5821443,2.174368606,192.3933471,5.031934223,0.08782382,191.5381946,-63.43494882,2.907759609,-3.367066485,2.899898378,-1.107148718,2.683281573,60.01,5924.314606,5692.13278,6062.558408,-17679.00579,,,-11993.41,-11993.41
3/16/2026 16:44:56.833,,220,-74691.662,None,60.012,131393.2102,132372.5504,132277.9862,132015.3191,228.65724,0,51.56801,0.900031563,131972.2449,51.57473456,0.900148929,-68.197626,-1.190273116,171.322994,2.990150329,,,,-115.2955464,-2.012286898,193.7804944,-115.164075,-2.009992288,197.5485763,124.5821443,2.174368606,192.3933471,5.38931176,0.094061235,191.6471758,-71.56505118,2.910141217,-3.364641722,2.896089094,-1.249045772,3.794733192,60,5866.351588,5633.539194,6161.356818,-17661.2476,,,-11993.41,-11993.41
3/16/2026 16:44:56.867,,220,-74789.741,None,60.012,131374.5104,132355.1743,132275.1819,132002.3711,228.6348134,0,51.71693951,0.902630874,131960.9359,51.72842951,0.902831412,-68.0490716,-1.187680352,171.4700054,2.992716163,,,,-115.2955464,-2.012286898,193.7804944,-114.848253,-2.004480154,197.0413155,124.5821443,2.174368606,192.3933471,5.355825043,0.093476781,192.8419042,-90,2.907311566,-3.362048958,2.899239382,-1.570796327,2.4,60,5936.254132,5568.393583,6121.656008,-17626.30372,,,-11981.671,-11981.671
3/16/2026 16:44:56.900,,220,-74847.571,None,60.011,131341.2274,132329.6609,132229.2638,131967.4649,228.5743541,0,51.85214001,0.904990567,131929.616,51.85688625,0.905073405,-67.9101072,-1.185254966,171.6037017,2.995049603,,,,-114.8245548,-2.004066543,194.359255,-114.848253,-2.004480154,197.0413155,124.8753283,2.179485634,193.0769795,5.710593137,0.099668652,192.9576119,-90,2.909553559,-3.3647406,2.895380951,-1.570796327,3.6,60,5896.637684,5654.188799,6218.726395,-17769.55288,,,-11981.671,-11981.671
3/16/2026 16:44:56.933,,220,-74599.027,None,60.01,131323.387,132302.4207,132223.1428,131950.3972,228.5447921,0,51.97187445,0.907080328,131911.7514,51.97715779,0.907172539,-67.78748773,-1.183114853,171.7294401,2.997244152,,,,-114.5026595,-1.99844841,193.8585051,-114.5308104,-1.998939736,196.5400722,124.8753283,2.179485634,193.0769795,6.102779654,0.106513598,191.887467,-90,2.906112275,-3.362600487,2.890730554,-1.570796327,2.4,60,5966.256885,5599.69921,6298.315176,-17864.27127,,,-11981.671,-11981.671
3/16/2026 16:44:56.967,,220,-75086.107,None,60.012,131346.1051,132338.4292,132251.5966,131979.4731,228.595153,0,52.11176158,0.909521819,131934.4381,52.11767062,0.909624951,-67.65349337,-1.18077621,171.8625454,2.999567279,,,,-114.5026595,-1.99844841,193.8585051,-114.2435206,-1.993925583,198.7259419,124.8753283,2.179485634,193.0769795,5.710593137,0.099668652,192.9576119,-63.43494882,2.903550534,-3.360261844,2.899898627,-1.107148718,2.683281573,60.01,6030.975779,5542.9056,6107.90398,-17681.78536,,,-11981.671,-11981.671
3/16/2026 16:44:57.000,,220,-74776.752,None,60.013,131373.9054,132355.6705,132260.5383,131997.4451,228.6262814,0,52.26621859,0.912217602,131962.1995,52.27281805,0.912332784,-67.49921388,-1.178083525,172.020608,3.00232599,,,,-114.5026595,-1.99844841,193.8585051,-114.3863711,-1.996418795,197.632386,125.3718439,2.188151465,192.7858916,5.74626921,0.100291317,191.7636045,-63.43494882,2.908751579,-3.36623499,2.902034673,-1.107148718,2.683281573,60.01,5902.862591,5683.953612,6017.90399,-17604.72019,,,-11981.671,-11981.671
3/16/2026 16:44:57.033,,220,-74805.725,None,60.012,131323.6518,132315.709,132224.5673,131955.4023,228.5534611,0,52.41710834,0.914851125,131921.4142,52.42119306,0.914922417,-67.35135566,-1.175502912,172.1706659,3.004944996,,,,-114.1791071,-1.992801357,193.3639056,-113.9272734,-1.988406028,198.2362227,125.3718439,2.188151465,192.7858916,6.102779654,0.106513598,191.887467,-90,2.903328445,-3.363654377,2.898431398,-1.570796327,2.4,60,6020.500197,5618.044805,6108.926377,-17747.47138,,,-11981.671,-11981.671
3/16/2026 16:44:57.067,,220,-74689.733,None,60.009,131291.7039,132291.2318,132188.8633,131924.6971,228.5002781,0,52.53057786,0.916831542,131887.22,52.54252228,0.917040011,-67.22861532,-1.173360689,172.2840272,3.006923523,,,,-114.0342882,-1.990273789,194.4592502,-114.0687233,-1.990874795,197.1399503,125.5793474,2.191773085,191.8086547,6.41878673,0.112028962,193.2111798,-90,2.907914806,-3.365133774,2.894894561,-1.570796327,3.6,60,5938.669812,5625.143992,6237.043181,-17800.85698,,,-11927.639,-11927.639
3/16/2026 16:44:57.100,,220,-74822.645,None,60.01,131315.8207,132317.9716,132214.7372,131950.2774,228.5445845,0,52.64432685,0.918816836,131913.5411,52.6494461,0.918906184,-67.12072436,-1.171477636,172.3957347,3.008873186,,,,-114.1791071,-1.992801357,193.3639056,-114.3863711,-1.996418795,197.632386,125.3718439,2.188151465,192.7858916,6.458816379,0.112727612,192.0187491,-90,2.915324979,-3.359629101,2.896145574,-1.570796327,3.6,60,5722.360182,5517.935995,6168.960016,-17409.25619,,,-11927.639,-11927.639
3/16/2026 16:44:57.133,,220,-74860.416,None,60.012,131359.1301,132373.3147,132268.9977,132001.2667,228.6329006,0,52.77893773,0.921166239,131964.0786,52.78883576,0.921338992,-66.98418793,-1.169094626,172.5352001,3.011307318,,,,-114.1791071,-1.992801357,193.3639056,-114.0687233,-1.990874795,197.1399503,125.661605,2.193208751,193.4830225,6.458816379,0.112727612,192.0187491,-71.56505118,2.912213787,-3.362303377,2.898579706,-1.249045772,3.794733192,60,5801.88964,5607.057599,6111.504011,-17520.45125,,,-11927.639,-11927.639
3/16/2026 16:44:57.167,,220,-74884.637,None,60.013,131359.8262,132355.3136,132258.4169,131991.9465,228.6167575,0,52.94253841,0.92402161,131964.7071,52.95318978,0.924207511,-66.8170978,-1.166178353,172.6918606,3.014041559,,,,-113.7105619,-1.9846237,193.9736065,-113.9272734,-1.988406028,198.2362227,125.8698235,2.196842849,192.5093244,6.458816379,0.112727612,192.0187491,-90,2.912613539,-3.363021202,2.901313947,-1.570796327,2.4,60,5810.246286,5595.926384,6043.593619,-17449.76629,,,-11927.639,-11927.639
3/16/2026 16:44:57.200,,220,-74711.045,None,60.011,131318.4317,132325.6884,132228.0022,131958.1536,228.5582265,0,53.08632455,0.926531151,131925.6385,53.09031072,0.926600723,-66.67587476,-1.163713546,172.8369318,3.016573529,,,,-113.7105619,-1.9846237,193.9736065,-113.6094695,-1.982859305,197.7525727,126.3691982,2.205558582,192.2473407,6.814352889,0.118932894,192.1574355,-90,2.909460028,-3.369272128,2.897640635,-1.570796327,3.6,60,5887.089421,5742.0864,6137.179193,-17766.35501,,,-11927.639,-11927.639
3/16/2026 16:44:57.233,,220,-74762.438,None,60.01,131313.7169,132315.5637,132219.1612,131950.2523,228.544541,0,53.20307729,0.928568871,131904.107,53.20654695,0.928629428,-66.5550964,-1.161605566,172.9517375,3.018577266,,,,-113.7105619,-1.9846237,193.9736065,-113.7494945,-1.985303201,196.6536041,126.1581854,2.201875714,193.2149063,6.814352889,0.118932894,192.1574355,-90,2.913932629,-3.36348128,2.899644372,-1.570796327,2.4,60,5774.703893,5626.223991,6087.355186,-17488.28307,,,-11927.639,-11927.639
3/16/2026 16:44:57.267,,220,-74667.226,None,60.011,131348.0423,132365.8214,132270.4125,131995.5566,228.6230105,0,53.3228939,0.930660065,131952.747,53.33529759,0.93087655,-66.43992241,-1.159595401,173.0696955,3.020636021,,,,-113.3852211,-1.978945431,193.494186,-113.4286928,-1.979704156,196.1733927,125.8698235,2.196842849,192.5093244,6.814352889,0.118932894,192.1574355,-90,2.910580706,-3.35643825,2.901703127,-1.570796327,3.6,60.01,5845.896272,5432.601593,6038.899196,-17317.39706,,,-11927.639,-11927.639
3/16/2026 16:44:57.300,,220,-75076.114,None,60.014,131373.7492,132395.4322,132287.0383,132019.5351,228.6645424,0,53.48122228,0.933423417,131980.8783,53.48703187,0.933524813,-66.2811172,-1.156823727,173.2276142,3.023392224,,,,-113.2449838,-1.97649783,194.5961973,-113.2901172,-1.977285556,197.2750364,126.1581854,2.201875714,193.2149063,6.772159966,0.118196489,193.3490109,-63.43494882,2.910810369,-3.358699441,2.905195735,-1.107148718,2.683281573,60.01,5874.702026,5510.231991,5990.299199,-17375.23322,,,-11889.639,-11889.639
3/16/2026 16:44:57.333,,220,-74971.195,None,60.013,131335.8167,132350.5074,132243.686,131977.4552,228.5916579,0,53.64391001,0.936262853,131942.9053,53.65047332,0.936377405,-66.11926789,-1.153998924,173.3876622,3.026185588,,,,-113.2449838,-1.97649783,194.5961973,-113.1530816,-1.974893832,198.3778213,126.6561084,2.21056611,192.9613433,7.169362919,0.125128988,192.3035101,-90,2.911271237,-3.364565034,2.9010566,-1.570796327,2.4,60,5861.491821,5647.320018,6058.238406,-17567.05024,,,-11889.639,-11889.639
3/16/2026 16:44:57.367,,220,-74662.459,None,60.009,131285.9785,132305.3245,132197.5533,131930.4111,228.5101751,0,53.76297753,0.938340974,131890.4458,53.77741373,0.938592933,-65.99688246,-1.151862895,173.5162216,3.028429373,,,,-112.9195548,-1.970818022,194.1257325,-112.8336542,-1.969318772,197.90907,126.5823428,2.209278657,191.282409,7.523820439,0.131315439,192.4569562,-63.43494882,2.907911705,-3.361141552,2.897113934,-1.107148718,2.683281573,60,5928.706621,5511.743994,6158.332801,-17598.78342,,,-11889.639,-11889.639
3/16/2026 16:44:57.400,,220,-74641.277,None,60.008,131305.6763,132316.6569,132219.7035,131948.1316,228.5408679,0,53.86609339,0.940140685,131910.0828,53.88100211,0.940400891,-65.8966421,-1.150113371,173.6167395,3.030183741,,,,-112.9195548,-1.970818022,194.1257325,-112.9692251,-1.971684932,196.8036585,126.8698976,2.214297436,192,7.523820439,0.131315439,192.4569562,-63.43494882,2.912085823,-3.364410807,2.898868302,-1.107148718,2.683281573,60,5825.555882,5613.926417,6116.040005,-17555.5223,,,-11889.639,-11889.639
3/16/2026 16:44:57.433,,220,-74896.877,None,60.012,131386.7045,132373.7971,132270.1866,132010.9724,228.6497114,0,54.00020599,0.942481391,131967.2168,54.01033107,0.942658107,-65.76538673,-1.147822532,173.7499311,3.032508373,,,,-112.9195548,-1.970818022,194.1257325,-112.5127201,-1.963717416,197.4464991,126.6561084,2.21056611,192.9613433,7.523820439,0.131315439,192.4569562,-71.56505118,2.906375523,-3.358388642,2.901192934,-1.249045772,3.794733192,60.01,5970.435241,5494.348803,6060.916789,-17525.70083,,,-11889.639,-11889.639
3/16/2026 16:44:57.467,,220,-74842.416,None,60.014,131388.4094,132401.753,132288.5943,132027.0307,228.6775251,0,54.16680471,0.945389087,131985.6047,54.17884467,0.945599224,-65.59988152,-1.144933922,173.9180869,3.035443246,,,,-112.5925552,-1.965110802,193.6615605,-112.9692251,-1.971684932,196.8036585,127.1553039,2.219278714,192.722391,7.523820439,0.131315439,192.4569562,-63.43494882,2.917284156,-3.364212636,2.904127807,-1.107148718,2.683281573,60.01,5685.487668,5633.740802,5989.161586,-17308.39006,,,-11889.639,-11889.639
3/16/2026 16:44:57.500,,220,-74757.082,None,60.012,131349.4988,132356.2901,132252.1764,131986.7626,228.6077788,0,54.32239792,0.948104701,131949.3683,54.32784389,0.948199751,-65.44254752,-1.142187925,174.068003,3.038059775,,,,-112.5925552,-1.965110802,193.6615605,-112.5127201,-1.963717416,197.4464991,127.3718503,2.223058163,191.7673591,7.523820439,0.131315439,192.4569562,-90,2.911917167,-3.365246088,2.906744336,-1.570796327,2.4,60,5817.553941,5629.478411,5922.763189,-17369.79554,,,-11844.535,-11844.535
3/16/2026 16:44:57.533,,220,-74583.85,None,60.01,131310.0805,132320.3435,132211.999,131948.2515,228.5410756,0,54.44051048,0.950166154,131916.9,54.45075726,0.950344994,-65.32683752,-1.140168405,174.1864333,3.040126774,,,,-112.5925552,-1.965110802,193.6615605,-112.1902889,-1.95808993,196.990152,126.8698976,2.214297436,192,7.926926683,0.13835097,191.4291514,-63.43494882,2.908434924,-3.354465841,2.901775804,-1.107148718,2.683281573,60,5902.712566,5367.398419,6011.567991,-17281.67898,,,-11844.535,-11844.535
3/16/2026 16:44:57.567,,220,-74855.174,None,60.01,131335.3841,132344.4404,132234.4736,131972.2067,228.5825672,0,54.55076399,0.952090441,131942.1571,54.56151819,0.952278137,-65.21723968,-1.138255562,174.2971674,3.042059447,,,,-112.2639951,-1.959376346,193.2037267,-112.1902889,-1.95808993,196.990152,127.1553039,2.219278714,192.722391,7.877699672,0.137491797,192.6177562,-71.56505118,2.910368067,-3.357534276,2.90456765,-1.249045772,3.794733192,60.01,5841.928787,5465.044799,5980.824017,-17287.7976,,,-11844.535,-11844.535
3/16/2026 16:44:57.600,,220,-74685.83,None,60.012,131372.6004,132388.4608,132273.1701,132012.1916,228.6518231,0,54.69002646,0.95452103,131979.3115,54.70142081,0.954719899,-65.07723042,-1.135811939,174.4450889,3.044641165,,,,-112.2639951,-1.959376346,193.2037267,-112.3228584,-1.960403704,195.8795548,127.4385716,2.224222668,193.4495283,8.282349417,0.144554267,191.5983298,-71.56505118,2.915123603,-3.360034607,2.900086898,-1.249045772,3.794733192,60,5725.474487,5550.019203,6061.233595,-17336.72729,,,-11844.535,-11844.535
3/16/2026 16:44:57.633,,220,-74701.93,None,60.013,131382.9649,132384.0087,132263.8307,132011.0224,228.649798,0,54.84324278,0.957195159,131979.791,54.85835706,0.957458953,-64.92161019,-1.133095853,174.5961387,3.047277482,,,,-111.8014095,-1.951302704,193.8659331,-112.1902889,-1.95808993,196.990152,127.6557007,2.228012286,192.4981039,8.637131415,0.150746381,191.774868,-71.56505118,2.915548883,-3.361108139,2.896531101,-1.249045772,3.794733192,60,5734.515397,5549.24158,6153.926388,-17437.68337,,,-11844.535,-11844.535
3/16/2026 16:44:57.667,,220,-74837.102,None,60.011,131345.1612,132370.9339,132246.7621,131988.4106,228.6106332,0,54.98023263,0.959586083,131948.7855,55.00026066,0.959935638,-64.7869888,-1.130746267,174.7312014,3.04963477,,,,-111.8014095,-1.951302704,193.8659331,-111.7368145,-1.950175309,197.6542436,127.9373973,2.23292882,193.2335375,8.637131415,0.150746381,191.774868,-63.43494882,2.910110947,-3.363675087,2.898888389,-1.107148718,2.683281573,60,5868.648494,5633.956803,6095.116797,-17597.72209,,,-11844.535,-11844.535
3/16/2026 16:44:57.700,,220,-74660.659,None,60.01,131359.1717,132359.1628,132233.6547,131984.7458,228.6042856,0,55.10744265,0.961806317,131948.9689,55.11946673,0.962016176,-64.66395436,-1.128598911,174.8507622,3.0517215,,,,-111.8014095,-1.951302704,193.8659331,-111.7368145,-1.950175309,197.6542436,127.8749837,2.231839496,191.5494714,8.637131415,0.150746381,191.774868,-90,2.912191485,-3.360438407,2.900975119,-1.570796327,2.4,60,5816.842507,5504.284807,6043.13281,-17364.26012,,,-11800.125,-11800.125
3/16/2026 16:44:57.733,,220,-75072.96,None,60.012,131389.6484,132374.3149,132264.7403,132010.3032,228.6485523,0,55.24059324,0.964130233,131969.5192,55.25619565,0.964402546,-64.52906251,-1.126244604,174.9928823,3.054201963,,,,-111.8014095,-1.951302704,193.8659331,-111.7368145,-1.950175309,197.6542436,127.9373973,2.23292882,193.2335375,8.935613843,0.155955882,193.1440913,-63.43494882,2.914577855,-3.359173424,2.898246081,-1.107148718,2.683281573,60.01,5758.277551,5521.723202,6155.395203,-17435.39596,,,-11800.125,-11800.125
3/16/2026 16:44:57.767,,220,-75120.437,None,60.012,131390.552,132378.9337,132270.6923,132014.1347,228.6551886,0,55.38952208,0.966729531,131980.2056,55.40280937,0.966961438,-64.38034559,-1.123649004,175.1444116,3.056846649,,,,-111.8014095,-1.951302704,193.8659331,-111.7368145,-1.950175309,197.6542436,127.9373973,2.23292882,193.2335375,8.935613843,0.155955882,193.1440913,-63.43494882,2.917136747,-3.356577824,2.900890767,-1.107148718,2.683281573,60,5694.931915,5457.0672,6090.076807,-17242.07592,,,-11800.125,-11800.125
3/16/2026 16:44:57.800,,220,-74910.514,None,60.011,131352.7373,132357.99,132232.6893,131981.8968,228.5993509,0,55.52368254,0.969071073,131942.3176,55.53757588,0.969313558,-64.24341596,-1.121259131,175.2786746,3.05918998,,,,-111.4713683,-1.945542399,193.4234732,-111.4129695,-1.944523147,197.2129813,128.1572266,2.236765564,192.2885332,8.935613843,0.155955882,193.1440913,-63.43494882,2.913836705,-3.358024695,2.903234098,-1.107148718,2.683281573,60,5762.379071,5465.491192,6030.187185,-17258.05745,,,-11800.125,-11800.125
3/16/2026 16:44:57.833,,220,-74695.666,None,60.009,131349.4944,132349.2398,132224.147,131975.0431,228.58748,0,55.63640565,0.971038463,131939.0106,55.65080528,0.971289784,-64.13194339,-1.119313568,175.3879295,3.061096838,,,,-111.1398248,-1.939755873,192.9874607,-111.4129695,-1.944523147,197.2129813,128.6598083,2.245537269,192.0937271,9.344671902,0.163095292,192.1499415,-63.43494882,2.915812931,-3.364850837,2.898001546,-1.107148718,2.683281573,60,5700.213979,5628.960003,6127.862408,-17457.03639,,,-11800.125,-11800.125
3/16/2026 16:44:57.867,,220,-74815.07,None,60.009,131386.8607,132389.3973,132251.9744,132010.1567,228.6482985,0,55.74207955,0.97288282,131976.3148,55.75694921,0.973142345,-64.02488776,-1.117445095,175.4984226,3.063025307,,,,-111.0120801,-1.937526308,194.1071869,-111.0876824,-1.938845817,196.7780476,128.4373015,2.241653793,193.0322253,8.991247277,0.156926869,191.9587456,-63.43494882,2.911988162,-3.359098888,2.906098438,-1.107148718,2.683281573,60,5830.36028,5514.7392,5923.368009,-17268.46749,,,-11800.125,-11800.125
3/16/2026 16:44:57.900,,220,-74640.47,None,60.012,131424.0312,132429.3626,132310.6962,132055.4585,228.7267636,0,55.88816966,0.975432574,132023.333,55.90075641,0.975652254,-63.88307088,-1.114969923,175.6411498,3.065516366,,,,-111.0120801,-1.937526308,194.1071869,-110.7609649,-1.93314352,196.3494843,128.6598083,2.245537269,192.0937271,9.344671902,0.163095292,192.1499415,-90,2.908795774,-3.360507192,2.902421074,-1.570796327,2.4,60.01,5912.070871,5524.559994,6022.771198,-17459.40206,,,-11837.002,-11837.002
3/16/2026 16:44:57.933,,220,-74895.84,None,60.013,131415.3142,132400.1248,132294.9109,132037.5216,228.6956959,0,56.04411432,0.978154321,131997.8793,56.05599564,0.978361689,-63.7206009,-1.112134287,175.802189,3.06832703,,,,-110.6806914,-1.931742483,193.6801487,-110.637547,-1.930989471,197.4720233,129.1633715,2.254326105,191.9137306,9.286927512,0.162087462,193.3341149,-63.43494882,2.90935116,-3.366460392,2.906239568,-1.107148718,2.683281573,60.01,5884.110373,5665.72319,5964.235187,-17514.06875,,,-11837.002,-11837.002
3/16/2026 16:44:57.967,,220,-75028.896,None,60.01,131337.7584,132334.5691,132237.38,131970.6655,228.5798977,0,56.17696233,0.980472957,131936.9064,56.19087497,0.980715778,-63.59062455,-1.109865772,175.9306825,3.070569665,,,,-110.6806914,-1.931742483,193.6801487,-110.637547,-1.930989471,197.4720233,128.9382112,2.250396317,192.8456378,9.637538113,0.168206772,193.5313928,-56.30993247,2.911705249,-3.360262089,2.902362893,-0.982793723,4.326661531,60,5822.835764,5536.1088,6064.156814,-17423.10138,,,-11837.002,-11837.002
3/16/2026 16:44:58.000,,220,-74953.282,None,60.008,131327.5055,132339.5152,132209.4248,131959.5809,228.5606987,0,56.2752428,0.982188274,131929.9189,56.28234384,0.982312211,-63.49303455,-1.108162505,176.0288731,3.072283414,,,,-110.2248594,-1.923786715,194.3851846,-110.3110184,-1.925290473,197.0522773,128.9382112,2.250396317,192.8456378,9.987421575,0.17431339,193.7359027,-63.43494882,2.907602684,-3.358558822,2.897970024,-1.107148718,2.683281573,60,5946.116421,5493.873596,6178.536,-17618.52602,,,-11837.002,-11837.002
3/16/2026 16:44:58.033,,220,-74754.101,None,60.009,131400.8247,132382.4075,132265.6663,132017.0255,228.6601956,0,56.37205971,0.983878048,131983.2235,56.38539608,0.984110812,-63.39778601,-1.106500104,176.1295627,3.074040779,,,,-110.6806914,-1.931742483,193.6801487,-110.7609649,-1.93314352,196.3494843,129.4400527,2.259155104,192.6738176,9.697380498,0.169251219,192.3484338,-63.43494882,2.917254332,-3.365655208,2.90478956,-1.107148718,2.683281573,60,5686.674069,5667.379185,5968.382404,-17322.43566,,,-11837.002,-11837.002
3/16/2026 16:44:58.067,,220,-74692.498,None,60.013,131428.2101,132415.2407,132316.8196,132054.1696,228.7245311,0,56.50781713,0.986247462,132020.5435,56.51886549,0.986440292,-63.25382473,-1.103987506,176.2664613,3.07643011,,,,-110.3478493,-1.925933292,193.2596181,-110.3110184,-1.925290473,197.0522773,129.4400527,2.259155104,192.6738176,10.11204031,0.176488398,191.3727253,-63.43494882,2.911730765,-3.36314261,2.899941712,-1.107148718,2.683281573,60,5813.24214,5606.265595,6059.664014,-17479.17175,,,-11837.002,-11837.002
3/16/2026 16:44:58.100,,220,-74707.762,None,60.012,131403.2822,132395.2446,132295.3654,132032.0505,228.6862197,0,56.6566588,0.988845239,131995.5474,56.66838016,0.989049815,-63.10980399,-1.10147387,176.4116708,3.078964494,,,,-110.3478493,-1.925933292,193.2596181,-109.9831065,-1.91956733,196.6389585,128.9382112,2.250396317,192.8456378,10.11204031,0.176488398,191.3727253,-63.43494882,2.908617145,-3.351870187,2.902476096,-1.107148718,2.683281573,60,5889.45071,5329.295996,5996.361617,-17215.10832,,,-11791.732,-11791.732
3/16/2026 16:44:58.133,,220,-74807.827,None,60.009,131361.8975,132348.8247,132254.4221,131989.1305,228.61188,0,56.77384992,0.99089061,131947.5327,56.781725,0.991028056,-62.9888774,-1.099363303,176.5303555,3.081035933,,,,-110.2248594,-1.923786715,194.3851846,-109.9831065,-1.91956733,196.6389585,129.4400527,2.259155104,192.6738176,10.04934859,0.175394221,192.5542002,-90,2.910595386,-3.358518407,2.905641712,-1.570796327,3.6,60,5872.216759,5488.358399,5953.161624,-17313.73678,,,-11791.732,-11791.732
3/16/2026 16:44:58.167,,220,-74747.88,None,60.008,131383.9574,132361.3523,132252.7987,132000.0942,228.6308698,0,56.87063197,0.992579776,131959.5107,56.88179718,0.992774645,-62.89831751,-1.097782735,176.6292654,3.082762237,,,,-110.0135668,-1.920098962,192.8456378,-109.9831065,-1.91956733,196.6389585,129.7145533,2.263946042,193.4383623,10.46533843,0.182654613,191.5870559,-63.43494882,2.912341975,-3.361728777,2.900107624,-1.107148718,2.683281573,60,5782.961997,5590.900813,6059.433594,-17433.2964,,,-11791.732,-11791.732
3/16/2026 16:44:58.200,,220,-74807.842,None,60.01,131403.4049,132385.4804,132297.4422,132029.5213,228.6818389,0,56.98464921,0.994569752,131988.9694,56.99346123,0.994723551,-62.78692349,-1.095838542,176.7449294,3.084780955,,,,-110.0135668,-1.920098962,192.8456378,-109.6538241,-1.913820267,196.2321075,129.4400527,2.259155104,192.6738176,10.04934859,0.175394221,192.5542002,-63.43494882,2.908543818,-3.354993646,2.909386734,-1.107148718,2.683281573,60.01,5878.358068,5402.04479,5862.297609,-17142.70047,,,-11791.732,-11791.732
3/16/2026 16:44:58.233,,220,-74907.821,None,60.011,131417.4454,132395.0276,132292.7291,132035.7962,228.6927075,0,57.11893707,0.996913517,132002.9607,57.12834648,0.997077742,-62.64296664,-1.093326021,176.8749446,3.087050147,,,,-109.8922571,-1.917981708,193.9736065,-109.5366549,-1.91177528,197.3626104,129.9427515,2.267928852,192.5168045,10.40055202,0.181523877,192.7672171,-71.56505118,2.908853022,-3.361254873,2.90552627,-1.249045772,3.794733192,60,5905.664348,5553.892791,5964.336003,-17423.89314,,,-11791.732,-11791.732
3/16/2026 16:44:58.267,,220,-74928.686,None,60.009,131381.7483,132361.5324,132277.3412,132007.6185,228.6439023,0,57.24192365,0.999060038,131977.3082,57.24905205,0.999184452,-62.52427796,-1.091254513,176.999506,3.089224155,,,,-109.5582515,-1.912152212,193.5685925,-109.5366549,-1.91177528,197.3626104,129.9427515,2.267928852,192.5168045,10.40055202,0.181523877,192.7672171,-90,2.910959732,-3.359183365,2.907700278,-1.570796327,2.4,59.99,5839.806767,5500.958403,5909.731193,-17250.49636,,,-11791.732,-11791.732
3/16/2026 16:44:58.300,,220,-74852.366,None,60.008,131358.7908,132348.927,132254.2261,131988.0686,228.6100407,0,57.33458818,1.000677339,131954.3234,57.34213794,1.000809107,-62.43357132,-1.089671383,177.0926822,3.090850385,,,,-109.5582515,-1.912152212,193.5685925,-109.5366549,-1.91177528,197.3626104,130.2154703,2.272688694,193.2894203,10.81783358,0.188806814,191.8086547,-63.43494882,2.912584387,-3.362360077,2.902043571,-1.107148718,2.683281573,60,5798.38352,5601.830394,6018.811201,-17419.02511,,,-11833.732,-11833.732
3/16/2026 16:44:58.333,,220,-74886.394,None,60.009,131379.4384,132363.4814,132291.3886,132012.1958,228.6518304,0,57.42691846,1.002288806,131974.9422,57.43488555,1.002427858,-62.343069,-1.08809182,177.1871664,3.092499447,,,,-109.5582515,-1.912152212,193.5685925,-109.420821,-1.909753596,198.4939294,130.446232,2.276716246,192.3746345,10.81783358,0.188806814,191.8086547,-71.56505118,2.912181454,-3.364808066,2.903692633,-1.249045772,3.794733192,60,5809.313756,5636.736015,5979.844796,-17425.89457,,,-11833.732,-11833.732
3/16/2026 16:44:58.367,,220,-74860.33,None,60.011,131425.2984,132401.8558,132314.0918,132047.8188,228.7135312,0,57.55517116,1.004527238,132014.3229,57.55930169,1.00459933,-62.21098537,-1.085786526,177.3073034,3.094596233,,,,-109.106353,-1.904265095,194.3036798,-109.093492,-1.904040628,198.0981575,130.446232,2.276716246,192.3746345,10.81783358,0.188806814,191.8086547,-90,2.908639958,-3.362502772,2.905789419,-1.570796327,2.4,60,5921.54065,5581.094423,5929.142392,-17431.77747,,,-11833.732,-11833.732
3/16/2026 16:44:58.400,,220,-74803.133,None,60.011,131409.2819,132392.9023,132299.8014,132034.7396,228.6908774,0,57.6881986,1.006849005,132004.6957,57.69734783,1.007008689,-62.07384066,-1.083392899,177.4422739,3.096951911,,,,-109.106353,-1.904265095,194.3036798,-108.7648633,-1.898304975,197.7088769,130.446232,2.276716246,192.3746345,11.16950192,0.194944584,192.0374963,-63.43494882,2.905313664,-3.360109145,2.902007327,-1.107148718,2.683281573,60,6004.087546,5521.219211,6028.963193,-17554.26995,,,-11833.732,-11833.732
3/16/2026 16:44:58.433,,220,-74886.696,None,60.008,131378.9649,132355.8032,132276.8061,132004.6015,228.6386767,0,57.79414175,1.008698062,131964.1839,57.80656238,1.008914843,-61.9712097,-1.081601651,177.5510872,3.098851062,,,,-109.106353,-1.904265095,194.3036798,-108.7648633,-1.898304975,197.7088769,130.7171215,2.28144416,193.1552743,11.52031995,0.201067514,192.2735551,-116.5650512,2.907219818,-3.363045811,2.897783548,-2.034443936,2.683281573,60,5954.716081,5615.337617,6139.627193,-17709.68089,,,-11833.732,-11833.732
3/16/2026 16:44:58.467,,220,-74859.005,None,60.007,131367.0556,132360.7344,132268.7413,131999.6051,228.6300226,0,57.88085047,1.010211414,131966.1802,57.88366031,1.010260456,-61.88992924,-1.080183039,177.6341812,3.100301327,,,,-109.106353,-1.904265095,194.3036798,-109.093492,-1.904040628,198.0981575,130.9504183,2.285515956,192.2473407,11.16950192,0.194944584,192.0374963,-90,2.914301084,-3.365698995,2.905356743,-1.570796327,1.2,60,5778.048165,5654.995196,5944.867181,-17377.91054,,,-11833.732,-11833.732
3/16/2026 16:44:58.500,,220,-74662.618,None,60.008,131410.0604,132399.1895,132307.9633,132039.8254,228.6996863,0,57.97142862,1.011792301,132005.3628,57.98186098,1.011974381,-61.79280034,-1.07848782,177.7284981,3.101947467,,,,-108.8860874,-1.900420734,192.778422,-108.7648633,-1.898304975,197.7088769,130.9504183,2.285515956,192.2473407,11.59217541,0.202321628,191.0978807,-90,2.910279356,-3.364003776,2.899625839,-1.570796327,2.4,60,5834.058546,5614.559999,6058.31038,-17506.92893,,,-11833.732,-11833.732
3/16/2026 16:44:58.533,,220,-74698.862,None,60.01,131431.9249,132418.539,132333.2862,132062.0044,228.7381013,0,58.09397832,1.013931197,132027.1745,58.104964,1.014122934,-61.66759455,-1.076302567,177.8485206,3.104042255,,,,-108.4349488,-1.892546881,193.5313928,-108.4349488,-1.892546881,197.326126,131.2194315,2.290211122,193.0359552,11.94417719,0.208465218,191.3426246,-63.43494882,2.906669815,-3.366513689,2.895577037,-1.107148718,2.683281573,60,5947.547541,5700.974416,6166.713581,-17815.23554,,,-11876.732,-11876.732
3/16/2026 16:44:58.567,,220,-74640.96,None,60.01,131400.9518,132379.1665,132299.2272,132027.1934,228.6778069,0,58.21879612,1.016109679,131989.8263,58.22590186,1.016233697,-61.54622509,-1.07418427,177.9675755,3.106120155,,,,-108.7713194,-1.898417655,193.9142078,-108.4349488,-1.892546881,197.326126,130.9504183,2.285515956,192.2473407,11.94417719,0.208465218,191.3426246,-63.43494882,2.908780578,-3.359700226,2.897654937,-1.107148718,2.683281573,60,5905.072649,5506.833595,6114.095992,-17526.00224,,,-11876.732,-11876.732
3/16/2026 16:44:58.600,,220,-74734.286,None,60.008,131354.9106,132359.5985,132267.3511,131994.7322,228.6215826,0,58.30887029,1.01768177,131960.2729,58.31808636,1.01784262,-61.45296966,-1.072556656,178.0659102,3.107836418,,,,-108.4349488,-1.892546881,193.5313928,-108.7648633,-1.898304975,197.7088769,130.9504183,2.285515956,192.2473407,11.94417719,0.208465218,191.3426246,-71.56505118,2.916147595,-3.358072612,2.8993712,-1.249045772,3.794733192,60,5708.870932,5465.5776,6070.463986,-17244.91252,,,-11876.732,-11876.732
3/16/2026 16:44:58.633,,220,-74927.088,None,60.007,131387.8181,132382.5103,132296.9915,132023.2072,228.6709027,0,58.38942634,1.019087738,131986.8615,58.3945547,1.019177245,-61.36964438,-1.071102355,178.1495412,3.109296056,,,,-108.4349488,-1.892546881,193.5313928,-108.4349488,-1.892546881,197.326126,131.2194315,2.290211122,193.0359552,11.87026453,0.207175199,192.5168045,-90,2.911724126,-3.361313477,2.902120857,-1.570796327,2.4,60,5820.097036,5569.8048,6041.073585,-17430.97542,,,-11876.732,-11876.732
3/16/2026 16:44:58.667,,220,-74912.774,None,60.01,131430.5197,132445.0606,132349.4313,132075.7959,228.7619889,0,58.5013186,1.021040626,132039.7713,58.50422203,1.021091301,-61.26607789,-1.069294779,178.254225,3.111123131,,,,-108.4349488,-1.892546881,193.5313928,-108.4349488,-1.892546881,197.326126,130.9504183,2.285515956,192.2473407,11.87026453,0.207175199,192.5168045,-90,2.913638182,-3.354810735,2.903947932,-1.570796327,2.4,60.01,5774.794579,5387.961599,5998.233604,-17160.98978,,,-11876.732,-11876.732
3/16/2026 16:44:58.700,,220,-74799.23,None,60.01,131432.218,132435.5409,132340.9705,132070.3511,228.7525582,0,58.62721174,1.023237876,132031.2072,58.6334221,1.023346267,-61.1334817,-1.066980539,178.3788541,3.11329832,,,,-108.0972566,-1.88665304,193.1552743,-108.103763,-1.886766599,196.9499429,131.4552335,2.294326644,192.1349526,12.21931292,0.213267243,192.7672171,-63.43494882,2.910112866,-3.361307183,2.900031077,-1.107148718,2.683281573,60,5850.740429,5545.871995,6102.719995,-17499.33242,,,-11876.732,-11876.732
3/16/2026 16:44:58.733,,220,-74932.574,None,60.009,131366.8024,132376.6581,132274.102,132006.6342,228.6421974,0,58.73960827,1.025199566,131971.9879,58.75080815,1.02539504,-61.01854478,-1.064974511,178.4872314,3.11518986,,,,-107.9873347,-1.88473454,194.2962686,-107.9959093,-1.884884196,198.0908882,131.4552335,2.294326644,192.1349526,12.21931292,0.213267243,192.7672171,-63.43494882,2.910279236,-3.359301155,2.901922617,-1.107148718,2.683281573,60,5878.509536,5493.599991,6052.795217,-17424.90474,,,-11883.732,-11883.732
3/16/2026 16:44:58.767,,220,-74780.035,None,60.006,131341.3294,132335.7563,132245.1799,131974.8522,228.5871493,0,58.81819277,1.026571124,131946.479,58.82975691,1.026772956,-60.94337738,-1.063662593,178.5701127,3.116636413,,,,-108.0972566,-1.88665304,193.1552743,-107.9959093,-1.884884196,198.0908882,131.4552335,2.294326644,192.1349526,12.29526642,0.214592881,191.5945719,-63.43494882,2.911657152,-3.357989237,2.902043532,-1.107148718,2.683281573,60,5808.670723,5459.328006,6011.683176,-17279.68191,,,-11883.732,-11883.732
3/16/2026 16:44:58.800,,220,-74688.365,None,60.006,131381.9988,132381.3421,132289.0809,132018.244,228.6623062,0,58.89419032,1.027897531,131980.9148,58.90162017,1.028027207,-60.86518721,-1.062297917,178.6433714,3.117915018,,,,-108.0972566,-1.88665304,193.1552743,-107.9959093,-1.884884196,198.0908882,131.6932535,2.298480877,191.2372349,12.29526642,0.214592881,191.5945719,-71.56505118,2.912911403,-3.360778794,2.903322137,-1.249045772,3.794733192,60,5779.049274,5504.644821,5982.191983,-17265.88608,,,-11883.732,-11883.732
3/16/2026 16:44:58.833,,220,-74612.506,None,60.009,131439.2829,132440.1359,132343.6021,132075.1096,228.7608002,0,58.99427116,1.029644272,132038.1681,59.00215379,1.029781849,-60.76639287,-1.06057363,178.747861,3.119738705,,,,-107.7582585,-1.880736407,192.7858916,-107.9959093,-1.884884196,198.0908882,131.9335145,2.302674222,190.3428486,12.29526642,0.214592881,191.5945719,-63.43494882,2.914666045,-3.363247852,2.905145824,-1.107148718,2.683281573,60,5726.989147,5542.070407,5939.711999,-17208.77155,,,-11883.732,-11883.732
3/16/2026 16:44:58.867,,220,-74944.325,None,60.01,131449.7139,132458.782,132349.6195,132086.8124,228.78107,0,59.11839558,1.031810651,132048.5583,59.12684308,1.031958088,-60.64592225,-1.058471021,178.8726236,3.121916224,,,,-107.6501242,-1.878849108,193.9290592,-107.6651862,-1.879111989,197.7234432,131.9606004,2.30314696,192.0374963,12.91463204,0.225402851,193.2894203,-90,2.911070077,-3.361617981,2.896513373,-1.570796327,2.4,60,5851.089403,5551.747182,6206.99039,-17609.82698,,,-11883.732,-11883.732
3/16/2026 16:44:58.900,,220,-75040.33,None,60.008,131419.5175,132428.9603,132309.1208,132053.3005,228.7230258,0,59.23184631,1.03379074,132018.3222,59.2408127,1.033947233,-60.53138201,-1.056471917,178.9762276,3.123724454,,,,-107.6501242,-1.878849108,193.9290592,-107.6651862,-1.879111989,197.7234432,132.2257227,2.307774217,192.8419042,12.56744275,0.219343255,193.0247653,-90,2.913059222,-3.364246134,2.904381199,-1.570796327,2.4,60,5800.158782,5639.227212,6001.473609,-17440.8596,,,-11883.732,-11883.732
3/16/2026 16:44:58.933,,220,-74520.49,None,60.007,131393.6705,132407.2915,132293.245,132032.1806,228.6864451,0,59.32211252,1.035366183,131992.442,59.33149203,1.035529886,-60.44254437,-1.054921408,179.0748651,3.125446003,,,,-107.7582585,-1.880736407,192.7858916,-107.3332427,-1.873318482,197.3626104,132.4664411,2.311975546,191.9549947,12.72435569,0.222081902,190.682983,-90,2.908848368,-3.366896954,2.903364101,-1.570796327,3.6,60.01,5869.151044,5678.064018,5952.888,-17500.10306,,,-11928.843,-11928.843
3/16/2026 16:44:58.967,,220,-74712.917,None,60.008,131399.1479,132424.608,132301.7589,132042.6298,228.7045436,0,59.42036546,1.03708102,131997.8814,59.4301923,1.037252531,-60.34527721,-1.053223775,179.1736759,3.127170577,,,,-107.3116461,-1.87294155,193.5685925,-107.3332427,-1.873318482,197.3626104,132.4664411,2.311975546,191.9549947,12.99461679,0.226798848,192.1199625,-71.56505118,2.910571013,-3.365199321,2.900371729,-1.249045772,3.794733192,60.01,5850.3857,5636.735996,6072.01919,-17559.14089,,,-11928.843,-11928.843
3/16/2026 16:44:59.000,,220,-74912.069,None,60.009,131419.6172,132433.3836,132310.5144,132055.2777,228.7264504,0,59.52838181,1.038966261,132018.3069,59.53869921,1.039146334,-60.23386847,-1.051279326,179.2776697,3.128985612,,,,-107.3116461,-1.87294155,193.5685925,-107.6651862,-1.879111989,197.7234432,132.7295503,2.316567668,192.7672171,12.99461679,0.226798848,192.1199625,-90,2.918258323,-3.367846994,2.902186764,-1.570796327,2.4,60,5659.892862,5726.851198,6027.609592,-17414.35365,,,-11928.843,-11928.843
3/16/2026 16:44:59.033,,220,-74751.984,None,60.008,131403.4284,132414.3239,132295.8372,132038.6341,228.6976229,0,59.63295988,1.040791493,132002.0738,59.643755,1.040979903,-60.13339522,-1.049525737,179.3763405,3.130707742,,,,-107.3116461,-1.87294155,193.5685925,-107.3332427,-1.873318482,197.3626104,132.2257227,2.307774217,192.8419042,13.42580925,0.234324576,191.2259397,-90,2.914298385,-3.357299954,2.896383166,-1.570796327,2.4,59.99,5757.821545,5465.476805,6141.427207,-17364.72556,,,-11928.843,-11928.843
3/16/2026 16:44:59.067,,220,-74801.995,None,60.007,131423.9693,132419.2839,132293.774,132046.4175,228.711104,0,59.70794769,1.042100277,132012.2187,59.72172153,1.042340676,-60.05676169,-1.04818823,179.4646867,3.132249674,,,,-106.9719169,-1.867012157,193.2149063,-107.0000945,-1.867503948,197.0084262,132.7295503,2.316567668,192.7672171,13.3428337,0.23287638,192.3933471,-63.43494882,2.909844624,-3.364755898,2.899373294,-1.107148718,2.683281573,60,5858.364275,5649.321609,6104.96642,-17612.6523,,,-11928.843,-11928.843
