time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:44:59.100,,220,-74850.192,None,60.009,131447.3942,132454.509,132339.9308,132081.3786,228.7716584,0,59.80690413,1.043827392,132045.9613,59.81848778,1.044029565,-59.95766158,-1.046458606,179.5583927,3.133885153,,,,-106.9719169,-1.867012157,193.2149063,-106.8986487,-1.865733386,198.1563019,132.9726773,2.320811034,191.887467,13.3428337,0.23287638,192.3933471,-63.43494882,2.909762951,-3.36726964,2.901008773,-1.107148718,2.683281573,60.01,5861.889704,5687.323192,6066.662408,-17615.8753,,,-11928.843,-11928.843
3/16/2026 16:44:59.133,,220,-74890.426,None,60.011,131445.5028,132456.3338,132349.9585,132084.7103,228.7774291,0,59.93544877,1.04607092,132054.3952,59.94499748,1.046237576,-59.83211537,-1.044267412,179.6883024,3.136152504,,,,-106.8686576,-1.865209943,194.3629594,-106.8986487,-1.865733386,198.1563019,132.9726773,2.320811034,191.887467,13.69004962,0.238936441,192.6738176,-63.43494882,2.911970962,-3.365078446,2.897216063,-1.107148718,2.683281573,60.02,5841.926675,5633.107207,6169.852815,-17644.8867,,,-11976.526,-11976.526
3/16/2026 16:44:59.167,,220,-74902.939,None,60.01,131401.0789,132415.6039,132288.7054,132035.9008,228.6928885,0,60.06000731,1.048244876,131999.5222,60.0727479,1.048467241,-59.70768243,-1.042095647,179.8128954,3.138327063,,,,-106.5295297,-1.859291045,194.0181435,-106.5660759,-1.859928895,197.8108187,133.2337295,2.325367255,192.7074467,13.69004962,0.238936441,192.6738176,-90,2.908396136,-3.367462902,2.899390622,-1.570796327,2.4,60,5918.251331,5714.755202,6113.203208,-17746.20974,,,-11976.526,-11976.526
3/16/2026 16:44:59.200,,220,-74817.418,None,60.005,131352.9998,132362.2656,132228.2401,131981.9273,228.5994037,0,60.13813858,1.049608524,131951.4025,60.15123978,1.049837183,-59.63400867,-1.040809797,179.8908059,3.139686857,,,,-106.5295297,-1.859291045,194.0181435,-106.2323507,-1.854104291,197.4720233,133.2337295,2.325367255,192.7074467,14.03624347,0.244978663,192.9613433,-71.56505118,2.903941474,-3.366177052,2.894708194,-1.249045772,3.794733192,60,6026.991594,5680.483198,6235.444792,-17942.91958,,,-11976.526,-11976.526
3/16/2026 16:44:59.233,,220,-74793.211,None,60.005,131382.5879,132377.3042,132264.0544,132008.731,228.6458291,0,60.19696026,1.050635156,131970.5449,60.21292742,1.050913836,-59.57158591,-1.039720315,179.9480169,3.140685377,,,,-106.5295297,-1.859291045,194.0181435,-106.6657575,-1.861668668,196.6609265,133.2337295,2.325367255,192.7074467,13.69004962,0.238936441,192.6738176,-63.43494882,2.912582504,-3.36508757,2.901748936,-1.107148718,2.683281573,60,5812.611325,5654.030411,6053.70242,-17520.34416,,,-11976.526,-11976.526
3/16/2026 16:44:59.267,,220,-74701.454,None,60.009,131457.0205,132439.3851,132336.0348,132078.2156,228.7661799,0,60.28741075,1.052213815,132044.9187,60.3037734,1.052499397,-59.48497051,-1.038208591,-179.9584361,-3.140867228,,,,-106.5295297,-1.859291045,194.0181435,-106.6657575,-1.861668668,196.6609265,133.2337295,2.325367255,192.7074467,13.77501832,0.240419424,191.5081199,-71.56505118,2.914168065,-3.363575846,-3.381286652,-1.249045772,3.794733192,60,5776.319687,5619.052813,6016.665605,-17412.03811,,,-11976.526,-11976.526
3/16/2026 16:44:59.300,,220,-74888.928,None,60.011,131479.8689,132466.1612,132348.5571,132098.928,228.802055,0,60.41139245,1.054377704,132061.7616,60.42375922,1.054593545,-59.35313576,-1.03590764,-179.8337601,-3.13869122,,,,-106.1892063,-1.853351279,193.6801487,-106.5660759,-1.859928895,197.8108187,133.2337295,2.325367255,192.7074467,14.12318692,0.246496113,191.7973931,-71.56505118,2.91452244,-3.361274895,-3.385187333,-1.249045772,3.794733192,60,5758.161321,5562.878395,6122.462408,-17443.50212,,,-11976.526,-11976.526
3/16/2026 16:44:59.333,,220,-74606.371,None,60.009,131427.4459,132415.5604,132301.6462,132048.9553,228.7154996,0,60.53160193,1.056475755,132015.178,60.54906043,1.056780463,-59.23749293,-1.033889292,-179.7141731,-3.136604033,,,,-106.1892063,-1.853351279,193.6801487,-105.8974897,-1.848259866,197.1399503,133.4792303,2.329652052,191.834929,14.4702941,0.252554276,192.0937271,-63.43494882,2.905040329,-3.363541344,-3.389158309,-1.107148718,2.683281573,60,5992.08977,5591.750381,6227.640006,-17811.48016,,,-11948.065,-11948.065
3/16/2026 16:44:59.367,,220,-74686.291,None,60.006,131369.095,132371.7759,132254.8222,131999.3234,228.6295348,0,60.62152856,1.058045271,131967.2217,60.63682958,1.058312324,-59.14759067,-1.032320202,-179.625693,-3.135059764,,,,-106.1892063,-1.853351279,193.6801487,-105.8974897,-1.848259866,197.1399503,133.7381825,2.33417162,192.6626066,14.12318692,0.246496113,191.7973931,-90,2.90657219,-3.366491822,-3.381555877,-1.570796327,3.6,60.01,5951.842911,5687.395213,6028.689607,-17667.92773,,,-11948.065,-11948.065
3/16/2026 16:44:59.400,,220,-74870.453,None,60.006,131377.671,132373.6149,132256.0264,132003.1854,228.6362239,0,60.69389827,1.059308361,131969.8815,60.70496416,1.059501497,-59.07543712,-1.031060885,-179.5529138,-3.133789527,,,,-105.847705,-1.847390958,193.3490109,-106.2323507,-1.854104291,197.4720233,133.994914,2.33865243,193.494186,14.4702941,0.252554276,192.0937271,-71.56505118,2.913605788,-3.369713315,-3.386343803,-1.249045772,3.794733192,60,5767.103894,5792.428804,6156.143995,-17715.67669,,,-11948.065,-11948.065
3/16/2026 16:44:59.433,,220,-74710.44,None,60.008,131421.2306,132410.6743,132305.8861,132046.6761,228.711552,0,60.7880723,1.060952008,132013.3984,60.79955888,1.061152486,-58.98815563,-1.029537535,-179.4595388,-3.132159827,,,,-105.847705,-1.847390958,193.3490109,-105.8974897,-1.848259866,197.1399503,134.2428311,2.342979401,192.6327075,14.4702941,0.252554276,192.0937271,-63.43494882,2.909412352,-3.372516936,-3.384714103,-1.107148718,2.683281573,60,5873.220857,5837.889603,6118.272009,-17829.38247,,,-11948.065,-11948.065
3/16/2026 16:44:59.467,,220,-75049.949,None,60.009,131447.6407,132425.5459,132320.5024,132065.2904,228.7437929,0,60.89329827,1.062788547,132029.2729,60.90780092,1.063041666,-58.87685891,-1.027595041,-179.3504747,-3.130256299,,,,-105.847705,-1.847390958,193.3490109,-105.8974897,-1.848259866,197.1399503,133.994914,2.33865243,193.494186,14.38139459,0.251002687,193.2558925,-71.56505118,2.911301532,-3.366247471,-3.381258986,-1.249045772,3.794733192,60,5826.984237,5708.159993,6070.176009,-17605.32024,,,-11948.065,-11948.065
3/16/2026 16:44:59.500,,220,-74779.013,None,60.009,131432.5335,132407.9511,132299.4427,132047.3639,228.7127432,0,60.99547828,1.064571925,132008.289,61.00585966,1.064753114,-58.76908239,-1.025713986,-179.2464252,-3.128440292,,,,-105.4103914,-1.839758396,194.1813585,-105.8974897,-1.848259866,197.1399503,134.2428311,2.342979401,192.6327075,14.81631934,0.258593556,192.3970894,-90,2.91301298,-3.368693387,-3.387033848,-1.570796327,2.4,60,5808.417861,5742.792011,6184.929622,-17736.13949,,,-11948.065,-11948.065
3/16/2026 16:44:59.533,,220,-74857.32,None,60.008,131401.5068,132392.607,132278.4625,132024.9345,228.6738945,0,61.09061216,1.066232324,131983.0205,61.10599321,1.066500774,-58.67998641,-1.024158968,-179.1527371,-3.126805127,,,,-105.4103914,-1.839758396,194.1813585,-105.4683397,-1.840769784,197.970907,134.2428311,2.342979401,192.6327075,14.81631934,0.258593556,192.3970894,-71.56505118,2.907270558,-3.367138369,-3.385398683,-1.249045772,3.794733192,60.01,5950.551959,5703.480013,6143.572815,-17797.60479,,,-11948.065,-11948.065
3/16/2026 16:44:59.567,,220,-74665.858,None,60.009,131424.5068,132406.5884,132306.0271,132046.4444,228.7111507,0,61.19125994,1.067988959,132005.9573,61.20708361,1.068265135,-58.58028071,-1.022418775,-179.054165,-3.125084719,,,,-105.4103914,-1.839758396,194.1813585,-105.1330831,-1.834918454,197.6542436,134.2428311,2.342979401,192.6327075,14.90825801,0.260198188,191.2372349,-90,2.903183589,-3.365398176,-3.385282907,-1.570796327,2.4,60.02,6053.434831,5660.81281,6104.966393,-17819.21403,,,-11953.307,-11953.307
3/16/2026 16:44:59.600,,220,-74724.667,None,60.01,131420.1081,132402.8346,132310.8708,132045.3482,228.709252,0,61.30557653,1.06998416,132012.0125,61.31939454,1.07022533,-58.46359864,-1.020382289,-178.9346624,-3.122999006,,,,-105.4103914,-1.839758396,194.1813585,-105.1330831,-1.834918454,197.6542436,134.4929709,2.347345164,191.774868,14.81631934,0.258593556,192.3970894,-63.43494882,2.905143784,-3.367727453,-3.381592562,-1.107148718,2.683281573,60.01,6004.874009,5693.097611,6051.009619,-17748.98124,,,-11953.307,-11953.307
3/16/2026 16:44:59.633,,220,-74721.125,None,60.009,131395.1369,132366.6058,132279.8036,132014.5785,228.6559572,0,61.41698044,1.071928525,131981.2394,61.42670796,1.072098303,-58.35030196,-1.018404889,-178.8252399,-3.121089221,,,,-105.4103914,-1.839758396,194.1813585,-105.1330831,-1.834918454,197.6542436,134.2428311,2.342979401,192.6327075,15.2551187,0.266252049,191.5494714,-90,2.907016757,-3.36138429,-3.38734127,-1.570796327,3.6,60,5956.798198,5559.26402,6164.323192,-17680.38541,,,-11953.307,-11953.307
3/16/2026 16:44:59.667,,220,-74833.373,None,60.006,131361.8712,132340.1436,132235.6279,131979.943,228.5959669,0,61.49808093,1.073343996,131947.9414,61.50817275,1.073520131,-58.26996924,-1.017002818,-178.7468384,-3.119720858,,,,-105.0684882,-1.833791058,193.8659331,-105.1330831,-1.834918454,197.6542436,134.7475973,2.351789232,192.6177562,15.16124258,0.264613602,192.7074467,-90,2.908438585,-3.36879205,-3.38433446,-1.570796327,3.6,59.99,5910.241066,5741.855984,6125.169604,-17777.26665,,,-11953.307,-11953.307
3/16/2026 16:44:59.700,,220,-74852.352,None,60.006,131383.3754,132371.2565,132275.122,132010.6672,228.6491828,0,61.56833309,1.074570127,131969.4166,61.57873663,1.074751703,-58.19887994,-1.015762076,-178.6796233,-3.118547732,,,,-105.0684882,-1.833791058,193.8659331,-105.1330831,-1.834918454,197.6542436,134.4974183,2.347422785,193.4718584,15.60083781,0.272285986,191.8687051,-90,2.909670157,-3.363184861,-3.390833718,-1.570796327,2.4,60,5880.542069,5628.671996,6260.313601,-17769.52767,,,-11953.307,-11953.307
3/16/2026 16:44:59.733,,220,-74770.618,None,60.01,131435.1076,132420.23,132328.8551,132062.1454,228.7383455,0,61.67173414,1.076374816,132031.6686,61.68011234,1.076521043,-58.09588487,-1.013964473,-178.5762144,-3.116742908,,,,-105.0684882,-1.833791058,193.8659331,-105.22443,-1.836512757,196.4961068,134.4974183,2.347422785,193.4718584,15.2551187,0.266252049,191.5494714,-71.56505118,2.9130338,-3.361387258,-3.382994957,-1.249045772,3.794733192,60.01,5799.490734,5585.817593,6059.692803,-17445.00113,,,-11953.307,-11953.307
3/16/2026 16:44:59.767,,220,-74747.39,None,60.012,131436.9767,132417.5026,132337.302,132064.6752,228.7427274,0,61.80681896,1.078732491,132027.8223,61.81119973,1.07880895,-57.96049316,-1.011601442,-178.435981,-3.114295372,,,,-105.0684882,-1.833791058,193.8659331,-104.7967622,-1.829048547,197.3443691,134.7475973,2.351789232,192.6177562,15.60083781,0.272285986,191.8687051,-71.56505118,2.907857497,-3.363390674,-3.386581358,-1.249045772,3.794733192,60.01,5928.289026,5610.902395,6158.56321,-17697.75463,,,-12010.148,-12010.148
3/16/2026 16:44:59.800,,220,-74772.115,None,60.009,131386.5884,132363.2556,132273.1537,132008.4015,228.6452585,0,61.92506149,1.080796212,131977.4119,61.92997566,1.080881981,-57.84154797,-1.009525456,-178.3156213,-3.1121947,,,,-104.635729,-1.826237986,194.718258,-104.3727787,-1.821648637,198.2035318,135.2524027,2.360599748,192.6177562,15.9453959,0.278299659,192.1949011,-90,2.902530618,-3.370125204,-3.390494359,-1.570796327,2.4,60,6085.163962,5775.969586,6262.502408,-18123.63596,,,-12010.148,-12010.148
3/16/2026 16:44:59.833,,220,-74714.198,None,60.006,131354.9649,132344.8441,132254.2098,131985.4292,228.6054693,0,62.00628885,1.082213897,131945.7718,62.01156956,1.082306063,-57.75672095,-1.008044946,-178.2425654,-3.110919633,,,,-104.7254828,-1.827804485,193.5574333,-104.7967622,-1.829048547,197.3443691,135.2524027,2.360599748,192.6177562,15.60083781,0.272285986,191.8687051,-63.43494882,2.91135461,-3.368644694,-3.383205619,-1.107148718,2.683281573,60,5828.256492,5738.400004,6071.558402,-17638.2149,,,-12010.148,-12010.148
3/16/2026 16:44:59.867,,220,-74660.342,None,60.007,131382.8756,132367.2852,132284.2249,132012.2145,228.6518628,0,62.0834992,1.083561472,131973.6656,62.08912598,1.083659678,-57.68298139,-1.006757948,-178.159763,-3.109474459,,,,-104.7254828,-1.827804485,193.5574333,-104.4593952,-1.82316038,197.0413155,135,2.35619449,193.4644153,16.04426686,0.280025283,191.0413568,-90,2.906820058,-3.362952438,-3.389499742,-1.570796327,2.4,60,5942.204493,5622.480003,6201.071999,-17765.75649,,,-12010.148,-12010.148
3/16/2026 16:44:59.900,,220,-74964.586,None,60.011,131414.2896,132404.5753,132316.9518,132046.0309,228.7104344,0,62.19803863,1.085560562,132010.6479,62.20880696,1.085748505,-57.57022768,-1.004790024,-178.0458386,-3.107486102,,,,-104.2935581,-1.820265978,194.4185176,-104.3727787,-1.821648637,198.2035318,135.5025817,2.364966195,193.4718584,15.9453959,0.278299659,192.1949011,-90,2.907397142,-3.369756219,-3.385785761,-1.570796327,2.4,60.01,5955.906575,5794.185596,6148.454388,-17898.54656,,,-12010.148,-12010.148
3/16/2026 16:44:59.933,46097.69792,220,-74839.046,None,60.011,131392.1055,132378.033,132291.5453,132021.3139,228.6676233,0,62.33292915,1.087914846,131982.8334,62.33967702,1.088032619,-57.43360231,-1.002405462,-177.9154516,-3.105210421,,,,-104.2935581,-1.820265978,194.4185176,-104.0362435,-1.81577499,197.90907,135.2524027,2.360599748,192.6177562,16.28877403,0.284292738,192.5280239,-90,2.903807609,-3.36300521,-3.389503159,-1.570796327,2.4,60,6044.2058,5599.641609,6249.758395,-17893.6058,,,-12010.148,-12010.148
3/16/2026 16:44:59.967,,219,-75021.682,None,60.008,131328.5027,132309.7362,132229.4642,131956.6509,228.5556237,0,62.444376,1.08985996,131929.8386,62.4492065,1.089944269,-57.31597917,-1.00035255,-177.7999998,-3.103195406,,,,-103.8654667,-1.812794373,195.2905528,-103.9524778,-1.814313003,199.0734538,136.005086,2.37373655,193.494186,16.63095371,0.2902649,192.8680378,-90,2.904257272,-3.3740891,-3.393460306,-1.570796327,2.4,60,6057.618344,5898.700781,6355.64161,-18311.96074,,,-12884.433,-12884.433
3/16/2026 16:45:00.000,,219,-74749.954,None,60.006,131287.9292,132290.226,132200.0482,131926.8446,228.5039978,0,62.52334831,1.091238287,131889.2492,62.52854202,1.091328935,-57.24260225,-0.999071882,-177.7266429,-3.101915087,,,,-103.5231607,-1.806820005,195.0064614,-103.3602184,-1.803976127,197.3407206,136.005086,2.37373655,193.494186,16.97191691,0.296215831,193.2149063,-71.56505118,2.895305062,-3.372808432,-3.398130918,-1.249045772,3.794733192,60,6270.489947,5865.926401,6481.123208,-18617.53956,,,-12884.433,-12884.433
3/16/2026 16:45:00.000,,219,-74749.954,None,60.006,131287.9292,132290.226,132200.0482,131926.8446,228.5039978,0,62.52334831,1.091238287,131889.2492,62.52854202,1.091328935,-57.24260225,-0.999071882,-177.7266429,-3.101915087,,,,-103.5231607,-1.806820005,195.0064614,-103.3602184,-1.803976127,197.3407206,136.005086,2.37373655,193.494186,16.97191691,0.296215831,193.2149063,-71.56505118,2.895305062,-3.372808432,-3.398130918,-1.249045772,3.794733192,60,6270.489947,5865.926401,6481.123208,-18617.53956,,,-12884.433,-12884.433
3/16/2026 16:45:00.033,,219,-74932.445,None,60.007,131306.4023,132307.0442,132207.8035,131941.1845,228.5288352,0,62.60270783,1.092623372,131902.5704,62.61532263,1.092843542,-57.15455485,-0.997535165,-177.6435,-3.10046397,,,,-103.1798681,-1.80082842,194.7293506,-103.2801847,-1.802579275,198.5084381,136.005086,2.37373655,193.494186,17.31164611,0.302145224,193.5685925,-71.56505118,2.895422817,-3.371271715,-3.402609194,-1.249045772,3.794733192,60,6259.278459,5828.371207,6604.1568,-18691.80647,,,-12884.433,-12884.433
3/16/2026 16:45:00.067,,219,-74976.912,None,60.008,131298.0053,132293.9612,132193.9112,131929.3858,228.5083992,0,62.7052097,1.094412367,131888.6197,62.71363719,1.094559455,-57.05805353,-0.995850899,-177.5391389,-3.098642525,,,,-103.1798681,-1.80082842,194.7293506,-103.6168089,-1.808454476,198.7875248,136.5074358,2.382504207,193.5313928,16.97191691,0.296215831,193.2149063,-71.56505118,2.903013931,-3.378355106,-3.394858356,-1.249045772,3.794733192,59.99,6069.355962,6005.361589,6399.936011,-18474.65356,,,-12884.433,-12884.433
3/16/2026 16:45:00.100,,219,-74764.195,None,60.006,131279.6166,132251.5688,132166.3298,131899.9039,228.457335,0,62.79369195,1.095956674,131864.7152,62.79786082,1.096029434,-56.97177354,-0.994345029,-177.4553111,-3.097179454,,,,-103.1798681,-1.80082842,194.7293506,-103.2801847,-1.802579275,198.5084381,136.5074358,2.382504207,193.5313928,17.41797079,0.304000939,192.4232834,-71.56505118,2.898608709,-3.376849236,-3.401180393,-1.249045772,3.794733192,59.98,6178.109597,5965.963187,6527.908793,-18671.98158,,,-12884.433,-12884.433
3/16/2026 16:45:00.133,,219,-75000.514,None,60.006,131261.7733,132233.077,132162.4564,131886.5101,228.4341364,0,62.86590455,1.097217022,131846.8593,62.87039588,1.09729541,-56.89831517,-0.993062939,-177.3771225,-3.095814805,,,,-103.1798681,-1.80082842,194.7293506,-102.8653978,-1.795339879,199.4059177,136.5074358,2.382504207,193.5313928,16.97191691,0.296215831,193.2149063,-90,2.892635289,-3.375567146,-3.392030636,-1.570796327,2.4,60,6326.02104,5933.2176,6328.483209,-18587.72185,,,-12884.433,-12884.433
3/16/2026 16:45:00.167,,219,-74843.366,None,60.007,131276.2014,132271.2018,132182.8025,131910.835,228.4762683,0,62.94298153,1.098562269,131877.4176,62.9500977,1.098686469,-56.81596644,-0.991625682,-177.2994197,-3.094458635,,,,-102.8356095,-1.794819974,194.4592502,-102.8653978,-1.795339879,199.4059177,137.0095538,2.391267821,193.5834704,17.41797079,0.304000939,192.4232834,-63.43494882,2.894026348,-3.382893503,-3.398459574,-1.107148718,2.683281573,60,6284.130961,6118.848009,6461.812784,-18864.79175,,,-12884.433,-12884.433
3/16/2026 16:45:00.200,,219,-74892.082,None,60.009,131290.3389,132295.8116,132206.9011,131931.8,228.5125807,0,63.05727215,1.100557016,131891.5212,63.06491092,1.100690338,-56.70488065,-0.989686869,-177.1905743,-3.092558924,,,,-102.8356095,-1.794819974,194.4592502,-102.9426243,-1.796687734,198.2362227,136.7508542,2.38675266,194.4037037,17.75825848,0.30994008,192.7858916,-63.43494882,2.897378072,-3.376439529,-3.402499004,-1.107148718,2.683281573,60.01,6201.425323,5984.611182,6574.694389,-18760.73089,,,-13317.169,-13317.169
3/16/2026 16:45:00.233,,219,-75099.082,None,60.009,131267.4619,132277.6525,132183.5389,131910.3381,228.4754076,0,63.16683218,1.1024692,131884.7333,63.17728352,1.10265161,-56.59392946,-0.987750406,-177.0807097,-3.090641426,,,,-102.7575322,-1.793457267,195.6294456,-102.5288077,-1.789465273,199.1421603,137.2506409,2.395475584,194.4629528,17.65012422,0.308052781,193.9290592,-71.56505118,2.892116883,-3.38322599,-3.398694207,-1.249045772,3.794733192,60,6370.049264,6155.251204,6518.232007,-19043.53247,,,-13317.169,-13317.169
3/16/2026 16:45:00.267,,219,-74890.685,None,60.006,131239.9189,132256.8909,132156.8777,131885.3566,228.4321383,0,63.25070366,1.103933033,131841.0385,63.25923138,1.10408187,-56.51323085,-0.986341949,-177.0019782,-3.089267302,,,,-102.4142926,-1.787466608,195.3679605,-102.1913365,-1.783575288,198.8852936,137.2506409,2.395475584,194.4629528,18.09725659,0.315856713,193.1552743,-90,2.887657158,-3.381817533,-3.405124015,-1.570796327,2.4,60,6470.678822,6119.107188,6649.516804,-19239.30281,,,-13317.169,-13317.169
3/16/2026 16:45:00.300,,219,-74829.211,None,60.005,131244.8618,132256.3901,132154.4315,131886.0117,228.433273,0,63.32301126,1.105195039,131851.3416,63.33655087,1.10543135,-56.43825589,-0.985033389,-176.9237736,-3.087902374,,,,-102.4904057,-1.788795031,194.1961895,-102.1913365,-1.783575288,198.8852936,137.0095538,2.391267821,193.5834704,18.09725659,0.315856713,193.1552743,-63.43494882,2.889006638,-3.37630121,-3.403759087,-1.107148718,2.683281573,60,6398.920618,5954.1408,6615.748811,-18968.81023,,,-13317.169,-13317.169
3/16/2026 16:45:00.333,,219,-74972.232,None,60.007,131287.6363,132282.7929,132185.545,131919.4186,228.4911356,0,63.38132294,1.10621277,131877.9805,63.39279203,1.106412943,-56.3834514,-0.984076871,-176.8671989,-3.08691496,,,,-102.4142926,-1.787466608,195.3679605,-102.1913365,-1.783575288,198.8852936,137.5113633,2.400026048,193.6504067,17.65012422,0.308052781,193.9290592,-63.43494882,2.889988231,-3.384102919,-3.394967741,-1.107148718,2.683281573,60,6414.34094,6151.579215,6425.89921,-18991.81937,,,-13317.169,-13317.169
3/16/2026 16:45:00.367,,219,-75019.824,None,60.008,131293.0112,132309.3167,132197.5255,131934.0692,228.5165111,0,63.47457729,1.107840365,131904.7871,63.48178779,1.107966212,-56.29119612,-0.982466712,-176.7737221,-3.085283482,,,,-102.4142926,-1.787466608,195.3679605,-102.1913365,-1.783575288,198.8852936,137.5113633,2.400026048,193.6504067,17.98733465,0.313938213,194.2962686,-71.56505118,2.8915415,-3.38249276,-3.399221695,-1.249045772,3.794733192,60,6376.869656,6112.756801,6544.367993,-19033.99445,,,-13317.169,-13317.169
3/16/2026 16:45:00.400,,219,-74893.176,None,60.008,131261.1897,132289.6219,132197.8779,131917.0483,228.4870301,0,63.56784756,1.109468238,131878.2775,63.58018496,1.109683567,-56.19173163,-0.980730729,-176.6799614,-3.083647048,,,,-102.0701455,-1.781460107,195.1135054,-102.1913365,-1.783575288,198.8852936,137.5113633,2.400026048,193.6504067,18.43494882,0.321750554,193.5313928,-63.43494882,2.893258855,-3.380756777,-3.405397602,-1.107148718,2.683281573,60,6324.459519,6068.649596,6671.289593,-19064.39871,,,-13462.308,-13462.308
3/16/2026 16:45:00.433,,219,-75130.07,None,60.005,131245.6173,132256.788,132159.088,131887.9506,228.4366314,0,63.63783506,1.110689751,131851.9166,63.65282917,1.110951447,-56.11961049,-0.979471978,-176.611238,-3.082447599,,,,-102.0701455,-1.781460107,195.1135054,-102.1187603,-1.782308596,200.0583915,137.7500852,2.404192531,194.5369888,18.43494882,0.321750554,193.5313928,-90,2.893260043,-3.383664509,-3.404198153,-1.570796327,3.6,60,6323.16571,6167.577595,6639.710386,-19130.45369,,,-13462.308,-13462.308
3/16/2026 16:45:00.467,,219,-74706.854,None,60.005,131262.5374,132274.1324,132169.85,131902.9556,228.4626207,0,63.71708838,1.112072982,131868.7884,63.73244662,1.112341034,-56.04322783,-0.978138849,-176.5333442,-3.081088096,,,,-101.725112,-1.775438137,194.8661079,-101.8530042,-1.777670276,198.6353443,137.5113633,2.400026048,193.6504067,18.5479581,0.323722938,192.3933471,-90,2.89001131,-3.378164897,-3.404811034,-1.570796327,3.6,60,6396.843739,6003.417599,6616.252785,-19016.51412,,,-13462.308,-13462.308
3/16/2026 16:45:00.500,,219,-74985.653,None,60.007,131311.6678,132334.7258,132225.8067,131958.1976,228.5583027,0,63.77991741,1.113169555,131917.8797,63.79555997,1.11344257,-55.98570992,-0.977134972,-176.4775086,-3.080113581,,,,-102.0701455,-1.781460107,195.1135054,-102.1913365,-1.783575288,198.8852936,137.5113633,2.400026048,193.6504067,18.43494882,0.321750554,193.5313928,-90,2.897017858,-3.37716102,-3.401864135,-1.570796327,2.4,60,6232.529469,5981.155198,6585.364786,-18799.04945,,,-13462.308,-13462.308
3/16/2026 16:45:00.533,,219,-74813.904,None,60.008,131318.4761,132326.1911,132216.0588,131954.3472,228.5516336,0,63.87314892,1.114796752,131919.3468,63.88452028,1.11499522,-55.88913498,-0.975449421,-176.3782525,-3.078381235,,,,-101.7972481,-1.776697149,193.6913008,-101.8530042,-1.777670276,198.6353443,137.7742773,2.404614764,192.8419042,18.43494882,0.321750554,193.5313928,-63.43494882,2.892665496,-3.380064185,-3.400131789,-1.107148718,2.683281573,60,6295.010093,6027.811196,6542.03518,-18864.85647,,,-13462.308,-13462.308
3/16/2026 16:45:00.567,,219,-74767.709,None,60.006,131266.4209,132267.6412,132167.6764,131901.348,228.4598364,0,63.95493613,1.116224208,131867.2536,63.96668637,1.116429289,-55.81541903,-0.974162835,-176.2987338,-3.076993372,,,,-101.725112,-1.775438137,194.8661079,-101.8530042,-1.777670276,198.6353443,138.277676,2.413400727,192.9314904,18.43494882,0.321750554,193.5313928,-71.56505118,2.894099565,-3.387563562,-3.398743926,-1.249045772,3.794733192,60,6294.96953,6213.729579,6505.315198,-19014.01431,,,-13462.308,-13462.308
3/16/2026 16:45:00.600,,219,-74631.557,None,60.003,131251.6911,132258.9052,132141.9164,131884.9378,228.4314131,0,64.0133446,1.117243628,131841.708,64.0276588,1.117493458,-55.75626978,-0.973130486,-176.2302267,-3.075797698,,,,-101.725112,-1.775438137,194.8661079,-101.8530042,-1.777670276,198.6353443,138.277676,2.413400727,192.9314904,18.88608737,0.329624407,192.778422,-63.43494882,2.895163734,-3.386531213,-3.405422105,-1.107148718,2.683281573,60,6267.239483,6187.766384,6643.123187,-19098.12905,,,-13588.263,-13588.263
3/16/2026 16:45:00.633,,219,-74548.354,None,60.004,131300.9627,132303.034,132183.3864,131929.8845,228.5092629,0,64.05276339,1.117931616,131890.9568,64.06724935,1.118184444,-55.71897809,-0.972479624,-176.1949211,-3.075181498,,,,-101.725112,-1.775438137,194.8661079,-101.5834186,-1.77296512,197.2166322,138.5137503,2.417521001,193.8287904,18.88608737,0.329624407,192.778422,-71.56505118,2.891149564,-3.390000625,-3.404805905,-1.249045772,3.794733192,60,6369.581544,6304.896002,6630.047976,-19304.52552,,,-13588.263,-13588.263
3/16/2026 16:45:00.667,,219,-74662.949,None,60.007,131361.4108,132354.4693,132251.2683,131989.8023,228.6130437,0,64.10607995,1.118862166,131951.3736,64.1207987,1.119119056,-55.65869201,-0.971427433,-176.1447726,-3.074306242,,,,-101.3792139,-1.769401076,194.6257948,-101.2414788,-1.766997144,196.9791867,138.2491116,2.412902185,194.6257948,18.88608737,0.329624407,192.778422,-90,2.8861162,-3.384329618,-3.403930649,-1.570796327,3.6,60,6489.789364,6191.582408,6611.903983,-19293.27576,,,-13588.263,-13588.263
3/16/2026 16:45:00.700,,219,-74992.982,None,60.008,131353.3506,132350.3197,132254.8222,131986.9284,228.608066,0,64.19928222,1.120488852,131954.0626,64.21214226,1.120713302,-55.56933467,-0.969867853,-176.0458718,-3.072580097,,,,-101.3792139,-1.769401076,194.6257948,-101.5138312,-1.77175059,198.3923386,138.4832715,2.416989046,195.5226841,18.88608737,0.329624407,192.778422,-90,2.892463892,-3.386856899,-3.402204504,-1.570796327,3.6,60,6332.06375,6283.382396,6569.567983,-19185.01413,,,-13588.263,-13588.263
3/16/2026 16:45:00.733,,219,-74935.685,None,60.005,131291.5607,132299.5189,132195.5348,131929.648,228.5088533,0,64.28360949,1.121960641,131887.0235,64.29214328,1.122109583,-55.49120936,-0.968504309,-175.9658905,-3.071184161,,,,-101.3099325,-1.768191887,195.8023493,-101.5138312,-1.77175059,198.3923386,138.5137503,2.417521001,193.8287904,19.10635301,0.333468768,194.3036798,-63.43494882,2.893860173,-3.38602531,-3.404652929,-1.107148718,2.683281573,60,6332.155696,6205.867185,6679.324801,-19217.34768,,,-13588.263,-13588.263
3/16/2026 16:45:00.767,,219,-74800.152,None,60.003,131260.7618,132264.3272,132165.5616,131897.6567,228.4534428,0,64.31875614,1.122574065,131861.4107,64.33217199,1.122808216,-55.44917631,-0.967770694,-175.9284675,-3.070531007,,,,-101.3792139,-1.769401076,194.6257948,-101.5138312,-1.77175059,198.3923386,138.7805685,2.422177859,193.0359552,19.10635301,0.333468768,194.3036798,-71.56505118,2.894558806,-3.389948553,-3.403999775,-1.249045772,3.794733192,60,6275.500521,6275.980807,6661.612806,-19213.09413,,,-13588.263,-13588.263
3/16/2026 16:45:00.800,,219,-74677.421,None,60.004,131304.8867,132289.1593,132184.3816,131926.8809,228.5040605,0,64.36049802,1.123302599,131895.1313,64.36465893,1.12337522,-55.40608843,-0.967018669,-175.8873303,-3.069813027,,,,-101.0324732,-1.763349309,194.3925925,-100.7681446,-1.758735904,199.1060019,138.7805685,2.422177859,193.0359552,19.22285683,0.335502143,193.170184,-63.43494882,2.882111124,-3.389196528,-3.40531517,-1.107148718,2.683281573,60,6578.553102,6258.542413,6656.126393,-19493.22191,,,-13839.462,-13839.462
3/16/2026 16:45:00.833,,219,-74874.902,None,60.006,131344.3241,132333.8134,132228.0762,131969.4836,228.5778506,0,64.40221854,1.124030759,131928.9218,64.41354826,1.1242285,-55.36892282,-0.966370006,-175.8417721,-3.069017885,,,,-100.9651967,-1.762175112,195.5705499,-101.1738382,-1.765816594,198.1563019,138.747645,2.421603234,194.7293506,19.55825154,0.341355885,193.5685925,-90,2.890045094,-3.38797324,-3.41037377,-1.570796327,1.2,60,6422.05169,6285.009585,6796.972785,-19504.03406,,,-13839.462,-13839.462
3/16/2026 16:45:00.867,,219,-75022.69,None,60.005,131320.8381,132323.8732,132205.3485,131950.7788,228.5454531,0,64.48623648,1.125497149,131916.2276,64.4956871,1.125662093,-55.28381471,-0.96488459,-175.7628368,-3.067640206,,,,-100.9651967,-1.762175112,195.5705499,-101.1069967,-1.764649989,199.3336901,138.747645,2.421603234,194.7293506,19.22285683,0.335502143,193.170184,-90,2.890312082,-3.386487824,-3.403142349,-1.570796327,2.4,59.99,6414.762303,6247.4112,6603.595204,-19265.76871,,,-13839.462,-13839.462
3/16/2026 16:45:00.900,,219,-74680.056,None,60.003,131301.1996,132289.033,132175.6815,131922.7098,228.496836,0,64.52612065,1.126193259,131885.7395,64.53800573,1.126400693,-55.24173456,-0.964150152,-175.7253709,-3.066986301,,,,-100.9651967,-1.762175112,195.5705499,-100.8330464,-1.759868654,197.9272594,139.0141757,2.426255073,193.940197,19.22285683,0.335502143,193.170184,-90,2.886269347,-3.390405225,-3.402488444,-1.570796327,3.6,60,6514.226438,6317.913592,6585.983993,-19418.12402,,,-13839.462,-13839.462
3/16/2026 16:45:00.933,,219,-74923.92,None,60.003,131307.9266,132310.3838,132205.9012,131942.1711,228.530544,0,64.55861713,1.126760429,131903.2882,64.56839688,1.126931118,-55.21019385,-0.963599663,-175.6898433,-3.066366227,,,,-100.9651967,-1.762175112,195.5705499,-101.1069967,-1.764649989,199.3336901,139.0141757,2.426255073,193.940197,19.55825154,0.341355885,193.5685925,-90,2.891581107,-3.389854736,-3.407722112,-1.570796327,2.4,60,6382.41975,6305.241596,6730.387192,-19418.04854,,,-13839.462,-13839.462
3/16/2026 16:45:00.967,,219,-74434.291,None,60.005,131352.9066,132345.4806,132225.1162,131975.2422,228.5878248,0,64.60028403,1.127487654,131937.4106,64.61249446,1.127700766,-55.17013362,-0.96290048,-175.648753,-3.065649066,,,,-101.0324732,-1.763349309,194.3925925,-100.5551814,-1.755018996,196.5254182,138.7805685,2.422177859,193.0359552,19.22285683,0.335502143,193.170184,-63.43494882,2.882719762,-3.385078339,-3.401151209,-1.107148718,2.683281573,60.01,6565.573096,6159.153595,6555.441579,-19280.16827,,,-13839.462,-13839.462
3/16/2026 16:45:01.000,,219,-74842.675,None,60.006,131345.4665,132332.3286,132226.0043,131968.6743,228.5764489,0,64.67018309,1.128707623,131940.7831,64.68046573,1.128887089,-55.09651344,-0.961615566,-175.575771,-3.064375291,,,,-100.6849124,-1.757283228,194.1665265,-100.4285285,-1.752808485,198.8852936,139.0141757,2.426255073,193.940197,19.55825154,0.341355885,193.5685925,-90,2.881695574,-3.387870639,-3.405731176,-1.570796327,2.4,60,6583.46581,6256.915211,6682.233596,-19522.61462,,,-13921.292,-13921.292
3/16/2026 16:45:01.033,,219,-74546.683,None,60.003,131294.7995,132275.1743,132188.3992,131920.2019,228.4924922,0,64.72673014,1.129694555,131879.24,64.73950887,1.129917586,-55.04119425,-0.960650064,-175.5171224,-3.06335168,,,,-100.6849124,-1.757283228,194.1665265,-100.491477,-1.753907144,197.7052351,139.0141757,2.426255073,193.940197,20.0135668,0.349302636,192.8456378,-63.43494882,2.88382473,-3.386905137,-3.412654316,-1.107148718,2.683281573,60,6527.690792,6230.18881,6825.585605,-19583.46521,,,-13921.292,-13921.292
3/16/2026 16:45:01.067,,219,-74798.654,None,60.001,131295.4132,132279.0939,132178.3141,131918.3471,228.4892797,0,64.73838481,1.129897967,131879.8477,64.75121536,1.130121903,-55.0296963,-0.960449387,-175.5063443,-3.063163567,,,,-100.2733306,-1.750099772,195.1282655,-100.491477,-1.753907144,197.7052351,139.2456108,2.430294377,194.8476328,19.89225705,0.347185381,193.9736065,-63.43494882,2.884029047,-3.390743764,-3.410348948,-1.107148718,2.683281573,60,6554.96954,6355.454406,6808.017599,-19718.44154,,,-13921.292,-13921.292
3/16/2026 16:45:01.100,,219,-74726.669,None,60.003,131334.3381,132320.3739,132218.9166,131958.6193,228.5590331,0,64.7658682,1.130377643,131929.6143,64.77658542,1.130564694,-55.00414867,-0.960003497,-175.4816461,-3.062732501,,,,-100.6849124,-1.757283228,194.1665265,-100.8330464,-1.759868654,197.9272594,139.2456108,2.430294377,194.8476328,19.67785752,0.343443403,192.4382498,-90,2.890433348,-3.390297874,-3.406175904,-1.570796327,3.6,60,6366.3474,6346.296005,6653.779175,-19366.42258,,,-13921.292,-13921.292
3/16/2026 16:45:01.133,,219,-74840.674,None,60.005,131363.7199,132352.8678,132252.3479,131990.3936,228.6140679,0,64.8121876,1.131186069,131958.976,64.82311232,1.131376741,-54.95691064,-0.959179037,-175.4306391,-3.061842261,,,,-100.6196553,-1.756144277,195.3458472,-100.8330464,-1.759868654,197.9272594,139.0141757,2.426255073,193.940197,19.89225705,0.347185381,193.9736065,-71.56505118,2.891245395,-3.38543411,-3.409027642,-1.249045772,3.794733192,60,6386.162533,6197.212793,6779.145598,-19362.52092,,,-13921.292,-13921.292
3/16/2026 16:45:01.167,,219,-74754.346,None,60.005,131335.121,132326.5443,132239.976,131967.9754,228.5752384,0,64.87543267,1.132289904,131930.3489,64.88664641,1.13248562,-54.89177429,-0.958042194,-175.3676179,-3.060742334,,,,-100.6849124,-1.757283228,194.1665265,-100.4285285,-1.752808485,198.8852936,139.0141757,2.426255073,193.940197,19.67785752,0.343443403,192.4382498,-63.43494882,2.885294105,-3.384297267,-3.404185737,-1.107148718,2.683281573,60,6493.816914,6167.664015,6605.942387,-19267.42332,,,-13921.292,-13921.292
3/16/2026 16:45:01.200,,219,-74918.664,None,60.003,131295.1066,132289.4679,132189.9221,131925.5899,228.5018246,0,64.92484424,1.133152298,131890.3121,64.9362854,1.133351984,-54.84235107,-0.957179596,-175.3136753,-3.059800857,,,,-100.6196553,-1.756144277,195.3458472,-100.4285285,-1.752808485,198.8852936,139.0141757,2.426255073,193.940197,19.89225705,0.347185381,193.9736065,-45,2.886160469,-3.383434669,-3.406986238,-0.785398163,1.697056275,60,6509.681629,6144.451214,6725.447996,-19379.58084,,,-14004.581,-14004.581
3/16/2026 16:45:01.233,,219,-74774.65,None,60.001,131311.7649,132310.201,132204.8278,131943.0248,228.5320227,0,64.93870511,1.133394216,131901.8826,64.94546459,1.133512191,-54.82960556,-0.956957145,-175.2985504,-3.059536878,,,,-100.6849124,-1.757283228,194.1665265,-100.4285285,-1.752808485,198.8852936,139.0141757,2.426255073,193.940197,20.0135668,0.349302636,192.8456378,-90,2.886320676,-3.383212218,-3.408839514,-1.570796327,2.4,60,6466.979716,6139.872017,6732.6768,-19339.52853,,,-14004.581,-14004.581
3/16/2026 16:45:01.267,,219,-74611.267,None,60.003,131362.4829,132332.075,132246.626,131981.1225,228.5980098,0,64.97555112,1.1340373,131941.7162,64.98468751,1.13419676,-54.79813727,-0.956407919,-175.2687398,-3.059016585,,,,-100.2733306,-1.750099772,195.1282655,-100.0881698,-1.746868105,198.6715883,139.2828785,2.430944821,193.1552743,20.0135668,0.349302636,192.8456378,-63.43494882,2.881064865,-3.38735274,-3.408319221,-1.107148718,2.683281573,60,6631.812908,6218.740792,6722.006413,-19572.56011,,,-14004.581,-14004.581
3/16/2026 16:45:01.300,,219,-74854.642,None,60.004,131371.2434,132328.6364,132244.6197,131982.2097,228.5998929,0,65.02214191,1.134850463,131944.6455,65.03843725,1.13513487,-54.74620157,-0.95550147,-175.2164974,-3.058104783,,,,-100.2733306,-1.750099772,195.1282655,-100.4285285,-1.752808485,198.8852936,139.2828785,2.430944821,193.1552743,19.89225705,0.347185381,193.9736065,-63.43494882,2.887943355,-3.386446291,-3.405290164,-1.107148718,2.683281573,60,6460.686309,6196.103997,6686.236796,-19343.0271,,,-14004.581,-14004.581
3/16/2026 16:45:01.333,,219,-74941.517,None,60.002,131329.9934,132304.5039,132226.728,131954.4827,228.5518683,0,65.05741354,1.135466069,131920.0776,65.06470546,1.135593337,-54.70698602,-0.95481703,-175.1845402,-3.057547024,,,,-100.2733306,-1.750099772,195.1282655,-100.4285285,-1.752808485,198.8852936,139.5139885,2.434978451,194.0663804,19.89225705,0.347185381,193.9736065,-63.43494882,2.888401822,-3.389795481,-3.404732405,-1.107148718,2.683281573,59.99,6448.05872,6307.588801,6671.519988,-19427.16751,,,-14004.581,-14004.581
3/16/2026 16:45:01.367,,219,-74940.926,None,60.001,131314.8201,132298.7853,132217.7976,131944.5547,228.5346726,0,65.07159244,1.135713538,131904.9001,65.07894892,1.135841932,-54.69249729,-0.954564154,-175.1685583,-3.057268088,,,,-100.2733306,-1.750099772,195.1282655,-100.4285285,-1.752808485,198.8852936,139.5139885,2.434978451,194.0663804,19.89225705,0.347185381,193.9736065,-63.43494882,2.888650417,-3.389542605,-3.404453469,-1.107148718,2.683281573,60,6441.12223,6301.0224,6664.161586,-19406.30622,,,-14004.581,-14004.581
3/16/2026 16:45:01.400,,219,-74815.632,None,60.002,131338.1405,132316.7429,132234.8215,131963.9795,228.5683172,0,65.09928283,1.136196826,131928.2123,65.10676242,1.13632737,-54.67253224,-0.954215698,-175.1430913,-3.056823606,,,,-100.2733306,-1.750099772,195.1282655,-100.4285285,-1.752808485,198.8852936,139.5139885,2.434978451,194.0663804,20.34784926,0.355136965,193.2596181,-63.43494882,2.889135855,-3.389194149,-3.411960571,-1.107148718,2.683281573,60.01,6430.160887,6293.203197,6825.556802,-19548.92089,,,-14106.347,-14106.347
3/16/2026 16:45:01.433,,219,-74934.101,None,60.004,131362.2905,132342.9209,132253.9163,131987.1186,228.6083954,0,65.13860959,1.136883207,131952.3503,65.14626445,1.13701681,-54.62961133,-0.953466587,-175.1072712,-3.056198427,,,,-100.2733306,-1.750099772,195.1282655,-100.0881698,-1.746868105,198.6715883,139.5139885,2.434978451,194.0663804,20.22485943,0.352990388,194.3851846,-63.43494882,2.883884915,-3.388445038,-3.409188815,-1.107148718,2.683281573,60,6562.161791,6275.793602,6797.606414,-19635.56181,,,-14106.347,-14106.347
3/16/2026 16:45:01.467,,219,-74956.075,None,60.003,131343.7545,132328.7533,132250.1833,131974.9873,228.5873832,0,65.17608871,1.137537342,131938.8387,65.18866408,1.137756823,-54.59338937,-0.952834394,-175.0653885,-3.055467436,,,,-100.2733306,-1.750099772,195.1282655,-100.4285285,-1.752808485,198.8852936,140.0131138,2.443689831,194.2073119,19.89225705,0.347185381,193.9736065,-71.56505118,2.890565308,-3.396524225,-3.402652817,-1.249045772,3.794733192,60,6395.037534,6480.806388,6621.177607,-19497.02153,,,-14106.347,-14106.347
3/16/2026 16:45:01.500,,219,-74865.139,None,60.002,131318.5879,132300.7227,132206.5003,131942.6788,228.5314234,0,65.20447297,1.13803274,131908.6271,65.21242632,1.138171553,-54.5656274,-0.952349857,-175.0428739,-3.055074482,,,,-99.92624551,-1.744041993,194.9178288,-100.0279088,-1.745816352,199.8531461,140.0131138,2.443689831,194.2073119,20.0135668,0.349302636,192.8456378,-63.43494882,2.883987905,-3.396039688,-3.404377118,-1.107148718,2.683281573,60,6550.352141,6467.38561,6622.963205,-19640.70096,,,-14106.347,-14106.347
3/16/2026 16:45:01.533,,219,-74775.197,None,60.001,131308.5276,132295.0867,132209.6159,131938.4982,228.5241824,0,65.21393728,1.138197924,131898.5638,65.22193377,1.138337489,-54.5511322,-0.952096868,-175.0273309,-3.054803206,,,,-99.92624551,-1.744041993,194.9178288,-100.0881698,-1.746868105,198.6715883,139.5139885,2.434978451,194.0663804,20.34784926,0.355136965,193.2596181,-63.43494882,2.885205594,-3.387075319,-3.409940171,-1.107148718,2.683281573,60,6519.574541,6239.419207,6774.494393,-19533.48814,,,-14106.347,-14106.347
3/16/2026 16:45:01.567,,219,-74951.539,None,60.002,131326.1343,132322.9313,132225.7397,131959.0314,228.559747,0,65.22995556,1.138477495,131921.191,65.2427767,1.138701267,-54.53420087,-0.95180136,-175.0070607,-3.054449423,,,,-100.2733306,-1.750099772,195.1282655,-100.0881698,-1.746868105,198.6715883,139.5139885,2.434978451,194.0663804,20.22485943,0.352990388,194.3851846,-90,2.885569372,-3.386779811,-3.407439811,-1.570796327,2.4,60,6518.674278,6233.371191,6752.793598,-19504.83907,,,-14106.347,-14106.347
3/16/2026 16:45:01.600,,219,-74937.989,None,60.003,131350.4992,132335.4102,132255.9333,131981.3703,228.598439,0,65.26926037,1.139163494,131945.5355,65.28225719,1.139390331,-54.49976806,-0.951200394,-174.9768922,-3.053922883,,,,-99.92624551,-1.744041993,194.9178288,-100.0279088,-1.745816352,199.8531461,140.0131138,2.443689831,194.2073119,20.68069139,0.360946156,193.6801487,-90,2.885206683,-3.394890225,-3.414869039,-1.570796327,2.4,60,6521.869199,6440.486395,6913.267178,-19875.62277,,,-14186.867,-14186.867
3/16/2026 16:45:01.633,,219,-74784.47,None,60.003,131331.3119,132328.4073,132238.3503,131966.7915,228.5731877,0,65.3045774,1.139779892,131921.3182,65.31297971,1.13992654,-54.45930222,-0.950494132,-174.9449056,-3.053364612,,,,-99.92624551,-1.744041993,194.9178288,-100.0881698,-1.746868105,198.6715883,140.0131138,2.443689831,194.2073119,20.34784926,0.355136965,193.2596181,-90,2.886794645,-3.394183963,-3.408501577,-1.570796327,2.4,60,6481.166109,6422.572797,6740.510386,-19644.24929,,,-14186.867,-14186.867
3/16/2026 16:45:01.667,,219,-74764.598,None,60,131288.5785,132292.1391,132203.5485,131928.8686,228.5075035,0,65.30495769,1.13978653,131894.4997,65.3159345,1.139978111,-54.45446809,-0.950409761,-174.9383504,-3.053250202,,,,-99.92624551,-1.744041993,194.9178288,-100.0881698,-1.746868105,198.6715883,140.0131138,2.443689831,194.2073119,20.34784926,0.355136965,193.2596181,-63.43494882,2.886846216,-3.394099592,-3.408387167,-1.107148718,2.683281573,60,6478.565521,6418.71361,6735.916785,-19633.19592,,,-14186.867,-14186.867
3/16/2026 16:45:01.700,,219,-74932.646,None,60,131304.4935,132315.8559,132215.5017,131946.0681,228.5372937,0,65.30931273,1.139862539,131916.3051,65.31336343,1.139933237,-54.44903301,-0.950314901,-174.9388092,-3.05325821,,,,-99.92624551,-1.744041993,194.9178288,-100.0881698,-1.746868105,198.6715883,140.0131138,2.443689831,194.2073119,20.22485943,0.352990388,194.3851846,-63.43494882,2.886801342,-3.394004732,-3.406248598,-1.107148718,2.683281573,60,6480.753181,6417.50401,6722.726407,-19620.9836,,,-14186.867,-14186.867
3/16/2026 16:45:01.733,,219,-74932.949,None,60.002,131343.987,132350.7505,132255.6034,131984.2272,228.6033874,0,65.33222293,1.140262398,131944.8894,65.33856387,1.140373068,-54.42790018,-0.949946063,-174.9194716,-3.052920705,,,,-99.92624551,-1.744041993,194.9178288,-100.0881698,-1.746868105,198.6715883,139.7429349,2.43897432,194.9806144,20.34784926,0.355136965,193.2596181,-63.43494882,2.887241173,-3.388920383,-3.40805767,-1.107148718,2.683281573,60,6471.210272,6317.6256,6730.444797,-19519.28067,,,-14186.867,-14186.867
3/16/2026 16:45:01.767,,219,-74989.195,None,60.003,131330.7768,132320.1345,132239.1642,131964.1207,228.5685619,0,65.36755166,1.140879,131920.7615,65.37623691,1.141030587,-54.39285817,-0.949334465,-174.8822987,-3.052271916,,,,-99.52002187,-1.736952053,195.8979326,-99.68878656,-1.739897553,199.6476897,140.2395437,2.447641779,195.1282655,20.68069139,0.360946156,193.6801487,-63.43494882,2.88092814,-3.396976244,-3.413218072,-1.107148718,2.683281573,60,6660.328219,6522.408013,6871.6656,-20054.40183,,,-14186.867,-14186.867
3/16/2026 16:45:01.800,,219,-74728.642,None,60,131278.0541,132274.1237,132182.6211,131912.3656,228.4789194,0,65.38216199,1.141133999,131878.9436,65.3887347,1.141248714,-54.38497881,-0.949196944,-174.8644364,-3.05196016,,,,-99.57842292,-1.737971344,194.7145603,-99.74709014,-1.740915142,198.4649087,140.0131138,2.443689831,194.2073119,20.68069139,0.360946156,193.6801487,-63.43494882,2.882163856,-3.392886775,-3.412906316,-1.107148718,2.683281573,60,6587.331498,6387.6672,6861.038379,-19836.03708,,,-14186.867,-14186.867
3/16/2026 16:45:01.833,,219,-74931.898,None,60,131266.2333,132279.6627,132190.2854,131912.856,228.4797687,0,65.36359868,1.140810008,131872.1282,65.37484804,1.141006346,-54.39948334,-0.949450096,-174.8856233,-3.052329942,,,,-99.92624551,-1.744041993,194.9178288,-100.0279088,-1.745816352,199.8531461,140.0131138,2.443689831,194.2073119,20.68069139,0.360946156,193.6801487,-63.43494882,2.886822698,-3.393139927,-3.413276098,-1.107148718,2.683281573,60,6478.051649,6394.233611,6870.556804,-19742.84206,,,-14268.611,-14268.611
3/16/2026 16:45:01.867,,219,-74719.138,None,60,131308.9597,132335.4363,132225.0732,131957.2918,228.5567338,0,65.35590419,1.140675714,131919.8593,65.37187357,1.140954432,-54.4103812,-0.949640299,-174.8921931,-3.052444605,,,,-99.92624551,-1.744041993,194.9178288,-100.0881698,-1.746868105,198.6715883,139.7845297,2.439700286,193.2894203,20.68069139,0.360946156,193.6801487,-90,2.887822537,-3.389340585,-3.413390761,-1.570796327,1.2,60,6455.513618,6272.524783,6875.193586,-19603.23199,,,-14268.611,-14268.611
3/16/2026 16:45:01.900,,219,-74835.173,None,60.002,131342.5984,132360.6082,132253.2592,131986.2787,228.6069407,0,65.37880366,1.141075385,131948.4865,65.39011663,1.141272833,-54.38623705,-0.949218904,-174.8724064,-3.052099263,,,,-99.92624551,-1.744041993,194.9178288,-100.0881698,-1.746868105,198.6715883,140.0131138,2.443689831,194.2073119,20.68069139,0.360946156,193.6801487,-63.43494882,2.888140938,-3.392908735,-3.413045419,-1.107148718,2.683281573,60,6448.987445,6392.390394,6868.137597,-19709.51544,,,-14268.611,-14268.611
3/16/2026 16:45:01.933,,219,-74763.619,None,60.001,131322.6167,132335.5702,132232.5782,131964.3734,228.5689995,0,65.3977545,1.141406139,131928.4961,65.40915662,1.141605144,-54.36568784,-0.948860253,-174.8559408,-3.051811883,,,,-99.57842292,-1.737971344,194.7145603,-99.74709014,-1.740915142,198.4649087,140.0131138,2.443689831,194.2073119,20.68069139,0.360946156,193.6801487,-63.43494882,2.882520286,-3.392550084,-3.412758039,-1.107148718,2.683281573,60,6580.956497,6382.252803,6859.972782,-19823.18208,,,-14268.611,-14268.611
3/16/2026 16:45:01.967,,219,-74732.76,None,59.999,131268.0609,132288.1012,132193.4994,131917.3565,228.4875638,0,65.38433356,1.1411719,131889.853,65.39825855,1.141414937,-54.37652844,-0.949049457,-174.8700822,-3.052058698,,,,-99.57842292,-1.737971344,194.7145603,-99.74709014,-1.740915142,198.4649087,140.0131138,2.443689831,194.2073119,20.68069139,0.360946156,193.6801487,-63.43494882,2.882330079,-3.392739288,-3.413004854,-1.107148718,2.683281573,60,6583.750424,6384.671996,6864.033597,-19832.45602,,,-14268.611,-14268.611
3/16/2026 16:45:02.000,,219,-74793.643,None,59.999,131282.1422,132299.1777,132189.2162,131924.2992,228.499589,0,65.36103323,1.140765232,131888.0383,65.37226939,1.14096134,-54.40553392,-0.949555698,-174.8908039,-3.052420359,,,,-99.92624551,-1.744041993,194.9178288,-100.0881698,-1.746868105,198.6715883,140.0131138,2.443689831,194.2073119,20.68069139,0.360946156,193.6801487,-63.43494882,2.887829445,-3.393245529,-3.413366515,-1.107148718,2.683281573,60,6453.784554,6397.804797,6872.73119,-19724.32054,,,-14268.611,-14268.611
3/16/2026 16:45:02.033,,219,-74949.854,None,60,131303.053,132335.4363,132212.0529,131950.9838,228.545808,0,65.35373076,1.14063778,131908.9524,65.36493143,1.140833269,-54.4103812,-0.949640299,-174.8969098,-3.052526927,,,,-99.86580694,-1.742987141,196.0999745,-100.0279088,-1.745816352,199.8531461,140.0131138,2.443689831,194.2073119,20.68069139,0.360946156,193.6801487,-71.56505118,2.886649621,-3.39333013,-3.413473083,-1.249045772,3.794733192,60,6523.492349,6401.663993,6876.547179,-19801.70352,,,-14349.105,-14349.105
3/16/2026 16:45:02.067,,219,-74826.547,None,60.001,131314.8683,132332.6626,132214.1899,131954.6895,228.5522265,0,65.36064152,1.140758396,131914.856,65.37881509,1.141075584,-54.40313237,-0.949513783,-174.8865505,-3.052346123,,,,-99.92624551,-1.744041993,194.9178288,-100.0279088,-1.745816352,199.8531461,140.2854467,2.448442938,193.4383623,20.68069139,0.360946156,193.6801487,-63.43494882,2.886891936,-3.397956721,-3.413292279,-1.107148718,2.683281573,60,6478.427762,6490.814381,6872.198386,-19841.44053,,,-14349.105,-14349.105
3/16/2026 16:45:02.100,,219,-74906.194,None,60,131293.0507,132308.9358,132201.1685,131935.1717,228.5184207,0,65.3584684,1.140720468,131903.9487,65.37445165,1.140999428,-54.40855854,-0.949608488,-174.891267,-3.052428443,,,,-99.86580694,-1.742987141,196.0999745,-100.0881698,-1.746868105,198.6715883,140.2395437,2.447641779,195.1282655,21.01208014,0.366729981,194.1071869,-90,2.887867533,-3.397250267,-3.419158424,-1.570796327,2.4,60,6492.755361,6528.700813,7031.563204,-20053.01938,,,-14349.105,-14349.105
