time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:45:02.133,,219,-74783.189,None,59.999,131280.3389,132290.7659,132184.9502,131919.4643,228.4912147,0,65.33773226,1.140358554,131886.2455,65.34886103,1.140552787,-54.42848874,-0.949956335,-174.9115269,-3.052782044,,,,-99.92624551,-1.744041993,194.9178288,-100.0881698,-1.746868105,198.6715883,140.0131138,2.443689831,194.2073119,20.68069139,0.360946156,193.6801487,-63.43494882,2.887420892,-3.393646166,-3.4137282,-1.107148718,2.683281573,60,6463.862598,6407.366389,6881.428792,-19752.65778,,,-14349.105,-14349.105
3/16/2026 16:45:02.167,,219,-75058.531,None,60,131300.3666,132315.8559,132192.6547,131937.0683,228.5217056,0,65.31878447,1.140027852,131906.2816,65.3298241,1.14022053,-54.44903301,-0.950314901,-174.9327107,-3.053151771,,,,-99.86580694,-1.742987141,196.0999745,-100.0279088,-1.745816352,199.8531461,139.7429349,2.43897432,194.9806144,20.68069139,0.360946156,193.6801487,-63.43494882,2.886036882,-3.389289221,-3.414097927,-1.107148718,2.683281573,60.01,6538.696353,6325.185614,6890.947203,-19754.82917,,,-14349.105,-14349.105
3/16/2026 16:45:02.200,,219,-74780.338,None,60,131327.1848,132322.8334,132204.6078,131952.2894,228.5480694,0,65.31622509,1.139983183,131922.1963,65.32943701,1.140213774,-54.44480555,-0.950241117,-174.93317,-3.053159788,,,,-99.92624551,-1.744041993,194.9178288,-99.68878656,-1.739897553,199.6476897,139.7845297,2.439700286,193.2894203,20.68069139,0.360946156,193.6801487,-63.43494882,2.880111327,-3.389941403,-3.414105944,-1.107148718,2.683281573,60,6647.36956,6286.823978,6891.767998,-19825.96154,,,-14349.105,-14349.105
3/16/2026 16:45:02.233,,219,-74927.578,None,60,131300.3666,132308.8792,132191.5953,131934.3822,228.5170533,0,65.31187139,1.139907196,131900.3897,65.3298241,1.14022053,-54.45326091,-0.950388691,-174.9378915,-3.053242193,,,,-100.2108677,-1.749009587,196.309144,-100.0881698,-1.746868105,198.6715883,140.0131138,2.443689831,194.2073119,20.22485943,0.352990388,194.3851846,-71.56505118,2.887088635,-3.394078522,-3.406232581,-1.249045772,3.794733192,60,6519.025993,6419.001593,6721.113599,-19659.14119,,,-14432.509,-14432.509
3/16/2026 16:45:02.267,,219,-74747.534,None,59.997,131281.8126,132286.568,132173.308,131914.6615,228.4828959,0,65.2842129,1.139424465,131876.8411,65.2972843,1.139652604,-54.48467717,-0.950937009,-174.968522,-3.053776797,,,,-99.92624551,-1.744041993,194.9178288,-100.0881698,-1.746868105,198.6715883,140.0131138,2.443689831,194.2073119,20.34784926,0.355136965,193.2596181,-63.43494882,2.886520709,-3.39462684,-3.408913762,-1.107148718,2.683281573,60,6485.794972,6431.558409,6747.35039,-19664.70377,,,-14432.509,-14432.509
3/16/2026 16:45:02.300,,219,-74869.69,None,59.997,131289.2662,132296.4217,132200.7867,131929.6057,228.5087802,0,65.23505415,1.138566483,131889.3442,65.25265729,1.138873715,-54.53240284,-0.951769979,-175.0113365,-3.05452405,,,,-99.92624551,-1.744041993,194.9178288,-100.0881698,-1.746868105,198.6715883,139.7429349,2.43897432,194.9806144,20.34784926,0.355136965,193.2596181,-63.43494882,2.88574182,-3.390744299,-3.409661015,-1.107148718,2.683281573,60,6505.783416,6360.638412,6767.164797,-19633.58662,,,-14432.509,-14432.509
3/16/2026 16:45:02.333,,219,-74683.267,None,60,131319.423,132331.3737,132231.4478,131961.5337,228.564081,0,65.20884415,1.138109032,131930.4149,65.22412808,1.138375787,-54.55593972,-0.952180775,-175.0385924,-3.054999755,,,,-99.92624551,-1.744041993,194.9178288,-99.74709014,-1.740915142,198.4649087,140.0131138,2.443689831,194.2073119,20.34784926,0.355136965,193.2596181,-63.43494882,2.879290929,-3.395870606,-3.41013672,-1.107148718,2.683281573,60,6668.161335,6464.67841,6780.455986,-19913.29573,,,-14432.509,-14432.509
3/16/2026 16:45:02.367,,219,-74836.267,None,60,131346.2427,132357.885,132231.4478,131979.2925,228.5948402,0,65.21102919,1.138147168,131941.3091,65.22376262,1.138369408,-54.55773256,-0.952212066,-175.0385924,-3.054999755,,,,-99.92624551,-1.744041993,194.9178288,-99.74709014,-1.740915142,198.4649087,139.7429349,2.43897432,194.9806144,20.68069139,0.360946156,193.6801487,-71.56505118,2.87928455,-3.391186386,-3.415945911,-1.249045772,3.794733192,60,6668.870402,6374.649613,6938.539187,-19982.0592,,,-14432.509,-14432.509
3/16/2026 16:45:02.400,,219,-74842.214,None,59.999,131318.5879,132310.5003,132205.4639,131945.6008,228.5364844,0,65.19974136,1.137950158,131913.6601,65.21242632,1.138171553,-54.56864017,-0.952402439,-175.0480551,-3.055164911,,,,-99.92624551,-1.744041993,194.9178288,-100.0881698,-1.746868105,198.6715883,140.2395437,2.447641779,195.1282655,20.68069139,0.360946156,193.6801487,-63.43494882,2.885039658,-3.400044218,-3.416111067,-1.107148718,2.683281573,60,6524.447777,6598.540801,6941.246403,-20064.23498,,,-14432.509,-14432.509
3/16/2026 16:45:02.433,,219,-75154.694,None,59.996,131277.5918,132270.3194,132171.2473,131907.1417,228.4698714,0,65.1513025,1.137104741,131872.6884,65.16377185,1.137322372,-54.62003491,-0.953299447,-175.0989824,-3.056053761,,,,-99.86580694,-1.742987141,196.0999745,-100.0279088,-1.745816352,199.8531461,139.7429349,2.43897432,194.9806144,20.88580146,0.364526002,195.2278669,-63.43494882,2.883138724,-3.392273767,-3.420579763,-1.107148718,2.683281573,60,6609.516534,6397.60321,7105.824001,-20112.94375,,,-14473.509,-14473.509
3/16/2026 16:45:02.467,,219,-74602.152,None,59.997,131311.3191,132302.8664,132195.9068,131937.4457,228.5223594,0,65.08797048,1.135999388,131900.614,65.107104,1.136333331,-54.68101194,-0.954363697,-175.1573172,-3.057071894,,,,-99.92624551,-1.744041993,194.9178288,-100.0881698,-1.746868105,198.6715883,139.7845297,2.439700286,193.2894203,20.34784926,0.355136965,193.2596181,-45,2.883201436,-3.394063983,-3.412208859,-0.785398163,1.697056275,60,6569.504944,6388.0128,6829.660793,-19787.17854,,,-14473.509,-14473.509
3/16/2026 16:45:02.500,,219,-74990.318,None,59.999,131346.6988,132333.889,132237.6789,131973.5039,228.584814,0,65.05488598,1.135421955,131936.019,65.0738659,1.135753217,-54.71599136,-0.954974203,-175.1901576,-3.057645068,,,,-100.2108677,-1.749009587,196.309144,-100.0881698,-1.746868105,198.6715883,139.7429349,2.43897432,194.9806144,20.22485943,0.352990388,194.3851846,-63.43494882,2.882621322,-3.393948523,-3.410635456,-1.107148718,2.683281573,60,6632.698961,6442.531211,6832.627215,-19907.85739,,,-14473.509,-14473.509
3/16/2026 16:45:02.533,,219,-74982.01,None,59.999,131345.1749,132329.8241,132233.6628,131970.2983,228.5792617,0,65.03631412,1.135097815,131929.4479,65.0504653,1.135344799,-54.72747509,-0.955174632,-175.2108824,-3.058006783,,,,-100.2733306,-1.750099772,195.1282655,-100.0881698,-1.746868105,198.6715883,139.7429349,2.43897432,194.9806144,20.22485943,0.352990388,194.3851846,-63.43494882,2.882212904,-3.394148952,-3.410997171,-1.107148718,2.683281573,60,6602.635073,6447.340811,6841.382402,-19891.35829,,,-14473.509,-14473.509
3/16/2026 16:45:02.567,,219,-74742.12,None,59.997,131305.2305,132303.8155,132202.7588,131938.0316,228.5233743,0,65.00168604,1.134493441,131900.4001,65.01347464,1.134699191,-54.77041953,-0.955924153,-175.2462919,-3.058624796,,,,-99.92624551,-1.744041993,194.9178288,-100.0881698,-1.746868105,198.6715883,139.7845297,2.439700286,193.2894203,20.55604522,0.35877067,194.8032854,-63.43494882,2.881567296,-3.395624439,-3.417395466,-1.107148718,2.683281573,60,6610.10407,6426.691181,7013.188794,-20049.98405,,,-14473.509,-14473.509
3/16/2026 16:45:02.600,,219,-74675.75,None,59.996,131301.6032,132290.5831,132191.8851,131928.7735,228.5073388,0,64.94121928,1.133438097,131885.9294,64.95495197,1.133677777,-54.82361821,-0.956852646,-175.3033077,-3.05961991,,,,-100.2733306,-1.750099772,195.1282655,-100.0881698,-1.746868105,198.6715883,139.5139885,2.434978451,194.0663804,20.34784926,0.355136965,193.2596181,-71.56505118,2.880545882,-3.391831097,-3.414756875,-1.249045772,3.794733192,60,6641.913144,6357.571209,6892.1568,-19891.64115,,,-14473.509,-14473.509
3/16/2026 16:45:02.633,,219,-74916.835,None,59.997,131319.8462,132310.903,132206.0347,131946.3435,228.5377708,0,64.88958946,1.132536986,131915.0678,64.90086868,1.132733846,-54.87430635,-0.957737321,-175.3559907,-3.0605394,,,,-100.2733306,-1.750099772,195.1282655,-100.0881698,-1.746868105,198.6715883,139.7429349,2.43897432,194.9806144,20.22485943,0.352990388,194.3851846,-63.43494882,2.879601951,-3.396711641,-3.413529788,-1.107148718,2.683281573,60,6666.851565,6510.412815,6902.668797,-20079.93318,,,-14513.509,-14513.509
3/16/2026 16:45:02.667,,219,-74817.418,None,59.999,131317.8116,132318.5826,132224.147,131954.285,228.5515259,0,64.85685117,1.131965595,131923.9117,64.86575758,1.132121042,-54.91475441,-0.958443272,-175.3879295,-3.061096838,,,,-100.2733306,-1.750099772,195.1282655,-100.0881698,-1.746868105,198.6715883,139.5139885,2.434978451,194.0663804,20.22485943,0.352990388,194.3851846,-90,2.878989147,-3.393421723,-3.414087226,-1.570796327,2.4,60,6682.53383,6398.481584,6917.414395,-19998.42981,,,-14513.509,-14513.509
3/16/2026 16:45:02.700,,219,-74791.08,None,59.997,131299.2101,132302.7232,132203.5447,131935.9319,228.5197374,0,64.81052939,1.131157128,131894.4669,64.82145196,1.131347763,-54.96072293,-0.959245574,-175.434166,-3.061903817,,,,-100.2733306,-1.750099772,195.1282655,-100.4285285,-1.752808485,198.8852936,139.7429349,2.43897432,194.9806144,20.34784926,0.355136965,193.2596181,-63.43494882,2.884156248,-3.398219894,-3.417040782,-1.107148718,2.683281573,60,6552.530421,6547.651192,6948.935997,-20049.11761,,,-14513.509,-14513.509
3/16/2026 16:45:02.733,,219,-74869.747,None,59.995,131301.1491,132292.851,132204.1225,131933.4683,228.5154703,0,64.74754825,1.130057899,131896.4332,64.75818512,1.130243548,-55.02117865,-0.960300726,-175.4967899,-3.062996811,,,,-100.2733306,-1.750099772,195.1282655,-100.0279088,-1.745816352,199.8531461,139.2456108,2.430294377,194.8476328,20.0135668,0.349302636,192.8456378,-71.56505118,2.8760599,-3.390595103,-3.412299447,-1.249045772,3.794733192,59.99,6753.917831,6352.401605,6817.680016,-19923.99945,,,-14513.509,-14513.509
3/16/2026 16:45:02.767,,219,-74705.947,None,59.995,131329.4874,132332.3286,132226.9306,131963.6827,228.5678031,0,64.67266401,1.128750923,131924.8029,64.68295915,1.128930607,-55.09651344,-0.961615566,-175.5705867,-3.064284808,,,,-100.2733306,-1.750099772,195.1282655,-100.0881698,-1.746868105,198.6715883,139.2456108,2.430294377,194.8476328,19.67785752,0.343443403,192.4382498,-63.43494882,2.875798712,-3.391909943,-3.407728211,-1.107148718,2.683281573,60,6761.858232,6387.148803,6692.299184,-19841.30622,,,-14513.509,-14513.509
3/16/2026 16:45:02.800,,219,-75096.662,None,59.997,131359.1613,132360.0636,132253.612,131991.7088,228.6163458,0,64.62110939,1.127851125,131954.498,64.63116855,1.128026691,-55.14288026,-0.96242482,-175.6236232,-3.065210468,,,,-100.5551814,-1.755018996,196.5254182,-100.3663226,-1.751722788,200.0655892,139.2456108,2.430294377,194.8476328,20.22485943,0.352990388,194.3851846,-90,2.879749479,-3.392719197,-3.418200856,-1.570796327,3.6,60,6712.899144,6408.705604,7020.748791,-20142.35354,,,-14513.509,-14513.509
3/16/2026 16:45:02.833,,219,-74927.218,None,59.998,131379.1852,132365.1818,132272.0683,132006.2268,228.6414917,0,64.59063486,1.127319244,131974.5341,64.60055439,1.127492373,-55.17606702,-0.963004038,-175.6555135,-3.06576706,,,,-100.6196553,-1.756144277,195.3458472,-100.491477,-1.753907144,197.7052351,138.9793825,2.425647816,195.633126,19.89225705,0.347185381,193.9736065,-90,2.881399517,-3.388651854,-3.412952441,-1.570796327,2.4,60,6632.522433,6332.716799,6877.224002,-19842.46323,,,-14559.634,-14559.634
3/16/2026 16:45:02.867,,219,-74663.568,None,59.996,131361.054,132339.9504,132252.8645,131985.3643,228.6053568,0,64.5512164,1.126631262,131951.2634,64.55623247,1.126718809,-55.21908671,-0.963754873,-175.6965902,-3.066483983,,,,-100.6196553,-1.756144277,195.3458472,-100.4285285,-1.752808485,198.8852936,139.0141757,2.426255073,193.940197,20.0135668,0.349302636,192.8456378,-63.43494882,2.879527294,-3.390009946,-3.415786619,-1.107148718,2.683281573,60,6677.975584,6310.512005,6905.851216,-19894.33881,,,-14559.634,-14559.634
3/16/2026 16:45:02.900,,219,-74782.8,None,59.994,131336.3429,132320.0714,132228.397,131962.3497,228.5654944,0,64.47212689,1.12525089,131931.7378,64.48151243,1.125414699,-55.29531618,-0.965085328,-175.7687907,-3.06774412,,,,-100.6196553,-1.756144277,195.3458472,-100.4285285,-1.752808485,198.8852936,139.0141757,2.426255073,193.940197,19.89225705,0.347185381,193.9736065,-63.43494882,2.878223184,-3.391340401,-3.414929501,-1.107148718,2.683281573,60,6709.444109,6342.652799,6923.793598,-19975.89051,,,-14559.634,-14559.634
3/16/2026 16:45:02.933,,219,-74597.962,None,59.995,131354.6908,132343.6875,132251.1436,131983.9276,228.6028683,0,64.39507132,1.123906017,131950.1142,64.40410628,1.124063706,-55.37187519,-0.966421535,-175.8477112,-3.069121542,,,,-100.6196553,-1.756144277,195.3458472,-100.4285285,-1.752808485,198.8852936,139.0141757,2.426255073,193.940197,19.67785752,0.343443403,192.4382498,-63.43494882,2.876872191,-3.392676608,-3.412564945,-1.107148718,2.683281573,60,6743.994824,6377.011206,6812.207993,-19933.21402,,,-14559.634,-14559.634
3/16/2026 16:45:02.967,,219,-74669.285,None,59.997,131384.5153,132361.3888,132276.7033,132008.2754,228.6450401,0,64.32968572,1.122764823,131969.1455,64.34068924,1.12295687,-55.43395813,-0.967505087,-175.9110503,-3.070227018,,,,-100.6196553,-1.756144277,195.3458472,-100.7681446,-1.758735904,199.1060019,139.0141757,2.426255073,193.940197,20.0135668,0.349302636,192.8456378,-63.43494882,2.881692774,-3.39376016,-3.419529654,-1.107148718,2.683281573,60,6624.945752,6404.803212,6998.96162,-20028.71058,,,-14559.634,-14559.634
3/16/2026 16:45:03.000,,219,-74861.51,None,59.998,131377.6578,132353.2927,132281.0163,132004.7352,228.6389082,0,64.28778596,1.122033534,131962.3064,64.29860359,1.122222337,-55.4756918,-0.968233477,-175.9580806,-3.071047852,,,,-100.6196553,-1.756144277,195.3458472,-100.4285285,-1.752808485,198.8852936,138.747645,2.421603234,194.7293506,19.55825154,0.341355885,193.5685925,-71.56505118,2.875030822,-3.389836711,-3.412403737,-1.249045772,3.794733192,60,6790.420358,6332.500803,6849.791998,-19972.71316,,,-14559.634,-14559.634
3/16/2026 16:45:03.033,,219,-74742.998,None,59.995,131343.6592,132341.5733,132247.8357,131978.4564,228.593392,0,64.23665984,1.121141215,131939.1378,64.24497738,1.121286383,-55.52893677,-0.969162777,-176.0143939,-3.072030704,,,,-100.9651967,-1.762175112,195.5705499,-100.8330464,-1.759868654,197.9272594,138.747645,2.421603234,194.7293506,19.22285683,0.335502143,193.170184,-63.43494882,2.881155037,-3.390766011,-3.407532847,-1.107148718,2.683281573,60,6644.466655,6355.151998,6714,-19713.61865,,,-14559.634,-14559.634
3/16/2026 16:45:03.067,,219,-74736.749,None,59.994,131346.3682,132342.4514,132247.4187,131979.5093,228.5952157,0,64.15040969,1.119635866,131941.875,64.15833603,1.119774206,-55.61107996,-0.970596446,-176.0925511,-3.073394804,,,,-100.9651967,-1.762175112,195.5705499,-100.7681446,-1.758735904,199.1060019,139.0141757,2.426255073,193.940197,19.55825154,0.341355885,193.5685925,-63.43494882,2.87851011,-3.396851519,-3.414750689,-1.107148718,2.683281573,60,6710.52918,6480.691209,6905.923186,-20097.14357,,,-14604.735,-14604.735
3/16/2026 16:45:03.100,,219,-74793.989,None,59.995,131392.5477,132383.7177,132295.9423,132024.8293,228.6737122,0,64.07796164,1.118371409,131982.8323,64.08085052,1.118421829,-55.68620611,-0.971907645,-176.1669115,-3.074692639,,,,-100.9651967,-1.762175112,195.5705499,-101.1069967,-1.764649989,199.3336901,139.0141757,2.426255073,193.940197,19.22285683,0.335502143,193.170184,-90,2.883071818,-3.398162718,-3.410194782,-1.570796327,2.4,60,6598.847524,6515.280016,6782.0544,-19896.18194,,,-14604.735,-14604.735
3/16/2026 16:45:03.133,,219,-74741.674,None,59.997,131385.848,132375.6138,132286.3939,132016.7088,228.6596471,0,64.01972197,1.117354935,131981.3949,64.02705356,1.117482895,-55.7466737,-0.972963003,-176.2291412,-3.075778751,,,,-100.9651967,-1.762175112,195.5705499,-100.7681446,-1.758735904,199.1060019,138.5137503,2.417521001,193.8287904,19.22285683,0.335502143,193.170184,-90,2.876218799,-3.390484004,-3.411280894,-1.570796327,2.4,60,6769.62913,6320.375991,6808.319988,-19898.32511,,,-14604.735,-14604.735
3/16/2026 16:45:03.167,,219,-75024.605,None,59.996,131336.3841,132327.9568,132242.6319,131969.7536,228.5783184,0,63.96866538,1.116463829,131931.9457,63.97576821,1.116587797,-55.79546888,-0.97381464,-176.2799943,-3.076666306,,,,-100.9651967,-1.762175112,195.5705499,-101.4450638,-1.770550373,199.5683342,138.9793825,2.425647816,195.633126,19.55825154,0.341355885,193.5685925,-71.56505118,2.88713817,-3.399462456,-3.418022191,-1.249045772,3.794733192,60,6494.815602,6601.924804,6986.275183,-20083.01559,,,-14604.735,-14604.735
3/16/2026 16:45:03.200,,219,-74829.816,None,59.993,131318.6894,132319.7836,132219.8625,131953.5466,228.5502469,0,63.8894827,1.11508183,131914.2731,63.89622737,1.115199547,-55.87470276,-0.975197532,-176.3523042,-3.077928352,,,,-100.9651967,-1.762175112,195.5705499,-101.1069967,-1.764649989,199.3336901,138.747645,2.421603234,194.7293506,19.55825154,0.341355885,193.5685925,-63.43494882,2.879849536,-3.396800766,-3.419284237,-1.107148718,2.683281573,60,6675.753046,6504.681604,7016.140791,-20196.57544,,,-14604.735,-14604.735
3/16/2026 16:45:03.233,,219,-74428.661,None,59.993,131349.2669,132361.5829,132265.4377,131992.8843,228.6183819,0,63.79380008,1.113411854,131955.6427,63.79779773,1.113481626,-55.96848715,-0.976834378,-176.4525246,-3.079677528,,,,-100.9651967,-1.762175112,195.5705499,-101.1738382,-1.765816594,198.1563019,138.5137503,2.417521001,193.8287904,19.67785752,0.343443403,192.4382498,-63.43494882,2.87929822,-3.394355379,-3.423120931,-1.107148718,2.683281573,60,6691.588637,6415.919984,7071.436794,-20178.94542,,,-14604.735,-14604.735
3/16/2026 16:45:03.267,,219,-74570.458,None,59.996,131407.3231,132413.8846,132314.3122,132045.9498,228.7102941,0,63.71910785,1.112108228,132013.7104,63.72275907,1.112171954,-56.04638959,-0.978194032,-176.5319279,-3.081063377,,,,-101.3792139,-1.769401076,194.6257948,-101.1738382,-1.765816594,198.1563019,138.5137503,2.417521001,193.8287904,18.88608737,0.329624407,192.778422,-90,2.877988548,-3.395715033,-3.410687784,-1.570796327,2.4,60.01,6694.686729,6452.236787,6781.36319,-19928.28671,,,-14603.483,-14603.483
3/16/2026 16:45:03.300,,219,-74554.517,None,59.997,131401.5068,132406.8195,132320.5181,132043.7318,228.7064524,0,63.6748834,1.111336366,131997.1445,63.68065109,1.111437031,-56.08814161,-0.978922742,-176.5737348,-3.081793046,,,,-101.3792139,-1.769401076,194.6257948,-101.1738382,-1.765816594,198.1563019,138.5137503,2.417521001,193.8287904,18.88608737,0.329624407,192.778422,-63.43494882,2.877253625,-3.396443743,-3.411417453,-1.107148718,2.683281573,60,6712.07286,6469.991982,6799.622399,-19981.68724,,,-14603.483,-14603.483
3/16/2026 16:45:03.333,,219,-74886.206,None,59.995,131347.3347,132336.4984,132252.0936,131979.4017,228.5950293,0,63.61672121,1.110321244,131942.9855,63.62222752,1.110417348,-56.14278063,-0.979876373,-176.6344552,-3.082852815,,,,-101.3099325,-1.768191887,195.8023493,-101.4450638,-1.770550373,199.5683342,138.5137503,2.417521001,193.8287904,19.44003483,0.339292614,194.6997689,-63.43494882,2.880967721,-3.397397374,-3.422145429,-1.107148718,2.683281573,60,6657.211941,6490.223986,7129.684777,-20277.1207,,,-14603.483,-14603.483
3/16/2026 16:45:03.367,,219,-74943.403,None,59.991,131303.8426,132309.3733,132225.5584,131947.0445,228.5389849,0,63.50487854,1.108369222,131910.2204,63.51925203,1.108620086,-56.25372342,-0.98181269,-176.7431579,-3.084750036,,,,-101.3792139,-1.769401076,194.6257948,-101.4450638,-1.770550373,199.5683342,138.2491116,2.412902185,194.6257948,18.7713194,0.327621328,193.9142078,-90,2.879170459,-3.394714875,-3.412371364,-1.570796327,2.4,60,6660.138662,6448.723204,6858.345588,-19967.20745,,,-14603.483,-14603.483
3/16/2026 16:45:03.400,,219,-74803.766,None,59.993,131368.1063,132382.5729,132284.6919,132012.5811,228.6524976,0,63.40233086,1.106579427,131974.5423,63.41622395,1.106821907,-56.35602722,-0.983598228,-176.8435226,-3.08650173,,,,-101.6538406,-1.774194216,196.0412202,-101.5138312,-1.77175059,198.3923386,138.2491116,2.412902185,194.6257948,18.7713194,0.327621328,193.9142078,-63.43494882,2.878572497,-3.396500413,-3.414123058,-1.107148718,2.683281573,60,6726.785958,6496.819202,6904.699179,-20128.30434,,,-14603.483,-14603.483
3/16/2026 16:45:03.433,,219,-74925.677,None,59.997,131405.8152,132422.7295,132324.1241,132051.6835,228.7202251,0,63.33713083,1.105441472,132023.0124,63.3483711,1.105637651,-56.42369443,-0.984779244,-176.9121119,-3.087698839,,,,-101.725112,-1.775438137,194.8661079,-101.7823251,-1.776436694,199.8099097,138.0127875,2.408777552,193.7321863,18.7713194,0.327621328,193.9142078,-63.43494882,2.882074345,-3.393556796,-3.415320167,-1.107148718,2.683281573,60.01,6601.88602,6395.846409,6936.335983,-19934.06841,,,-14603.483,-14603.483
3/16/2026 16:45:03.467,,219,-74956.262,None,59.997,131363.0765,132386.4115,132282.401,132011.4306,228.650505,0,63.29283377,1.104668342,131980.2934,63.30386957,1.104860953,-56.47558087,-0.985684833,-176.9579823,-3.088499429,,,,-101.6538406,-1.774194216,196.0412202,-101.4450638,-1.770550373,199.5683342,137.7500852,2.404192531,194.5369888,19.10635301,0.333468768,194.3036798,-63.43494882,2.875411326,-3.389877364,-3.421968197,-1.107148718,2.683281573,60,6806.023298,6328.843191,7112.433591,-20247.30008,,,-14604.689,-14604.689
3/16/2026 16:45:03.500,,219,-74690.554,None,59.993,131336.7108,132340.3617,132237.6403,131972.3411,228.5828,0,63.21820289,1.103365788,131932.5324,63.23360789,1.103634656,-56.54336217,-0.98686784,-177.0298429,-3.089753632,,,,-101.725112,-1.775438137,194.8661079,-101.8530042,-1.777670276,198.6353443,138.0127875,2.408777552,193.7321863,18.43494882,0.321750554,193.5313928,-63.43494882,2.881304932,-3.395645392,-3.411504186,-1.107148718,2.683281573,60,6616.478146,6443.712004,6824.044783,-19884.23493,,,-14604.689,-14604.689
3/16/2026 16:45:03.533,,219,-74667.254,None,59.992,131343.2058,132348.2704,132260.7773,131984.8673,228.604496,0,63.11103665,1.101495384,131949.7966,63.12358723,1.101714433,-56.65141214,-0.988753668,-177.1396716,-3.091670505,,,,-101.725112,-1.775438137,194.8661079,-101.8530042,-1.777670276,198.6353443,138.0127875,2.408777552,193.7321863,18.7713194,0.327621328,193.9142078,-63.43494882,2.879384709,-3.39753122,-3.419291833,-1.107148718,2.683281573,60,6665.042433,6490.886412,7031.030399,-20186.95924,,,-14604.689,-14604.689
3/16/2026 16:45:03.567,,219,-74859.019,None,59.995,131398.0252,132412.7465,132311.2648,132041.4673,228.7025301,0,63.02964332,1.100074802,132004.6565,63.0418129,1.100287202,-56.73189507,-0.99015836,-177.2240078,-3.09314245,,,,-102.0701455,-1.781460107,195.1135054,-102.1913365,-1.783575288,198.8852936,137.7500852,2.404192531,194.5369888,18.09725659,0.315856713,193.1552743,-71.56505118,2.88386249,-3.394350891,-3.408999163,-1.249045772,3.794733192,60.01,6564.824969,6441.739199,6752.8512,-19759.41537,,,-14604.689,-14604.689
3/16/2026 16:45:03.600,,219,-74918.693,None,59.997,131388.3239,132407.1936,132292.9511,132030.2762,228.6831465,0,62.96904505,1.099017163,131994.9845,62.98093573,1.099224694,-56.79240275,-0.991214418,-177.2808579,-3.094134672,,,,-102.0701455,-1.781460107,195.1135054,-102.1913365,-1.783575288,198.8852936,137.5113633,2.400026048,193.6504067,18.65788847,0.325641585,195.0507626,-71.56505118,2.882799982,-3.391240466,-3.419776257,-1.249045772,3.794733192,60,6590.800288,6334.862402,7085.980799,-20011.64349,,,-14604.689,-14604.689
3/16/2026 16:45:03.633,,219,-74500.402,None,59.995,131335.5546,132355.0389,132239.3646,131977.4397,228.591631,0,62.9222486,1.098200411,131942.2374,62.93392789,1.098404253,-56.84590311,-0.992148176,-177.3318056,-3.095023876,,,,-102.0701455,-1.781460107,195.1135054,-101.8530042,-1.777670276,198.6353443,137.7742773,2.404614764,192.8419042,18.43494882,0.321750554,193.5313928,-63.43494882,2.876074529,-3.39676294,-3.41677443,-1.107148718,2.683281573,60,6755.38882,6442.416022,6954.033597,-20151.83844,,,-14604.689,-14604.689
3/16/2026 16:45:03.667,,219,-75040.906,None,59.992,131316.5373,132327.5454,132216.959,131954.4574,228.5518245,0,62.81725992,1.096368013,131917.788,62.82379829,1.096482129,-56.94977624,-0.993961104,-177.4302595,-3.09674222,,,,-101.9968993,-1.78018172,196.2871366,-102.1187603,-1.782308596,200.0583915,137.7500852,2.404192531,194.5369888,18.32326129,0.319801239,194.6701826,-71.56505118,2.878790725,-3.398153635,-3.416543459,-1.249045772,3.794733192,60,6726.871132,6532.329603,6988.046389,-20247.24712,,,-14603.883,-14603.883
3/16/2026 16:45:03.700,,219,-74804.026,None,59.993,131367.4968,132370.4166,132265.8448,132002.0203,228.6342059,0,62.71028487,1.094500946,131963.6093,62.72338199,1.094729534,-57.05473997,-0.995793066,-177.5404781,-3.098665898,,,,-102.0701455,-1.781460107,195.1135054,-102.5288077,-1.789465273,199.1421603,137.7500852,2.404192531,194.5369888,18.43494882,0.321750554,193.5313928,-63.43494882,2.884194807,-3.399985597,-3.420416452,-1.107148718,2.683281573,60,6554.509409,6580.065584,7045.099184,-20179.67418,,,-14603.883,-14603.883
3/16/2026 16:45:03.733,,219,-74975.861,None,59.996,131391.2797,132416.0416,132294.2116,132034.6355,228.690697,0,62.63592555,1.093203131,131998.0893,62.64627768,1.09338381,-57.12937533,-0.997095699,-177.6190322,-3.100036927,,,,-102.4142926,-1.787466608,195.3679605,-102.4543493,-1.788165728,200.3137539,137.2506409,2.395475584,194.4629528,18.09725659,0.315856713,193.1552743,-63.43494882,2.881549538,-3.392571283,-3.41589364,-1.107148718,2.683281573,60.01,6630.718542,6395.068794,6921.73441,-19947.52175,,,-14603.883,-14603.883
3/16/2026 16:45:03.767,,219,-74885.89,None,59.997,131355.3173,132381.2034,132265.7888,132001.5673,228.6334212,0,62.58677132,1.092345228,131962.1471,62.59689921,1.092521993,-57.18145376,-0.998004639,-177.6653441,-3.100845221,,,,-102.4142926,-1.787466608,195.3679605,-102.1913365,-1.783575288,198.8852936,137.2506409,2.395475584,194.4629528,17.98733465,0.313938213,194.2962686,-63.43494882,2.876097281,-3.393480223,-3.414783434,-1.107148718,2.683281573,60,6764.653463,6416.049593,6933.657587,-20114.36064,,,-14603.883,-14603.883
3/16/2026 16:45:03.800,,219,-74838.024,None,59.994,131325.4057,132340.6882,132211.5634,131959.9907,228.5614084,0,62.51428629,1.091080125,131927.1535,62.53114236,1.091374319,-57.25665769,-0.999317195,-177.7320455,-3.10200938,,,,-102.4142926,-1.787466608,195.3679605,-102.5288077,-1.789465273,199.1421603,137.4895529,2.399645386,195.3458472,18.09725659,0.315856713,193.1552743,-71.56505118,2.880839592,-3.398962581,-3.417866093,-1.249045772,3.794733192,60,6644.836697,6580.368003,6965.884809,-20191.08951,,,-14603.883,-14603.883
3/16/2026 16:45:03.833,,219,-74870.957,None,59.991,131340.5482,132341.5978,132225.3623,131969.9266,228.5786179,0,62.40480336,1.089169288,131936.8131,62.41651649,1.08937372,-57.36185338,-1.001153207,-177.8467637,-3.104011591,,,,-102.4142926,-1.787466608,195.3679605,-102.5288077,-1.789465273,199.1421603,137.2506409,2.395475584,194.4629528,17.65012422,0.308052781,193.9290592,-90,2.878838993,-3.396628791,-3.412064372,-1.570796327,3.6,60,6695.134592,6492.571208,6851.275195,-20038.981,,,-14603.883,-14603.883
3/16/2026 16:45:03.867,,219,-74672.698,None,59.994,131398.1945,132409.236,132289.3764,132033.0393,228.6879324,0,62.30744486,1.087470061,132000.0785,62.32334423,1.087747558,-57.4607061,-1.002878512,-177.941421,-3.105663672,,,,-102.8356095,-1.794819974,194.4592502,-102.9426243,-1.796687734,198.2362227,137.5113633,2.400026048,193.6504067,17.65012422,0.308052781,193.9290592,-71.56505118,2.884435292,-3.40290456,-3.413716453,-1.249045772,3.794733192,60,6528.366377,6624.331203,6895.425592,-20048.12317,,,-14603.883,-14603.883
3/16/2026 16:45:03.900,,219,-74712.902,None,59.997,131395.8301,132399.0187,132284.2821,132027.1381,228.6777112,0,62.24679678,1.086411553,131992.167,62.25778791,1.086603384,-57.52562142,-1.004011498,-178.0037509,-3.106751535,,,,-102.4142926,-1.787466608,195.3679605,-102.5288077,-1.789465273,199.1421603,137.5113633,2.400026048,193.6504067,17.65012422,0.308052781,193.9290592,-71.56505118,2.876068657,-3.404037546,-3.414804316,-1.249045772,3.794733192,60,6766.904609,6651.878399,6922.036811,-20340.81982,,,-14604.012,-14604.012
3/16/2026 16:45:03.933,,219,-74886.307,None,59.995,131360.6363,132365.0137,132243.7704,131990.5659,228.6143662,0,62.19049618,1.085428922,131951.9782,62.20830607,1.085739763,-57.57780943,-1.004922351,-178.0603631,-3.107739603,,,,-102.4142926,-1.787466608,195.3679605,-102.8653978,-1.795339879,199.4059177,137.2506409,2.395475584,194.4629528,17.98733465,0.313938213,194.2962686,-63.43494882,2.881079642,-3.400397935,-3.421677816,-1.107148718,2.683281573,60,6640.107757,6587.553606,7102.915194,-20330.57656,,,-14604.012,-14604.012
3/16/2026 16:45:03.967,,219,-74868.595,None,59.992,131312.3768,132320.3059,132200.2683,131945.0828,228.5355871,0,62.08755501,1.083632259,131914.397,62.10245676,1.083892344,-57.67626122,-1.006640659,-178.1585939,-3.109454055,,,,-102.7575322,-1.793457267,195.6294456,-102.8653978,-1.795339879,199.4059177,136.7508542,2.38675266,194.4037037,17.65012422,0.308052781,193.9290592,-71.56505118,2.879232223,-3.393393319,-3.417506836,-1.249045772,3.794733192,60,6693.156435,6408.979199,6984.331205,-20086.46684,,,-14604.012,-14604.012
3/16/2026 16:45:04.000,,219,-74795.213,None,59.992,131366.9032,132370.0027,132264.0158,132001.0742,228.6325671,0,61.97624125,1.081689468,131968.9889,61.99062666,1.081940541,-57.78814938,-1.008593475,-178.2739,-3.111466525,,,,-103.0998431,-1.79943172,195.8979326,-103.2801847,-1.802579275,198.5084381,136.7508542,2.38675266,194.4037037,17.65012422,0.308052781,193.9290592,-71.56505118,2.884519816,-3.395346135,-3.419519306,-1.249045772,3.794733192,60,6573.003373,6460.041579,7037.351991,-20070.39694,,,-14604.012,-14604.012
3/16/2026 16:45:04.033,,219,-74665.526,None,59.996,131440.9427,132434.3758,132307.3886,132061.6401,228.7374705,0,61.9069888,1.080480785,132026.832,61.91889753,1.080688631,-57.86089111,-1.009863058,-178.3420514,-3.112655991,,,,-103.1798681,-1.80082842,194.7293506,-103.3602184,-1.803976127,197.3407206,136.7508542,2.38675266,194.4037037,17.65012422,0.308052781,193.9290592,-63.43494882,2.884664758,-3.396615718,-3.420708772,-1.107148718,2.683281573,60.01,6533.053518,6494.817586,7069.003199,-20096.8743,,,-14604.012,-14604.012
3/16/2026 16:45:04.067,,219,-74909.448,None,59.996,131374.6743,132378.1619,132255.3193,132003.4751,228.6367256,0,61.84568477,1.079410827,131966.2522,61.86194037,1.079694541,-57.91919216,-1.010880603,-178.4038074,-3.113733838,,,,-103.0998431,-1.79943172,195.8979326,-103.2010872,-1.801198763,199.6765384,137.0095538,2.391267821,193.5834704,17.20657259,0.300311345,194.7145603,-71.56505118,2.880893304,-3.402148424,-3.414045183,-1.249045772,3.794733192,60,6663.495074,6601.7664,6929.726415,-20194.98789,,,-14604.012,-14604.012
3/16/2026 16:45:04.100,,219,-74822.098,None,59.992,131321.4231,132310.6336,132202.1271,131945.4715,228.5362604,0,61.76102377,1.077933214,131907.3804,61.77229208,1.078129883,-58.00508248,-1.012379672,-178.4864076,-3.115175483,,,,-103.0998431,-1.79943172,195.8979326,-103.2010872,-1.801198763,199.6765384,136.7508542,2.38675266,194.4037037,17.31164611,0.302145224,193.5685925,-90,2.879328646,-3.399132332,-3.417320707,-1.570796327,3.6,59.99,6699.579421,6551.366387,6966.864023,-20217.80983,,,-14523.062,-14523.062
3/16/2026 16:45:04.133,,219,-74767.91,None,59.99,131314.059,132309.7477,132206.5395,131944.206,228.5340686,0,61.63287986,1.075696681,131916.3324,61.64569646,1.075920373,-58.13342591,-1.014619688,-178.616514,-3.117446267,,,,-103.1798681,-1.80082842,194.7293506,-102.9426243,-1.796687734,198.2362227,136.2508008,2.378025083,194.359255,16.86865764,0.294413616,194.3629594,-71.56505118,2.872608107,-3.392644771,-3.411859883,-1.249045772,3.794733192,60,6826.648833,6388.358419,6860.563193,-20075.57045,,,-14523.062,-14523.062
3/16/2026 16:45:04.167,,219,-74758.262,None,59.993,131391.7258,132378.0238,132272.9447,132014.9722,228.6566393,0,61.52424412,1.07380063,131983.5044,61.5390501,1.074059043,-58.24346401,-1.016540215,-178.7211959,-3.119273311,,,,-103.5231607,-1.806820005,195.0064614,-103.6168089,-1.808454476,198.7875248,136.2508008,2.378025083,194.359255,16.63095371,0.2902649,192.8680378,-71.56505118,2.882513519,-3.394565298,-3.409538211,-1.249045772,3.794733192,60,6593.738594,6439.507217,6754.11839,-19787.3642,,,-14523.062,-14523.062
3/16/2026 16:45:04.200,,219,-74770.992,None,59.997,131413.4251,132406.7934,132293.5498,132038.6693,228.6976838,0,61.45230857,1.072545117,132005.2461,61.46678814,1.072797834,-58.31221398,-1.017740128,-178.788974,-3.120456263,,,,-103.5231607,-1.806820005,195.0064614,-103.698717,-1.809884042,197.6214563,136.2508008,2.378025083,194.359255,16.86865764,0.294413616,194.3629594,-71.56505118,2.882681876,-3.395765211,-3.414869879,-1.249045772,3.794733192,60,6590.635501,6470.798409,6939.633607,-20001.06752,,,-14523.062,-14523.062
3/16/2026 16:45:04.233,,219,-74999.995,None,59.995,131379.8012,132360.3095,132243.0778,131995.1203,228.6222546,0,61.40742006,1.071761665,131965.9074,61.41710606,1.071930718,-58.35472391,-1.018482066,-178.8405142,-3.121355809,,,,-103.5231607,-1.806820005,195.0064614,-103.6168089,-1.808454476,198.7875248,135.9963479,2.373584041,195.1909834,16.52952974,0.288494718,194.0181435,-63.43494882,2.880385194,-3.392066107,-3.409850527,-1.107148718,2.683281573,60,6645.787346,6403.665578,6800.587212,-19850.04014,,,-14523.062,-14523.062
3/16/2026 16:45:04.267,,219,-75070.296,None,59.991,131302.3226,132299.8585,132202.4451,131935.6396,228.5192311,0,61.30384425,1.069953926,131904.7555,61.31515252,1.070151293,-58.46671813,-1.020436734,-178.9441919,-3.123165325,,,,-103.5231607,-1.806820005,195.0064614,-103.5358564,-1.807041588,199.9539947,135.9963479,2.373584041,195.1909834,16.86865764,0.294413616,194.3629594,-90,2.877192881,-3.394020775,-3.417578941,-1.570796327,3.6,60,6722.001943,6449.630383,7001.855989,-20173.48831,,,-14523.062,-14523.062
3/16/2026 16:45:04.300,,219,-74659.68,None,59.991,131340.3837,132317.8557,132233.4472,131964.6365,228.5694553,0,61.17824668,1.067761835,131926.5745,61.18691282,1.067913088,-58.59334245,-1.022646745,-179.0692465,-3.12534794,,,,-103.8654667,-1.812794373,195.2905528,-103.6168089,-1.808454476,198.7875248,135.7505568,2.369294178,194.3296169,16.63095371,0.2902649,192.8680378,-71.56505118,2.876367564,-3.391940923,-3.41561284,-1.249045772,3.794733192,60.01,6753.430567,6370.243202,6901.372802,-20025.04657,,,-14522.482,-14522.482
3/16/2026 16:45:04.333,,219,-74675.117,None,59.993,131387.3923,132373.8972,132277.935,132013.822,228.654647,0,61.07645403,1.065985218,131973.6175,61.08466291,1.06612849,-58.69329775,-1.024391295,-179.1683287,-3.127077251,,,,-103.8654667,-1.812794373,195.2905528,-103.6168089,-1.808454476,198.7875248,136.005086,2.37373655,193.494186,16.52952974,0.288494718,194.0181435,-71.56505118,2.874582966,-3.398127845,-3.415571969,-1.249045772,3.794733192,60,6800.214482,6498.950407,6943.852793,-20243.01768,,,-14522.482,-14522.482
3/16/2026 16:45:04.367,,219,-74881.728,None,59.995,131377.7811,132377.1693,132275.6032,132010.9484,228.6496698,0,61.00409539,1.064722322,131969.8449,61.01655938,1.064939859,-58.76100351,-1.025572983,-179.241091,-3.128347193,,,,-104.2067661,-1.818751172,195.5815942,-104.0362435,-1.81577499,197.90907,135.7505568,2.369294178,194.3296169,16.42930145,0.286745404,195.16885,-71.56505118,2.880714849,-3.394867161,-3.415092597,-1.249045772,3.794733192,60,6657.36623,6446.00161,6972.998387,-20076.36623,,,-14522.482,-14522.482
3/16/2026 16:45:04.400,,219,-74803.176,None,59.992,131333.4001,132312.5638,132237.0609,131961.7581,228.5644697,0,60.91451633,1.063158872,131919.6765,60.92200572,1.063289587,-58.84731388,-1.027079383,-179.329266,-3.129886137,,,,-103.8654667,-1.812794373,195.2905528,-103.8696864,-1.812868021,200.2382581,136.005086,2.37373655,193.494186,16.52952974,0.288494718,194.0181435,-90,2.876157608,-3.400815933,-3.418380855,-1.570796327,2.4,59.99,6758.297196,6562.483194,7011.057604,-20331.83799,,,-14522.482,-14522.482
3/16/2026 16:45:04.433,,219,-74753.438,None,59.99,131334.9631,132305.7512,132222.2346,131955.0475,228.5528465,0,60.79555571,1.061082618,131921.274,60.80251395,1.061204062,-58.97296672,-1.029272439,-179.4435963,-3.131881577,,,,-104.2067661,-1.818751172,195.5815942,-103.9524778,-1.814313003,199.0734538,135.7505568,2.369294178,194.3296169,16.18920626,0.282554952,193.6801487,-90,2.875517065,-3.398566617,-3.414436529,-1.570796327,2.4,60,6784.397747,6534.561615,6900.839978,-20219.79934,,,-14522.482,-14522.482
3/16/2026 16:45:04.467,,219,-74739.312,None,59.992,131378.9517,132367.4484,132279.9326,132009.5336,228.6472193,0,60.68935535,1.059229072,131975.7556,60.69327536,1.059297489,-59.07989298,-1.031138654,-179.5581924,-3.133881657,,,,-104.2935581,-1.820265978,194.4185176,-104.2871723,-1.820154524,199.3661957,135.5025817,2.364966195,193.4718584,15.84770498,0.276594631,193.3490109,-63.43494882,2.879452013,-3.396104849,-3.410476288,-1.107148718,2.683281573,60.01,6649.373734,6447.758396,6794.452804,-19891.58493,,,-14522.482,-14522.482
3/16/2026 16:45:04.500,,219,-75017.981,None,59.995,131398.526,132386.2277,132302.591,132029.8723,228.6824469,0,60.60791042,1.05780759,131984.8862,60.61402798,1.057914361,-59.15737601,-1.032490988,-179.6414189,-3.135334232,,,,-104.2067661,-1.818751172,195.5815942,-104.620874,-1.825978717,199.6657206,135.4982116,2.364889923,195.16885,15.84770498,0.276594631,193.3490109,-90,2.883893078,-3.397380911,-3.411928863,-1.570796327,2.4,60.01,6578.825283,6537.13919,6831.432009,-19947.39648,,,-14543.53,-14543.53
3/16/2026 16:45:04.533,,219,-74955.931,None,59.993,131337.9563,132329.1402,132241.5876,131970.3219,228.5793027,0,60.52529444,1.056365669,131940.687,60.53302758,1.056500637,-59.2394065,-1.03392269,-179.7192425,-3.136692511,,,,-104.5470393,-1.824690058,195.8795548,-104.2871723,-1.820154524,199.3661957,135.2501983,2.360561275,194.3147961,15.75117366,0.274909841,194.5036761,-90,2.876655161,-3.394483965,-3.411602352,-1.570796327,2.4,60,6767.350543,6433.631998,6860.966379,-20061.94892,,,-14543.53,-14543.53
3/16/2026 16:45:04.567,,219,-74884.752,None,59.989,131289.2053,132281.1083,132204.458,131925.6934,228.5020038,0,60.39802161,1.054144339,131886.0474,60.40061993,1.054189688,-59.36605871,-1.036133188,-179.8491809,-3.138960364,,,,-104.5470393,-1.824690058,195.8795548,-104.2871723,-1.820154524,199.3661957,135.2501983,2.360561275,194.3147961,15.75117366,0.274909841,194.5036761,-90,2.874344212,-3.396694463,-3.413870205,-1.570796327,2.4,59.99,6822.147446,6486.292798,6915.225585,-20223.66583,,,-14543.53,-14543.53
3/16/2026 16:45:04.600,,219,-74697.97,None,59.989,131339.3882,132337.1251,132240.0005,131972.9357,228.5838299,0,60.24736197,1.051514832,131931.7793,60.25641732,1.051672878,-59.51917677,-1.038805603,-179.9948007,-3.141501909,,,,-104.5470393,-1.824690058,195.8795548,-104.620874,-1.825978717,199.6657206,135,2.35619449,193.4644153,15.84770498,0.276594631,193.3490109,-90,2.877651595,-3.395000093,-3.41809654,-1.570796327,2.4,60,6742.038188,6418.656,6980.039992,-20140.73418,,,-14543.53,-14543.53
3/16/2026 16:45:04.633,,219,-74645.467,None,59.993,131422.958,132407.2414,132312.1964,132048.2094,228.7142076,0,60.14658819,1.049755998,132009.4126,60.15064618,1.049826823,-59.62133741,-1.040588642,179.901268,3.139869456,,,,-104.635729,-1.826237986,194.718258,-105.0428007,-1.833342729,198.8128768,135,2.35619449,193.4644153,15.84770498,0.276594631,193.3490109,-90,2.883169552,-3.396783132,2.863274825,-1.570796327,2.4,60.01,6568.984298,6466.262387,7028.481593,-20063.72828,,,-14543.53,-14543.53
3/16/2026 16:45:04.667,,219,-75056.573,None,59.996,131415.8938,132419.1034,132312.5572,132049.9513,228.7172247,0,60.076831,1.048538505,132018.7454,60.08250248,1.048637491,-59.68451123,-1.041691233,179.8337149,3.138690431,,,,-104.8862668,-1.830610697,196.184403,-105.0428007,-1.833342729,198.8128768,134.5017884,2.347499057,195.16885,15.41039144,0.26896207,194.1813585,-63.43494882,2.88198022,-3.38919029,2.869728361,-1.107148718,2.683281573,60,6648.690014,6333.753588,6899.183998,-19881.6276,,,-14543.53,-14543.53
3/16/2026 16:45:04.700,,219,-74907.59,None,59.992,131352.6583,132341.3106,132253.361,131983.1995,228.6016072,0,59.98624475,1.046957477,131945.1382,59.99412148,1.047094952,-59.77310599,-1.043237504,179.7400627,3.137055891,,,,-104.8862668,-1.830610697,196.184403,-104.620874,-1.825978717,199.6657206,134.7498017,2.351827706,194.3147961,15.41039144,0.26896207,194.1813585,-63.43494882,2.873073669,-3.39506521,2.868093821,-1.107148718,2.683281573,60,6867.541868,6448.694414,6936.523215,-20252.7595,,,-14481.234,-14481.234
3/16/2026 16:45:04.733,,219,-74896.502,None,59.988,131314.467,132309.1055,132231.1451,131952.3454,228.5481664,0,59.84785555,1.04454213,131921.715,59.84532273,1.044497924,-59.92123926,-1.045822917,179.6048271,3.134695585,,,,-104.9768359,-1.832191425,195.0249215,-104.620874,-1.825978717,199.6657206,134.2494432,2.343094803,194.3296169,15.41039144,0.26896207,194.1813585,-63.43494882,2.870476641,-3.38891772,2.865733515,-1.107148718,2.683281573,60,6890.14058,6294.484804,6993.691218,-20178.3166,,,-14481.234,-14481.234
3/16/2026 16:45:04.767,,219,-74600.064,None,59.99,131367.8498,132353.7333,132270.0015,131997.9494,228.6271549,0,59.69743611,1.041916815,131970.7746,59.7013685,1.041985448,-60.06439551,-1.048321465,179.4541939,3.13206654,,,,-105.4103914,-1.839758396,194.1813585,-105.4683397,-1.840769784,197.970907,134.2494432,2.343094803,194.3296169,15.16124258,0.264613602,192.7074467,-71.56505118,2.882755232,-3.391416268,2.867452938,-1.249045772,3.794733192,60,6559.218508,6358.896008,6900.46561,-19818.58013,,,-14481.234,-14481.234
3/16/2026 16:45:04.800,,219,-74964.73,None,59.993,131394.1462,132409.7123,132320.6389,132042.2976,228.7039681,0,59.59360563,1.040104631,132013.5091,59.59892534,1.040197478,-60.16817036,-1.050132678,179.345279,3.130165616,,,,-105.655782,-1.844041269,195.6588868,-105.7086378,-1.844963778,199.4492417,134.2494432,2.343094803,194.3296169,14.72548276,0.257008158,193.5574333,-71.56505118,2.885161256,-3.393227481,2.873157458,-1.249045772,3.794733192,60,6551.172298,6406.732808,6792.796798,-19750.7019,,,-14481.234,-14481.234
3/16/2026 16:45:04.833,,219,-74758.536,None,59.993,131369.7346,132376.8147,132287.1303,132012.0109,228.6515101,0,59.5061927,1.038578988,131978.7747,59.51375708,1.038711011,-60.25576292,-1.051661456,179.2567507,3.128620506,,,,-105.655782,-1.844041269,195.6588868,-105.3762512,-1.839162538,199.1276977,133.994914,2.33865243,193.494186,14.72548276,0.257008158,193.5574333,-90,2.877873549,-3.390313886,2.871612348,-1.570796327,3.6,60,6731.308665,6305.299189,6829.21441,-19865.82226,,,-14481.234,-14481.234
3/16/2026 16:45:04.867,,219,-74557.138,None,59.99,131347.0447,132339.9096,132255.1837,131981.4778,228.5986252,0,59.38121155,1.036397655,131939.6829,59.38635904,1.036487496,-60.37819943,-1.053798377,179.131791,3.126439549,,,,-105.3168598,-1.838125962,195.3384755,-105.3762512,-1.839162538,199.1276977,134.2428311,2.342979401,192.6327075,15.06848816,0.262994732,193.8659331,-90,2.875650034,-3.396777778,2.863444817,-1.570796327,2.4,59.99,6773.603455,6435.057622,7040.044798,-20248.70587,,,-14481.234,-14481.234
3/16/2026 16:45:04.900,,219,-74519.957,None,59.988,131359.8585,132364.9163,132284.9107,132004.0165,228.6376633,0,59.23013859,1.033760935,131964.8009,59.24359855,1.033995855,-60.52764996,-1.05640678,178.9812385,3.123811911,,,,-105.655782,-1.844041269,195.6588868,-105.4683397,-1.840769784,197.970907,133.994914,2.33865243,193.494186,15.06848816,0.262994732,193.8659331,-63.43494882,2.874765639,-3.39505921,2.860817179,-1.107148718,2.683281573,60,6808.035486,6422.457591,7106.400011,-20336.89309,,,-14502.831,-14502.831
3/16/2026 16:45:04.933,,219,-74646.749,None,59.991,131398.2192,132409.7575,132326.0987,132045.4875,228.7094932,0,59.1103763,1.031670689,132017.6634,59.11341791,1.031723775,-60.65186364,-1.058574718,178.8620294,3.12173132,,,,-106.0908163,-1.851634051,194.8328514,-105.802514,-1.846602225,198.2943267,133.4925642,2.329884773,193.5313928,14.38139459,0.251002687,193.2558925,-90,2.878326,-3.388459491,2.870728633,-1.570796327,2.4,60.01,6693.629396,6262.012803,6842.36161,-19798.00381,,,-14502.831,-14502.831
3/16/2026 16:45:04.967,,219,-74767.133,None,59.993,131398.1041,132399.5082,132306.8287,132035.5867,228.6923445,0,59.01391081,1.029987048,131996.9831,59.02188542,1.030126231,-60.74464915,-1.060194131,178.7631065,3.120004789,,,,-106.0908163,-1.851634051,194.8328514,-106.1355887,-1.852415476,198.6244698,133.7491992,2.334363898,194.359255,14.38139459,0.251002687,193.2558925,-63.43494882,2.882541707,-3.394558029,2.869002102,-1.107148718,2.683281573,60,6587.840383,6440.371221,6883.89122,-19912.10282,,,-14502.831,-14502.831
3/16/2026 16:45:05.000,,219,-75068.482,None,59.99,131338.7764,132354.5362,132265.0876,131986.9322,228.6080726,0,58.89772941,1.0279593,131947.967,58.90247366,1.028042103,-60.8646664,-1.062288827,178.6431253,3.117910722,,,,-105.9935841,-1.849937028,195.986122,-106.0399433,-1.850746149,199.7774762,134.0036521,2.338804939,195.1909834,14.29355811,0.249469651,194.4185176,-63.43494882,2.878788252,-3.401093766,2.868441071,-1.107148718,2.683281573,59.99,6718.153502,6629.068803,6937.012796,-20284.2351,,,-14502.831,-14502.831
3/16/2026 16:45:05.033,,219,-74718.619,None,59.987,131336.0266,132354.533,132250.7462,131981.2287,228.5981937,0,58.73149582,1.025057977,131941.2158,58.74266094,1.025252845,-61.02511628,-1.065089205,178.4765629,3.115003659,,,,-106.0908163,-1.851634051,194.8328514,-106.1355887,-1.852415476,198.6244698,133.4925642,2.329884773,193.5313928,14.29355811,0.249469651,194.4185176,-71.56505118,2.877668321,-3.394973978,2.865534008,-1.249045772,3.794733192,59.99,6706.075958,6421.07519,7008.206411,-20135.35756,,,-14502.831,-14502.831
3/16/2026 16:45:05.067,,219,-74702.606,None,59.989,131398.0131,132414.9759,132308.4351,132041.2634,228.7021768,0,58.57710096,1.022363278,132003.2694,58.58754967,1.022545642,-61.18192682,-1.067826066,178.3264682,3.112384013,,,,-106.0908163,-1.851634051,194.8328514,-106.1355887,-1.852415476,198.6244698,133.4925642,2.329884773,193.5313928,13.95034281,0.243479414,194.1257325,-71.56505118,2.874961118,-3.397710839,2.868904599,-1.249045772,3.794733192,60,6776.419769,6491.880009,6917.371214,-20185.67099,,,-14502.831,-14502.831
3/16/2026 16:45:05.100,,219,-74910.83,None,59.993,131441.417,132464.0903,132352.017,132086.6354,228.7807635,0,58.4665193,1.020433264,132046.7186,58.47645534,1.020606681,-61.29426424,-1.069786724,178.2178779,3.110488755,,,,-106.4293015,-1.857541731,195.16885,-106.4675468,-1.858209238,198.9613028,133.2491458,2.32563632,194.4037037,13.95034281,0.243479414,194.1257325,-90,2.878815919,-3.395423044,2.867009341,-1.570796327,2.4,60.01,6694.456913,6466.55041,6966.532799,-20127.54012,,,-14452.247,-14452.247
3/16/2026 16:45:05.133,,219,-74561.573,None,59.993,131406.688,132423.6837,132311.3296,132048.0185,228.7138771,0,58.36724996,1.018700687,132018.32,58.3811862,1.01894392,-61.39119781,-1.071478534,178.1185466,3.108755097,,,,-106.4293015,-1.857541731,195.16885,-106.5660759,-1.859928895,197.8108187,133.2491458,2.32563632,194.4037037,14.03624347,0.244978663,192.9613433,-63.43494882,2.878872815,-3.397114854,2.863776434,-1.107148718,2.683281573,60,6691.601509,6506.726414,7002.028795,-20200.35672,,,-14452.247,-14452.247
3/16/2026 16:45:05.167,,219,-74710.829,None,59.989,131365.4793,132375.2249,132274.3932,132005.8135,228.6407759,0,58.23208228,1.016341566,131970.8695,58.24094374,1.016496228,-61.52757622,-1.073858786,177.9775961,3.106295047,,,,-106.4293015,-1.857541731,195.16885,-106.4675468,-1.858209238,198.9613028,132.9904462,2.32112116,193.5834704,13.60610305,0.237471297,193.839934,-63.43494882,2.874705466,-3.394979946,2.86882375,-1.107148718,2.683281573,60,6792.791731,6423.955217,6907.406416,-20124.15336,,,-14452.247,-14452.247
