time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:45:05.200,,219,-74530.31,None,59.987,131373.3041,132384.384,132276.0523,132012.0249,228.6515344,0,58.06861305,1.01348849,131978.7501,58.07672066,1.013629994,-61.69502319,-1.076781287,177.8163799,3.103481293,,,,-106.8686576,-1.865209943,194.3629594,-106.8986487,-1.865733386,198.1563019,132.7295503,2.316567668,192.7672171,13.60610305,0.237471297,193.839934,-63.43494882,2.87936338,-3.393348955,2.866009996,-1.107148718,2.683281573,60,6649.820295,6357.009609,6976.944019,-19983.77392,,,-14452.247,-14452.247
3/16/2026 16:45:05.233,,219,-74775.514,None,59.989,131393.5944,132422.9796,132301.2707,132040.0803,228.7001277,0,57.9222918,1.010934702,132005.4572,57.93415775,1.011141802,-61.83955326,-1.079303812,177.6711717,3.100946933,,,,-107.2065726,-1.871107671,194.7145603,-106.7983718,-1.863983223,199.3047917,132.4886367,2.312362932,193.6504067,13.2608592,0.231445655,193.5611531,-90,2.875125025,-3.391666744,2.869501278,-1.570796327,3.6,60,6768.353581,6346.209583,6882.163192,-19996.72635,,,-14452.247,-14452.247
3/16/2026 16:45:05.267,,219,-74906.942,None,59.991,131413.1966,132426.3718,132312.2612,132051.3873,228.719712,0,57.80802041,1.00894029,132014.9561,57.82213989,1.009186722,-61.95805387,-1.081372038,177.556945,3.098953299,,,,-107.2065726,-1.871107671,194.7145603,-107.1280475,-1.86973715,199.6549023,132.7493591,2.316913396,194.4629528,12.91463204,0.225402851,193.2894203,-90,2.878923872,-3.398285434,2.873550448,-1.570796327,3.6,60,6674.588117,6538.003193,6773.27041,-19985.86172,,,-14452.247,-14452.247
3/16/2026 16:45:05.300,,219,-74638.397,None,59.99,131388.9968,132419.0931,132301.4128,132037.3035,228.6953181,0,57.68101231,1.006723581,132000.9693,57.69175496,1.006911075,-62.08572333,-1.083600291,177.4266989,3.096680076,,,,-107.2065726,-1.871107671,194.7145603,-106.8986487,-1.865733386,198.1563019,132.2257227,2.307774217,192.8419042,13.17986809,0.230032093,194.7293506,-90,2.872644461,-3.391374508,2.866647983,-1.570796327,3.6,59.99,6829.609147,6312.29762,6994.483202,-20136.38997,,,-14452.247,-14452.247
3/16/2026 16:45:05.333,,219,-74671.387,None,59.989,131391.2309,132400.7203,132280.9646,132025.0732,228.6741347,0,57.53080526,1.004101973,131993.1407,57.54365731,1.004326284,-62.23420362,-1.08619176,177.2806114,3.094130368,,,,-107.5432577,-1.876983935,195.0729094,-107.2300527,-1.871517477,198.5084381,132.2257227,2.307774217,192.8419042,12.83560949,0.224023647,194.4592502,-71.56505118,2.875843761,-3.393965977,2.870106721,-1.249045772,3.794733192,60,6762.322433,6375.513597,6898.031999,-20035.86803,,,-14474.918,-14474.918
3/16/2026 16:45:05.367,,219,-74718.432,None,59.989,131400.8093,132410.0652,132297.3317,132036.8409,228.6945168,0,57.38338929,1.001529079,131996.3269,57.3911578,1.001664665,-62.38293734,-1.088787654,177.135259,3.091593492,,,,-107.5432577,-1.876983935,195.0729094,-107.6651862,-1.879111989,197.7234432,131.9872125,2.303611429,193.7321863,12.83560949,0.224023647,194.4592502,-71.56505118,2.880776654,-3.392399083,2.867569845,-1.249045772,3.794733192,60.01,6639.846064,6366.470419,6961.737591,-19968.05407,,,-14474.918,-14474.918
3/16/2026 16:45:05.400,,219,-74669.357,None,59.99,131422.1203,132442.4496,132325.9039,132064.2785,228.7420403,0,57.24881564,0.999180326,132024.1685,57.26037301,0.99938204,-62.51322479,-1.091061599,176.9954052,3.089152581,,,,-107.5432577,-1.876983935,195.0729094,-107.5602721,-1.877280892,198.8671919,131.9872125,2.303611429,193.7321863,12.56744275,0.219343255,193.0247653,-63.43494882,2.876662932,-3.394673028,2.869809326,-1.107148718,2.683281573,60.01,6743.553181,6424.531221,6856.790419,-20024.87482,,,-14474.918,-14474.918
3/16/2026 16:45:05.433,,219,-74642.17,None,59.99,131431.0917,132448.6881,132328.0221,132070.0474,228.7520323,0,57.12741831,0.997061543,132033.1949,57.13841877,0.997253537,-62.64328753,-1.093331622,176.8809824,3.087155527,,,,-107.8786966,-1.882838448,195.4379697,-107.8892912,-1.88302336,199.2325275,131.722324,2.298988253,192.9314904,12.56744275,0.219343255,193.0247653,-90,2.880276897,-3.392319875,2.867812272,-1.570796327,2.4,60,6666.58886,6340.046406,6906.024009,-19912.65927,,,-14474.918,-14474.918
3/16/2026 16:45:05.467,,219,-74786.069,None,59.989,131416.9967,132423.2884,132298.1241,132046.8957,228.7119323,0,56.9859575,0.994592586,132015.6323,57.00354858,0.994899608,-62.77782008,-1.095679658,176.7397408,3.084690397,,,,-107.8786966,-1.882838448,195.4379697,-107.7838884,-1.881183734,200.3748487,131.9872125,2.303611429,193.7321863,12.56744275,0.219343255,193.0247653,-71.56505118,2.876083342,-3.399291087,2.865347142,-1.249045772,3.794733192,60,6770.167327,6538.233621,6965.04961,-20273.45056,,,-14474.918,-14474.918
3/16/2026 16:45:05.500,,219,-74750.126,None,59.988,131393.1686,132408.8265,132271.1713,132025.1552,228.6742767,0,56.83440069,0.99194742,131985.3472,56.84692408,0.992165995,-62.93798914,-1.098475135,176.5828697,3.081952479,,,,-108.2128733,-1.888670932,195.8097035,-108.2170952,-1.888744618,199.6044088,131.4862497,2.294867979,193.8287904,12.21931292,0.213267243,192.7672171,-90,2.880910613,-3.393343114,2.868685236,-1.570796327,2.4,60,6661.025477,6393.052795,6872.414399,-19926.49267,,,-14474.918,-14474.918
3/16/2026 16:45:05.533,,219,-74727.23,None,59.988,131403.56,132416.9611,132281.1404,132034.6511,228.6907241,0,56.67543931,0.989173021,131995.8163,56.68724529,0.989379074,-63.09128044,-1.101150573,176.4269078,3.079230431,,,,-108.3232613,-1.890597566,194.6701826,-108.3253968,-1.890634838,198.4649087,131.4862497,2.294867979,193.8287904,12.14427805,0.211957637,193.940197,-63.43494882,2.880013912,-3.396018552,2.867272794,-1.107148718,2.683281573,60,6645.046888,6459.926399,6949.641584,-20054.61487,,,-14501.357,-14501.357
3/16/2026 16:45:05.567,,219,-74858.126,None,59.99,131445.1807,132436.9457,132325.6775,132070.0131,228.7519728,0,56.54102665,0.986827078,132027.4864,56.55510712,0.987072828,-63.22367188,-1.10346124,176.2875391,3.076797987,,,,-108.2128733,-1.888670932,195.8097035,-108.3253968,-1.890634838,198.4649087,131.4862497,2.294867979,193.8287904,12.07014549,0.21066378,195.1135054,-90,2.877707666,-3.398329219,2.866134207,-1.570796327,2.4,60,6743.123706,6518.289607,7022.332794,-20283.74611,,,-14501.357,-14501.357
3/16/2026 16:45:05.600,,219,-74961.058,None,59.991,131454.2315,132452.2938,132331.8617,132080.2114,228.7696368,0,56.4153537,0.984633671,132046.6052,56.42598321,0.984819191,-63.34905513,-1.10564959,176.1679535,3.074710825,,,,-108.6578885,-1.896437912,195.0507626,-108.5436693,-1.894444412,199.9827993,130.9858243,2.286133908,193.940197,11.79724813,0.205900823,193.6913008,-90,2.879263603,-3.391783498,2.868810002,-1.570796327,2.4,60,6679.265356,6360.019209,6905.448007,-19944.73257,,,-14501.357,-14501.357
3/16/2026 16:45:05.633,,219,-74992.464,None,59.99,131404.0416,132419.9891,132304.3646,132043.5794,228.7061883,0,56.28392965,0.982339888,132003.1287,56.29832298,0.982591099,-63.48138916,-1.107959255,176.0369365,3.072424147,,,,-108.5457722,-1.894481115,196.188073,-108.6536339,-1.896363657,198.8454676,131.252355,2.290785746,194.7293506,11.72511202,0.20464181,194.8661079,-90,2.878954756,-3.398745001,2.867782337,-1.570796327,2.4,60,6723.723517,6558.105603,6971.400006,-20253.22913,,,-14501.357,-14501.357
3/16/2026 16:45:05.667,,219,-74610.634,None,59.988,131394.6021,132399.3216,132280.9951,132025.7342,228.6752796,0,56.13078894,0.979667079,131993.7757,56.144485,0.97990612,-63.63931862,-1.110715644,175.8851282,3.069774592,,,,-108.6578885,-1.896437912,195.0507626,-108.3253968,-1.890634838,198.4649087,130.9858243,2.286133908,193.940197,11.79724813,0.205900823,193.6913008,-90,2.870540958,-3.396849552,2.863873769,-1.570796327,3.6,60,6893.222289,6483.42722,7024.50722,-20401.15673,,,-14501.357,-14501.357
3/16/2026 16:45:05.700,,219,-74901.442,None,59.988,131429.3759,132417.0916,132307.3146,132052.0005,228.7207741,0,55.97913912,0.97702029,132011.9716,55.99073115,0.977222609,-63.78790531,-1.113308971,175.7296316,3.067060665,,,,-108.9912011,-1.902255314,195.4379697,-108.9806064,-1.902070403,199.2325275,130.7543892,2.282094603,194.8476328,11.44933799,0.199828645,193.4495283,-71.56505118,2.879293012,-3.395403574,2.86723202,-1.249045772,3.794733192,60,6690.036633,6478.531206,6934.435199,-20103.00304,,,-14501.357,-14501.357
3/16/2026 16:45:05.733,,219,-75113.942,None,59.991,131448.0789,132440.7947,132329.9917,132073.702,228.7583621,0,55.84923073,0.974752961,132040.6656,55.857309,0.974893953,-63.92017986,-1.115617597,175.6000992,3.064799897,,,,-108.9912011,-1.902255314,195.4379697,-109.3063003,-1.907754834,199.6260504,130.7543892,2.282094603,194.8476328,11.37921391,0.198604749,194.6257948,-90,2.882648787,-3.3977122,2.866195148,-1.570796327,3.6,60,6607.816919,6537.34079,7003.497604,-20148.65531,,,-14527.967,-14527.967
3/16/2026 16:45:05.767,,219,-74687.458,None,59.99,131400.7984,132411.2544,132280.6223,132031.6542,228.6855333,0,55.72192623,0.972531078,131993.4249,55.72943328,0.972662101,-64.04104645,-1.117727117,175.4733304,3.062587365,,,,-109.3231843,-1.908049515,195.8317645,-109.420821,-1.909753596,198.4939294,130.4860115,2.277410529,194.0663804,11.44933799,0.199828645,193.4495283,-90,2.882415697,-3.395137646,2.86275872,-1.570796327,2.4,60,6624.586352,6445.655994,7043.155206,-20113.39755,,,-14527.967,-14527.967
3/16/2026 16:45:05.800,,219,-74750.602,None,59.987,131368.2817,132356.5191,132237.7617,131988.256,228.6103655,0,55.56420302,0.969778289,131951.0555,55.57395998,0.96994858,-64.19695797,-1.120448286,175.3153744,3.059830513,,,,-109.3231843,-1.908049515,195.8317645,-109.3063003,-1.907754834,199.6260504,130.4860115,2.277410529,194.0663804,11.10057002,0.193741496,193.2149063,-90,2.877703414,-3.397858815,2.866089017,-1.570796327,2.4,60,6740.085448,6510.628786,6950.491206,-20201.20544,,,-14527.967,-14527.967
3/16/2026 16:45:05.833,,219,-74515.205,None,59.988,131410.3086,132399.6958,132304.5343,132038.9317,228.6981383,0,55.39972658,0.966907634,131993.1445,55.40875096,0.967065139,-64.36161587,-1.123322109,175.1560874,3.05705043,,,,-109.4400348,-1.910088941,194.6997689,-109.093492,-1.904040628,198.0981575,130.4860115,2.277410529,194.0663804,10.75096699,0.187639772,192.9874607,-90,2.871105767,-3.400732638,2.869410658,-1.570796327,3.6,60,6866.79884,6584.155201,6864.163198,-20315.11724,,,-14527.967,-14527.967
3/16/2026 16:45:05.867,,219,-74680.603,None,59.991,131468.5438,132464.1175,132354.1141,132096.3436,228.7975786,0,55.27027441,0.964648267,132068.1233,55.28003952,0.9648187,-64.49581753,-1.12566437,175.0275591,3.054807189,,,,-109.4400348,-1.910088941,194.6997689,-109.420821,-1.909753596,198.4939294,130.2154703,2.272688694,193.2894203,10.6849124,0.186486902,194.1665265,-90,2.874572296,-3.398353064,2.868320287,-1.570796327,2.4,60.01,6784.762307,6502.075206,6935.673605,-20222.51112,,,-14527.967,-14527.967
3/16/2026 16:45:05.900,,219,-74909.606,None,59.992,131459.759,132452.8217,132339.2736,132084.697,228.7774061,0,55.16751944,0.962854854,132042.6744,55.17551084,0.962994331,-64.60271452,-1.127530074,174.9226921,3.052976914,,,,-109.6538241,-1.913820267,196.2321075,-109.3063003,-1.907754834,199.6260504,129.9868862,2.268699149,194.2073119,10.6849124,0.186486902,194.1665265,-63.43494882,2.870749165,-3.396229223,2.866490012,-1.107148718,2.683281573,60.01,6932.342903,6479.539188,6980.169606,-20392.0517,,,-14527.967,-14527.967
3/16/2026 16:45:05.933,,219,-74810.189,None,59.989,131369.7571,132362.7138,132246.6565,131993.7868,228.619945,0,55.03231121,0.960495026,131952.7143,55.03970812,0.960624126,-64.73362899,-1.129814963,174.7886261,3.05063702,,,,-109.7723505,-1.915888944,195.1024346,-109.6307023,-1.913416716,200.0259983,130.2570651,2.273414661,194.9806144,10.75096699,0.187639772,192.9874607,-71.56505118,2.874040842,-3.403229624,2.862997248,-1.249045772,3.794733192,60,6806.049012,6675.595217,7018.675211,-20500.31944,,,-14469.806,-14469.806
3/16/2026 16:45:05.967,,219,-74625.278,None,59.986,131331.7192,132312.3379,132221.2277,131955.8364,228.554213,0,54.87006919,0.957663368,131921.626,54.88102966,0.957854664,-64.88987025,-1.132541887,174.6257309,3.047793962,,,,-109.7723505,-1.915888944,195.1024346,-109.7468366,-1.915443642,198.8961538,129.7145533,2.263946042,193.4383623,10.6849124,0.186486902,194.1665265,-63.43494882,2.873298306,-3.396487929,2.86130706,-1.107148718,2.683281573,60,6822.875209,6453.446398,7101.907214,-20378.22882,,,-14469.806,-14469.806
3/16/2026 16:45:06.000,,219,-74736.893,None,59.988,131410.1344,132383.4045,132298.2193,132031.3196,228.6849537,0,54.68152503,0.954372652,131993.1849,54.68736339,0.95447455,-65.0819404,-1.135894144,174.4409225,3.044568447,,,,-110.2248594,-1.923786715,194.3851846,-110.1905916,-1.923188629,198.1781017,129.4885226,2.260001063,194.3629594,9.987421575,0.17431339,193.7359027,-90,2.877663179,-3.395895207,2.870255057,-1.570796327,3.6,60,6693.430117,6473.016022,6869.606393,-20036.05253,,,-14469.806,-14469.806
3/16/2026 16:45:06.033,,219,-74865.341,None,59.991,131458.1663,132456.7507,132363.4406,132093.5536,228.7927462,0,54.55795632,0.952215971,132048.2017,54.56750551,0.952382636,-65.21108301,-1.138148107,174.3131825,3.042338965,,,,-110.4328287,-1.927416463,195.9273335,-110.3948761,-1.926754065,199.7198037,129.2144451,2.255217509,193.6020661,10.33655415,0.180406903,193.9476218,-63.43494882,2.879136701,-3.393365616,2.861932062,-1.107148718,2.683281573,60,6712.534343,6388.4448,7086.110398,-20187.08954,,,-14469.806,-14469.806
3/16/2026 16:45:06.067,,219,-74987.194,None,59.991,131439.8121,132432.6263,132330.1685,132068.2882,228.7489852,0,54.44355596,0.950219308,132029.8903,54.45259292,0.950377033,-65.32058679,-1.140059309,174.1968651,3.040308843,,,,-110.5560452,-1.929566997,194.8032854,-110.3948761,-1.926754065,199.7198037,128.990994,2.251317551,194.5332876,9.637538113,0.168206772,193.5313928,-63.43494882,2.877131098,-3.39137686,2.872102071,-1.107148718,2.683281573,60,6722.902502,6368.37119,6818.428813,-19909.70251,,,-14469.806,-14469.806
3/16/2026 16:45:06.100,,219,-74592.979,None,59.988,131394.2426,132384.9969,132291.708,132024.4048,228.672977,0,54.30123995,0.947735425,131984.3707,54.30964088,0.947882049,-65.46535273,-1.142585951,174.0541062,3.037817229,,,,-110.5560452,-1.929566997,194.8032854,-110.3948761,-1.926754065,199.7198037,129.2144451,2.255217509,193.6020661,10.04934859,0.175394221,192.5542002,-90,2.874636114,-3.39780346,2.862423008,-1.570796327,3.6,60,6782.481963,6495.076802,7019.366422,-20296.92519,,,-14469.806,-14469.806
3/16/2026 16:45:06.133,,219,-74590.085,None,59.988,131411.1075,132398.8387,132308.1739,132040.1259,228.7002067,0,54.13537108,0.944840467,132008.3179,54.14726611,0.945048075,-65.62781801,-1.145421505,173.8876335,3.034911734,,,,-110.5560452,-1.929566997,194.8032854,-110.5155249,-1.928859784,198.5954682,129.2144451,2.255217509,193.6020661,9.637538113,0.168206772,193.5313928,-63.43494882,2.873907859,-3.400639014,2.866704962,-1.107148718,2.683281573,60.01,6801.774964,6566.039998,6950.404799,-20318.21976,,,-14469.806,-14469.806
3/16/2026 16:45:06.167,,219,-74554.186,None,59.99,131436.9882,132422.493,132328.5248,132063.4153,228.7405451,0,53.99559776,0.942400962,132034.2637,54.00685532,0.942597444,-65.76917708,-1.147888686,173.7579242,3.03264788,,,,-110.5560452,-1.929566997,194.8032854,-110.5155249,-1.928859784,198.5954682,129.2144451,2.255217509,193.6020661,9.637538113,0.168206772,193.5313928,-63.43494882,2.871457228,-3.403106195,2.864441108,-1.107148718,2.683281573,60.01,6863.878476,6628.334401,7007.255991,-20499.46887,,,-14498.215,-14498.215
3/16/2026 16:45:06.200,,219,-74915.035,None,59.991,131425.666,132406.8847,132312.4446,132049.0714,228.7157008,0,53.87804382,0.940349259,132008.8475,53.88031651,0.940388925,-65.88566604,-1.149921802,173.6316897,3.030444672,,,,-110.7609649,-1.93314352,196.3494843,-110.8390849,-1.934506971,199.0191951,128.990994,2.251317551,194.5332876,9.229886244,0.161091905,194.5184824,-63.43494882,2.874895896,-3.401239353,2.869352767,-1.107148718,2.683281573,60,6831.088674,6612.969578,6920.467206,-20364.52546,,,-14498.215,-14498.215
3/16/2026 16:45:06.233,,219,-74755.728,None,59.988,131373.6987,132373.523,132277.2383,132008.9215,228.6461591,0,53.73131814,0.937788413,131973.6656,53.73406392,0.937836336,-66.03276468,-1.152489158,173.488756,3.027950008,,,,-110.8858015,-1.935322329,195.2278669,-111.037511,-1.937970161,200.5687912,128.4373015,2.241653793,193.0322253,9.637538113,0.168206772,193.5313928,-90,2.875806497,-3.394142951,2.859743236,-1.570796327,2.4,59.99,6767.621979,6384.873596,7120.137598,-20272.63317,,,-14498.215,-14498.215
3/16/2026 16:45:06.267,,219,-74601,None,59.987,131401.4296,132386.2386,132310.8104,132033.5846,228.6888769,0,53.56245615,0.934841215,131991.7579,53.56753812,0.934929912,-66.19992615,-1.155406676,173.3177891,3.024966072,,,,-111.342003,-1.943284548,194.5406898,-111.1612598,-1.940129984,199.4492417,128.4373015,2.241653793,193.0322253,9.286927512,0.162087462,193.3341149,-63.43494882,2.875059896,-3.397060469,2.86287861,-1.107148718,2.683281573,60,6763.221324,6457.651196,7037.611175,-20258.48369,,,-14498.215,-14498.215
3/16/2026 16:45:06.300,,219,-74706.422,None,59.989,131444.8691,132446.1283,132353.1839,132082.1661,228.7730225,0,53.41334557,0.932238745,132052.0136,53.4188385,0.932334614,-66.34743715,-1.157981229,173.1630033,3.022264551,,,,-111.342003,-1.943284548,194.5406898,-111.6087114,-1.947939488,198.7694141,128.2169511,2.237807954,193.9736065,8.935613843,0.155955882,193.1440913,-63.43494882,2.880274102,-3.395789183,2.866308669,-1.107148718,2.683281573,60.01,6636.996917,6460.473605,6948.604789,-20046.07531,,,-14498.215,-14498.215
3/16/2026 16:45:06.333,,219,-74651.558,None,59.992,131458.2183,132449.0317,132361.0477,132090.1915,228.7869229,0,53.29775214,0.930221259,132055.7653,53.30583648,0.930362357,-66.46128007,-1.159968162,173.0483002,3.020262603,,,,-111.2141157,-1.941052493,195.6588868,-111.6087114,-1.947939488,198.7694141,128.2169511,2.237807954,193.9736065,9.286927512,0.162087462,193.3341149,-63.43494882,2.878301845,-3.397776116,2.858175141,-1.107148718,2.683281573,60.01,6724.551126,6510.009584,7155.921584,-20390.48229,,,-14498.215,-14498.215
3/16/2026 16:45:06.367,,219,-75028.421,None,59.99,131400.0548,132405.1147,132309.8979,132039.1329,228.6984868,0,53.17801984,0.928131536,132007.2462,53.18242725,0.92820846,-66.58321883,-1.162096395,172.9304147,3.018205114,,,,-111.5409759,-1.946757281,196.0963029,-111.4820383,-1.945728626,199.8855673,127.9987324,2.23399932,194.9178288,8.880659151,0.154996742,194.3296169,-90,2.873937086,-3.396095715,2.863208372,-1.570796327,2.4,60,6846.1369,6497.568007,7065.648004,-20409.35291,,,-14453.881,-14453.881
3/16/2026 16:45:06.400,,219,-74696.63,None,59.987,131364.2417,132367.964,132274.3763,132002.9703,228.6358513,0,53.01339352,0.925258265,131961.8738,53.02019006,0.925376887,-66.75162089,-1.165035566,172.760868,3.015245966,,,,-111.6704479,-1.949016994,194.9806144,-111.9295878,-1.953539837,199.2144573,127.7197109,2.229129475,194.1813585,8.935613843,0.155955882,193.1440913,-90,2.878916724,-3.394165041,2.859290084,-1.570796327,2.4,60,6681.198278,6423.163205,7116.854396,-20221.21588,,,-14453.881,-14453.881
3/16/2026 16:45:06.433,,219,-74844.317,None,59.986,131382.5309,132391.8598,132304.1578,132026.9722,228.6774238,0,52.83318171,0.922112975,131989.7723,52.83599595,0.922162093,-66.92551764,-1.168070636,172.5791222,3.012073903,,,,-111.9974034,-1.954723443,195.4269173,-111.9295878,-1.953539837,199.2144573,127.7197109,2.229129475,194.1813585,8.180229882,0.142771945,193.9736065,-63.43494882,2.87570193,-3.397200111,2.869301958,-1.107148718,2.683281573,60,6777.951396,6499.843182,6901.905611,-20179.70019,,,-14453.881,-14453.881
3/16/2026 16:45:06.467,,219,-75002.026,None,59.99,131439.8652,132445.009,132347.9739,132078.3918,228.7664852,0,52.68540089,0.919533713,132037.577,52.69070209,0.919626237,-67.07065779,-1.17060381,172.4348801,3.009556403,,,,-112.3228584,-1.960403704,195.8795548,-112.2490237,-1.959115045,199.6657206,127.2235708,2.220470197,194.4037037,8.180229882,0.142771945,193.9736065,-90,2.878741282,-3.391074007,2.866784458,-1.570796327,3.6,60,6720.233632,6357.168012,6966.417601,-20043.81924,,,-14453.881,-14453.881
3/16/2026 16:45:06.500,,219,-74742.293,None,59.991,131454.271,132452.9913,132348.9161,132086.1535,228.7799289,0,52.56569173,0.917444394,132052.007,52.57044803,0.917527407,-67.19605767,-1.172792451,172.3143838,3.007453346,,,,-112.3228584,-1.960403704,195.8795548,-112.0592065,-1.955802111,198.101792,127.2235708,2.220470197,194.4037037,8.180229882,0.142771945,193.9736065,-90,2.873329518,-3.393262648,2.864681401,-1.570796327,2.4,60,6856.043268,6412.147217,7018.415988,-20286.60647,,,-14453.881,-14453.881
3/16/2026 16:45:06.533,,219,-75005.453,None,59.989,131397.5479,132414.5126,132294.2633,132036.2208,228.6934429,0,52.4310904,0.915095158,132002.6236,52.43938389,0.915239907,-67.32980869,-1.175126846,172.1800624,3.005108995,,,,-112.3228584,-1.960403704,195.8795548,-112.5670091,-1.964664938,200.1231621,127.2235708,2.220470197,194.4037037,7.82907651,0.136643162,193.8065014,-90,2.879904845,-3.395597043,2.868465833,-1.570796327,2.4,60,6689.397645,6468.465599,6916.089589,-20073.95283,,,-14453.881,-14453.881
3/16/2026 16:45:06.567,,219,-74546.899,None,59.987,131357.0713,132371.3495,132260.5383,131997.1014,228.6256861,0,52.26621859,0.912217602,131962.1995,52.27375514,0.91234914,-67.49640295,-1.178034465,172.020608,3.00232599,,,,-112.456939,-1.962743852,194.7700182,-112.3801351,-1.96140337,198.5555842,127.2235708,2.220470197,194.4037037,7.877699672,0.137491797,192.6177562,-63.43494882,2.87375251,-3.398504662,2.864834193,-1.107148718,2.683281573,60,6802.088082,6538.752017,6960.960006,-20301.8001,,,-14485.076,-14485.076
3/16/2026 16:45:06.600,,219,-74553.178,None,59.987,131368.2137,132382.8258,132282.1566,132011.8544,228.651239,0,52.09440402,0.909218872,131980.7621,52.10527802,0.909408659,-67.66139201,-1.180914067,171.8434358,2.999233753,,,,-112.7824057,-1.968424318,195.2315548,-112.69959,-1.966978911,199.0155773,126.9408961,2.215536592,193.6801487,7.523820439,0.131315439,192.4569562,-63.43494882,2.87638757,-3.396450659,2.867918314,-1.107148718,2.683281573,60,6753.665934,6464.03039,6880.72319,-20098.41951,,,-14485.076,-14485.076
3/16/2026 16:45:06.633,,219,-74556.432,None,59.989,131410.8911,132424.6341,132318.3715,132052.0825,228.7209161,0,51.94778616,0.906659908,132016.1063,51.95385318,0.906765797,-67.80907854,-1.183491683,171.6986773,2.996707241,,,,-112.7824057,-1.968424318,195.2315548,-112.8336542,-1.969318772,197.90907,126.9408961,2.215536592,193.6801487,7.477330307,0.130504033,193.6466886,-90,2.876084569,-3.399028275,2.866203208,-1.570796327,2.4,60,6763.010674,6530.025585,6967.45439,-20260.49065,,,-14485.076,-14485.076
3/16/2026 16:45:06.667,,219,-74823.97,None,59.99,131417.3917,132427.3374,132338.2775,132061.7914,228.7377324,0,51.81761841,0.904388052,132022.6371,51.82308566,0.904483473,-67.94406426,-1.185847628,171.5686531,2.994437889,,,,-113.2449838,-1.97649783,194.5961973,-113.0175618,-1.972528566,199.4817285,126.4444418,2.206871829,193.9253465,7.477330307,0.130504033,193.6466886,-90,2.877012039,-3.392719457,2.863933856,-1.570796327,3.6,60,6718.339065,6381.619178,7024.449601,-20124.40784,,,-14485.076,-14485.076
3/16/2026 16:45:06.700,,219,-74839.018,None,59.988,131386.915,132406.2066,132303.1102,132032.8721,228.6876428,0,51.67046064,0.901819664,131999.6318,51.67935631,0.901974923,-68.091557,-1.188421863,171.4245227,2.991922339,,,,-113.1063269,-1.974077809,195.6993613,-113.0175618,-1.972528566,199.4817285,126.7286013,2.211831349,194.6405919,7.125016349,0.124354995,193.494186,-63.43494882,2.874503489,-3.400253212,2.867567344,-1.107148718,2.683281573,60,6817.77315,6592.017604,6927.552017,-20337.34277,,,-14485.076,-14485.076
3/16/2026 16:45:06.733,,219,-74743.373,None,59.988,131362.8008,132388.2035,132276.0659,132009.8222,228.6477191,0,51.51593264,0.899122642,131975.5706,51.52410914,0.899265349,-68.25066793,-1.191198872,171.2597655,2.989046784,,,,-113.1063269,-1.974077809,195.6993613,-113.4709931,-1.980442435,198.8527093,126.7286013,2.211831349,194.6405919,7.125016349,0.124354995,193.494186,-63.43494882,2.879707784,-3.403030221,2.864691789,-1.107148718,2.683281573,60,6686.790444,6660.273591,6996.960019,-20344.02405,,,-14485.076,-14485.076
3/16/2026 16:45:06.767,,219,-74894.99,None,59.988,131388.3683,132402.3696,132293.8257,132028.9705,228.6808849,0,51.35564829,0.896325152,131993.6955,51.3589885,0.89638345,-68.40398541,-1.193874767,171.1084293,2.98640547,,,,-113.5688327,-1.982150059,195.0729094,-113.7873802,-1.985964431,199.3336901,126.4444418,2.206871829,193.9253465,7.081212245,0.123590469,194.6849763,-63.43494882,2.882347881,-3.400746596,2.862815001,-1.107148718,2.683281573,60,6600.61719,6579.849588,7087.449597,-20267.91638,,,-14519.512,-14519.512
3/16/2026 16:45:06.800,,219,-74877.998,None,59.99,131407.3384,132403.9222,132308.7382,132040.7632,228.7013105,0,51.22143576,0.893982702,132010.841,51.2315131,0.894158584,-68.54380553,-1.196315088,170.9673988,2.983944022,,,,-113.5688327,-1.982150059,195.0729094,-113.7873802,-1.985964431,199.3336901,126.4444418,2.206871829,193.9253465,6.730483935,0.117469105,194.5406898,-63.43494882,2.880123015,-3.403186917,2.866474917,-1.107148718,2.683281573,60.01,6656.83782,6640.47358,6992.380799,-20289.6922,,,-14519.512,-14519.512
3/16/2026 16:45:06.833,,219,-74785.234,None,59.989,131382.0678,132388.2688,132286.9996,132019.887,228.665152,0,51.08554913,0.891611032,131985.6238,51.09500418,0.891776054,-68.6750076,-1.198604996,170.829046,2.98152931,,,,-113.8910924,-1.987774551,195.5558232,-113.9272734,-1.988406028,198.2362227,125.9492783,2.198229597,194.1850664,6.730483935,0.117469105,194.5406898,-90,2.880182082,-3.396834593,2.864060205,-1.570796327,2.4,60,6670.569683,6490.699184,7051.0176,-20212.28647,,,-14519.512,-14519.512
3/16/2026 16:45:06.867,,219,-74770.258,None,59.987,131341.1978,132354.156,132250.1234,131982.61,228.6005862,0,50.91701001,0.88866947,131944.8152,50.92569347,0.888821025,-68.84202193,-1.201519946,170.668445,2.978726294,,,,-113.8910924,-1.987774551,195.5558232,-113.7873802,-1.985964431,199.3336901,125.661605,2.193208751,193.4830225,6.730483935,0.117469105,194.5406898,-63.43494882,2.874785456,-3.394728697,2.861257189,-1.107148718,2.683281573,60,6802.925592,6413.371192,7118.3808,-20334.67758,,,-14519.512,-14519.512
3/16/2026 16:45:06.900,,219,-74812.248,None,59.987,131344.539,132365.9841,132255.7341,131989.5461,228.6126,0,50.74615393,0.885687469,131955.8048,50.75810542,0.885896062,-69.01656375,-1.204566276,170.4949453,2.975698153,,,,-113.8910924,-1.987774551,195.5558232,-114.1022345,-1.991459676,199.8207196,125.661605,2.193208751,193.4830225,6.730483935,0.117469105,194.5406898,-90,2.877355738,-3.397775027,2.858229048,-1.570796327,3.6,60,6739.49113,6489.446406,7193.52,-20422.45754,,,-14519.512,-14519.512
3/16/2026 16:45:06.933,,219,-74650.867,None,59.989,131393.71,132418.5319,132303.8291,132039.4863,228.6990988,0,50.58855875,0.882936914,132005.0492,50.59977257,0.883132632,-69.17534765,-1.207337578,170.3403249,2.972999519,,,,-114.3563913,-1.995895548,194.9510708,-114.2435206,-1.993925583,198.7259419,125.166436,2.184566422,193.7656316,6.064922445,0.105852866,193.0807085,-90,2.877058215,-3.391904,2.867146653,-1.570796327,3.6,60.01,6728.547285,6355.67041,6923.131209,-20007.3489,,,-14519.512,-14519.512
3/16/2026 16:45:06.967,,219,-74987.352,None,59.99,131408.9148,132417.4472,132305.1569,132044.6108,228.7079748,0,50.4625039,0.880736842,132011.0532,50.47646064,0.880980433,-69.30843506,-1.209660391,170.2138846,2.970792718,,,,-114.6768632,-2.001488838,195.4490215,-114.4155483,-1.996928034,200.3137539,125.166436,2.184566422,193.7656316,6.027530296,0.105200249,194.2740333,-63.43494882,2.877908467,-3.394226813,2.865592469,-1.107148718,2.683281573,60,6724.863352,6413.3424,7004.433595,-20142.63935,,,-14519.512,-14519.512
3/16/2026 16:45:07.000,,219,-74711.966,None,59.988,131352.3996,132363.706,132254.2299,131990.8897,228.6149271,0,50.32051771,0.878258715,131954.6158,50.33382953,0.87849105,-69.44395478,-1.212025657,170.0676094,2.968239736,,,,-114.3563913,-1.995895548,194.9510708,-114.5582034,-1.999417835,199.2216856,125.4554744,2.189611094,194.4592502,5.710593137,0.099668652,192.9576119,-63.43494882,2.877908885,-3.401636751,2.868571084,-1.107148718,2.683281573,60,6704.852166,6618.182421,6881.126383,-20204.16097,,,-14471.857,-14471.857
3/16/2026 16:45:07.033,,219,-74738.52,None,59.985,131342.8073,132334.7753,132210.4704,131963.422,228.5673517,0,50.15506,0.875370934,131928.2079,50.16694892,0.875578434,-69.61118,-1.214944287,169.9058621,2.965416712,,,,-114.6768632,-2.001488838,195.4490215,-114.5582034,-1.999417835,199.2216856,125.166436,2.184566422,193.7656316,5.675355885,0.099053646,194.1516933,-90,2.874996269,-3.399510709,2.866363066,-1.570796327,2.4,60,6793.110746,6540.436799,6975.979195,-20309.52674,,,-14471.857,-14471.857
3/16/2026 16:45:07.067,,219,-74856.053,None,59.986,131372.9046,132392.9149,132265.3963,132011.1852,228.6500799,0,49.96830466,0.872111438,131975.2979,49.9799996,0.872315553,-69.79771048,-1.218199858,169.7146813,2.962079977,,,,-114.9956964,-2.007053527,195.9530556,-115.0168935,-2.007423487,198.6353443,124.9630975,2.181017496,194.747837,5.322750708,0.092899525,194.0366976,-90,2.87973904,-3.399217354,2.869180452,-1.570796327,2.4,60,6694.664258,6569.164805,6905.131202,-20168.96027,,,-14471.857,-14471.857
3/16/2026 16:45:07.100,,219,-74689.992,None,59.989,131442.4852,132435.0728,132308.7208,132062.8298,228.739531,0,49.80370161,0.869238573,132028.0427,49.81401645,0.869418601,-69.95923223,-1.221018945,169.5543208,2.95928116,,,,-115.1447856,-2.009655626,194.8661079,-115.0168935,-2.007423487,198.6353443,124.3803447,2.17084654,193.3825225,5.675355885,0.099053646,194.1516933,-90,2.876842088,-3.391865485,2.860227514,-1.570796327,2.4,60,6732.153273,6342.940804,7132.708783,-20207.80286,,,-14471.857,-14471.857
3/16/2026 16:45:07.133,,219,-74677.651,None,59.989,131391.1389,132396.1757,132280.8677,132023.4912,228.6713945,0,49.66820693,0.866873744,131993.6649,49.67852422,0.867053815,-70.09675559,-1.22341918,169.4199366,2.956935711,,,,-115.4633451,-2.015215537,195.3790163,-115.0168935,-2.007423487,198.6353443,124.3803447,2.17084654,193.3825225,4.969740728,0.086738339,193.9290592,-90,2.874477302,-3.39426572,2.870197372,-1.570796327,2.4,60,6806.956671,6400.598397,6876.979218,-20084.53429,,,-14471.857,-14471.857
3/16/2026 16:45:07.167,,219,-74684.059,None,59.985,131319.5874,132330.5227,132201.4899,131951.2981,228.5463524,0,49.51176481,0.864143314,131922.1761,49.52136988,0.864310955,-70.25216028,-1.226131504,169.2653316,2.954237346,,,,-115.4633451,-2.015215537,195.3790163,-115.3297541,-2.012883935,199.1457758,124.3803447,2.17084654,193.3825225,4.969740728,0.086738339,193.9290592,-63.43494882,2.87719489,-3.396978044,2.867499007,-1.107148718,2.683281573,59.99,6735.683643,6464.606404,6939.47521,-20139.76526,,,-14471.857,-14471.857
3/16/2026 16:45:07.200,,219,-74769.106,None,59.984,131335.0283,132339.4744,132218.7669,131965.1829,228.5704015,0,49.30826221,0.860591524,131928.5916,49.3203456,0.860802419,-70.45765911,-1.229718135,169.0602653,2.950658263,,,,-115.4633451,-2.015215537,195.3790163,-115.3297541,-2.012883935,199.1457758,124.1806016,2.167360365,194.3740723,4.969740728,0.086738339,193.9290592,-90,2.873686354,-3.3970785,2.863919924,-1.570796327,2.4,60,6823.26321,6500.692807,7028.683208,-20352.63922,,,-14425.435,-14425.435
3/16/2026 16:45:07.233,,219,-74759.256,None,59.988,131422.2337,132411.3175,132306.0624,132047.2828,228.7126028,0,49.12077561,0.857319266,132015.8849,49.13200414,0.85751524,-70.6504065,-1.233082211,168.8663805,2.947274335,,,,-115.9337183,-2.023425098,194.818069,-116.1017531,-2.026357859,199.1060019,123.5912818,2.157074794,193.0359552,4.616352094,0.080570543,193.8287904,-90,2.883873099,-3.390157005,2.866703792,-1.570796327,2.4,60.01,6555.178382,6288.11999,6961.003197,-19804.30157,,,-14425.435,-14425.435
3/16/2026 16:45:07.267,,219,-74712.83,None,59.991,131442.3083,132444.7632,132326.6689,132072.0044,228.7554218,0,48.98356674,0.854924519,132036.0196,48.99417383,0.855109648,-70.78198045,-1.23537861,168.741017,2.94508633,,,,-115.9337183,-2.023425098,194.818069,-115.9422955,-2.023574799,197.5011899,123.8869595,2.162235343,193.7024522,4.587978124,0.080075324,195.0249215,-90,2.878684447,-3.397613953,2.865011006,-1.570796327,3.6,60.01,6685.149094,6496.675198,7047.0864,-20228.91069,,,-14425.435,-14425.435
3/16/2026 16:45:07.300,,219,-74671.661,None,59.989,131370.5879,132376.4128,132256.1696,132001.8187,228.6338567,0,48.85279482,0.852642118,131964.3536,48.86281666,0.852817032,-70.91462534,-1.2376937,168.6023877,2.942666791,,,,-115.9337183,-2.023425098,194.818069,-116.1017531,-2.026357859,199.1060019,123.5912818,2.157074794,193.0359552,4.262611123,0.074396599,193.7359027,-90,2.879174891,-3.394768494,2.868270192,-1.570796327,3.6,60,6669.344169,6400.612799,6916.406412,-19986.36338,,,-14425.435,-14425.435
3/16/2026 16:45:07.333,,219,-74778.84,None,59.984,131318.9207,132315.5702,132189.1073,131941.9432,228.5301493,0,48.67726662,0.849578573,131903.7407,48.68995584,0.849800042,-71.08687167,-1.240699966,168.431994,2.93969286,,,,-116.2502424,-2.028949486,195.3458472,-115.790831,-2.020931245,198.5809659,123.3952376,2.153653178,194.0366976,4.236394799,0.073939038,194.9326037,-90,2.870731287,-3.394353144,2.865753822,-1.570796327,3.6,60,6894.216435,6420.513604,7018.012816,-20332.74285,,,-14425.435,-14425.435
3/16/2026 16:45:07.367,,219,-74860.56,None,59.984,131356.9529,132342.8012,132227.4604,131976.4719,228.5899547,0,48.46945525,0.845951581,131941.875,48.48121551,0.846156836,-71.29397639,-1.244314625,168.2230149,2.936045487,,,,-116.2502424,-2.028949486,195.3458472,-116.1017531,-2.026357859,199.1060019,123.3952376,2.153653178,194.0366976,3.88449157,0.067797168,194.8476328,-90,2.872514695,-3.397967803,2.868248319,-1.570796327,2.4,60,6851.908458,6511.665598,6955.128018,-20318.70207,,,-14425.435,-14425.435
3/16/2026 16:45:07.400,,219,-74758.104,None,59.987,131407.6277,132405.9456,132295.3175,132037.053,228.6948842,0,48.2760561,0.842576129,132000.6224,48.29085598,0.842834436,-71.48951511,-1.247727419,168.0326489,2.932722975,,,,-116.7228904,-2.03719875,194.8069814,-116.5650512,-2.034443936,198.5628364,122.9052429,2.145101157,194.3851846,3.908544294,0.068216967,193.6504067,-63.43494882,2.877278372,-3.392828576,2.864506008,-1.107148718,2.683281573,60,6717.884213,6398.43839,7008.206403,-20124.52901,,,-14458.5,-14458.5
3/16/2026 16:45:07.433,,219,-75018.528,None,59.989,131429.5506,132417.3248,132306.7323,132051.9419,228.7206726,0,48.12814772,0.839994641,132015.5516,48.13099512,0.840044337,-71.6389388,-1.250335355,167.8849178,2.93014458,,,,-116.5650512,-2.034443936,195.8795548,-116.4110306,-2.03175577,199.6368703,122.9052429,2.145101157,194.3851846,3.532294584,0.061650171,194.7700182,-63.43494882,2.871800107,-3.395436512,2.868494409,-1.107148718,2.683281573,60,6892.277194,6463.987205,6950.41921,-20306.68361,,,-14458.5,-14458.5
3/16/2026 16:45:07.467,,219,-74800.728,None,59.987,131409.6873,132384.1588,132274.6724,132023.559,228.6715119,0,47.96670802,0.837176986,131978.7567,47.96845297,0.837207441,-71.79826667,-1.253116151,167.7277178,2.927400923,,,,-117.0372584,-2.042685507,195.3495329,-117.0308603,-2.042573838,198.0327246,122.6072865,2.139900837,193.7359027,3.17983012,0.055498505,194.6997689,-90,2.879781279,-3.393016988,2.871902418,-1.570796327,2.4,60,6673.16815,6380.697614,6861.671984,-19915.53775,,,-14458.5,-14458.5
3/16/2026 16:45:07.500,,219,-74849.63,None,59.986,131382.8224,132371.1216,132263.08,132006.4167,228.6418207,0,47.8009591,0.834284122,131968.0205,47.80974011,0.834437379,-71.96582929,-1.25604067,167.5563321,2.924409678,,,,-117.0372584,-2.042685507,195.3495329,-116.8739203,-2.039834719,199.1023857,122.6072865,2.139900837,193.7359027,3.17983012,0.055498505,194.6997689,-90,2.874272098,-3.395941507,2.868911173,-1.570796327,2.4,60.01,6809.709572,6452.683206,6935.284805,-20197.67758,,,-14458.5,-14458.5
3/16/2026 16:45:07.533,,219,-74899.93,None,59.987,131404.7024,132393.866,132298.2911,132033.038,228.6879301,0,47.6124302,0.830993672,131989.9638,47.62037011,0.831132249,-72.15462491,-1.259335775,167.368037,2.921123308,,,,-117.3498758,-2.048141709,195.8979326,-116.8739203,-2.039834719,199.1023857,122.1180222,2.131361564,194.1071869,3.17983012,0.055498505,194.6997689,-90,2.870966968,-3.390697339,2.865624803,-1.570796327,3.6,60.02,6912.348281,6335.640004,7018.617599,-20266.60588,,,-14458.5,-14458.5
3/16/2026 16:45:07.567,,219,-74863.181,None,59.988,131397.0043,132382.7409,132281.2095,132021.0605,228.6671844,0,47.45755394,0.828290571,131991.1552,47.46126649,0.828355367,-72.30578325,-1.261973986,167.2118606,2.918397516,,,,-117.3498758,-2.048141709,195.8979326,-117.3392713,-2.047956627,198.5809659,122.1180222,2.131361564,194.1071869,2.827124578,0.049342632,194.6368927,-71.56505118,2.876311994,-3.39333555,2.869054884,-1.249045772,3.794733192,60,6779.137473,6400.785611,6930.431992,-20110.35508,,,-14458.5,-14458.5
3/16/2026 16:45:07.600,,219,-75007.253,None,59.986,131356.4059,132342.4204,132239.033,131980.0281,228.5961143,0,47.29974028,0.825536203,131950.578,47.30274014,0.825588561,-72.46374124,-1.264730873,167.0583829,2.915718824,,,,-117.6607385,-2.053567287,196.4521316,-117.4866196,-2.050528339,200.1987013,122.1180222,2.131361564,194.1071869,2.827124578,0.049342632,194.6368927,-90,2.8761169,-3.396092437,2.866376192,-1.570796327,3.6,59.99,6801.106005,6467.400012,6994.5984,-20263.10442,,,-14462.158,-14462.158
3/16/2026 16:45:07.633,,219,-74851.07,None,59.984,131355.7526,132335.315,132236.7315,131976.6678,228.590294,0,47.09709371,0.821999353,131941.1547,47.10274018,0.822097903,-72.66426171,-1.268230615,166.8553446,2.912175138,,,,-117.8240964,-2.05641842,195.3900714,-117.6459754,-2.053309622,199.1349291,121.9306821,2.128091862,195.1245756,2.489552922,0.043450895,193.3825225,-90,2.875407525,-3.396322477,2.868724243,-1.570796327,2.4,59.99,6781.500084,6506.697592,6891.595189,-20179.79286,,,-14462.158,-14462.158
3/16/2026 16:45:07.667,,219,-74941.747,None,59.985,131391.1866,132374.8414,132280.0257,132016.0947,228.6585834,0,46.90485709,0.818644191,131976.629,46.90964552,0.818727765,-72.85450188,-1.271550933,166.6621588,2.90880341,,,,-118.3007558,-2.064737696,194.8956644,-118.1132089,-2.061464385,198.6353443,121.6306614,2.122855513,194.4925706,2.121096397,0.037020116,194.5332876,-63.43494882,2.88019215,-3.394406446,2.871783294,-1.107148718,2.683281573,60,6647.347893,6439.809607,6859.036808,-19946.19431,,,-14462.158,-14462.158
3/16/2026 16:45:07.700,,219,-74860.042,None,59.988,131437.8713,132422.8273,132328.0721,132063.6688,228.7409842,0,46.72722819,0.815543982,132031.5699,46.73503238,0.815680191,-73.0346936,-1.274695872,166.4854721,2.905719644,,,,-118.134406,-2.061834344,195.9530556,-118.1132089,-2.061464385,198.6353443,121.3286929,2.117585168,193.8659331,2.121096397,0.037020116,194.5332876,-71.56505118,2.877144576,-3.39228104,2.868699528,-1.249045772,3.794733192,60.01,6762.331944,6368.544018,6938.006411,-20068.88237,,,-14462.158,-14462.158
3/16/2026 16:45:07.733,,219,-75063.528,None,59.989,131428.0326,132409.0533,132322.5374,132053.9524,228.7241549,0,46.58377764,0.813040298,132013.5277,46.58713441,0.813098885,-73.17939925,-1.277221462,166.3405644,2.903190528,,,,-118.4429286,-2.06721908,196.5217545,-118.4176381,-2.066777677,199.2036144,121.1452631,2.114383715,194.8919701,2.121096397,0.037020116,194.5332876,-63.43494882,2.879876562,-3.391605177,2.866170412,-1.107148718,2.683281573,60.01,6712.592295,6384.686411,7000.387194,-20097.6659,,,-14462.158,-14462.158
3/16/2026 16:45:07.767,,219,-74744.006,None,59.986,131375.5977,132344.429,132268.1812,131996.8021,228.6251677,0,46.41856099,0.810156723,131961.1126,46.42118277,0.810202482,-73.34454503,-1.280103799,166.1742999,2.900288665,,,,-118.6104597,-2.070143048,195.4674397,-118.5827672,-2.069659723,198.1490348,121.3286929,2.117585168,193.8659331,1.767827056,0.030854403,194.4925706,-90,2.879862205,-3.397688967,2.869434262,-1.570796327,2.4,60,6674.286894,6499.094404,6915.211202,-20088.5925,,,-14462.158,-14462.158
3/16/2026 16:45:07.800,,219,-74762.165,None,59.984,131331.8267,132305.2135,132226.5538,131955.2699,228.5532318,0,46.23094737,0.806882248,131925.6587,46.23651411,0.806979406,-73.52922489,-1.283327071,165.9877181,2.897032198,,,,-118.918348,-2.075516714,196.0448928,-118.5827672,-2.069659723,198.1490348,120.8423674,2.109097186,194.2740333,1.767827056,0.030854403,194.4925706,-63.43494882,2.876639129,-3.392424257,2.866177795,-1.107148718,2.683281573,60,6772.691436,6379.848005,6993.662407,-20146.20185,,,-14422.034,-14422.034
3/16/2026 16:45:07.833,,219,-74659.824,None,59.984,131373.0318,132349.44,132262.1687,131995.6174,228.6231157,0,46.02059633,0.80321093,131958.5744,46.02144443,0.803225732,-73.74062648,-1.287016725,165.7771588,2.893357246,,,,-119.0888514,-2.07849256,194.9953846,-118.8865818,-2.074962288,198.7259419,120.5375471,2.103777069,193.6615605,1.423204847,0.024839611,193.2596181,-63.43494882,2.87818802,-3.390793794,2.868517635,-1.107148718,2.683281573,60,6699.642899,6321.369598,6893.625619,-19914.63812,,,-14422.034,-14422.034
3/16/2026 16:45:07.867,,219,-74935.354,None,59.987,131433.782,132420.2757,132328.4546,132061.5871,228.7373786,0,45.82860781,0.799860098,132019.3279,45.8286002,0.799859965,-73.93335997,-1.290380559,165.5806646,2.889927775,,,,-119.0888514,-2.07849256,194.9953846,-118.8865818,-2.074962288,198.7259419,120.3581155,2.100645396,194.6960708,1.414423211,0.024686342,194.4592502,-63.43494882,2.874822253,-3.391025955,2.865241433,-1.107148718,2.683281573,60,6786.346277,6364.339203,7021.036797,-20171.72228,,,-14422.034,-14422.034
3/16/2026 16:45:07.900,,219,-74728.757,None,59.989,131437.8975,132419.9973,132316.5911,132058.897,228.7327193,0,45.67758915,0.797224325,132023.2398,45.68430597,0.797341556,-74.08455857,-1.293019472,165.4344338,2.887375565,,,,-119.0888514,-2.07849256,194.9953846,-118.8865818,-2.074962288,198.7259419,120.5375471,2.103777069,193.6615605,1.414423211,0.024686342,194.4592502,-63.43494882,2.872303844,-3.396796541,2.862689223,-1.107148718,2.683281573,60,6849.06616,6473.807991,7083.561604,-20406.43576,,,-14422.034,-14422.034
3/16/2026 16:45:07.933,,219,-74746.699,None,59.987,131366.0893,132364.6677,132268.314,132000.4565,228.6314973,0,45.51211506,0.794336257,131959.8817,45.52183202,0.79450585,-74.2451089,-1.295821604,165.267814,2.884467502,,,,-119.3960529,-2.083854236,195.5815942,-119.1886291,-2.080234008,199.3084042,120.3581155,2.100645396,194.6960708,1.423204847,0.024839611,193.2596181,-63.43494882,2.874739858,-3.396467,2.859627891,-1.107148718,2.683281573,60,6805.734207,6497.452794,7112.491222,-20415.67822,,,-14422.034,-14422.034
3/16/2026 16:45:07.967,,219,-74928.139,None,59.984,131345.9401,132332.1615,132242.0129,131974.1224,228.5858852,0,45.3316544,0.791186625,131931.3651,45.33683415,0.791277028,-74.42999988,-1.29904856,165.0873377,2.881317596,,,,-119.7014095,-2.089183716,196.1733927,-119.4889078,-2.085474861,199.8963732,120.0524477,2.095310488,194.0923492,1.06091169,0.018516402,194.4333305,-90,2.876751889,-3.394359048,2.862801194,-1.570796327,2.4,60,6774.607223,6423.307204,7075.8576,-20273.77203,,,-14422.034,-14422.034
3/16/2026 16:45:08.000,,219,-75034.382,None,59.985,131386.4519,132378.8445,132293.7136,132020.4339,228.6660991,0,45.13261183,0.787712676,131980.42,45.13321134,0.78772314,-74.62963302,-1.302532816,164.8834506,2.877759095,,,,-119.7014095,-2.089183716,196.1733927,-119.4889078,-2.085474861,199.8963732,119.5695313,2.086882007,194.5369888,0.707319369,0.012345052,194.4148143,-90,2.873198001,-3.389414823,2.865414043,-1.570796327,2.4,60.01,6865.888925,6316.934408,7013.318402,-20196.14174,,,-14456.176,-14456.176
3/16/2026 16:45:08.033,,219,-74607.566,None,59.987,131420.0916,132410.2539,132314.4324,132049.0122,228.7155981,0,44.94107648,0.784369754,132014.0774,44.94820889,0.784494238,-74.81638201,-1.3057922,164.6920145,2.874417905,,,,-119.8759927,-2.092230767,195.1319554,-119.8311051,-2.091447331,197.8108187,119.7448813,2.089942441,193.494186,0.707319369,0.012345052,194.4148143,-90,2.875941569,-3.395734641,2.862072853,-1.570796327,3.6,60,6763.011124,6441.407988,7097.068797,-20301.48791,,,-14456.176,-14456.176
3/16/2026 16:45:08.067,,219,-74634.264,None,59.986,131378.6311,132365.0398,132274.3474,132006.7567,228.6424096,0,44.76791523,0.78134752,131972.6639,44.77426697,0.781458379,-74.98861411,-1.308798218,164.5201288,2.871417933,,,,-120.1805822,-2.097546857,195.7324705,-119.6591092,-2.088445436,198.8527093,119.4354164,2.084541259,192.901633,0.353673159,0.006172761,194.4037037,-63.43494882,2.869903815,-3.393339477,2.865245172,-1.107148718,2.683281573,59.99,6932.063859,6360.278409,7016.068787,-20308.41105,,,-14456.176,-14456.176
3/16/2026 16:45:08.100,,219,-74968.157,None,59.984,131330.0773,132338.0789,132241.9307,131970.8106,228.5801491,0,44.58727706,0.778194789,131932.5777,44.58908558,0.778226354,-75.17366775,-1.312028013,164.3381276,2.868241413,,,,-120.1805822,-2.097546857,195.7324705,-120.4305123,-2.10190896,199.0155773,119.2611986,2.081500585,193.9476218,0.35150344,0.006134892,195.6036809,-71.56505118,2.880135314,-3.393528598,2.862106521,-1.249045772,3.794733192,59.99,6675.078565,6398.164807,7135.71839,-20208.96176,,,-14456.176,-14456.176
3/16/2026 16:45:08.133,,219,-74720.779,None,59.984,131368.1019,132361.4606,132276.6945,132002.8514,228.6356454,0,44.38108818,0.774596114,131970.7953,44.38935174,0.774740341,-75.38043721,-1.315636821,164.1317134,2.864638805,,,,-120.3581155,-2.100645396,194.6960708,-120.4305123,-2.10190896,199.0155773,118.9509952,2.076086515,193.3639056,0.353673159,0.006172761,194.4037037,-63.43494882,2.876649301,-3.391723336,2.858466044,-1.107148718,2.683281573,60,6728.143176,6335.280005,7183.742394,-20247.16558,,,-14456.176,-14456.176
3/16/2026 16:45:08.167,,219,-74577.802,None,59.987,131416.0867,132421.7638,132326.2744,132055.4862,228.7268114,0,44.18985529,0.771258471,132027.2056,44.19348735,0.771321862,-75.56960083,-1.318938349,163.9432658,2.861349774,,,,-120.8423674,-2.109097186,194.2740333,-120.4305123,-2.10190896,199.0155773,118.6389225,2.070639819,192.7858916,-0.355869831,-0.0062111,193.2037267,-90,2.873230822,-3.389578168,2.867560874,-1.570796327,2.4,60.01,6801.011699,6266.14559,6918.523208,-19985.6805,,,-14456.176,-14456.176
3/16/2026 16:45:08.200,,219,-75073.838,None,59.987,131396.2767,132387.6988,132296.197,132027.4821,228.6783069,0,44.03122523,0.768489854,131990.4482,44.03424516,0.768542562,-75.73198996,-1.321772574,163.782619,2.858545958,,,,-120.6618848,-2.105947172,195.3052995,-120.5524093,-2.104036463,200.6585159,118.7798063,2.073098705,194.4148143,-0.353673159,-0.006172761,194.4037037,-90,2.872579025,-3.394871279,2.864718719,-1.570796327,2.4,60,6851.409491,6449.443205,7030.252812,-20331.10551,,,-14404.924,-14404.924
3/16/2026 16:45:08.233,,219,-74770.157,None,59.984,131335.5661,132354.6978,132239.3924,131977.3388,228.5914562,0,43.85762653,0.765459985,131938.4082,43.86348967,0.765562316,-75.89446138,-1.324608235,163.6075255,2.855490002,,,,-121.1452631,-2.114383715,194.8919701,-120.9043827,-2.110179558,198.5954682,118.6389225,2.070639819,192.7858916,-0.702980423,-0.012269323,195.6147234,-90,2.875741874,-3.395248054,2.867759325,-1.570796327,3.6,60,6755.776478,6403.118386,6995.318396,-20154.21326,,,-14404.924,-14404.924
3/16/2026 16:45:08.267,,219,-74746.152,None,59.982,131337.9667,132349.2643,132252.5885,131980.7264,228.5973237,0,43.64019473,0.761665084,131940.8557,43.64505971,0.761749994,-76.1187322,-1.328522499,163.3869013,2.851639382,,,,-121.4462359,-2.119636681,195.5153191,-121.3802294,-2.11848465,198.1890007,118.468919,2.067672698,193.839934,-1.06091169,-0.018516402,194.4333305,-71.56505118,2.880234644,-3.396195197,2.870155784,-1.249045772,3.794733192,60,6665.616081,6461.380797,6894.417605,-20021.41448,,,-14404.924,-14404.924
