time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:45:08.300,,219,-74775.067,None,59.985,131392.2414,132409.5144,132291.7848,132031.962,228.6860663,0,43.4381098,0.758138037,131995.1661,43.44204548,0.758206728,-76.31764736,-1.331994224,163.1857631,2.848128859,,,,-121.4462359,-2.119636681,195.5153191,-121.2005146,-2.115348035,199.2144573,118.1561914,2.062214572,193.2707945,-1.06091169,-0.018516402,194.4333305,-63.43494882,2.873554763,-3.394208796,2.866645261,-1.107148718,2.683281573,60.01,6834.743711,6396.134396,6983.409604,-20214.28771,,,-14404.924,-14404.924
3/16/2026 16:45:08.333,,219,-74878.085,None,59.988,131395.7216,132415.8133,132307.0964,132040.336,228.7005707,0,43.25760185,0.754987579,131998.6718,43.26070913,0.755041811,-76.50527651,-1.33526897,163.0031025,2.84494083,,,,-121.7452874,-2.124856114,196.1440287,-121.2005146,-2.115348035,199.2144573,117.6759105,2.053832088,193.7693474,-1.414423211,-0.024686342,194.4592502,-90,2.870389846,-3.389101058,2.869627172,-1.570796327,2.4,60,6935.885641,6285.959998,6911.279997,-20133.12564,,,-14404.924,-14404.924
3/16/2026 16:45:08.367,,219,-74823.35,None,59.986,131357.831,132361.7614,132255.7972,131992.5649,228.6178286,0,43.0801693,0.751890797,131960.8005,43.08246302,0.75193083,-76.67054712,-1.338153487,162.8277086,2.841879628,,,,-121.7452874,-2.124856114,196.1440287,-121.3802294,-2.11848465,198.1890007,117.9892385,2.059300694,194.3296169,-1.054404504,-0.01840283,195.633126,-71.56505118,2.87041548,-3.397454181,2.860282458,-1.249045772,3.794733192,60,6933.256444,6509.649623,7182.892813,-20625.79888,,,-14404.924,-14404.924
3/16/2026 16:45:08.400,,219,-74753.798,None,59.983,131313.6664,132327.4916,132220.0586,131954.5224,228.551937,0,42.88790568,0.748535163,131925.442,42.89288072,0.748621994,-76.86985695,-1.341632099,162.6323262,2.838469562,,,,-121.9306821,-2.128091862,195.1245756,-121.6754687,-2.123637548,198.8164983,117.6759105,2.053832088,193.7693474,-1.767827056,-0.030854403,194.4925706,-90,2.872259542,-3.395464187,2.869323965,-1.570796327,3.6,60,6849.626318,6439.823998,6915.427206,-20204.87752,,,-14351.259,-14351.259
3/16/2026 16:45:08.433,,219,-74668.176,None,59.983,131332.6825,132359.6334,132261.1725,131985.307,228.6052576,0,42.67080814,0.744746096,131953.3194,42.67831946,0.744877194,-77.08636769,-1.345410925,162.4199032,2.834762082,,,,-122.4170375,-2.136580365,194.747837,-122.1522951,-2.131959739,198.4322554,117.3607747,2.048331932,193.2149063,-1.767827056,-0.030854403,194.4925706,-90,2.876836933,-3.393742857,2.865616485,-1.570796327,2.4,60,6724.387301,6380.337621,7009.387203,-20114.11212,,,-14351.259,-14351.259
3/16/2026 16:45:08.467,,219,-74680.416,None,59.986,131402.1594,132418.5705,132300.8713,132041.3141,228.7022646,0,42.48005144,0.741416764,132005.8962,42.48698312,0.741537745,-77.27858512,-1.348765752,162.2289964,2.83143013,,,,-122.4170375,-2.136580365,194.747837,-122.1522951,-2.131959739,198.4322554,117.3607747,2.048331932,193.2149063,-2.121096397,-0.037020116,194.5332876,-71.56505118,2.873497484,-3.397097684,2.868450246,-1.249045772,3.794733192,60,6809.887744,6466.262414,6942.758386,-20218.90854,,,-14351.259,-14351.259
3/16/2026 16:45:08.500,,219,-74895.538,None,59.987,131387.5419,132420.4263,132292.6768,132034.3488,228.6902005,0,42.29190851,0.73813305,132000.2035,42.3014977,0.738300413,-77.46499742,-1.35201926,162.0367392,2.828074609,,,,-122.7140839,-2.141764803,195.3937563,-122.4447033,-2.137063224,199.0734538,116.8824761,2.039984045,193.7359027,-2.474204468,-0.043183014,194.5813968,-90,2.875363637,-3.392003305,2.871257623,-1.570796327,3.6,60,6785.755108,6357.254391,6874.430401,-20017.4399,,,-14351.259,-14351.259
3/16/2026 16:45:08.533,,219,-74549.693,None,59.985,131338.6997,132361.058,132240.7459,131980.9564,228.5977222,0,42.12471436,0.735214962,131942.5239,42.13001584,0.73530749,-77.62951421,-1.35489062,161.8708625,2.825179514,,,,-122.9052429,-2.145101157,194.3851846,-122.6309385,-2.140313641,198.0618085,116.8824761,2.039984045,193.7359027,-2.489552922,-0.043450895,193.3825225,-90,2.875621131,-3.394874665,2.868630409,-1.570796327,3.6,60,6741.407286,6425.711996,6894.115211,-20061.23449,,,-14351.259,-14351.259
3/16/2026 16:45:08.567,,219,-74598.466,None,59.983,131329.4567,132336.1186,132223.8665,131963.916,228.5682072,0,41.91051655,0.731476505,131934.2345,41.92222662,0.731680884,-77.85044986,-1.358746674,161.6604235,2.82150666,,,,-123.2012076,-2.150266714,195.0396883,-122.9223308,-2.145399397,198.7114491,116.5650512,2.034443936,193.1962733,-2.844655605,-0.049648606,193.4383623,-63.43494882,2.877080281,-3.39319061,2.871155266,-1.107148718,2.683281573,60,6727.446571,6364.9152,6833.016002,-19925.37777,,,-14351.259,-14351.259
3/16/2026 16:45:08.600,,219,-74779.589,None,59.984,131356.8,132367.5545,132246.7185,131991.1272,228.6153384,0,41.70061011,0.727812947,131952.7143,41.70786924,0.727939642,-78.06051369,-1.36241298,161.4499666,2.817833494,,,,-123.4951847,-2.155397583,195.6993613,-123.2118167,-2.150451879,199.3661957,116.0889199,2.026133878,193.7396191,-2.844655605,-0.049648606,193.4383623,-63.43494882,2.878391521,-3.388546858,2.8674821,-1.107148718,2.683281573,60,6718.457596,6268.924815,6924.700799,-19912.08321,,,-14379.841,-14379.841
3/16/2026 16:45:08.633,,219,-74758.306,None,59.986,131417.7878,132414.9579,132301.5842,132045.529,228.7095652,0,41.4990191,0.72429452,132005.8046,41.50927912,0.724473591,-78.26644656,-1.366007186,161.24952,2.814335042,,,,-123.4951847,-2.155397583,195.6993613,-123.2118167,-2.150451879,199.3661957,115.7693276,2.02055594,193.2149063,-3.19953971,-0.055842502,193.5016279,-71.56505118,2.87492547,-3.386563126,2.870177544,-1.249045772,3.794733192,60,6807.576664,6204.959994,6863.385599,-19875.92226,,,-14379.841,-14379.841
3/16/2026 16:45:08.667,,219,-74736.619,None,59.985,131399.2493,132422.1015,132288.9764,132037.5565,228.6957563,0,41.33291876,0.721395522,132004.2681,41.3419636,0.721553384,-78.43142977,-1.368886687,161.0884191,2.811523301,,,,-123.6900675,-2.15879893,194.6997689,-123.4016684,-2.153765416,198.3633031,115.9249015,2.023271216,192.1349526,-3.160361626,-0.055158716,195.8979326,-90,2.8753188,-3.392157903,2.866682017,-1.570796327,2.4,60,6762.973852,6308.611204,7034.947193,-20106.53225,,,-14379.841,-14379.841
3/16/2026 16:45:08.700,,219,-74769.091,None,59.984,131361.5505,132378.4665,132259.5323,132000.6303,228.6317984,0,41.13250231,0.717897595,131966.6385,41.14062662,0.718039391,-78.62895205,-1.372334101,160.8861022,2.807992205,,,,-123.6900675,-2.15879893,194.6997689,-123.6900675,-2.15879893,199.0264304,115.7693276,2.02055594,193.2149063,-3.17983012,-0.055498505,194.6997689,-90,2.876838321,-3.392890041,2.86349071,-1.570796327,2.4,60,6723.371731,6360.120011,7069.420802,-20152.91254,,,-14379.841,-14379.841
3/16/2026 16:45:08.733,,219,-74799.13,None,59.983,131369.5992,132378.8494,132254.9741,132001.906,228.6340078,0,40.92173307,0.714218978,131957.8242,40.92941242,0.714353008,-78.84081874,-1.376031872,160.6706993,2.804232715,,,,-123.9828884,-2.163909618,195.3679605,-123.8826577,-2.162160262,198.0290888,115.6154843,2.017870868,194.2962686,-3.532294584,-0.061650171,194.7700182,-90,2.87651327,-3.39390274,2.865882886,-1.570796327,2.4,60,6754.082696,6420.960006,7012.454392,-20187.49709,,,-14379.841,-14379.841
3/16/2026 16:45:08.767,,219,-75002.904,None,59.984,131395.0903,132406.8847,132278.1865,132027.4864,228.6783144,0,40.71598888,0.710628064,131992.4692,40.72615895,0.710805565,-79.04955536,-1.379675013,160.4702978,2.800735048,,,,-124.2737055,-2.168985335,196.0412202,-124.4552411,-2.172153729,199.3770298,115.2955464,2.012286898,193.7804944,-3.88449157,-0.067797168,194.8476328,-90,2.882959294,-3.391961911,2.868532216,-1.570796327,3.6,60,6618.026506,6357.038406,6950.750391,-19925.8153,,,-14379.841,-14379.841
3/16/2026 16:45:08.800,,219,-74935.915,None,59.986,131419.5892,132412.5067,132306.2126,132046.8531,228.7118586,0,40.53180827,0.707413506,132007.9209,40.53773925,0.707517021,-79.22978998,-1.382820701,160.2815065,2.797440018,,,,-124.4722139,-2.172449959,195.0507626,-124.3652391,-2.170582897,197.7088769,115.1447856,2.009655626,194.8661079,-4.236394799,-0.073939038,194.9326037,-71.56505118,2.878099918,-3.392476327,2.871379056,-1.249045772,3.794733192,60,6706.241851,6405.782409,6884.524786,-19996.54905,,,-14379.841,-14379.841
3/16/2026 16:45:08.833,,219,-74643.091,None,59.985,131394.7648,132412.8275,132275.1743,132028.3591,228.679826,0,40.33913529,0.704050728,131992.2849,40.34759182,0.704198323,-79.42531961,-1.386233337,160.0888351,2.794077269,,,,-124.4722139,-2.172449959,195.0507626,-124.6513159,-2.17557588,198.3887094,114.9739109,2.006673299,193.2707945,-4.262611123,-0.074396599,193.7359027,-90,2.879774203,-3.392906636,2.868473868,-1.570796327,3.6,60,6663.821051,6364.022404,6912.374388,-19940.21784,,,-14323.78,-14323.78
3/16/2026 16:45:08.867,,219,-74566.282,None,59.983,131400.3408,132394.2467,132277.535,132024.786,228.6736373,0,40.12439647,0.700302829,131982.4592,40.1398781,0.700573034,-79.64034327,-1.389986208,159.8734567,2.790318206,,,,-124.7618023,-2.177504231,195.7324705,-124.6513159,-2.17557588,198.3887094,114.9739109,2.006673299,193.2707945,-4.262611123,-0.074396599,193.7359027,-71.56505118,2.876148914,-3.396659507,2.864714805,-1.249045772,3.794733192,60,6777.030753,6456.096006,7005.211202,-20238.33796,,,-14323.78,-14323.78
3/16/2026 16:45:08.900,,219,-74960.035,None,59.984,131435.2506,132424.7809,132304.2682,132055.5023,228.7268394,0,39.91158907,0.696588639,132025.1987,39.92211153,0.696772291,-79.8590822,-1.393803922,159.661702,2.78662239,,,,-125.2514058,-2.186049423,195.4379697,-124.9354318,-2.180534637,199.0734538,114.5026595,1.99844841,193.8585051,-4.587978124,-0.080075324,195.0249215,-63.43494882,2.877306928,-3.392252332,2.866697714,-1.107148718,2.683281573,60,6740.187304,6367.680008,7004.015997,-20111.88331,,,-14323.78,-14323.78
3/16/2026 16:45:08.933,,219,-74929.435,None,59.986,131468.9299,132453.7039,132342.6505,132089.1622,228.7851401,0,39.71290594,0.693120964,132049.7285,39.71919258,0.693230687,-80.05636975,-1.397247239,159.468277,2.783246486,,,,-125.2514058,-2.186049423,195.4379697,-125.4170553,-2.188940553,198.7839028,114.5026595,1.99844841,193.8585051,-4.587978124,-0.080075324,195.0249215,-90,2.88217124,-3.395695649,2.86332181,-1.570796327,2.4,60.01,6620.183135,6454.684799,7089.868794,-20164.73673,,,-14323.78,-14323.78
3/16/2026 16:45:08.967,,219,-74698.286,None,59.986,131413.3193,132409.5492,132293.9699,132039.6956,228.6994615,0,39.53679485,0.690047246,131994.1597,39.54230577,0.69014343,-80.2269449,-1.400224337,159.2882353,2.780104166,,,,-125.2514058,-2.186049423,195.4379697,-124.9354318,-2.180534637,199.0734538,114.1791071,1.992801357,193.3639056,-4.969740728,-0.086738339,193.9290592,-116.5650512,2.870678067,-3.393025694,2.866842505,-2.034443936,2.683281573,60,6903.518651,6369.883197,6960.54239,-20233.94424,,,-14323.78,-14323.78
3/16/2026 16:45:09.000,,219,-74736.374,None,59.981,131356.3637,132342.7447,132237.019,131979.4499,228.5951127,0,39.33450576,0.686516635,131937.2453,39.33912455,0.686597248,-80.42750031,-1.403724689,159.089782,2.776640503,,,,-125.5376778,-2.191045813,196.1330161,-125.4170553,-2.188940553,198.7839028,113.8539058,1.987125523,192.8755039,-4.939215542,-0.086205574,195.1245756,-90,2.875537801,-3.390850212,2.862846077,-1.570796327,3.6,59.99,6803.831621,6296.788794,7099.631982,-20200.2524,,,-14323.78,-14323.78
3/16/2026 16:45:09.033,,219,-74527.301,None,59.98,131379.0257,132368.5368,132251.6336,132000.4704,228.6315213,0,39.08779365,0.682210696,131969.2611,39.09462045,0.682329847,-80.67686723,-1.408076963,158.8415553,2.772308129,,,,-125.742451,-2.194619779,195.1577823,-125.821921,-2.196006793,196.8329241,113.7105619,1.9846237,193.9736065,-5.322750708,-0.092899525,194.0366976,-90,2.87833664,-3.392700663,2.865207654,-1.570796327,2.4,60,6702.06984,6379.905598,7002.547197,-20084.52263,,,-14353.27,-14353.27
3/16/2026 16:45:09.067,,219,-74809.757,None,59.984,131467.9413,132455.6048,132338.1861,132087.9787,228.7830901,0,38.86553874,0.678331617,132048.8904,38.86808137,0.678375994,-80.89865179,-1.411947834,158.6163357,2.768377305,,,,-126.2348719,-2.203214146,194.8919701,-125.9000496,-2.197370395,198.5084381,113.3852211,1.978945431,193.494186,-6.027530296,-0.105200249,194.2740333,-90,2.875746389,-3.390893265,2.873577554,-1.570796327,2.4,60,6761.321497,6323.443209,6808.435221,-19893.19993,,,-14353.27,-14353.27
3/16/2026 16:45:09.100,,219,-74601.058,None,59.987,131489.5695,132482.7983,132369.1384,132114.581,228.8291667,0,38.67444174,0.674996345,132079.9029,38.67940716,0.675083008,-81.08969742,-1.415282209,158.4262214,2.765059186,,,,-126.2348719,-2.203214146,194.8919701,-125.9000496,-2.197370395,198.5084381,113.5270639,1.981421056,192.3933471,-6.027530296,-0.105200249,194.2740333,-90,2.872453403,-3.396703265,2.870259435,-1.570796327,2.4,60,6844.660623,6432.163187,6892.272006,-20169.09582,,,-14353.27,-14353.27
3/16/2026 16:45:09.133,,219,-74855.059,None,59.986,131435.5815,132427.5162,132316.9502,132060.7618,228.7359492,0,38.51584522,0.672228313,132018.4705,38.52419333,0.672374015,-81.2435747,-1.417967875,158.2719241,2.76236619,,,,-126.5183942,-2.208162543,195.6036809,-126.3843518,-2.205823062,198.2471185,113.2449838,1.97649783,194.5961973,-6.027530296,-0.105200249,194.2740333,-90,2.878197077,-3.394465705,2.867566439,-1.570796327,2.4,60,6723.367361,6447.283221,6956.2224,-20126.87298,,,-14353.27,-14353.27
3/16/2026 16:45:09.167,,219,-74782.31,None,59.983,131372.0348,132377.2438,132254.8375,132002.1316,228.6343986,0,38.30587393,0.668563623,131971.8455,38.31243161,0.668678076,-81.45562293,-1.421668814,158.0595773,2.758660037,,,,-126.5183942,-2.208162543,195.6036809,-126.3843518,-2.205823062,198.2471185,112.9195548,1.970818022,194.1257325,-6.379248168,-0.111338884,194.4037037,-63.43494882,2.874501138,-3.392486836,2.869998921,-1.107148718,2.683281573,60.01,6813.063915,6380.006398,6897.36962,-20090.43993,,,-14353.27,-14353.27
3/16/2026 16:45:09.200,,219,-74534.659,None,59.982,131393.2437,132371.0693,132261.6298,132009.3724,228.6469401,0,38.07558455,0.664544315,131966.8175,38.07875497,0.664599649,-81.68625796,-1.425694155,157.8308013,2.754667144,,,,-127.0106732,-2.216754433,195.3605897,-126.3843518,-2.205823062,198.2471185,112.5925552,1.965110802,193.6615605,-6.41878673,-0.112028962,193.2111798,-63.43494882,2.870422711,-3.390804957,2.866696106,-1.107148718,2.683281573,60.01,6905.698874,6322.679997,6936.681611,-20165.06048,,,-14353.27,-14353.27
3/16/2026 16:45:09.233,,219,-74885.011,None,59.984,131419.7793,132407.7477,132310.3403,132046.7041,228.7116005,0,37.85853799,0.660756138,132002.8505,37.86397123,0.660850966,-81.90367793,-1.429488849,157.6147772,2.750896812,,,,-127.0106732,-2.216754433,195.3605897,-126.4572101,-2.207094679,199.925186,112.2639951,1.959376346,193.2037267,-6.730483935,-0.117469105,194.5406898,-90,2.867945645,-3.388865195,2.868365917,-1.570796327,2.4,60,6969.1079,6261.379185,6945.609603,-20176.09669,,,-14386.885,-14386.885
3/16/2026 16:45:09.267,,219,-74780.165,None,59.984,131441.657,132427.4988,132326.8027,132066.0622,228.7451297,0,37.66670604,0.657408039,132024.7668,37.67128739,0.657487998,-82.10412229,-1.432987263,157.4209024,2.747513059,,,,-127.0106732,-2.216754433,195.3605897,-127.1466867,-2.219128316,198.7223188,112.5925552,1.965110802,193.6615605,-6.730483935,-0.117469105,194.5406898,-90,2.876616314,-3.398098065,2.864982164,-1.570796327,3.6,59.99,6754.689155,6506.467185,7030.310397,-20291.46674,,,-14386.885,-14386.885
3/16/2026 16:45:09.300,,219,-74740.637,None,59.983,131435.8198,132411.5878,132316.2336,132055.2775,228.7264501,0,37.45840736,0.653772541,132018.9641,37.46206478,0.653836375,-82.30756421,-1.436537995,157.2162528,2.74394125,,,,-127.5041424,-2.225367094,195.1319554,-127.1466867,-2.219128316,198.7223188,112.2639951,1.959376346,193.2037267,-7.081212245,-0.123590469,194.6849763,-63.43494882,2.872964691,-3.395914341,2.867531719,-1.107148718,2.683281573,60,6837.229029,6436.252804,6971.759982,-20245.24182,,,-14386.885,-14386.885
3/16/2026 16:45:09.333,,219,-74827.483,None,59.983,131434.0241,132406.1185,132310.3707,132050.8956,228.7188604,0,37.24279514,0.650009398,132017.196,37.24549595,0.650056536,-82.52202612,-1.440281061,156.9951923,2.740083015,,,,-127.7826208,-2.230227461,195.8648514,-127.9052508,-2.232367758,199.2325275,112.1299367,1.957036586,194.3147961,-7.125016349,-0.124354995,193.494186,-71.56505118,2.882424294,-3.397317647,2.86443801,-1.249045772,3.794733192,60,6626.683985,6507.935991,7005.02398,-20139.64396,,,-14386.885,-14386.885
3/16/2026 16:45:09.367,,219,-74686.594,None,59.984,131455.7893,132430.8675,132341.1294,132076.6618,228.7634886,0,37.03965162,0.646463875,132038.9795,37.04145078,0.646495276,-82.72236527,-1.443777639,156.7918591,2.736534181,,,,-127.9987324,-2.23399932,194.9178288,-127.6319489,-2.22759774,198.4975567,111.8014095,1.951302704,193.8659331,-7.477330307,-0.130504033,193.6466886,-71.56505118,2.874093016,-3.395080343,2.867038214,-1.249045772,3.794733192,60.02,6802.759411,6438.528002,6948.057599,-20189.34501,,,-14386.885,-14386.885
3/16/2026 16:45:09.400,,219,-74885.861,None,59.985,131448.0049,132439.3416,132343.4758,132077.6953,228.7652788,0,36.8542772,0.643228481,132048.0049,36.8542059,0.643227236,-82.90074035,-1.446890871,156.6056287,2.733283848,,,,-128.2756469,-2.238832389,195.6588868,-127.9052508,-2.232367758,199.2325275,111.342003,1.943284548,194.5406898,-7.477330307,-0.130504033,193.6466886,-71.56505118,2.875594994,-3.390175419,2.863787881,-1.249045772,3.794733192,60.01,6791.656371,6338.937585,7028.323196,-20158.91715,,,-14386.885,-14386.885
3/16/2026 16:45:09.433,,219,-74733.926,None,59.984,131410.5031,132406.143,132314.2273,132044.3887,228.7075901,0,36.65844047,0.639810485,132010.499,36.65747499,0.639793634,-83.10298818,-1.450420762,156.4131707,2.729924822,,,,-128.2756469,-2.238832389,195.6588868,-127.6319489,-2.22759774,198.4975567,111.342003,1.943284548,194.5406898,-7.82907651,-0.136643162,193.8065014,-63.43494882,2.867391374,-3.39370531,2.866567984,-1.107148718,2.683281573,60,6993.936011,6425.438396,6963.984015,-20383.35842,,,-14421.413,-14421.413
3/16/2026 16:45:09.467,,219,-74583.014,None,59.981,131374.9938,132367.6137,132277.7396,132007.5434,228.6437722,0,36.43225539,0.63586281,131967.8497,36.43446732,0.635901416,-83.33112906,-1.454402571,156.1905598,2.726039528,,,,-128.2756469,-2.238832389,195.6588868,-127.9052508,-2.232367758,199.2325275,111.1398248,1.939755873,192.9874607,-7.82907651,-0.136643162,193.8065014,-90,2.868269174,-3.394158444,2.86268269,-1.570796327,3.6,60,6969.855097,6383.491185,7057.872021,-20411.2183,,,-14421.413,-14421.413
3/16/2026 16:45:09.500,,219,-74676.154,None,59.982,131404.0657,132378.8815,132306.6393,132030.607,228.6837195,0,36.19894923,0.63179085,131989.8498,36.20433038,0.631884769,-83.56172958,-1.45842731,155.95731,2.721968551,,,,-128.7696754,-2.247454812,195.4674397,-128.6056022,-2.244591196,198.0908882,111.0120801,1.937526308,194.1071869,-8.180229882,-0.142771945,193.9736065,-63.43494882,2.876475965,-3.395953618,2.864740496,-1.107148718,2.683281573,60,6760.090658,6465.729602,7014.715214,-20240.53547,,,-14421.413,-14421.413
3/16/2026 16:45:09.533,,219,-74711.16,None,59.985,131444.0408,132434.5819,132345.8979,132075.5983,228.7616468,0,35.99712865,0.628268416,132036.9183,35.99737681,0.628272747,-83.76816541,-1.462030295,155.7542521,2.718424523,,,,-128.990994,-2.251317551,194.5332876,-129.0938589,-2.253112882,197.90907,110.6806914,1.931742483,193.6801487,-8.53076561,-0.148889948,194.1479848,-90,2.881385629,-3.393772778,2.867314471,-1.570796327,3.6,60,6608.400684,6400.065602,6959.4624,-19967.92869,,,-14421.413,-14421.413
3/16/2026 16:45:09.567,,219,-74725.07,None,59.987,131453.8175,132448.0505,132355.0373,132086.3961,228.7803491,0,35.80459012,0.624907985,132056.4256,35.80702975,0.624950565,-83.95675809,-1.465321858,155.5564751,2.714972664,,,,-129.2646357,-2.256093499,195.2905528,-128.8758139,-2.249307279,198.8418467,110.3478493,1.925933292,193.2596181,-8.53076561,-0.148889948,194.1479848,-90,2.874257844,-3.39125515,2.863862612,-1.570796327,3.6,60.01,6812.568556,6324.393598,7045.286392,-20182.24855,,,-14421.413,-14421.413
3/16/2026 16:45:09.600,,219,-74982.845,None,59.985,131396.7676,132383.0716,132293.0257,132025.0391,228.6740756,0,35.63517614,0.621951153,131982.6452,35.638044,0.622001207,-84.12610227,-1.468277471,155.3900183,2.712067445,,,,-129.2646357,-2.256093499,195.2905528,-129.1439864,-2.253987772,199.5971944,110.2248594,1.923786715,194.3851846,-8.880659151,-0.154996742,194.3296169,-63.43494882,2.875988979,-3.392064186,2.867064187,-1.107148718,2.683281573,60.01,6765.7172,6378.278398,6969.383993,-20113.37959,,,-14421.413,-14421.413
3/16/2026 16:45:09.633,,219,-74924.827,None,59.982,131343.8505,132331.26,132238.9029,131972.0891,228.5823634,0,35.41167598,0.61805034,131939.5291,35.41658127,0.618135953,-84.34834354,-1.472156313,155.1674841,2.70818349,,,,-129.5361572,-2.260832443,196.0522379,-129.1439864,-2.253987772,199.5971944,109.8922571,1.917981708,193.9736065,-9.229886244,-0.161091905,194.5184824,-90,2.872123725,-3.390138021,2.869275395,-1.570796327,2.4,60,6886.312198,6314.371191,6918.537597,-20119.22099,,,-14421.413,-14421.413
3/16/2026 16:45:09.667,,219,-74630.938,None,59.982,131385.1855,132375.8765,132282.4973,132015.2753,228.6571642,0,35.17553405,0.613928885,131980.9055,35.17936712,0.613995785,-84.57985762,-1.476196996,154.9297269,2.704033844,,,,-129.7604563,-2.264747202,195.1282655,-129.3624571,-2.257800805,198.6679642,109.8922571,1.917981708,193.9736065,-9.286927512,-0.162087462,193.3341149,-90,2.87179659,-3.394178704,2.866121306,-1.570796327,2.4,60,6864.127531,6417.014392,6956.337614,-20237.47954,,,-14390.63,-14390.63
3/16/2026 16:45:09.700,,219,-74755.483,None,59.985,131440.5231,132428.0925,132330.1587,132067.0053,228.7467633,0,34.9770882,0.610465352,132026.4377,34.97702164,0.61046419,-84.78535895,-1.479783671,154.726976,2.700495173,,,,-129.9868862,-2.268699149,194.2073119,-129.8499177,-2.266308597,198.5084381,109.5582515,1.912152212,193.5685925,-9.229886244,-0.161091905,194.5184824,-63.43494882,2.876772787,-3.391935883,2.861587078,-1.107148718,2.683281573,60,6711.026884,6350.457592,7113.715174,-20175.19965,,,-14390.63,-14390.63
3/16/2026 16:45:09.733,,219,-74909.131,None,59.986,131418.6557,132415.5414,132316.0164,132050.8322,228.7187506,0,34.79232914,0.607240698,132007.5734,34.79872054,0.607352249,-84.9621127,-1.482868606,154.5458145,2.697333309,,,,-130.0302593,-2.269456152,195.8979326,-129.8499177,-2.266308597,198.5084381,109.4400348,1.910088941,194.6997689,-9.578422919,-0.167175017,194.7145603,-90,2.873660846,-3.392957547,2.864508326,-1.570796327,2.4,60,6846.117276,6412.478396,7047.763198,-20306.35887,,,-14390.63,-14390.63
3/16/2026 16:45:09.767,,219,-74719.094,None,59.984,131363.9825,132363.3078,132270.3123,131999.9705,228.6306556,0,34.59465496,0.603790633,131969.6392,34.59882593,0.60386343,-85.16345637,-1.486382716,154.3462478,2.693850212,,,,-130.0302593,-2.269456152,195.8979326,-129.8499177,-2.266308597,198.5084381,109.5582515,1.912152212,193.5685925,-9.926245507,-0.173245666,194.9178288,-90,2.870172027,-3.398534928,2.867095878,-1.570796327,2.4,60,6931.084978,6511.017596,6988.492807,-20430.59538,,,-14390.63,-14390.63
3/16/2026 16:45:09.800,,219,-74915.122,None,59.982,131366.6785,132369.6111,132268.4234,132002.3409,228.6347611,0,34.36925523,0.599856665,131962.4636,34.36943228,0.599859755,-85.38258672,-1.490207262,154.120745,2.689914447,,,,-130.5251035,-2.278092812,195.7582182,-130.1147974,-2.270931621,199.2795022,109.106353,1.904265095,194.3036798,-9.926245507,-0.173245666,194.9178288,-90,2.870791376,-3.394472357,2.863160113,-1.570796327,2.4,60,6910.350051,6434.942403,7086.009597,-20431.30205,,,-14390.63,-14390.63
3/16/2026 16:45:09.833,,219,-74577.485,None,59.984,131421.8305,132414.6649,132317.188,132051.9838,228.7207451,0,34.15954063,0.596196455,132010.8748,34.16309593,0.596258507,-85.5977105,-1.49396188,153.9113376,2.686259596,,,,-131.0206175,-2.286741164,195.633126,-130.8270155,-2.283362171,198.2325907,108.8860874,1.900420734,192.778422,-10.33655415,-0.180406903,193.9476218,-90,2.879620678,-3.394382614,2.866666499,-1.570796327,2.4,60.01,6688.488265,6384.383986,6966.777615,-20039.64987,,,-14390.63,-14390.63
3/16/2026 16:45:09.867,,219,-74866.954,None,59.986,131432.1698,132441.1622,132335.7002,132070.4537,228.7527361,0,33.9630263,0.592766633,132037.8955,33.96428428,0.592788589,-85.79121679,-1.497339202,153.7184164,2.682892488,,,,-131.0206175,-2.286741164,195.633126,-131.0884282,-2.287924683,199.0191951,108.4349488,1.892546881,193.5313928,-10.6849124,-0.186486902,194.1665265,-90,2.880713272,-3.389886083,2.86937939,-1.570796327,2.4,60.01,6662.593462,6298.948786,6908.50079,-19870.04304,,,-14427.125,-14427.125
3/16/2026 16:45:09.900,,219,-74723.328,None,59.985,131390.9959,132389.5936,132286.0537,132022.9757,228.6705016,0,33.80131291,0.589944202,131990.0511,33.80617412,0.590029046,-85.95619469,-1.50021861,153.5511673,2.679973439,,,,-131.0206175,-2.286741164,195.633126,-130.8624064,-2.283979859,199.925186,108.8860874,1.900420734,192.778422,-10.6849124,-0.186486902,194.1665265,-90,2.874008905,-3.400639344,2.866460341,-1.570796327,3.6,60,6827.288282,6537.657599,6978.096003,-20343.04188,,,-14427.125,-14427.125
3/16/2026 16:45:09.933,,219,-74900.837,None,59.982,131350.9826,132343.8349,132243.0599,131980.0467,228.5961464,0,33.58600124,0.586186304,131933.4405,33.59134688,0.586279603,-86.16830069,-1.503920558,153.3326433,2.676159477,,,,-131.2847109,-2.291350463,196.4228093,-131.1214755,-2.288501467,200.7123315,108.4349488,1.892546881,193.5313928,-10.6849124,-0.186486902,194.1665265,-71.56505118,2.87478107,-3.396467439,2.862646379,-1.249045772,3.794733192,60,6832.606566,6457.579196,7070.025599,-20360.21136,,,-14427.125,-14427.125
3/16/2026 16:45:09.967,,219,-74742.149,None,59.982,131362.9257,132368.7277,132255.8087,131996.5874,228.6247958,0,33.35479704,0.58215103,131955.4512,33.36199474,0.582276653,-86.4032533,-1.508021255,153.1024864,2.67214248,,,,-131.5167285,-2.295399934,195.5226841,-131.0884282,-2.287924683,199.0191951,108.0972566,1.88665304,193.1552743,-11.37921391,-0.198604749,194.6257948,-90,2.870201336,-3.394674295,2.870747229,-1.570796327,2.4,60,6916.336041,6401.865615,6886.742411,-20204.94407,,,-14427.125,-14427.125
3/16/2026 16:45:10.000,,219,-74742.077,None,59.985,131416.3409,132425.4676,132329.0542,132057.737,228.73071,0,33.15705188,0.578699725,132015.484,33.15897507,0.578733291,-86.59725824,-1.51140728,152.902834,2.668657888,,,,-131.7508884,-2.299486796,194.6257948,-131.5761288,-2.296436664,198.9106332,107.7582585,1.880736407,192.7858916,-11.37921391,-0.198604749,194.6257948,-90,2.875169955,-3.392143687,2.867262637,-1.570796327,2.4,60.01,6764.668251,6329.793618,6976.987205,-20071.44908,,,-14427.125,-14427.125
3/16/2026 16:45:10.033,,219,-74834.755,None,59.987,131427.5944,132423.8185,132323.0728,132058.921,228.7327608,0,32.96928582,0.57542259,132020.2179,32.9747418,0.575517814,-86.78964163,-1.514765003,152.7145775,2.665372193,,,,-132.013363,-2.304067841,195.4269173,-131.5761288,-2.296436664,198.9106332,107.6501242,1.878849108,193.9290592,-11.37921391,-0.198604749,194.6257948,-90,2.871954478,-3.393614111,2.863976942,-1.570796327,2.4,60,6872.754783,6403.824004,7058.087992,-20334.66678,,,-14427.125,-14427.125
3/16/2026 16:45:10.067,,219,-74943.749,None,59.984,131366.6829,132365.6468,132264.4382,131999.6862,228.630163,0,32.79408106,0.57236469,131959.3421,32.79874916,0.572446163,-86.9650989,-1.51782731,152.5375596,2.662282648,,,,-132.273689,-2.308611387,196.2321075,-131.8336735,-2.300931667,199.7089883,107.6501242,1.878849108,193.9290592,-11.72511202,-0.20464181,194.8661079,-90,2.87337783,-3.396676418,2.866924458,-1.570796327,2.4,60,6862.35704,6477.105599,6990.580799,-20330.04344,,,-14378.445,-14378.445
3/16/2026 16:45:10.100,,219,-74982.082,None,59.982,131342.6395,132351.3163,132235.9513,131977.4055,228.5915718,0,32.5699098,0.568452163,131941.7964,32.56915566,0.568439001,-87.1884411,-1.521725367,152.3141077,2.658382676,,,,-132.5104471,-2.312743595,195.3458472,-132.0643266,-2.304957323,198.8164983,106.8686576,1.865209943,194.3629594,-12.07014549,-0.21066378,195.1135054,-90,2.873396324,-3.38693531,2.869046456,-1.570796327,2.4,60,6829.996029,6248.116805,6945.235198,-20023.34803,,,-14378.445,-14378.445
3/16/2026 16:45:10.133,,219,-74762.554,None,59.984,131379.5074,132400.0215,132278.721,132020.2013,228.6656964,0,32.3549252,0.564699974,131982.3681,32.36041235,0.564795743,-87.40262541,-1.525463588,152.1005672,2.654655692,,,,-132.5104471,-2.312743595,195.3458472,-132.297056,-2.309019217,197.9272594,106.9719169,1.867012157,193.2149063,-12.41429265,-0.216670281,195.3679605,-90,2.87381496,-3.392475745,2.871325973,-1.570796327,2.4,60.01,6821.688131,6350.889585,6899.788806,-20072.36652,,,-14378.445,-14378.445
3/16/2026 16:45:10.167,,219,-74606.875,None,59.987,131404.1868,132415.6072,132300.7156,132040.944,228.7016237,0,32.15279913,0.561172208,132000.7009,32.16178774,0.561329089,-87.6056257,-1.529006612,151.9055028,2.651251176,,,,-133.0079064,-2.321425898,195.279492,-132.787958,-2.317587074,197.854492,106.6309537,1.861061227,192.8680378,-12.49040572,-0.217998705,194.1961895,-90,2.878916163,-3.390067839,2.869249881,-1.570796327,2.4,60.01,6693.422392,6280.646414,6910.934385,-19885.00319,,,-14378.445,-14378.445
3/16/2026 16:45:10.200,,219,-74909.966,None,59.985,131384.6177,132376.6058,132273.8842,132012.4539,228.6522774,0,31.99213039,0.55836801,131981.1876,32.00039084,0.558512182,-87.76606191,-1.531806752,151.7400818,2.648364034,,,,-133.0079064,-2.321425898,195.279492,-132.8067654,-2.317915326,199.5502944,106.5295297,1.859291045,194.0181435,-12.49040572,-0.217998705,194.1961895,-90,2.876427508,-3.391097797,2.866362739,-1.570796327,2.4,60,6754.35266,6341.875211,6980.932797,-20077.16067,,,-14378.445,-14378.445
3/16/2026 16:45:10.233,,219,-74938.435,None,59.982,131339.7478,132346.3483,132230.587,131972.994,228.5839308,0,31.77614829,0.554598411,131940.2641,31.79063741,0.554851294,-87.97869614,-1.535517919,151.5231625,2.644578078,,,,-133.2642954,-2.32590073,196.0999745,-133.0419326,-2.322019767,198.6715883,106.1892063,1.853351279,193.6801487,-12.75753216,-0.222660941,195.6294456,-90,2.876871061,-3.388869198,2.867239019,-1.570796327,2.4,60,6769.552666,6274.007985,7008.335993,-20051.89664,,,-14378.445,-14378.445
3/16/2026 16:45:10.267,,219,-74733.84,None,59.983,131368.2066,132364.7597,132259.1028,131998.1131,228.6274384,0,31.55527959,0.550743525,131964.9041,31.56155701,0.550853087,-88.20765573,-1.539514018,151.3049036,2.640768743,,,,-133.5056664,-2.330113449,195.2278669,-133.0419326,-2.322019767,198.6715883,106.1892063,1.853351279,193.6801487,-12.83560949,-0.224023647,194.4592502,-63.43494882,2.872872854,-3.392865297,2.86479239,-1.107148718,2.683281573,60.01,6840.069676,6374.159998,7028.467189,-20242.69686,,,-14327.233,-14327.233
3/16/2026 16:45:10.300,,219,-74812.19,None,59.985,131405.4793,132423.2542,132287.3491,132039.465,228.699062,0,31.35771073,0.547295298,131995.9772,31.36755722,0.547467152,-88.4058322,-1.54297285,151.109966,2.637366439,,,,-133.7600252,-2.334552848,196.0559104,-133.5311993,-2.330559082,198.6208448,105.847705,1.847390958,193.3490109,-13.17986809,-0.230032093,194.7293506,-63.43494882,2.878026234,-3.390363808,2.867398532,-1.107148718,2.683281573,60.01,6742.031996,6304.017619,6975.129595,-20021.17921,,,-14327.233,-14327.233
3/16/2026 16:45:10.333,,219,-74810.275,None,59.987,131396.978,132400.239,132268.1665,132022.5448,228.6697553,0,31.17101887,0.544036911,131987.5467,31.18002695,0.544194131,-88.58737134,-1.546141306,150.9211612,2.634071175,,,,-134.0036521,-2.338804939,195.1909834,-133.5311993,-2.330559082,198.6208448,105.5050442,1.841410398,193.0247653,-13.52316065,-0.236023679,195.0064614,-90,2.874753213,-3.387551704,2.870094854,-1.570796327,3.6,60,6793.234028,6222.672,6917.06878,-19932.97481,,,-14327.233,-14327.233
3/16/2026 16:45:10.367,,219,-75004.229,None,59.984,131317.8839,132342.8203,132216.4907,131959.8539,228.5611715,0,31.0004038,0.541059116,131918.7967,31.01134662,0.541250104,-88.76344293,-1.549214335,150.7479069,2.631047316,,,,-134.0036521,-2.338804939,195.1909834,-134.0206803,-2.339102138,198.5845915,105.4103914,1.839758396,194.1813585,-13.86546669,-0.241998046,195.2905528,-90,2.880352242,-3.388972731,2.873045362,-1.570796327,3.6,60,6650.520798,6292.656002,6851.015997,-19794.1928,,,-14327.233,-14327.233
3/16/2026 16:45:10.400,,219,-74610.936,None,59.981,131299.9619,132308.4824,132177.3287,131929.3507,228.5083384,0,30.7724256,0.537080146,131884.5193,30.78414653,0.537284714,-88.99181477,-1.553200175,150.5235203,2.627131032,,,,-134.0036521,-2.338804939,195.1909834,-134.0206803,-2.339102138,198.5845915,105.5050442,1.841410398,193.0247653,-13.95034281,-0.243479414,194.1257325,-90,2.876386852,-3.394610573,2.870610446,-1.570796327,3.6,60,6747.356406,6393.052788,6868.353586,-20008.76278,,,-14327.233,-14327.233
3/16/2026 16:45:10.433,,219,-74488.694,None,59.982,131331.5405,132336.2421,132216.0958,131962.0532,228.5649809,0,30.54455494,0.533103052,131922.3006,30.55074995,0.533211176,-89.22065504,-1.557194191,150.293819,2.623121987,,,,-134.5017884,-2.347499057,195.16885,-134.0122396,-2.338954819,196.8877853,105.0684882,1.833791058,193.8659331,-13.95034281,-0.243479414,194.1257325,-90,2.872165995,-3.390985249,2.866601401,-1.570796327,2.4,60,6853.339084,6332.169584,6969.45599,-20154.96466,,,-14327.233,-14327.233
3/16/2026 16:45:10.467,,219,-74806.114,None,59.985,131397.3644,132402.7003,132274.6457,132025.6595,228.6751502,0,30.33930166,0.529520707,131992.4643,30.35172979,0.529737618,-89.42358226,-1.560735939,150.0926493,2.619610912,,,,-134.5017884,-2.347499057,195.16885,-134.2623269,-2.343319665,197.7234432,105.0684882,1.833791058,193.8659331,-14.20676612,-0.247954845,195.5815942,-90,2.873057283,-3.394526997,2.867565757,-1.570796327,2.4,60,6834.849371,6423.407983,7000.819204,-20259.07656,,,-14334.233,-14334.233
3/16/2026 16:45:10.500,,219,-74877.178,None,59.986,131402.5194,132399.2243,132277.9546,132027.3128,228.6780138,0,30.15969565,0.52638599,131987.3318,30.168681,0.526542814,-89.60013565,-1.563817377,149.9134241,2.616482843,,,,-134.7519679,-2.351865513,196.0118364,-134.7561896,-2.351939197,199.4059177,104.7254828,1.827804485,193.5574333,-14.29355811,-0.249469651,194.4185176,-90,2.878482011,-3.391621862,2.865952494,-1.570796327,3.6,60,6728.68993,6340.910397,6999.292788,-20068.89312,,,-14334.233,-14334.233
3/16/2026 16:45:10.533,,219,-74936.794,None,59.984,131353.8467,132348.7856,132226.428,131977.0969,228.5910373,0,29.96722992,0.52302683,131938.7252,29.97536166,0.523168755,-89.80259035,-1.567350878,149.713994,2.613002132,,,,-134.7519679,-2.351865513,196.0118364,-134.7561896,-2.351939197,199.4059177,104.2935581,1.820265978,194.4185176,-14.29355811,-0.249469651,194.4185176,-90,2.875107952,-3.387616856,2.862471783,-1.570796327,3.6,60,6810.428986,6266.793597,7082.625593,-20159.84818,,,-14334.233,-14334.233
3/16/2026 16:45:10.567,,219,-74713.651,None,59.982,131334.9236,132324.0087,132217.2928,131959.4861,228.5605345,0,29.74358839,0.519123549,131919.8708,29.75072529,0.519248111,-90.02078381,-1.571159073,149.4946427,2.60917373,,,,-135,-2.35619449,195.1614716,-134.7540969,-2.351902671,197.7088769,104.635729,1.826237986,194.718258,-14.635729,-0.255441659,194.718258,-90,2.871150782,-3.397397059,2.864615389,-1.570796327,3.6,60,6878.144639,6519.383999,7039.987206,-20437.51584,,,-14334.233,-14334.233
3/16/2026 16:45:10.600,,219,-74573.136,None,59.983,131362.5618,132349.1016,132230.7274,131981.5298,228.5987152,0,29.53288872,0.515446146,131947.5654,29.53908584,0.515554306,-90.23377421,-1.574876456,149.2805775,2.605437586,,,,-135.4982116,-2.364889923,195.16885,-135.2459031,-2.360486309,197.7088769,104.2935581,1.820265978,194.4185176,-14.72548276,-0.257008158,193.5574333,-90,2.876040615,-3.395142434,2.862445744,-1.570796327,2.4,60.01,6758.420624,6454.439993,7052.126401,-20264.98702,,,-14334.233,-14334.233
3/16/2026 16:45:10.633,,219,-74736.202,None,59.985,131382.8268,132375.747,132258.3907,132006.3982,228.6417886,0,29.33646814,0.51201796,131967.8759,29.34178967,0.512110838,-90.43109962,-1.578320435,149.0879528,2.602075652,,,,-135.4982116,-2.364889923,195.16885,-135.2459031,-2.360486309,197.7088769,103.9503428,1.814275741,194.1257325,-14.97683594,-0.261395099,195.0249215,-71.56505118,2.872597147,-3.392596176,2.863470751,-1.249045772,3.794733192,60,6845.001936,6382.656017,7081.660792,-20309.31875,,,-14334.233,-14334.233
3/16/2026 16:45:10.667,,219,-74889.85,None,59.984,131351.038,132344.0977,132229.9771,131975.7834,228.5887622,0,29.13406834,0.508485417,131940.764,29.14561023,0.508686861,-90.63382299,-1.581858625,148.8864323,2.598558455,,,,-135.7440592,-2.369180773,196.0265288,-135.2459031,-2.360486309,197.7088769,103.5231607,1.806820005,195.0064614,-15.31685982,-0.267329635,195.3384755,-90,2.86917317,-3.38867863,2.86588809,-1.570796327,3.6,60,6959.00242,6312.095992,7031.462391,-20302.5608,,,-14334.233,-14334.233
3/16/2026 16:45:10.700,,219,-74941.934,None,59.982,131329.0713,132314.6365,132195.1743,131947.0249,228.538951,0,28.91538089,0.504668601,131908.3913,28.92341125,0.504808757,-90.85222811,-1.585670513,148.6705345,2.594790328,,,,-136.2399748,-2.377836133,196.0559104,-135.7376731,-2.369069315,197.7234432,103.1798681,1.80082842,194.7293506,-15.65578196,-0.273244942,195.6588868,-90,2.873878072,-3.386498933,2.86803527,-1.570796327,2.4,60,6841.072805,6247.252796,6987.686393,-20076.01199,,,-14293.233,-14293.233
3/16/2026 16:45:10.733,,219,-74863.728,None,59.983,131356.9464,132335.0903,132224.3239,131972.8448,228.5836725,0,28.68864902,0.500711383,131936.335,28.69567767,0.500834056,-91.07033898,-1.589477266,148.4405301,2.590775994,,,,-136.4943336,-2.382275531,195.2278669,-136.2293345,-2.377650425,197.7525727,103.2608592,1.802241982,193.5611531,-15.9935841,-0.279140702,195.986122,-90,2.878484481,-3.391719248,2.869916696,-1.570796327,2.4,60,6699.127001,6340.377608,6953.96158,-19993.46619,,,-14293.233,-14293.233
3/16/2026 16:45:10.767,,219,-74683.613,None,59.985,131394.4136,132368.3878,132264.8171,132009.9287,228.6479037,0,28.48988267,0.497242256,131973.8549,28.4960328,0.497349596,-91.2674909,-1.592918216,148.243677,2.587340259,,,,-136.4943336,-2.382275531,195.2278669,-136.2293345,-2.377650425,197.7525727,102.914632,1.796199178,193.2894203,-16.09081635,-0.280837725,194.8328514,-90,2.875000021,-3.389117394,2.868177984,-1.570796327,2.4,60.01,6787.678695,6268.550407,6958.310386,-20014.53949,,,-14293.233,-14293.233
3/16/2026 16:45:10.800,,219,-74987.021,None,59.986,131374.9576,132355.2674,132247.0915,131993.1684,228.6188739,0,28.29899127,0.493910573,131954.4429,28.30430033,0.494003233,-91.46507239,-1.596366664,148.0491747,2.583945554,,,,-136.7357046,-2.38648825,196.0999745,-136.2293345,-2.377650425,197.7525727,102.4904057,1.788795031,194.1961895,-16.33024841,-0.285016602,196.3201467,-90,2.871653658,-3.385161695,2.868962156,-1.570796327,2.4,60.01,6900.491387,6198.710395,6990.883215,-20090.085,,,-14293.233,-14293.233
3/16/2026 16:45:10.833,,219,-75023.323,None,59.983,131303.3272,132283.052,132174.8714,131921.1459,228.4941273,0,28.10867361,0.490588903,131882.8498,28.11314561,0.490666954,-91.65305401,-1.599647562,147.8639369,2.580712544,,,,-136.9920936,-2.390963082,195.279492,-136.7061783,-2.385972919,199.4925563,102.4904057,1.788795031,194.1961895,-16.42930145,-0.286745404,195.16885,-90,2.876639873,-3.388442593,2.867457948,-1.570796327,2.4,60,6744.041813,6277.089589,6983.452807,-20004.58421,,,-14293.233,-14293.233
3/16/2026 16:45:10.867,,219,-74805.912,None,59.98,131289.3123,132264.5427,132167.2406,131907.761,228.470944,0,27.86393101,0.486317339,131868.8736,27.86732313,0.486376542,-91.89772254,-1.603917833,147.6157863,2.576381498,,,,-136.9920936,-2.390963082,195.279492,-136.9580674,-2.390369214,198.6715883,102.4904057,1.788795031,194.1961895,-16.86865764,-0.294413616,194.3629594,-90,2.876745756,-3.392712864,2.870795114,-1.570796327,3.6,60,6740.695602,6382.511976,6871.651214,-19994.85879,,,-14293.233,-14293.233
3/16/2026 16:45:10.900,,219,-74689.258,None,59.982,131358.1994,132332.3873,132225.5606,131972.7701,228.5835431,0,27.6209139,0.48207589,131927.1563,27.62080535,0.482073995,-92.14109546,-1.608165492,147.3728735,2.572141871,,,,-137.4895529,-2.399645386,195.3458472,-136.9580674,-2.390369214,198.6715883,102.2193129,1.78406357,192.7672171,-17.20657259,-0.300311345,194.7145603,-90,2.872443209,-3.392229062,2.872453216,-1.570796327,2.4,60,6852.920083,6326.841603,6845.976002,-20025.73769,,,-14282.233,-14282.233
3/16/2026 16:45:10.933,,219,-74881.21,None,59.986,131399.1216,132374.1882,132257.9226,132011.127,228.6499791,0,27.42710237,0.478693241,131978.7256,27.42856486,0.478718766,-92.33794133,-1.611601101,147.1779402,2.568739643,,,,-137.726311,-2.403777593,196.2321075,-137.4470486,-2.398903546,198.7368109,101.449338,1.770624972,193.4495283,-17.20657259,-0.300311345,194.7145603,-90,2.877622312,-3.382226073,2.869050988,-1.570796327,2.4,60,6757.308315,6102.777612,6932.073604,-19792.15953,,,-14282.233,-14282.233
3/16/2026 16:45:10.967,,219,-74869.387,None,59.985,131361.0293,132344.5612,132252.0757,131986.6337,228.6075555,0,27.23623689,0.47536201,131940.6412,27.23685765,0.475372844,-92.52565896,-1.614877391,146.9905168,2.565468487,,,,-137.986637,-2.408321139,195.4269173,-137.9356734,-2.407431658,198.8164983,101.449338,1.770624972,193.4495283,-17.20657259,-0.300311345,194.7145603,-63.43494882,2.882804502,-3.385502363,2.865779832,-1.107148718,2.683281573,60,6598.556622,6182.841592,7012.857583,-19794.2558,,,-14282.233,-14282.233
3/16/2026 16:45:11.000,,219,-74485.296,None,59.981,131313.0677,132284.4002,132187.0484,131928.8951,228.5075492,0,27.01266535,0.47145995,131892.6807,27.01229949,0.471453565,-92.75053858,-1.618802281,146.7672388,2.56157155,,,,-137.986637,-2.408321139,195.4269173,-137.702944,-2.403369763,197.9272594,101.449338,1.770624972,193.4495283,-17.31164611,-0.302145224,193.5685925,-90,2.874823328,-3.389427253,2.863716774,-1.570796327,3.6,60,6794.813405,6277.449598,7018.9344,-20091.1974,,,-14282.233,-14282.233
3/16/2026 16:45:11.033,,219,-74724.149,None,59.98,131342.0217,132301.9369,132207.0041,131951.0277,228.545884,0,26.75618402,0.466983506,131916.2227,26.75936071,0.46703895,-93.00513962,-1.623245908,146.5176347,2.557215138,,,,-137.986637,-2.408321139,195.4269173,-137.9356734,-2.407431658,198.8164983,101.449338,1.770624972,193.4495283,-17.98733465,-0.313938213,194.2962686,-90,2.874470608,-3.39387088,2.871153351,-1.570796327,2.4,60,6804.797282,6388.473615,6862.49281,-20055.76371,,,-14282.233,-14282.233
3/16/2026 16:45:11.067,,219,-74703.902,None,59.982,131394.9637,132379.2688,132269.3897,132015.2753,228.6571642,0,26.52544688,0.462956384,131985.2855,26.52526895,0.462953278,-93.23744999,-1.627300489,146.2796569,2.553061642,,,,-138.4832715,-2.416989046,195.5226841,-138.1934493,-2.411930695,198.0145449,101.10057,1.764537823,193.2149063,-18.32326129,-0.319801239,194.6701826,-90,2.874883973,-3.391838312,2.872862881,-1.570796327,2.4,60,6801.40659,6334.099227,6836.515201,-19972.02102,,,-14282.233,-14282.233
3/16/2026 16:45:11.100,,219,-74667.528,None,59.985,131401.3945,132381.8468,132283.716,132023.0553,228.6706395,0,26.32742672,0.45950028,131986.3891,26.33104889,0.459563499,-93.43508198,-1.630749817,146.0836106,2.549639988,,,,-138.747645,-2.421603234,194.7293506,-138.4533163,-2.416466229,197.2166322,100.750967,1.758436099,192.9874607,-18.65788847,-0.325641585,195.0507626,-90,2.876029728,-3.389185916,2.875281573,-1.570796327,2.4,60,6745.455479,6261.091197,6790.435197,-19796.98187,,,-14242.233,-14242.233
3/16/2026 16:45:11.133,,219,-74942.438,None,59.983,131345.1003,132314.9058,132233.2528,131965.1505,228.5703454,0,26.11987692,0.455877852,131924.8373,26.1272763,0.456006996,-93.63986523,-1.634323959,145.8744179,2.545988888,,,,-138.9793825,-2.425647816,195.633126,-138.4238712,-2.415952317,198.9106332,100.3365541,1.75120323,193.9476218,-18.65788847,-0.325641585,195.0507626,-63.43494882,2.871959313,-3.385527189,2.871630473,-1.107148718,2.683281573,60,6874.915837,6197.99039,6878.649597,-19951.55582,,,-14242.233,-14242.233
3/16/2026 16:45:11.167,,219,-75002.386,None,59.98,131307.749,132291.2335,132205.3659,131935.5325,228.5190456,0,25.87730171,0.451644116,131892.791,25.878921,0.451672378,-93.88010647,-1.63851696,145.6334352,2.541782945,,,,-139.2089849,-2.429655135,196.5400722,-138.9115718,-2.424464297,199.0191951,100.3365541,1.75120323,193.9476218,-18.99120105,-0.331458987,195.4379697,-63.43494882,2.876136675,-3.38972019,2.873241932,-1.107148718,2.683281573,60,6800.675984,6301.224003,6850.713611,-19952.6136,,,-14242.233,-14242.233
3/16/2026 16:45:11.200,,219,-74661.494,None,59.981,131353.3539,132342.564,132229.8954,131976.0118,228.5891578,0,25.63048239,0.447336307,131938.4065,25.63100178,0.447345372,-94.12337151,-1.642762736,145.3883756,2.537505849,,,,-139.4748965,-2.434296168,195.7582182,-139.1729845,-2.429026809,198.2325907,99.98742158,1.745109717,193.7359027,-18.7713194,-0.327621328,193.9142078,-63.43494882,2.876372181,-3.387872453,2.865127177,-1.107148718,2.683281573,60,6770.095177,6250.852796,6998.961602,-20019.90957,,,-14242.233,-14242.233
3/16/2026 16:45:11.233,,219,-75038.054,None,59.984,131399.7808,132379.7583,132285.5187,132022.4239,228.669546,0,25.41877591,0.443641332,131984.8339,25.41835251,0.443633942,-94.34094552,-1.646560119,145.1710587,2.533712953,,,,-139.7429349,-2.43897432,194.9806144,-139.6618731,-2.437559525,198.3633031,99.57842292,1.737971344,194.7145603,-19.44003483,-0.339292614,194.6997689,-90,2.881193467,-3.384531463,2.873005567,-1.570796327,2.4,60.01,6625.762413,6200.640007,6834.844817,-19661.24724,,,-14242.233,-14242.233
3/16/2026 16:45:11.267,,219,-74809.382,None,59.984,131377.763,132356.1927,132269.2939,132001.8238,228.6338655,0,25.21360155,0.440060363,131973.6656,25.21449378,0.440075936,-94.54492364,-1.650120209,144.9632661,2.530086287,,,,-139.9697407,-2.442932829,195.8979326,-139.6618731,-2.437559525,198.3633031,99.28692751,1.732883789,193.3341149,-19.44003483,-0.339292614,194.6997689,-90,2.877635461,-3.383003998,2.869378901,-1.570796327,2.4,60,6745.214105,6117.638403,6924.009618,-19786.86213,,,-14242.233,-14242.233
3/16/2026 16:45:11.300,,219,-74691.389,None,59.98,131337.862,132329.3279,132223.7309,131964.3892,228.5690268,0,24.97061028,0.435819366,131923.6345,24.97989153,0.435981354,-94.78564733,-1.65432163,144.7204341,2.525848069,,,,-139.9697407,-2.442932829,195.8979326,-139.6618731,-2.437559525,198.3633031,99.63753811,1.739003099,193.5313928,-19.44003483,-0.339292614,194.6997689,-90,2.873540879,-3.393324729,2.865140683,-1.570796327,2.4,59.99,6844.753781,6378.95522,7026.652819,-20250.36182,,,-14200.233,-14200.233
3/16/2026 16:45:11.333,,219,-74867.616,None,59.979,131356.3829,132331.8661,132234.944,131975.1271,228.5876255,0,24.71436032,0.43134696,131941.3795,24.71079946,0.431284811,-95.04108107,-1.658779789,144.4623222,2.521343168,,,,-140.2395437,-2.447641779,195.1282655,-140.1500823,-2.446080384,198.5084381,98.88065915,1.725793069,194.3296169,-19.44003483,-0.339292614,194.6997689,-90,2.877365195,-3.384572858,2.860635782,-1.570796327,2.4,60,6723.785928,6187.175998,7138.756802,-20049.71873,,,-14200.233,-14200.233
3/16/2026 16:45:11.367,,219,-74932.848,None,59.982,131396.686,132394.5659,132290.4954,132028.0088,228.6792193,0,24.47025287,0.427086481,131987.5941,24.47253641,0.427126337,-95.28376102,-1.663015353,144.2236742,2.517177975,,,,-140.7353643,-2.456295482,195.2905528,-140.6375429,-2.454588175,198.6679642,98.58362148,1.720608783,192.9613433,-20.10328627,-0.350868536,195.5116365,-90,2.881714512,-3.383624136,2.868046511,-1.570796327,3.6,60.01,6623.454872,6122.99518,6987.182395,-19733.63245,,,-14200.233,-14200.233
