time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:45:11.400,,219,-74973.254,None,59.984,131425.0716,132414.5931,132335.1474,132059.0337,228.732956,0,24.26811151,0.423558449,132026.934,24.27163586,0.423619961,-95.48636083,-1.666551387,144.0196104,2.513616389,,,,-140.7353643,-2.456295482,195.2905528,-140.9061411,-2.459276099,197.90907,98.53076561,1.719686274,194.1479848,-20.10328627,-0.350868536,195.5116365,-90,2.88289606,-3.386237661,2.864484925,-1.570796327,2.4,60,6595.982809,6226.790383,7078.219193,-19900.99238,,,-14200.233,-14200.233
3/16/2026 16:45:11.433,,219,-74941.574,None,59.983,131402.6285,132388.5119,132292.4264,132028.6016,228.6802461,0,24.05981284,0.419922952,131982.6016,24.05811733,0.419893359,-95.69095608,-1.670122248,143.8067927,2.509902019,,,,-141.2303246,-2.464934168,195.4674397,-140.9061411,-2.459276099,197.90907,98.53076561,1.719686274,194.1479848,-20.88580146,-0.364526002,195.2278669,-90,2.879169458,-3.389808522,2.874428021,-1.570796327,2.4,60,6692.635206,6314.572793,6818.313615,-19825.52161,,,-14200.233,-14200.233
3/16/2026 16:45:11.467,,219,-74873.002,None,59.98,131368.7448,132362.079,132260.7147,131997.934,228.6271281,0,23.81912286,0.415722119,131959.6744,23.81847796,0.415710863,-95.93749876,-1.67442523,143.5709344,2.505785515,,,,-141.2303246,-2.464934168,195.4674397,-141.1241861,-2.463081701,198.8418467,98.18022988,1.713568272,193.9736065,-21.01208014,-0.366729981,194.1071869,-90,2.878792564,-3.387993502,2.872515496,-1.570796327,2.4,60,6700.860839,6262.459215,6824.894413,-19788.21447,,,-14200.233,-14200.233
3/16/2026 16:45:11.500,,219,-74748.586,None,59.98,131376.3562,132388.4053,132283.8744,132016.9942,228.6601414,0,23.56524347,0.411291088,131978.2728,23.56554897,0.411296419,-96.19222395,-1.678871023,143.3130557,2.501284683,,,,-141.5056266,-2.469739095,194.718258,-141.3943978,-2.467797785,198.0908882,97.82907651,1.707439489,193.8065014,-21.01208014,-0.366729981,194.1071869,-90,2.879094204,-3.386310512,2.868014664,-1.570796327,2.4,60,6668.632903,6216.422396,6937.430411,-19822.48571,,,-14242.233,-14242.233
3/16/2026 16:45:11.533,,219,-74804.544,None,59.983,131426.056,132422.5484,132319.2421,132056.7067,228.7289255,0,23.33057196,0.407195297,132018.464,23.33940998,0.40734955,-96.42046358,-1.682854556,143.0843763,2.497293475,,,,-142.0012676,-2.478389661,194.9178288,-141.3943978,-2.467797785,198.0908882,97.47733031,1.70130036,193.6466886,-21.342003,-0.372488221,194.5406898,-90,2.875147335,-3.384154916,2.869781696,-1.570796327,2.4,60.01,6775.533032,6159.254408,6910.977602,-19845.76504,,,-14242.233,-14242.233
3/16/2026 16:45:11.567,,219,-75092.645,None,59.983,131422.62,132420.2566,132308.6043,132051.2479,228.7194705,0,23.1158436,0.40344758,132015.1,23.12371387,0.403584942,-96.64007085,-1.686687426,142.8661163,2.493484118,,,,-141.9409834,-2.477337504,196.6023398,-141.6099439,-2.471559775,199.030048,97.47733031,1.70130036,193.6466886,-21.54097592,-0.375960954,196.0963029,-90,2.875144717,-3.387987786,2.869445072,-1.570796327,2.4,60,6833.97968,6254.51041,6974.092805,-20062.5829,,,-14242.233,-14242.233
3/16/2026 16:45:11.600,,219,-75041.165,None,59.981,131375.5923,132387.0375,132269.0168,132011.3212,228.6503155,0,22.88596546,0.39943545,131972.8079,22.88798028,0.399470615,-96.87185599,-1.69073284,142.6310772,2.489381912,,,,-142.2173792,-2.48216152,195.8648514,-142.0947492,-2.480021223,199.2325275,97.47733031,1.70130036,193.6466886,-21.99740341,-0.383927116,195.4269173,-90,2.879491838,-3.3920332,2.873309028,-1.570796327,2.4,60,6697.696401,6353.467214,6851.95201,-19903.11562,,,-14242.233,-14242.233
3/16/2026 16:45:11.633,,219,-74672.87,None,59.979,131388.0022,132387.2338,132285.1072,132020.8776,228.6668677,0,22.62467369,0.394875048,131980.6158,22.63033089,0.394973785,-97.1282372,-1.695207536,142.3743667,2.484901469,,,,-142.4958576,-2.487021886,195.1319554,-142.0947492,-2.480021223,199.2325275,97.52382044,1.702111766,192.4569562,-22.12993673,-0.386240259,194.3147961,-63.43494882,2.874995008,-3.397319302,2.871141728,-1.107148718,2.683281573,60,6784.816143,6444.835207,6867.489604,-20097.14095,,,-14242.233,-14242.233
3/16/2026 16:45:11.667,,219,-74760.581,None,59.981,131450.0628,132461.484,132343.8485,132085.9039,228.7794964,0,22.38155113,0.390631759,132047.2961,22.38127306,0.390626906,-97.38060969,-1.699612267,142.1377745,2.480772156,,,,-142.9893268,-2.495634547,195.3605897,-142.3680511,-2.484791241,198.4975567,96.77215997,1.688992816,193.3490109,-22.12993673,-0.386240259,194.3147961,-90,2.875418147,-3.388605083,2.867012415,-1.570796327,3.6,60.01,6785.667108,6262.171217,6972.811199,-20020.64952,,,-14242.233,-14242.233
3/16/2026 16:45:11.700,,219,-74641.723,None,59.984,131475.0695,132488.315,132375.233,132113.6503,228.8275548,0,22.16777423,0.386900648,132078.8808,22.17334127,0.386997811,-97.58847058,-1.703240124,141.9177457,2.476931929,,,,-142.9893268,-2.495634547,195.3605897,-142.3680511,-2.484791241,198.4975567,96.81435289,1.689729221,192.1574355,-22.456939,-0.391947525,194.7700182,-90,2.871789052,-3.392969345,2.868879454,-1.570796327,3.6,60.01,6877.5892,6332.515209,6944.45762,-20154.56203,,,-14282.233,-14282.233
3/16/2026 16:45:11.733,,219,-74765.246,None,59.983,131441.6745,132443.9266,132335.6959,132074.5293,228.7597952,0,21.96095348,0.383290945,132041.0391,21.97042309,0.383456221,-97.79532649,-1.70685044,141.7126269,2.473351931,,,,-142.9893268,-2.495634547,195.3605897,-142.6433781,-2.489596604,197.7671358,96.41878673,1.682825289,193.2111798,-22.78240573,-0.397627992,195.2315548,-90,2.873052825,-3.389675729,2.870979923,-1.570796327,2.4,60,6844.192784,6283.439987,6906.556798,-20034.18957,,,-14282.233,-14282.233
3/16/2026 16:45:11.767,,219,-74979.158,None,59.98,131401.0959,132399.426,132278.8789,132027.2167,228.6778472,0,21.72305732,0.379138874,131989.3987,21.72950802,0.37925146,-98.03389589,-1.711014262,141.4676364,2.469076039,,,,-143.4816058,-2.504226437,195.6036809,-142.8533133,-2.493260665,198.7223188,96.0275303,1.675996576,194.2740333,-22.78240573,-0.397627992,195.2315548,-90,2.872512125,-3.387010838,2.866704031,-1.570796327,2.4,60,6863.487363,6249.4128,7009.934398,-20122.83456,,,-14282.233,-14282.233
3/16/2026 16:45:11.800,,219,-74728.57,None,59.979,131398.72,132401.492,132280.7741,132027.752,228.6787745,0,21.46383887,0.374614658,131998.2513,21.4710437,0.374740406,-98.29607444,-1.715590141,141.2086903,2.464556578,,,,-143.4816058,-2.504226437,195.6036809,-143.1301024,-2.498091545,198,95.67535589,1.669849973,194.1516933,-22.91955483,-0.400021695,194.1257325,-63.43494882,2.872831951,-3.385440114,2.864578273,-1.107148718,2.683281573,60,6855.9868,6206.400005,7022.851191,-20085.238,,,-14282.233,-14282.233
3/16/2026 16:45:11.833,,219,-74987.51,None,59.981,131456.7927,132462.0944,132339.5299,132086.8981,228.7812186,0,21.21545694,0.370279576,132045.2039,21.21963304,0.370352463,-98.5441117,-1.719919208,140.9620876,2.460252549,,,,-144.257549,-2.517769201,195.1577823,-143.6156482,-2.506565918,198.2471185,95.32275071,1.663695852,194.0366976,-23.56883272,-0.411353732,195.0729094,-63.43494882,2.876918381,-3.38361506,2.871606281,-1.107148718,2.683281573,60,6741.208721,6160.032012,6885.561602,-19786.80234,,,-14282.233,-14282.233
3/16/2026 16:45:11.867,,219,-74862.72,None,59.983,131487.1629,132488.6437,132366.1494,132114.7383,228.8294392,0,21.00387359,0.36658675,132075.6056,21.00710185,0.366643094,-98.75760422,-1.723645355,140.7504293,2.456558415,,,,-144.257549,-2.517769201,195.1577823,-144.0999504,-2.515018586,198.5084381,95.35582504,1.664273108,192.8419042,-23.56883272,-0.411353732,195.0729094,-71.56505118,2.88166168,-3.387918463,2.867912147,-1.249045772,3.794733192,60,6624.681506,6230.016002,6978.830402,-19833.52791,,,-14282.233,-14282.233
3/16/2026 16:45:11.900,,219,-74764.181,None,59.983,131450.4698,132444.0413,132325.3717,132074.0374,228.7589432,0,20.78702864,0.362802092,132038.9364,20.78928707,0.362841509,-98.97073746,-1.727365232,140.5343822,2.452787682,,,,-144.257549,-2.517769201,195.1577823,-144.0999504,-2.515018586,198.5084381,95.35582504,1.664273108,192.8419042,-23.56883272,-0.411353732,195.0729094,-90,2.877860095,-3.39163834,2.864141414,-1.570796327,3.6,60,6717.464292,6320.016009,7070.342398,-20107.8227,,,-14282.233,-14282.233
3/16/2026 16:45:11.933,,219,-74818.728,None,59.98,131405.8437,132416.6289,132297.1004,132040.6278,228.701076,0,20.53714679,0.35844083,132001.3538,20.54502221,0.358578282,-99.22501741,-1.731803254,140.2882516,2.448491892,,,,-144.257549,-2.517769201,195.1577823,-144.0999504,-2.515018586,198.5084381,94.96974073,1.657534665,193.9290592,-24.03428816,-0.419477462,194.4592502,-90,2.873596868,-3.389337919,2.867969354,-1.570796327,3.6,60,6821.518956,6297.076788,6951.830406,-20070.42615,,,-14324.233,-14324.233
3/16/2026 16:45:11.967,,219,-74672.626,None,59.98,131411.5611,132429.3104,132294.3944,132045.86,228.7101385,0,20.27990402,0.353951097,132011.3068,20.28170559,0.35398254,-99.4819534,-1.736287633,140.0300693,2.443985761,,,,-144.7485942,-2.526339557,195.4379697,-144.5829447,-2.523448428,198.7839028,94.64507843,1.651868239,192.6327075,-24.50265945,-0.427652083,193.8585051,-90,2.877430968,-3.388155872,2.871637844,-1.570796327,1.2,60,6736.388918,6226.343986,6839.582403,-19802.31531,,,-14324.233,-14324.233
3/16/2026 16:45:12.000,,219,-74636.323,None,59.981,131478.5376,132464.2518,132338.7736,132094.5808,228.7945254,0,20.03381507,0.349656035,132058.7984,20.04252759,0.349808097,-99.72684772,-1.740561845,139.7813365,2.439644555,,,,-145.0369025,-2.531371485,194.747837,-144.6650665,-2.524881723,197.1107303,94.64507843,1.651868239,192.6327075,-24.67686317,-0.430692511,195.4490215,-90,2.87468982,-3.392430084,2.870337066,-1.570796327,2.4,60,6783.042748,6333.695984,6930.432,-20047.17073,,,-14324.233,-14324.233
3/16/2026 16:45:12.033,,219,-74737.339,None,59.982,131468.7738,132459.9251,132338.9276,132089.9466,228.7864987,0,19.80338356,0.345634246,132045.043,19.81600008,0.345854446,-99.9589682,-1.744613112,139.5564902,2.435720247,,,,-145.2381977,-2.534884749,195.7324705,-144.8658069,-2.528385305,198.0908882,94.61635209,1.65136687,193.8287904,-24.82455477,-0.433270216,194.359255,-90,2.874239751,-3.395979982,2.868990463,-1.570796327,2.4,60,6827.847005,6461.063993,6925.161605,-20214.0726,,,-14324.233,-14324.233
3/16/2026 16:45:12.067,,219,-74971.915,None,59.98,131418.3467,132410.5302,132295.6157,132042.2411,228.7038703,0,19.56167437,0.341415625,131998.7531,19.56830593,0.341531368,-100.1947749,-1.748728716,139.3147138,2.431500453,,,,-145.2381977,-2.534884749,195.7324705,-145.3486841,-2.536813101,198.3887094,94.26261112,1.645192926,193.7359027,-24.99569637,-0.436257201,195.9530556,-90,2.878344469,-3.393921642,2.867757654,-1.570796327,3.6,59.99,6723.112527,6404.443207,7010.438389,-20137.99412,,,-14324.233,-14324.233
3/16/2026 16:45:12.100,,219,-74938.637,None,59.979,131427,132411.8357,132293.9748,132045.0003,228.7086494,0,19.30626903,0.336957961,132007.4687,19.31177217,0.337054009,-100.4585736,-1.753332872,139.0531501,2.426935305,,,,-145.7262945,-2.543403645,196.0412202,-145.5447589,-2.540235251,199.3770298,93.90854429,1.639013294,193.6504067,-25.14478563,-0.438859299,194.8661079,-90,2.87728926,-3.392346166,2.865794604,-1.570796327,3.6,60,6760.525369,6362.553619,7020.172801,-20143.25179,,,-14324.233,-14324.233
3/16/2026 16:45:12.133,,219,-74818.757,None,59.981,131487.9903,132480.0022,132340.2361,132103.4704,228.8099226,0,19.06056753,0.332669661,132064.5878,19.06992569,0.332832991,-100.7012704,-1.75756873,138.8086988,2.422668824,,,,-146.0171116,-2.548479362,195.3679605,-145.6347609,-2.541806084,197.7088769,93.55417824,1.632828439,193.5723121,-25.46334506,-0.44441921,195.3790163,-116.5650512,2.874639075,-3.390397169,2.867088034,-2.034443936,2.683281573,60.01,6806.202798,6314.832005,7008.926394,-20129.9612,,,-14366.233,-14366.233
3/16/2026 16:45:12.167,,219,-74934.374,None,59.984,131498.6829,132499.2725,132368.2686,132122.8208,228.8434385,0,18.84811259,0.328961623,132086.7124,18.8582275,0.329138161,-100.9110056,-1.761229299,138.5980995,2.418993174,,,,-146.0171116,-2.548479362,195.3679605,-145.8300795,-2.545215036,198.7005788,93.19953971,1.626638829,193.5016279,-25.46334506,-0.44441921,195.3790163,-90,2.874353197,-3.387868128,2.863412384,-1.570796327,2.4,60.01,6814.458673,6250.579184,7101.863997,-20166.90185,,,-14366.233,-14366.233
3/16/2026 16:45:12.200,,219,-74846.549,None,59.983,131442.8106,132426.1217,132312.382,132061.1684,228.7366534,0,18.63257648,0.325199808,132019.5531,18.64006015,0.325330422,-101.1286882,-1.765028577,138.3824276,2.415228988,,,,-146.5048153,-2.556991397,195.6993613,-146.1173423,-2.550228718,198.0290888,93.55417824,1.632828439,193.5723121,-25.78022657,-0.449949836,195.8979326,-90,2.87555914,-3.397857016,2.865178824,-1.570796327,2.4,60,6792.491386,6497.423986,7073.683195,-20363.59857,,,-14366.233,-14366.233
3/16/2026 16:45:12.233,,219,-75025.555,None,59.979,131411.6598,132385.5691,132262.6478,132020.6691,228.6665066,0,18.38058383,0.320801706,131977.0851,18.38531345,0.320884254,-101.3863227,-1.769525148,138.1333417,2.410881619,,,,-146.5048153,-2.556991397,195.6993613,-146.1173423,-2.550228718,198.0290888,93.17983012,1.626294832,194.6997689,-26.09542416,-0.455451071,196.4228093,-116.5650512,2.871112972,-3.39581998,2.86633269,-2.034443936,2.683281573,60,6901.034033,6482.4624,7061.126415,-20444.62285,,,-14366.233,-14366.233
3/16/2026 16:45:12.267,,219,-74832.235,None,59.979,131421.2618,132413.728,132289.5593,132042.2545,228.7038935,0,18.10880917,0.316058344,131998.1378,18.11399523,0.316148857,-101.6541266,-1.774199208,137.8640569,2.406181714,,,,-146.990835,-2.565474041,196.0448928,-146.5983316,-2.558623565,198.3633031,92.48955292,1.614247222,193.3825225,-26.25024237,-0.458153159,195.3458472,-90,2.874772422,-3.38844643,2.864334873,-1.570796327,2.4,60,6823.020651,6257.059194,7073.510388,-20153.59023,,,-14366.233,-14366.233
3/16/2026 16:45:12.300,,219,-74866.219,None,59.981,131467.3104,132470.0975,132339.4352,132093.031,228.7918411,0,17.86526992,0.311807782,132055.653,17.87098987,0.311907614,-101.8982812,-1.778460509,137.6239142,2.401990432,,,,-146.990835,-2.565474041,196.0448928,-146.888658,-2.563690717,197.7052351,92.13425876,1.608046169,193.3341149,-26.56505118,-0.463647609,195.8795548,-116.5650512,2.875598331,-3.386506678,2.865638041,-2.034443936,2.683281573,60,6805.366093,6209.971191,7063.01281,-20078.35009,,,-14366.233,-14366.233
3/16/2026 16:45:12.333,,219,-74670.25,None,59.983,131465.2972,132461.7781,132325.9392,132085.0751,228.778061,0,17.65779198,0.308186609,132053.6836,17.66258347,0.308270236,-102.1059953,-1.782085804,137.4072044,2.398208133,,,,-147.2859161,-2.570624177,195.3937563,-146.888658,-2.563690717,197.7052351,92.13425876,1.608046169,193.3341149,-26.72289039,-0.466402423,194.8069814,-90,2.871960953,-3.390131973,2.864610556,-1.570796327,3.6,60,6873.169419,6299.611187,7049.102391,-20221.883,,,-14407.233,-14407.233
3/16/2026 16:45:12.367,,219,-75096.763,None,59.982,131427.7368,132413.4268,132287.9287,132043.7575,228.7064968,0,17.43015174,0.304213537,132001.1182,17.43734959,0.304339163,-102.3283082,-1.785965896,137.1798577,2.394240183,,,,-147.4751097,-2.573926229,196.4044806,-147.0776692,-2.566989583,198.7114491,92.1210964,1.607816443,194.5332876,-26.87813975,-0.469112035,196.4191437,-90,2.871328746,-3.393782339,2.863352218,-1.570796327,3.6,60,6921.769331,6427.468799,7136.841624,-20486.07975,,,-14407.233,-14407.233
3/16/2026 16:45:12.400,,219,-74865.586,None,59.98,131412.4049,132394.4468,132292.9658,132034.0089,228.6896117,0,17.17970386,0.299842397,131997.3174,17.1873551,0.299975936,-102.5800662,-1.790359903,136.9333937,2.389938576,,,,-147.7712426,-2.579094723,195.7618962,-147.3690615,-2.572075339,198.0618085,91.76782706,1.60165073,194.4925706,-27.51200262,-0.48017503,194.8328514,-90,2.872051275,-3.392010633,2.870113606,-1.570796327,3.6,60.01,6880.930188,6381.01442,6911.740779,-20173.68539,,,-14407.233,-14407.233
3/16/2026 16:45:12.433,,219,-74791.757,None,59.982,131455.9826,132436.526,132326.6471,132073.7803,228.7584978,0,16.9411592,0.295679007,132029.4845,16.94622239,0.295767376,-102.8261266,-1.794654466,136.6976458,2.385824,,,,-148.0693179,-2.584297118,195.1245756,-147.6623641,-2.577194434,197.4173245,91.41442321,1.595482669,194.4592502,-27.51200262,-0.48017503,194.8328514,-116.5650512,2.87296181,-3.390137135,2.86599903,-2.034443936,2.683281573,60.02,6837.586835,6335.193595,7015.636781,-20188.41721,,,-14407.233,-14407.233
3/16/2026 16:45:12.467,,219,-74977.747,None,59.984,131469.724,132438.6914,132321.2446,132077.2591,228.7645232,0,16.72717369,0.291944255,132043.2655,16.73130286,0.292016323,-103.038976,-1.798369389,136.4808556,2.382040296,,,,-148.0693179,-2.584297118,195.1245756,-147.8477049,-2.580429241,198.4322554,91.41442321,1.595482669,194.4592502,-27.82409638,-0.485622093,195.3900714,-90,2.872445564,-3.393852058,2.867662389,-1.570796327,2.4,60.01,6851.1236,6427.987197,6994.0224,-20273.1332,,,-14407.233,-14407.233
3/16/2026 16:45:12.500,,219,-74868.595,None,59.982,131417.5572,132381.5313,132283.8036,132028.3415,228.6797955,0,16.51065051,0.288165213,131994.541,16.50882026,0.288133269,-103.2527129,-1.802099802,136.264375,2.378261997,,,,-148.2547126,-2.587532866,196.1440287,-147.8477049,-2.580429241,198.4322554,91.06749968,1.589427711,193.2335375,-27.66073851,-0.482770961,196.4521316,-90,2.86856251,-3.391527513,2.861032958,-1.570796327,3.6,60,6981.237407,6327.115201,7195.751984,-20504.10459,,,-14407.233,-14407.233
3/16/2026 16:45:12.533,,219,-74835.245,None,59.979,131400,132348.6044,132246.7278,131999.1289,228.6291978,0,16.25957948,0.283783197,131962.08,16.26020471,0.283794109,-103.5070487,-1.806538799,136.0110187,2.373840095,,,,-148.5537641,-2.5927523,195.5153191,-148.0311575,-2.583631093,199.4492417,90.71171221,1.583218048,193.2149063,-27.82409638,-0.485622093,195.3900714,-63.43494882,2.867425202,-3.389756847,2.859462188,-1.107148718,2.683281573,60,6985.400558,6281.049589,7193.836805,-20460.28695,,,-14382.233,-14382.233
3/16/2026 16:45:12.567,,219,-74754.835,None,59.98,131427.7478,132391.0745,132288.4882,132036.4768,228.6938863,0,16.00120695,0.279273745,131989.8285,16.00072705,0.27926537,-103.759138,-1.810938587,135.7534132,2.369344031,,,,-148.8547369,-2.598005265,194.8919701,-148.3245313,-2.588751432,198.8164983,90.35586983,1.577007427,193.2037267,-28.30075577,-0.493941369,194.8956644,-90,2.868016802,-3.387946014,2.8632854,-1.570796327,2.4,60,6949.942625,6237.791993,7083.172786,-20270.9074,,,-14382.233,-14382.233
3/16/2026 16:45:12.600,,219,-74433.197,None,59.983,131469.4556,132444.8807,132342.0891,132086.2,228.7800095,0,15.77803007,0.275378574,132043.0757,15.77801819,0.275378367,-103.9833632,-1.814852055,135.5290047,2.365427365,,,,-149.1576326,-2.603291794,194.2740333,-148.6197706,-2.59390433,198.1890007,90.35586983,1.577007427,193.2037267,-28.63892254,-0.499843493,192.7858916,-116.5650512,2.869282697,-3.391859482,2.865270858,-2.034443936,2.683281573,60.01,6899.430234,6337.396795,6960.61438,-20197.44141,,,-14382.233,-14382.233
3/16/2026 16:45:12.633,,219,-74614.968,None,59.984,131450.2288,132424.8891,132330.1179,132069.141,228.7504623,0,15.57344815,0.271807946,132035.4045,15.57394777,0.271816666,-104.1835751,-1.818346413,135.326981,2.361901386,,,,-149.3381152,-2.606441808,195.3052995,-148.6197706,-2.59390433,198.1890007,90,1.570796327,193.2,-28.7798063,-0.502302378,194.4148143,-90,2.865720996,-3.38914274,2.864203764,-1.570796327,3.6,60,7024.0694,6268.95361,7045.199992,-20338.223,,,-14382.233,-14382.233
3/16/2026 16:45:12.667,,219,-74836.757,None,59.982,131408.3838,132371.9565,132260.3097,132014.2514,228.6553908,0,15.35289454,0.267958559,131981.9879,15.35102688,0.267925963,-104.4091313,-1.82228311,135.1066001,2.358055013,,,,-149.5167,-2.609558701,196.3384832,-149.5694877,-2.61048002,199.0155773,90,1.570796327,193.2,-29.08885142,-0.507696233,194.9953846,-63.43494882,2.878405983,-3.393079437,2.865751246,-1.107148718,2.683281573,60,6741.532473,6364.007999,7024.118397,-20129.65887,,,-14382.233,-14382.233
3/16/2026 16:45:12.700,,219,-74736.23,None,59.979,131384.5153,132353.934,132260.5841,132000.4,228.6313994,0,15.09015966,0.263372971,131966.5556,15.09355967,0.263432312,-104.6687356,-1.826814059,134.841938,2.353435788,,,,-149.8194178,-2.614842123,195.7324705,-149.5694877,-2.61048002,199.0155773,90,1.570796327,193.2,-29.08885142,-0.507696233,194.9953846,-90,2.873912332,-3.397610386,2.861132021,-1.570796327,2.4,60,6831.944998,6475.291192,7138.684803,-20445.92099,,,-14382.233,-14382.233
3/16/2026 16:45:12.733,,219,-74744.842,None,59.98,131412.7731,132381.9202,132288.8295,132028.5627,228.6801787,0,14.83981005,0.259003546,131986.3155,14.83570299,0.258931864,-104.918035,-1.831165156,134.5957389,2.349138802,,,,-150.1240073,-2.620158214,195.1319554,-149.5694877,-2.61048002,199.0155773,89.28828779,1.558374605,193.2149063,-29.56953133,-0.51608568,194.5369888,-90,2.869411884,-3.389539761,2.865224482,-1.570796327,2.4,60,6923.714869,6277.248,7022.160011,-20223.12288,,,-14423.233,-14423.233
3/16/2026 16:45:12.767,,219,-74790.317,None,59.983,131433.0528,132408.3094,132301.9788,132048.5029,228.7147161,0,14.6210931,0.255186215,132015.1377,14.62241453,0.255209278,-105.1408069,-1.835053259,134.3716128,2.345227064,,,,-150.1240073,-2.620158214,195.1319554,-150.0413295,-2.618715213,199.4492417,89.28828779,1.558374605,193.2149063,-29.56953133,-0.51608568,194.5369888,-90,2.873924491,-3.393427864,2.861312744,-1.570796327,2.4,60,6813.189642,6374.879987,7119.662401,-20307.73203,,,-14423.233,-14423.233
3/16/2026 16:45:12.800,,219,-75011.702,None,59.983,131402.6915,132392.4504,132291.3227,132029.5703,228.6819239,0,14.40895326,0.251483676,131987.7693,14.40426747,0.251401894,-105.3525914,-1.838749595,134.1583944,2.341505701,,,,-150.2985905,-2.623205265,196.1733927,-150.0413295,-2.618715213,199.4492417,88.93908831,1.552279925,194.4333305,-29.87599269,-0.52143444,195.1319554,-108.4349488,2.870117107,-3.39102952,2.862940141,-1.892546881,3.794733192,60,6943.154544,6354.503997,7100.481603,-20398.14014,,,-14423.233,-14423.233
3/16/2026 16:45:12.833,,219,-74835.533,None,59.981,131388.6877,132356.6121,132266.4785,132004.6481,228.6387573,0,14.17019454,0.24731655,131959.1435,14.16823776,0.247282398,-105.588622,-1.842869106,133.9229589,2.337396576,,,,-150.6039471,-2.628534744,195.5815942,-150.1688949,-2.62094165,197.8108187,88.93908831,1.552279925,194.4333305,-30.18058225,-0.52675053,195.7324705,-90,2.868224048,-3.395149031,2.864147106,-1.570796327,3.6,60,6967.763516,6455.462406,7090.94882,-20514.17474,,,-14423.233,-14423.233
3/16/2026 16:45:12.867,,219,-74914.805,None,59.98,131394.4328,132374.0272,132278.5822,132016.4174,228.6591423,0,13.91620617,0.242883617,131973.6246,13.91948441,0.242940833,-105.8455129,-1.847352699,133.6730781,2.333035333,,,,-150.9111486,-2.633896421,194.9953846,-150.6422465,-2.629203193,198.2616453,88.58557679,1.546109985,194.4592502,-30.66188483,-0.535150845,195.3052995,-90,2.872144026,-3.393462684,2.868186178,-1.570796327,3.6,60.01,6850.456721,6415.142401,6975.705616,-20241.30474,,,-14423.233,-14423.233
3/16/2026 16:45:12.900,,219,-74697.379,None,59.982,131422.8265,132389.0046,132300.9856,132038.3261,228.6970893,0,13.68252352,0.238805085,132002.0443,13.68477116,0.238844314,-106.0759425,-1.851374453,133.4343689,2.328869072,,,,-151.3895403,-2.642245932,195.4674397,-150.9453959,-2.634494149,197.6760987,88.22119968,1.539750405,193.2931452,-30.66188483,-0.535150845,195.3052995,-90,2.873338463,-3.391124858,2.864019917,-1.570796327,3.6,60.01,6838.807581,6319.439998,7080.480008,-20238.72759,,,-14423.233,-14423.233
3/16/2026 16:45:12.933,,219,-74751.826,None,59.983,131412.3282,132384.5014,132307.1291,132035.39,228.6920038,0,13.46898957,0.235078215,131994.3561,13.46520809,0.235012216,-106.2928204,-1.855159687,133.2175497,2.325084864,,,,-151.6992442,-2.647651285,194.8956644,-151.1134182,-2.637426692,198.7259419,87.51044708,1.527345431,193.3825225,-30.84236735,-0.538300859,194.2740333,-90,2.872438908,-3.382505118,2.863385723,-1.570796327,2.4,60,6840.716529,6108.076789,7059.096008,-20007.88933,,,-14423.233,-14423.233
3/16/2026 16:45:12.967,,219,-74881.757,None,59.982,131377.6491,132347.3798,132247.9195,131991.7016,228.6163333,0,13.24260835,0.231127117,131956.8895,13.24291722,0.231132508,-106.5141389,-1.859022423,132.9923798,2.321154908,,,,-151.865594,-2.650554636,195.9530556,-151.5823619,-2.645611304,199.2036144,87.51044708,1.527345431,193.3825225,-31.14526315,-0.543587388,194.8919701,-90,2.876743812,-3.386367854,2.864742296,-1.570796327,3.6,60,6768.508913,6202.32478,7044.753614,-20015.58731,,,-14382.233,-14382.233
3/16/2026 16:45:13.000,,219,-74940.826,None,59.98,131340.4386,132332.9847,132227.3313,131967.6688,228.5747072,0,12.988367,0.226689769,131931.3694,12.98873125,0.226696126,-106.7654315,-1.863408307,132.7381929,2.316718509,,,,-151.865594,-2.650554636,195.9530556,-151.5823619,-2.645611304,199.2036144,87.1553444,1.52114772,193.4383623,-31.4462359,-0.548840354,195.5153191,-116.5650512,2.87230743,-3.384556027,2.865558863,-2.034443936,2.683281573,60,6877.824833,6158.433602,7045.876793,-20082.13523,,,-14382.233,-14382.233
3/16/2026 16:45:13.033,,219,-74842.07,None,59.98,131378.6887,132351.1096,132260.209,131997.3976,228.6261992,0,12.7345205,0.222259311,131957.9126,12.73258926,0.222225605,-107.0236682,-1.867915388,132.4849,2.312297714,,,,-152.3392615,-2.658821693,196.4521316,-151.8867911,-2.650924595,198.6353443,87.1553444,1.52114772,193.4383623,-31.9306821,-0.557295535,195.1245756,-90,2.8731502,-3.389063108,2.869593249,-1.570796327,3.6,60,6875.666779,6271.21439,6933.311996,-20080.19316,,,-14382.233,-14382.233
3/16/2026 16:45:13.067,,219,-74835.259,None,59.982,131429.9412,132407.0696,132310.9862,132050.0645,228.7174208,0,12.49491157,0.218077347,132006.5453,12.49703252,0.218114364,-107.2607838,-1.872053835,132.2467735,2.308141623,,,,-152.6501242,-2.664247271,195.8979326,-152.049031,-2.653756215,199.6945668,87.1553444,1.52114772,193.4383623,-32.11802221,-0.560565237,194.1071869,-90,2.871870579,-3.393201555,2.86870686,-1.570796327,3.6,60,6890.697109,6376.579183,6921.734387,-20189.01068,,,-14382.233,-14382.233
3/16/2026 16:45:13.100,,219,-74803.406,None,59.983,131411.5398,132402.1217,132300.7663,132038.8925,228.6980704,0,12.28756732,0.214458507,131999.8827,12.28989224,0.214499084,-107.4627581,-1.875578952,132.0405191,2.304541805,,,,-152.6501242,-2.664247271,195.8979326,-152.049031,-2.653756215,199.6945668,86.80046029,1.514953824,193.5016279,-32.11802221,-0.560565237,194.1071869,-90,2.868255299,-3.390532776,2.865107042,-1.570796327,2.4,60,6980.409853,6312.182398,7010.179201,-20302.77145,,,-14382.233,-14382.233
3/16/2026 16:45:13.133,,219,-74785.277,None,59.981,131349.6123,132329.7175,132235.3055,131972.2835,228.5827001,0,12.06418419,0.210559736,131937.9716,12.06550962,0.210582869,-107.6906336,-1.87955613,131.8144596,2.300596322,,,,-152.9627416,-2.669703473,195.3495329,-152.6607287,-2.664432354,198.5809659,86.44582176,1.508764214,193.5723121,-32.41703751,-0.565784038,194.747837,-108.4349488,2.875015223,-3.388320344,2.86638036,-1.892546881,3.794733192,60,6789.6841,6256.094402,6998.284796,-20044.0633,,,-14382.233,-14382.233
3/16/2026 16:45:13.167,,219,-74794.435,None,59.979,131310.1841,132308.1086,132201.882,131940.8171,228.5281988,0,11.80677515,0.2060671,131898.5512,11.8069476,0.20607011,-107.9501689,-1.884085876,131.5557975,2.296081816,,,,-152.9627416,-2.669703473,195.3495329,-152.6607287,-2.664432354,198.5809659,86.44582176,1.508764214,193.5723121,-32.71408392,-0.570968476,195.3937563,-90,2.870502464,-3.39285009,2.867050292,-1.570796327,3.6,60,6899.756053,6367.507202,7003.06561,-20270.32886,,,-14340.233,-14340.233
3/16/2026 16:45:13.200,,219,-74815.013,None,59.98,131358.1336,132349.9606,132255.8299,131988.7317,228.6111893,0,11.54701992,0.201533516,131946.4964,11.54602884,0.201516219,-108.2066015,-1.888561468,131.2993839,2.291606556,,,,-153.7497576,-2.683439495,195.3458472,-153.4349488,-2.677945045,198.5628364,85.73738888,1.496399728,193.7359027,-32.90524292,-0.57430483,194.3851846,-90,2.879461264,-3.384961196,2.865911386,-1.570796327,3.6,60,6679.378142,6178.780805,6997.939195,-19856.09814,,,-14340.233,-14340.233
3/16/2026 16:45:13.233,,219,-74781.72,None,59.983,131415.8593,132405.8314,132299.8737,132041.2673,228.7021837,0,11.32423343,0.197645159,132001.8524,11.32737536,0.197699996,-108.4283805,-1.892432242,131.0685931,2.287578495,,,,-153.7497576,-2.683439495,195.3458472,-153.4349488,-2.677945045,198.5628364,85.73738888,1.496399728,193.7359027,-33.39523764,-0.582856851,194.0366976,-90,2.875645041,-3.38883197,2.870435346,-1.570796327,3.6,60.01,6777.175119,6277.708806,6875.899216,-19930.78314,,,-14340.233,-14340.233
3/16/2026 16:45:13.267,,219,-74935.642,None,59.983,131381.2973,132380.1172,132274.6724,132012.7894,228.6528584,0,11.1137708,0.193971893,131979.0878,11.11698356,0.194027966,-108.6402503,-1.896130068,130.8578202,2.283899814,,,,-154.2197734,-2.691642818,195.8979326,-153.745492,-2.683365046,198.0290888,85.38364791,1.490225783,193.8287904,-33.49518467,-0.584601256,195.6993613,-90,2.877393012,-3.386355851,2.86850107,-1.570796327,3.6,60,6751.542313,6217.876794,6981.724798,-19951.14391,,,-14340.233,-14340.233
3/16/2026 16:45:13.300,,219,-74895.739,None,59.98,131323.1194,132314.9586,132205.6687,131948.6627,228.5417879,0,10.87548691,0.189813054,131909.1511,10.87662857,0.18983298,-108.8802651,-1.900319117,130.6159608,2.279678572,,,,-154.2197734,-2.691642818,195.8979326,-153.4349488,-2.677945045,198.5628364,85.03025927,1.484057988,193.9290592,-33.49518467,-0.584601256,195.6993613,-116.5650512,2.867778025,-3.384377105,2.864279828,-2.034443936,2.683281573,60,6987.486241,6168.758399,7083.187216,-20239.43186,,,-14340.233,-14340.233
3/16/2026 16:45:13.333,,219,-74776.738,None,59.979,131343.1768,132336.3422,132219.9431,131967.2319,228.5739506,0,10.60877033,0.185157972,131927.0045,10.61386704,0.185246926,-109.1463651,-1.904963438,130.3508673,2.275051817,,,,-154.5366549,-2.697173444,195.3790163,-154.209169,-2.691457736,198.5809659,84.9993554,1.483518614,192.7335985,-33.98288838,-0.593113292,195.3679605,-63.43494882,2.876704662,-3.388482052,2.868165109,-1.107148718,2.683281573,60,6748.126264,6233.299205,6975.37438,-19956.79985,,,-14340.233,-14340.233
3/16/2026 16:45:13.367,,219,-74915.784,None,59.981,131396.0772,132386.5605,132267.9613,132017.605,228.6611994,0,10.35563604,0.180739945,131977.7927,10.36475332,0.180899072,-109.3973985,-1.909344796,130.1017446,2.270703806,,,,-155.0043036,-2.705335453,195.9530556,-154.5217303,-2.696912959,198.0618085,84.28940686,1.471127674,192.9576119,-34.27370553,-0.598189008,196.0412202,-63.43494882,2.877812031,-3.38047247,2.868892814,-1.107148718,2.683281573,60.01,6742.914807,6044.313578,6983.78402,-19771.01241,,,-14385.3,-14385.3
3/16/2026 16:45:13.400,,219,-74590.546,None,59.983,131389.0231,132388.4901,132278.5996,132019.4627,228.664417,0,10.13804157,0.176942205,131984.74,10.14196577,0.177010695,-109.6174919,-1.913186152,129.8807728,2.266847121,,,,-154.5366549,-2.697173444,195.3790163,-154.209169,-2.691457736,198.5809659,84.64417496,1.477319546,192.8419042,-34.1806016,-0.596564038,194.3740723,-90,2.868468431,-3.390505698,2.863411159,-1.570796327,2.4,60,6955.828546,6289.344011,7060.579204,-20305.75176,,,-14385.3,-14385.3
3/16/2026 16:45:13.433,,219,-74774.779,None,59.98,131340.2319,132348.1616,132217.5422,131969.4041,228.577713,0,9.898397761,0.172759632,131935.9814,9.901236438,0.172809176,-109.8610506,-1.917437053,129.6457766,2.262745664,,,,-155.0043036,-2.705335453,195.9530556,-154.5217303,-2.696912959,198.0618085,84.32464411,1.47174268,194.1516933,-34.47221388,-0.601653633,195.0507626,-90,2.869722135,-3.389179733,2.864399297,-1.570796327,3.6,59.99,6942.471743,6297.105583,7057.382385,-20296.95971,,,-14385.3,-14385.3
3/16/2026 16:45:13.467,,219,-74830.061,None,59.978,131342.8599,132323.7258,132219.3332,131962.706,228.5661115,0,9.624256553,0.167974965,131924.7958,9.630137596,0.168077608,-110.1358156,-1.922232606,129.3688019,2.257911542,,,,-155.3231368,-2.710900142,195.4490215,-154.9831065,-2.704965494,198.6353443,83.93507755,1.464943461,193.0807085,-34.76180233,-0.606707905,195.7324705,-90,2.873043102,-3.387176067,2.864619447,-1.570796327,2.4,60,6841.504526,6211.569584,7076.663983,-20129.73809,,,-14385.3,-14385.3
3/16/2026 16:45:13.500,,219,-75022.186,None,59.98,131387.8531,132392.3112,132254.4863,132012.2989,228.6520089,0,9.362111439,0.16339967,131969.8449,9.366829331,0.163482012,-110.3961866,-1.926776938,129.1079806,2.253359352,,,,-155.7882457,-2.719017823,196.0448928,-155.4417966,-2.712971145,199.2216856,83.62075183,1.459457442,194.4037037,-35.45547443,-0.618814767,194.4592502,-90,2.876453157,-3.38623438,2.872174119,-1.570796327,3.6,60.01,6779.603286,6233.860784,6845.414388,-19858.87846,,,-14385.3,-14385.3
3/16/2026 16:45:13.533,,219,-75086.899,None,59.983,131413.3933,132403.1049,132283.3111,132034.0064,228.6896074,0,9.138625521,0.159499104,131995.423,9.142352707,0.159564156,-110.6162152,-1.930617161,128.8838439,2.249447428,,,,-155.7882457,-2.719017823,196.0448928,-155.7564794,-2.718463397,198.7259419,83.26951607,1.453327222,194.5406898,-35.25140576,-0.615253096,195.4379697,-90,2.878027553,-3.383944383,2.864700524,-1.570796327,3.6,60.01,6741.59186,6181.516815,7067.419221,-19990.5279,,,-14385.3,-14385.3
3/16/2026 16:45:13.567,,219,-74861.64,None,59.982,131369.8206,132366.7217,132235.4487,131991.4046,228.6158189,0,8.920074617,0.155684672,131951.8789,8.922834732,0.155732845,-110.8387404,-1.934500958,128.6671164,2.24566482,,,,-156.1089076,-2.724614429,195.5558232,-155.7564794,-2.718463397,198.7259419,83.22784003,1.452599838,193.3490109,-35.74245097,-0.623823452,195.1577823,-90,2.874196242,-3.387100796,2.869488272,-1.570796327,3.6,60,6817.954704,6220.353601,6935.803203,-19974.11151,,,-14344.3,-14344.3
3/16/2026 16:45:13.600,,219,-74899.886,None,59.979,131315.4934,132313.4442,132191.7298,131940.9713,228.528466,0,8.65937516,0.151134608,131907.6299,8.666945321,0.151266732,-111.0979496,-1.939025013,128.4096241,2.241170732,,,,-156.5713072,-2.732684825,196.1733927,-156.0727266,-2.723982952,198.2362227,82.87498365,1.446441332,193.494186,-36.02737339,-0.628796286,195.8611753,-90,2.875249684,-3.385466345,2.869967018,-1.570796327,3.6,60,6810.897675,6181.920006,6946.560011,-19939.37769,,,-14344.3,-14344.3
3/16/2026 16:45:13.633,,219,-75003.091,None,59.978,131339.8767,132333.8112,132209.3393,131961.7498,228.5644552,0,8.379232097,0.146245189,131920.2195,8.384774909,0.146341929,-111.3788264,-1.943927238,128.1253891,2.236209895,,,,-156.5713072,-2.732684825,196.1733927,-156.5290069,-2.731946545,198.8527093,82.52266969,1.440292294,193.6466886,-36.02737339,-0.628796286,195.8611753,-108.4349488,2.878288474,-3.384219532,2.865006181,-1.892546881,3.794733192,60,6735.647735,6156.734415,7071.14882,-19963.53097,,,-14344.3,-14344.3
3/16/2026 16:45:13.667,,219,-74685.528,None,59.98,131386.0979,132388.6908,132259.6537,132012.232,228.651893,0,8.11757772,0.141678459,131978.3726,8.122701711,0.141767889,-111.6374625,-1.948441289,127.857658,2.231537107,,,,-156.8936731,-2.738311172,195.6993613,-156.3905305,-2.729529675,197.7525727,82.52266969,1.440292294,193.6466886,-36.23487191,-0.632417819,194.8919701,-116.5650512,2.871297564,-3.388733583,2.863954926,-2.034443936,2.683281573,60,6896.50692,6271.560014,7064.89919,-20232.96612,,,-14344.3,-14344.3
3/16/2026 16:45:13.700,,219,-74831.4,None,59.982,131397.3874,132397.1594,132266.0996,132020.9609,228.6670119,0,7.885520833,0.137628302,131988.0573,7.894781461,0.13778993,-111.8708413,-1.952514519,127.6319804,2.227598288,,,,-157.2175943,-2.743964662,195.2315548,-156.8469184,-2.737495148,198.3778213,82.17092349,1.434153164,193.8065014,-36.72860131,-0.641035023,194.6405919,-108.4349488,2.875285078,-3.386667683,2.868633311,-1.892546881,3.794733192,60,6781.451179,6225.724802,6940.22399,-19947.39997,,,-14344.3,-14344.3
3/16/2026 16:45:13.733,,219,-74849.674,None,59.981,131358.3852,132352.2362,132226.3768,131979.739,228.5956135,0,7.646642457,0.133459088,131937.2458,7.654135135,0.133589859,-112.1139604,-1.956757746,127.3961238,2.223481814,,,,-157.2175943,-2.743964662,195.2315548,-156.8469184,-2.737495148,198.3778213,82.17092349,1.434153164,193.8065014,-37.01067323,-0.645958106,195.3605897,-116.5650512,2.871085007,-3.39091091,2.86943992,-2.034443936,2.683281573,60,6883.1535,6329.145584,6943.737607,-20156.03669,,,-14344.3,-14344.3
3/16/2026 16:45:13.767,,219,-74588.27,None,59.978,131325.8739,132316.867,132190.9292,131945.292,228.5359495,0,7.380395304,0.128812198,131904.8084,7.386716189,0.128922518,-112.3784392,-1.961373773,127.126837,2.218781873,,,,-157.3531977,-2.746331388,196.3384832,-157.1663458,-2.743070208,197.90907,82.17092349,1.434153164,193.8065014,-36.72860131,-0.641035023,194.6405919,-90,2.871992726,-3.395526937,2.859816896,-1.570796327,2.4,60,6897.821831,6442.0992,7154.452798,-20494.37383,,,-14303.3,-14303.3
3/16/2026 16:45:13.800,,219,-74579.789,None,59.978,131364.6994,132351.7232,132223.2147,131980.6064,228.5971159,0,7.099809232,0.123915047,131943.6982,7.104891611,0.124003752,-112.6590262,-1.96627094,126.8428581,2.213825506,,,,-157.6771416,-2.751985276,195.8795548,-157.4872799,-2.748671564,197.4464991,81.81977012,1.428024382,193.9736065,-37.22357081,-0.64967387,194.4037037,-108.4349488,2.872675316,-3.394295322,2.863499376,-1.892546881,3.794733192,60,6866.721636,6418.742406,7056.518406,-20341.98245,,,-14303.3,-14303.3
3/16/2026 16:45:13.833,,219,-74748.37,None,59.981,131415.2747,132393.1563,132272.7406,132027.7751,228.6788144,0,6.845255917,0.119472254,131992.8882,6.854409352,0.119632011,-112.9162804,-1.970760872,126.5933647,2.209471026,,,,-158.0025966,-2.757665537,195.4269173,-157.8097111,-2.75429905,196.990152,81.11934085,1.415799585,194.3296169,-37.50414236,-0.654570767,195.1319554,-116.5650512,2.873931061,-3.386560457,2.864041793,-2.034443936,2.683281573,60,6822.175023,6239.664003,7072.1424,-20133.98143,,,-14303.3,-14303.3
3/16/2026 16:45:13.867,,219,-74821.925,None,59.982,131402.3698,132382.1552,132257.1223,132014.6005,228.6559953,0,6.615185443,0.115456767,131978.6786,6.628525929,0.115689602,-113.1440335,-1.974735914,126.3656288,2.205496284,,,,-158.3295521,-2.763371987,194.9806144,-157.8097111,-2.75429905,196.990152,81.11934085,1.415799585,194.3296169,-38.27564691,-0.668036062,195.6588868,-90,2.869988652,-3.390535499,2.873532346,-1.570796327,2.4,60,6903.64775,6338.30401,6853.895986,-20095.84775,,,-14303.3,-14303.3
3/16/2026 16:45:13.900,,219,-74914.085,None,59.979,131347.7206,132316.6841,132208.219,131958.2532,228.558399,0,6.366090613,0.111109242,131925.4901,6.373141281,0.111232299,-113.3937286,-1.979093916,126.116843,2.201154153,,,,-158.7858843,-2.771336487,195.6588868,-158.3912886,-2.764449492,198.7694141,80.71307249,1.408708864,193.3341149,-38.27564691,-0.668036062,195.6588868,-90,2.875681791,-3.38780278,2.869190215,-1.570796327,2.4,60,6783.193369,6234.94079,6959.606384,-19977.74054,,,-14303.3,-14303.3
3/16/2026 16:45:13.933,,219,-74690.021,None,59.977,131313.1669,132303.2479,132185.033,131934.5547,228.517352,0,6.084036102,0.106186462,131902.9416,6.090402464,0.106297576,-113.6796664,-1.984084471,125.8285168,2.196121911,,,,-159.1141985,-2.777066651,195.2278669,-158.5870305,-2.767865834,197.2129813,80.36246189,1.402589555,193.5313928,-38.27564691,-0.668036062,195.6588868,-108.4349488,2.87416341,-3.386674026,2.864157973,-1.892546881,3.794733192,60,6804.811735,6212.635194,7083.648,-20101.09493,,,-14303.3,-14303.3
3/16/2026 16:45:13.967,,219,-74881.426,None,59.978,131378.5341,132363.7756,132229.3684,131991.2802,228.6156035,0,5.803915412,0.101297433,131956.435,5.808491818,0.101377307,-113.9577423,-1.988937811,125.5521846,2.191299004,,,,-159.2390351,-2.779245461,196.3494843,-158.7135949,-2.770074798,198.330633,80.01257842,1.396482937,193.7359027,-38.76967539,-0.676658485,195.4674397,-90,2.871452105,-3.385420748,2.867957489,-1.570796327,2.4,60,6914.40851,6190.862411,6984.590412,-20089.86133,,,-14303.3,-14303.3
3/16/2026 16:45:14.000,,219,-74715.984,None,59.98,131428.9837,132413.7448,132291.8501,132045.587,228.7096657,0,5.550451037,0.096873646,132006.9255,5.553911147,0.096934036,-114.209752,-1.99333621,125.3032615,2.186954476,,,,-159.4439548,-2.782821983,194.8032854,-159.0373202,-2.77572487,197.8981556,80.01257842,1.396482937,193.7359027,-38.99099404,-0.680521225,194.5332876,-90,2.872658906,-3.389819147,2.867475701,-1.570796327,3.6,60,6832.671381,6302.635213,6966.43199,-20101.73858,,,-14343.3,-14343.3
3/16/2026 16:45:14.033,,219,-74803.565,None,59.981,131425.6139,132386.8178,132277.2106,132030.5797,228.6836723,0,5.310444567,0.092684742,131990.524,5.317574148,0.092809177,-114.4486828,-1.997506339,125.0597255,2.182703972,,,,-159.7751406,-2.788602266,194.3851846,-159.362453,-2.781399509,197.4720233,79.66344585,1.390389424,193.9476218,-39.26463567,-0.685297172,195.2905528,-63.43494882,2.874208686,-3.387895763,2.868001144,-1.107148718,2.683281573,60,6778.817892,6260.356818,6979.708811,-20018.88352,,,-14343.3,-14343.3
3/16/2026 16:45:14.067,,219,-74915.525,None,59.979,131383.32,132355.4306,132244.4106,131995.1021,228.6222232,0,5.05054227,0.088148592,131948.2988,5.05655657,0.088253561,-114.7062057,-2.002000962,124.803335,2.178229112,,,,-159.8967137,-2.790724118,195.5116365,-159.4844751,-2.783529197,198.5954682,79.3150876,1.384309425,194.1665265,-39.26463567,-0.685297172,195.2905528,-90,2.871782758,-3.386310387,2.863526284,-1.570796327,2.4,60,6876.258334,6226.415997,7089.177611,-20191.85194,,,-14343.3,-14343.3
3/16/2026 16:45:14.100,,219,-74595.326,None,59.978,131387.5841,132352.0523,132240.1944,131993.9797,228.6202791,0,4.773161346,0.083307381,131953.6222,4.772767783,0.083300512,-114.9873932,-2.00690861,124.5264639,2.173396801,,,,-160.2276495,-2.796500036,195.1024346,-160.0168935,-2.79282165,196.6389585,78.89942998,1.377054831,193.2149063,-39.76045631,-0.693950875,195.1282655,-116.5650512,2.876122162,-3.383963441,2.867347676,-2.034443936,2.683281573,60.01,6754.40506,6137.495997,6988.190394,-19880.09145,,,-14343.3,-14343.3
3/16/2026 16:45:14.133,,219,-74857.781,None,59.979,131410.7996,132379.2976,132262.4932,132018.2359,228.662292,0,4.505788196,0.078640839,131975.8843,4.50945892,0.078704906,-115.2572404,-2.011618332,124.2552499,2.168663224,,,,-160.6768157,-2.804339465,195.8317645,-160.1357026,-2.79489526,197.7671358,78.96752676,1.378243344,194.3925925,-40.25706513,-0.702618334,194.9806144,-90,2.873600166,-3.389861676,2.871281558,-1.570796327,3.6,60,6843.674296,6323.414405,6886.367983,-20053.45668,,,-14343.3,-14343.3
3/16/2026 16:45:14.167,,219,-74844.806,None,59.98,131425.7115,132388.8001,132271.3248,132029.3091,228.6814715,0,4.24928569,0.074164026,131990.8284,4.251853092,0.074208836,-115.5082248,-2.015998836,124.0014702,2.164233933,,,,-160.6768157,-2.804339465,195.8317645,-160.579179,-2.802635385,198.4939294,78.55066201,1.370967682,193.4495283,-40.25706513,-0.702618334,194.9806144,-116.5650512,2.876844221,-3.386966518,2.866852267,-2.034443936,2.683281573,60,6763.55419,6221.289618,6996.844792,-19981.6886,,,-14343.3,-14343.3
3/16/2026 16:45:14.200,,219,-74811.658,None,59.979,131393.7259,132357.2437,132252.7758,132001.9544,228.6340917,0,3.983902252,0.069532211,131958.8641,3.985328856,0.06955711,-115.7798129,-2.020738943,123.7376494,2.15962939,,,,-161.0087989,-2.810133666,195.4379697,-160.7923226,-2.806355441,196.9645653,78.20275187,1.364895504,193.6913008,-41.02061755,-0.715944837,195.633126,-116.5650512,2.875912551,-3.385634447,2.875574227,-2.034443936,2.683281573,60,6771.506298,6194.448007,6801.81122,-19767.76552,,,-14301.3,-14301.3
3/16/2026 16:45:14.233,,219,-74797.819,None,59.977,131397.4055,132360.5293,132257.2263,132005.7597,228.6406827,0,3.696249477,0.064511723,131974.5281,3.696776168,0.064520916,-116.0679102,-2.025767188,123.4492819,2.154596429,,,,-161.4542278,-2.817907866,196.188073,-161.2351367,-2.814084005,197.7088769,77.85572195,1.35883869,193.940197,-40.75438922,-0.711298276,194.8476328,-116.5650512,2.878604921,-3.384605878,2.865894705,-2.034443936,2.683281573,60,6731.013563,6176.937612,7015.075201,-19923.02638,,,-14301.3,-14301.3
3/16/2026 16:45:14.267,,219,-74704.954,None,59.978,131453.7611,132420.927,132304.8108,132060.5368,228.7355595,0,3.418450414,0.059663215,132018.9041,3.41744538,0.059645674,-116.3444606,-2.030593904,123.1683071,2.149692493,,,,-161.7871267,-2.823718049,195.8097035,-161.2351367,-2.814084005,197.7088769,77.43255725,1.351453072,193.0247653,-41.25235503,-0.719989419,194.7293506,-116.5650512,2.873729679,-3.382046976,2.869681912,-2.034443936,2.683281573,60,6841.905362,6087.081591,6919.401607,-19848.38856,,,-14301.3,-14301.3
3/16/2026 16:45:14.300,,219,-74788.992,None,59.982,131481.9191,132457.5204,132344.3186,132095.3045,228.7957789,0,3.172321335,0.055367452,132058.3644,3.175769202,0.055427629,-116.5859434,-2.034808574,122.9278211,2.145495221,,,,-161.7871267,-2.823718049,195.8097035,-161.6746032,-2.821754143,198.4649087,77.43255725,1.351453072,193.0247653,-41.25235503,-0.719989419,194.7293506,-116.5650512,2.877181772,-3.386261646,2.86548464,-2.034443936,2.683281573,60.02,6757.827819,6193.367999,7025.601608,-19976.79743,,,-14301.3,-14301.3
3/16/2026 16:45:14.333,,219,-74797.805,None,59.981,131429.1409,132389.015,132312.5991,132044.3035,228.7074425,0,2.938874462,0.051293036,132005.6137,2.941299794,0.051335366,-116.8158884,-2.038821872,122.6955741,2.141441746,,,,-162.1213034,-2.829550532,195.4379697,-161.6746032,-2.821754143,198.4649087,77.08536796,1.345393476,193.2894203,-41.75088844,-0.728690469,194.6257948,-116.5650512,2.873089509,-3.384215348,2.870132215,-2.034443936,2.683281573,60.01,6844.154233,6147.835201,6904.958405,-19896.94784,,,-14301.3,-14301.3
3/16/2026 16:45:14.367,,219,-74790.85,None,59.977,131374.6255,132323.5886,132235.2456,131978.514,228.5934918,0,2.669053653,0.046583774,131939.1312,2.670052285,0.046601204,-117.0925404,-2.04365036,122.4209461,2.136648584,,,,-162.4567423,-2.835405045,195.0729094,-162.0040907,-2.827504784,198.0908882,77.08536796,1.345393476,193.2894203,-42.01336301,-0.733271514,195.4269173,-90,2.874105988,-3.389043836,2.869920098,-1.570796327,2.4,60,6802.701467,6264.604807,6934.607996,-20001.91427,,,-14301.3,-14301.3
3/16/2026 16:45:14.400,,219,-74674.584,None,59.975,131380.5081,132336.9842,132248.6077,131989.4056,228.6123565,0,2.37162654,0.041392692,131945.0182,2.371347157,0.041387816,-117.3875889,-2.048799927,122.128275,2.131540509,,,,-162.7934274,-2.841281309,194.7145603,-162.3348138,-2.833276991,197.7234432,76.7391408,1.339350672,193.5611531,-42.24991483,-0.737400122,194.5369888,-90,2.874664807,-3.388150599,2.868940631,-1.570796327,2.4,60,6776.660407,6251.860792,6927.998409,-19956.51961,,,-14348.02,-14348.02
3/16/2026 16:45:14.433,,219,-74840.141,None,59.979,131461.9142,132423.7451,132322.7251,132070.1666,228.7522387,0,2.073103052,0.036182474,132026.4132,2.071541963,0.036155228,-117.6843026,-2.053978559,121.826381,2.126271463,,,,-162.897271,-2.843093722,195.8611753,-162.4397279,-2.835108089,198.8671919,76.30995038,1.331859886,192.6738176,-42.51044708,-0.741947268,195.3458472,-116.5650512,2.871263317,-3.385838445,2.868218731,-2.034443936,2.683281573,60,6905.575155,6170.054394,6978.67201,-20054.30156,,,-14348.02,-14348.02
3/16/2026 16:45:14.467,,219,-75117.067,None,59.982,131503.0878,132451.5366,132365.0044,132107.2368,228.8164462,0,1.832839506,0.031989084,132067.5667,1.830247552,0.031943846,-117.9185903,-2.058067651,121.5891264,2.122130591,,,,-163.2333886,-2.848960081,195.5116365,-163.1013513,-2.846655595,198.1563019,76.04965719,1.327316913,194.1257325,-42.76882539,-0.74645682,196.1587113,-108.4349488,2.878599441,-3.385384564,2.868587411,-1.892546881,3.794733192,60,6712.671174,6206.529609,7000.732805,-19919.93359,,,-14348.02,-14348.02
