time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:45:14.500,,219,-74948.789,None,59.981,131451.97,132411.6547,132312.8429,132059.5259,228.7338084,0,1.604154283,0.027997774,132027.7433,1.611182494,0.028120439,-118.151291,-2.062129043,121.3532025,2.118012941,,,,-163.5706985,-2.854847249,195.16885,-163.1013513,-2.846655595,198.1563019,75.70644189,1.321326676,194.4185176,-42.51044708,-0.741947268,195.3458472,-90,2.874776034,-3.383455719,2.859960209,-1.570796327,3.6,60,6793.965119,6165.820795,7183.440008,-20143.22592,,,-14348.02,-14348.02
3/16/2026 16:45:14.533,,219,-74869.07,None,59.977,131375.3626,132355.4306,132256.5621,131996.5203,228.6246796,0,1.328706983,0.023190312,131963.4828,1.329421311,0.023202779,-118.4238966,-2.066886909,121.0823332,2.11328538,,,,-163.5706985,-2.854847249,195.16885,-163.1013513,-2.846655595,198.1563019,75.70644189,1.321326676,194.4185176,-43.00790643,-0.750629572,195.279492,-90,2.869858374,-3.388213585,2.863914952,-1.570796327,2.4,60,6912.749209,6281.999991,7079.774384,-20274.52358,,,-14348.02,-14348.02
3/16/2026 16:45:14.567,,219,-74709.173,None,59.977,131397.2674,132379.897,132279.5571,132019.6453,228.6647333,0,1.031493926,0.018002965,131985.3881,1.030877838,0.017992212,-118.7256927,-2.072154245,120.7854766,2.108104256,,,,-164.0064159,-2.862451952,195.986122,-163.4339241,-2.852460085,197.8108187,75.27451724,1.313788169,193.5574333,-43.00790643,-0.750629572,195.279492,-116.5650512,2.870452297,-3.385942414,2.858733828,-2.034443936,2.683281573,60.01,6928.048033,6198.883211,7209.619185,-20336.55043,,,-14348.02,-14348.02
3/16/2026 16:45:14.600,,219,-74843.971,None,59.979,131447.5169,132420.9135,132326.2156,132065.6092,228.744345,0,0.760288386,0.013269536,132035.6243,0.758459121,0.013237609,-118.9945916,-2.076847416,120.5137546,2.103361812,,,,-164.344218,-2.868347711,195.6588868,-163.8644113,-2.859973505,198.6244698,74.83875742,1.306182725,192.7074467,-44.0036521,-0.768008612,195.1909834,-90,2.873211114,-3.383030141,2.871370424,-1.570796327,2.4,60,6850.419365,6101.438395,6894.907197,-19846.76496,,,-14395.915,-14395.915
3/16/2026 16:45:14.633,,219,-74980.325,None,59.981,131453.2604,132435.5257,132336.1115,132075.7037,228.7618293,0,0.510300638,0.008906426,132041.237,0.51258322,0.008946265,-119.2406729,-2.081142345,120.2642907,2.099007846,,,,-164.344218,-2.868347711,195.6588868,-164.197486,-2.865786755,198.2943267,74.93151184,1.307801595,193.8659331,-43.76002523,-0.763756521,196.0559104,-90,2.87473302,-3.38894394,2.862764367,-1.570796327,2.4,60,6812.791695,6286.118411,7140.90239,-20239.8125,,,-14395.915,-14395.915
3/16/2026 16:45:14.667,,219,-74852.309,None,59.979,131437.2621,132406.2648,132314.119,132053.2707,228.7229742,0,0.249993634,0.004363212,132013.2566,0.251089182,0.004382333,-119.5039953,-2.085738187,119.9994702,2.094385856,,,,-164.6831402,-2.874263019,195.3384755,-164.197486,-2.865786755,198.2943267,74.93151184,1.307801595,193.8659331,-44.50178839,-0.77670273,195.16885,-90,2.870169088,-3.393539782,2.871088586,-1.570796327,2.4,59.99,6913.64804,6399.04319,6900.50882,-20213.20005,,,-14395.915,-14395.915
3/16/2026 16:45:14.700,,219,-74698.43,None,59.978,131436.0137,132418.5096,132320.2651,132059.0019,228.7329009,0,-0.0260388,-0.000454463,132024.0136,-0.026155289,-0.000456496,-119.7757942,-2.090481973,119.7223239,2.08954874,,,,-165.0231641,-2.880197555,195.0249215,-164.8669169,-2.877470527,197.6542436,74.15229502,1.294201696,193.3490109,-44.74980168,-0.781031379,194.3147961,-90,2.877014031,-3.384683669,2.870580119,-1.570796327,2.4,60,6733.161256,6162.739201,6883.228803,-19779.12926,,,-14395.915,-14395.915
3/16/2026 16:45:14.733,,219,-74859.624,None,59.979,131473.7174,132450.1298,132347.2079,132091.078,228.7884584,0,-0.291579058,-0.005089015,132049.7099,-0.292856491,-0.00511131,-120.0494309,-2.095257834,119.4587817,2.084949062,,,,-165.0231641,-2.880197555,195.0249215,-164.9571993,-2.879046252,198.8128768,74.0546041,1.292496668,192.1949011,-44.75196787,-0.781069186,196.0118364,-90,2.873934942,-3.387754502,2.866018248,-1.570796327,2.4,60.02,6810.976169,6203.26081,7058.707196,-20072.94418,,,-14395.915,-14395.915
3/16/2026 16:45:14.767,,219,-74758.046,None,59.981,131465.6981,132452.7418,132357.2355,132092.6397,228.7911632,0,-0.536286164,-0.009359959,132053.7845,-0.533455102,-0.009310548,-120.2889447,-2.099438138,119.2120236,2.080642319,,,,-165.4529607,-2.887698922,195.8795548,-165.2032378,-2.883340434,197.3443691,73.81079374,1.288241374,193.6801487,-45,-0.785398163,195.1614716,-116.5650512,2.874029886,-3.387679512,2.866040482,-2.034443936,2.683281573,60.01,6838.665676,6249.455991,7028.064008,-20116.18567,,,-14395.915,-14395.915
3/16/2026 16:45:14.800,,219,-74886.365,None,59.979,131424.3271,132416.3244,132310.288,132051.0621,228.7191488,0,-0.786465394,-0.013726411,132012.4363,-0.784752945,-0.013696523,-120.5389949,-2.103802339,118.9617341,2.076273944,,,,-165.7932339,-2.893637809,195.5815942,-165.6272213,-2.890740343,198.2035318,73.47047026,1.282301609,194.0181435,-45,-0.785398163,195.1614716,-116.5650512,2.87704382,-3.386103948,2.861672107,-2.034443936,2.683281573,60,6751.045679,6219.374413,7134.048015,-20104.46811,,,-14446.264,-14446.264
3/16/2026 16:45:14.833,,219,-74539.699,None,59.977,131398.8055,132382.2357,132289.6916,132024.3222,228.6728338,0,-1.067952581,-0.018639289,131986.927,-1.067499684,-0.018631384,-120.8194619,-2.108697411,118.6759965,2.071286881,,,,-166.1345333,-2.899594608,195.2905528,-165.5406048,-2.8892286,197.0413155,73.36904629,1.280531427,192.8680378,-45.49821161,-0.794093596,195.16885,-90,2.870597216,-3.389228838,2.865380477,-1.570796327,3.6,60,6899.941365,6258.297615,7041.139223,-20199.3782,,,-14446.264,-14446.264
3/16/2026 16:45:14.867,,219,-74838.528,None,59.977,131437.0359,132413.1424,132309.7624,132054.0393,228.7243055,0,-1.364671346,-0.023818008,132013.4437,-1.36019215,-0.023739831,-121.114251,-2.113842451,118.3873361,2.066248807,,,,-166.4768393,-2.905568975,195.0064614,-165.6272213,-2.890740343,198.2035318,72.68835389,1.268651103,193.5685925,-45.9963479,-0.802787715,195.1909834,-90,2.867000512,-3.382493554,2.869036522,-1.570796327,2.4,60,6980.455901,6114.988795,6952.118389,-20047.56308,,,-14446.264,-14446.264
3/16/2026 16:45:14.900,,219,-74652.653,None,59.98,131488.6326,132473.7656,132377.7002,132114.1105,228.8283518,0,-1.624385881,-0.028350882,132077.0764,-1.621195224,-0.028295194,-121.3776526,-2.118439676,118.1238144,2.061649486,,,,-166.4768393,-2.905568975,195.0064614,-166.301283,-2.902504939,197.6214563,72.58202921,1.266795387,192.4232834,-45.9963479,-0.802787715,195.1909834,-108.4349488,2.874209745,-3.385235063,2.864437201,-1.892546881,3.794733192,60.01,6804.916844,6149.433596,7070.068783,-20024.41922,,,-14446.264,-14446.264
3/16/2026 16:45:14.933,,219,-74719.224,None,59.982,131492.6358,132486.8504,132374.7952,132118.842,228.8365469,0,-1.853484398,-0.032349405,132081.1044,-1.851319102,-0.032311614,-121.6054624,-2.122415707,117.8891704,2.057554176,,,,-166.8201319,-2.91156056,194.7293506,-166.6397816,-2.908412853,197.3407206,72.58202921,1.266795387,192.4232834,-46.23997477,-0.807039806,196.0559104,-116.5650512,2.876101239,-3.389211094,2.864593982,-2.034443936,2.683281573,60.01,6748.521304,6248.361597,7097.327991,-20094.21089,,,-14446.264,-14446.264
3/16/2026 16:45:14.967,,219,-74969.208,None,59.98,131427.682,132424.3389,132314.8851,132056.3894,228.7283759,0,-2.094110094,-0.036549116,132016.1663,-2.093021147,-0.03653011,-121.8479822,-2.126648475,117.6503592,2.053386135,,,,-166.9001569,-2.91295726,195.8979326,-166.3831911,-2.903934504,198.7875248,72.34987578,1.262743546,193.9290592,-46.23997477,-0.807039806,196.0559104,-116.5650512,2.867404394,-3.389392021,2.860425941,-2.034443936,2.683281573,60.01,7002.457317,6298.790397,7198.055982,-20499.3037,,,-14446.264,-14446.264
3/16/2026 16:45:15.000,,219,-74733.61,None,59.977,131404.4876,132388.5217,132277.4239,132024.2111,228.6726414,0,-2.376184802,-0.041472248,131981.4843,-2.370914173,-0.041380259,-122.1270441,-2.131519026,117.371686,2.048522369,,,,-167.2424678,-2.918931713,195.6294456,-166.7198153,-2.909809705,198.5084381,71.90274341,1.254939614,193.1552743,-46.49433359,-0.811479205,195.2278669,-90,2.868429446,-3.38645864,2.860001574,-1.570796327,3.6,60,6965.541714,6199.214406,7176.153602,-20340.90972,,,-14498.785,-14498.785
3/16/2026 16:45:15.033,,219,-74732.342,None,59.978,131433.4451,132422.0966,132307.4403,132055.0654,228.7260827,0,-2.656951675,-0.046372555,132021.9255,-2.658382873,-0.046397534,-122.4126545,-2.136503867,117.0902807,2.04361092,,,,-167.5857074,-2.924922373,195.3679605,-167.3958527,-2.921608784,197.970907,71.90274341,1.254939614,193.1552743,-46.99209357,-0.820166755,195.279492,-90,2.87521125,-3.391443481,2.863777675,-1.570796327,3.6,60,6789.767719,6324.408004,7085.908812,-20200.08454,,,-14498.785,-14498.785
3/16/2026 16:45:15.067,,219,-74891.419,None,59.98,131474.0137,132463.3386,132351.5943,132097.0563,228.7988131,0,-2.917007287,-0.050911381,132051.0992,-2.91411314,-0.050860869,-122.6722293,-2.141034302,116.8298988,2.039066399,,,,-167.9298545,-2.930928874,195.1135054,-167.3958527,-2.921608784,197.970907,71.56505118,1.249045772,193.5313928,-47.23117461,-0.824339506,196.1587113,-90,2.870747915,-3.390080074,2.863405905,-1.570796327,2.4,60,6893.296573,6304.823993,7129.468815,-20327.58938,,,-14498.785,-14498.785
3/16/2026 16:45:15.100,,219,-74902.68,None,59.981,131467.9479,132454.541,132344.8191,132089.8405,228.7863149,0,-3.162211581,-0.055191004,132045.0567,-3.160393662,-0.055159275,-122.9154972,-2.145280128,116.5813145,2.034727785,,,,-168.3461594,-2.938194765,196.0412202,-167.7352263,-2.92753197,197.7125186,71.11391263,1.241171919,192.778422,-47.46811791,-0.828474947,197.0413155,-90,2.872372695,-3.386452047,2.863202732,-1.570796327,1.2,60,6885.220151,6190.041591,7166.275205,-20241.53695,,,-14498.785,-14498.785
3/16/2026 16:45:15.133,,219,-74787.134,None,59.978,131418.5412,132400.9966,132297.7377,132039.8277,228.6996901,0,-3.429470763,-0.059855556,131996.3803,-3.423603429,-0.059753152,-123.1845296,-2.14997563,116.3186892,2.030144108,,,,-168.3461594,-2.938194765,196.0412202,-167.7352263,-2.92753197,197.7125186,70.89364699,1.237327559,194.3036798,-47.48955292,-0.828849059,195.3458472,-116.5650512,2.867778818,-3.387303189,2.858993167,-2.034443936,2.683281573,60,6997.201494,6257.736008,7206.624006,-20461.56151,,,-14498.785,-14498.785
3/16/2026 16:45:15.167,,219,-75002.774,None,59.977,131424.4585,132410.0968,132286.2741,132041.0042,228.7017279,0,-3.716369147,-0.064862878,132001.5807,-3.71698408,-0.06487361,-123.4740428,-2.155028588,116.0257908,2.025032067,,,,-168.6900675,-2.944197094,195.8023493,-168.1469958,-2.934718705,198.6353443,70.77714317,1.235294184,193.170184,-47.96093613,-0.837076248,197.1216883,-116.5650512,2.869845095,-3.390322772,2.862108315,-2.034443936,2.683281573,60,6937.520136,6296.544006,7193.4624,-20427.52654,,,-14498.785,-14498.785
3/16/2026 16:45:15.200,,219,-74834.467,None,59.979,131464.7189,132465.7954,132347.1823,132093.3205,228.7923424,0,-3.986202357,-0.069572356,132055.466,-3.97793068,-0.069427988,-123.7447706,-2.15975368,115.7588415,2.020372923,,,,-169.0348033,-2.950213868,195.5705499,-168.4861688,-2.94063839,198.3923386,70.32214248,1.227352923,192.4382498,-48.22104022,-0.84161592,196.3201467,-116.5650512,2.871210402,-3.387106603,2.861988843,-2.034443936,2.683281573,60.01,6898.162719,6195.830391,7170.494417,-20264.48753,,,-14498.785,-14498.785
3/16/2026 16:45:15.233,,219,-74848.55,None,59.981,131493.081,132480.7201,132361.4796,132112.4935,228.8255511,0,-4.225819152,-0.073754458,132071.052,-4.223455111,-0.073713198,-123.9779474,-2.163823382,115.5196238,2.016197786,,,,-169.0348033,-2.950213868,195.5705499,-168.4861688,-2.94063839,198.3923386,69.9864332,1.221493691,192.8456378,-48.22104022,-0.84161592,196.3201467,-90,2.866925192,-3.385317073,2.857813706,-1.570796327,2.4,60.01,7005.575535,6165.287986,7275.484806,-20446.34833,,,-14540.785,-14540.785
3/16/2026 16:45:15.267,,219,-74676.254,None,59.98,131450.2068,132421.6312,132308.4563,132060.8103,228.7360332,0,-4.467402424,-0.077970881,132029.1295,-4.460885242,-0.077857135,-124.2272087,-2.168173813,115.2774612,2.011971251,,,,-169.0348033,-2.950213868,195.5705499,-168.8261618,-2.946572386,198.1563019,69.9864332,1.221493691,192.8456378,-48.48327147,-0.846192719,195.5226841,-116.5650512,2.868715251,-3.389667504,2.85816397,-2.034443936,2.683281573,60,6958.852049,6270.292805,7234.329604,-20463.47446,,,-14540.785,-14540.785
3/16/2026 16:45:15.300,,219,-74583.648,None,59.977,131393.5719,132379.2454,132259.9722,132011.6606,228.6509033,0,-4.746335709,-0.082839186,131972.5608,-4.741044778,-0.082746841,-124.5039756,-2.173004306,115.0002488,2.007132982,,,,-169.7266694,-2.962289209,195.1282655,-169.4448186,-2.957369984,196.5254182,69.65215074,1.215659361,193.2596181,-48.97938245,-0.854851489,195.633126,-108.4349488,2.874623143,-3.388663667,2.861984471,-1.892546881,3.794733192,60,6793.511107,6256.843188,7140.801604,-20191.1559,,,-14540.785,-14540.785
3/16/2026 16:45:15.333,,219,-74808.475,None,59.977,131425.8605,132403.7482,132285.007,132038.9241,228.6981251,0,-5.038330564,-0.087935457,131994.0026,-5.028656676,-0.087766616,-124.7933521,-2.178054878,114.7145182,2.002146042,,,,-169.7891323,-2.963379393,196.309144,-169.1669536,-2.952520326,197.9272594,69.31930861,1.20985017,193.6801487,-49.47489651,-0.863499841,195.7582182,-90,2.86475371,-3.387905048,2.865645883,-1.570796327,3.6,60,7082.071329,6252.753587,7055.539212,-20390.36413,,,-14540.785,-14540.785
3/16/2026 16:45:15.367,,219,-75019.003,None,59.98,131467.8625,132460.0507,132333.1888,132087.7698,228.7827283,0,-5.297666134,-0.092461717,132048.0485,-5.289599028,-0.092320919,-125.0549545,-2.182620702,114.4478247,1.997491363,,,,-170.1341931,-2.969401839,196.0999745,-169.9118302,-2.965520875,198.6715883,68.98791986,1.204066346,194.1071869,-49.47489651,-0.863499841,195.7582182,-116.5650512,2.873199956,-3.386687048,2.860991204,-2.034443936,2.683281573,60.01,6866.787398,6238.8288,7174.051195,-20279.66739,,,-14540.785,-14540.785
3/16/2026 16:45:15.400,,219,-75088.426,None,59.981,131470.9671,132444.0478,132311.4254,132076.1829,228.7626593,0,-5.533391863,-0.096575907,132039.2805,-5.525861007,-0.096444469,-125.288444,-2.186695862,114.2125813,1.993385591,,,,-170.4799781,-2.975436927,195.8979326,-170.2529099,-2.971473838,198.4649087,68.98791986,1.204066346,194.1071869,-49.70205542,-0.867464512,196.6719095,-116.5650512,2.875029369,-3.390762208,2.860850103,-2.034443936,2.683281573,60,6813.619736,6339.657614,7209.878407,-20363.15576,,,-14540.785,-14540.785
3/16/2026 16:45:15.433,,219,-74996.899,None,59.979,131408.2923,132402.3435,132272.3944,132028.4138,228.6799208,0,-5.786787735,-0.100998499,131988.6159,-5.780876786,-0.100895334,-125.549751,-2.19125653,113.9582668,1.988946965,,,,-170.8264646,-2.981484256,195.7030403,-170.2529099,-2.971473838,198.4649087,68.657997,1.198308105,194.5406898,-49.96974073,-0.872136502,195.8979326,-116.5650512,2.870578504,-3.389564635,2.861083467,-2.034443936,2.683281573,60,6915.069416,6321.916789,7173.576004,-20410.56221,,,-14528.785,-14528.785
3/16/2026 16:45:15.467,,219,-74922.494,None,59.977,131403.5452,132381.7571,132260.6401,132016.0321,228.6584751,0,-6.07036213,-0.105947806,131971.9961,-6.065150079,-0.105856839,-125.8311034,-2.196167056,113.6764083,1.984027607,,,,-170.8264646,-2.981484256,195.7030403,-170.5376778,-2.976443976,197.081506,68.32955207,1.19257566,194.9806144,-50.46384281,-0.88076021,196.0522379,-116.5650512,2.870587137,-3.388742716,2.864787817,-2.034443936,2.683281573,60,6913.983852,6314.659199,7086.240008,-20314.88306,,,-14528.785,-14528.785
3/16/2026 16:45:15.500,,219,-74937.557,None,59.978,131436.4859,132410.2148,132283.6442,132044.1559,228.7071869,0,-6.346518767,-0.110767649,132004.9881,-6.342502432,-0.11069755,-126.10449,-2.200938552,113.3999197,1.979201969,,,,-171.173629,-2.987543419,195.5153191,-170.9371439,-2.983415975,198.0727139,68.52863168,1.196050255,193.4234732,-50.6860343,-0.884638183,196.9791867,-90,2.872718425,-3.396988807,2.863840152,-1.570796327,3.6,60.01,6856.064198,6470.136003,7144.73282,-20470.93302,,,-14528.785,-14528.785
3/16/2026 16:45:15.533,,219,-74851.848,None,59.981,131439.0063,132425.4371,132289.1674,132051.9249,228.7206431,0,-6.592690711,-0.115064159,132008.9195,-6.584542886,-0.114921953,-126.3506932,-2.205235608,113.1555967,1.974937729,,,,-171.573031,-2.994514298,196.5217545,-171.2802535,-2.989404367,197.8872406,67.87006327,1.184556068,194.3147961,-50.73536433,-0.885499155,195.2905528,-90,2.874482414,-3.389791676,2.860436884,-1.570796327,3.6,60.01,6847.432758,6321.340797,7168.291196,-20337.06475,,,-14528.785,-14528.785
3/16/2026 16:45:15.567,,219,-74735.842,None,59.98,131396.2125,132356.6823,132254.593,132003.1987,228.6362469,0,-6.841325008,-0.119403647,131967.6293,-6.829057638,-0.119189541,-126.5987348,-2.209564752,112.9077931,1.97061274,,,,-171.573031,-2.994514298,196.5217545,-170.9371439,-2.983415975,198.0727139,67.73600488,1.182216307,193.2037267,-50.95713111,-0.889369715,196.2210998,-116.5650512,2.864226434,-3.391781059,2.859982455,-2.034443936,2.683281573,60,7101.477897,6331.233601,7211.894414,-20644.60591,,,-14528.785,-14528.785
3/16/2026 16:45:15.600,,219,-74833.776,None,59.977,131354.2764,132340.8008,132205.8479,131967.6977,228.5747574,0,-7.12178423,-0.124298583,131925.8246,-7.110733144,-0.124105706,-126.876132,-2.214406246,112.629066,1.965748035,,,,-171.9194186,-3.000559903,196.3494843,-171.6239945,-2.99540378,197.7088769,67.40744476,1.176481851,193.6615605,-51.4495347,-0.897963779,196.4044806,-108.4349488,2.871298074,-3.390888097,2.863711814,-1.892546881,3.794733192,60,6916.649719,6323.299201,7122.902413,-20362.85133,,,-14528.785,-14528.785
3/16/2026 16:45:15.633,,219,-74806.618,None,59.977,131393.1001,132373.8297,132253.5875,132007.5616,228.6438037,0,-7.413214914,-0.129385008,131975.1233,-7.409299115,-0.129316665,-127.1711509,-2.219555297,112.339133,1.960687749,,,,-172.2189538,-3.005787778,194.9953846,-171.9683439,-3.00141381,197.537642,67.08044517,1.170774632,194.1257325,-51.72435309,-0.902760265,195.6588868,-90,2.872097145,-3.390329929,2.863448014,-1.570796327,2.4,60,6851.697437,6326.136011,7104.988793,-20282.82224,,,-14484.706,-14484.706
3/16/2026 16:45:15.667,,219,-74934.547,None,59.981,131456.7269,132431.048,132314.0292,132067.9823,228.7484554,0,-7.667598267,-0.133824835,132028.4915,-7.658929362,-0.133673535,-127.4264624,-2.224011323,112.087032,1.956287758,,,,-172.568592,-3.011890116,194.8365469,-171.9683439,-3.00141381,197.537642,66.75501615,1.165094824,194.5961973,-52.21737916,-0.911365193,195.8648514,-116.5650512,2.867740275,-3.389106147,2.867652951,-2.034443936,2.683281573,60.01,6956.850001,6313.636808,7010.8704,-20281.35721,,,-14484.706,-14484.706
3/16/2026 16:45:15.700,,219,-75041.021,None,59.982,131443.2855,132405.901,132292.3889,132047.8904,228.7136552,0,-7.889250697,-0.1376934,132013.4769,-7.886726396,-0.137649343,-127.6509099,-2.22792867,111.8554548,1.952245973,,,,-172.6139568,-3.012681882,196.0265288,-172.3595932,-3.008242399,198.5628364,66.61477894,1.162647223,193.494186,-52.43140797,-0.915100701,196.8146336,-116.5650512,2.870593056,-3.390575893,2.867346674,-2.034443936,2.683281573,60.01,6927.441542,6313.190396,7051.391982,-20292.02392,,,-14484.706,-14484.706
3/16/2026 16:45:15.733,,219,-75009.01,None,59.979,131367.431,132340.7034,132221.7592,131977.3431,228.5914638,0,-8.141156913,-0.142089993,131937.6425,-8.139724557,-0.142064994,-127.9027788,-2.232324612,111.6102183,1.947965788,,,,-172.9620592,-3.018757415,195.8758791,-172.3595932,-3.008242399,198.5628364,66.28943808,1.156968954,193.9736065,-52.43140797,-0.915100701,196.8146336,-116.5650512,2.866177405,-3.389293566,2.863066489,-2.034443936,2.683281573,60,7028.024174,6293.808005,7154.78398,-20476.61616,,,-14484.706,-14484.706
3/16/2026 16:45:15.767,,219,-74904.97,None,59.976,131330.1688,132318.532,132185.6839,131945.5218,228.5363476,0,-8.433080184,-0.147185015,131902.149,-8.427736244,-0.147091746,-128.1939992,-2.237407367,111.3146032,1.942806331,,,,-173.3106846,-3.024842075,195.7324705,-173.0470425,-3.020240653,198.2580137,65.82089285,1.148791297,193.3639056,-52.43140797,-0.915100701,196.8146336,-90,2.873148907,-3.386198664,2.857907032,-1.570796327,3.6,60,6847.616487,6196.176004,7281.791976,-20325.58447,,,-14484.706,-14484.706
3/16/2026 16:45:15.800,,219,-74793.802,None,59.977,131384.7142,132342.8954,132248.7574,131992.8267,228.6182821,0,-8.725560821,-0.152289765,131943.0684,-8.725871135,-0.152295181,-128.4837438,-2.242464364,111.0251934,1.937755178,,,,-173.6598083,-3.030935432,195.596319,-173.3915357,-3.026253192,198.1163295,65.82089285,1.148791297,193.3639056,-52.70933308,-0.919951409,196.0852876,-90,2.873958011,-3.391255661,2.857706587,-1.570796327,2.4,60,6824.840716,6322.795198,7263.259202,-20410.89512,,,-14484.706,-14484.706
3/16/2026 16:45:15.833,,219,-74852.136,None,59.98,131453.3705,132413.6105,132291.5752,132053.5418,228.7234438,0,-8.984540221,-0.156809809,132011.7158,-8.985950392,-0.156834421,-128.7384678,-2.246910136,110.7677304,1.933261601,,,,-174.0094053,-3.037037052,195.4674397,-173.6983913,-3.031608833,196.7890241,65.49734055,1.143144244,193.8585051,-52.9207399,-0.923641154,197.0413155,-90,2.874774412,-3.39005438,2.856902755,-1.570796327,2.4,60,6803.573595,6312.470394,7321.14719,-20437.19118,,,-14467.571,-14467.571
3/16/2026 16:45:15.867,,219,-74834.453,None,59.981,131430.2683,132404.3317,132289.2823,132042.0093,228.7034689,0,-9.222560067,-0.160964039,132002.3634,-9.220656388,-0.160930813,-128.9817687,-2.251156539,110.52928,1.929099856,,,,-173.6983913,-3.031608833,196.7890241,-173.3915357,-3.026253192,198.1163295,65.49734055,1.143144244,193.8585051,-53.20014606,-0.928517711,196.3201467,-90,2.865322379,-3.394300783,2.857617567,-1.570796327,2.4,60,7085.622445,6417.6192,7276.406413,-20779.64806,,,-14467.571,-14467.571
3/16/2026 16:45:15.900,,219,-74681.741,None,59.979,131381.7576,132334.0811,132234.7148,131984.21,228.6033575,0,-9.47945432,-0.165447689,131953.8667,-9.478668587,-0.165433976,-129.2407876,-2.255677272,110.2718507,1.924606868,,,,-174.3594506,-3.043146494,195.3458472,-174.0819396,-3.038303015,197.854492,65.02608909,1.134919354,193.2707945,-53.48160579,-0.93343011,195.6036809,-90,2.872869039,-3.390596626,2.858036978,-1.570796327,2.4,60,6843.725641,6302.995197,7236.446404,-20383.16724,,,-14467.571,-14467.571
3/16/2026 16:45:15.933,,219,-74897.856,None,59.977,131357.9001,132330.8606,132226.8854,131972.603,228.5832536,0,-9.761332967,-0.1703674,131930.0111,-9.761774775,-0.170375111,-129.5175213,-2.260507186,109.9906587,1.919699141,,,,-174.7421908,-3.049826572,196.4264748,-174.4278022,-3.044339455,197.7343673,64.38451568,1.123721786,194.2962686,-53.97262661,-0.94200004,195.8611753,-90,2.873964344,-3.384228972,2.861699181,-1.570796327,3.6,60.01,6852.970372,6177.484803,7154.438408,-20184.89358,,,-14467.571,-14467.571
3/16/2026 16:45:15.967,,219,-74912.904,None,59.979,131394.2399,132356.8482,132252.9299,132002.0442,228.6342472,0,-10.0345414,-0.175135786,131954.5231,-10.03526091,-0.175148344,-129.7916038,-2.265290828,109.7157219,1.914900589,,,,-174.7421908,-3.049826572,196.4264748,-174.4278022,-3.044339455,197.7343673,64.38451568,1.123721786,194.2962686,-54.46232221,-0.950546841,196.1330161,-90,2.869191111,-3.389012614,2.86544743,-1.570796327,2.4,60.01,6973.479937,6298.041603,7072.286399,-20343.80794,,,-14467.571,-14467.571
3/16/2026 16:45:16.000,,219,-74657.808,None,59.98,131403.5205,132362.6943,132278.6933,132015.6818,228.6578683,0,-10.29739112,-0.179723379,131977.7419,-10.29501856,-0.17968197,-130.0536464,-2.269864334,109.4524325,1.910305322,,,,-175.0607845,-3.05538708,195.1245756,-174.4278022,-3.044339455,197.7343673,63.91108007,1.115458776,193.7396191,-54.25754903,-0.946972875,195.1577823,-116.5650512,2.864657485,-3.38532311,2.857278197,-2.034443936,2.683281573,60,7040.853119,6188.500807,7241.155186,-20470.50911,,,-14467.571,-14467.571
3/16/2026 16:45:16.033,,219,-74763.965,None,59.978,131403.7046,132345.2451,132269.3047,132006.7756,228.6424424,0,-10.56300729,-0.184359256,131968.3473,-10.55569262,-0.184231591,-130.3184216,-2.274485533,109.1894676,1.905715718,,,,-175.4400499,-3.062006511,196.2210998,-175.1207262,-3.056433261,197.5157715,63.59322405,1.109911142,194.2703271,-55.03690245,-0.960575158,194.747837,-108.4349488,2.87220167,-3.384396675,2.866290876,-1.892546881,3.794733192,60,6891.803289,6181.516808,7002.302396,-20075.62249,,,-14421.019,-14421.019
3/16/2026 16:45:16.067,,219,-74983.723,None,59.978,131406.0957,132361.8544,132262.3827,132010.8081,228.6494268,0,-10.8440071,-0.189263628,131968.5573,-10.8430389,-0.18924673,-130.599041,-2.279383265,108.9100328,1.90083866,,,,-175.7895016,-3.068105593,196.1293451,-175.4950931,-3.062967196,198.6135947,63.11752393,1.101608608,193.7359027,-55.23819767,-0.964088422,195.7324705,-135,2.873720466,-3.380991873,2.864927082,-2.35619449,1.697056275,60,6850.690616,6080.500797,7071.307213,-20002.49863,,,-14421.019,-14421.019
3/16/2026 16:45:16.100,,219,-74729.347,None,59.978,131430.7104,132399.785,132296.554,132043.0648,228.7052971,0,-11.11687367,-0.194026048,132004.951,-11.11808205,-0.194047138,-130.8727859,-2.284161015,108.6305192,1.895960229,,,,-176.1392674,-3.074210158,196.0448928,-175.8150839,-3.068552088,197.326126,63.11752393,1.101608608,193.7359027,-55.52778612,-0.969142694,195.0507626,-135,2.87450495,-3.385769623,2.865102923,-2.35619449,1.697056275,60.01,6830.049527,6201.230402,7044.134399,-20075.41433,,,-14421.019,-14421.019
3/16/2026 16:45:16.133,,219,-74989.397,None,59.981,131455.9136,132411.4524,132311.008,132060.154,228.7348963,0,-11.36508544,-0.198358161,132020.7366,-11.36121946,-0.198290687,-131.1160737,-2.288407189,108.3872941,1.891715149,,,,-176.1392674,-3.074210158,196.0448928,-176.1627379,-3.074619795,197.2421862,62.80187205,1.096099444,194.2814453,-55.43747535,-0.967566474,196.7194957,-90,2.876329108,-3.384506633,2.859281623,-1.570796327,2.4,60.01,6785.316104,6187.708804,7250.817606,-20223.84251,,,-14421.019,-14421.019
3/16/2026 16:45:16.167,,219,-74886.062,None,59.981,131405.7149,132366.769,132270.8305,132015.1457,228.6569396,0,-11.59806418,-0.202424407,131970.5694,-11.59519816,-0.202374385,-131.3540163,-2.29256007,108.1522201,1.887612333,,,,-176.4893216,-3.080319756,195.9677524,-176.1627379,-3.074619795,197.2421862,62.48799738,1.090621297,194.8328514,-56.01711162,-0.977683035,195.3679605,-90,2.87224541,-3.383181367,2.865295368,-1.570796327,3.6,60.01,6881.930544,6169.996799,7049.433608,-20101.36095,,,-14421.019,-14421.019
3/16/2026 16:45:16.200,,219,-74562.192,None,59.977,131339.7243,132303.4111,132207.0634,131950.7779,228.5454515,0,-11.86906249,-0.20715422,131916.3471,-11.86843724,-0.207143307,-131.6210239,-2.297220231,107.8823687,1.882902539,,,,-176.8396384,-3.086433938,195.8979326,-176.5106751,-3.080692445,197.1655142,62.63922527,1.093260722,193.2149063,-56.01711162,-0.977683035,195.3679605,-116.5650512,2.873549138,-3.390480953,2.860585574,-2.034443936,2.683281573,60,6844.169872,6296.846392,7162.992011,-20304.00827,,,-14421.019,-14421.019
3/16/2026 16:45:16.233,,219,-74742.869,None,59.976,131340.4298,132308.8743,132214.8586,131955.4414,228.5535289,0,-12.15117921,-0.212078085,131919.5782,-12.14667495,-0.211999471,-131.9045536,-2.302168759,107.6028222,1.878023532,,,,-177.1901919,-3.09255225,195.8354411,-176.8778695,-3.087101197,198.2943267,62.15837393,1.084868283,192.7074467,-56.50481533,-0.986195071,195.6993613,-90,2.875101726,-3.387037042,2.864218603,-1.570796327,2.4,60,6803.467859,6195.427212,7085.203205,-20084.09828,,,-14421.019,-14421.019
3/16/2026 16:45:16.267,,219,-74697.408,None,59.979,131427.4629,132392.607,132298.8528,132040.356,228.7006053,0,-12.44689209,-0.217239249,132006.6571,-12.44369396,-0.217183431,-132.2006777,-2.307337098,107.3025607,1.87278298,,,,-177.5257955,-3.098409639,194.5813968,-176.8588702,-3.086769596,197.0961187,61.531081,1.073919956,193.839934,-56.79879245,-0.991325939,195.0396883,-116.5650512,2.869586165,-3.381257054,2.864108919,-2.034443936,2.683281573,60,6900.931997,6091.790394,7068.528024,-20061.25042,,,-14458.838,-14458.838
3/16/2026 16:45:16.300,,219,-75022.056,None,59.982,131465.5617,132435.0108,132333.3607,132078.6942,228.7670089,0,-12.68355852,-0.221369857,132042.1465,-12.68650628,-0.221421305,-132.4367772,-2.311457812,107.0694961,1.868715235,,,,-177.540956,-3.09867424,195.780285,-177.2241966,-3.093145744,198.2325907,61.531081,1.073919956,193.839934,-56.69771525,-0.989561809,196.7011947,-90,2.871724439,-3.385377768,2.858277044,-1.570796327,2.4,60.01,6892.057354,6196.449603,7276.478417,-20364.98537,,,-14458.838,-14458.838
3/16/2026 16:45:16.333,,219,-74970.806,None,59.981,131413.413,132377.9226,132290.717,132028.0694,228.6793242,0,-12.91809232,-0.225463244,131992.6482,-12.91697072,-0.225443668,-132.6709319,-2.315544583,106.8306655,1.864546855,,,,-177.8919047,-3.104799449,195.7324705,-177.2241966,-3.093145744,198.2325907,61.2201937,1.068493949,194.4148143,-56.99083498,-0.994677714,196.0448928,-108.4349488,2.867702076,-3.384038532,2.859224569,-1.892546881,3.794733192,60,6987.892684,6178.694404,7226.265589,-20392.85268,,,-14458.838,-14458.838
3/16/2026 16:45:16.367,,219,-74777.155,None,59.977,131361.8947,132319.9729,132226.4116,131970.1311,228.5789722,0,-13.19187921,-0.230241727,131929.4522,-13.19076996,-0.230222367,-132.9420023,-2.320275654,106.556802,1.859767035,,,,-178.2430117,-3.110927423,195.6920029,-177.5707267,-3.099193836,198.1781017,60.73880144,1.060092069,193.9476218,-57.58296249,-1.005012289,194.747837,-108.4349488,2.868971469,-3.380367723,2.864779324,-1.892546881,3.794733192,60,6951.546289,6069.657614,7037.481579,-20058.68548,,,-14458.838,-14458.838
3/16/2026 16:45:16.400,,219,-74867.472,None,59.977,131362.3694,132339.4804,132239.0401,131981.0263,228.5978432,0,-13.48519367,-0.23536103,131941.6016,-13.48657224,-0.23538509,-133.2400381,-2.32547736,106.2624924,1.854630364,,,,-178.5942507,-3.117057701,195.6588868,-177.9174347,-3.105245033,198.1308658,60.73880144,1.060092069,193.9476218,-57.77124256,-1.008298396,195.7618962,-116.5650512,2.869859943,-3.385569429,2.86292876,-2.034443936,2.683281573,60,6928.917865,6200.1936,7120.871986,-20249.98345,,,-14458.838,-14458.838
3/16/2026 16:45:16.433,,219,-74988.749,None,59.979,131439.3618,132415.2113,132302.9779,132053.2367,228.7229153,0,-13.76212725,-0.240194433,132009.7709,-13.75840025,-0.240129384,-133.5091771,-2.330174723,105.9839429,1.849768757,,,,-178.9455955,-3.123189823,195.633126,-178.6112834,-3.117354977,198.0581733,60.2551187,1.051650213,193.494186,-58.25471258,-1.016736539,196.1440287,-116.5650512,2.877225593,-3.381824936,2.866505296,-2.034443936,2.683281573,60,6748.156928,6096.096016,7048.944009,-19893.19695,,,-14458.838,-14458.838
3/16/2026 16:45:16.467,,219,-74867.501,None,59.981,131452.3956,132418.7913,132320.2477,132064.5253,228.7424677,0,-14.00214034,-0.244383451,132022.8357,-13.99945523,-0.244336587,-133.7516035,-2.334405861,105.744121,1.845583076,,,,-178.9455955,-3.123189823,195.633126,-178.6112834,-3.117354977,198.0581733,60.2551187,1.051650213,193.494186,-58.5537641,-1.021955973,195.5153191,-90,2.87301839,-3.386056074,2.867539049,-1.570796327,3.6,60,6853.653362,6201.504015,7001.524797,-20056.68217,,,-14417.838,-14417.838
3/16/2026 16:45:16.500,,219,-74897.482,None,59.979,131397.9693,132364.9092,132269.191,132011.4066,228.6504634,0,-14.25484178,-0.248793923,131971.3851,-14.24818117,-0.248677674,-134.0045782,-2.338821102,105.4912777,1.841170128,,,,-179.2970196,-3.129323331,195.6147234,-178.6112834,-3.117354977,198.0581733,59.76919853,1.043169306,193.0546037,-58.73626831,-1.025141272,196.5400722,-116.5650512,2.868677303,-3.381990408,2.8663114,-2.034443936,2.683281573,60,6958.323022,6084.043205,7066.224006,-20108.59023,,,-14417.838,-14417.838
3/16/2026 16:45:16.533,,219,-74899.843,None,59.977,131378.6903,132355.0655,132254.4215,131996.7874,228.6251422,0,-14.53538904,-0.253690397,131963.7905,-14.53126547,-0.253618427,-134.2910482,-2.343820947,105.2127149,1.83630829,,,,-179.3013056,-3.129398136,196.8146336,-178.9583733,-3.123412839,198.0327246,59.64188454,1.040947257,194.6960708,-58.5537641,-1.021955973,195.5153191,-108.4349488,2.869794412,-3.384768204,2.858264263,-1.892546881,3.794733192,60,6972.658286,6204.815983,7228.612788,-20406.08706,,,-14417.838,-14417.838
3/16/2026 16:45:16.567,,219,-74708.381,None,59.978,131423.6932,132399.6958,132289.1582,132038.2368,228.6969347,0,-14.81063433,-0.258494333,132005.7648,-14.81279534,-0.25853205,-134.5630285,-2.3485679,104.9287389,1.831351973,,,,180,3.141592654,195.6,-179.3055397,-3.129472035,198.0145449,59.28109574,1.034650305,192.6289698,-59.33811517,-1.035645482,195.3052995,-90,2.870939985,-3.383218205,2.866997455,-1.570796327,2.4,60.01,6903.333187,6102.633617,7005.830398,-20011.7972,,,-14417.838,-14417.838
3/16/2026 16:45:16.600,,219,-74720.635,None,59.981,131450.0179,132430.4935,132325.1889,132069.298,228.7507343,0,-15.06191215,-0.262879959,132023.5926,-15.05877536,-0.262825211,-134.8127716,-2.352926737,104.6827359,1.827058412,,,,180,3.141592654,195.6,180,3.141592654,198,59.28109574,1.034650305,192.6289698,-59.33811517,-1.035645482,195.3052995,-116.5650512,-3.404417865,-3.387577042,2.862703894,-2.034443936,2.683281573,60.01,6709.279575,6211.958399,7114.478399,-20035.71637,,,-14417.838,-14417.838
3/16/2026 16:45:16.633,,219,-74723.976,None,59.98,131402.983,132387.4133,132279.3187,132023.9742,228.6722311,0,-15.30354744,-0.26709729,131988.1577,-15.30284529,-0.267085035,-135.0514127,-2.357091811,104.4409089,1.822837734,,,,179.6484966,3.135457761,195.6036809,180,3.141592654,198,58.7908669,1.026094197,192.2173769,-59.81941775,-1.044045796,195.7324705,-116.5650512,-3.408677689,-3.383186008,2.86688353,-2.034443936,2.683281573,60,6813.744665,6088.233592,7023.470417,-19925.44867,,,-14417.838,-14417.838
3/16/2026 16:45:16.667,,219,-75025.426,None,59.977,131362.8693,132347.0882,132229.7991,131980.6488,228.5971893,0,-15.57962069,-0.271915677,131939.708,-15.57370074,-0.271812355,-135.3269391,-2.361900654,104.1673981,1.818064071,,,,179.2970196,3.129323331,195.6147234,179.6527571,3.135532122,198.0036363,58.18296516,1.015484311,193.4718584,-59.99507913,-1.047111666,196.7707295,-108.4349488,-3.407344477,-3.377384965,2.865175737,-1.892546881,3.794733192,60,6778.432649,5981.774413,7100.841595,-19861.04866,,,-14376.838,-14376.838
3/16/2026 16:45:16.700,,219,-74631.946,None,59.976,131376.7157,132378.249,132256.2045,132004.477,228.638461,0,-15.87383168,-0.277050628,131968.4406,-15.86560182,-0.27690699,-135.6243524,-2.367091495,103.8698111,1.812870196,,,,179.2970196,3.129323331,195.6147234,179.6506398,3.135495168,196.8036585,58.4859274,1.020771999,192.8419042,-60.29859045,-1.052408938,196.1733927,-116.5650512,-3.412402158,-3.387863494,2.865279134,-2.034443936,2.683281573,60,6905.80202,6223.464005,7078.118406,-20207.38443,,,-14376.838,-14376.838
3/16/2026 16:45:16.733,,219,-74993.789,None,59.98,131441.5934,132437.2214,132305.9139,132062.3148,228.7386389,0,-16.1385463,-0.281670769,132018.5376,-16.13508302,-0.281610324,-135.8884062,-2.371700104,103.6077116,1.808295698,,,,178.5942507,3.117057701,195.6588868,179.3055397,3.129472035,198.0145449,57.88197779,1.01023109,194.1071869,-60.29859045,-1.052408938,196.1733927,-116.5650512,-3.411082359,-3.381931194,2.860704636,-2.034443936,2.683281573,60.01,6877.128508,6119.078408,7194.931191,-20191.13811,,,-14376.838,-14376.838
3/16/2026 16:45:16.767,,219,-74806.272,None,59.982,131436.2416,132421.4702,132322.7784,132060.9065,228.7361997,0,-16.37602177,-0.285815498,132028.1097,-16.37005679,-0.28571139,-136.1271893,-2.375867655,103.3708347,1.804161417,,,,178.5942507,3.117057701,195.6588868,178.9583733,3.123412839,198.0327246,57.69266555,1.006926968,193.0918952,-60.60394715,-1.057738417,195.5815942,-116.5650512,-3.409124229,-3.382794623,2.861899834,-2.034443936,2.683281573,60,6828.856355,6107.788795,7144.416001,-20081.06115,,,-14376.838,-14376.838
3/16/2026 16:45:16.800,,219,-74840.53,None,59.98,131382.4673,132374.4939,132258.1605,132005.7832,228.6407233,0,-16.62738815,-0.290202669,131974.3901,-16.62255317,-0.290118283,-136.3737186,-2.380170403,103.1157971,1.799710171,,,,178.5942507,3.117057701,195.6588868,178.9583733,3.123412839,198.0327246,57.69266555,1.006926968,193.0918952,-60.77558081,-1.06073399,196.6279736,-116.5650512,-3.413531122,-3.387097371,2.860444161,-2.034443936,2.683281573,60,6935.757727,6212.361605,7215.508789,-20363.62812,,,-14376.838,-14376.838
3/16/2026 16:45:16.833,,219,-74823.35,None,59.977,131382.1084,132367.3091,132243.9903,131998.5302,228.6281608,0,-16.91234261,-0.295176063,131959.1075,-16.91227598,-0.2951749,-136.6714028,-2.385365973,102.8344545,1.794799815,,,,178.2430117,3.110927423,195.6920029,178.6112834,3.117354977,198.0581733,57.39271348,1.001691817,193.7359027,-61.38954033,-1.071449605,195.4674397,-116.5650512,-3.412529877,-3.38705779,2.86624942,-2.034443936,2.683281573,60,6911.219511,6231.758408,7027.862406,-20170.84032,,,-14376.838,-14376.838
3/16/2026 16:45:16.867,,219,-74960.078,None,59.978,131427.4152,132421.6094,132291.5758,132047.604,228.7131591,0,-17.19463189,-0.30010294,132007.9552,-17.19080702,-0.300036184,-136.9498822,-2.390226355,102.5474104,1.789789951,,,,177.8919047,3.104799449,195.7324705,178.2642954,3.111298894,198.0908882,56.90160624,0.993120379,193.3787993,-61.55707138,-1.074373573,196.5217545,-90,-3.411335078,-3.383346734,2.864163524,-1.570796327,2.4,60.01,6885.457316,6130.598424,7120.483214,-20136.53895,,,-14418.838,-14418.838
3/16/2026 16:45:16.900,,219,-75105.763,None,59.982,131473.5318,132441.8472,132330.2833,132082.5958,228.7737667,0,-17.43540843,-0.304305283,132042.6547,-17.43108117,-0.304229759,-137.1920171,-2.394452405,102.3095849,1.785639112,,,,177.540956,3.09867424,195.780285,177.9174347,3.105245033,198.1308658,56.4087182,0.984517859,193.0359552,-61.72281304,-1.077266311,197.5777315,-116.5650512,-3.409474792,-3.378970264,2.862905423,-2.034443936,2.683281573,60.01,6842.58587,6011.97118,7192.468802,-20047.02585,,,-14418.838,-14418.838
3/16/2026 16:45:16.933,,219,-75067.79,None,59.981,131415.919,132395.1908,132274.8831,132029.3844,228.6816018,0,-17.66727283,-0.308352081,131985.0777,-17.66394785,-0.308294049,-137.420646,-2.398442734,102.0755162,1.781553843,,,,177.1901919,3.09255225,195.8354411,177.9174347,3.105245033,198.1308658,56.60476236,0.987939475,194.0366976,-62.03015677,-1.082630471,197.0120808,-90,-3.413539082,-3.386382209,2.864184314,-1.570796327,2.4,60,6942.776627,6225.912,7136.827204,-20305.51583,,,-14418.838,-14418.838
3/16/2026 16:45:16.967,,219,-74961.418,None,59.978,131344.6771,132329.5635,132216.2271,131964.2228,228.5687386,0,-17.93229488,-0.312977588,131928.9763,-17.92674787,-0.312880775,-137.6903122,-2.403149296,101.8045615,1.776824791,,,,177.1901919,3.09255225,195.8354411,177.5707267,3.099193836,198.1781017,56.11304054,0.979357311,193.7024522,-62.33926149,-1.088025366,196.4521316,-90,-3.412074611,-3.382506607,2.864850157,-1.570796327,3.6,60,6903.371996,6115.680014,7096.752015,-20115.80403,,,-14418.838,-14418.838
3/16/2026 16:45:17.000,,219,-74470.594,None,59.976,131355.6884,132328.385,132228.6801,131971.6411,228.5815876,0,-18.22235868,-0.318040156,131932.3971,-18.21149393,-0.317850531,-137.9772572,-2.40815743,101.5220399,1.77189386,,,,176.8396384,3.086433938,195.8979326,177.2072976,3.092850802,197.0340072,55.91411301,0.97588537,192.7074467,-62.48799738,-1.090621297,194.8328514,-116.5650512,-3.410701333,-3.3840428,2.862515157,-2.034443936,2.683281573,60,6871.545109,6122.246388,7096.766392,-20090.55789,,,-14418.838,-14418.838
3/16/2026 16:45:17.033,,219,-74582.568,None,59.979,131445.884,132399.2645,132289.0896,132045.4327,228.7093983,0,-18.51894809,-0.323216618,132007.5254,-18.51269067,-0.323107406,-138.2698595,-2.413264304,101.2304287,1.766804283,,,,176.4677054,3.079942483,194.7700182,176.8588702,3.086769596,197.0961187,55.91411301,0.97588537,192.7074467,-62.96274155,-1.098907146,195.3495329,-108.4349488,-3.409877002,-3.389149674,2.865711429,-1.892546881,3.794733192,60,6815.437546,6251.932796,7039.396815,-20106.76716,,,-14418.838,-14418.838
3/16/2026 16:45:17.067,,219,-74640.83,None,59.982,131474.2618,132449.3269,132338.1197,132087.9551,228.7830493,0,-18.75437138,-0.32732553,132051.1777,-18.74585054,-0.327176813,-138.5113078,-2.417478372,100.9879579,1.76257237,,,,176.4677054,3.079942483,194.7700182,176.8588702,3.086769596,197.0961187,55.61965528,0.970746113,193.3825225,-62.96274155,-1.098907146,195.3495329,-116.5650512,-3.413946409,-3.388224485,2.861479516,-2.034443936,2.683281573,60,6918.553991,6253.228791,7147.209599,-20318.99238,,,-14381.838,-14381.838
3/16/2026 16:45:17.100,,219,-74914.862,None,59.981,131440.2722,132414.8503,132287.8939,132048.3808,228.7145046,0,-18.98179856,-0.331294883,132002.0116,-18.97751881,-0.331220187,-138.7403175,-2.421475346,100.7646049,1.758674125,,,,176.1392674,3.074210158,196.0448928,176.1627379,3.074619795,197.2421862,55.32725389,0.965642746,194.0626703,-63.12186025,-1.101684291,196.4191437,-116.5650512,-3.405839982,-3.387118092,2.860358416,-2.034443936,2.683281573,60,6758.972038,6246.014385,7211.606419,-20216.59284,,,-14381.838,-14381.838
3/16/2026 16:45:17.133,,219,-74762.611,None,59.978,131371.5366,132328.5466,132208.1657,131970.1026,228.5789228,0,-19.25069726,-0.335988051,131937.2715,-19.24262413,-0.335847148,-139.0042096,-2.426081131,100.4960224,1.753986476,,,,175.7895016,3.068105593,196.1293451,176.1627379,3.074619795,197.2421862,54.83356396,0.957026232,193.7656316,-63.43494882,-1.107148718,195.8795548,-116.5650512,-3.410466943,-3.383107363,2.861135194,-2.034443936,2.683281573,60,6874.069436,6132.585593,7168.132797,-20174.78783,,,-14381.838,-14381.838
3/16/2026 16:45:17.167,,219,-74862.115,None,59.976,131366.8934,132333.4679,132214.0123,131972.1593,228.582485,0,-19.52762442,-0.340821341,131932.7114,-19.52074369,-0.34070125,-139.2876879,-2.431028762,100.2206585,1.749180469,,,,175.4400499,3.062006511,196.2210998,175.8150839,3.068552088,197.326126,54.33839498,0.948383903,193.4830225,-63.90457584,-1.115345256,196.4228093,-108.4349488,-3.409253338,-3.379412665,2.864525725,-1.892546881,3.794733192,60,6846.7536,6031.972822,7103.67839,-19982.40481,,,-14381.838,-14381.838
3/16/2026 16:45:17.200,,219,-74824.43,None,59.979,131446.1952,132404.2229,132285.554,132046.0125,228.7104026,0,-19.8269088,-0.346044839,132000.7991,-19.81954647,-0.345916342,-139.5873907,-2.436259562,99.91946196,1.743923598,,,,175.0909379,3.055913356,196.3201467,175.4677383,3.062489764,197.4173245,54.33839498,0.948383903,193.4830225,-64.21977343,-1.120846491,195.8979326,-116.5650512,-3.408406106,-3.384643465,2.864770089,-2.034443936,2.683281573,60,6832.568706,6165.345611,7082.438401,-20080.35272,,,-14381.838,-14381.838
3/16/2026 16:45:17.233,,219,-74806.992,None,59.981,131479.6077,132450.1901,132321.7038,132084.5353,228.777126,0,-20.07030313,-0.350292872,132038.395,-20.05905765,-0.350096601,-139.8288745,-2.44047425,99.67417032,1.739642451,,,,174.7099188,3.049263319,195.2315548,175.1207262,3.056433261,197.5157715,53.84181456,0.939716939,193.2149063,-64.53665494,-1.126377117,195.3790163,-116.5650512,-3.406529862,-3.380191189,2.866019568,-2.034443936,2.683281573,60,6749.950974,6048.288002,7034.529606,-19832.76858,,,-14381.838,-14381.838
3/16/2026 16:45:17.267,,219,-74933.294,None,59.98,131443.6256,132404.7857,132289.2507,132046.5825,228.7113898,0,-20.31463442,-0.354557257,132002.5183,-20.30442465,-0.354379063,-140.0700985,-2.444684403,99.43412589,1.735452886,,,,174.7099188,3.049263319,195.2315548,175.0909379,3.055913356,196.3201467,53.76512809,0.938378508,194.8919701,-64.6871162,-1.129003161,196.4631263,-116.5650512,-3.410292419,-3.383062911,2.864456047,-2.034443936,2.683281573,60,6841.650787,6170.673598,7110.921596,-20123.24598,,,-14381.838,-14381.838
3/16/2026 16:45:17.300,,219,-74915.928,None,59.978,131388.9913,132366.4524,132249.5474,132002.3832,228.6348345,0,-20.57738897,-0.359143189,131959.221,-20.57013199,-0.359016531,-140.3334266,-2.449280346,99.16830742,1.730813478,,,,174.3594506,3.043146494,195.3458472,174.7740726,3.050383014,197.6214563,53.55555824,0.934720824,193.9253465,-64.6871162,-1.129003161,196.4631263,-116.5650512,-3.409399545,-3.38400117,2.859816639,-2.034443936,2.683281573,60,6821.217568,6161.673607,7224.652811,-20207.54399,,,-14332.332,-14332.332
3/16/2026 16:45:17.333,,219,-74684.534,None,59.979,131410.3366,132377.2841,132258.2584,132015.995,228.6584108,0,-20.85237167,-0.363942543,131980.6399,-20.84630918,-0.363836732,-140.6133864,-2.454166564,98.89398121,1.726025583,,,,174.0094053,3.037037052,195.4674397,174.7421908,3.049826572,196.4264748,53.34389158,0.931026544,192.9613433,-65.46918963,-1.142652918,196.5400722,-116.5650512,-3.413663304,-3.385193108,2.868678501,-2.034443936,2.683281573,60.02,6932.584048,6161.097595,7006.406377,-20100.08802,,,-14332.332,-14332.332
3/16/2026 16:45:17.367,,219,-74837.002,None,59.98,131428.6396,132384.3231,132263.5373,132026.1838,228.6760582,0,-21.10782266,-0.368401003,131987.8042,-21.1009856,-0.368281674,-140.8640695,-2.45854181,98.63589536,1.721521135,,,,173.6598083,3.030935432,195.596319,174.0458926,3.037673875,196.6609265,53.0591039,0.926056061,193.6801487,-65.46918963,-1.142652918,196.5400722,-90,-3.405955549,-3.384597871,2.864174053,-1.570796327,2.4,60.01,6745.66082,6169.56479,7119.374385,-20034.59999,,,-14332.332,-14332.332
3/16/2026 16:45:17.400,,219,-74769.35,None,59.979,131411.6406,132360.148,132237.6332,132003.8127,228.6373104,0,-21.36218463,-0.372840457,131970.8695,-21.35642908,-0.372740004,-141.1162862,-2.462943822,98.38525185,1.71714658,,,,173.6598083,3.030935432,195.596319,174.0458926,3.037673875,196.6609265,52.8446961,0.922313939,192.722391,-65.9312767,-1.150717858,197.1399503,-116.5650512,-3.410413879,-3.385257761,2.867864438,-2.034443936,2.683281573,60,6855.812785,6154.271998,7047.129617,-20057.2144,,,-14332.332,-14332.332
3/16/2026 16:45:17.433,,219,-74824.474,None,59.977,131370.3227,132329.2207,132217.6642,131973.0971,228.5841094,0,-21.64174424,-0.377719693,131940.764,-21.63910719,-0.377673668,-141.3986154,-2.467871397,98.10804006,1.712308322,,,,173.3106846,3.024842075,195.7324705,173.7365094,3.03227412,197.9818173,52.56142843,0.917369986,193.4495283,-65.78824569,-1.148221496,196.0448928,-116.5650512,-3.409947788,-3.385241383,2.860529818,-2.034443936,2.683281573,59.99,6847.414675,6175.641618,7189.776004,-20212.8323,,,-14332.332,-14332.332
3/16/2026 16:45:17.467,,219,-74632.176,None,59.976,131416.92,132374.8594,132243.4453,132012.4225,228.652223,0,-21.93780933,-0.382887003,131980.7359,-21.92965078,-0.38274461,-141.6995379,-2.473123485,97.81246564,1.707149575,,,,173.3106846,3.024842075,195.7324705,173.6983913,3.031608833,196.7890241,52.34429929,0.913580367,192.4981039,-66.25050551,-1.156289452,196.6536041,-90,-3.414353443,-3.386703852,2.863439027,-1.570796327,2.4,60,6959.159725,6183.547194,7140.787203,-20283.49412,,,-14332.332,-14332.332
3/16/2026 16:45:17.500,,219,-74738.621,None,59.98,131482.0818,132428.6216,132317.8709,132076.8673,228.7638446,0,-22.20367532,-0.38752724,132034.8679,-22.19468485,-0.387370327,-141.955624,-2.47759303,97.54588423,1.702496852,,,,172.9620592,3.018757415,195.8758791,173.3513548,3.025551904,196.924351,52.06260267,0.908663834,193.2335375,-66.57130719,-1.161888498,196.1733927,-90,-3.412922231,-3.386256864,2.86438535,-1.570796327,2.4,60.01,6931.461569,6198.595218,7103.735986,-20233.79277,,,-14363.332,-14363.332
3/16/2026 16:45:17.533,,219,-74824.69,None,59.982,131484.7097,132428.1344,132334.414,132083.1011,228.7746419,0,-22.4328143,-0.39152647,132044.0883,-22.43161628,-0.391505561,-142.1924092,-2.481725712,97.31963398,1.69854804,,,,172.568592,3.011890116,194.8365469,173.0048077,3.019503516,197.0668922,51.78304886,0.903784699,193.9736065,-66.89367314,-1.167514845,195.6993613,-116.5650512,-3.411009077,-3.385510411,2.866062885,-2.034443936,2.683281573,60.01,6847.732541,6203.707203,7045.660796,-20097.10054,,,-14363.332,-14363.332
