time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:45:17.567,,219,-74948.861,None,59.98,131418.5242,132369.9135,132262.2629,132017.5856,228.6611657,0,-22.67596812,-0.395770305,131977.9094,-22.67580448,-0.395767449,-142.4288744,-2.485852809,97.07214442,1.694228532,,,,172.2189538,3.005787778,194.9953846,172.6587742,3.013464092,197.2166322,51.28477998,0.895088267,193.7804944,-67.03077487,-1.169907722,196.8036585,-116.5650512,-3.409231541,-3.380941076,2.864136254,-2.034443936,2.683281573,60,6805.774612,6081.004812,7129.799993,-20016.57942,,,-14363.332,-14363.332
3/16/2026 16:45:17.600,,219,-74773.037,None,59.976,131381.0956,132322.5788,132218.3748,131974.6892,228.586867,0,-22.96182113,-0.400759381,131929.4266,-22.96083295,-0.400742134,-142.7206533,-2.490945311,96.78639275,1.689241225,,,,171.9194186,3.000559903,196.3494843,172.6587742,3.013464092,197.2166322,51.00900596,0.890275102,194.5332876,-67.21759427,-1.173168335,195.2315548,-116.5650512,-3.414206226,-3.381220413,2.86240956,-2.034443936,2.683281573,60,6974.710672,6109.430391,7113.355197,-20197.49626,,,-14363.332,-14363.332
3/16/2026 16:45:17.633,,219,-74981.765,None,59.977,131409.9706,132357.8491,132249.3149,132006.3911,228.6417763,0,-23.25947286,-0.405954384,131974.0693,-23.25698617,-0.405910983,-143.0189373,-2.496151349,96.49692701,1.684189094,,,,171.573031,2.994514298,196.5217545,171.9683439,3.00141381,197.537642,50.51147742,0.881591591,194.3629594,-67.67714162,-1.18118895,195.8795548,-116.5650512,-3.407324793,-3.37774294,2.865378044,-2.034443936,2.683281573,60,6811.143955,6018.768003,7064.683195,-19894.59515,,,-14363.332,-14363.332
3/16/2026 16:45:17.667,,219,-74972.261,None,59.98,131473.4042,132420.4894,132324.6154,132073.5223,228.7580509,0,-23.52680411,-0.410620194,132031.3097,-23.51858327,-0.410476713,-143.2858676,-2.500810161,96.22658038,1.679470656,,,,171.173629,2.987543419,195.5153191,171.6239945,2.99540378,197.7088769,50.51147742,0.881591591,194.3629594,-68.00259659,-1.18686921,195.4269173,-116.5650512,-3.405880493,-3.382401752,2.866339866,-2.034443936,2.683281573,60,6743.219675,6138.129611,7028.438401,-19909.78769,,,-14363.332,-14363.332
3/16/2026 16:45:17.700,,219,-74886.437,None,59.981,131471.4622,132415.9242,132325.5562,132071.6664,228.7548364,0,-23.76474673,-0.414773076,132035.5894,-23.76442923,-0.414767535,-143.5236853,-2.504960863,95.98616086,1.675274543,,,,171.173629,2.987543419,195.5153191,171.6239945,2.99540378,197.7088769,50.51147742,0.881591591,194.3629594,-68.00259659,-1.18686921,195.4269173,-116.5650512,-3.410171315,-3.386552454,2.862143753,-2.034443936,2.683281573,60,6850.297349,6241.607994,7132.852822,-20224.75817,,,-14324.248,-14324.248
3/16/2026 16:45:17.733,,219,-74797.675,None,59.979,131417.1348,132358.8185,132265.5275,132014.5067,228.6558329,0,-24.02226408,-0.419267602,131970.2988,-24.02092205,-0.419244179,-143.7763226,-2.509370216,95.73283468,1.670853168,,,,171.173629,2.987543419,195.5153191,171.6239945,2.99540378,197.7088769,50.01311376,0.872893504,194.2073119,-68.00259659,-1.18686921,195.4269173,-116.5650512,-3.414647959,-3.38226372,2.857722378,-2.034443936,2.683281573,60,6958.207233,6126.911985,7239.398401,-20324.51762,,,-14324.248,-14324.248
3/16/2026 16:45:17.767,,219,-74713.882,None,59.977,131379.1874,132334.3901,132237.0686,131984.2465,228.6034208,0,-24.30638756,-0.424226492,131948.2355,-24.30362614,-0.424178296,-144.0643028,-2.514396419,95.44674035,1.665859879,,,,170.8264646,2.981484256,195.7030403,170.8821372,2.982455928,196.8877853,49.78452969,0.86890396,193.2894203,-68.45902408,-1.194835373,196.0963029,-116.5650512,-3.406634224,-3.383300379,2.860695252,-2.034443936,2.683281573,60,6764.232805,6122.577607,7188.59521,-20075.40562,,,-14324.248,-14324.248
3/16/2026 16:45:17.800,,219,-74708.784,None,59.978,131414.9066,132370.5358,132272.7444,132020.0936,228.6655097,0,-24.5866647,-0.429118251,131978.0584,-24.57818333,-0.428970223,-144.3445802,-2.519288181,95.16336919,1.66091412,,,,170.0737545,2.968346987,194.9178288,170.5376778,2.976443976,197.081506,49.28287847,0.860148494,193.1552743,-69.11419854,-1.206270324,195.2278669,-108.4349488,-3.405414199,-3.379436675,2.867184444,-1.892546881,3.794733192,60.01,6708.321573,6024.038397,6997.536001,-19729.89597,,,-14324.248,-14324.248
3/16/2026 16:45:17.833,,219,-75159.288,None,59.981,131438.5155,132395.6868,132305.8426,132047.387,228.7127833,0,-24.8388005,-0.433518851,132007.598,-24.83834543,-0.433510909,-144.5884936,-2.523545273,94.91166682,1.656521085,,,,170.1341931,2.969401839,196.0999745,170.5946885,2.977439001,198.2652768,49.24561078,0.85949805,194.8476328,-69.23903513,-1.208449134,196.3494843,-116.5650512,-3.41094991,-3.383043323,2.864970219,-2.034443936,2.683281573,60,6888.755979,6168.355183,7094.851186,-20151.96235,,,-14324.248,-14324.248
3/16/2026 16:45:17.867,,219,-74806.632,None,59.98,131406.7878,132363.2627,132270.707,132014.2885,228.655455,0,-25.08299162,-0.43778079,131965.0012,-25.08137586,-0.43775259,-144.8330814,-2.527814137,94.66780995,1.652264979,,,,170.1341931,2.969401839,196.0999745,170.5376778,2.976443976,197.081506,49.0141757,0.855458746,193.940197,-69.56717132,-1.214176191,195.9273335,-116.5650512,-3.414196566,-3.383272883,2.86644117,-2.034443936,2.683281573,60,6967.485183,6143.846408,7041.038406,-20152.37,,,-14324.248,-14324.248
3/16/2026 16:45:17.900,,219,-74933.251,None,59.977,131364.8638,132314.7127,132219.5511,131967.067,228.573665,0,-25.36228927,-0.442655454,131923.0887,-25.36185984,-0.442647959,-145.1165331,-2.532761302,94.38793705,1.647380276,,,,169.3803447,2.956244704,195.3458472,169.8508482,2.964456538,197.4902529,48.74764497,0.850806907,194.7293506,-69.89671373,-1.219927791,195.5116365,-116.5650512,-3.407104497,-3.383568209,2.867308067,-2.034443936,2.683281573,60,6762.295388,6173.971197,7001.812791,-19938.07938,,,-14277.743,-14277.743
3/16/2026 16:45:17.933,,219,-74501.15,None,59.976,131379.3195,132335.4869,132240.7949,131985.9014,228.6062871,0,-25.65848167,-0.447824986,131942.7378,-25.65459353,-0.447757125,-145.4136106,-2.537946283,94.09006193,1.642181374,,,,169.3803447,2.956244704,195.3458472,169.8508482,2.964456538,197.4902529,48.27767595,0.842604401,192.9314904,-69.77514057,-1.217805939,194.3851846,-90,-3.412213663,-3.380550684,2.859987313,-1.570796327,2.4,60,6890.285288,6043.104016,7143.552,-20076.9413,,,-14277.743,-14277.743
3/16/2026 16:45:17.967,,219,-74987.654,None,59.98,131435.4171,132390.4828,132306.3133,132044.7769,228.7082625,0,-25.92444606,-0.452466941,131998.8709,-25.92169972,-0.452419008,-145.6819166,-2.542629105,93.82237106,1.637509287,,,,169.0348033,2.950213868,195.5705499,169.1669536,2.952520326,197.9272594,47.75008517,0.833396204,194.5369888,-70.22764947,-1.225703709,195.1024346,-116.5650512,-3.404939334,-3.376025309,2.863212996,-2.034443936,2.683281573,60.01,6720.011846,5982.623984,7093.44,-19796.07583,,,-14277.743,-14277.743
3/16/2026 16:45:18.000,,219,-74918.261,None,59.981,131419.7158,132398.9605,132294.6149,132038.4938,228.6973799,0,-26.16205856,-0.456614061,131999.2522,-26.15794166,-0.456542208,-145.9167323,-2.546727413,93.5831423,1.633333957,,,,168.6900675,2.944197094,195.8023493,169.1012742,2.951374004,196.7487738,47.75008517,0.833396204,194.5369888,-70.34617594,-1.227772386,196.2321075,-116.5650512,-3.407916212,-3.380123617,2.861106343,-2.034443936,2.683281573,60,6802.253362,6085.627197,7186.449623,-20074.33018,,,-14277.743,-14277.743
3/16/2026 16:45:18.033,,219,-74786.659,None,59.978,131373.9289,132332.9847,132235.2092,131981.411,228.5985096,0,-26.41823485,-0.461085181,131942.7547,-26.41291813,-0.460992386,-146.1730373,-2.551200779,93.32951673,1.628907356,,,,168.6900675,2.944197094,195.8023493,169.1012742,2.951374004,196.7487738,47.75008517,0.833396204,194.5369888,-70.67681568,-1.233543138,195.8317645,-116.5650512,-3.41236639,-3.384596983,2.862450494,-2.034443936,2.683281573,60,6910.189998,6194.433598,7135.113617,-20239.73721,,,-14277.743,-14277.743
3/16/2026 16:45:18.067,,219,-74935.195,None,59.976,131346.9646,132306.3917,132199.1572,131951.536,228.5467645,0,-26.69791207,-0.465966469,131915.8434,-26.69380552,-0.465894796,-146.4526203,-2.556080423,93.04914321,1.624013915,,,,168.3461594,2.938194765,196.0412202,168.7585212,2.945391836,196.9791867,47.2506409,0.824679257,194.4629528,-71.12262152,-1.241323918,196.5730399,-116.5650512,-3.411286632,-3.38075968,2.865337833,-2.034443936,2.683281573,60,6890.298843,6094.958394,7088.011209,-20073.26845,,,-14277.743,-14277.743
3/16/2026 16:45:18.100,,219,-75044.16,None,59.977,131398.8055,132366.6863,132246.7185,132004.773,228.6389737,0,-27.00775071,-0.471374173,131967.727,-27.00498725,-0.471325942,-146.7622961,-2.561485285,92.73570804,1.618543439,,,,168.0031007,2.932207261,196.2871366,168.1469958,2.934718705,198.6353443,47.00955381,0.820471494,193.5834704,-71.45422776,-1.247111539,196.188073,-116.5650512,-3.406044647,-3.381956779,2.865654978,-2.034443936,2.683281573,60,6770.683522,6099.955213,7068.758406,-19939.39714,,,-14277.743,-14277.743
3/16/2026 16:45:18.133,,219,-74665.483,None,59.98,131420.8279,132395.9848,132291.3722,132036.7852,228.6944205,0,-27.27090394,-0.475967064,131995.2703,-27.26463,-0.475857563,-147.0185854,-2.565958376,92.47465319,1.613987173,,,,167.5857074,2.924922373,195.3679605,168.0754761,2.933470449,197.4610848,47.00955381,0.820471494,193.5834704,-71.67673871,-1.250995088,194.6701826,-108.4349488,-3.409328012,-3.38642987,2.864982261,-1.892546881,3.794733192,60,6822.074472,6212.591998,7033.103986,-20067.77046,,,-14314.669,-14314.669
3/16/2026 16:45:18.167,,219,-74857.81,None,59.98,131423.8165,132381.0636,132279.7448,132028.9065,228.6807741,0,-27.52028066,-0.480319509,131982.1297,-27.51731921,-0.480267822,-147.2678943,-2.570309639,92.22517144,1.609632895,,,,167.5857074,2.924922373,195.3679605,167.7352263,2.92753197,197.7125186,46.50743576,0.811707881,193.5313928,-71.45422776,-1.247111539,196.188073,-135,-3.407799792,-3.38201752,2.856744434,-2.35619449,3.39411255,60,6783.385997,6100.488021,7292.735989,-20176.61001,,,-14314.669,-14314.669
3/16/2026 16:45:18.200,,219,-74888.496,None,59.977,131376.8473,132340.1218,132244.1771,131987.7598,228.609506,0,-27.79785526,-0.485164099,131951.3981,-27.79388354,-0.48509478,-147.5463401,-2.575169434,91.94483303,1.604740067,,,,167.2424678,2.918931713,195.6294456,167.7352263,2.92753197,197.7125186,46.50743576,0.811707881,193.5313928,-71.89623697,-1.254826055,196.9499429,-108.4349488,-3.41262675,-3.386877315,2.859566122,-1.892546881,3.794733192,60,6911.015928,6219.417618,7248.52799,-20378.96154,,,-14314.669,-14314.669
3/16/2026 16:45:18.233,,219,-74907.13,None,59.976,131381.6475,132349.3269,132259.7566,131997.6324,228.6266057,0,-28.07984284,-0.490085711,131956.2364,-28.07710448,-0.490037918,-147.8316199,-2.580148505,91.66374657,1.599834182,,,,166.9001569,2.91295726,195.8979326,167.3958527,2.921608784,197.970907,46.00508601,0.802940223,193.494186,-72.56236247,-1.266452138,196.2174304,-116.5650512,-3.411646702,-3.383088728,2.86628632,-2.034443936,2.683281573,60,6896.341865,6124.49279,7054.747207,-20075.58186,,,-14314.669,-14314.669
3/16/2026 16:45:18.267,,219,-74978.078,None,59.979,131433.5815,132402.573,132313.6445,132050.6572,228.7184474,0,-28.37518736,-0.495240445,132008.1952,-28.37374127,-0.495215206,-148.1278241,-2.585318245,91.36677235,1.594651004,,,,166.5587952,2.906999374,196.1733927,166.6397816,2.908412853,197.3407206,45.7505568,0.798497851,194.3296169,-72.56236247,-1.266452138,196.2174304,-116.5650512,-3.403628059,-3.383816096,2.861103142,-2.034443936,2.683281573,60.01,6708.409821,6171.580801,7187.025613,-20067.01624,,,-14314.669,-14314.669
3/16/2026 16:45:18.300,,219,-74807.021,None,59.98,131442.0393,132409.025,132301.1586,132051.4498,228.7198202,0,-28.62916449,-0.499673182,132011.8778,-28.62173121,-0.499543447,-148.3799111,-2.589717993,91.11739371,1.590298526,,,,166.4768393,2.905568975,195.0064614,166.6397816,2.908412853,197.3407206,45.50258167,0.794169868,193.4718584,-72.56236247,-1.266452138,196.2174304,-116.5650512,-3.4079563,-3.383887861,2.856750664,-2.034443936,2.683281573,60,6776.24748,6146.424002,7294.852799,-20217.52428,,,-14314.669,-14314.669
3/16/2026 16:45:18.333,,219,-74968.646,None,59.979,131367.8125,132352.0708,132242.8236,131988.304,228.6104486,0,-28.88658177,-0.504165961,131954.0254,-28.87820672,-0.504019789,-148.6388946,-2.594238107,90.85789065,1.585769343,,,,166.2184028,2.901058406,196.4557966,166.6397816,2.908412853,197.3407206,45.25019832,0.789764948,194.3147961,-73.33424248,-1.279923986,196.6609265,-90,-3.412432642,-3.384003055,2.865693329,-1.570796327,2.4,60,6935.498351,6173.424008,7084.627206,-20193.54957,,,-14254.442,-14254.442
3/16/2026 16:45:18.367,,219,-74840.76,None,59.976,131341.7696,132305.9797,132198.7106,131949.5254,228.5432821,0,-29.16496729,-0.509024705,131911.7432,-29.15985327,-0.508935449,-148.9123638,-2.599011045,90.57730722,1.580872239,,,,165.7932339,2.893637809,195.5815942,166.301283,2.902504939,197.6214563,45,0.785398163,193.4644153,-73.66975159,-1.285779724,196.3201467,-90,-3.411440388,-3.384409208,2.866651963,-1.570796327,2.4,60,6877.753973,6154.358388,7046.049595,-20078.16196,,,-14254.442,-14254.442
3/16/2026 16:45:18.400,,219,-74665.022,None,59.976,131370.6581,132351.7276,132241.4161,131988.6633,228.6110709,0,-29.47924195,-0.514509833,131946.5919,-29.47093658,-0.514364877,-149.2331354,-2.604609566,90.26516006,1.575424243,,,,165.4529607,2.887698922,195.8795548,165.5406048,2.8892286,197.0413155,44.49741833,0.776626459,193.4718584,-73.90918365,-1.289958602,194.8328514,-90,-3.403593477,-3.381236025,2.865382845,-1.570796327,2.4,60,6694.37248,6077.822414,7026.393599,-19798.58849,,,-14254.442,-14254.442
3/16/2026 16:45:18.433,,219,-74836.901,None,59.979,131413.8102,132410.77,132288.0005,132038.273,228.6969974,0,-29.741651,-0.519089735,132000.2455,-29.73709399,-0.5190102,-149.495754,-2.609193125,89.99480263,1.570705616,,,,165.0231641,2.880197555,195.0249215,165.5406048,2.8892286,197.0413155,44.24283113,0.772183074,192.6327075,-74.10251026,-1.293332788,197.1399503,-90,-3.4082388,-3.381376199,2.864038404,-1.570796327,1.2,60,6783.307552,6057.63361,7145.827188,-19986.76835,,,-14254.442,-14254.442
3/16/2026 16:45:18.467,,219,-74805.653,None,59.98,131409.0156,132400.0302,132289.254,132033.511,228.6887494,0,-29.98910129,-0.523408557,131995.4907,-29.98564844,-0.523348294,-149.7398249,-2.613452965,89.75052794,1.566442218,,,,164.6831402,2.874263019,195.3384755,165.2032378,2.883340434,197.3443691,43.99491399,0.767856103,193.494186,-74.34421804,-1.297551385,195.6588868,-116.5650512,-3.406688728,-3.381309068,2.863993603,-2.034443936,2.683281573,60,6755.406305,6082.55999,7093.324787,-19931.29108,,,-14254.442,-14254.442
3/16/2026 16:45:18.500,,219,-74919.082,None,59.978,131366.9504,132339.2992,132233.3367,131980.5808,228.5970715,0,-30.26131337,-0.528159554,131943.0914,-30.25643716,-0.528074448,-150.012822,-2.618217664,89.48524099,1.561812087,,,,164.6831402,2.874263019,195.3384755,164.8669169,2.877470527,197.6542436,43.99491399,0.767856103,193.494186,-74.43848967,-1.299196735,196.8146336,-116.5650512,-3.405544975,-3.386073767,2.861008822,-2.034443936,2.683281573,60,6724.271324,6198.220791,7206.883207,-20129.37532,,,-14254.442,-14254.442
3/16/2026 16:45:18.533,,219,-74675.578,None,59.976,131350.3495,132318.79,132204.7494,131958.6706,228.559122,0,-30.53741795,-0.532978488,131926.5379,-30.53375225,-0.53291451,-150.2892774,-2.623042721,89.20427645,1.556908331,,,,164.344218,2.868347711,195.6588868,164.4384897,2.869993062,196.8146336,43.73818246,0.763375293,192.6626066,-74.77556998,-1.305079896,196.4961068,-108.4349488,-3.402907572,-3.386418014,2.861988227,-1.892546881,3.794733192,60,6668.71228,6179.140794,7169.212802,-20017.06588,,,-14193.234,-14193.234
3/16/2026 16:45:18.567,,219,-74641.262,None,59.978,131404.6317,132373.1939,132252.4704,132010.8021,228.6494164,0,-30.84223862,-0.538298613,131966.4001,-30.83005376,-0.538085947,-150.595279,-2.628383457,88.8977941,1.551559205,,,,163.9091837,2.860754929,194.8328514,164.4384897,2.869993062,196.8146336,42.99044619,0.750324833,193.5834704,-75.02316406,-1.309401228,195.0249215,-135,-3.408079009,-3.37870829,2.860960433,-2.35619449,1.697056275,60.01,6770.926121,6019.372815,7143.580798,-19933.87973,,,-14193.234,-14193.234
3/16/2026 16:45:18.600,,219,-74581.027,None,59.98,131439.5754,132415.1983,132288.7973,132048.5676,228.7148281,0,-31.09773763,-0.542757911,132011.7398,-31.08934989,-0.542611518,-150.8495735,-2.632821733,88.64856728,1.547209376,,,,163.9091837,2.860754929,194.8328514,164.1025103,2.864129115,197.1399503,42.72955033,0.745771341,192.7672171,-75.364271,-1.315354667,194.718258,-116.5650512,-3.406740633,-3.378593074,2.862564043,-2.034443936,2.683281573,60.01,6740.038091,5993.035188,7094.606412,-19827.67969,,,-14193.234,-14193.234
3/16/2026 16:45:18.633,,219,-74778.61,None,59.979,131411.2461,132379.3775,132267.9852,132020.2448,228.6657716,0,-31.34881382,-0.547140018,131983.4897,-31.34151754,-0.547012674,-151.1022846,-2.637232373,88.39355995,1.542758659,,,,163.5706985,2.854847249,195.16885,164.1025103,2.864129115,197.1399503,42.48863673,0.741566606,193.6504067,-75.79323388,-1.322841482,195.5815942,-135,-3.411141789,-3.378798979,2.865600141,-2.35619449,1.697056275,60,6859.558867,6023.995212,7049.40479,-19932.95887,,,-14193.234,-14193.234
3/16/2026 16:45:18.667,,219,-74886.998,None,59.977,131386.2513,132343.2365,132227.7697,131986.4417,228.6072229,0,-31.6331048,-0.552101831,131948.3534,-31.62430081,-0.551948173,-151.389955,-2.642253168,88.11215465,1.53784721,,,,163.2333886,2.848960081,195.5116365,163.7676493,2.858284689,197.4720233,42.24991483,0.737400122,194.5369888,-76.13453331,-1.328798281,195.2905528,-135,-3.410232862,-3.37965329,2.866645491,-2.35619449,3.39411255,60,6847.17323,6071.299182,7010.798387,-19929.2708,,,-14193.234,-14193.234
3/16/2026 16:45:18.700,,219,-74964.931,None,59.976,131400.0197,132363.254,132240.5363,132001.9642,228.6341086,0,-31.9341425,-0.557355931,131968.5661,-31.92218675,-0.557147263,-151.6900972,-2.647491638,87.81059014,1.532583916,,,,162.897271,2.843093722,195.8611753,163.1013513,2.846655595,198.1563019,41.72232405,0.728191926,192.9314904,-76.21840276,-1.330262079,196.4557966,-108.4349488,-3.403802858,-3.375683564,2.862845995,-1.892546881,3.794733192,60,6700.086251,5923.540785,7148.2608,-19771.88784,,,-14193.234,-14193.234
3/16/2026 16:45:18.733,,219,-74850.451,None,59.978,131441.4006,132398.8588,132302.8435,132048.4027,228.7145426,0,-32.21352781,-0.562232124,132003.679,-32.20721008,-0.562121859,-151.9693627,-2.652365741,87.53076313,1.527700013,,,,162.5623625,2.837248465,196.2174304,162.6667573,2.839070498,197.3626104,41.72232405,0.728191926,192.9314904,-76.55879516,-1.336203047,196.1733927,-135,-3.401192357,-3.380557667,2.86390306,-2.35619449,3.39411255,60,6648.731734,6046.1712,7114.968008,-19809.87094,,,-14216.944,-14216.944
3/16/2026 16:45:18.767,,219,-74859.768,None,59.98,131440.9279,132406.311,132294.0918,132047.8139,228.7135227,0,-32.47079283,-0.566722246,132009.7071,-32.46116257,-0.566554166,-152.2296088,-2.656907892,87.27047538,1.523157135,,,,162.4567423,2.835405045,195.0729094,162.2286792,2.831424593,196.5803652,41.48624974,0.724071652,193.8287904,-76.90015692,-1.342160934,195.8979326,-116.5650512,-3.397978759,-3.380979544,2.865318069,-2.034443936,2.683281573,60,6530.235918,6085.151983,7069.233588,-19684.62149,,,-14216.944,-14216.944
3/16/2026 16:45:18.800,,219,-74786.27,None,59.978,131392.5592,132357.2937,132240.7628,131997.5721,228.6265014,0,-32.73773069,-0.57138119,131961.4356,-32.72925253,-0.571233218,-152.4940443,-2.661523163,87.00388167,1.518504197,,,,162.4567423,2.835405045,195.0729094,162.6667573,2.839070498,197.3626104,41.48624974,0.724071652,193.8287904,-76.90015692,-1.342160934,195.8979326,-116.5650512,-3.410303716,-3.385594815,2.860665131,-2.034443936,2.683281573,60,6834.244052,6197.860785,7182.273592,-20214.37843,,,-14216.944,-14216.944
3/16/2026 16:45:18.833,,219,-74708.539,None,59.976,131386.2946,132353.1621,132229.6684,131990.4076,228.6140922,0,-33.0339163,-0.576550604,131945.2032,-33.02386756,-0.576375221,-152.7914119,-2.666713207,86.71201034,1.513410082,,,,161.7871267,2.823718049,195.8097035,162.2286792,2.831424593,196.5803652,40.9858243,0.715337581,193.940197,-77.24246784,-1.348135386,195.6294456,-116.5650512,-3.407799814,-3.382050788,2.861545468,-2.034443936,2.683281573,60,6796.822164,6112.915212,7149.945592,-20059.68297,,,-14216.944,-14216.944
3/16/2026 16:45:18.867,,219,-74976.35,None,59.978,131430.2069,132406.4252,132281.8888,132040.2197,228.7003691,0,-33.32169925,-0.581573364,132005.8433,-33.31138028,-0.581393264,-153.0773193,-2.671703232,86.42172032,1.508343565,,,,161.4542278,2.817907866,196.188073,161.896237,2.825622382,196.9499429,40.71712153,0.710647833,193.1552743,-77.73522627,-1.356735643,197.7125186,-135,-3.407015646,-3.382351065,2.865079208,-2.35619449,1.697056275,60.01,6793.490538,6098.083205,7140.0672,-20031.64094,,,-14216.944,-14216.944
3/16/2026 16:45:18.900,,219,-74902.176,None,59.98,131474.2283,132436.2754,132319.8886,132077.4932,228.7649288,0,-33.57597006,-0.586011227,132033.3307,-33.56823277,-0.585876186,-153.3281491,-2.676081038,86.16760622,1.503908437,,,,161.4542278,2.817907866,196.188073,161.896237,2.825622382,196.9499429,40.48601154,0.706614202,194.0663804,-78.00310069,-1.361410934,196.2871366,-116.5650512,-3.411498568,-3.38269524,2.865319371,-2.034443936,2.683281573,60.01,6906.892819,6136.819182,7084.627201,-20128.3392,,,-14216.944,-14216.944
3/16/2026 16:45:18.933,,219,-74672.381,None,59.98,131424.2915,132388.1644,132262.1715,132025.5688,228.6749931,0,-33.82009454,-0.590272003,131990.1422,-33.80904664,-0.590079181,-153.5789486,-2.680458315,85.92623504,1.499695715,,,,161.0087989,2.810133666,195.4379697,161.4542278,2.817907866,196.188073,40.21547031,0.701892367,193.2894203,-78.00310069,-1.361410934,196.2871366,-116.5650512,-3.407987047,-3.382350682,2.861106649,-2.034443936,2.683281573,60,6790.888894,6101.467195,7186.694405,-20079.05049,,,-14155.648,-14155.648
3/16/2026 16:45:18.967,,219,-74910.067,None,59.977,131364.1014,132321.6254,132202.0966,131963.2954,228.5671324,0,-34.10347693,-0.595217959,131923.3441,-34.0979786,-0.595121995,-153.8601977,-2.685367037,85.64277806,1.494748458,,,,160.6768157,2.804339465,195.8317645,161.2351367,2.814084005,197.7088769,39.98688624,0.697902823,194.2073119,-78.34615941,-1.367398438,196.0412202,-116.5650512,-3.409206,-3.38326986,2.862146896,-2.034443936,2.683281573,60,6831.503916,6150.297613,7148.519996,-20130.32152,,,-14155.648,-14155.648
3/16/2026 16:45:19.000,,219,-74700.144,None,59.975,131383.879,132333.8727,132207.0068,131975.5914,228.5884297,0,-34.39686946,-0.600338624,131933.2768,-34.38966455,-0.600212875,-154.1575851,-2.690557427,85.35080719,1.489652605,,,,160.6768157,2.804339465,195.8317645,160.7923226,2.806355441,196.9645653,39.48852258,0.689204736,194.3629594,-78.62078609,-1.372191578,194.6257948,-116.5650512,-3.406568316,-3.379762163,2.861844183,-2.034443936,2.683281573,60,6766.271245,6068.160008,7104.657589,-19939.08884,,,-14155.648,-14155.648
3/16/2026 16:45:19.033,,219,-74647.901,None,59.978,131454.1116,132419.3432,132290.1863,132055.2401,228.7263852,0,-34.69976481,-0.605625146,132020.2861,-34.69250717,-0.605498476,-154.4520505,-2.695696818,85.04601762,1.484333023,,,,159.7751406,2.788602266,194.3851846,160.3461759,2.798568713,196.2321075,38.93821121,0.67959999,192.8456378,-79.38034472,-1.385448377,195.3458472,-116.5650512,-3.404067189,-3.375296808,2.8697814,-2.034443936,2.683281573,60,6658.752483,5913.806402,6938.064001,-19510.62289,,,-14155.648,-14155.648
3/16/2026 16:45:19.067,,219,-74803.205,None,59.98,131481.8644,132447.1139,132318.359,132083.1389,228.7747075,0,-34.9480814,-0.609959088,132038.269,-34.93889915,-0.609798827,-154.7049358,-2.700110499,84.7914579,1.479890118,,,,159.8967137,2.790724118,195.5116365,160.2276495,2.796500036,195.1024346,38.99099404,0.680521225,194.5332876,-79.10127419,-1.380577677,196.7487738,-90,-3.406298863,-3.380631724,2.860467795,-1.570796327,2.4,60,6753.87273,6100.444816,7222.636805,-20076.95435,,,-14155.648,-14155.648
3/16/2026 16:45:19.100,,219,-74789.28,None,59.979,131426.6806,132391.9147,132276.3271,132032.3422,228.6867249,0,-35.20582694,-0.614457596,131986.0629,-35.20502265,-0.614443558,-154.963341,-2.704620521,84.53921672,1.475487679,,,,159.8967137,2.790724118,195.5116365,160.0168935,2.79282165,196.6389585,39.21444514,0.684421182,193.6020661,-79.78913231,-1.392583066,196.309144,-116.5650512,-3.407265208,-3.389041703,2.868070745,-2.034443936,2.683281573,60,6775.266989,6277.924804,7014.326398,-20067.51819,,,-14155.648,-14155.648
3/16/2026 16:45:19.133,,219,-74904.451,None,59.976,131392.4239,132357.8665,132232.1077,131994.8284,228.6217492,0,-35.49527955,-0.619509497,131958.7757,-35.491447,-0.619442606,-155.2542469,-2.709697786,84.25526005,1.4705317,,,,159.5671713,2.784972518,195.9273335,160.0168935,2.79282165,196.6389585,38.49437335,0.671853559,194.718258,-80.13419306,-1.398605512,196.0999745,-116.5650512,-3.412264256,-3.381551345,2.869137212,-2.034443936,2.683281573,60,6912.896065,6125.155206,6977.880002,-20015.93127,,,-14155.648,-14155.648
3/16/2026 16:45:19.167,,219,-74795.357,None,59.977,131418.723,132381.8517,132278.4576,132027.05,228.6775585,0,-35.79565603,-0.624752056,131982.397,-35.78581523,-0.624580301,-155.5560452,-2.71496516,83.95943482,1.465368576,,,,159.1141985,2.777066651,195.2278669,159.6889816,2.787098507,197.0522773,37.93739733,0.662132493,193.2335375,-80.47997813,-1.4046406,195.8979326,-116.5650512,-3.411678808,-3.377097653,2.870009176,-2.034443936,2.683281573,60.01,6874.912854,5968.828789,6951.369603,-19795.11125,,,-14178.703,-14178.703
3/16/2026 16:45:19.200,,219,-74609.683,None,59.979,131473.1577,132421.9922,132323.0423,132073.4174,228.7578692,0,-36.06374558,-0.629431101,132029.8684,-36.05928575,-0.629353262,-155.8203129,-2.719577501,83.68448171,1.460569739,,,,158.7858843,2.771336487,195.6588868,159.2390351,2.779245461,196.3494843,37.65570071,0.65721596,192.4981039,-80.13419306,-1.398605512,196.0999745,-135,-3.408598723,-3.376793461,2.859175251,-2.35619449,1.697056275,60,6815.854,5940.374414,7231.291195,-19987.51961,,,-14178.703,-14178.703
3/16/2026 16:45:19.233,,219,-75120.278,None,59.979,131458.9309,132416.2047,132317.4873,132064.9073,228.7431294,0,-36.3241111,-0.633975337,132022.7899,-36.31653963,-0.63384319,-156.0807416,-2.724122839,83.42798219,1.456092978,,,,158.4590241,2.7656317,196.0963029,159.0373202,2.77572487,197.8981556,37.71971092,0.658333148,194.1813585,-80.53767779,-1.405647649,197.081506,-135,-3.40956806,-3.382455987,2.861740627,-2.35619449,3.39411255,60,6854.928205,6133.550376,7202.9088,-20191.38738,,,-14178.703,-14178.703
3/16/2026 16:45:19.267,,219,-74762.712,None,59.978,131423.1158,132371.913,132272.6426,132023.2438,228.670966,0,-36.601101,-0.638809722,131987.0525,-36.59471596,-0.638698282,-156.3560491,-2.728927862,83.14834976,1.451212471,,,,158.4590241,2.7656317,196.0963029,158.5870305,2.767865834,197.2129813,37.43857157,0.653426341,193.4495283,-80.82646456,-1.410687929,195.7030403,-135,-3.406564116,-3.382354203,2.8619004,-2.35619449,3.39411255,60,6778.068161,6105.859194,7146.129603,-20030.05696,,,-14178.703,-14178.703
3/16/2026 16:45:19.300,,219,-74556.029,None,59.976,131424.0005,132368.4862,132268.1622,132020.8958,228.6668992,0,-36.87927536,-0.643664781,131971.2018,-36.87512918,-0.643592416,-156.6329471,-2.733760645,82.86531239,1.446272537,,,,158.0025966,2.757665537,195.4269173,158.4590241,2.7656317,196.0963029,37.43857157,0.653426341,193.4495283,-81.17362905,-1.416747093,195.5153191,-90,-3.409224116,-3.387186986,2.86301963,-1.570796327,2.4,60,6820.304729,6225.811204,7111.209591,-20157.32552,,,-14178.703,-14178.703
3/16/2026 16:45:19.333,,219,-74714.558,None,59.977,131464.2807,132409.2382,132308.8122,132061.457,228.7371532,0,-37.18341879,-0.648973085,132018.7765,-37.17637317,-0.648850116,-156.9343651,-2.73902138,82.56366317,1.441007765,,,,158.0025966,2.757665537,195.4269173,158.2631855,2.762213672,197.6542436,36.65610842,0.639769783,192.9613433,-81.17362905,-1.416747093,195.5153191,-116.5650512,-3.411063788,-3.378791163,2.857754858,-2.034443936,2.683281573,60,6868.525704,6003.720004,7244.236784,-20116.48249,,,-14178.703,-14178.703
3/16/2026 16:45:19.367,,219,-74872.224,None,59.98,131497.4455,132430.8675,132325.1318,132085.1409,228.778175,0,-37.43333867,-0.65333501,132035.1842,-37.42832244,-0.65324746,-157.1920332,-2.743518538,82.31299401,1.436632763,,,,157.2175943,2.743964662,195.2315548,157.8097111,2.75429905,196.990152,36.15818544,0.631079387,193.2149063,-81.57303098,-1.423717971,196.5217545,-135,-3.40754651,-3.374597925,2.860350734,-2.35619449,1.697056275,60.01,6775.075544,5908.247992,7217.596801,-19900.92034,,,-14219.703,-14219.703
3/16/2026 16:45:19.400,,219,-75173.789,None,59.98,131448.9909,132388.6821,132306.6714,132048.7986,228.7152283,0,-37.68449938,-0.657718591,132010.9419,-37.67542752,-0.657560257,-157.4376621,-2.747805571,82.06538542,1.432311178,,,,157.3531977,2.746331388,196.3384832,157.8097111,2.75429905,196.990152,36.23487191,0.632417819,194.8919701,-82.31327832,-1.436637725,197.3735545,-135,-3.411859307,-3.38022339,2.868948903,-2.35619449,3.39411255,60,6920.026962,6098.760015,7031.894385,-20050.68136,,,-14219.703,-14219.703
3/16/2026 16:45:19.433,,219,-75007.714,None,59.977,131392.5554,132343.8153,132253.4416,131997.3003,228.6260306,0,-37.96409055,-0.662598378,131964.0633,-37.95942972,-0.662517031,-157.7162249,-2.752667408,81.78387795,1.427397945,,,,156.8936731,2.738311172,195.6993613,157.4872799,2.748671564,197.4464991,36.23487191,0.632417819,194.8919701,-82.61395685,-1.441885555,196.0265288,-116.5650512,-3.411188595,-3.385085227,2.8692835,-2.034443936,2.683281573,60,6878.35737,6218.467207,6972.739207,-20069.56379,,,-14219.703,-14219.703
3/16/2026 16:45:19.467,,219,-74587.435,None,59.976,131429.051,132355.3588,132271.6242,132019.3408,228.6642058,0,-38.26519865,-0.667853705,131974.3317,-38.25947636,-0.667753833,-158.0210973,-2.757988435,81.48028647,1.422099274,,,,156.7550162,2.735891151,194.5961973,157.0307749,2.740704048,196.8036585,35.66160502,0.622412424,193.4830225,-82.21895378,-1.434991451,194.9953846,-135,-3.408457881,-3.380400859,2.857090725,-2.35619449,1.697056275,60,6772.494404,6057.561604,7239.384011,-20069.44002,,,-14219.703,-14219.703
3/16/2026 16:45:19.500,,219,-74757.874,None,59.979,131482.3463,132419.5563,132331.7649,132078.5654,228.7667858,0,-38.54270233,-0.672697058,132037.0704,-38.54139159,-0.672674182,-158.3007924,-2.762870036,81.20564555,1.417305886,,,,156.4311673,2.730238922,195.0729094,156.7098828,2.735103425,197.2750364,35.16643604,0.613770095,193.7656316,-82.91878776,-1.447205858,194.6849763,-116.5650512,-3.407777607,-3.376640131,2.864511744,-2.034443936,2.683281573,60.01,6775.409697,5975.553607,7047.446405,-19798.40971,,,-14219.703,-14219.703
3/16/2026 16:45:19.533,,219,-74802.47,None,59.981,131480.4959,132415.0906,132324.3591,132073.9856,228.7588535,0,-38.79074285,-0.677026182,132033.3912,-38.78312666,-0.676893254,-158.5457049,-2.767144565,80.95795149,1.412982809,,,,156.1089076,2.724614429,195.5558232,156.2505055,2.727085779,196.6536041,35.16643604,0.613770095,193.7656316,-82.96205924,-1.447961088,195.8758791,-116.5650512,-3.403979033,-3.38091466,2.860943897,-2.034443936,2.683281573,60,6697.319957,6081.955208,7179.062404,-19958.33757,,,-14219.703,-14219.703
3/16/2026 16:45:19.567,,219,-74824.43,None,59.979,131425.059,132377.6485,132273.9947,132026.257,228.6761851,0,-39.04787046,-0.681513905,131987.3476,-39.04462853,-0.681457323,-158.8013975,-2.771607242,80.70174824,1.408511219,,,,155.7882457,2.719017823,196.0448928,156.3905305,2.729529675,197.7525727,34.96309755,0.610221169,194.747837,-83.26951607,-1.453327222,194.5406898,-116.5650512,-3.410986998,-3.381828411,2.861838441,-2.034443936,2.683281573,60,6886.689625,6133.939194,7105.291193,-20125.92001,,,-14178.703,-14178.703
3/16/2026 16:45:19.600,,219,-74666.376,None,59.977,131399.4203,132355.0378,132263.9107,132006.8253,228.6425283,0,-39.33596047,-0.686542025,131971.0206,-39.33726746,-0.686564836,-159.0870578,-2.776592956,80.41119725,1.403440147,,,,155.7882457,2.719017823,196.0448928,155.9312767,2.721514185,197.1399503,34.87532834,0.608689307,193.0769795,-83.65980825,-1.460139106,195.596319,-116.5650512,-3.408079021,-3.385282263,2.863579253,-2.034443936,2.683281573,60,6813.286416,6165.964798,7100.006401,-20079.25761,,,-14178.703,-14178.703
3/16/2026 16:45:19.633,,219,-74922.61,None,59.977,131437.1411,132380.6421,132294.7536,132038.1994,228.6968699,0,-39.62950677,-0.691665374,131999.4764,-39.6287535,-0.691652227,-159.3801274,-2.781707985,80.11816446,1.39832576,,,,155.3231368,2.710900142,195.4490215,155.6136289,2.715970185,197.632386,34.1806016,0.596564038,194.3740723,-83.65980825,-1.460139106,195.596319,-116.5650512,-3.407622412,-3.378272023,2.858464866,-2.034443936,2.683281573,60,6782.67728,6033.384006,7228.828801,-20044.89009,,,-14178.703,-14178.703
3/16/2026 16:45:19.667,,219,-74807.554,None,59.979,131476.5941,132423.4863,132339.9804,132080.7139,228.7705071,0,-39.88958244,-0.696204551,132029.7239,-39.88658807,-0.696152289,-159.64206,-2.786279571,79.85779318,1.393781424,,,,155.0043036,2.705335453,195.9530556,155.151747,2.707908826,197.0413155,33.88695946,0.591439016,193.7024522,-84.00940528,-1.466240725,195.4674397,-116.5650512,-3.404061115,-3.377718587,2.860022149,-2.034443936,2.683281573,60,6712.788708,6000.681583,7187.846406,-19901.3167,,,-14178.703,-14178.703
3/16/2026 16:45:19.700,,219,-75144.24,None,59.98,131460.2432,132412.7509,132312.7885,132062.6192,228.7391662,0,-40.1443074,-0.70065034,132021.1341,-40.13838645,-0.700547,-159.8948971,-2.790692412,79.60219757,1.389320439,,,,154.6871162,2.699799488,196.4631263,154.835925,2.702396692,197.5485763,33.69006753,0.588002604,194.6997689,-84.39383405,-1.472950273,196.5400722,-135,-3.402943692,-3.378695016,2.862270712,-2.35619449,1.697056275,60,6701.829877,6055.56001,7169.615998,-19927.00588,,,-14178.703,-14178.703
3/16/2026 16:45:19.733,,219,-75016.915,None,59.978,131399.3808,132350.3654,132271.3057,132007.7205,228.6440789,0,-40.41594338,-0.705391282,131969.4668,-40.41457167,-0.705367341,-160.1669088,-2.795439911,79.32925479,1.384556689,,,,154.6871162,2.699799488,196.4631263,154.835925,2.702396692,197.5485763,33.69006753,0.588002604,194.6997689,-84.39383405,-1.472950273,196.5400722,-116.5650512,-3.407764033,-3.383442515,2.857506962,-2.034443936,2.683281573,60,6819.862384,6171.552001,7286.327991,-20277.74238,,,-14178.703,-14178.703
3/16/2026 16:45:19.767,,219,-74834.698,None,59.977,131391.0687,132350.7832,132265.5095,132003.1663,228.6361908,0,-40.70754015,-0.710480606,131959.8921,-40.70005395,-0.710349947,-160.4593968,-2.80054479,79.03770584,1.3794682,,,,154.2197734,2.691642818,195.8979326,154.835925,2.702396692,197.5485763,33.09839376,0.577675948,193.3787993,-84.74219083,-1.479030245,196.4264748,-135,-3.412746639,-3.378220738,2.858498445,-2.35619449,1.697056275,60,6923.932299,5999.860789,7257.067213,-20180.8603,,,-14220.703,-14220.703
3/16/2026 16:45:19.800,,219,-74760.106,None,59.979,131439.1854,132397.0969,132291.4272,132043.2662,228.7056458,0,-40.97866996,-0.715212714,132008.0839,-40.97235994,-0.715102583,-160.7307853,-2.805281413,78.76447362,1.374699398,,,,153.7497576,2.683439495,195.3458472,153.9045758,2.686141582,196.4228093,33.09839376,0.577675948,193.3787993,-85.09093786,-1.485117029,196.3201467,-116.5650512,-3.401244165,-3.382957361,2.859816427,-2.034443936,2.683281573,60.01,6620.710654,6119.783996,7221.686412,-19962.18106,,,-14220.703,-14220.703
3/16/2026 16:45:19.833,,219,-74928.082,None,59.98,131442.8122,132412.722,132310.7838,132056.1564,228.7279724,0,-41.23001805,-0.719599566,132019.6769,-41.22086221,-0.719439766,-160.9804877,-2.809639541,78.51172262,1.370288061,,,,153.4349488,2.677945045,195.8795548,154.0577045,2.688814182,197.5011899,32.60728652,0.56910451,193.7359027,-85.44004991,-1.491210184,196.2210998,-116.5650512,-3.408253948,-3.378744051,2.861498245,-2.034443936,2.683281573,60,6814.414002,6026.803189,7177.147206,-20018.3644,,,-14220.703,-14220.703
3/16/2026 16:45:19.867,,219,-74985.538,None,59.979,131403.9588,132385.1943,132273.9702,132021.77,228.6684133,0,-41.48731404,-0.724090228,131981.9535,-41.48667086,-0.724079002,-161.2398651,-2.814166531,78.25376193,1.365785798,,,,153.4349488,2.677945045,195.8795548,153.5910677,2.680669833,196.9535986,32.41703751,0.565784038,194.747837,-85.7895016,-1.497309267,196.1293451,-116.5650512,-3.404748835,-3.379950569,2.863095065,-2.034443936,2.683281573,60,6725.011743,6087.254395,7131.974382,-19944.24052,,,-14220.703,-14220.703
3/16/2026 16:45:19.900,,219,-74822.285,None,59.977,131390.9542,132352.7356,132254.8331,132000.2151,228.6310791,0,-41.77459665,-0.729104255,131959.9996,-41.77173103,-0.729054241,-161.5256252,-2.819153986,77.96515294,1.360748621,,,,153.1218602,2.672480618,196.4191437,153.5910677,2.680669833,196.9535986,32.11802221,0.560565237,194.1071869,-85.7895016,-1.497309267,196.1293451,-116.5650512,-3.409724074,-3.379719223,2.858057888,-2.034443936,2.683281573,60,6866.847539,6059.966394,7256.476777,-20183.29071,,,-14220.703,-14220.703
3/16/2026 16:45:19.933,,219,-74695.45,None,59.977,131405.3204,132365.4293,132279.3464,132017.4112,228.6608637,0,-42.07394795,-0.734328921,131982.433,-42.06849519,-0.734233752,-161.8229388,-2.824343087,77.66963992,1.355590945,,,,152.9627416,2.669703473,195.3495329,153.2792542,2.67522766,197.4902529,31.81703484,0.555312016,193.4718584,-86.46770542,-1.509146156,194.7700182,-135,-3.409461412,-3.379655103,2.864737101,-2.35619449,3.39411255,60,6824.084388,6039.115207,7042.147212,-19905.34681,,,-14220.703,-14220.703
3/16/2026 16:45:19.967,,219,-74490.451,None,59.98,131436.011,132399.7741,132303.3692,132047.096,228.7122792,0,-42.33255019,-0.738842382,132004.3025,-42.32471147,-0.73870557,-162.0790555,-2.828813168,77.40580677,1.350986188,,,,152.4879974,2.661417624,194.8328514,153.1218602,2.672480618,196.4191437,31.5140726,0.550024328,192.8419042,-86.82016988,-1.515297822,194.6997689,-135,-3.411186188,-3.378837496,2.86628401,-2.35619449,3.39411255,60.01,6849.930081,6000.724823,7002.547196,-19853.2021,,,-14261.703,-14261.703
3/16/2026 16:45:20.000,,219,-74765.894,None,59.981,131402.9446,132371.8036,132267.3908,132014.7604,228.6562724,0,-42.57157433,-0.74301414,131971.3065,-42.56476743,-0.742895337,-162.3206283,-2.833029408,77.16785491,1.346833145,,,,152.3392615,2.658821693,196.4521316,152.8104964,2.667046294,196.9645653,31.32869287,0.546788841,193.8659331,-86.48932157,-1.509523429,195.9677524,-116.5650512,-3.409941631,-3.379818249,2.856356574,-2.034443936,2.683281573,60,6874.027966,6055.776,7293.513599,-20223.31757,,,-14261.703,-14261.703
3/16/2026 16:45:20.033,,219,-74781.389,None,59.978,131344.4869,132313.1787,132212.2131,131957.3426,228.5568218,0,-42.8398933,-0.747697189,131921.0742,-42.83040615,-0.747531607,-162.5904872,-2.837739333,76.90092145,1.342174277,,,,152.1759036,2.65597056,195.3900714,152.5008613,2.661642141,197.5157715,31.32869287,0.546788841,193.8659331,-86.83963837,-1.515637611,195.8979326,-116.5650512,-3.409173748,-3.384528174,2.857811888,-2.034443936,2.683281573,60,6815.176628,6170.428799,7251.696001,-20237.30143,,,-14261.703,-14261.703
3/16/2026 16:45:20.067,,219,-74927.203,None,59.976,131338.6158,132311.2937,132206.0341,131952.701,228.5487823,0,-43.12363228,-0.752649369,131906.5442,-43.11181199,-0.752443066,-162.8732018,-2.842673635,76.61713875,1.337221335,,,,151.865594,2.650554636,195.9530556,152.1929585,2.656268224,198.0727139,30.84236735,0.538300859,194.2740333,-87.19019186,-1.521755923,195.8354411,-116.5650512,-3.40871129,-3.380974494,2.858977258,-2.034443936,2.683281573,60,6822.531908,6094.627188,7220.073603,-20137.2327,,,-14261.703,-14261.703
3/16/2026 16:45:20.100,,219,-74885.76,None,59.978,131393.6355,132374.5939,132278.4233,132016.2892,228.6589203,0,-43.42676086,-0.75793996,131970.4161,-43.41985304,-0.757819396,-163.1748902,-2.847939091,76.30917345,1.331846326,,,,151.5570714,2.6451699,196.5217545,151.722813,2.648062638,197.5777315,30.84236735,0.538300859,194.2740333,-87.54095601,-1.527877913,195.780285,-116.5650512,-3.405882034,-3.38623995,2.859724239,-2.034443936,2.683281573,60.01,6774.843655,6229.007992,7203.412797,-20207.26444,,,-14261.703,-14261.703
3/16/2026 16:45:20.133,,219,-74799.446,None,59.982,131430.2831,132403.3088,132293.6869,132043.1433,228.705433,0,-43.67394562,-0.762254148,131998.4465,-43.66451208,-0.762089502,-163.4226149,-2.852262703,76.06459599,1.327577644,,,,151.081652,2.636872266,196.0448928,151.5570714,2.6451699,196.5217545,30.05244771,0.524514161,194.0923492,-87.89190469,-1.534003123,195.7324705,-135,-3.407259402,-3.376776864,2.861580767,-2.35619449,1.697056275,60.01,6794.23892,5988.312011,7156.295997,-19938.84693,,,-14261.703,-14261.703
3/16/2026 16:45:20.167,,219,-74941.445,None,59.98,131367.1986,132343.7647,132238.6149,131983.9185,228.6028525,0,-43.92769504,-0.766682911,131943.7762,-43.91558506,-0.766471552,-163.6749595,-2.856666946,75.81747834,1.323264628,,,,151.081652,2.636872266,196.0448928,151.250338,2.639816393,197.0961187,30.05244771,0.524514161,194.0923492,-87.90474744,-1.534227271,196.9316633,-135,-3.406287945,-3.381181107,2.857491899,-2.35619449,1.697056275,60,6767.174709,6095.577612,7299.417589,-20162.16991,,,-14261.703,-14261.703
3/16/2026 16:45:20.200,,219,-74963.088,None,59.976,131330.7686,132309.6916,132189.7211,131944.114,228.5339092,0,-44.21487247,-0.771695103,131899.1118,-44.20777233,-0.771571182,-163.9682347,-2.861785564,75.52223278,1.31811162,,,,150.7755808,2.631530317,196.6279736,150.9453959,2.634494149,197.6760987,29.87599269,0.52143444,195.1319554,-88.24301169,-1.540131096,195.6920029,-116.5650512,-3.406065331,-3.383220004,2.858242716,-2.034443936,2.683281573,60,6779.431609,6177.772795,7232.140806,-20189.34521,,,-14219.703,-14219.703
3/16/2026 16:45:20.233,,219,-74715.998,None,59.975,131357.0768,132340.0924,132217.02,131972.1209,228.5824185,0,-44.50986346,-0.776843667,131925.4966,-44.50404117,-0.776742049,-164.2636988,-2.866942386,75.22970438,1.313006037,,,,150.2985905,2.623205265,196.1733927,150.7755808,2.631530317,196.6279736,29.26119856,0.510704258,193.9476218,-88.59425074,-1.546261374,195.6588868,-116.5650512,-3.408272366,-3.377646644,2.859267411,-2.034443936,2.683281573,60,6820.227519,6002.697596,7206.955185,-20029.8803,,,-14219.703,-14219.703
3/16/2026 16:45:20.267,,219,-74762.986,None,59.979,131429.4131,132391.9691,132297.2332,132040.2489,228.7004198,0,-44.80110828,-0.781926848,131997.8323,-44.78915071,-0.781718149,-164.5503904,-2.871946098,74.93768822,1.307909393,,,,150.1240073,2.620158214,195.1319554,150.4713282,2.626220106,197.2166322,28.95099521,0.505290188,193.3639056,-88.9455955,-1.552393497,195.633126,-116.5650512,-3.407938255,-3.377236286,2.86030289,-2.034443936,2.683281573,60.01,6779.438428,5976.763196,7184.635197,-19940.83682,,,-14219.703,-14219.703
3/16/2026 16:45:20.300,,219,-75033.043,None,59.981,131445.516,132411.2539,132296.5235,132051.8004,228.7204275,0,-45.04419265,-0.786169471,132014.0469,-45.03328784,-0.785979146,-164.794977,-2.876214939,74.70066773,1.303772605,,,,149.8194178,2.614842123,195.7324705,149.9950791,2.617907993,196.7707295,28.7798063,0.502302378,194.4148143,-89.30130562,-1.558601809,196.8146336,-116.5650512,-3.403887139,-3.378517317,2.862374414,-2.034443936,2.683281573,60,6700.094343,6042.182411,7176.153617,-19918.43037,,,-14219.703,-14219.703
3/16/2026 16:45:20.333,,219,-75019.363,None,59.98,131379.2362,132342.5053,132235.1438,131986.3322,228.6070333,0,-45.29476668,-0.790542813,131947.8715,-45.28494082,-0.790371319,-165.045157,-2.880581405,74.44527381,1.299315141,,,,149.5167,2.609558701,196.3384832,149.6934134,2.612642932,197.3735545,28.7798063,0.502302378,194.4148143,-89.30130562,-1.558601809,196.8146336,-116.5650512,-3.403014251,-3.382883783,2.85791695,-2.034443936,2.683281573,60,6695.627151,6148.195204,7284.268796,-20128.09115,,,-14219.703,-14219.703
3/16/2026 16:45:20.367,,219,-74746.958,None,59.976,131350.2552,132301.4215,132196.0288,131949.9219,228.5439689,0,-45.57865111,-0.795497531,131910.4262,-45.57371594,-0.795411395,-165.3360554,-2.885658538,74.15962243,1.294329583,,,,149.3381152,2.606441808,195.3052995,149.6934134,2.612642932,197.3735545,28.468919,0.496876371,193.839934,-89.64849656,-1.564661434,195.6036809,-135,-3.408054327,-3.382534909,2.858991017,-2.35619449,1.697056275,60,6783.852562,6119.423994,7210.64162,-20113.91818,,,-14219.703,-14219.703
3/16/2026 16:45:20.400,,219,-74815.934,None,59.977,131367.1619,132324.851,132212.9793,131969.0233,228.5770533,0,-45.86972632,-0.800577751,131927.3833,-45.86603303,-0.800513291,-165.6285426,-2.890763403,73.86959531,1.289267655,,,,149.0362435,2.601173153,195.9199837,149.5167,2.609558701,196.3384832,27.67591046,0.483035761,193.7693474,-90,-1.570796327,196.8,-116.5650512,-3.410071992,-3.373799164,2.860063982,-2.034443936,2.683281573,60.01,6856.37483,5900.529602,7228.857601,-19985.76203,,,-14273.143,-14273.143
3/16/2026 16:45:20.433,,219,-75116.534,None,59.98,131394.4492,132354.6978,132239.3924,131996.874,228.6252922,0,-46.13861614,-0.805270764,131946.7229,-46.12489852,-0.805031346,-165.8944614,-2.895404562,73.60752554,1.284693675,,,,148.7362683,2.595937599,196.5400722,149.393593,2.607410079,197.9818173,27.51200262,0.48017503,194.8328514,-90,-1.570796327,196.8,-116.5650512,-3.412441425,-3.375579592,2.855490002,-2.034443936,2.683281573,60,6938.309022,5978.923211,7344.575996,-20261.80823,,,-14273.143,-14273.143
3/16/2026 16:45:20.467,,219,-74918.405,None,59.979,131382.2087,132340.7883,132219.1454,131981.402,228.5984939,0,-46.39664196,-0.809774164,131942.8966,-46.38779736,-0.809619797,-166.1552836,-2.899956768,73.34458653,1.280104523,,,,148.5537641,2.5927523,195.5153191,148.6197706,2.59390433,198.1890007,27.67591046,0.483035761,193.7693474,-90.70298042,-1.58306565,195.6147234,-116.5650512,-3.403524127,-3.382992529,2.863170173,-2.034443936,2.683281573,60,6680.009264,6130.411202,7108.444806,-19918.86527,,,-14273.143,-14273.143
3/16/2026 16:45:20.500,,219,-74891.304,None,59.977,131340.2845,132306.691,132189.2053,131946.0961,228.5373423,0,-46.68100004,-0.814737149,131901.0666,-46.67336663,-0.814603921,-166.4351397,-2.90484118,73.06361685,1.275200677,,,,148.2547126,2.587532866,196.1440287,148.7362683,2.595937599,196.5400722,27.19812795,0.474696883,194.2814453,-91.04797665,-1.58908697,196.8329241,-116.5650512,-3.41054152,-3.379538063,2.864287647,-2.034443936,2.683281573,59.99,6874.557707,6058.771209,7123.132805,-20056.46172,,,-14273.143,-14273.143
3/16/2026 16:45:20.533,,219,-74664.763,None,59.976,131361.8597,132325.8826,132214.6005,131968.1502,228.5755411,0,-46.97925182,-0.819942624,131931.4977,-46.96932203,-0.819769317,-166.7362739,-2.910096962,72.76230835,1.269941852,,,,148.0693179,2.584297118,195.1245756,148.2547126,2.587532866,196.1440287,26.88247607,0.469187719,193.7359027,-91.40574926,-1.59533128,195.6588868,-116.5650512,-3.407302183,-3.379284681,2.865273132,-2.034443936,2.683281573,60,6759.976757,6036.321609,7057.483197,-19853.78156,,,-14273.143,-14273.143
3/16/2026 16:45:20.567,,219,-74673.144,None,59.979,131410.7048,132373.8934,132252.0806,132012.9208,228.6530862,0,-47.25498072,-0.824755002,131980.4462,-47.24624997,-0.824602621,-167.0131693,-2.914929699,72.48408564,1.26508595,,,,147.7712426,2.579094723,195.7618962,147.9575801,2.582346926,196.7780476,26.56505118,0.463647609,193.1962733,-91.40574926,-1.59533128,195.6588868,-135,-3.406949547,-3.378577308,2.86041723,-2.35619449,3.39411255,60.01,6775.780947,6004.1088,7180.286389,-19960.17614,,,-14273.143,-14273.143
3/16/2026 16:45:20.600,,219,-75058.618,None,59.981,131416.8915,132367.9798,132251.9434,132012.9514,228.653139,0,-47.49851409,-0.829005461,131969.7587,-47.49051709,-0.828865887,-167.2576658,-2.919196968,72.24403907,1.260896347,,,,147.4751097,2.573926229,196.4044806,147.6623641,2.577194434,197.4173245,26.40677595,0.460885185,194.2703271,-91.74628162,-1.601274691,196.8914422,-116.5650512,-3.406060321,-3.380082153,2.862171038,-2.034443936,2.683281573,60.01,6775.227597,6074.827196,7181.62559,-20031.68038,,,-14237.82,-14237.82
