time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:45:20.633,,219,-74759.717,None,59.978,131351.2183,132316.3555,132185.3729,131951.6746,228.5470046,0,-47.76522832,-0.833660502,131913.0488,-47.75483159,-0.833479045,-167.5241719,-2.923848376,71.97790657,1.256251458,,,,146.990835,2.565474041,196.0448928,147.4751097,2.573926229,196.4044806,25.61548432,0.447074541,194.2962686,-91.75698831,-1.601461558,195.6920029,-116.5650512,-3.407405274,-3.370922917,2.857713016,-2.034443936,2.683281573,60,6793.483283,5844.211193,7245.057598,-19882.75207,,,-14237.82,-14237.82
3/16/2026 16:45:20.667,,219,-74857.594,None,59.975,131316.0049,132271.7167,132159.5129,131916.4344,228.4859668,0,-48.04650161,-0.838569647,131877.9461,-48.03730564,-0.838409147,-167.8072208,-2.928788512,71.69501812,1.251314124,,,,146.5048153,2.556991397,195.6993613,147.1809161,2.568791582,197.0522773,25.61548432,0.447074541,194.2962686,-92.45904399,-1.613714741,195.780285,-135,-3.407200729,-3.375863053,2.865028865,-2.35619449,1.697056275,60,6774.611368,5965.804796,7064.999985,-19805.41615,,,-14237.82,-14237.82
3/16/2026 16:45:20.700,,219,-74993.27,None,59.976,131365.6596,132326.0959,132205.4552,131966.4283,228.5725586,0,-48.36646066,-0.844153986,131927.7102,-48.35863699,-0.844017437,-168.1204404,-2.934255225,71.37263518,1.24568748,,,,146.5048153,2.556991397,195.6993613,146.990835,2.565474041,196.0448928,25.14478563,0.438859299,194.8661079,-92.79270237,-1.619538178,197.0340072,-116.5650512,-3.409491478,-3.373114524,2.865225658,-2.034443936,2.683281573,60,6834.218915,5916.801606,7107.782394,-19858.80292,,,-14237.82,-14237.82
3/16/2026 16:45:20.733,,219,-74623.262,None,59.98,131419.804,132368.4449,132262.0735,132017.4561,228.6609415,0,-48.63470142,-0.848835671,131974.0011,-48.62410181,-0.848650672,-168.389559,-2.938952231,71.10640541,1.241040894,,,,146.5048153,2.556991397,195.6993613,146.990835,2.565474041,196.0448928,25.2955464,0.441490571,193.7804944,-92.80980814,-1.61983673,195.8354411,-116.5650512,-3.414124713,-3.380442802,2.860877624,-2.034443936,2.683281573,60.01,6951.938239,6068.520003,7175.851194,-20196.30944,,,-14237.82,-14237.82
3/16/2026 16:45:20.767,,219,-74820.989,None,59.981,131405.596,132364.3365,132252.5836,132008.1994,228.6449083,0,-48.87877371,-0.853095536,131959.8921,-48.86920241,-0.852928485,-168.6330203,-2.943201432,70.86304901,1.236793523,,,,146.0171116,2.548479362,195.3679605,146.4065526,2.555276389,197.3626104,25.2955464,0.441490571,193.7804944,-93.16036163,-1.625955043,195.8979326,-135,-3.408204874,-3.384692003,2.862748566,-2.35619449,3.39411255,60,6792.317964,6174.1728,7131.038397,-20097.52916,,,-14237.82,-14237.82
3/16/2026 16:45:20.800,,219,-74616.538,None,59.978,131345.4533,132318.0401,132192.8655,131952.8268,228.5490003,0,-49.13865723,-0.857631359,131916.7701,-49.13071266,-0.8574927,-168.8938792,-2.947754279,70.60612607,1.232309372,,,,146.0171116,2.548479362,195.3679605,146.2128211,2.551895136,196.3641515,24.97391091,0.435876972,193.2707945,-93.51067843,-1.632069224,195.9677524,-116.5650512,-3.409387836,-3.383631251,2.864378596,-2.034443936,2.683281573,60,6819.504109,6129.446401,7089.753608,-20038.70412,,,-14200.046,-14200.046
3/16/2026 16:45:20.833,,219,-74855.837,None,59.976,131336.2201,132286.7857,132179.421,131934.827,228.5178236,0,-49.4315004,-0.862742436,131890.7029,-49.42425721,-0.862616019,-169.182394,-2.952789812,70.31153584,1.227167803,,,,145.2381977,2.534884749,195.7324705,145.7262945,2.543403645,196.0412202,24.35639125,0.425099221,194.9510708,-93.86073262,-1.638178823,196.0448928,-135,-3.406019664,-3.377889033,2.865346626,-2.35619449,1.697056275,60.01,6746.987871,6037.401587,7067.692782,-19852.08224,,,-14200.046,-14200.046
3/16/2026 16:45:20.867,,219,-75029.4,None,59.977,131390.3284,132331.8677,132225.8606,131983.3573,228.6018806,0,-49.72539249,-0.867871821,131944.8894,-49.71939263,-0.867767104,-169.4716262,-2.957837866,70.02577847,1.222180396,,,,145.2381977,2.534884749,195.7324705,145.6347609,2.541806084,197.7088769,24.03428816,0.419477462,194.4592502,-94.2104984,-1.644283387,196.1293451,-116.5650512,-3.409573188,-3.377315328,2.866463783,-2.034443936,2.683281573,60,6838.300174,6009.868801,7045.343994,-19893.51297,,,-14200.046,-14200.046
3/16/2026 16:45:20.900,,219,-74723.414,None,59.98,131423.6242,132355.5747,132254.8222,132012.0009,228.6514928,0,-49.98697417,-0.872437282,131970.5258,-49.97807284,-0.872281925,-169.7323239,-2.962387899,69.76461406,1.217622217,,,,144.7485942,2.526339557,195.4379697,144.9506267,2.529865689,196.4191437,24.03428816,0.419477462,194.4592502,-94.2363948,-1.644735364,194.9326037,-135,-3.402147614,-3.381865361,2.862357581,-2.35619449,3.39411255,60,6644.466332,6124.752009,7105.708803,-19874.92714,,,-14200.046,-14200.046
3/16/2026 16:45:20.933,,219,-74792.304,None,59.98,131381.2266,132322.9341,132228.9649,131978.3881,228.5932736,0,-50.23246106,-0.876721837,131935.8881,-50.22860134,-0.876654472,-169.9884082,-2.966857414,69.51089831,1.213194042,,,,144.7485942,2.526339557,195.4379697,144.9506267,2.529865689,196.4191437,23.71056192,0.413827373,193.9736065,-94.55995009,-1.65038247,196.2210998,-116.5650512,-3.406520161,-3.380684787,2.863576512,-2.034443936,2.683281573,60,6751.600355,6078.5136,7120.871981,-19950.98594,,,-14200.046,-14200.046
3/16/2026 16:45:20.967,,219,-74820.053,None,59.978,131336.9542,132263.1889,132184.7934,131928.9787,228.5076941,0,-50.50481472,-0.881475305,131884.0187,-50.4980642,-0.881357486,-170.2582218,-2.971566548,69.23696886,1.208413071,,,,144.257549,2.517769201,195.1577823,144.6650665,2.524881723,197.1107303,23.38522106,0.408149104,193.494186,-94.90906214,-1.656475624,196.3201467,-135,-3.406239209,-3.379715652,2.864888695,-2.35619449,1.697056275,60,6732.291299,6036.652804,7089.336,-19858.2801,,,-14200.046,-14200.046
3/16/2026 16:45:21.000,,219,-74896.258,None,59.977,131326.8969,132271.4821,132183.2813,131927.9079,228.5058395,0,-50.79715478,-0.886577602,131890.9175,-50.79236947,-0.886494082,-170.5487869,-2.976637867,68.94717774,1.203355261,,,,143.9726266,2.512796367,195.8611753,144.178079,2.516382188,196.8329241,23.24498385,0.405701503,194.5961973,-94.90906214,-1.656475624,196.3201467,-116.5650512,-3.40287627,-3.38233937,2.859830885,-2.034443936,2.683281573,60,6673.023371,6137.020805,7215.422418,-20025.46659,,,-14200.046,-14200.046
3/16/2026 16:45:21.033,,219,-74759.746,None,59.978,131384.2122,132322.5396,132225.4947,131978.088,228.5927539,0,-51.0765103,-0.891453275,131940.7394,-51.06885509,-0.891319666,-170.8315304,-2.981572672,68.6698004,1.198514114,,,,143.7651281,2.509174835,194.8919701,143.9726266,2.512796367,195.8611753,22.91955483,0.400021695,194.1257325,-95.25780917,-1.662562408,196.4264748,-116.5650512,-3.404116033,-3.381594367,2.861076522,-2.034443936,2.683281573,60.01,6673.303025,6105.960016,7190.553601,-19969.81664,,,-14223.211,-14223.211
3/16/2026 16:45:21.067,,219,-74663.496,None,59.979,131405.2328,132336.8188,132241.9786,131995.3405,228.6226361,0,-51.33530928,-0.895970169,131954.3354,-51.32466598,-0.895784409,-171.0903064,-2.986089164,68.41002734,1.193980219,,,,143.4816058,2.504226437,195.6036809,143.9726266,2.512796367,195.8611753,22.456939,0.391947525,194.7700182,-95.29008121,-1.663125662,195.2315548,-116.5650512,-3.408580776,-3.378036689,2.857105881,-2.034443936,2.683281573,60,6809.585885,6037.775976,7246.151978,-20093.51384,,,-14223.211,-14223.211
3/16/2026 16:45:21.100,,219,-74756.736,None,59.978,131346.5256,132289.0673,132189.8872,131942.5044,228.5311213,0,-51.60152082,-0.900616437,131895.7361,-51.5919858,-0.90045002,-171.360527,-2.990805405,68.14353744,1.189329092,,,,143.2001461,2.499314038,196.3201467,143.6897503,2.507859244,196.5693771,22.12993673,0.386240259,194.3147961,-95.99059472,-1.675351929,195.4674397,-116.5650512,-3.408309264,-3.377045664,2.864681021,-2.034443936,2.683281573,60,6824.711571,5996.721597,7063.977598,-19885.41077,,,-14223.211,-14223.211
3/16/2026 16:45:21.133,,219,-74760.336,None,59.975,131304.1782,132240.7693,132165.335,131904.1117,228.4646232,0,-51.88494206,-0.905563071,131870.339,-51.87747727,-0.905432786,-171.6412246,-2.995704501,67.86434477,1.184456261,,,,142.9893268,2.495634547,195.3605897,143.4089117,2.502957686,197.2823358,22.12993673,0.386240259,194.3147961,-95.99059472,-1.675351929,195.4674397,-135,-3.408390472,-3.38194476,2.85980819,-2.35619449,3.39411255,60,6792.064724,6116.875198,7183.670393,-20092.61032,,,-14223.211,-14223.211
3/16/2026 16:45:21.167,,219,-74773.598,None,59.976,131345.1749,132290.8089,132200.8156,131946.288,228.5376746,0,-52.20639325,-0.911173453,131901.941,-52.20352442,-0.911123382,-171.9647131,-3.001350441,67.53895954,1.178777217,,,,142.4958576,2.487021886,195.1319554,142.9207399,2.494437481,197.0413155,21.47136832,0.374746072,193.4234732,-96.6893154,-1.687546905,195.7324705,-116.5650512,-3.405560863,-3.376096513,2.866324122,-2.034443936,2.683281573,60,6715.461958,5945.673599,7033.233612,-19694.36917,,,-14223.211,-14223.211
3/16/2026 16:45:21.200,46097.69816,219,-74748.442,None,59.979,131399.0444,132337.4391,132254.1041,131997.5438,228.6264523,0,-52.48191933,-0.91598229,131958.0441,-52.47288226,-0.915824563,-172.235068,-3.006069024,67.26696329,1.174029987,,,,142.2173792,2.48216152,195.8648514,142.7093331,2.490747736,196.0852876,21.01208014,0.366729981,194.1071869,-96.6893154,-1.687546905,195.7324705,-135,-3.406572299,-3.372799005,2.861576892,-2.35619449,3.39411255,60,6768.784216,5886.37441,7154.251208,-19809.40983,,,-14223.211,-14223.211
3/16/2026 16:45:21.233,,218.5,-74998.685,None,59.98,131383.982,132332.229,132247.4317,131988.5762,228.61092,0,-52.73513061,-0.920401661,131950.3352,-52.73133469,-0.920335409,-172.4863842,-3.010455319,67.00620706,1.169478933,,,,142.2173792,2.48216152,195.8648514,142.431408,2.485897027,196.8146336,20.88580146,0.364526002,195.2278669,-97.03794076,-1.693631566,195.8758791,-116.5650512,-3.406232436,-3.374981321,2.863110499,-2.034443936,2.683281573,60,6759.911397,5974.991999,7120.94398,-19855.84738,,,-14469.372,-14469.372
3/16/2026 16:45:21.267,,218.5,-74897.28,None,59.977,131335.485,132260.9602,132182.0917,131926.8441,228.5039969,0,-53.01750434,-0.925330012,131894.6547,-53.01074286,-0.925212002,-172.76537,-3.01532454,66.72832905,1.164629046,,,,141.9409834,2.477337504,196.6023398,142.1555415,2.48108225,197.5485763,21.01208014,0.366729981,194.1071869,-97.38604315,-1.699707098,196.0265288,-116.5650512,-3.406294252,-3.382054521,2.864336144,-2.034443936,2.683281573,60,6784.048267,6114.009604,7092.360018,-19990.41789,,,-14469.372,-14469.372
3/16/2026 16:45:21.300,,218.5,-74573.05,None,59.975,131328.597,132261.3985,132183.0465,131925.0238,228.500844,0,-53.30839192,-0.930406958,131887.8385,-53.30286871,-0.93031056,-173.0587473,-3.02044494,66.43942256,1.159586677,,,,141.7243531,2.473556592,195.6588868,142.2173792,2.48216152,195.8648514,21.01208014,0.366729981,194.1071869,-97.38604315,-1.699707098,196.0265288,-116.5650512,-3.41247208,-3.387174921,2.859293775,-2.034443936,2.683281573,60,6904.880891,6241.622387,7217.985605,-20364.48888,,,-14469.372,-14469.372
3/16/2026 16:45:21.333,,218.5,-74801.347,None,59.977,131375.9605,132320.7401,132232.3212,131977.0283,228.5909185,0,-53.62205162,-0.935881353,131935.2632,-53.61786567,-0.935808294,-173.3706062,-3.025887904,66.11934097,1.154000199,,,,141.2303246,2.464934168,195.4674397,141.9409834,2.477337504,196.6023398,20.22485943,0.352990388,194.3851846,-97.7335981,-1.705773077,196.184403,-116.5650512,-3.413145798,-3.378878292,2.859773276,-2.034443936,2.683281573,60.01,6917.344531,6046.156804,7214.543992,-20178.04533,,,-14469.372,-14469.372
3/16/2026 16:45:21.367,,218.5,-74765.549,None,59.98,131389.5125,132336.2965,132253.5636,131993.8186,228.6200001,0,-53.88566456,-0.940482266,131951.4729,-53.8752896,-0.940301189,-173.6328423,-3.030464788,65.85593028,1.149402815,,,,141.2303246,2.464934168,195.4674397,141.6666599,2.472549655,197.3443691,20.22485943,0.352990388,194.3851846,-98.13010235,-1.712693381,195.1614716,-116.5650512,-3.412850844,-3.383455176,2.862096196,-2.034443936,2.683281573,60.01,6910.865358,6161.241611,7120.46882,-20192.57579,,,-14469.372,-14469.372
3/16/2026 16:45:21.400,,218.5,-74844.763,None,59.978,131358.1457,132293.6886,132223.9727,131959.2885,228.5601922,0,-54.15272311,-0.945143317,131920.2113,-54.14348827,-0.944982139,-173.8974154,-3.035082459,65.59348528,1.144822286,,,,140.9571311,2.460166042,196.2210998,141.4495347,2.468760106,196.4044806,19.77235053,0.345092618,195.1024346,-98.08058138,-1.711829077,196.3494843,-116.5650512,-3.413742245,-3.380175077,2.856651363,-2.034443936,2.683281573,60,6958.095736,6099.753619,7297.977607,-20355.82696,,,-14469.372,-14469.372
3/16/2026 16:45:21.433,,218.5,-74640.816,None,59.976,131325.4528,132274.1226,132190.3802,131930.6822,228.5106446,0,-54.4314154,-0.950007415,131887.6152,-54.42337116,-0.949867017,-174.1787235,-3.039992212,65.31240704,1.139916545,,,,140.4638428,2.451556537,196.0522379,140.6860343,2.45543451,196.9791867,19.55825154,0.341355885,193.5685925,-98.47855197,-1.718774975,195.3347895,-135,-3.405301527,-3.381348097,2.85869152,-2.35619449,3.39411255,60,6739.927083,6080.083192,7207.847997,-20027.85827,,,-14587.384,-14587.384
3/16/2026 16:45:21.467,,218.5,-74852.453,None,59.976,131350.6039,132311.6898,132228.0784,131964.1733,228.568653,0,-54.73556975,-0.95531591,131919.7856,-54.73310282,-0.955272854,-174.4884772,-3.045398434,65.00478127,1.134547463,,,,140.4638428,2.451556537,196.0522379,140.6860343,2.45543451,196.9791867,19.44003483,0.339292614,194.6997689,-98.42696902,-1.717874682,196.5217545,-116.5650512,-3.410707364,-3.384691048,2.852422145,-2.034443936,2.683281573,60,6876.450696,6200.971185,7410.009595,-20487.43148,,,-14587.384,-14587.384
3/16/2026 16:45:21.500,,218.5,-74753.208,None,59.979,131407.1001,132368.341,132270.18,132015.9134,228.6582694,0,-55.03102769,-0.960472624,131969.4254,-55.02555401,-0.96037709,-174.7829985,-3.050538801,64.70896012,1.12938441,,,,139.9697407,2.442932829,195.8979326,140.6860343,2.45543451,196.9791867,19.10635301,0.333468768,194.3036798,-99.17353544,-1.730904724,195.7030403,-135,-3.4158116,-3.384007569,2.860289134,-2.35619449,3.39411255,60.01,7000.74176,6173.942408,7186.075194,-20360.75936,,,-14587.384,-14587.384
3/16/2026 16:45:21.533,,218.5,-74928.182,None,59.98,131391.888,132353.0745,132258.3717,132001.82,228.6338589,0,-55.28243879,-0.964860575,131961.0979,-55.28234172,-0.964858881,-175.0327344,-3.054897514,64.45328854,1.124922099,,,,139.9697407,2.442932829,195.8979326,140.4170221,2.450739362,197.7416496,18.65788847,0.325641585,195.0507626,-99.17353544,-1.730904724,195.7030403,-135,-3.415598243,-3.380539099,2.855826823,-2.35619449,3.39411255,60,6994.990445,6110.006385,7296.321599,-20401.31843,,,-14587.384,-14587.384
3/16/2026 16:45:21.567,,218.5,-74813.458,None,59.977,131315.6858,132287.563,132200.4077,131935.2827,228.5186129,0,-55.55806252,-0.969671117,131887.999,-55.55188087,-0.969563227,-175.3067123,-3.05967933,64.18157533,1.120179809,,,,139.4748965,2.434296168,195.7582182,139.7020554,2.438260839,196.6719095,18.65788847,0.325641585,195.0507626,-99.52002187,-1.736952053,195.8979326,-135,-3.407824066,-3.385320915,2.857131862,-2.35619449,3.39411255,60,6792.693169,6226.790392,7267.953597,-20287.43716,,,-14587.384,-14587.384
3/16/2026 16:45:21.600,,218.5,-74969.611,None,59.975,131305.157,132269.2481,132187.8747,131921.4823,228.4947099,0,-55.85879393,-0.97491987,131880.7316,-55.84665004,-0.974707919,-175.603288,-3.064855553,63.88388955,1.114984212,,,,139.2089849,2.429655135,196.5400722,139.7020554,2.438260839,196.6719095,18.32326129,0.319801239,194.6701826,-100.1491518,-1.747932442,197.4902529,-135,-3.412968758,-3.384656792,2.862916654,-2.35619449,3.39411255,60,6948.008058,6197.183985,7181.265593,-20326.45764,,,-14587.384,-14587.384
3/16/2026 16:45:21.633,,218.5,-74787.84,None,59.977,131381.1219,132334.8422,132248.5331,131988.8684,228.6114261,0,-56.17986282,-0.98052358,131946.8757,-56.17204549,-0.980387141,-175.9232672,-3.070440244,63.56050038,1.109340006,,,,138.9793825,2.425647816,195.633126,139.4364745,2.433625577,197.4501456,17.65012422,0.308052781,193.9290592,-99.86580694,-1.742987141,196.0999745,-116.5650512,-3.414012718,-3.378493025,2.852327147,-2.034443936,2.683281573,60.01,6945.372643,6023.001609,7397.611205,-20365.98546,,,-14587.384,-14587.384
3/16/2026 16:45:21.667,,218.5,-74758.55,None,59.98,131414.328,132375.7595,132286.1734,132026.1325,228.6759694,0,-56.44284897,-0.985113554,131990.1575,-56.43327384,-0.984946436,-176.1952535,-3.0751873,63.29548675,1.104714646,,,,138.4832715,2.416989046,195.5226841,138.9451862,2.425050979,197.326126,17.65012422,0.308052781,193.9290592,-100.6196553,-1.756144277,195.3458472,-135,-3.409997415,-3.383240081,2.860858923,-2.35619449,3.39411255,60.01,6843.871143,6143.255991,7159.679983,-20146.80712,,,-14831.676,-14831.676
3/16/2026 16:45:21.700,,218.5,-74794.795,None,59.979,131386.9413,132350.0194,132262.0953,132000.4013,228.6314017,0,-56.70156146,-0.989628939,131956.2746,-56.68874442,-0.989405239,-176.4495897,-3.079626304,63.03973162,1.100250876,,,,138.7152891,2.421038518,196.4228093,138.7152891,2.421038518,196.4228093,17.54325772,0.306187609,195.0729094,-100.2108677,-1.749009587,196.309144,-135,-3.410443757,-3.385813913,2.849260463,-2.35619449,3.39411255,60,6884.767151,6242.788805,7482.542424,-20610.09838,,,-14831.676,-14831.676
3/16/2026 16:45:21.733,,218.5,-74798.035,None,59.975,131332.9698,132299.4912,132203.774,131946.1281,228.5373978,0,-56.98072118,-0.994501195,131908.9808,-56.97349881,-0.994375141,-176.7293638,-3.084509284,62.75812114,1.095335846,,,,138.2210402,2.412412247,196.3201467,138.7152891,2.421038518,196.4228093,17.20657259,0.300311345,194.7145603,-100.8987258,-1.761014976,196.7487738,-116.5650512,-3.415413659,-3.384820629,2.856350822,-2.034443936,2.683281573,60,7002.696146,6204.110413,7319.203216,-20526.00978,,,-14831.676,-14831.676
3/16/2026 16:45:21.767,,218.5,-74806.862,None,59.975,131356.5166,132308.9227,132219.8685,131962.4683,228.5656998,0,-57.29577421,-0.999999907,131926.1253,-57.28553033,-0.999821118,-177.036648,-3.089872405,62.43957144,1.089776105,,,,137.986637,2.408321139,195.4269173,138.2210402,2.412412247,196.3201467,16.86865764,0.294413616,194.3629594,-101.2414788,-1.766997144,196.9791867,-116.5650512,-3.412233365,-3.384286021,2.856773249,-2.034443936,2.683281573,60,6892.766385,6180.004807,7318.108803,-20390.87999,,,-14831.676,-14831.676
3/16/2026 16:45:21.800,,218.5,-74583.245,None,59.977,131390.3887,132368.9981,132271.2627,132010.9501,228.6496727,0,-57.60472787,-1.005392166,131970.2476,-57.59302262,-1.005187871,-177.3552196,-3.095432527,62.14002105,1.084547965,,,,137.726311,2.403777593,196.2321075,138.2210402,2.412412247,196.3201467,16.86865764,0.294413616,194.3629594,-101.3099325,-1.768191887,195.8023493,-116.5650512,-3.417600118,-3.389846143,2.852739852,-2.034443936,2.683281573,60,7057.302867,6321.571187,7377.407979,-20756.28203,,,-14831.676,-14831.676
3/16/2026 16:45:21.833,,218.5,-74781.158,None,59.98,131411.7326,132390.6275,132280.9918,132028.5102,228.6800877,0,-57.86320342,-1.009903415,131991.7072,-57.85264072,-1.009719062,-177.6155694,-3.099976488,61.87737109,1.079963858,,,,137.726311,2.403777593,196.2321075,137.726311,2.403777593,196.2321075,16.76661137,0.292632573,195.5116365,-101.6538406,-1.774194216,196.0412202,-108.4349488,-3.413496655,-3.392609061,2.854158074,-1.892546881,3.794733192,60,6956.130194,6429.268793,7351.689588,-20737.08858,,,-14831.676,-14831.676
3/16/2026 16:45:21.867,,218.5,-74932.186,None,59.978,131363.3247,132330.6027,132218.7478,131971.5989,228.5815145,0,-58.12995525,-1.014559113,131933.2162,-58.12332999,-1.014443481,-177.8796728,-3.104585963,61.6090824,1.075281337,,,,137.2311746,2.395135833,196.1587113,137.702944,2.403369763,197.9272594,16.09081635,0.280837725,194.8328514,-101.9968993,-1.78018172,196.2871366,-135,-3.417813244,-3.385423688,2.855463057,-2.35619449,3.39411255,60,7057.990421,6224.42881,7324.963191,-20607.38242,,,-14909.868,-14909.868
3/16/2026 16:45:21.900,,218.5,-74592.13,None,59.975,131342.2257,132295.8339,132198.7199,131946.2889,228.5376762,0,-58.41674263,-1.019564497,131905.9001,-58.40690135,-1.019392734,-178.1651243,-3.109568031,61.32022276,1.070239785,,,,136.9920936,2.390963082,195.279492,137.4681179,2.399271274,197.0413155,16.09081635,0.280837725,194.8328514,-102.0701455,-1.781460107,195.1135054,-116.5650512,-3.418664008,-3.390405756,2.851699892,-2.034443936,2.683281573,60,7045.981608,6347.332804,7373.131199,-20766.44561,,,-14909.868,-14909.868
3/16/2026 16:45:21.933,,218.5,-74758.795,None,59.975,131367.1696,132346.394,132237.9321,131984.5596,228.6039631,0,-58.73149582,-1.025057977,131941.2158,-58.7202905,-1.024862407,-178.482861,-3.115113583,61.00902643,1.064808385,,,,136.7357046,2.38648825,196.0999745,136.974934,2.390663591,196.9755315,15.41039144,0.26896207,194.1813585,-102.3390873,-1.786154026,196.5400722,-116.5650512,-3.415525998,-3.384075653,2.850962411,-2.034443936,2.683281573,60,6999.350294,6170.731205,7447.608001,-20617.6895,,,-14909.868,-14909.868
3/16/2026 16:45:21.967,,218.5,-74887.315,None,59.979,131410.4588,132390.2935,132284.3604,132029.101,228.6811109,0,-59.02552362,-1.03018973,131994.9174,-59.01291384,-1.029969648,-178.7742755,-3.120199726,60.71670873,1.059706478,,,,136.2399748,2.377836133,196.0559104,136.7208148,2.386228375,197.7962588,15.06848816,0.262994732,193.8659331,-102.6803835,-1.792110769,196.8,-116.5650512,-3.416198023,-3.383194458,2.851817247,-2.034443936,2.683281573,60.01,7017.366607,6140.793619,7438.75201,-20596.91224,,,-14909.868,-14909.868
3/16/2026 16:45:22.000,,218.5,-75015.85,None,59.979,131403.3391,132366.8196,132255.5539,132009.2724,228.6467669,0,-59.28641838,-1.034743202,131971.4773,-59.27314244,-1.034511494,-179.0338195,-3.124729623,60.45307646,1.055105227,,,,136.2399748,2.377836133,196.0559104,136.4688007,2.381829899,198.6208448,14.97683594,0.261395099,195.0249215,-103.0998431,-1.79943172,195.8979326,-135,-3.416341393,-3.386124722,2.854536947,-2.35619449,3.39411255,60,7019.690905,6249.83042,7335.489606,-20605.01093,,,-14909.868,-14909.868
3/16/2026 16:45:22.033,,218.5,-75101.659,None,59.976,131362.4385,132309.197,132216.2184,131963.3058,228.5671505,0,-59.56986476,-1.039690275,131920.3751,-59.5604617,-1.039526161,-179.3244348,-3.129801817,60.16804312,1.050130457,,,,135.9877604,2.373434161,196.8877853,136.2293345,2.377650425,197.7525727,14.88626685,0.25981437,196.184403,-103.0207673,-1.798051587,197.0668922,-116.5650512,-3.417176586,-3.389616187,2.848182044,-2.034443936,2.683281573,60,7067.622898,6372.144009,7535.721609,-20975.48852,,,-14909.868,-14909.868
3/16/2026 16:45:22.067,,218.5,-74908.354,None,59.974,131360.3255,132314.8998,132204.2483,131960.5132,228.5623134,0,-59.87111835,-1.044948142,131918.3682,-59.8629948,-1.044806359,-179.6206665,-3.134972036,59.86485288,1.044838789,,,,135.4939169,2.364814966,196.8658426,135.7376731,2.369069315,197.7234432,14.635729,0.255441659,194.718258,-103.7815972,-1.811330575,196.4557966,-116.5650512,-3.413875674,-3.390413695,2.856169364,-2.034443936,2.683281573,60,6984.19868,6344.711995,7312.852792,-20641.76347,,,-14990.982,-14990.982
3/16/2026 16:45:22.100,,218.5,-74831.27,None,59.976,131425.8632,132384.0783,132261.6837,132024.5617,228.6732487,0,-60.18080934,-1.05035327,131978.03,-60.16946612,-1.050155293,-179.9376768,-3.140504909,59.55422279,1.039417271,,,,135.2480321,2.360523467,196.0118364,135.7376731,2.369069315,197.7234432,14.29355811,0.249469651,194.4185176,-103.7815972,-1.811330575,196.4557966,-135,-3.419224608,-3.38997456,2.850747846,-2.35619449,1.697056275,60.01,7090.221187,6327.302394,7451.092798,-20868.61638,,,-14990.982,-14990.982
3/16/2026 16:45:22.133,,218.5,-74963.232,None,59.979,131448.8682,132421.0526,132302.6449,132058.2321,228.7315675,0,-60.4708845,-1.055416036,132011.6002,-60.45818395,-1.05519437,179.771545,3.137605362,59.2688584,1.034436723,,,,135,2.35619449,196.8585279,135.2459031,2.360486309,197.7088769,13.86546669,0.241998046,195.2905528,-103.7815972,-1.811330575,196.4557966,-135,-3.415680679,2.895607316,2.845767298,-2.35619449,3.39411255,60,7034.043253,6297.364789,7577.323197,-20908.73124,,,-14990.982,-14990.982
3/16/2026 16:45:22.167,,218.5,-74930.112,None,59.978,131424.132,132389.0122,132262.4736,132025.9002,228.675567,0,-60.73844688,-1.060085881,131981.1265,-60.72232576,-1.059804514,179.5014271,3.132890915,59.00414899,1.029816672,,,,134.7519679,2.351865513,196.0118364,135.2459031,2.360486309,197.7088769,13.52316065,0.236023679,195.0064614,-104.1210005,-1.817254279,196.7451143,-116.5650512,-3.420290823,2.896867236,2.847070951,-2.034443936,2.683281573,60,7116.910115,6255.129614,7553.721601,-20925.76133,,,-14990.982,-14990.982
3/16/2026 16:45:22.200,,218.5,-74941.517,None,59.976,131378.9161,132336.0794,132206.814,131974.6177,228.5867432,0,-61.01980136,-1.064996443,131936.0862,-61.00486772,-1.064735801,179.22585,3.128081188,58.72229713,1.024897429,,,,134.5060831,2.347574014,196.8658426,134.7540969,2.351902671,197.7088769,13.52316065,0.236023679,195.0064614,-104.4593952,-1.82316038,197.0413155,-116.5650512,-3.416638472,2.892057509,2.848057809,-2.034443936,2.683281573,60,7054.22641,6372.979203,7537.30561,-20964.51122,,,-14990.982,-14990.982
3/16/2026 16:45:22.233,,218.5,-74714.976,None,59.974,131398.063,132347.9935,132221.1351,131989.7356,228.6129281,0,-61.33963946,-1.070578671,131955.4163,-61.32606445,-1.070341742,178.9089816,3.122550791,58.40305831,1.019325661,,,,133.7600252,2.334552848,196.0559104,134.2559408,2.343208207,196.0265288,13.17986809,0.230032093,194.7293506,-105.22443,-1.836512757,196.4961068,-116.5650512,-3.413549949,2.892518698,2.855838418,-2.034443936,2.683281573,60,6949.301502,6352.977599,7323.537599,-20625.8167,,,-14990.982,-14990.982
3/16/2026 16:45:22.267,,218.5,-74842.042,None,59.977,131459.5569,132399.9437,132292.9919,132051.4999,228.7199071,0,-61.65515076,-1.076085382,132011.3739,-61.63831693,-1.075791576,178.5925627,3.117028239,58.08606608,1.013793103,,,,133.7600252,2.334552848,196.0559104,133.5185428,2.330338185,196.924351,12.83560949,0.224023647,194.4592502,-105.22443,-1.836512757,196.4961068,-116.5650512,-3.406129761,2.893004592,2.85030586,-2.034443936,2.683281573,60.01,6767.070633,6334.531203,7465.391995,-20566.99383,,,-15192.672,-15192.672
3/16/2026 16:45:22.300,,218.5,-74768.918,None,59.979,131457.1788,132405.0968,132298.5415,132054.2863,228.7247332,0,-61.92781942,-1.080844348,132014.8235,-61.91674497,-1.080651062,178.3173003,3.112224003,57.81778533,1.00911072,,,,133.7600252,2.334552848,196.0559104,133.5185428,2.330338185,196.924351,12.75753216,0.222660941,195.6294456,-105.3168598,-1.838125962,195.3384755,-153.4349488,-3.410989247,2.889563062,2.847236682,-2.677945045,2.683281573,60,6888.56645,6459.26402,7497.6624,-20845.49287,,,-15192.672,-15192.672
3/16/2026 16:45:22.333,,218.5,-74816.525,None,59.977,131414.8666,132353.7513,132262.8057,132011.1516,228.6500217,0,-62.21161292,-1.085797478,131967.0341,-62.19711075,-1.085544368,178.0359865,3.107314151,57.53119988,1.004108861,,,,133.2642954,2.32590073,196.0999745,133.5185428,2.330338185,196.924351,12.41429265,0.216670281,195.3679605,-105.9935841,-1.849937028,195.986122,-116.5650512,-3.415882553,2.89064387,2.854045889,-2.034443936,2.683281573,60,7009.602633,6421.060796,7351.401606,-20782.06504,,,-15192.672,-15192.672
3/16/2026 16:45:22.367,,218.5,-75000.902,None,59.976,131380.8008,132342.0418,132223.8883,131982.9376,228.6011537,0,-62.4933895,-1.090715408,131938.6701,-62.48470968,-1.090563916,177.7498805,3.10232066,57.24883975,0.999180747,,,,133.025066,2.321725389,196.9755315,133.2791852,2.326160606,197.7962588,11.99689931,0.209385393,196.2871366,-105.9935841,-1.849937028,195.986122,-116.5650512,-3.416724522,2.892935267,2.849117775,-2.034443936,2.683281573,60,7060.447329,6393.023994,7471.612802,-20925.08412,,,-15192.672,-15192.672
3/16/2026 16:45:22.400,,218.5,-74557.238,None,59.977,131424.4454,132372.8023,132267.2014,132022.1651,228.6690976,0,-62.81287684,-1.096291514,131976.9329,-62.80090266,-1.096082525,177.4332869,3.096795058,56.93276651,0.993664228,,,,132.7688254,2.317253147,196.1587113,132.7688254,2.317253147,196.1587113,12.07014549,0.21066378,195.1135054,-106.4293015,-1.857541731,195.16885,-135,-3.413335672,2.886131278,2.851205959,-2.35619449,1.697056275,60.01,6948.735503,6526.454411,7391.260798,-20866.45071,,,-15192.672,-15192.672
3/16/2026 16:45:22.433,,218.5,-74766.672,None,59.978,131467.2951,132403.4039,132308.4329,132060.3807,228.7352891,0,-63.09023265,-1.101132286,132014.4761,-63.07476456,-1.100862317,177.1531538,3.091905815,56.65872143,0.988881239,,,,132.5318821,2.313117706,197.0413155,132.5318821,2.313117706,197.0413155,11.37921391,0.198604749,194.6257948,-106.3302484,-1.855812929,196.3201467,-116.5650512,-3.413980023,2.893301066,2.844694168,-2.034443936,2.683281573,60.01,6998.131052,6332.716795,7599.081603,-20929.92945,,,-15192.672,-15192.672
3/16/2026 16:45:22.467,,218.5,-74759.357,None,59.979,131421.9231,132362.6654,132269.5072,132018.7103,228.6631138,0,-63.35573382,-1.105766155,131974.647,-63.34604205,-1.105597002,176.8922038,3.087351377,56.39210894,0.984227973,,,,132.273689,2.308611387,196.2321075,132.5318821,2.313117706,197.0413155,11.30993247,0.19739556,195.8023493,-106.7666114,-1.8634289,195.5116365,-116.5650512,-3.418714708,2.889955817,2.847656873,-2.034443936,2.683281573,60,7085.3065,6453.043195,7492.262395,-21030.61209,,,-15274.972,-15274.972
3/16/2026 16:45:22.500,,218.5,-74853.245,None,59.975,131368.8363,132303.5455,132216.941,131963.7814,228.5679741,0,-63.63771127,-1.11068759,131932.4145,-63.62687808,-1.110498515,176.6097365,3.082421394,56.10801494,0.979269597,,,,132.0390639,2.304516406,197.1216883,132.273689,2.308611387,196.2321075,10.89872581,0.19021865,196.7487738,-106.6657575,-1.861668668,196.6609265,-116.5650512,-3.419109902,2.892202744,2.840938265,-2.034443936,2.683281573,60,7125.0338,6424.6752,7700.342408,-21250.05141,,,-15274.972,-15274.972
3/16/2026 16:45:22.533,,218.5,-74779.43,None,59.974,131367.9901,132326.455,132228.3262,131974.9594,228.5873351,0,-63.95930068,-1.116300384,131942.4802,-63.94754956,-1.116095288,176.2823541,3.076707492,55.78498583,0.973631676,,,,131.7789598,2.299976733,196.3201467,132.0390639,2.304516406,197.1216883,10.61965528,0.18534795,195.3458472,-107.4376375,-1.875140516,196.2174304,-135,-3.420611694,2.891359542,2.848772192,-2.35619449,3.39411255,60,7134.007632,6401.088007,7489.267189,-21024.36283,,,-15274.972,-15274.972
3/16/2026 16:45:22.567,,218.5,-74738.261,None,59.977,131456.9592,132399.8736,132297.0606,132051.9732,228.7207269,0,-64.27579492,-1.121824251,132015.5696,-64.26299332,-1.121600821,175.966921,3.071202146,55.46524636,0.968051169,,,,131.2847109,2.291350463,196.4228093,131.7789598,2.299976733,196.3201467,10.27333064,0.179303445,195.1282655,-107.7713208,-1.880964388,196.5803652,-153.4349488,-3.421577554,2.891898701,2.849015557,-2.677945045,2.683281573,60,7165.765837,6384.009599,7500.959995,-21050.73543,,,-15274.972,-15274.972
3/16/2026 16:45:22.600,,218.5,-74995.416,None,59.981,131482.8106,132429.6649,132320.239,132078.2486,228.7662372,0,-64.52949112,-1.126252085,132041.5462,-64.51777,-1.126047513,175.7179654,3.066857051,55.21315858,0.963651408,,,,131.0548138,2.287338001,197.326126,131.2847109,2.291350463,196.4228093,9.865806943,0.172190815,196.0999745,-108.103763,-1.886766599,196.9499429,-135,-3.417397976,2.894666236,2.850418007,-2.35619449,3.39411255,60.01,7095.414606,6347.577622,7481.375985,-20924.36821,,,-15274.972,-15274.972
3/16/2026 16:45:22.633,,218.5,-74802.874,None,59.979,131425.6704,132367.2047,132276.1834,132023.7004,228.6717569,0,-64.78168524,-1.130653702,131978.7779,-64.77799313,-1.130589263,175.4606659,3.062366327,54.95901015,0.959215681,,,,130.7910151,2.282733845,196.5400722,131.2847109,2.291350463,196.4228093,9.926245507,0.173245666,194.9178288,-108.4349488,-1.892546881,197.326126,-153.4349488,-3.421939726,2.889120661,2.851762562,-2.677945045,2.683281573,60,7177.073639,6444.979196,7459.545598,-21081.59843,,,-15274.972,-15274.972
3/16/2026 16:45:22.667,,218.5,-74788.042,None,59.975,131377.8162,132311.439,132223.3062,131971.5249,228.5813863,0,-65.06433688,-1.135586904,131925.8988,-65.05708792,-1.135460386,175.1824156,3.057509944,54.67570319,0.954271042,,,,130.5251035,2.278092812,195.7582182,130.7910151,2.282733845,196.5400722,9.520021866,0.166155726,195.8979326,-108.5457722,-1.894481115,196.188073,-135,-3.418194231,2.891354218,2.848752157,-2.35619449,3.39411255,60,7052.655337,6418.583997,7488.359981,-20959.59932,,,-15355.826,-15355.826
3/16/2026 16:45:22.700,,218.5,-74620.987,None,59.975,131405.3215,132337.9956,132242.0956,131995.8023,228.6234359,0,-65.37406685,-1.140992712,131953.4864,-65.36811137,-1.140888769,174.8704821,3.052065678,54.3686415,0.948911804,,,,130.0302593,2.269456152,195.8979326,130.2979446,2.274128141,196.6719095,9.229886244,0.161091905,194.5184824,-108.5457722,-1.894481115,196.188073,-116.5650512,-3.41501691,2.890973773,2.843392919,-2.034443936,2.683281573,60.01,6980.119266,6384.153605,7622.438389,-20986.71126,,,-15355.826,-15355.826
3/16/2026 16:45:22.733,,218.5,-74805.682,None,59.978,131451.528,132388.9568,132293.8311,132045.444,228.7094179,0,-65.67156422,-1.146185021,132010.6905,-65.66469674,-1.14606516,174.575178,3.046911648,54.07082668,0.943713955,,,,130.0302593,2.269456152,195.8979326,130.2979446,2.274128141,196.6719095,8.826370954,0.154049234,195.5153191,-108.8773785,-1.900268735,196.5730399,-135,-3.420193301,2.892862414,2.84398269,-2.35619449,1.697056275,60.01,7111.943003,6371.971207,7625.721604,-21109.63581,,,-15355.826,-15355.826
3/16/2026 16:45:22.767,,218.5,-74812.003,None,59.979,131439.2215,132375.3815,132292.4264,132036.3544,228.6936743,0,-65.93543053,-1.150790356,131987.4943,-65.93181799,-1.150727306,174.3136972,3.042347948,53.80679269,0.939105692,,,,129.8055711,2.265534603,196.8182918,130.0728901,2.270200199,197.5886636,8.826370954,0.154049234,195.5153191,-109.3231843,-1.908049515,195.8317645,-135,-3.420927505,2.888298714,2.847155207,-2.35619449,1.697056275,60,7162.435954,6485.731189,7518.26881,-21166.43595,,,-15355.826,-15355.826
3/16/2026 16:45:22.800,,218.5,-74852.179,None,59.976,131376.1693,132318.0668,132231.3128,131975.8674,228.5889078,0,-66.20471407,-1.155490241,131935.4548,-66.20011211,-1.155409921,174.0448463,3.037655613,53.5356742,0.934373782,,,,129.5361572,2.260832443,196.0522379,129.8055711,2.265534603,196.8182918,8.478551974,0.147978648,195.3347895,-109.5366549,-1.91177528,197.3626104,-135,-3.420944524,2.889676965,2.846149062,-2.35619449,3.39411255,59.99,7132.168571,6442.444813,7598.664008,-21173.27739,,,-15355.826,-15355.826
3/16/2026 16:45:22.833,,218.5,-74718.533,None,59.974,131402.1068,132336.3727,132252.1573,131997.5534,228.626469,0,-66.52158636,-1.161020706,131956.6603,-66.51353485,-1.16088018,173.7269363,3.032107037,53.21848158,0.928837727,,,,129.0428689,2.252222938,196.2210998,129.3139657,2.25695447,196.9791867,8.130102354,0.141897055,195.1614716,-109.6538241,-1.913820267,196.2321075,-135,-3.41783465,2.890209982,2.842657994,-2.35619449,3.39411255,60,7062.02305,6424.28641,7642.958393,-21129.26785,,,-15355.826,-15355.826
3/16/2026 16:45:22.867,,218.5,-74695.867,None,59.977,131480.8245,132406.4345,132329.8154,132073.0242,228.7571882,0,-66.83696465,-1.166525095,132035.4716,-66.83024826,-1.166407872,173.411508,3.026601776,52.90564645,0.923377723,,,,129.0428689,2.252222938,196.2210998,129.0428689,2.252222938,196.2210998,7.781046223,0.135804876,194.9953846,-109.9831065,-1.91956733,196.6389585,-116.5650512,-3.41863081,2.8907969,2.842945053,-2.034443936,2.683281573,60.01,7086.083612,6407.539205,7656.163221,-21149.78604,,,-15355.826,-15355.826
3/16/2026 16:45:22.900,,218.5,-74862.418,None,59.981,131510.726,132438.0151,132362.1443,132104.2974,228.8113549,0,-67.08578738,-1.170867871,132065.4351,-67.08012199,-1.170768991,173.1621749,3.022250092,52.65532363,0.919008766,,,,128.5504653,2.243628874,196.4044806,128.8231988,2.248388972,197.1545587,7.781046223,0.135804876,194.9953846,-110.3110184,-1.925290473,197.0522773,-153.4349488,-3.419157963,2.886445216,2.844299239,-2.677945045,2.683281573,60.02,7107.466647,6517.872007,7640.366396,-21265.70505,,,-15439.604,-15439.604
3/16/2026 16:45:22.933,,218.5,-74910.701,None,59.98,131429.5967,132372.3965,132305.534,132036.5411,228.6939977,0,-67.33285437,-1.175180004,131995.4296,-67.32621228,-1.175064077,172.9233019,3.018080971,52.41398138,0.914796549,,,,128.3333401,2.239839325,197.3443691,128.8231988,2.248388972,197.1545587,7.386043151,0.128910772,196.0265288,-110.3110184,-1.925290473,197.0522773,-135,-3.423453049,2.889170199,2.840087022,-2.35619449,1.697056275,60.01,7245.2261,6480.648016,7742.030398,-21467.90451,,,-15439.604,-15439.604
3/16/2026 16:45:22.967,,218.5,-75008.434,None,59.976,131370.446,132318.2687,132225.976,131972.2535,228.5826482,0,-67.59661985,-1.17978358,131925.2494,-67.59310559,-1.179722244,172.6532728,3.013368075,52.14417058,0.910087462,,,,128.3333401,2.239839325,197.3443691,128.3333401,2.239839325,197.3443691,6.995192297,0.122089137,197.0668922,-110.7609649,-1.93314352,196.3494843,-135,-3.419561569,2.891278938,2.843230982,-2.35619449,1.697056275,60,7144.00366,6459.119991,7631.798399,-21234.92205,,,-15439.604,-15439.604
3/16/2026 16:45:23.000,,218.5,-74797.661,None,59.975,131375.9759,132317.1194,132240.3245,131978.4964,228.5934613,0,-67.90925945,-1.18524017,131941.934,-67.9050975,-1.18516753,172.3387416,3.00787847,51.83226075,0.904643609,,,,128.0590166,2.235051476,196.6023398,128.0590166,2.235051476,196.6023398,6.689315398,0.116750578,195.7324705,-111.0876824,-1.938845817,196.7780476,-135,-3.420219006,2.891127892,2.843489426,-2.35619449,1.697056275,60,7134.439604,6419.116801,7642.8576,-21196.41401,,,-15439.604,-15439.604
3/16/2026 16:45:23.033,,218.5,-74709.85,None,59.978,131443.3337,132389.598,132318.5674,132051.2008,228.719389,0,-68.21986705,-1.190661295,132016.0245,-68.21024646,-1.190493384,172.0336813,3.002554162,51.52115765,0.899213835,,,,127.7826208,2.230227461,195.8648514,127.8444585,2.231306731,197.5485763,6.379248168,0.111338884,194.4037037,-111.5409759,-1.946757281,196.0963029,-153.4349488,-3.421800115,2.891215278,2.845971116,-2.677945045,2.683281573,60,7150.965965,6376.852805,7559.308801,-21087.12757,,,-15439.604,-15439.604
3/16/2026 16:45:23.067,,218.5,-74749.421,None,59.98,131460.3062,132412.9858,132338.6251,132071.3476,228.7542843,0,-68.46934879,-1.195015573,132033.088,-68.46081637,-1.194866654,171.778107,2.99809355,51.26879012,0.894809191,,,,127.2906669,2.221641245,196.0852876,127.568592,2.226491953,196.8146336,5.990594718,0.104555602,195.4674397,-111.5409759,-1.946757281,196.0963029,-153.4349488,-3.421358607,2.893537948,2.841566472,-2.677945045,2.683281573,60,7148.953934,6354.619194,7669.727994,-21173.30112,,,-15439.604,-15439.604
3/16/2026 16:45:23.100,,218.5,-74878.704,None,59.979,131428.8253,132377.8938,132291.9627,132033.5895,228.6888853,0,-68.73061437,-1.199575518,131990.5087,-68.72511631,-1.199479558,171.5239368,2.993657443,51.01227603,0.890332176,,,,127.0792601,2.2179515,197.0413155,127.3566219,2.222792377,197.7671358,5.990594718,0.104555602,195.4674397,-111.8663707,-1.95243649,196.5400722,-135,-3.422271935,2.889101841,2.842768666,-2.35619449,1.697056275,60,7204.319392,6464.145601,7654.507195,-21322.97219,,,-15521.866,-15521.866
3/16/2026 16:45:23.133,,218.5,-74727.158,None,59.977,131394.144,132332.636,132258.0494,131995.6303,228.6231381,0,-69.01523545,-1.204543093,131955.8834,-69.0109527,-1.204468344,171.2372471,2.988653764,50.72558964,0.885328554,,,,127.0792601,2.2179515,197.0413155,127.2906669,2.221641245,196.0852876,5.606165951,0.097846054,196.5400722,-111.8663707,-1.95243649,196.5400722,-135,-3.426109589,2.89080771,2.837765044,-2.35619449,1.697056275,60.01,7298.253405,6454.42559,7776.74881,-21529.42781,,,-15521.866,-15521.866
3/16/2026 16:45:23.167,,218.5,-74827.195,None,59.977,131411.8773,132363.6848,132295.0258,132024.2407,228.6726927,0,-69.30433268,-1.209588791,131984.8846,-69.29943733,-1.209503351,170.9501408,2.983642814,50.43597686,0.880273858,,,,126.7998539,2.213074942,196.3201467,126.7998539,2.213074942,196.3201467,5.606165951,0.097846054,196.5400722,-112.1902889,-1.95808993,196.990152,-135,-3.422578293,2.88579676,2.838363788,-2.35619449,3.39411255,60.01,7185.272976,6582.139203,7781.846392,-21549.25857,,,-15521.866,-15521.866
3/16/2026 16:45:23.200,,218.5,-74786.976,None,59.979,131442.6347,132402.1184,132315.3694,132054.0851,228.7243847,0,-69.56525744,-1.214142787,132015.6874,-69.56150075,-1.214077221,170.6845153,2.979006774,50.17313876,0.875686467,,,,126.3102497,2.204529736,196.5693771,126.3843518,2.205823062,198.2471185,5.290081205,0.092329335,195.2315548,-112.3228584,-1.960403704,195.8795548,-116.5650512,-3.419900283,2.886677439,2.836090171,-2.034443936,2.683281573,60.01,7129.278473,6518.188809,7795.382408,-21442.84969,,,-15521.866,-15521.866
3/16/2026 16:45:23.233,,218.5,-74859.278,None,59.98,131423.9655,132386.089,132290.6827,132034.2885,228.690096,0,-69.8170729,-1.218537796,131992.9094,-69.80950341,-1.218405684,170.4411973,2.974760075,49.92692056,0.871389149,,,,126.0273734,2.199592613,195.8611753,126.104143,2.200932496,197.537642,4.939215542,0.086205574,195.1245756,-112.9692251,-1.971684932,196.8036585,-135,-3.41933818,2.888554501,2.843074081,-2.35619449,1.697056275,60,7088.393777,6466.896001,7657.099205,-21212.38898,,,-15521.866,-15521.866
3/16/2026 16:45:23.267,,218.5,-74792.419,None,59.977,131387.3068,132337.4298,132236.8579,131987.8862,228.6097249,0,-70.09168862,-1.223330745,131940.9577,-70.08216792,-1.223164577,170.1635693,2.969914552,49.64853674,0.866530435,,,,125.821921,2.196006793,196.8329241,126.104143,2.200932496,197.537642,4.559950087,0.079586143,196.2210998,-113.1063269,-1.974077809,195.6993613,-135,-3.424097073,2.890328409,2.840608244,-2.35619449,1.697056275,60,7239.530909,6456.240006,7672.00319,-21367.7741,,,-15521.866,-15521.866
3/16/2026 16:45:23.300,,218.5,-74708.856,None,59.976,131386.738,132337.8678,132251.2618,131992.6544,228.6179836,0,-70.38683436,-1.22848201,131951.7976,-70.3768009,-1.228306893,169.8629074,2.964667011,49.35303024,0.861372874,,,,125.3349335,2.187507257,197.1107303,125.821921,2.196006793,196.8329241,4.236394799,0.073939038,194.9326037,-113.7494945,-1.985303201,196.6536041,-135,-3.424313686,2.890727973,2.846676075,-2.35619449,1.697056275,60,7255.754678,6403.881615,7559.3952,-21219.03149,,,-15585.881,-15585.881
3/16/2026 16:45:23.333,,218.5,-75042.101,None,59.979,131439.5058,132404.0761,132322.372,132056.0401,228.7277709,0,-70.66743309,-1.233379381,132015.9945,-70.65687838,-1.233195167,169.5883279,2.959874694,49.0706958,0.856445208,,,,125.3349335,2.187507257,197.1107303,125.3349335,2.187507257,197.1107303,3.860732625,0.067382496,196.0448928,-113.6094695,-1.982859305,197.7525727,-116.5650512,-3.420702424,2.892492198,2.839304513,-2.034443936,2.683281573,60.01,7168.996842,6399.27361,7790.083198,-21358.35365,,,-15585.881,-15585.881
3/16/2026 16:45:23.367,,218.5,-74955.355,None,59.982,131477.5141,132434.1856,132344.7625,132086.192,228.7799956,0,-70.90310146,-1.23749257,132042.7589,-70.8952941,-1.237356306,169.347815,2.955676952,48.83802199,0.852384284,,,,125.0493733,2.182523292,196.4191437,125.3349335,2.187507257,197.1107303,3.860732625,0.067382496,196.0448928,-114.0687233,-1.990874795,197.1399503,-135,-3.424863563,2.888294456,2.843259079,-2.35619449,3.39411255,60.02,7248.975401,6506.294404,7668.705603,-21423.97541,,,-15585.881,-15585.881
3/16/2026 16:45:23.400,,218.5,-74877.854,None,59.981,131419.1948,132377.3396,132283.5832,132027.4103,228.6781826,0,-71.13674108,-1.241570351,131984.5082,-71.12993523,-1.241451567,169.1158461,2.951628332,48.60040602,0.848237103,,,,125.0493733,2.182523292,196.4191437,125.1341931,2.184003676,198.0908882,3.860732625,0.067382496,196.0448928,-113.7494945,-1.985303201,196.6536041,-116.5650512,-3.425455243,2.884245836,2.833540304,-2.034443936,2.683281573,60,7260.503814,6605.164812,7887.542404,-21753.21103,,,-15585.881,-15585.881
3/16/2026 16:45:23.433,,218.5,-74968.56,None,59.978,131362.838,132324.7922,132237.6588,131975.8112,228.5888104,0,-71.40520545,-1.246255938,131939.5918,-71.3978831,-1.246128139,168.8520894,2.947024909,48.33278165,0.843566176,,,,124.5625246,2.17402618,196.7194957,124.8493517,2.179032256,197.4027355,3.160361626,0.055158716,195.8979326,-114.3863711,-1.996418795,197.632386,-135,-3.425160395,2.891866193,2.839984971,-2.35619449,3.39411255,60,7261.784622,6406.372803,7763.385615,-21431.54304,,,-15585.881,-15585.881
3/16/2026 16:45:23.467,,218.5,-74633.947,None,59.976,131381.5527,132350.5041,132250.7723,131994.9937,228.6220355,0,-71.69851535,-1.251375162,131954.6153,-71.68751323,-1.251183138,168.5576226,2.941885494,48.0379052,0.838419611,,,,124.2737055,2.168985335,196.0412202,124.0771953,2.165555584,197.0340072,3.17983012,0.055498505,194.6997689,-114.9956964,-2.007053527,195.9530556,-135,-3.416738722,2.886386989,2.845473138,-2.35619449,1.697056275,60,7028.160354,6505.142385,7562.260817,-21095.56356,,,-15585.881,-15585.881
3/16/2026 16:45:23.500,,218.5,-74417.414,None,59.98,131437.3273,132402.7693,132305.3773,132049.2045,228.7159312,0,-71.95868891,-1.255916047,132010.499,-71.94882592,-1.255743905,168.2918683,2.937247207,47.7790956,0.833902532,,,,123.9828884,2.163909618,195.3679605,124.2737055,2.168985335,196.0412202,3.17983012,0.055498505,194.6997689,-114.9956964,-2.007053527,195.9530556,-135,-3.42472924,2.881748702,2.840956059,-2.35619449,1.697056275,60.01,7205.092982,6623.337581,7677.316802,-21505.74737,,,-15585.881,-15585.881
3/16/2026 16:45:23.533,,218.5,-74770.272,None,59.981,131446.0418,132398.4863,132296.3608,132047.6532,228.7132444,0,-72.20413353,-1.260199864,132004.2108,-72.1919598,-1.259987392,168.0474203,2.932980783,47.53648291,0.829668142,,,,123.7871789,2.160493844,196.3641515,124.0771953,2.165555584,197.0340072,2.809808136,0.049040403,195.8354411,-115.3128838,-2.012589492,196.4631263,-135,-3.425542976,2.88394038,2.842257634,-2.35619449,1.697056275,60,7261.737687,6606.820799,7664.457599,-21533.01609,,,-15650.661,-15650.661
3/16/2026 16:45:23.567,,218.5,-74871.662,None,59.979,131400.4981,132361.4263,132262.5895,132008.8768,228.6460817,0,-72.45481919,-1.264575154,131958.7845,-72.44370623,-1.264381196,167.7996685,2.928656699,47.27591859,0.825120436,,,,123.5934474,2.157112591,197.3626104,123.5934474,2.157112591,197.3626104,2.809808136,0.049040403,195.8354411,-115.164075,-2.009992288,197.5485763,-153.4349488,-3.421493787,2.879616296,2.835112724,-2.677945045,2.683281573,60,7194.85733,6713.294391,7883.020813,-21791.17253,,,-15650.661,-15650.661
3/16/2026 16:45:23.600,,218.5,-74740.867,None,59.978,131389.0565,132356.691,132256.1026,132001.3314,228.6330127,0,-72.73331642,-1.269435847,131958.9192,-72.72183276,-1.26923542,167.5173945,2.923730088,47.00381765,0.820371379,,,,123.3022848,2.152030844,196.7011947,123.3022848,2.152030844,196.7011947,2.45904399,0.042918414,195.780285,-115.6284189,-2.018096618,196.9791867,-135,-3.421266264,2.880811674,2.838467997,-2.35619449,1.697056275,60,7165.076681,6681.239993,7776.532806,-21622.84948,,,-15650.661,-15650.661
3/16/2026 16:45:23.633,,218.5,-74838.067,None,59.979,131429.177,132394.0357,132295.7773,132040.3751,228.7006383,0,-72.99492441,-1.274001768,131999.1545,-72.98457867,-1.273821201,167.2548914,2.919148545,46.7421605,0.8158046,,,,122.8190839,2.143597399,197.0522773,123.111342,2.148698264,197.7052351,1.767827056,0.030854403,194.4925706,-115.9422955,-2.023574799,197.5011899,-116.5650512,-3.422519465,2.888294142,2.839379399,-2.034443936,2.683281573,60.02,7211.378379,6452.827221,7776.748795,-21440.9544,,,-15650.661,-15650.661
3/16/2026 16:45:23.667,,218.5,-74790.763,None,59.982,131431.9221,132394.5839,132297.3458,132041.9929,228.7034405,0,-73.22891282,-1.278085636,131998.5273,-73.21457341,-1.277835366,167.0205638,2.915058757,46.50685572,0.811697757,,,,122.8190839,2.143597399,197.0522773,123.111342,2.148698264,197.7052351,1.75698831,0.030665231,195.6920029,-116.0954242,-2.026247398,196.4228093,-135,-3.42653363,2.884393526,2.837945155,-2.35619449,1.697056275,60.01,7311.603605,6590.433592,7769.952004,-21671.9892,,,-15650.661,-15650.661
