time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:45:23.700,,218.5,-74969.885,None,59.981,131383.9366,132336.1921,132233.28,131985.1594,228.6050019,0,-73.46547438,-1.282214414,131935.7522,-73.44862263,-1.281920296,166.7853619,2.910953709,46.2722132,0.807602472,,,,122.8190839,2.143597399,197.0522773,123.111342,2.148698264,197.7052351,1.397181027,0.024385409,196.8585279,-116.4089323,-2.031719147,196.9535986,-116.5650512,-3.43061856,2.8865683,2.839321619,-2.034443936,2.683281573,60,7409.983919,6571.987202,7752.960006,-21734.93113,,,-15650.661,-15650.661
3/16/2026 16:45:23.733,,218.5,-74746.238,None,59.977,131330.8815,132290.7257,132195.2293,131939.6519,228.5261805,0,-73.74313145,-1.287060445,131897.7602,-73.73100008,-1.286848712,166.5083097,2.906118237,45.99669962,0.802793853,,,,122.5248903,2.138462751,196.4044806,122.3376359,2.135194546,197.4173245,1.405749261,0.024534953,195.6588868,-116.4089323,-2.031719147,196.9535986,-116.5650512,-3.422043258,2.881583284,2.834513,-2.034443936,2.683281573,60,7170.296765,6654.470387,7870.161611,-21694.92876,,,-15713.969,-15713.969
3/16/2026 16:45:23.767,,218.5,-74695.306,None,59.978,131371.6857,132326.855,132236.2807,131978.976,228.5942919,0,-74.0245396,-1.291971943,131935.3893,-74.00859495,-1.291693657,166.2233538,2.901144818,45.70958866,0.797782822,,,,122.0424199,2.130042054,196.7780476,122.3376359,2.135194546,197.4173245,1.054404504,0.01840283,195.633126,-116.8781398,-2.039908362,196.4191437,-153.4349488,-3.426888203,2.882741988,2.837691184,-2.677945045,2.683281573,60,7306.769679,6626.419187,7772.515204,-21705.70407,,,-15713.969,-15713.969
3/16/2026 16:45:23.800,,218.5,-74625.523,None,59.982,131426.7973,132380.7987,132281.4409,132030.3734,228.6833149,0,-74.26926639,-1.296243232,131987.3956,-74.24934275,-1.295895498,165.9776128,2.896855828,45.46676522,0.793544753,,,,121.7452874,2.124856114,196.1440287,122.0424199,2.130042054,196.7780476,0.702980423,0.012269323,195.6147234,-117.3498758,-2.048141709,195.8979326,-153.4349488,-3.425937552,2.884586505,2.841686462,-2.677945045,2.683281573,60.01,7262.478726,6582.312011,7655.688013,-21500.47875,,,-15713.969,-15713.969
3/16/2026 16:45:23.833,,218.5,-74495.966,None,59.984,131412.9254,132364.0716,132269.8997,132016.3257,228.6589836,0,-74.47895651,-1.299903015,131976.9023,-74.46496661,-1.299658845,165.7722632,2.893271801,45.25729264,0.789888767,,,,121.7452874,2.124856114,196.1440287,121.7452874,2.124856114,196.1440287,0.702980423,0.012269323,195.6147234,-117.3498758,-2.048141709,195.8979326,-116.5650512,-3.424514959,2.881002478,2.838030476,-2.034443936,2.683281573,60.01,7226.5468,6671.188804,7745.472004,-21643.20761,,,-15713.969,-15713.969
3/16/2026 16:45:23.867,,218.5,-74674.44,None,59.98,131350.3512,132305.9139,132200.6936,131953.0131,228.5493229,0,-74.71471071,-1.304017702,131914.4559,-74.70172652,-1.303791085,165.5352247,2.889134698,45.02206513,0.785783272,,,,121.5618118,2.121653861,197.1655142,121.5618118,2.121653861,197.1655142,0.35150344,0.006134892,195.6036809,-117.1895036,-2.045342687,196.9645653,-116.5650512,-3.425444946,2.882999806,2.831125959,-2.034443936,2.683281573,60,7283.96757,6617.9232,7954.948805,-21856.83957,,,-15713.969,-15713.969
3/16/2026 16:45:23.900,,218.5,-74822.357,None,59.977,131337.759,132277.4735,132184.9726,131934.0794,228.5165288,0,-74.99269175,-1.308869386,131890.412,-74.98225597,-1.308687247,165.2527333,2.884204294,44.74989804,0.781033061,,,,121.2637317,2.116451381,196.5400722,121.0831226,2.113299157,197.5667988,0,0,195.6,-117.9698432,-2.058962182,197.0120808,-116.5650512,-3.421986404,2.884204294,2.839995243,-2.034443936,2.683281573,60,7173.430985,6586.243212,7735.680004,-21495.3542,,,-15713.969,-15713.969
3/16/2026 16:45:23.933,,218.5,-74626.848,None,59.979,131366.1841,132324.8989,132214.894,131969.3543,228.5776266,0,-75.27235251,-1.313750387,131930.553,-75.26176507,-1.313565601,164.9731937,2.879325408,44.46680905,0.776092226,,,,120.7841465,2.108081041,196.9499429,121.2637317,2.116451381,196.5400722,-0.35150344,-0.006134892,195.6036809,-118.4429286,-2.06721908,196.5217545,-153.4349488,-3.430016982,2.8854603,2.843311306,-2.677945045,2.683281573,60,7390.859649,6557.284799,7635.859199,-21584.00365,,,-15782.261,-15782.261
3/16/2026 16:45:23.967,,218.5,-74823.581,None,59.982,131410.1191,132361.7391,132246.6303,132006.844,228.6425608,0,-75.51392131,-1.317966558,131971.5815,-75.49930922,-1.317711529,164.735314,2.875173624,44.22796551,0.77192362,,,,120.4833,2.102830279,196.3384832,120.7841465,2.108081041,196.9499429,-0.702980423,-0.012269323,195.6147234,-118.277187,-2.064326342,197.5777315,-153.4349488,-3.42579257,2.887442947,2.836249962,-2.677945045,2.683281573,60,7265.201755,6509.807994,7854.897597,-21629.90735,,,-15782.261,-15782.261
3/16/2026 16:45:24.000,,218.5,-74885.386,None,59.983,131392.4502,132341.7806,132229.1653,131988.4781,228.61075,0,-75.73249201,-1.321781336,131954.0369,-75.71881206,-1.321542576,164.5120414,2.871276782,44.0035562,0.768006938,,,,120.3065866,2.099746049,197.3735545,120.606407,2.104978902,197.9818173,-0.702980423,-0.012269323,195.6147234,-118.749662,-2.072572587,197.0961187,-153.4349488,-3.426521478,2.883546105,2.840579525,-2.677945045,2.683281573,60,7320.752422,6606.417607,7727.02561,-21654.19564,,,-15782.261,-15782.261
3/16/2026 16:45:24.033,,218.5,-74770.618,None,59.98,131359.2353,132293.8921,132180.8906,131945.3301,228.5360156,0,-75.98524782,-1.326192757,131906.4045,-75.96883437,-1.325906289,164.2580608,2.866843983,43.75671415,0.763698732,,,,120.3065866,2.099746049,197.3735545,120.3065866,2.099746049,197.3735545,-1.054404504,-0.01840283,195.633126,-118.749662,-2.072572587,197.0961187,-135,-3.425652338,2.885246813,2.836271319,-2.35619449,1.697056275,60,7296.391438,6562.080012,7831.324794,-21689.79624,,,-15782.261,-15782.261
3/16/2026 16:45:24.067,,218.5,-74561.702,None,59.978,131346.3589,132303.0655,132187.7478,131946.4131,228.5378914,0,-76.26463183,-1.331068928,131908.2139,-76.25322287,-1.330869804,163.978224,2.861959911,43.48085715,0.758884119,,,,119.7014095,2.089183716,196.1733927,120.0049209,2.094480988,196.7707295,-1.405749261,-0.024534953,195.6588868,-118.918348,-2.075516714,196.0448928,-135,-3.425350792,2.886494864,2.834400833,-2.35619449,1.697056275,60,7244.633333,6532.142403,7836.177607,-21612.95334,,,-15782.261,-15782.261
3/16/2026 16:45:24.100,,218.5,-74717.222,None,59.98,131388.5063,132339.8498,132231.0629,131987.1577,228.6084632,0,-76.52615568,-1.335633381,131947.6767,-76.51077994,-1.335365023,163.7177671,2.85741408,43.21284555,0.754206434,,,,119.7014095,2.089183716,196.1733927,119.5286718,2.086168874,197.2166322,-1.405749261,-0.024534953,195.6588868,-119.2244192,-2.080858664,196.6279736,-153.4349488,-3.421533897,2.881949033,2.835065098,-2.677945045,2.683281573,60.01,7151.900213,6647.788793,7845.595196,-21645.2842,,,-15782.261,-15782.261
3/16/2026 16:45:24.133,,218.5,-74914.315,None,59.982,131397.5808,132340.5598,132248.5152,131996.2345,228.6241846,0,-76.75739165,-1.33966921,131956.8895,-76.74300114,-1.339418048,163.4958231,2.853540427,42.98503197,0.750230337,,,,119.2244192,2.080858664,196.6279736,119.0546041,2.077894831,197.6760987,-1.75698831,-0.030665231,195.6920029,-119.5286718,-2.086168874,197.2166322,-135,-3.417312879,2.884205658,2.836399211,-2.35619449,1.697056275,60,7063.653,6592.449587,7836.940806,-21493.04339,,,-15782.261,-15782.261
3/16/2026 16:45:24.167,,218.5,-74835.245,None,59.981,131333.257,132281.2161,132192.0812,131936.2104,228.5202198,0,-76.99170777,-1.343758797,131892.6966,-76.97830822,-1.343524931,163.2549542,2.849336471,42.75231188,0.746168605,,,,119.0546041,2.077894831,197.6760987,119.2244192,2.080858664,196.6279736,-2.095252565,-0.036569056,196.9316633,-119.5286718,-2.086168874,197.2166322,-135,-3.424383595,2.885905527,2.832337479,-2.35619449,1.697056275,60,7275.05733,6588.403199,7934.529609,-21797.99014,,,-15790.244,-15790.244
3/16/2026 16:45:24.200,,218.5,-74536.214,None,59.978,131313.7547,132245.2643,132150.3796,131903.7969,228.464078,0,-77.26137037,-1.348465298,131861.6291,-77.25027237,-1.348271601,162.9840399,2.844608124,42.47912586,0.74140061,,,,118.918348,2.075516714,196.0448928,118.918348,2.075516714,196.0448928,-2.108095312,-0.036793204,195.7324705,-120.0049209,-2.094480988,196.7707295,-116.5650512,-3.423788315,2.881401328,2.835881598,-2.034443936,2.683281573,60,7198.546167,6659.236812,7826.255984,-21684.03896,,,-15790.244,-15790.244
3/16/2026 16:45:24.233,,218.5,-74529.13,None,59.978,131355.7953,132291.7167,132205.325,131951.6215,228.5469125,0,-77.53903137,-1.353311396,131915.5039,-77.52796574,-1.353118264,162.7073633,2.839779208,42.20407254,0.736600024,,,,118.4429286,2.06721908,196.5217545,118.6104597,2.070143048,195.4674397,-2.809808136,-0.049040403,195.8354411,-120.4833,-2.102830279,196.3384832,-116.5650512,-3.423261312,2.888819611,2.839430303,-2.034443936,2.683281573,60,7205.881478,6479.179194,7724.419195,-21409.47987,,,-15790.244,-15790.244
3/16/2026 16:45:24.267,,218.5,-74973.11,None,59.981,131416.147,132346.0366,132259.6956,132007.9596,228.644493,0,-77.78370341,-1.357581729,131964.2313,-77.7747921,-1.357426197,162.4587876,2.835440742,41.9586189,0.732316049,,,,118.277187,2.064326342,197.5777315,118.749662,2.072572587,197.0961187,-3.141129836,-0.054823058,197.0961187,-120.7841465,-2.108081041,196.9499429,-153.4349488,-3.429998784,2.8902638,2.84039709,-2.677945045,2.683281573,60.01,7415.856232,6487.0848,7727.61601,-21630.55704,,,-15790.244,-15790.244
3/16/2026 16:45:24.300,,218.5,-74814.451,None,59.982,131390.0139,132335.154,132246.7784,131991.337,228.6157019,0,-78.01151054,-1.361557713,131949.9134,-78.00246087,-1.361399767,162.2337536,2.831513159,41.72636615,0.728262474,,,,117.9698432,2.058962182,197.0120808,117.9698432,2.058962182,197.0120808,-3.160361626,-0.055158716,195.8979326,-120.7841465,-2.108081041,196.9499429,-135,-3.420361949,2.886671875,2.836343515,-2.35619449,3.39411255,60,7153.313457,6537.268795,7827.624006,-21518.20626,,,-15790.244,-15790.244
3/16/2026 16:45:24.333,,218.5,-74772.446,None,59.978,131337.0984,132276.3897,132197.3343,131937.6265,228.5226726,0,-78.27296195,-1.366120901,131897.0872,-78.26502331,-1.365982346,161.974335,2.82698545,41.46725225,0.723740084,,,,117.6607385,2.053567287,196.4521316,117.6607385,2.053567287,196.4521316,-3.160361626,-0.055158716,195.8979326,-121.0831226,-2.113299157,197.5667988,-135,-3.419549633,2.882144166,2.837039241,-2.35619449,1.697056275,60,7109.888491,6647.831986,7831.871996,-21589.59247,,,-15790.244,-15790.244
3/16/2026 16:45:24.367,,218.5,-74846.03,None,59.977,131347.9722,132269.5023,132188.9684,131936.1391,228.5200963,0,-78.56534277,-1.371223909,131893.9046,-78.55455852,-1.371035689,161.6834035,2.821907738,41.17956435,0.718718982,,,,117.1895036,2.045342687,196.9645653,117.6607385,2.053567287,196.4521316,-3.51067843,-0.061272898,195.9677524,-121.8579989,-2.126823301,197.7962588,-153.4349488,-3.424602976,2.883180636,2.845542283,-2.677945045,2.683281573,60,7254.409846,6623.88478,7628.097601,-21506.39223,,,-15725.159,-15725.159
3/16/2026 16:45:24.400,,218.5,-74573.194,None,59.979,131404.4876,132326.6117,132258.2868,131997.1287,228.6257334,0,-78.83619602,-1.37595119,131952.8561,-78.83167512,-1.375872286,161.4122453,2.817175133,40.90521678,0.713930714,,,,117.3498758,2.048141709,195.8979326,117.3498758,2.048141709,195.8979326,-3.860732625,-0.067382496,196.0448928,-121.7452874,-2.124856114,196.1440287,-116.5650512,-3.424013995,2.884557629,2.838786828,-2.034443936,2.683281573,60.01,7203.729198,6594.811192,7735.795209,-21534.3356,,,-15725.159,-15725.159
3/16/2026 16:45:24.433,,218.5,-74679.192,None,59.982,131435.1186,132367.0415,132281.2515,132028.4737,228.6800244,0,-79.07315743,-1.380086947,131993.0316,-79.06349842,-1.379918366,161.1823294,2.813162344,40.67007368,0.709826693,,,,116.8781398,2.039908362,196.4191437,117.1895036,2.045342687,196.9645653,-4.236394799,-0.073939038,194.9326037,-122.0424199,-2.130042054,196.7780476,-135,-3.425261053,2.887101382,2.839868747,-2.35619449,3.39411255,60.01,7256.139469,6495.897594,7735.262408,-21487.29947,,,-15725.159,-15725.159
3/16/2026 16:45:24.467,,218.5,-74730.226,None,59.981,131380.9044,132311.0254,132237.4263,131977.1273,228.5910899,0,-79.30223759,-1.38408515,131941.1307,-79.29868977,-1.384023229,160.9488146,2.809086742,40.44000494,0.705811236,,,,116.7207458,2.03716132,197.4902529,116.8781398,2.039908362,196.4191437,-4.184916125,-0.073040565,197.326126,-122.2287574,-2.133294258,195.7618962,-135,-3.423931591,2.882127307,2.839105494,-2.35619449,1.697056275,60,7259.575887,6698.4768,7711.631993,-21669.68468,,,-15725.159,-15725.159
3/16/2026 16:45:24.500,,218.5,-74902.795,None,59.978,131329.8213,132273.6507,132185.9372,131930.4901,228.5103119,0,-79.56926993,-1.388745744,131899.7074,-79.56076327,-1.388597274,160.6790453,2.804378379,40.17252226,0.701142782,,,,116.4089323,2.031719147,196.9535986,116.4089323,2.031719147,196.9535986,-4.532261709,-0.079102889,197.4173245,-122.5248903,-2.138462751,196.4044806,-135,-3.420316421,2.883481268,2.839605533,-2.35619449,1.697056275,60,7147.33197,6665.500813,7721.539209,-21534.37199,,,-15725.159,-15725.159
3/16/2026 16:45:24.533,,218.5,-74657.074,None,59.977,131355.6999,132293.2515,132209.4743,131953.4885,228.5501463,0,-79.8564538,-1.393758048,131913.8648,-79.85011669,-1.393647444,160.3898758,2.79933142,39.88547311,0.69613283,,,,116.0954242,2.026247398,196.4228093,116.4089323,2.031719147,196.9535986,-4.559950087,-0.079586143,196.2210998,-122.5248903,-2.138462751,196.4044806,-153.4349488,-3.425366591,2.878917563,2.834595581,-2.677945045,2.683281573,60,7254.547971,6740.567986,7847.020791,-21842.13675,,,-15725.159,-15725.159
3/16/2026 16:45:24.567,,218.5,-74838.787,None,59.98,131407.0376,132333.7464,132257.6852,132000.1582,228.6309805,0,-80.12481955,-1.398441914,131963.2051,-80.11447021,-1.398261284,160.125646,2.79471974,39.61786951,0.691462266,,,,115.9422955,2.023574799,197.5011899,115.9422955,2.023574799,197.5011899,-5.257809169,-0.091766081,196.4264748,-123.009165,-2.14691494,196.0448928,-153.4349488,-3.421836083,2.886485821,2.838377206,-2.677945045,2.683281573,60,7208.724055,6559.516798,7741.987183,-21510.22804,,,-15725.159,-15725.159
3/16/2026 16:45:24.600,,218.5,-74827.958,None,59.982,131410.0495,132341.0141,132259.0603,132004.0456,228.6377138,0,-80.36294646,-1.402598012,131966.3112,-80.35360527,-1.402434978,159.8890608,2.790590548,39.38157981,0.687338232,,,,115.6284189,2.018096618,196.9791867,115.9422955,2.023574799,197.5011899,-5.606165951,-0.097846054,196.5400722,-123.4951847,-2.155397583,195.6993613,-153.4349488,-3.426009777,2.888436602,2.842735815,-2.677945045,2.683281573,60,7294.038464,6514.560017,7620.681607,-21429.28009,,,-15710.591,-15710.591
3/16/2026 16:45:24.633,,218.5,-74808.576,None,59.98,131354.1959,132290.1096,132230.6534,131959.0133,228.5597156,0,-80.60279537,-1.406784165,131922.3814,-80.59361136,-1.406623874,159.6483427,2.786389226,39.13648385,0.683060501,,,,115.3128838,2.012589492,196.4631263,115.6284189,2.018096618,196.9791867,-5.606165951,-0.097846054,196.5400722,-123.7871789,-2.160493844,196.3641515,-153.4349488,-3.424720492,2.88423528,2.843554345,-2.677945045,2.683281573,60,7240.428169,6617.750403,7624.612795,-21482.79137,,,-15710.591,-15710.591
3/16/2026 16:45:24.667,,218.5,-74728.584,None,59.977,131332.7834,132275.3376,132204.3791,131938.1961,228.5236591,0,-80.88645797,-1.411735012,131901.0666,-80.87849979,-1.411596115,159.3685176,2.781505356,38.85798687,0.678199812,,,,115.3128838,2.012589492,196.4631263,115.164075,2.009992288,197.5485763,-5.990594718,-0.104555602,195.4674397,-123.7871789,-2.160493844,196.3641515,180,-3.421588403,2.886060958,2.838693656,3.141592654,1.2,60,7161.29038,6535.238408,7743.628793,-21440.15758,,,-15710.591,-15710.591
3/16/2026 16:45:24.700,,218.5,-74855.894,None,59.978,131389.4516,132328.3355,132243.1018,131987.6438,228.609305,0,-81.16905553,-1.41666727,131944.1167,-81.15795563,-1.41647354,159.088202,2.776612927,38.57130371,0.673196246,,,,114.848253,2.004480154,197.0413155,114.848253,2.004480154,197.0413155,-6.301608735,-0.109983821,196.7890241,-124.2737055,-2.168985335,196.0412202,-153.4349488,-3.420953694,2.886596748,2.842181581,-2.677945045,2.683281573,60,7168.849917,6568.559983,7646.803219,-21384.21312,,,-15710.591,-15710.591
3/16/2026 16:45:24.733,,218.5,-74546.309,None,59.981,131434.459,132358.4878,132292.0934,132029.0174,228.6809662,0,-81.41977998,-1.421043237,131989.2307,-81.40974207,-1.420868042,158.8371775,2.772231722,38.32215269,0.668847741,,,,114.5308104,1.998939736,196.5400722,114.5308104,1.998939736,196.5400722,-6.689315398,-0.116750578,195.7324705,-123.9828884,-2.163909618,195.3679605,-116.5650512,-3.419807778,2.8889823,2.832757359,-2.034443936,2.683281573,60.01,7124.47971,6474.960012,7855.761609,-21455.20133,,,-15710.591,-15710.591
3/16/2026 16:45:24.767,,218.5,-74748.974,None,59.981,131404.1205,132335.7655,132270.0646,132003.9996,228.6376341,0,-81.64957853,-1.425053978,131958.9804,-81.64050856,-1.424895677,158.6047657,2.768175371,38.09153719,0.664822741,,,,114.5308104,1.998939736,196.5400722,114.7024302,2.001935068,198.1308658,-6.689315398,-0.116750578,195.7324705,-124.2737055,-2.168985335,196.0412202,-135,-3.426830745,2.884925949,2.833808076,-2.35619449,1.697056275,60,7297.808133,6575.529602,7855.560006,-21728.89774,,,-15710.591,-15710.591
3/16/2026 16:45:24.800,,218.5,-74749.147,None,59.978,131328.4221,132281.5829,132200.7601,131937.6274,228.5226741,0,-81.9141301,-1.429671274,131895.253,-81.90543634,-1.429519539,158.3385408,2.763528871,37.82480823,0.660167443,,,,114.0687233,1.990874795,197.1399503,114.0687233,1.990874795,197.1399503,-7.037940763,-0.122835239,195.8758791,-124.5625246,-2.17402618,196.7194957,-135,-3.420394334,2.88636411,2.834193623,-2.35619449,1.697056275,60,7155.800638,6541.603185,7869.052785,-21566.45661,,,-15650.323,-15650.323
3/16/2026 16:45:24.833,,218.5,-74886.998,None,59.977,131330.5976,132295.0388,132210.4393,131946.0792,228.537313,0,-82.20971579,-1.434830218,131909.4131,-82.20158842,-1.434688368,158.0441782,2.758391274,37.53244548,0.65506475,,,,114.0687233,1.990874795,197.1399503,113.9272734,1.988406028,198.2362227,-7.386043151,-0.128910772,196.0265288,-125.0493733,-2.182523292,196.4191437,-135,-3.423094396,2.887302046,2.837588042,-2.35619449,1.697056275,60,7224.045527,6523.761586,7773.551992,-21521.35911,,,-15650.323,-15650.323
3/16/2026 16:45:24.867,,218.5,-74985.408,None,59.979,131405.184,132342.7904,132278.9806,132009.678,228.6474694,0,-82.48144203,-1.439572735,131970.6131,-82.4700136,-1.439373271,157.7721771,2.753643958,37.25453196,0.650214244,,,,113.4286928,1.979704156,196.1733927,113.6094695,1.982859305,197.7525727,-7.733598099,-0.13497675,196.184403,-125.3349335,-2.187507257,197.1107303,-153.4349488,-3.422232576,2.888620708,2.837721501,-2.677945045,2.683281573,60.01,7170.52572,6498.230402,7801.646398,-21470.40252,,,-15650.323,-15650.323
3/16/2026 16:45:24.900,,218.5,-74951.28,None,59.982,131432.2574,132367.9048,132290.9096,132031.0384,228.6844666,0,-82.70828387,-1.443531872,131987.4081,-82.70368663,-1.443451635,157.5407568,2.749604913,37.0289338,0.646276813,,,,113.2901172,1.977285556,197.2750364,113.2901172,1.977285556,197.2750364,-8.080581382,-0.141032751,196.3494843,-125.3349335,-2.187507257,197.1107303,-135,-3.420737191,2.890637664,2.83378407,-2.35619449,1.697056275,60.01,7174.289291,6454.166389,7900.257609,-21528.71329,,,-15650.323,-15650.323
3/16/2026 16:45:24.933,,218.5,-74900.088,None,59.98,131363.2941,132313.0519,132232.9359,131970.4614,228.5795443,0,-82.95190631,-1.447783886,131928.9201,-82.94249964,-1.447619708,157.3001907,2.745406241,36.78774502,0.642067275,,,,112.9692251,1.971684932,196.8036585,112.9692251,1.971684932,196.8036585,-8.426969021,-0.147078355,196.5217545,-125.821921,-2.196006793,196.8329241,-135,-3.41930464,2.892484596,2.838074068,-2.35619449,3.39411255,60,7118.212691,6410.620813,7779.182388,-21308.01589,,,-15650.323,-15650.323
3/16/2026 16:45:24.967,,218.5,-74774.909,None,59.977,131332.9171,132271.2012,132199.4535,131935.213,228.5184922,0,-83.23321097,-1.452693578,131886.7265,-83.22563061,-1.452561276,157.0218687,2.740548606,36.50687598,0.637165185,,,,112.9692251,1.971684932,196.8036585,112.9692251,1.971684932,196.8036585,-8.426969021,-0.147078355,196.5217545,-125.821921,-2.196006793,196.8329241,-135,-3.424246208,2.887626961,2.833171978,-2.35619449,1.697056275,60,7239.196717,6530.889602,7898.846403,-21668.93272,,,-15650.323,-15650.323
3/16/2026 16:45:25.000,,218.5,-74923.69,None,59.977,131365.3642,132316.0344,132251.0984,131978.2115,228.5929677,0,-83.52457516,-1.457778843,131941.7462,-83.5118441,-1.457556644,156.7249915,2.735367122,36.21275268,0.632031765,,,,112.1902889,1.95808993,196.990152,112.5127201,1.963717416,197.4464991,-8.772737298,-0.15311315,196.7011947,-126.3102497,-2.204529736,196.5693771,-135,-3.42127406,2.888480272,2.836561501,-2.35619449,3.39411255,60,7174.863226,6517.569604,7807.348822,-21499.78165,,,-15676.497,-15676.497
3/16/2026 16:45:25.033,,218.5,-74966.918,None,59.98,131419.5125,132374.8561,132292.8597,132029.7839,228.6822939,0,-83.78405648,-1.462307646,131996.0214,-83.77246884,-1.462105404,156.4699556,2.730915906,35.95515571,0.62753585,,,,112.1902889,1.95808993,196.990152,112.1902889,1.95808993,196.990152,-8.772737298,-0.15311315,196.7011947,-126.5910883,-2.209431294,197.2823358,-135,-3.420195334,2.884029056,2.836967144,-2.35619449,1.697056275,60.01,7150.85143,6632.611212,7828.041606,-21611.50425,,,-15676.497,-15676.497
3/16/2026 16:45:25.067,,218.5,-74693.75,None,59.981,131397.8351,132352.363,132285.8338,132012.7278,228.6527518,0,-84.01880832,-1.466404839,131974.4484,-84.00824884,-1.466220541,156.2331976,2.726783699,35.72014396,0.623434121,,,,111.8663707,1.95243649,196.5400722,112.1902889,1.95808993,196.990152,-9.173535442,-0.160108398,195.7030403,-126.7998539,-2.213074942,196.3201467,-135,-3.424310471,2.886892097,2.836509063,-2.35619449,3.39411255,60,7235.910272,6526.094396,7800.796818,-21562.80149,,,-15676.497,-15676.497
3/16/2026 16:45:25.100,,218.5,-74597.414,None,59.978,131348.4995,132291.9764,132215.5545,131952.7039,228.5487873,0,-84.28318329,-1.471019052,131912.0811,-84.26909346,-1.470773139,155.9715489,2.722217068,35.454255,0.618793484,,,,111.8663707,1.95243649,196.5400722,112.1902889,1.95808993,196.990152,-9.173535442,-0.160108398,195.7030403,-127.2906669,-2.221641245,196.0852876,-135,-3.428863069,2.882325466,2.840434729,-2.35619449,1.697056275,60,7345.760426,6637.463984,7690.190385,-21673.41479,,,-15676.497,-15676.497
3/16/2026 16:45:25.133,,218.5,-74802.154,None,59.976,131322.3529,132280.9156,132197.166,131934.1903,228.5167208,0,-84.56016218,-1.475853246,131898.0304,-84.54676206,-1.47561937,155.6902553,2.717307569,35.17310344,0.613886463,,,,111.4129695,1.944523147,197.2129813,111.4129695,1.944523147,197.2129813,-9.520021866,-0.166155726,195.8979326,-127.568592,-2.226491953,196.8146336,-135,-3.420142517,2.883463295,2.840378416,-2.35619449,3.39411255,60,7152.304703,6615.014405,7719.120002,-21486.43911,,,-15676.497,-15676.497
3/16/2026 16:45:25.167,,218.5,-74666.074,None,59.978,131378.6311,132330.7529,132247.8863,131986.4593,228.6072534,0,-84.86029754,-1.481091596,131942.5108,-84.84868731,-1.48088896,155.3917857,2.712098291,34.87830106,0.608741191,,,,111.0876824,1.938845817,196.7780476,111.0876824,1.938845817,196.7780476,-9.926245507,-0.173245666,194.9178288,-128.0590166,-2.235051476,196.6023398,-135,-3.419734777,2.885343957,2.843792667,-2.35619449,1.697056275,60.01,7128.758821,6537.484798,7628.932801,-21295.17642,,,-15676.497,-15676.497
3/16/2026 16:45:25.200,,218.5,-74816.626,None,59.982,131438.8507,132382.2841,132297.3725,132040.1901,228.7003179,0,-85.10313166,-1.485329851,132001.8114,-85.08735678,-1.485054528,155.1446936,2.70778572,34.63566116,0.604506326,,,,110.7609649,1.93314352,196.3494843,111.0876824,1.938845817,196.7780476,-10.21086769,-0.178213261,196.309144,-128.0590166,-2.235051476,196.6023398,-135,-3.423900345,2.885998981,2.839557802,-2.35619449,3.39411255,60.01,7220.18385,6570.244788,7737.019197,-21527.44783,,,-15675.811,-15675.811
3/16/2026 16:45:25.233,,218.5,-74688.869,None,59.981,131393.7083,132362.2716,132269.4817,132009.2084,228.646656,0,-85.33716859,-1.489414566,131968.7729,-85.32196579,-1.489149227,154.9172068,2.703815326,34.39795641,0.600357595,,,,110.7609649,1.93314352,196.3494843,110.637547,1.930989471,197.4720233,-10.61965528,-0.18534795,195.3458472,-128.2756469,-2.238832389,195.6588868,-135,-3.420138698,2.889163276,2.839189984,-2.35619449,1.697056275,60,7124.712483,6457.824005,7707.3552,-21289.89169,,,-15675.811,-15675.811
3/16/2026 16:45:25.267,,218.5,-74676.888,None,59.978,131345.2121,132310.0742,132213.3861,131956.9373,228.5561199,0,-85.60209411,-1.494038389,131920.4324,-85.58804577,-1.493793199,154.6481391,2.699119209,34.13141688,0.595705603,,,,110.7609649,1.93314352,196.3494843,110.7609649,1.93314352,196.3494843,-10.55518143,-0.184222669,196.5254182,-128.5504653,-2.243628874,196.4044806,-153.4349488,-3.426936719,2.883341878,2.839334477,-2.677945045,2.683281573,60,7291.235601,6640.718412,7729.86241,-21661.81642,,,-15675.811,-15675.811
3/16/2026 16:45:25.300,,218.5,-74771.813,None,59.976,131367.9029,132297.5711,132213.2625,131960.2466,228.5618516,0,-85.88950398,-1.499054637,131919.3403,-85.87746704,-1.498844553,154.3576823,2.694049782,33.84295206,0.590670942,,,,110.3110184,1.925290473,197.0522773,110.3110184,1.925290473,197.0522773,-10.96519669,-0.191378785,195.5705499,-128.8231988,-2.248388972,197.1545587,-135,-3.424135026,2.885428567,2.839059914,-2.35619449,1.697056275,60,7247.358755,6555.614409,7766.208014,-21569.18118,,,-15675.811,-15675.811
3/16/2026 16:45:25.333,,218.5,-74800.368,None,59.979,131408.3291,132364.0155,132263.0245,132012.4858,228.6523326,0,-86.16790436,-1.503913641,131971.0626,-86.15146939,-1.503626796,154.0830792,2.689257054,33.56607585,0.58583854,,,,109.6538241,1.913820267,196.2321075,109.9831065,1.91956733,196.6389585,-11.30993247,-0.19739556,195.8023493,-129.3139657,-2.25695447,196.9791867,-153.4349488,-3.423194126,2.886652614,2.84279301,-2.677945045,2.683281573,60,7196.620019,6535.987205,7669.32482,-21401.93205,,,-15675.811,-15675.811
3/16/2026 16:45:25.367,,218.5,-75001.003,None,59.981,131432.3149,132380.3827,132282.057,132032.271,228.6866015,0,-86.40871921,-1.508116653,131995.2026,-86.39331846,-1.507847859,153.8437495,2.685079962,33.32391002,0.58161195,,,,109.5366549,1.91177528,197.3626104,109.5366549,1.91177528,197.3626104,-11.30993247,-0.19739556,195.8023493,-129.5829779,-2.261649619,197.7416496,-135,-3.419623139,2.882475522,2.843261569,-2.35619449,1.697056275,60,7149.99483,6641.510403,7688.404778,-21479.91001,,,-15675.811,-15675.811
3/16/2026 16:45:25.400,,218.5,-74815.949,None,59.981,131386.7659,132339.9804,132250.1332,131992.9927,228.6185697,0,-86.65281632,-1.512376951,131949.0955,-86.63323204,-1.512035141,153.5975885,2.680783642,33.08445694,0.577432705,,,,109.2076774,1.906033539,196.9645653,109.2076774,1.906033539,196.9645653,-11.65384059,-0.203397889,196.0412202,-129.3139657,-2.25695447,196.9791867,-153.4349488,-3.41806868,2.884181531,2.834387175,-2.677945045,2.683281573,60,7094.225571,6604.790397,7877.577602,-21576.59357,,,-15593.608,-15593.608
3/16/2026 16:45:25.433,,218.5,-74688.077,None,59.978,131362.9323,132312.8864,132221.8251,131966.5752,228.5728132,0,-86.9288679,-1.51719496,131925.4726,-86.91046202,-1.516873717,153.3187539,2.675917061,32.80739897,0.572597131,,,,109.2076774,1.906033539,196.9645653,108.7648633,1.898304975,197.7088769,-12.07014549,-0.21066378,195.1135054,-129.5361572,-2.260832443,196.0522379,-135,-3.415178692,2.886580841,2.833429574,-2.35619449,1.697056275,60,7020.68253,6512.2704,7862.486409,-21395.43934,,,-15593.608,-15593.608
3/16/2026 16:45:25.467,,218.5,-74714.386,None,59.979,131414.6775,132369.2417,132279.4624,132021.8287,228.6685151,0,-87.19612939,-1.521859553,131977.9994,-87.18410065,-1.521649612,153.0516663,2.671255503,32.53816477,0.567898108,,,,108.5457722,1.894481115,196.188073,108.8773785,1.900268735,196.5730399,-12.41429265,-0.216670281,195.3679605,-130.2979446,-2.274128141,196.6719095,-153.4349488,-3.421918347,2.887925784,2.842026249,-2.677945045,2.683281573,60.02,7163.645443,6489.878401,7677.374407,-21330.89825,,,-15593.608,-15593.608
3/16/2026 16:45:25.500,,218.5,-75006.346,None,59.982,131449.1952,132395.5584,132304.789,132050.5358,228.7182371,0,-87.43669573,-1.526058228,132012.0889,-87.42047591,-1.525775138,152.8125213,2.667081635,32.30339437,0.563800591,,,,108.4349488,1.892546881,197.326126,108.4349488,1.892546881,197.326126,-12.68038349,-0.221314442,196.8,-130.2979446,-2.274128141,196.6719095,-153.4349488,-3.418322019,2.888396077,2.837928732,-2.677945045,2.683281573,60.02,7116.98972,6526.886402,7780.651217,-21424.52734,,,-15593.608,-15593.608
3/16/2026 16:45:25.533,,218.5,-74810.621,None,59.982,131403.0033,132359.468,132252.2091,132005.5868,228.6403833,0,-87.66524389,-1.530047145,131965.549,-87.64476951,-1.5296898,152.5823476,2.663064346,32.07206257,0.55976309,,,,108.4349488,1.892546881,197.326126,108.4349488,1.892546881,197.326126,-12.68038349,-0.221314442,196.8,-130.5251035,-2.278092812,195.7582182,-135,-3.422236681,2.884378788,2.837855902,-2.35619449,1.697056275,60,7212.486346,6626.361606,7743.225606,-21582.07356,,,-15593.608,-15593.608
3/16/2026 16:45:25.567,,218.5,-74722.205,None,59.978,131343.7381,132294.6584,132190.537,131943.6651,228.5331316,0,-87.92482264,-1.534577649,131894.4997,-87.90564057,-1.534242859,152.3215791,2.658513077,31.81297006,0.555241072,,,,108.103763,1.886766599,196.9499429,108.2128733,1.888670932,195.8097035,-13.02076731,-0.227255261,197.0668922,-130.7910151,-2.282733845,196.5400722,-153.4349488,-3.422913791,2.885768338,2.837974917,-2.677945045,2.683281573,59.99,7211.759937,6597.057588,7767.576007,-21576.39353,,,-15593.608,-15593.608
3/16/2026 16:45:25.600,,218.5,-74623.507,None,59.977,131368.873,132304.4233,132200.8369,131958.7088,228.5591882,0,-88.21725222,-1.539681508,131919.8528,-88.19930009,-1.539368184,152.024111,2.65332128,31.52300481,0.550180224,,,,107.7713208,1.880964388,196.5803652,107.7713208,1.880964388,196.5803652,-13.44120484,-0.23459328,196.1733927,-131.0206175,-2.286741164,195.633126,180,-3.420332572,2.88791456,2.836921388,3.141592654,1.2,60,7135.279785,6513.724782,7758.331206,-21407.33577,,,-15593.608,-15593.608
3/16/2026 16:45:25.633,,218.5,-74932.517,None,59.98,131447.3537,132390.1657,132284.8399,132041.4602,228.7025178,0,-88.47886171,-1.544247455,131998.5164,-88.46201706,-1.543953461,151.7671298,2.648836111,31.26325569,0.545646747,,,,107.4376375,1.875140516,196.2174304,107.3332427,1.873318482,197.3626104,-13.86546669,-0.241998046,195.2905528,-131.5466837,-2.295922752,197.2166322,-153.4349488,-3.417271943,2.890834157,2.841569499,-2.677945045,2.683281573,60.01,7050.108085,6415.516799,7710.335977,-21175.96086,,,-15592.647,-15592.647
3/16/2026 16:45:25.667,,218.5,-74927.779,None,59.984,131471.0591,132416.5353,132326.4072,132072.0211,228.7554507,0,-88.69284132,-1.547982104,132034.3597,-88.6767776,-1.547701739,151.5490816,2.645030453,31.05197373,0.541959181,,,,107.3332427,1.873318482,197.3626104,107.3332427,1.873318482,197.3626104,-13.78159724,-0.240534248,196.4557966,-131.7789598,-2.299976733,196.3201467,-153.4349488,-3.421020221,2.885564701,2.841935914,-2.677945045,2.683281573,60.01,7187.116918,6587.783995,7668.604801,-21443.50571,,,-15592.647,-15592.647
3/16/2026 16:45:25.700,,218.5,-75101.198,None,59.982,131412.395,132348.0919,132254.5908,132005.6966,228.6405733,0,-88.91622549,-1.551880893,131963.6072,-88.89598016,-1.551527546,151.33191,2.641240093,30.82823832,0.538054261,,,,107.0000945,1.867503948,197.0084262,107.0000945,1.867503948,197.0084262,-14.03624347,-0.244978663,197.90907,-131.5466837,-2.295922752,197.2166322,-135,-3.419031494,2.886218756,2.833977013,-2.35619449,1.697056275,60,7120.663025,6616.51199,7897.535994,-21634.71101,,,-15592.647,-15592.647
3/16/2026 16:45:25.733,,218.5,-74961.115,None,59.978,131354.0331,132296.4435,132199.8124,131950.7754,228.5454471,0,-89.17640709,-1.556421919,131905.6272,-89.16247859,-1.556178821,151.0705816,2.636679052,30.56416607,0.533445331,,,,106.6657575,1.861668668,196.6609265,106.6657575,1.861668668,196.6609265,-14.45939515,-0.252364053,197.0413155,-132.0390639,-2.304516406,197.1216883,-135,-3.417847489,2.889043105,2.837961737,-2.35619449,1.697056275,60,7075.435597,6513.667213,7791.436793,-21380.5396,,,-15592.647,-15592.647
3/16/2026 16:45:25.767,,218.5,-74569.061,None,59.978,131382.2744,132308.2452,132220.3766,131970.9586,228.5804055,0,-89.45801498,-1.561336904,131933.9027,-89.44003898,-1.561023163,150.793975,2.631851356,30.28151567,0.528512151,,,,106.6657575,1.861668668,196.6609265,106.6657575,1.861668668,196.6609265,-14.54703926,-0.253893732,195.8795548,-132.5104471,-2.312743595,195.3458472,-135,-3.422691831,2.885745088,2.841255746,-2.35619449,1.697056275,60.01,7197.795469,6558.566391,7641.215996,-21397.57786,,,-15592.647,-15592.647
3/16/2026 16:45:25.800,,218.5,-74722.334,None,59.981,131425.907,132374.0065,132281.7936,132027.9258,228.6790754,0,-89.70307935,-1.565614084,131989.7723,-89.69134238,-1.565409235,150.5418046,2.627450152,30.03756926,0.524254483,,,,106.3302484,1.855812929,196.3201467,106.3302484,1.855812929,196.3201467,-14.88626685,-0.25981437,196.184403,-132.7688254,-2.317253147,196.1587113,-153.4349488,-3.421222164,2.887264522,2.84150763,-2.677945045,2.683281573,60.01,7151.770224,6533.855992,7670.332804,-21355.95902,,,-15592.647,-15592.647
3/16/2026 16:45:25.833,,218.5,-74725.574,None,59.984,131448.1775,132378.41,132289.094,132039.2255,228.6986471,0,-89.92186944,-1.569432691,132000.1227,-89.90584963,-1.569153093,150.3279149,2.623717072,29.81385873,0.520349998,,,,105.9935841,1.849937028,195.986122,105.9935841,1.849937028,195.986122,-15.22443002,-0.265716431,196.4961068,-132.7688254,-2.317253147,196.1587113,-135,-3.419090121,2.889433503,2.837603145,-2.35619449,1.697056275,60,7087.131719,6489.8352,7767.489596,-21344.45651,,,-15592.74,-15592.74
3/16/2026 16:45:25.867,,218.5,-74834.712,None,59.981,131400.3995,132344.6053,132255.255,132000.7727,228.632045,0,-90.15110711,-1.573433643,131952.4589,-90.14127698,-1.573262075,150.0920908,2.619601165,29.58883619,0.516422613,,,,105.8974897,1.848259866,197.1399503,105.5615103,1.842395919,196.8146336,-15.22443002,-0.265716431,196.4961068,-133.2642954,-2.32590073,196.0999745,-135,-3.415657994,2.885317596,2.842323343,-2.35619449,1.697056275,60,7040.375043,6591.772786,7646.284813,-21278.43264,,,-15592.74,-15592.74
3/16/2026 16:45:25.900,,218.5,-74504.664,None,59.979,131367.1658,132316.4044,132219.5511,131968.3962,228.5759673,0,-90.41170536,-1.577981941,131931.406,-90.39777193,-1.577738757,149.8329571,2.615078429,29.32886049,0.511885181,,,,105.655782,1.844041269,195.6588868,105.655782,1.844041269,195.6588868,-15.65578196,-0.273244942,195.6588868,-133.2642954,-2.32590073,196.0999745,-135,-3.421780026,2.888323371,2.837785911,-2.35619449,1.697056275,60,7138.369171,6486.984008,7756.560019,-21381.9132,,,-15592.74,-15592.74
3/16/2026 16:45:25.933,,218.5,-74733.322,None,59.98,131408.5614,132354.8028,132262.3348,132009.2535,228.6467342,0,-90.66686629,-1.582435339,131972.9389,-90.654033,-1.582211356,149.5779134,2.610627078,29.07429563,0.507442186,,,,105.22443,1.836512757,196.4961068,105.22443,1.836512757,196.4961068,-15.9935841,-0.279140702,195.986122,-133.7600252,-2.334552848,196.0559104,-135,-3.418724113,2.88976778,2.841995034,-2.35619449,1.697056275,60.01,7094.981421,6463.43999,7653.110408,-21211.53182,,,-15592.74,-15592.74
3/16/2026 16:45:25.967,,218.5,-74899.368,None,59.983,131427.2794,132363.3095,132284.1079,132025.5792,228.675011,0,-90.89077913,-1.586343356,131991.9516,-90.87367853,-1.586044894,149.3569454,2.606770458,28.85519671,0.503618189,,,,105.22443,1.836512757,196.4961068,105.1330831,1.834918454,197.6542436,-16.33024841,-0.285016602,196.3201467,-133.7600252,-2.334552848,196.0559104,-135,-3.420963348,2.89178706,2.838171037,-2.35619449,1.697056275,60.01,7151.846352,6424.04161,7749.071996,-21324.95996,,,-15592.74,-15592.74
3/16/2026 16:45:26.000,,218.5,-74861.942,None,59.982,131400.3973,132330.5706,132258.9662,131997.3213,228.6260669,0,-91.11513085,-1.590259032,131952.9909,-91.10412066,-1.590066868,149.1369327,2.602930511,28.62995932,0.499687055,,,,104.7967622,1.829048547,197.3443691,105.22443,1.836512757,196.4961068,-16.66575752,-0.290872341,196.6609265,-134.0122396,-2.338954819,196.8877853,-135,-3.426579625,2.893802852,2.838641874,-2.35619449,1.697056275,60,7321.064985,6382.756811,7768.771197,-21472.59299,,,-15592.74,-15592.74
3/16/2026 16:45:26.033,,218.5,-75061.642,None,59.978,131365.3417,132291.8065,132227.6079,131962.2615,228.5653416,0,-91.37608529,-1.594813546,131918.0451,-91.36616998,-1.594640491,148.8722412,2.598310774,28.36520306,0.495066186,,,,104.4593952,1.82316038,197.0413155,104.7083039,1.827504657,198.504811,-16.66575752,-0.290872341,196.6609265,-134.0122396,-2.338954819,196.8877853,-116.5650512,-3.422145148,2.889183115,2.834021005,-2.034443936,2.683281573,59.99,7197.197471,6497.337587,7881.667206,-21576.20226,,,-15508.891,-15508.891
3/16/2026 16:45:26.067,,218.5,-74823.926,None,59.978,131418.0289,132334.3509,132268.2416,132007.5332,228.6437545,0,-91.65190405,-1.599627491,131958.8407,-91.64300203,-1.599472122,148.5916155,2.593412932,28.09022178,0.490266858,,,,104.1210005,1.817254279,196.7451143,104.1210005,1.817254279,196.7451143,-16.66575752,-0.290872341,196.6609265,-134.7519679,-2.351865513,196.0118364,-153.4349488,-3.416726401,2.884285273,2.842132371,-2.677945045,2.683281573,60,7053.313266,6622.776004,7648.329589,-21324.41886,,,-15508.891,-15508.891
3/16/2026 16:45:26.100,,218.5,-74939.587,None,59.982,131470.9945,132403.5486,132324.3112,132066.9595,228.7466839,0,-91.89596679,-1.60388719,132024.277,-91.88301862,-1.603661202,148.3540559,2.589266733,27.84783831,0.486036468,,,,104.1210005,1.817254279,196.7451143,103.7815972,1.811330575,196.4557966,-17.33324271,-0.302522155,197.3626104,-134.7519679,-2.351865513,196.0118364,180,-3.414991777,2.891788888,2.837901981,3.141592654,1.2,60.01,7013.437858,6460.070418,7756.343998,-21229.85227,,,-15508.891,-15508.891
3/16/2026 16:45:26.133,,218.5,-74945.88,None,59.984,131463.2204,132387.4269,132314.3796,132055.6753,228.7271391,0,-92.09950547,-1.60743961,132004.6134,-92.08722163,-1.607225217,148.1482082,2.585674014,27.63874196,0.482387048,,,,103.7815972,1.811330575,196.4557966,103.7815972,1.811330575,196.4557966,-17.77132082,-0.310168061,196.5803652,-135,-2.35619449,196.8585279,-135,-3.418555792,2.895842075,2.838581538,-2.35619449,1.697056275,60.01,7091.029793,6331.420784,7772.371212,-21194.82179,,,-15508.891,-15508.891
3/16/2026 16:45:26.167,,218.5,-74775.47,None,59.981,131387.1029,132311.9989,132235.9709,131979.0234,228.5943741,0,-92.32476723,-1.611371169,131940.5932,-92.31361687,-1.611176559,147.9257643,2.581791635,27.41612322,0.478501618,,,,103.4412048,1.805389607,196.1733927,103.3602184,1.803976127,197.3407206,-17.8786966,-0.312042122,195.4379697,-135.2480321,-2.360523467,196.0118364,-135,-3.415152686,2.893833757,2.839025085,-2.35619449,1.697056275,60,6992.635017,6341.399996,7723.38242,-21057.41743,,,-15508.891,-15508.891
3/16/2026 16:45:26.200,,218.5,-74803.478,None,59.978,131353.2925,132282.4467,132228.2439,131955.3481,228.5533672,0,-92.59120249,-1.616021342,131918.884,-92.58140871,-1.615850408,147.6535811,2.577041142,27.14873261,0.473834772,,,,103.4412048,1.805389607,196.1733927,103.3602184,1.803976127,197.3407206,-17.8786966,-0.312042122,195.4379697,-135.4939169,-2.364814966,196.8658426,-135,-3.419826535,2.889083264,2.838649738,-2.35619449,3.39411255,60,7107.864435,6458.975989,7765.905598,-21332.74602,,,-15508.891,-15508.891
3/16/2026 16:45:26.233,,218.5,-74969.554,None,59.98,131406.2492,132346.0388,132271.7853,132008.7137,228.6457992,0,-92.85642087,-1.620650276,131959.9537,-92.84751194,-1.620494786,147.387758,2.572401654,26.88817484,0.469287181,,,,103.0207673,1.798051587,197.0668922,103.0207673,1.798051587,197.0668922,-18.21287327,-0.317874605,195.8097035,-135.7376731,-2.369069315,197.7234432,-116.5650512,-3.418546373,2.890276259,2.838356496,-2.034443936,2.683281573,60.01,7110.445057,6444.432004,7809.624001,-21364.50106,,,-15508.4,-15508.4
3/16/2026 16:45:26.267,,218.5,-74698.459,None,59.983,131445.5198,132374.0457,132302.0642,132041.2169,228.7020963,0,-93.08506149,-1.624640807,131999.3018,-93.07711842,-1.624502175,147.1670937,2.568550336,26.66033876,0.465310691,,,,103.0207673,1.798051587,197.0668922,103.0207673,1.798051587,197.0668922,-18.32326129,-0.319801239,194.6701826,-135.9877604,-2.373434161,196.8877853,-116.5650512,-3.422553762,2.888351575,2.838744852,-2.034443936,2.683281573,60,7212.778457,6456.312003,7768.742411,-21437.83287,,,-15508.4,-15508.4
3/16/2026 16:45:26.300,,218.5,-74893.018,None,59.982,131424.9275,132344.1483,132275.3659,132015.4758,228.6575115,0,-93.29976512,-1.628388093,131966.794,-93.29242443,-1.628259974,146.948255,2.56473088,26.43952508,0.461456765,,,,102.6803835,1.792110769,196.8,102.6803835,1.792110769,196.8,-18.43494882,-0.321750554,197.326126,-136.2399748,-2.377836133,196.0559104,-135,-3.420370743,2.886481434,2.839292898,-2.35619449,1.697056275,60,7146.746738,6590.188805,7720.790399,-21457.72594,,,-15508.4,-15508.4
3/16/2026 16:45:26.333,,218.5,-74934.331,None,59.98,131374.6852,132302.3994,132234.9037,131971.3385,228.5810634,0,-93.55130289,-1.632778255,131929.3393,-93.54009768,-1.632582687,146.7005369,2.560407383,26.19300589,0.457154194,,,,102.3390873,1.786154026,196.5400722,102.6803835,1.792110769,196.8,-18.76486329,-0.327508648,197.7088769,-136.7357046,-2.38648825,196.0999745,-116.5650512,-3.424693456,2.887916031,2.843642444,-2.034443936,2.683281573,60,7242.972831,6564.571202,7612.415996,-21419.96003,,,-15508.4,-15508.4
3/16/2026 16:45:26.367,,218.5,-74722.147,None,59.978,131378.7709,132296.2922,132245.8981,131974.3257,228.5862374,0,-93.82274115,-1.637515746,131933.5409,-93.81268237,-1.637340187,146.4310102,2.555703254,25.91866706,0.452366078,,,,101.9968993,1.78018172,196.2871366,101.9968993,1.78018172,196.2871366,-18.87737848,-0.329472409,196.5730399,-136.7357046,-2.38648825,196.0999745,-135,-3.417521907,2.885175663,2.838854328,-2.35619449,1.697056275,60,7055.369661,6595.516804,7731.662405,-21382.54887,,,-15508.4,-15508.4
3/16/2026 16:45:26.400,,218.5,-74911.176,None,59.981,131418.3286,132359.6024,132285.9018,132021.9695,228.6687588,0,-94.07225429,-1.641870572,131973.1942,-94.06325192,-1.641713451,146.1745056,2.551226404,25.66780758,0.447987754,,,,101.5834186,1.77296512,197.2166322,101.5834186,1.77296512,197.2166322,-19.20767742,-0.335237213,196.9645653,-136.7357046,-2.38648825,196.0999745,-153.4349488,-3.414678571,2.886463617,2.834476004,-2.677945045,2.683281573,60.01,7019.67659,6579.331199,7842.3408,-21441.34859,,,-15508.4,-15508.4
3/16/2026 16:45:26.433,,218.5,-74960.179,None,59.984,131430.1735,132368.2991,132305.1814,132035.2455,228.6917535,0,-94.28564722,-1.645594981,131997.0791,-94.27793756,-1.645460422,145.9641826,2.547555576,25.45641894,0.444298326,,,,101.5834186,1.77296512,197.2166322,101.5834186,1.77296512,197.2166322,-19.98310652,-0.348771004,196.6389585,-137.2311746,-2.395135833,196.1587113,-153.4349488,-3.418425542,2.89632658,2.839434159,-2.677945045,2.683281573,60.01,7114.824182,6320.159977,7723.080016,-21158.06417,,,-15508.756,-15508.756
3/16/2026 16:45:26.467,,218.5,-74939.861,None,59.982,131384.0478,132322.4308,132257.2606,131988.6064,228.6109724,0,-94.50660688,-1.649451455,131951.9585,-94.49463103,-1.649242437,145.7435649,2.543705072,25.23045303,0.440354477,,,,101.2414788,1.766997144,196.9791867,101.2414788,1.766997144,196.9791867,-19.98310652,-0.348771004,196.6389585,-137.726311,-2.403777593,196.2321075,-135,-3.416239581,2.892476076,2.84413207,-2.35619449,1.697056275,60,7049.158212,6415.113584,7606.684816,-21070.95661,,,-15508.756,-15508.756
3/16/2026 16:45:26.500,,218.5,-74820.413,None,59.979,131335.764,132289.6306,132207.8035,131945.1055,228.5356265,0,-94.76450744,-1.653952669,131903.7931,-94.7536425,-1.65376304,145.4882649,2.539249246,24.97636491,0.435919803,,,,101.2414788,1.766997144,196.9791867,101.2414788,1.766997144,196.9791867,-19.98310652,-0.348771004,196.6389585,-137.726311,-2.403777593,196.2321075,-135,-3.420760184,2.88802025,2.839697396,-2.35619449,1.697056275,60,7159.566278,6525.791983,7713.763209,-21399.12147,,,-15508.756,-15508.756
3/16/2026 16:45:26.533,,218.5,-74768.53,None,59.979,131363.989,132306.5479,132221.3372,131964.6446,228.5694692,0,-95.03069342,-1.658598491,131920.1742,-95.02052299,-1.658420983,145.2216944,2.534596712,24.70431988,0.431171721,,,,100.8987258,1.761014976,196.7487738,100.8987258,1.761014976,196.7487738,-20.31101843,-0.354494146,197.0522773,-137.986637,-2.408321139,195.4269173,-135,-3.419435959,2.889090858,2.83949286,-2.35619449,1.697056275,60,7119.033557,6513.321606,7687.94402,-21320.29918,,,-15508.756,-15508.756
3/16/2026 16:45:26.567,,218.5,-74751.235,None,59.982,131400.3973,132361.6803,132283.5397,132015.9254,228.6582902,0,-95.26942643,-1.662765168,131969.7243,-95.25553958,-1.662522796,144.978617,2.530354212,24.46331161,0.426965333,,,,100.5551814,1.755018996,196.5254182,100.1491518,1.747932442,197.4902529,-20.10328627,-0.350868536,195.5116365,-138.4832715,-2.416989046,195.5226841,-153.4349488,-3.410455238,2.881222748,2.843954379,-2.677945045,2.683281573,60,6889.352837,6662.044786,7585.084816,-21136.48244,,,-15508.756,-15508.756
3/16/2026 16:45:26.600,,218.5,-74657.995,None,59.983,131410.5404,132353.989,132286.2632,132017.6301,228.6612428,0,-95.48354896,-1.666502311,131979.983,-95.47059096,-1.666276151,144.7666794,2.526655203,24.25168057,0.423271675,,,,100.5551814,1.755018996,196.5254182,100.5551814,1.755018996,196.5254182,-20.43282868,-0.356620136,195.9273335,-138.2210402,-2.412412247,196.3201467,180,-3.421295147,2.883275339,2.835683922,3.141592654,1.2,60,7160.536547,6624.374392,7821.259207,-21606.17015,,,-15508.756,-15508.756
3/16/2026 16:45:26.633,,218.5,-74759.846,None,59.981,131366.4028,132313.158,132239.5541,131973.7388,228.5852209,0,-95.71577851,-1.670555481,131935.9617,-95.70382293,-1.670346817,144.5311858,2.522545065,24.01580749,0.419154913,,,,100.2108677,1.749009587,196.309144,100.1491518,1.747932442,197.4902529,-20.88580146,-0.364526002,195.2278669,-138.7152891,-2.421038518,196.4228093,-153.4349488,-3.418279259,2.887071067,2.840193431,-2.677945045,2.683281573,60,7075.161728,6503.846406,7710.811203,-21289.81934,,,-15508.756,-15508.756
3/16/2026 16:45:26.667,,218.5,-74974.104,None,59.978,131357.0286,132313.8632,132225.8241,131966.2784,228.5722991,0,-95.98854708,-1.675316191,131927.9613,-95.97256785,-1.675037301,144.2629808,2.517864004,23.74549654,0.414437097,,,,99.86580694,1.742987141,196.0999745,99.80609276,1.741944932,197.2823358,-21.08768245,-0.36804949,196.7780476,-139.2089849,-2.429655135,196.5400722,-153.4349488,-3.416982233,2.885913494,2.844092232,-2.677945045,2.683281573,60,7034.909365,6584.688009,7617.801609,-21237.39898,,,-15428.014,-15428.014
3/16/2026 16:45:26.700,,218.5,-74882.117,None,59.98,131398.2603,132346.5921,132278.1881,132008.3865,228.6452324,0,-96.24871189,-1.679856923,131968.0505,-96.23906976,-1.679688636,144.0039464,2.513343001,23.48592355,0.409906694,,,,99.46232221,1.735945004,197.081506,99.46232221,1.735945004,197.081506,-21.54097592,-0.375960954,196.0963029,-139.2089849,-2.429655135,196.5400722,-135,-3.41563364,2.889303955,2.839561829,-2.35619449,1.697056275,60,7038.509724,6478.329599,7733.347198,-21250.18652,,,-15428.014,-15428.014
3/16/2026 16:45:26.733,,218.5,-74983.81,None,59.982,131420.9189,132373.0024,132292.3372,132029.4565,228.6817268,0,-96.48342658,-1.683953467,131992.1479,-96.46960562,-1.683712246,143.7679424,2.509223954,23.25113728,0.4058089,,,,99.11786275,1.729933053,196.8877853,99.52002187,1.736952053,195.8979326,-22.1902889,-0.387293603,196.990152,-139.4364745,-2.433625577,197.4501456,180,-3.420664299,2.896517557,2.839434477,3.141592654,1.2,60,7158.642299,6326.841603,7773.163212,-21258.64711,,,-15428.014,-15428.014
