time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:45:26.767,,218.5,-74774.549,None,59.982,131383.3151,132339.5696,132269.2236,131998.0867,228.6273927,0,-96.7055752,-1.687830692,131954.6633,-96.69271625,-1.687606261,143.5509289,2.505436353,23.02931919,0.401937444,,,,99.11786275,1.729933053,196.8877853,99.11786275,1.729933053,196.8877853,-21.99740341,-0.383927116,195.4269173,-139.7020554,-2.438260839,196.6719095,-135,-3.417539314,2.889363469,2.840198283,-2.35619449,1.697056275,60,7078.527596,6454.382406,7722.201604,-21255.11161,,,-15428.014,-15428.014
3/16/2026 16:45:26.800,,218.5,-74835.403,None,59.979,131343.0309,132295.7643,132220.2002,131953.707,228.5505247,0,-96.95434555,-1.692172554,131914.5023,-96.94256494,-1.691966944,143.297448,2.501012277,22.77866615,0.397562723,,,,99.11786275,1.729933053,196.8877853,99.11786275,1.729933053,196.8877853,-22.32285838,-0.389607377,195.8795548,-140.1944289,-2.446854377,196.8182918,-153.4349488,-3.421899997,2.890619654,2.8444171,-2.677945045,2.683281573,60,7185.278012,6435.662416,7620.177623,-21241.11805,,,-15428.014,-15428.014
3/16/2026 16:45:26.833,,218.5,-74880.778,None,59.978,131360.3913,132324.24,132242.1152,131976.3033,228.5896628,0,-97.23167015,-1.697012781,131933.4951,-97.21590528,-1.696737632,143.0209875,2.496187131,22.5042833,0.392773839,,,,98.7727373,1.723909477,196.7011947,98.42696902,1.717874682,196.5217545,-22.64680231,-0.395261265,196.3384832,-140.1944289,-2.446854377,196.8182918,-135,-3.414612314,2.891448396,2.839628216,-2.35619449,1.697056275,60,6997.568397,6431.270403,7740.532817,-21169.37162,,,-15428.014,-15428.014
3/16/2026 16:45:26.867,,218.5,-74730.931,None,59.981,131420.5272,132381.7745,132294.3182,132032.9199,228.6877256,0,-97.47519989,-1.701263177,131993.78,-97.46050437,-1.701006692,142.7727744,2.491854996,22.25886266,0.388490441,,,,98.08058138,1.711829077,196.3494843,98.42696902,1.717874682,196.5217545,-23.10632686,-0.403281482,195.6993613,-140.4638428,-2.451556537,196.0522379,-135,-3.418881374,2.895136478,2.840046978,-2.35619449,1.697056275,60.01,7094.72697,6320.505605,7703.078401,-21118.31098,,,-15428.568,-15428.568
3/16/2026 16:45:26.900,,218.5,-74961.288,None,59.983,131437.7447,132383.405,132311.3296,132044.8593,228.7084052,0,-97.69033187,-1.705017938,131999.2282,-97.67587666,-1.704765647,142.5577557,2.488102211,22.04264939,0.384716808,,,,98.08058138,1.711829077,196.3494843,98.03165609,1.71097517,197.537642,-22.96922513,-0.400888605,196.8036585,-140.4638428,-2.451556537,196.0522379,-153.4349488,-3.415740817,2.888990816,2.836273345,-2.677945045,2.683281573,60.01,7016.697323,6511.406408,7797.484793,-21325.58852,,,-15428.568,-15428.568
3/16/2026 16:45:26.933,,218.5,-75108.73,None,59.981,131376.9141,132332.0707,132245.5409,131985.5467,228.6056727,0,-97.92006667,-1.709027567,131938.5266,-97.90658674,-1.708792298,142.3309875,2.48414436,21.81878735,0.380809678,,,,98.03165609,1.71097517,197.537642,97.64040676,1.704146581,198.5628364,-22.96922513,-0.400888605,196.8036585,-140.9571311,-2.460166042,196.2210998,-135,-3.412938879,2.885032965,2.84097572,-2.35619449,1.697056275,60,6985.58385,6608.635205,7683.854404,-21278.07346,,,-15428.568,-15428.568
3/16/2026 16:45:26.967,,218.5,-74700.619,None,59.978,131328.4265,132272.3438,132206.6844,131936.52,228.520756,0,-98.18613156,-1.713671276,131891.8826,-98.1686026,-1.713365337,142.0675738,2.479546923,21.55128707,0.376140917,,,,98.03165609,1.71097517,197.537642,97.68672168,1.704954929,197.3735545,-23.10632686,-0.403281482,195.6993613,-140.9571311,-2.460166042,196.2210998,-116.5650512,-3.418320266,2.882828405,2.836306959,-2.034443936,2.683281573,60,7118.087097,6623.769595,7797.196817,-21539.05351,,,-15428.568,-15428.568
3/16/2026 16:45:27.000,,218.5,-74791.21,None,59.978,131350.8456,132303.0802,132222.2672,131959.4352,228.5604463,0,-98.46917029,-1.718611233,131914.4941,-98.4528587,-1.718326542,141.7808948,2.474543432,21.26935254,0.371220232,,,,97.38604315,1.699707098,196.0265288,97.34122581,1.698924888,197.2166322,-23.8910924,-0.416978224,195.5558232,-141.4495347,-2.468760106,196.4044806,180,-3.41725143,2.891521656,2.839980338,3.141592654,1.2,60,7038.255255,6402.772792,7714.367986,-21155.39603,,,-15428.568,-15428.568
3/16/2026 16:45:27.033,,218.5,-74819.146,None,59.981,131411.211,132363.6119,132266.8557,132014.5866,228.6559714,0,-98.71804057,-1.722954839,131976.8325,-98.69763249,-1.722598651,141.5300196,2.470164833,21.01661133,0.366809065,,,,97.03794076,1.693631566,195.8758791,96.64864518,1.686837076,196.924351,-24.21175431,-0.42257483,196.0448928,-141.7243531,-2.473556592,195.6588868,-135,-3.409435727,2.892739663,2.840365657,-2.35619449,1.697056275,60,6841.540417,6391.094405,7678.151998,-20910.78682,,,-15428.568,-15428.568
3/16/2026 16:45:27.067,,218.5,-74774.016,None,59.983,131419.1011,132366.6499,132279.2071,132022.345,228.6694093,0,-98.93904461,-1.726812087,131983.0385,-98.9247573,-1.726562727,141.3117994,2.466356171,20.79755941,0.362985888,,,,96.9951923,1.692885464,197.0668922,96.9951923,1.692885464,197.0668922,-24.21175431,-0.42257483,196.0448928,-141.4495347,-2.468760106,196.4044806,-153.4349488,-3.419448191,2.888931001,2.831745994,-2.677945045,2.683281573,60,7134.248037,6486.984018,7921.699205,-21542.93126,,,-15345.34,-15345.34
3/16/2026 16:45:27.100,,218.5,-74811.802,None,59.981,131371.7301,132313.7925,132238.7063,131975.4353,228.5881594,0,-99.17960661,-1.731010686,131937.7118,-99.16118034,-1.730689087,141.0667037,2.462078444,20.55969642,0.358834396,,,,96.64864518,1.686837076,196.924351,96.6893154,1.687546905,195.7324705,-24.53081037,-0.428143409,196.5400722,-142.431408,-2.485897027,196.8146336,-116.5650512,-3.418235992,2.890221853,2.844731423,-2.034443936,2.683281573,60,7096.347095,6468.264005,7613.279997,-21177.8911,,,-15345.34,-15345.34
3/16/2026 16:45:27.133,,218.5,-74926.771,None,59.978,131350.2114,132301.2707,132209.2647,131954.2774,228.5515127,0,-99.44518523,-1.735645907,131916.3837,-99.42790051,-1.735344232,140.8012741,2.457445824,20.28701292,0.354075171,,,,96.30160874,1.680780147,196.7890241,96.30160874,1.680780147,196.7890241,-24.84825297,-0.433683828,197.0413155,-142.7093331,-2.490747736,196.0852876,-135,-3.416124379,2.891129652,2.844822907,-2.35619449,1.697056275,60,7037.575775,6461.222383,7581.110389,-21079.90855,,,-15345.34,-15345.34
3/16/2026 16:45:27.167,,218.5,-74946.168,None,59.979,131382.897,132332.9994,132220.7518,131979.5635,228.5953096,0,-99.71848005,-1.740415802,131937.4243,-99.70149416,-1.740119342,140.5303712,2.452717676,20.01376094,0.349306024,,,,95.95410743,1.674715105,196.6609265,95.91806035,1.674085965,197.854492,-25.3128838,-0.441793166,196.4631263,-142.9893268,-2.495634547,195.3605897,-116.5650512,-3.414205307,2.894510842,2.844940571,-2.034443936,2.683281573,60.01,6986.174217,6358.607995,7550.841612,-20895.62382,,,-15345.34,-15345.34
3/16/2026 16:45:27.200,,218.5,-74949.984,None,59.981,131408.197,132372.3617,132259.5819,132014.0818,228.655097,0,-99.96422023,-1.744704777,131974.7065,-99.9491801,-1.744442277,140.281548,2.448374892,19.76992052,0.345050206,,,,95.60616595,1.668642381,196.5400722,95.60616595,1.668642381,196.5400722,-25.3128838,-0.441793166,196.4631263,-142.9207399,-2.494437481,197.0413155,-90,-3.413084658,2.890168058,2.839487687,-1.570796327,1.2,60,6955.855219,6469.948776,7753.823993,-21179.62799,,,-15345.34,-15345.34
3/16/2026 16:45:27.233,,218.5,-74805.71,None,59.98,131408.0836,132338.8912,132240.2461,131996.4005,228.6244721,0,-100.209307,-1.748982348,131953.2381,-100.1883195,-1.748616047,140.0394374,2.444149265,19.53001635,0.340863088,,,,95.60616595,1.668642381,196.5400722,95.25780917,1.662562408,196.4264748,-25.78022657,-0.449949836,195.8979326,-143.2001461,-2.499314038,196.3201467,-135,-3.411178455,2.894099101,2.840177126,-2.35619449,1.697056275,60,6907.086178,6350.947197,7707.225608,-20965.25898,,,-15345.34,-15345.34
3/16/2026 16:45:27.267,,218.5,-74847.096,None,59.979,131371.7515,132328.1984,132230.0359,131977.3612,228.591495,0,-100.4698426,-1.753529553,131940.722,-100.4518328,-1.753215222,139.7706592,2.4394582,19.26697989,0.336272236,,,,95.60616595,1.668642381,196.5400722,95.25780917,1.662562408,196.4264748,-25.78022657,-0.449949836,195.8979326,-143.4089117,-2.502957686,197.2823358,-135,-3.41577763,2.889408036,2.839229922,-2.35619449,1.697056275,60,7021.314054,6468.263992,7767.993612,-21257.57166,,,-15345.34,-15345.34
3/16/2026 16:45:27.300,,218.5,-74838.686,None,59.979,131401.6164,132346.4615,132241.3987,131997.1694,228.6258039,0,-100.7387206,-1.758222358,131958.9847,-100.7209043,-1.757911406,139.5046405,2.434815299,18.99560648,0.331535876,,,,94.90906214,1.656475624,196.3201467,94.90906214,1.656475624,196.3201467,-26.09542416,-0.455451071,196.4228093,-143.6897503,-2.507859244,196.5693771,-153.4349488,-3.41438703,2.89026637,2.83939512,-2.677945045,2.683281573,60,6979.741814,6464.880008,7736.486408,-21181.10823,,,-15271.471,-15271.471
3/16/2026 16:45:27.333,,218.5,-74998.958,None,59.981,131422.9531,132371.3495,132290.2211,132028.8723,228.6807149,0,-100.9860693,-1.762539409,131982.7761,-100.9641695,-1.762157184,139.2606774,2.43055734,18.75215064,0.32728677,,,,94.55995009,1.65038247,196.2210998,94.55995009,1.65038247,196.2210998,-26.40893227,-0.46092282,196.9535986,-144.178079,-2.516382188,196.8329241,-153.4349488,-3.412539654,2.89148016,2.843668958,-2.677945045,2.683281573,60.01,6931.392467,6452.913602,7643.404804,-21027.71087,,,-15271.471,-15271.471
3/16/2026 16:45:27.367,,218.5,-74732.314,None,59.982,131409.0123,132356.9091,132273.1565,132013.7213,228.6544726,0,-101.2200248,-1.766622701,131978.4768,-101.2052696,-1.766365176,139.0217612,2.426387464,18.51877941,0.323213674,,,,94.55995009,1.65038247,196.2210998,94.55995009,1.65038247,196.2210998,-26.56505118,-0.463647609,195.8795548,-144.4623222,-2.521343168,196.1330161,-135,-3.416747646,2.890035073,2.844556842,-2.35619449,1.697056275,60,7036.103601,6453.316806,7593.220796,-21082.6412,,,-15271.471,-15271.471
3/16/2026 16:45:27.400,,218.5,-75049.258,None,59.979,131366.8813,132300.7592,132212.9226,131960.8595,228.5629132,0,-101.4744899,-1.771063955,131924.7304,-101.4597921,-1.770807431,138.7730089,2.422045918,18.25898863,0.31867947,,,,94.2104984,1.644283387,196.1293451,94.18491613,1.643836892,197.326126,-26.87813975,-0.469112035,196.4191437,-144.6650665,-2.524881723,197.1107303,-135,-3.414644323,2.891157953,2.843561193,-2.35619449,1.697056275,60,6977.559085,6440.083222,7652.404796,-21070.0471,,,-15271.471,-15271.471
3/16/2026 16:45:27.433,,218.5,-74909.146,None,59.977,131367.9221,132299.6582,132201.3597,131956.9753,228.5561857,0,-101.7627612,-1.776095239,131914.1857,-101.7482209,-1.775841462,138.4747873,2.416840969,17.97609241,0.313741999,,,,93.83726212,1.637769185,197.2421862,93.83726212,1.637769185,197.2421862,-27.34987578,-0.477345382,195.8979326,-144.9506267,-2.529865689,196.4191437,-116.5650512,-3.413610647,2.894186351,2.843607688,-2.034443936,2.683281573,60,6990.686391,6346.872004,7623.734397,-20961.29279,,,-15271.471,-15271.471
3/16/2026 16:45:27.467,,218.5,-74825.597,None,59.979,131414.2359,132356.7525,132272.5561,132015.2017,228.6570367,0,-102.0394502,-1.780924373,131974.8914,-102.0220398,-1.780620504,138.2046878,2.412126844,17.69853132,0.308897644,,,,93.86073262,1.638178823,196.0448928,93.51067843,1.632069224,195.9677524,-27.66073851,-0.482770961,196.4521316,-144.9506267,-2.529865689,196.4191437,-153.4349488,-3.412689728,2.894897805,2.838763333,-2.677945045,2.683281573,60,6928.495481,6349.636796,7748.063998,-21026.19627,,,-15271.471,-15271.471
3/16/2026 16:45:27.500,,218.5,-74787.48,None,59.982,131469.1391,132395.2957,132318.3927,132061.6092,228.7374169,0,-102.2751732,-1.785038516,132018.2284,-102.2576636,-1.784732916,137.968397,2.408002792,17.46871648,0.304886619,,,,93.51067843,1.632069224,195.9677524,93.16036163,1.625955043,195.8979326,-28.13440598,-0.491038017,195.9530556,-144.9506267,-2.529865689,196.4191437,180,-3.410687959,2.899040809,2.834752308,3.141592654,2.4,60.01,6878.132656,6231.0672,7850.188777,-20959.38863,,,-15286.308,-15286.308
3/16/2026 16:45:27.533,,218.5,-74878.258,None,59.982,131442.9963,132361.8392,132286.1326,132030.9795,228.6843646,0,-102.4909529,-1.788804582,131992.2336,-102.4743414,-1.788514656,137.7521679,2.404228882,17.24984666,0.30106662,,,,93.16036163,1.625955043,195.8979326,93.51067843,1.632069224,195.9677524,-27.96984323,-0.488165856,197.0120808,-145.4374754,-2.538362801,196.7194957,-135,-3.42058388,2.892394738,2.839429421,-2.35619449,1.697056275,60,7120.657904,6431.255984,7744.161582,-21296.07547,,,-15286.308,-15286.308
3/16/2026 16:45:27.567,,218.5,-74729.088,None,59.978,131366.9838,132291.8936,132216.2423,131959.0394,228.5597608,0,-102.7492837,-1.793313305,131916.3881,-102.7337428,-1.793042065,137.4924263,2.399695535,16.99261917,0.296577153,,,,93.16036163,1.625955043,195.8979326,93.16036163,1.625955043,195.8979326,-27.96984323,-0.488165856,197.0120808,-145.7262945,-2.543403645,196.0412202,-116.5650512,-3.418997108,2.887861391,2.839980798,-2.034443936,2.683281573,60,7077.137219,6542.294391,7699.737607,-21319.16922,,,-15286.308,-15286.308
3/16/2026 16:45:27.600,,218.5,-74639.534,None,59.977,131373.7398,132306.833,132212.2103,131964.9273,228.5699589,0,-103.0438413,-1.798454305,131911.6297,-103.028352,-1.798183966,137.2016096,2.394619826,16.69974234,0.291465488,,,,92.80980814,1.61983673,195.8354411,92.45904399,1.613714741,195.780285,-28.44292862,-0.496422753,196.5217545,-146.0171116,-2.548479362,195.3679605,-116.5650512,-3.411898707,2.891042579,2.83994485,-2.034443936,2.683281573,60,6898.085295,6446.649616,7673.947198,-21018.68211,,,-15286.308,-15286.308
3/16/2026 16:45:27.633,,218.5,-75055.493,None,59.978,131434.0674,132352.0431,132274.6332,132020.9024,228.6669105,0,-103.3147932,-1.803183308,131983.7979,-103.3016248,-1.802953476,136.928855,2.38985936,16.42591376,0.286686278,,,,92.44406806,1.613453362,196.9791867,92.44406806,1.613453362,196.9791867,-28.58276717,-0.498863396,198.1490348,-146.5048153,-2.556991397,195.6993613,-135,-3.416406838,2.888722756,2.843677675,-2.35619449,1.697056275,60,7055.044428,6561.172807,7598.275206,-21214.49244,,,-15286.308,-15286.308
3/16/2026 16:45:27.667,,218.5,-74748.974,None,59.982,131454.3586,132377.5365,132299.1554,132044.3449,228.7075143,0,-103.5536737,-1.807352558,132004.2108,-103.5415064,-1.8071402,136.696993,2.385812606,16.1845374,0.282473465,,,,92.09525256,1.607365383,196.9316633,92.44406806,1.613453362,196.9791867,-28.91834804,-0.504720388,196.0448928,-146.5048153,-2.556991397,195.6993613,-135,-3.420593562,2.890532994,2.839464862,-2.35619449,1.697056275,60,7159.1243,6447.254391,7703.884826,-21310.26352,,,-15286.308,-15286.308
3/16/2026 16:45:27.700,,218.5,-75101.054,None,59.981,131421.7615,132353.8688,132283.1695,132020.2799,228.6658324,0,-103.7873252,-1.811430547,131974.5805,-103.7710517,-1.811146521,136.4584436,2.381649133,15.95396317,0.278449186,,,,92.09525256,1.607365383,196.9316633,92.08256528,1.607143948,198.1308658,-29.22441919,-0.510062337,196.6279736,-146.6977152,-2.560358136,196.7011947,-135,-3.418290469,2.89171147,2.838807322,-2.35619449,1.697056275,60,7099.95569,6435.56161,7758.720005,-21294.2373,,,-15216.422,-15216.422
3/16/2026 16:45:27.733,,218.5,-74937.053,None,59.978,131397.0707,132314.4553,132249.8332,131987.7818,228.6095441,0,-104.0476174,-1.815973503,131950.0542,-104.0324362,-1.81570854,136.1979283,2.377102283,15.69331095,0.273899947,,,,91.74628162,1.601274691,196.8914422,91.74628162,1.601274691,196.8914422,-29.52867183,-0.515372547,197.2166322,-146.990835,-2.565474041,196.0448928,-135,-3.416983231,2.89247483,2.839373988,-2.35619449,1.697056275,60,7064.510338,6433.60322,7716.859181,-21214.97274,,,-15216.422,-15216.422
3/16/2026 16:45:27.767,,218.5,-74720.981,None,59.978,131407.2639,132328.1331,132262.3135,131999.9033,228.6305391,0,-104.3205718,-1.820737455,131960.4077,-104.3065405,-1.820492563,135.9222086,2.372290067,15.42198852,0.269164477,,,,91.39718103,1.595181736,196.8585279,91.39718103,1.595181736,196.8585279,-30.18058225,-0.52675053,195.7324705,-147.2859161,-2.570624177,195.3937563,-135,-3.415674299,2.899040597,2.839788654,-2.35619449,1.697056275,60.01,7031.155986,6220.900805,7681.723205,-20933.77999,,,-15216.422,-15216.422
3/16/2026 16:45:27.800,,218.5,-74612.102,None,59.98,131446.2494,132379.5967,132301.8944,132043.2573,228.7056304,0,-104.5744178,-1.825167905,131999.5309,-104.5614591,-1.824941732,135.675765,2.367988815,15.16942989,0.264756497,,,,91.0544045,1.589199157,195.633126,91.0544045,1.589199157,195.633126,-30.00492087,-0.523684661,196.7707295,-147.5829625,-2.575808615,194.747837,-153.4349488,-3.414140889,2.891673476,2.840565112,-2.677945045,2.683281573,60.01,6951.331995,6442.444799,7639.516814,-21033.29361,,,-15216.422,-15216.422
3/16/2026 16:45:27.833,,218.5,-75132.331,None,59.982,131449.3003,132365.7556,132292.2501,132036.4233,228.6937936,0,-104.8069299,-1.829226006,131991.0962,-104.7936135,-1.828993591,135.4370835,2.363823036,14.93376065,0.260643293,,,,91.04797665,1.58908697,196.8329241,90.69869438,1.582990844,196.8146336,-30.30658663,-0.528949722,197.3735545,-147.9575801,-2.582346926,196.7780476,-135,-3.411984435,2.892772758,2.842990219,-2.35619449,1.697056275,60,6939.543581,6433.675202,7658.279999,-21031.49878,,,-15216.422,-15216.422
3/16/2026 16:45:27.867,,218.5,-74753.381,None,59.98,131405.9034,132328.6706,132264.1067,132000.2303,228.6311056,0,-105.0586194,-1.833618815,131959.4174,-105.0476958,-1.833428163,135.1873725,2.359464757,14.68429538,0.256289303,,,,90.69869438,1.582990844,196.8146336,90.35150344,1.576931219,195.6036809,-30.78414653,-0.537284714,196.9499429,-147.7712426,-2.579094723,195.7618962,-135,-3.410359382,2.896749471,2.835384026,-2.35619449,1.697056275,60,6896.552536,6317.568018,7805.11678,-21019.23733,,,-15216.422,-15216.422
3/16/2026 16:45:27.900,,218.5,-74573.064,None,59.977,131392.5127,132311.1625,132246.773,131984.1469,228.6032482,0,-105.3369325,-1.838476297,131934.5691,-105.3257964,-1.838281935,134.9081387,2.354591208,14.40696234,0.251448928,,,,90.35150344,1.576931219,195.6036809,90,1.570796327,195.6,-30.66188483,-0.535150845,195.3052995,-148.2547126,-2.587532866,196.1440287,-90,-3.409078262,2.889742053,2.838981794,-1.570796327,1.2,60,6820.948683,6439.507204,7730.294404,-20990.75029,,,-15231.429,-15231.429
3/16/2026 16:45:27.933,,218.5,-74731.55,None,59.979,131448.3401,132355.9256,132302.4446,132036.2248,228.6934498,0,-105.600512,-1.843076626,131990.5087,-105.5904677,-1.842901319,134.6473698,2.350039933,14.14337831,0.246848519,,,,90,1.570796327,196.8,90,1.570796327,196.8,-30.96375653,-0.5404195,195.9199837,-148.5537641,-2.5927523,195.5153191,180,-3.413697646,2.890459433,2.839600819,3.141592654,1.2,60.01,6981.226714,6443.9424,7693.47359,-21118.6427,,,-15231.429,-15231.429
3/16/2026 16:45:27.967,,218.5,-74927.621,None,59.981,131460.9552,132377.3515,132325.8429,132055.3856,228.7266373,0,-105.8366496,-1.847198005,132006.4869,-105.8225486,-1.846951896,134.4123716,2.34593844,13.90518398,0.242691244,,,,90,1.570796327,196.8,89.65063982,1.564698841,196.8036585,-31.26373169,-0.545655055,196.5400722,-149.0362435,-2.601173153,195.9199837,-135,-3.411650737,2.891593495,2.843864397,-2.35619449,1.697056275,60.01,6930.837347,6436.799973,7605.158397,-20972.79572,,,-15231.429,-15231.429
3/16/2026 16:45:28.000,,218.5,-74930.141,None,59.981,131411.4296,132341.4912,132269.9073,132008.2857,228.6450579,0,-106.0634768,-1.851156886,131968.6179,-106.0517599,-1.850952388,134.1807574,2.34189601,13.6756754,0.238685563,,,,89.65063982,1.564698841,196.8036585,89.65063982,1.564698841,196.8036585,-31.56181184,-0.550857535,197.1655142,-149.0362435,-2.601173153,195.9199837,-135,-3.415651229,2.892753545,2.839858716,-2.35619449,1.697056275,60,7029.056754,6426.201582,7701.12001,-21156.37835,,,-15231.429,-15231.429
3/16/2026 16:45:28.033,,218.5,-74928.888,None,59.978,131364.5497,132300.7336,132231.6074,131966.3177,228.5723672,0,-106.3348357,-1.855892992,131925.2319,-106.3192431,-1.855620851,133.915887,2.337273149,13.40694972,0.233995415,,,,89.30130562,1.558601809,196.8146336,89.30130562,1.558601809,196.8146336,-31.85799889,-0.556026974,197.7962588,-149.3381152,-2.606441808,195.3052995,-90,-3.41422266,2.893300123,2.840437223,-1.570796327,1.2,60,6991.422328,6430.910383,7660.468821,-21082.80153,,,-15231.429,-15231.429
3/16/2026 16:45:28.067,,218.5,-74590.589,None,59.977,131395.1725,132314.9107,132260.884,131990.9951,228.6151097,0,-106.6203843,-1.860876756,131944.5271,-106.6045174,-1.860599825,133.6293381,2.332271927,13.12085994,0.229002207,,,,88.9455955,1.552393497,195.633126,88.9455955,1.552393497,195.633126,-32.52489029,-0.567666424,196.4044806,-149.6418845,-2.611743584,194.6960708,180,-3.412993322,2.899938351,2.840745791,3.141592654,1.2,60,6919.9024,6218.9856,7630.675193,-20769.56319,,,-15231.429,-15231.429
3/16/2026 16:45:28.100,,218.5,-74644.819,None,59.98,131449.5649,132373.1014,132306.7982,132043.8247,228.7066132,0,-106.8798489,-1.865405268,131999.0793,-106.8650731,-1.865147381,133.3690871,2.327729691,12.86023785,0.224453493,,,,88.9455955,1.552393497,195.633126,88.9455955,1.552393497,195.633126,-32.52489029,-0.567666424,196.4044806,-150.1240073,-2.620158214,195.1319554,-135,-3.417540878,2.895396115,2.844611707,-2.35619449,1.697056275,60,7035.826283,6336.31681,7555.032,-20927.17509,,,-15248.593,-15248.593
3/16/2026 16:45:28.133,,218.5,-75030.422,None,59.983,131440.5001,132371.6078,132312.6252,132042.2639,228.7039099,0,-107.102346,-1.869288575,132005.1386,-107.0850382,-1.868986496,133.1486005,2.323881472,12.63589723,0.220538011,,,,88.60281897,1.546410918,196.8585279,88.60281897,1.546410918,196.8585279,-32.81908392,-0.572801072,197.0522773,-150.2985905,-2.623205265,196.1733927,-135,-3.415397414,2.896682544,2.843743276,-2.35619449,1.697056275,60.01,7026.612423,6324.595205,7617.239977,-20968.4476,,,-15248.593,-15248.593
3/16/2026 16:45:28.167,,218.5,-74802.557,None,59.98,131386.8076,132323.0472,132251.5705,131987.8276,228.6096234,0,-107.3391039,-1.87342078,131948.0325,-107.3278019,-1.873223522,132.9052848,2.319634812,12.39685758,0.216365982,,,,88.60281897,1.546410918,196.8585279,88.25371838,1.540317963,196.8914422,-32.81908392,-0.572801072,197.0522773,-150.1240073,-2.620158214,195.1319554,-153.4349488,-3.413541485,2.892435884,2.836524196,-2.677945045,2.683281573,60,6977.148462,6429.6432,7751.203192,-21157.99485,,,-15248.593,-15248.593
3/16/2026 16:45:28.200,,218.5,-74824.762,None,59.977,131357.2292,132305.4464,132236.3368,131967.0433,228.573624,0,-107.6158106,-1.878250223,131922.2023,-107.6006997,-1.877986486,132.6292006,2.314816235,12.12162956,0.211562347,,,,88.25371838,1.540317963,196.8914422,87.90474744,1.534227271,196.9316633,-32.81908392,-0.572801072,197.0522773,-150.9111486,-2.633896421,194.9953846,-135,-3.412213757,2.887617307,2.845458768,-2.35619449,1.697056275,60,6943.723351,6550.459186,7524.835184,-21019.01772,,,-15248.593,-15248.593
3/16/2026 16:45:28.233,,218.5,-74803.219,None,59.978,131402.4712,132341.7757,132273.5963,132006.6404,228.6422081,0,-107.8929311,-1.883086888,131975.3415,-107.8856039,-1.882959004,132.3540673,2.310014253,11.84716342,0.206772009,,,,87.90474744,1.534227271,196.9316633,87.55593194,1.528139292,196.9791867,-33.30228475,-0.581234517,196.7011947,-150.9111486,-2.633896421,194.9953846,-135,-3.411098296,2.89124877,2.84066843,-2.35619449,1.697056275,60.01,6919.99921,6449.040002,7645.046387,-21014.0856,,,-15248.593,-15248.593
3/16/2026 16:45:28.267,,218.5,-74962.526,None,59.982,131451.5351,132402.709,132337.6942,132064.6921,228.7427567,0,-108.1335596,-1.887286646,132016.7995,-108.1206853,-1.887061948,132.1126569,2.305800847,11.59726485,0.202410456,,,,87.55593194,1.528139292,196.9791867,87.20729763,1.522054475,197.0340072,-33.78717892,-0.589697517,196.3641515,-151.081652,-2.636872266,196.0448928,-135,-3.409116423,2.895498364,2.839282722,-2.35619449,1.697056275,60.01,6874.152546,6333.854409,7724.246396,-20932.25335,,,-15248.593,-15248.593
3/16/2026 16:45:28.300,,218.5,-75024.763,None,59.982,131430.7498,132378.4937,132319.6448,132043.6746,228.7063532,0,-108.3608275,-1.891253221,131999.9045,-108.3439638,-1.890958893,131.8914713,2.301940429,11.37617034,0.198551629,,,,87.55593194,1.528139292,196.9791867,87.20729763,1.522054475,197.0340072,-33.78717892,-0.589697517,196.3641515,-151.250338,-2.639816393,197.0961187,-135,-3.413013368,2.891637946,2.838368022,-2.35619449,1.697056275,60,6970.941457,6429.974397,7787.376004,-21188.29186,,,-15248.593,-15248.593
3/16/2026 16:45:28.333,,218.5,-74680.92,None,59.98,131377.9318,132317.3616,132244.8745,131980.746,228.5973578,0,-108.6063347,-1.895538129,131935.8739,-108.5888581,-1.895233106,131.6434643,2.297611892,11.13353793,0.194316894,,,,87.19019186,1.521755923,195.8354411,87.20729763,1.522054475,197.0340072,-33.78717892,-0.589697517,196.3641515,-151.6992442,-2.647651285,194.8956644,-135,-3.417287581,2.887309409,2.841968179,-2.35619449,1.697056275,60,7033.432717,6535.915194,7607.476799,-21176.82471,,,-15207.593,-15207.593
3/16/2026 16:45:28.367,,218.5,-74477.462,None,59.977,131369.8935,132313.8055,132253.1759,131979.6633,228.5954824,0,-108.8864766,-1.900427528,131939.3806,-108.8718832,-1.900172824,131.3672821,2.292791602,10.85214695,0.189405695,,,,87.19019186,1.521755923,195.8354411,87.19019186,1.521755923,195.8354411,-33.98288838,-0.593113292,195.3679605,-151.865594,-2.650554636,195.9530556,-135,-3.421928747,2.885904894,2.839960331,-2.35619449,1.697056275,60,7148.935184,6537.715182,7698.931205,-21385.58157,,,-15207.593,-15207.593
3/16/2026 16:45:28.400,,218.5,-74876.112,None,59.979,131429.142,132372.0049,132294.8674,132032.6967,228.6873389,0,-109.1531264,-1.905081444,131998.7793,-109.139695,-1.904847023,131.0965082,2.288065707,10.58421795,0.184729452,,,,86.51067509,1.509896119,197.1655142,86.48932157,1.509523429,195.9677524,-34.56252465,-0.603229853,196.7194957,-152.3392615,-2.658821693,196.4521316,-135,-3.414370452,2.89129556,2.843551145,-2.35619449,1.697056275,60.01,7011.495473,6449.932785,7631.812802,-21093.24106,,,-15207.593,-15207.593
3/16/2026 16:45:28.433,,218.5,-75023.51,None,59.981,131452.0511,132410.0826,132326.5981,132063.6214,228.7409021,0,-109.3917934,-1.90924697,132025.7937,-109.3744651,-1.908944534,130.8620636,2.283973875,10.34388388,0.180534831,,,,86.13926738,1.503413831,196.0448928,86.16273788,1.503823469,197.2421862,-35.04937331,-0.611726965,196.4191437,-152.3392615,-2.658821693,196.4521316,180,-3.412768003,2.89570084,2.839356524,3.141592654,1.2,60,6933.119755,6330.87361,7737.811204,-21001.80457,,,-15207.593,-15207.593
3/16/2026 16:45:28.467,,218.5,-74972.736,None,59.981,131427.9231,132374.8784,132301.5869,132035.4969,228.692189,0,-109.629296,-1.913392172,131990.5224,-109.6112441,-1.913077106,130.6215757,2.279776571,10.10822767,0.176421854,,,,86.13926738,1.503413831,196.0448928,85.81508387,1.497755761,197.326126,-35.04937331,-0.611726965,196.4191437,-152.3392615,-2.658821693,196.4521316,-135,-3.410832867,2.891503536,2.835243547,-2.35619449,1.697056275,60,6883.010739,6434.985596,7838.337609,-21156.33394,,,-15207.593,-15207.593
3/16/2026 16:45:28.500,,218.5,-74980.915,None,59.978,131388.4888,132329.2022,132266.4888,131995.4252,228.6227828,0,-109.8900651,-1.917943451,131951.2716,-109.8731245,-1.917647782,130.3584004,2.275183294,9.841758909,0.171771097,,,,86.16273788,1.503823469,197.2421862,85.81508387,1.497755761,197.326126,-35.04937331,-0.611726965,196.4191437,-152.8104964,-2.667046294,196.9645653,-135,-3.415403543,2.886910259,2.838817391,-2.35619449,1.697056275,60,7037.587267,6548.3712,7767.878391,-21353.83686,,,-15207.593,-15207.593
3/16/2026 16:45:28.533,,218.5,-74627.251,None,59.978,131397.9951,132349.1321,132269.7516,132006.3295,228.6416696,0,-110.165164,-1.922744833,131965.0917,-110.1444913,-1.922384027,130.0789477,2.270305925,9.572560495,0.167072698,,,,85.7895016,1.497309267,196.1293451,85.44004991,1.491210184,196.2210998,-35.53767779,-0.620249486,196.1330161,-152.9627416,-2.669703473,195.3495329,180,-3.413594211,2.890555411,2.836776171,3.141592654,1.2,60.01,6953.517656,6448.204792,7754.702409,-21156.42486,,,-15248.593,-15248.593
3/16/2026 16:45:28.567,,218.5,-74710.037,None,59.981,131447.0672,132399.8769,132305.4421,132051.4911,228.7198918,0,-110.4134019,-1.927077402,132010.1827,-110.3987103,-1.926820984,129.8301721,2.265963972,9.317086069,0.162613829,,,,85.44004991,1.491210184,196.2210998,85.09093786,1.485117029,196.3201467,-35.821921,-0.625210466,196.8329241,-153.2771096,-2.675190231,194.8069814,180,-3.411938013,2.891174438,2.83780406,3.141592654,1.2,60.01,6917.814673,6458.068794,7709.975983,-21085.85945,,,-15248.593,-15248.593
3/16/2026 16:45:28.600,,218.5,-74732.386,None,59.982,131439.6554,132388.3863,132303.9319,132044.6872,228.7081071,0,-110.6474853,-1.931162927,132007.1327,-110.6289008,-1.930838568,129.6047557,2.262029714,9.085555965,0.158572866,,,,85.09093786,1.485117029,196.3201467,84.74219083,1.479030245,196.4264748,-36.02737339,-0.628796286,195.8611753,-153.4349488,-2.677945045,195.8795548,-135,-3.409868813,2.890826,2.836517911,-2.35619449,1.697056275,60,6869.454934,6434.380811,7784.135987,-21087.97173,,,-15248.593,-15248.593
3/16/2026 16:45:28.633,,218.5,-74870.611,None,59.98,131398.063,132342.5553,132261.6298,132001.4414,228.6332032,0,-110.8938716,-1.93546318,131965.7192,-110.8763456,-1.935157293,129.3519133,2.257616781,8.835878901,0.154215179,,,,84.74219083,1.479030245,196.4264748,84.74219083,1.479030245,196.4264748,-36.31024971,-0.63373341,196.5693771,-153.9045758,-2.686141582,196.4228093,-135,-3.414187538,2.891350191,2.840356761,-2.35619449,1.697056275,60,6978.898421,6442.199995,7708.046412,-21129.14483,,,-15248.593,-15248.593
3/16/2026 16:45:28.667,,218.5,-74701.051,None,59.978,131400.4099,132349.3758,132260.362,132004.0761,228.6377667,0,-111.1792848,-1.940444579,131961.4007,-111.1562228,-1.940042071,129.0679037,2.252659878,8.557241451,0.149352038,,,,84.39383405,1.472950273,196.5400722,84.39383405,1.472950273,196.5400722,-36.51839421,-0.637366216,195.6036809,-154.2197734,-2.691642818,195.8979326,-135,-3.412992344,2.890026094,2.840994856,-2.35619449,1.697056275,60,6952.847362,6444.086398,7671.585606,-21068.51937,,,-15248.593,-15248.593
3/16/2026 16:45:28.700,,218.5,-75034.022,None,59.98,131468.5312,132413.9107,132316.6395,132067.043,228.7468285,0,-111.4368304,-1.944939598,132025.3732,-111.4197476,-1.944641447,128.8049632,2.248070701,8.296180872,0.144795672,,,,84.39383405,1.472950273,196.5400722,84.4278022,1.473543129,197.7343673,-37.0792601,-0.647155173,197.0413155,-154.2197734,-2.691642818,195.8979326,-135,-3.418184576,2.895225874,2.83643849,-2.35619449,1.697056275,60.01,7085.921542,6363.129593,7787.577588,-21236.62872,,,-15248.593,-15248.593
3/16/2026 16:45:28.733,,218.5,-74756.362,None,59.983,131488.4119,132445.47,132350.1015,132095.3625,228.7958792,0,-111.6621804,-1.948872698,132049.8304,-111.641195,-1.948506433,128.5811677,2.244164732,8.068389737,0.140819966,,,,84.00940528,1.466240725,195.4674397,84.04589257,1.466877548,196.6609265,-37.29066692,-0.650844918,196.0852876,-154.5366549,-2.697173444,195.3790163,-135,-3.415383981,2.89500965,2.83799341,-2.35619449,1.697056275,60.01,6978.987632,6339.211203,7730.553597,-21048.75243,,,-15290.593,-15290.593
3/16/2026 16:45:28.767,,218.5,-74946.182,None,59.982,131434.4974,132383.3936,132292.1913,132037.386,228.695461,0,-111.8826526,-1.952720664,132007.2347,-111.8645501,-1.952404716,128.3637527,2.240370125,7.851537971,0.137035189,,,,84.04589257,1.466877548,196.6609265,83.73650939,1.461477793,197.9818173,-37.0792601,-0.647155173,197.0413155,-154.5366549,-2.697173444,195.3790163,-135,-3.413882509,2.887525298,2.834208633,-2.35619449,1.697056275,60,6981.799778,6556.276789,7820.46719,-21358.54376,,,-15290.593,-15290.593
3/16/2026 16:45:28.800,,218.5,-74767.896,None,59.978,131376.3228,132325.9724,132235.3529,131979.9097,228.5959092,0,-112.142037,-1.957247776,131938.1266,-112.123085,-1.956917001,128.1055728,2.235864035,7.592581838,0.132515552,,,,83.69839126,1.460812506,196.7890241,83.3106846,1.454045748,195.7324705,-37.56859203,-0.655695626,196.8146336,-154.6871162,-2.699799488,196.4631263,180,-3.410962749,2.891559661,2.83231504,3.141592654,1.2,60,6909.644721,6444.144002,7907.356796,-21261.14552,,,-15290.593,-15290.593
3/16/2026 16:45:28.833,,218.5,-74848.162,None,59.977,131397.2082,132339.7018,132248.0415,131995.6659,228.6231998,0,-112.4274675,-1.962229477,131948.1285,-112.4077428,-1.961885217,127.8175703,2.230837444,7.313957414,0.127652638,,,,83.35135482,1.454755578,196.924351,82.96205924,1.447961088,195.8758791,-37.56859203,-0.655695626,196.8146336,-155.4691896,-2.713449244,196.5400722,180,-3.409846305,2.88653307,2.841101882,3.141592654,1.2,60,6886.952832,6571.58401,7693.358416,-21151.89526,,,-15290.593,-15290.593
3/16/2026 16:45:28.867,,218.5,-74817.461,None,59.98,131458.191,132398.4488,132317.3812,132058.6922,228.7323646,0,-112.6843606,-1.966713108,132025.0067,-112.6629133,-1.966338782,127.5616263,2.226370378,7.053475614,0.123106373,,,,83.0048077,1.448707189,197.0668922,82.96205924,1.447961088,195.8758791,-38.05901657,-0.664255149,196.6023398,-155.4691896,-2.713449244,196.5400722,-135,-3.41429987,2.890625527,2.836555617,-2.35619449,1.697056275,60,7007.612272,6464.275203,7810.243216,-21282.13069,,,-15290.593,-15290.593
3/16/2026 16:45:28.900,,218.5,-74852.842,None,59.983,131473.3691,132422.1423,132327.9263,132075.1688,228.7609028,0,-112.9038779,-1.970544408,132029.3144,-112.8813444,-1.970151124,127.3444613,2.222580133,6.83307489,0.119259655,,,,83.0048077,1.448707189,197.0668922,83.0048077,1.448707189,197.0668922,-38.05901657,-0.664255149,196.6023398,-156.1089076,-2.724614429,195.5558232,-135,-3.418858313,2.886835282,2.843874084,-2.35619449,1.697056275,60,7121.989055,6560.971211,7590.902402,-21273.86267,,,-15290.593,-15290.593
3/16/2026 16:45:28.933,,218.5,-74919.888,None,59.981,131408.4863,132358.7712,132266.1453,132011.8275,228.6511924,0,-113.1308626,-1.974506038,131964.6329,-113.1092785,-1.974129324,127.1109273,2.218504196,6.605976952,0.115296048,,,,82.65877419,1.442667765,197.2166322,82.65877419,1.442667765,197.2166322,-38.33334011,-0.669042998,197.3443691,-156.1089076,-2.724614429,195.5558232,180,-3.416797089,2.887547194,2.839910477,3.141592654,1.2,60,7072.298013,6564.585609,7685.308807,-21322.19243,,,-15249.593,-15249.593
3/16/2026 16:45:28.967,,218.5,-75068.021,None,59.978,131378.9841,132307.2096,132222.3173,131970.1688,228.5790375,0,-113.3915556,-1.979055988,131935.3511,-113.3710704,-1.978698454,126.8480719,2.213916504,6.346508368,0.110767467,,,,82.65877419,1.442667765,197.2166322,82.31327832,1.436637725,197.3735545,-38.82319882,-0.677592646,197.1545587,-155.9312767,-2.721514185,197.1399503,0,-3.415336179,2.89150915,2.832281652,0,0,60,7034.138975,6455.635188,7934.644805,-21424.41897,,,-15249.593,-15249.593
3/16/2026 16:45:29.000,,218.5,-74856.024,None,59.979,131410.6324,132337.7062,132251.5258,132000.6173,228.6317757,0,-113.660406,-1.983748314,131956.2216,-113.6389645,-1.98337409,126.5789531,2.209219496,6.078395982,0.106088023,,,,82.2664019,1.435819577,196.184403,82.31327832,1.436637725,197.3735545,-39.04286889,-0.681426611,196.2210998,-156.5713072,-2.732684825,196.1733927,-135,-3.420011815,2.890646107,2.838772848,-2.35619449,1.697056275,60.01,7114.887148,6448.262411,7736.903994,-21300.05355,,,-15249.593,-15249.593
3/16/2026 16:45:29.033,,218.5,-74976.005,None,59.981,131436.6798,132380.2151,132301.6544,132040.2084,228.7003496,0,-113.9085441,-1.988079141,131998.3091,-113.885475,-1.987676509,126.3328563,2.204924297,5.835732411,0.101852745,,,,81.91941862,1.429763576,196.3494843,81.91941862,1.429763576,196.3494843,-39.3139657,-0.686158144,196.9791867,-157.0307749,-2.740704048,196.8036585,-135,-3.417440085,2.891082441,2.842556793,-2.35619449,1.697056275,60.01,7059.034933,6464.231973,7670.606407,-21193.87331,,,-15249.593,-15249.593
3/16/2026 16:45:29.067,,218.5,-74820.946,None,59.982,131429.6871,132364.3637,132284.8399,132026.9749,228.6774285,0,-114.1322655,-1.991983816,131991.5195,-114.1101513,-1.991597851,126.1125366,2.201078991,5.606641961,0.097854362,,,,81.91941862,1.429763576,196.3494843,81.57303098,1.423717971,196.5217545,-39.04286889,-0.681426611,196.2210998,-157.0307749,-2.740704048,196.8036585,180,-3.415315822,2.882505602,2.83855841,3.141592654,1.2,60,7005.683867,6654.153625,7769.044814,-21428.88231,,,-15249.593,-15249.593
3/16/2026 16:45:29.100,,218.5,-74626.603,None,59.98,131379.9442,132308.2719,132230.9295,131973.7187,228.585186,0,-114.378397,-1.996279621,131931.0584,-114.3551672,-1.995874184,125.8669082,2.196791967,5.36342863,0.093609489,,,,81.57303098,1.423717971,196.5217545,81.2272627,1.417683177,196.7011947,-39.53615719,-0.690036116,196.0522379,-157.2175943,-2.743964662,195.2315548,-135,-3.413557361,2.886828083,2.837574151,-2.35619449,1.697056275,60,6964.71286,6537.168015,7728.091198,-21229.97207,,,-15249.593,-15249.593
3/16/2026 16:45:29.133,,218.5,-74861.654,None,59.979,131368.5031,132306.1626,132222.9386,131966.5485,228.5727669,0,-114.6419227,-2.000879013,131930.7664,-114.6219788,-2.000530926,125.5986918,2.192110708,5.09744837,0.088967258,,,,81.2272627,1.417683177,196.7011947,80.88213725,1.411659601,196.8877853,-39.80557109,-0.694738276,196.8182918,-157.6771416,-2.751985276,195.8795548,-135,-3.412190527,2.886848984,2.840952534,-2.35619449,1.697056275,60,6936.883372,6562.079998,7669.742393,-21168.70576,,,-15249.593,-15249.593
3/16/2026 16:45:29.167,,218.5,-75056.04,None,59.98,131414.3411,132344.5046,132280.6201,132013.8369,228.6546728,0,-114.8966685,-2.005325165,131976.8031,-114.8778217,-2.004996227,125.3444218,2.18767286,4.844790406,0.084557544,,,,80.88213725,1.411659601,196.8877853,80.53767779,1.405647649,197.081506,-40.29794458,-0.703331815,196.6719095,-157.8097111,-2.75429905,196.990152,-135,-3.410643876,2.891004675,2.838856594,-2.35619449,1.697056275,60.01,6907.151588,6454.367986,7768.742413,-21130.26199,,,-15292.593,-15292.593
3/16/2026 16:45:29.200,,218.5,-74893.68,None,59.983,131443.0998,132370.8752,132296.8789,132037.6225,228.6958707,0,-115.1229413,-2.00927437,131994.8623,-115.1028462,-2.008923645,125.1264841,2.183869129,4.614743348,0.080542466,,,,80.88213725,1.411659601,196.8877853,80.47997813,1.4046406,195.8979326,-40.3381269,-0.704033129,198.3633031,-158.0025966,-2.757665537,195.4269173,-135,-3.413564245,2.887902258,2.838208003,-2.35619449,1.697056275,60.01,6981.231801,6590.059203,7724.044798,-21295.3358,,,-15292.593,-15292.593
3/16/2026 16:45:29.233,,218.5,-74764.224,None,59.981,131409.3854,132335.3047,132255.4456,132000.71,228.6319364,0,-115.3486542,-2.013213803,131961.326,-115.3295019,-2.012879533,124.8962528,2.179850835,4.386743815,0.076563123,,,,80.53767779,1.405647649,197.081506,80.13419306,1.398605512,196.0999745,-40.56352551,-0.707967076,197.4501456,-158.0025966,-2.757665537,195.4269173,180,-3.411485045,2.887817911,2.83422866,3.141592654,1.2,60,6934.223738,6560.092801,7819.718409,-21314.03495,,,-15292.593,-15292.593
3/16/2026 16:45:29.267,,218.5,-74883.24,None,59.979,131365.5133,132290.5526,132223.7391,131960.6072,228.5624763,0,-115.6094331,-2.017765255,131928.4715,-115.5936326,-2.017489483,124.6313849,2.175228018,4.132296896,0.072122187,,,,80.13419306,1.398605512,196.0999745,79.8508482,1.393660212,197.4902529,-41.05481377,-0.716541674,197.326126,-158.3295521,-2.763371987,194.9806144,180,-3.411149695,2.891769692,2.835494174,3.141592654,1.2,60,6889.608962,6453.849614,7768.886381,-21112.34496,,,-15292.593,-15292.593
3/16/2026 16:45:29.300,,218.5,-74717.453,None,59.979,131399.3633,132328.3833,132252.0757,131993.9459,228.6202205,0,-115.8822696,-2.022527149,131951.6906,-115.8653581,-2.022231987,124.3616124,2.1705196,3.860414405,0.067376942,,,,79.78913231,1.392583066,196.309144,79.78913231,1.392583066,196.309144,-41.28471089,-0.720554136,196.4228093,-158.7858843,-2.771336487,195.6588868,-135,-3.414815053,2.891073736,2.838713429,-2.35619449,1.697056275,60,6989.641442,6443.668793,7718.111995,-21151.42223,,,-15292.593,-15292.593
3/16/2026 16:45:29.333,,218.5,-74868.696,None,59.983,131436.7932,132353.1153,132300.6493,132030.8544,228.684148,0,-116.1177646,-2.026637312,131989.2759,-116.1018477,-2.026359509,124.1280693,2.166443503,3.624635991,0.063261832,,,,79.78913231,1.392583066,196.309144,79.44481857,1.386573658,196.5254182,-41.28471089,-0.720554136,196.4228093,-159.2390351,-2.779245461,196.3494843,-135,-3.412933167,2.886997639,2.842507293,-2.35619449,1.697056275,60.01,6944.667763,6547.478397,7654.075199,-21146.22136,,,-15292.593,-15292.593
3/16/2026 16:45:29.367,,218.5,-74956.81,None,59.984,131417.7002,132343.6363,132282.4353,132015.2677,228.657151,0,-116.3297372,-2.030336932,131975.6339,-116.3100202,-2.029992805,123.9177279,2.162772353,3.411632158,0.059544214,,,,79.44481857,1.386573658,196.5254182,79.50852299,1.38768551,197.7052351,-41.77895978,-0.729180406,196.3201467,-159.5671713,-2.784972518,195.9273335,-90,-3.417678315,2.891952759,2.844516732,-1.570796327,1.2,60,7070.091357,6418.915199,7586.783993,-21075.79055,,,-15263.856,-15263.856
3/16/2026 16:45:29.400,,218.5,-74689.718,None,59.98,131352.0066,132269.3722,132215.4543,131946.2805,228.5376617,0,-116.560389,-2.034362566,131904.756,-116.546324,-2.034117085,123.6828591,2.158673119,3.178964751,0.055483402,,,,79.44481857,1.386573658,196.5254182,79.44481857,1.386573658,196.5254182,-41.77895978,-0.729180406,196.3201467,-159.5671713,-2.784972518,195.9273335,-135,-3.420690743,2.887853525,2.84045592,-2.35619449,1.697056275,60,7141.394962,6518.404802,7683.465582,-21343.26535,,,-15263.856,-15263.856
3/16/2026 16:45:29.433,,218.5,-74850.552,None,59.978,131342.5452,132267.6352,132206.2879,131939.4988,228.5259155,0,-116.8308148,-2.039082386,131895.4413,-116.817887,-2.038856753,123.4089325,2.153892198,2.908372939,0.050760684,,,,78.75852123,1.37459551,196.9791867,78.75852123,1.37459551,196.9791867,-42.03906387,-0.733720079,197.1216883,-159.8967137,-2.790724118,195.5116365,-135,-3.413452263,2.887612277,2.841484802,-2.35619449,1.697056275,60,6976.409399,6551.020806,7641.230385,-21168.66059,,,-15263.856,-15263.856
3/16/2026 16:45:29.467,,218.5,-74628.259,None,59.98,131394.9183,132325.3064,132261.1132,131994.4612,228.6211131,0,-117.0986809,-2.043757532,131953.4111,-117.0822273,-2.043470362,123.1438884,2.149266307,2.646939283,0.046197806,,,,78.69006753,1.373400767,195.8023493,78.34615941,1.367398438,196.0412202,-42.27368901,-0.73781506,196.2321075,-159.8967137,-2.790724118,195.5116365,-90,-3.4108688,2.887081367,2.836921924,-1.570796327,1.2,60.01,6873.457257,6537.643194,7757.035183,-21168.13563,,,-15263.856,-15263.856
3/16/2026 16:45:29.500,,218.5,-75065.947,None,59.983,131438.0027,132364.4638,132298.2345,132034.2414,228.6900144,0,-117.3198803,-2.04761819,131985.9745,-117.3019714,-2.047305619,122.922174,2.14539666,2.422507606,0.042280734,,,,78.4165814,1.368627534,197.2166322,78.07547606,1.362674122,197.4610848,-42.53188209,-0.742321379,197.0413155,-160.3461759,-2.798568713,196.2321075,-135,-3.409979741,2.887718039,2.840849447,-2.35619449,1.697056275,60,6902.501973,6550.473614,7690.4784,-21143.45399,,,-15263.856,-15263.856
3/16/2026 16:45:29.533,,218.5,-74925.13,None,59.982,131386.345,132308.9836,132253.9076,131983.7551,228.6025697,0,-117.5391534,-2.051445226,131950.6577,-117.5199314,-2.05110974,122.7027543,2.141567065,2.20479599,0.038480949,,,,78.4165814,1.368627534,197.2166322,78.07547606,1.362674122,197.4610848,-42.787958,-0.746790747,197.854492,-160.5599652,-2.802300039,194.6997689,-135,-3.413783862,2.888357812,2.840780988,-2.35619449,1.697056275,60,6996.054962,6558.537596,7629.552012,-21184.14457,,,-15263.856,-15263.856
3/16/2026 16:45:29.567,,218.5,-74890.944,None,59.979,131327.6453,132253.6087,132196.6127,131926.636,228.5036364,0,-117.7915644,-2.05585063,131875.9381,-117.7756091,-2.055572157,122.452851,2.137205429,1.950737024,0.034046784,,,,78.07547606,1.362674122,197.4610848,78.00310069,1.361410934,196.2871366,-43.02506599,-0.750929062,196.9755315,-160.7923226,-2.806355441,196.9645653,-135,-3.416983091,2.888134491,2.840402225,-2.35619449,1.697056275,60,7080.966135,6532.300797,7724.375999,-21337.64293,,,-15263.856,-15263.856
3/16/2026 16:45:29.600,,218.5,-74599.301,None,59.978,131347.7754,132265.4464,132212.4761,131942.5699,228.5312347,0,-118.0688075,-2.060689434,131901.8826,-118.0493932,-2.060350592,122.1789528,2.132425003,1.674746796,0.029229846,,,,77.66091272,1.355438627,196.5400722,77.66091272,1.355438627,196.5400722,-43.51854283,-0.759541858,196.924351,-160.893647,-2.808123886,194.3036798,-135,-3.415789219,2.891966861,2.837353732,-2.35619449,1.697056275,60,7019.5364,6434.510412,7695.691182,-21149.73799,,,-15234.882,-15234.882
3/16/2026 16:45:29.633,,218.5,-74926.598,None,59.981,131406.6546,132328.5575,132280.8699,132006.041,228.6411698,0,-118.3127528,-2.064947084,131971.5133,-118.2968577,-2.064669661,121.9288288,2.128059516,1.424302148,0.024858762,,,,77.31961651,1.349481884,196.8,77.24246784,1.348135386,195.6294456,-43.77066551,-0.763942229,197.7525727,-161.4542278,-2.817907866,196.188073,-135,-3.412805047,2.892001745,2.842766628,-2.35619449,1.697056275,60.01,6957.889608,6463.771192,7640.20799,-21061.86879,,,-15234.882,-15234.882
3/16/2026 16:45:29.667,,218.5,-74685.298,None,59.983,131411.5929,132337.7307,132305.5471,132018.9879,228.6635946,0,-118.5293873,-2.068728068,131982.3141,-118.5098273,-2.068386683,121.7184606,2.124387898,1.210916168,0.021134474,,,,77.24246784,1.348135386,195.6294456,76.90015692,1.342160934,195.8979326,-44.0122396,-0.768158492,196.8877853,-161.6767387,-2.821791414,194.6701826,-135,-3.410547617,2.89254639,2.842925888,-2.35619449,1.697056275,60,6860.897527,6422.198416,7578.590413,-20861.68636,,,-15234.882,-15234.882
3/16/2026 16:45:29.700,,218.5,-74571.782,None,59.982,131365.7325,132286.642,132235.6573,131963.354,228.5672338,0,-118.7518832,-2.072611355,131920.333,-118.7353542,-2.07232287,121.4941175,2.120472373,0.987939664,0.0172428,,,,77.24246784,1.348135386,195.6294456,76.90015692,1.342160934,195.8979326,-44.0122396,-0.768158492,196.8877853,-161.6767387,-2.821791414,194.6701826,-135,-3.414483804,2.888630865,2.839034214,-2.35619449,1.697056275,60,6955.553305,6518.505604,7670.27521,-21144.33412,,,-15234.882,-15234.882
3/16/2026 16:45:29.733,,218.5,-74721.802,None,59.979,131325.2988,132247.4884,132202.675,131925.8372,228.5022529,0,-119.0115623,-2.077143609,131880.0661,-118.996125,-2.076874179,121.2365915,2.115977696,0.728120672,0.012708103,,,,76.90015692,1.342160934,195.8979326,76.63978156,1.337616526,197.3407206,-44.5060831,-0.776777687,196.8658426,-161.6767387,-2.821791414,194.6701826,-90,-3.414490705,2.892755383,2.834499517,-1.570796327,1.2,60,6963.144977,6411.830404,7779.686415,-21154.6618,,,-15234.882,-15234.882
3/16/2026 16:45:29.767,,218.5,-74651.17,None,59.979,131336.5896,132278.917,132232.313,131949.9858,228.5440795,0,-119.2793876,-2.081818043,131907.8515,-119.2630772,-2.081533373,120.9673221,2.111278059,0.462765541,0.008076782,,,,76.55879516,1.336203047,196.1733927,76.21840276,1.330262079,196.4557966,-44.75196787,-0.781069186,196.0118364,-162.1213034,-2.829550532,195.4379697,-135,-3.411795452,2.892347245,2.837627314,-2.35619449,1.697056275,60.01,6907.216421,6395.788798,7735.032008,-21038.03723,,,-15234.882,-15234.882
3/16/2026 16:45:29.800,,218.5,-74797.92,None,59.982,131374.7636,132314.9107,132265.0065,131985.6003,228.6057656,0,-119.5141509,-2.085915435,131950.709,-119.5059988,-2.085773155,120.7400748,2.107311845,0.223526222,0.003901269,,,,76.21840276,1.330262079,196.4557966,75.87899952,1.324338375,196.7451143,-45,-0.785398163,196.8585279,-162.1213034,-2.829550532,195.4379697,180,-3.41011153,2.892710008,2.833451801,3.141592654,1.2,60.01,6877.329798,6416.006407,7839.863988,-21133.20019,,,-15291.627,-15291.627
3/16/2026 16:45:29.833,,218.5,-74634.552,None,59.982,131379.5864,132305.54,132264,131983.733,228.6025313,0,-119.7338928,-2.089750656,131934.7573,-119.7215133,-2.089534592,120.5190318,2.103453916,0,0,,,,76.21840276,1.330262079,196.4557966,75.87899952,1.324338375,196.7451143,-45.24803213,-0.789727141,196.0118364,-162.4567423,-2.835405045,195.0729094,-135,-3.413872967,2.893181057,2.835405045,-2.35619449,1.697056275,60,6970.449808,6376.118391,7777.123196,-21123.6914,,,-15291.627,-15291.627
