time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:45:29.867,,218.5,-74841.322,None,59.98,131335.8638,132278.2426,132217.1523,131944.4554,228.5345006,0,-119.9750407,-2.093959481,131907.5393,-119.9617572,-2.09372764,120.2728994,2.099158096,-0.23920771,-0.004174962,,,,75.87899952,1.324338375,196.7451143,75.45296074,1.316902595,195.8795548,-45.24590312,-0.789689983,197.7088769,-162.897271,-2.843093722,195.8611753,-135,-3.410630235,2.888848079,2.83891876,-2.35619449,1.697056275,60,6898.182803,6539.774388,7718.975996,-21156.93319,,,-15291.627,-15291.627
3/16/2026 16:45:29.900,,218.5,-74883.686,None,59.978,131335.0141,132282.9431,132221.1237,131947.0708,228.5390306,0,-120.2388038,-2.098563014,131912.8649,-120.2221457,-2.098272276,120.0072665,2.094521926,-0.504406157,-0.008803548,,,,75.45296074,1.316902595,195.8795548,75.11373315,1.310981957,196.184403,-45.73767314,-0.798272988,197.7234432,-163.2333886,-2.848960081,195.5116365,-135,-3.409254233,2.892794914,2.840156533,-2.35619449,1.697056275,60,6833.830197,6440.486412,7674.883188,-20949.1998,,,-15291.627,-15291.627
3/16/2026 16:45:29.933,,218.5,-74740.723,None,59.981,131378.2448,132330.6794,132263.4458,131991.5035,228.6159903,0,-120.4874718,-2.102903091,131956.2566,-120.4719131,-2.10263154,119.7616369,2.090234881,-0.75377994,-0.013155942,,,,75.11373315,1.310981957,196.184403,75.11373315,1.310981957,196.184403,-45.9877604,-0.802637835,196.8877853,-163.5706985,-2.854847249,195.16885,-135,-3.413613497,2.892872716,2.841691307,-2.35619449,1.697056275,60.01,6955.484908,6413.615999,7626.038416,-20995.13932,,,-15291.627,-15291.627
3/16/2026 16:45:29.967,,218.5,-74796.754,None,59.983,131381.0775,132330.0265,132271.2404,131994.8288,228.6217498,0,-120.7117632,-2.106817714,131955.0316,-120.6900198,-2.10643822,119.5405904,2.086376893,-0.977276284,-0.017056689,,,,75.20323775,1.312544107,197.3443691,75.20323775,1.312544107,197.3443691,-45.9877604,-0.802637835,196.8877853,-163.5706985,-2.854847249,195.16885,-135,-3.418982327,2.889014728,2.83779056,-2.35619449,1.697056275,60,7131.110421,6510.959976,7722.633615,-21364.70401,,,-15291.627,-15291.627
3/16/2026 16:45:30.000,,218.5,-75015.979,None,59.981,131344.6327,132292.7906,132220.8095,131953.4482,228.5500765,0,-120.9351524,-2.110716592,131912.6122,-120.9188694,-2.110432398,119.3110407,2.082370493,-1.196088864,-0.020875689,,,,74.77556998,1.305079896,196.4961068,74.43848967,1.299196735,196.8146336,-46.22933449,-0.806854098,197.7525727,-164.0064159,-2.862451952,195.986122,-135,-3.409629133,2.889224591,2.841576263,-2.35619449,1.697056275,60,6864.698304,6532.401607,7658.352003,-21055.45191,,,-15261.83,-15261.83
3/16/2026 16:45:30.033,,218.5,-74812.118,None,59.978,131289.995,132243.6789,132175.3263,131903.7152,228.4639365,0,-121.1989441,-2.115320625,131858.141,-121.1837957,-2.115056235,119.0490493,2.077797882,-1.467067351,-0.025605156,,,,74.77556998,1.305079896,196.4961068,74.43848967,1.299196735,196.8146336,-46.48145717,-0.811254469,196.924351,-164.0064159,-2.862451952,195.986122,-135,-3.41425297,2.889052351,2.836846796,-2.35619449,1.697056275,60,6977.313901,6506.971185,7772.673609,-21256.95869,,,-15261.83,-15261.83
3/16/2026 16:45:30.067,,218.5,-74742.422,None,59.978,131320.6588,132276.7354,132205.1328,131934.8921,228.5179365,0,-121.4787448,-2.120204069,131884.9954,-121.4576115,-2.119835222,118.7739031,2.072995674,-1.742478052,-0.030411979,,,,74.34421804,1.297551385,195.6588868,74.0064159,1.291655625,195.986122,-46.97493401,-0.819867264,196.9755315,-164.344218,-2.868347711,195.6588868,180,-3.411490847,2.892862938,2.837935732,3.141592654,1.2,60,6880.331801,6414.105612,7734.571206,-21029.00862,,,-15261.83,-15261.83
3/16/2026 16:45:30.100,,218.5,-74990.102,None,59.982,131386.4327,132342.3986,132271.0401,132000.6732,228.6318727,0,-121.7170758,-2.124363729,131954.8706,-121.7041796,-2.124138647,118.5333395,2.068797047,-1.980845502,-0.034572276,,,,74.10251026,1.293332788,197.1399503,73.76764934,1.287488362,197.4720233,-47.23117461,-0.824339506,196.1587113,-164.4384897,-2.869993062,196.8146336,180,-3.411627009,2.893136553,2.835420786,3.141592654,1.2,60,6939.499993,6383.793615,7846.588797,-21169.8824,,,-15261.83,-15261.83
3/16/2026 16:45:30.133,,218.5,-74625.638,None,59.984,131387.3309,132342.125,132276.9689,132002.8602,228.6356605,0,-121.9341425,-2.128152257,131968.5661,-121.9133036,-2.127788549,118.3148304,2.064983345,-2.19400815,-0.038292666,,,,74.0064159,1.291655625,195.986122,73.66975159,1.285779724,196.3201467,-47.23117461,-0.824339506,196.1587113,-164.6831402,-2.874263019,195.3384755,0,-3.413568273,2.889322851,2.835970353,0,0,60,6947.976604,6479.697606,7774.545593,-21202.2198,,,-15261.83,-15261.83
3/16/2026 16:45:30.167,,218.5,-74891.477,None,59.981,131325.2308,132273.1788,132214.8177,131938.4555,228.5241083,0,-122.1661646,-2.132201806,131906.6555,-122.1463429,-2.131855852,118.0831886,2.060940432,-2.429241835,-0.042398268,,,,73.66975159,1.285779724,196.3201467,73.33424248,1.279923986,196.6609265,-47.46811791,-0.828474947,197.0413155,-165.1137332,-2.881778284,196.184403,0,-3.411779838,2.889415379,2.839380016,0,0,60,6911.931249,6503.126417,7720.15678,-21135.21445,,,-15261.83,-15261.83
3/16/2026 16:45:30.200,,218.5,-74780.021,None,59.978,131296.4809,132242.0542,132183.3685,131908.0105,228.4713761,0,-122.4420004,-2.137016049,131867.9891,-122.4205869,-2.136642313,117.8137507,2.056237854,-2.705776026,-0.0472247,,,,73.33424248,1.279923986,196.6609265,73.33424248,1.279923986,196.6609265,-47.46811791,-0.828474947,197.0413155,-165.4529607,-2.887698922,195.8795548,180,-3.416566299,2.884712801,2.840474222,3.141592654,1.2,60,7041.445214,6620.184015,7679.275191,-21340.90442,,,-15261.83,-15261.83
3/16/2026 16:45:30.233,,218.5,-74809.397,None,59.979,131334.1983,132272.6051,132214.9185,131941.2728,228.528988,0,-122.7098584,-2.141691053,131905.9307,-122.6896169,-2.141337773,117.5367822,2.051403842,-2.981082549,-0.052029706,,,,72.89727103,1.272297395,195.8611753,72.56236247,1.266452138,196.2174304,-47.96093613,-0.837076248,197.1216883,-165.7932339,-2.893637809,195.5815942,-90,-3.407789911,2.88848009,2.841608103,-1.570796327,1.2,60,6796.33843,6529.363192,7641.4176,-20967.11922,,,-15261.83,-15261.83
3/16/2026 16:45:30.267,,218.5,-74857.349,None,59.982,131382.4651,132328.9166,132256.7559,131990.0802,228.6135249,0,-122.9515633,-2.145909601,131950.8399,-122.9251435,-2.145448487,117.3016573,2.047300139,-3.219624657,-0.056193051,,,,72.56236247,1.266452138,196.2174304,72.22867918,1.260628266,196.5803652,-48.48327147,-0.846192719,195.5226841,-166.2184028,-2.901058406,196.4557966,-135,-3.406076753,2.893492858,2.844865355,-2.35619449,1.697056275,60,6768.215354,6353.510397,7597.108793,-20718.83454,,,-15229.775,-15229.775
3/16/2026 16:45:30.300,,218.5,-74980.382,None,59.982,131366.513,132323.1055,132238.8261,131976.8567,228.5906212,0,-123.1798537,-2.149894019,131935.1257,-123.1544186,-2.149450093,117.0693042,2.043244812,-3.444010296,-0.060109319,,,,72.56236247,1.266452138,196.2174304,72.22867918,1.260628266,196.5803652,-48.45331625,-0.845669902,197.2166322,-166.2184028,-2.901058406,196.4557966,0,-3.410078359,2.888914714,2.840949087,0,0,60,6867.346126,6524.020799,7693.315188,-21084.68211,,,-15229.775,-15229.775
3/16/2026 16:45:30.333,,218.5,-74867.054,None,59.979,131325.7988,132287.0987,132202.0546,131939.0328,228.5251084,0,-123.4255072,-2.154181482,131904.6752,-123.4040121,-2.153806321,116.8207304,2.038906381,-3.689879225,-0.064400541,,,,72.56236247,1.266452138,196.2174304,72.22867918,1.260628266,196.5803652,-48.45331625,-0.845669902,197.2166322,-166.2184028,-2.901058406,196.4557966,180,-3.414434587,2.884576283,2.836657865,3.141592654,1.2,60,6974.404199,6631.775999,7797.55678,-21403.73698,,,-15229.775,-15229.775
3/16/2026 16:45:30.367,,218.5,-74772.605,None,59.979,131320.8381,132280.4203,132195.7935,131933.0638,228.5147696,0,-123.6958505,-2.158899861,131899.9415,-123.6755465,-2.15854549,116.5487799,2.034159949,-3.961110073,-0.069134413,,,,72.22867918,1.260628266,196.5803652,71.89623697,1.254826055,196.9499429,-48.94518623,-0.854254653,197.326126,-166.4768393,-2.905568975,195.0064614,180,-3.413371545,2.888414602,2.836434562,3.141592654,1.2,60.01,6960.505804,6538.175982,7745.155202,-21243.83699,,,-15229.775,-15229.775
3/16/2026 16:45:30.400,,218.5,-74608.402,None,59.98,131361.9063,132319.4963,132225.7457,131969.7533,228.5783178,0,-123.9502383,-2.163339767,131931.2548,-123.9281393,-2.162954066,116.2908441,2.029658119,-4.215652369,-0.073577014,,,,71.78712673,1.252921722,195.8097035,71.45422776,1.247111539,196.188073,-49.20898492,-0.858858808,196.5400722,-167.1643905,-2.917569007,194.4592502,-135,-3.410065605,2.888516927,2.843991993,-2.35619449,1.697056275,60.01,6852.557492,6511.478413,7539.609589,-20903.64549,,,-15229.775,-15229.775
3/16/2026 16:45:30.433,,218.5,-74844.331,None,59.982,131361.8975,132312.3728,132242.6101,131973.0023,228.5839453,0,-124.1829503,-2.167401357,131931.448,-124.1618601,-2.167033263,116.0607572,2.025642346,-4.449746221,-0.077662722,,,,71.45422776,1.247111539,196.188073,71.12262152,1.241323918,196.5730399,-49.70205542,-0.867464512,196.6719095,-167.2424678,-2.918931713,195.6294456,-135,-3.408357181,2.893106858,2.841268991,-2.35619449,1.697056275,60,6823.163268,6399.792003,7653.268785,-20876.22406,,,-15229.775,-15229.775
3/16/2026 16:45:30.467,,218.5,-74881.915,None,59.979,131328.1338,132265.2243,132180.9086,131925.4346,228.5015555,0,-124.4419375,-2.171921537,131887.999,-124.4190043,-2.171521277,115.804841,2.021175765,-4.702302284,-0.082070657,,,,71.45422776,1.247111539,196.188073,71.12262152,1.241323918,196.5730399,-49.70205542,-0.867464512,196.6719095,-167.3196165,-2.920278211,196.8,0,-3.412845195,2.888640277,2.838207554,0,0,59.99,6932.86629,6510.067194,7771.507201,-21214.44068,,,-15189.88,-15189.88
3/16/2026 16:45:30.500,,218.5,-74946.816,None,59.977,131318.2633,132248.997,132176.8777,131915.3902,228.4841581,0,-124.7297753,-2.176945255,131878.3867,-124.7080679,-2.176566389,115.5140837,2.016101093,-4.989568206,-0.087084393,,,,71.12262152,1.241323918,196.5730399,70.46334506,1.229817373,197.3626104,-49.92710995,-0.871392455,197.5886636,-167.5857074,-2.924922373,195.3679605,180,-3.406383762,2.887493548,2.83783798,3.141592654,1.2,59.99,6784.440193,6568.617588,7723.82878,-21076.88656,,,-15189.88,-15189.88
3/16/2026 16:45:30.533,,218.5,-75098.376,None,59.979,131367.7714,132316.0273,132222.8635,131969.5774,228.5780131,0,-125.0069633,-2.181783098,131928.1299,-124.9864462,-2.181425007,115.2356948,2.01124229,-5.269753625,-0.091974552,,,,70.46334506,1.229817373,197.3626104,70.01689348,1.222025323,196.6389585,-50.41702211,-0.879943035,197.7416496,-168.3461594,-2.938194765,196.0412202,180,-3.40345033,2.891185325,2.846220213,3.141592654,1.2,60,6740.513475,6483.499206,7545.54241,-20769.55509,,,-15189.88,-15189.88
3/16/2026 16:45:30.567,,218.5,-74877.912,None,59.982,131404.1868,132351.3163,132274.704,132010.7679,228.6493572,0,-125.2421291,-2.185887514,131971.6551,-125.2183473,-2.185472445,114.9990049,2.007111272,-5.507846637,-0.096130059,,,,70.46334506,1.229817373,197.3626104,70.01689348,1.222025323,196.6389585,-50.41702211,-0.879943035,197.7416496,-168.274888,-2.936950844,194.8661079,-135,-3.407497768,2.887054307,2.840820785,-2.35619449,1.697056275,60.01,6844.508723,6589.915209,7636.291208,-21070.71514,,,-15189.88,-15189.88
3/16/2026 16:45:30.600,,218.5,-74722.478,None,59.982,131366.0367,132323.4864,132229.7076,131973.7805,228.5852931,0,-125.4710393,-2.189882752,131933.7194,-125.4482397,-2.189484824,114.7755035,2.003210436,-5.734392866,-0.100084036,,,,70.34617594,1.227772386,196.2321075,69.89671373,1.219927791,195.5116365,-50.90614111,-0.888479772,197.90907,-168.274888,-2.936950844,194.8661079,180,-3.409412615,2.891690208,2.836866808,3.141592654,1.2,60,6851.16671,6476.544005,7730.942393,-21058.65311,,,-15189.88,-15189.88
3/16/2026 16:45:30.633,,218.5,-74792.52,None,59.978,131316.2851,132263.7501,132172.9158,131918.3409,228.4892689,0,-125.7395016,-2.194568303,131874.4645,-125.714796,-2.194137108,114.5071966,1.998527597,-6.003560367,-0.104781895,,,,70.01689348,1.222025323,196.6389585,69.56717132,1.214176191,195.9273335,-51.17680118,-0.893203681,197.1545587,-168.6900675,-2.944197094,195.8023493,0,-3.408313299,2.891731278,2.839415199,0,0,60,6834.792967,6447.902409,7701.811185,-20984.50656,,,-15189.88,-15189.88
3/16/2026 16:45:30.667,,218.5,-74640.715,None,59.976,131324.0548,132256.7058,132169.3799,131917.384,228.4876114,0,-126.0200908,-2.199465508,131882.5059,-125.9965796,-2.199055159,114.2232416,1.993571649,-6.281021496,-0.109624505,,,,69.56717132,1.214176191,195.9273335,69.56717132,1.214176191,195.9273335,-51.4495347,-0.897963779,196.4044806,-169.0348033,-2.950213868,195.5705499,-135,-3.41323135,2.891535428,2.840589363,-2.35619449,1.697056275,60,6932.976603,6427.958401,7663.507196,-21024.4422,,,-15189.88,-15189.88
3/16/2026 16:45:30.700,,218.5,-74850.192,None,59.978,131387.2871,132319.9577,132235.4144,131981.5584,228.5987647,0,-126.3185527,-2.204674652,131938.9086,-126.3005381,-2.204360238,113.9150063,1.988191927,-6.581348675,-0.114866204,,,,69.23903513,1.208449134,196.3494843,68.91231755,1.202746836,196.7780476,-51.94098343,-0.906541178,196.6023398,-169.3803447,-2.956244704,195.3458472,-135,-3.407107074,2.894733105,2.8413785,-2.35619449,1.697056275,60,6797.917841,6356.879998,7639.056,-20793.85384,,,-15244.439,-15244.439
3/16/2026 16:45:30.733,,218.5,-74888.122,None,59.98,131409.1202,132353.3813,132281.6961,132015.4303,228.6574327,0,-126.5781595,-2.209205645,131977.7108,-126.5601542,-2.208891392,113.6644772,1.98381937,-6.840709176,-0.119392898,,,,68.91231755,1.202746836,196.7780476,68.78588431,1.20054016,195.6588868,-52.43140797,-0.915100701,196.8146336,-169.4448186,-2.957369984,196.5254182,0,-3.409431552,2.898920071,2.837977086,0,0,60,6872.992481,6259.535993,7772.299201,-20904.82768,,,-15244.439,-15244.439
3/16/2026 16:45:30.767,,218.5,-74965.133,None,59.979,131400.0548,132341.9944,132268.1812,132004.103,228.6378132,0,-126.8375937,-2.213733625,131959.221,-126.8175727,-2.213384194,113.4059705,1.979307576,-7.092778812,-0.123792343,,,,68.91231755,1.202746836,196.7780476,68.45902408,1.194835373,196.0963029,-52.15554153,-0.910285923,197.5485763,-169.7891323,-2.963379393,196.309144,0,-3.408219567,2.889593499,2.83958705,0,0,60,6841.675429,6518.750392,7723.051189,-21083.47701,,,-15244.439,-15244.439
3/16/2026 16:45:30.800,,218.5,-74855.29,None,59.977,131379.3945,132303.4051,132241.1091,131975.3099,228.587942,0,-127.1116945,-2.218517587,131938.7749,-127.0928373,-2.218188467,113.1303537,1.974497155,-7.372007183,-0.128665798,,,,68.58703053,1.197069507,197.2129813,68.45902408,1.194835373,196.0963029,-52.36805107,-0.913994914,198.4975567,-170.0737545,-2.968346987,194.9178288,180,-3.41302384,2.888492069,2.839681189,3.141592654,1.2,60,6976.245676,6576.163211,7664.428808,-21216.8377,,,-15244.439,-15244.439
3/16/2026 16:45:30.833,,218.5,-74778.163,None,59.977,131390.906,132318.5124,132245.7625,131985.7323,228.6059942,0,-127.4024349,-2.223591964,131950.4994,-127.3848174,-2.22328448,112.8397034,1.969424351,-7.665417036,-0.133786766,,,,68.45902408,1.194835373,196.0963029,67.67714162,1.18118895,195.8795548,-52.64337807,-0.918800277,197.7671358,-170.4215771,-2.974417636,194.7145603,0,-3.40447343,2.888224628,2.84063087,0,0,60.01,6723.967699,6559.488002,7633.353617,-20916.80932,,,-15244.439,-15244.439
3/16/2026 16:45:30.867,,218.5,-74824.33,None,59.979,131438.6601,132366.5193,132294.7863,132033.9947,228.6895872,0,-127.6762549,-2.228371025,131996.2718,-127.6524724,-2.227955942,112.5663239,1.964652978,-7.935331998,-0.138497671,,,,68.13362934,1.189156163,196.5400722,67.67714162,1.18118895,195.8795548,-52.9207399,-0.923641154,197.0413155,-170.8264646,-2.981484256,195.7030403,180,-3.409144892,2.888294132,2.842986585,3.141592654,1.2,60,6858.474173,6536.0304,7616.67841,-21011.18298,,,-15244.439,-15244.439
3/16/2026 16:45:30.900,,218.5,-74749.061,None,59.98,131424.0099,132360.0326,132292.3911,132026.1658,228.6760271,0,-127.9284367,-2.232772428,131991.3254,-127.9089375,-2.232432102,112.3145844,1.960259297,-8.187431924,-0.142897644,,,,67.8097111,1.183502724,196.990152,67.67714162,1.18118895,195.8795548,-52.9207399,-0.923641154,197.0413155,-171.173629,-2.987543419,195.5153191,-90,-3.413621052,2.883900451,2.844645775,-1.570796327,1.2,60,6986.097083,6646.579184,7568.208004,-21200.88427,,,-15301.558,-15301.558
3/16/2026 16:45:30.933,,218.5,-74724.149,None,59.979,131402.5589,132331.4607,132256.947,131997.6616,228.6266564,0,-128.1902946,-2.23734271,131960.6396,-128.1686879,-2.236965602,112.0503312,1.955647208,-8.44182502,-0.147337641,,,,67.8097111,1.183502724,196.990152,67.67714162,1.18118895,195.8795548,-53.40891173,-0.93216136,197.2823358,-171.173629,-2.987543419,195.5153191,-135,-3.418154552,2.887808568,2.840205778,-2.35619449,1.697056275,60,7097.915333,6554.563191,7675.891199,-21328.36972,,,-15301.558,-15301.558
3/16/2026 16:45:30.967,,218.5,-74935.987,None,59.976,131376.0581,132310.1868,132236.8383,131975.0426,228.587479,0,-128.4783154,-2.242369621,131934.3819,-128.4579281,-2.242013796,111.7628109,1.950629031,-8.732326713,-0.152407852,,,,67.35319769,1.175535061,196.3384832,67.03077487,1.169907722,196.8036585,-53.89585697,-0.940660157,197.537642,-171.8698976,-2.999695599,195.1614716,-135,-3.411921518,2.891289188,2.847287747,-2.35619449,1.697056275,60,6917.566669,6473.894411,7486.11359,-20877.57467,,,-15301.558,-15301.558
3/16/2026 16:45:31.000,,218.5,-74670.941,None,59.977,131427.8968,132341.3067,132283.1521,132018.1122,228.6620778,0,-128.7696434,-2.247454254,131978.9405,-128.7545808,-2.247191362,111.472432,1.945560963,-9.029100132,-0.157587526,,,,66.89367314,1.167514845,195.6993613,66.89367314,1.167514845,195.6993613,-54.178079,-0.945585861,196.8329241,-171.8698976,-2.999695599,195.1614716,-90,-3.414706207,2.891146824,2.842108073,-1.570796327,1.2,60,6966.661881,6455.908797,7616.606403,-21039.17708,,,-15301.558,-15301.558
3/16/2026 16:45:31.033,,218.5,-75067.358,None,59.979,131465.8755,132377.6485,132333.2067,132059.5773,228.7338974,0,-129.0420727,-2.252209042,132022.8662,-129.0167383,-2.251766874,111.1986025,1.940781738,-9.294054403,-0.16221185,,,,66.57130719,1.161888498,196.1733927,66.25050551,1.156289452,196.6536041,-54.66506651,-0.954085396,197.1107303,-172.2664019,-3.006615904,196.184403,180,-3.408056326,2.894867134,2.844404054,3.141592654,1.2,60,6819.863618,6372.705611,7602.451186,-20795.02041,,,-15301.558,-15301.558
3/16/2026 16:45:31.067,,218.5,-74783.563,None,59.979,131454.2556,132369.548,132322.9373,132049.5845,228.7165894,0,-129.2967362,-2.256653759,132005.5952,-129.2838868,-2.256429494,110.9439082,1.936336484,-9.55286918,-0.16672902,,,,66.70988276,1.164307098,197.2750364,66.25050551,1.156289452,196.6536041,-54.66506651,-0.954085396,197.1107303,-171.8698976,-2.999695599,195.1614716,-90,-3.412718946,2.89042188,2.832966579,-1.570796327,1.2,60,6974.32555,6484.723201,7844.140793,-21303.18954,,,-15301.558,-15301.558
3/16/2026 16:45:31.100,,218.5,-74833.733,None,59.977,131416.1305,132323.1811,132278.3122,132006.5345,228.6420248,0,-129.584116,-2.261669483,131975.2559,-129.5684366,-2.261395825,110.6569972,1.931328941,-9.840870471,-0.171755591,,,,66.25050551,1.156289452,196.6536041,65.78824569,1.148221496,196.0448928,-54.86580694,-0.957588978,198.0908882,-172.568592,-3.011890116,194.8365469,0,-3.409617321,2.888917919,2.840134525,0,0,60,6873.167517,6552.864008,7652.23201,-21078.26354,,,-15274.298,-15274.298
3/16/2026 16:45:31.133,,218.5,-74354.63,None,59.976,131421.2235,132325.1339,132278.8048,132009.0417,228.6463672,0,-129.8796182,-2.266826968,131963.6252,-129.865857,-2.266586791,110.3626579,1.926191751,-10.1416667,-0.177005476,,,,66.1089076,1.153818102,195.5558232,65.64360875,1.145697106,194.9510708,-54.66506651,-0.954085396,197.1107303,-173.22784,-3.023396165,193.3490109,0,-3.412283897,2.880277147,2.846390689,0,0,60,6900.530056,6738.508814,7440.897604,-21079.93647,,,-15274.298,-15274.298
3/16/2026 16:45:31.167,,218.5,-74696.069,None,59.979,131460.2432,132373.7188,132321.46,132052.4716,228.72159,0,-130.1550045,-2.271633366,132010.5269,-130.1383865,-2.271343327,110.0891637,1.921418377,-10.41824533,-0.181832683,,,,65.46918963,1.142652918,196.5400722,65.46918963,1.142652918,196.5400722,-55.43747535,-0.967566474,196.7194957,-173.2695161,-3.024123549,194.5406898,0,-3.413996245,2.888984851,2.842290866,0,0,60.01,6980.525416,6508.295995,7590.081582,-21078.90299,,,-15274.298,-15274.298
3/16/2026 16:45:31.200,,218.5,-74783.304,None,59.98,131455.5718,132369.7976,132328.0482,132051.8118,228.7204473,0,-130.4064022,-2.276021084,132013.7938,-130.3868534,-2.275679894,109.841101,1.917088867,-10.66082887,-0.186066565,,,,65.46918963,1.142652918,196.5400722,65.46918963,1.142652918,196.5400722,-55.63476094,-0.971009757,197.7088769,-173.6207518,-3.030253769,194.4037037,-90,-3.418332812,2.888098624,2.844187204,-1.570796327,1.2,60.01,7088.999933,6563.289601,7538.486414,-21190.77595,,,-15274.298,-15274.298
3/16/2026 16:45:31.233,,218.5,-74960.554,None,59.978,131407.8463,132325.6362,132287.1836,132007.5692,228.6438169,0,-130.6708029,-2.280635748,131966.2702,-130.6523705,-2.280314041,109.5720379,1.91239283,-10.92871373,-0.190742038,,,,65.15174703,1.137112499,197.0413155,64.83592503,1.131600365,197.5485763,-56.11734234,-0.979432391,198.0290888,-173.6207518,-3.030253769,194.4037037,-90,-3.411914406,2.891825221,2.839511731,-1.570796327,1.2,60,6943.829195,6477.148803,7651.036816,-21072.01481,,,-15274.298,-15274.298
3/16/2026 16:45:31.267,,218.5,-74829.47,None,59.975,131393.1867,132310.442,132270.3123,131991.9923,228.6168368,0,-130.9584844,-2.285656735,131951.8167,-130.9412727,-2.285356336,109.2878391,1.907432624,-11.21614543,-0.195758667,,,,65.00430363,1.134539126,195.9530556,64.6871162,1.129003161,196.4631263,-56.40655258,-0.984480062,197.3626104,-173.6598083,-3.030935432,195.596319,0,-3.414359497,2.891912686,2.835176765,0,0,60,6965.626666,6452.395214,7803.993607,-21222.01549,,,-15274.298,-15274.298
3/16/2026 16:45:31.300,,218.5,-74705.746,None,59.976,131445.1605,132369.7634,132320.5785,132045.8506,228.7101222,0,-131.2775513,-2.291225504,132004.0025,-131.2617028,-2.290948895,108.9654958,1.901806672,-11.53514016,-0.201326175,,,,64.6871162,1.129003161,196.4631263,64.21977343,1.120846491,195.8979326,-56.69771525,-0.989561809,196.7011947,-174.0094053,-3.037037052,195.4674397,-135,-3.411795386,2.891368481,2.835710877,-2.35619449,1.697056275,60,6922.458502,6447.384015,7788.643176,-21158.48569,,,-15319.637,-15319.637
3/16/2026 16:45:31.333,,218.5,-74714.299,None,59.98,131482.4558,132411,132364.5464,132086.6915,228.7808608,0,-131.5518161,-2.296012329,132049.4231,-131.5332247,-2.295687847,108.6960317,1.897103638,-11.80706342,-0.206072132,,,,64.21977343,1.120846491,195.8979326,63.90457584,1.115345256,196.4228093,-56.99083498,-0.994677714,196.0448928,-174.3594506,-3.043146494,195.3458472,0,-3.411033103,2.891781352,2.837074362,0,0,60,6885.913297,6417.489586,7752.758417,-21056.1613,,,-15319.637,-15319.637
3/16/2026 16:45:31.367,,218.5,-74784.283,None,59.98,131465.7704,132394.449,132352.0099,132071.437,228.7544392,0,-131.7983137,-2.300314522,132024.9211,-131.784682,-2.300076604,108.4464444,1.892747517,-12.05774899,-0.21044742,,,,63.90457584,1.115345256,196.4228093,63.43494882,1.107148718,195.8795548,-57.18091608,-0.997995255,197.0522773,-174.7099188,-3.049263319,195.2315548,-135,-3.407225322,2.890742772,2.838815899,-2.35619449,1.697056275,60,6807.848746,6475.910408,7704.547187,-20988.30634,,,-15319.637,-15319.637
3/16/2026 16:45:31.400,,218.5,-74681.352,None,59.977,131398.1507,132327.4823,132291.0696,132006.2671,228.6415616,0,-132.0735718,-2.305118683,131965.4846,-132.0572205,-2.304833299,108.1769873,1.888044603,-12.32925022,-0.215186011,,,,63.90457584,1.115345256,196.4228093,63.43494882,1.107148718,195.8795548,-57.18091608,-0.997995255,197.0522773,-175.0607845,-3.05538708,195.1245756,-135,-3.411982017,2.886039858,2.840201069,-2.35619449,1.697056275,60,6923.680424,6591.355198,7662.643205,-21177.67883,,,-15319.637,-15319.637
3/16/2026 16:45:31.433,,218.5,-74629.598,None,59.975,131382.7874,132324.5855,132269.6248,131993.0382,228.6186484,0,-132.3609654,-2.310134648,131950.303,-132.3458534,-2.309870894,107.887789,1.882997141,-12.62409198,-0.22033197,,,,63.43494882,1.107148718,195.8795548,63.59106773,1.109873507,196.9535986,-57.66236406,-1.006398107,197.4173245,-175.0302593,-3.054854315,193.9290592,-90,-3.419744401,2.889395248,2.834522345,-1.570796327,1.2,60,7096.867025,6518.577622,7753.435196,-21368.87984,,,-15319.637,-15319.637
3/16/2026 16:45:31.467,,218.5,-74596.752,None,59.976,131444.6248,132382.8176,132323.587,132051.04,228.7191104,0,-132.6755356,-2.315624932,132012.3229,-132.6617891,-2.315385011,107.5743121,1.877525937,-12.93853535,-0.225820042,,,,63.12186025,1.101684291,196.4191437,62.65012422,1.093450944,195.8979326,-57.66236406,-1.006398107,197.4173245,-175.7373889,-3.067196055,193.7359027,0,-3.408835955,2.883924044,2.841376013,0,0,60,6847.361767,6659.8128,7581.211187,-21088.38575,,,-15319.637,-15319.637
3/16/2026 16:45:31.500,,218.5,-75044.045,None,59.979,131472.6101,132412.6726,132365.7562,132084.3878,228.7768705,0,-132.9413185,-2.320263719,132039.8345,-132.9213317,-2.319914885,107.3035342,1.872799971,-13.20096231,-0.230400257,,,,62.81049639,1.096249967,196.9645653,62.81049639,1.096249967,196.9645653,-58.32453126,-1.017955105,198.8164983,-175.7636052,-3.067653616,194.9326037,180,-3.416164852,2.890755076,2.837253359,3.141592654,1.2,60,7051.458473,6534.475217,7732.022405,-21317.95609,,,-15367.246,-15367.246
3/16/2026 16:45:31.533,,218.5,-75180.326,None,59.979,131435.444,132372.2067,132335.0914,132048.291,228.7143491,0,-133.1987006,-2.324755884,132002.8696,-133.1798192,-2.324426342,107.0534671,1.868435476,-13.46036889,-0.234927756,,,,62.81049639,1.096249967,196.9645653,62.50086127,1.090845814,197.5157715,-58.61977058,-1.023108003,198.1890007,-176.1392674,-3.074210158,196.0448928,-135,-3.415272156,2.891543479,2.839282402,-2.35619449,1.697056275,60,7027.141014,6491.82242,7724.102402,-21243.06584,,,-15367.246,-15367.246
3/16/2026 16:45:31.567,,218.5,-74928.053,None,59.977,131390.4133,132336.4467,132283.5636,132004.1881,228.6379606,0,-133.4819029,-2.329698698,131958.5007,-133.4716361,-2.329519509,106.7704061,1.86349513,-13.74378554,-0.239874309,,,,62.50086127,1.090845814,197.5157715,62.03015677,1.082630471,197.0120808,-58.43818816,-1.019938792,197.1655142,-176.4893216,-3.080319756,195.9677524,180,-3.41214998,2.883433922,2.840445447,3.141592654,1.2,60,6966.056255,6661.353609,7689.26879,-21316.67865,,,-15367.246,-15367.246
3/16/2026 16:45:31.600,,218.5,-74661.019,None,59.976,131407.9937,132339.7366,132293.4828,132014.4339,228.6557069,0,-133.7842592,-2.33497581,131975.8342,-133.7679033,-2.334690346,106.4663561,1.858188456,-14.04254594,-0.245088662,,,,62.03015677,1.082630471,197.0120808,61.86559402,1.079758309,195.9530556,-58.91687743,-1.028293496,197.5667988,-176.4677054,-3.079942483,194.7700182,180,-3.414448655,2.886481952,2.834853821,3.141592654,1.2,60.01,7006.779451,6597.993605,7780.319995,-21385.09305,,,-15367.246,-15367.246
3/16/2026 16:45:31.633,,218.5,-74951.798,None,59.979,131446.8963,132389.8612,132344.5938,132061.1644,228.7366464,0,-134.0571872,-2.339739303,132014.9097,-134.0420154,-2.339474504,106.1893671,1.853354087,-14.32100639,-0.249948714,,,,61.86559402,1.079758309,195.9530556,61.25033803,1.069020067,197.0961187,-59.21585347,-1.033511612,196.9499429,-176.8396384,-3.086433938,195.8979326,-90,-3.408494571,2.886865699,2.836485224,-1.570796327,1.2,60.01,6822.729258,6570.20162,7788.067196,-21180.99807,,,-15367.246,-15367.246
3/16/2026 16:45:31.667,,218.5,-74739.802,None,59.98,131446.8957,132398.5516,132334.2426,132060.6106,228.7356872,0,-134.31132,-2.344174757,132015.0586,-134.2972465,-2.343929127,105.9396894,1.848996388,-14.57431677,-0.254369814,,,,61.55707138,1.074373573,196.5217545,61.08165196,1.066075939,196.0448928,-59.69341337,-1.041846605,197.3735545,-177.1728754,-3.092250021,194.6368927,-90,-3.410005066,2.890842993,2.837880207,-1.570796327,1.2,60.01,6880.330699,6484.132802,7703.049611,-21067.51311,,,-15367.246,-15367.246
3/16/2026 16:45:31.700,,218.5,-74876.933,None,59.978,131398.4619,132347.326,132286.2235,132011.3826,228.6504219,0,-134.5800153,-2.348864375,131966.6412,-134.5596988,-2.348509785,105.6706614,1.844300965,-14.8430309,-0.25905976,,,,61.25033803,1.069020067,197.0961187,60.9453959,1.063697822,197.6760987,-59.69341337,-1.041846605,197.3735545,-177.5257955,-3.098409639,194.5813968,-90,-3.412207607,2.88614757,2.839349879,-1.570796327,1.2,60,6953.12896,6600.369594,7661.951999,-21215.45055,,,-15378.113,-15378.113
3/16/2026 16:45:31.733,,218.5,-74601.778,None,59.976,131369.6096,132318.9728,132262.0904,131984.2736,228.6034677,0,-134.8599849,-2.353750765,131946.5193,-134.8445668,-2.353481669,105.3936615,1.839466405,-15.12563488,-0.26399213,,,,61.08165196,1.066075939,196.0448928,60.77558081,1.06073399,196.6279736,-60.29859045,-1.052408938,196.1733927,-177.8789036,-3.104572538,194.5332876,-90,-3.414215659,2.891875343,2.840580408,-1.570796327,1.2,60,6965.028231,6414.868786,7628.428794,-21008.32581,,,-15378.113,-15378.113
3/16/2026 16:45:31.767,,218.5,-74824.157,None,59.978,131420.4762,132362.307,132314.9679,132033.2946,228.6883745,0,-135.165754,-2.359087443,131989.1041,-135.1479743,-2.358777129,105.0870082,1.834114294,-15.4264796,-0.269242861,,,,60.77558081,1.06073399,196.6279736,60.29859045,1.052408938,196.1733927,-60.47132817,-1.05542378,197.2166322,-177.8919047,-3.104799449,195.7324705,-135,-3.411186067,2.889538074,2.835556588,-2.35619449,1.697056275,60.01,6912.243993,6510.196793,7802.683215,-21225.124,,,-15378.113,-15378.113
3/16/2026 16:45:31.800,,218.5,-75095.41,None,59.981,131440.0859,132382.0948,132335.772,132053.3626,228.7231334,0,-135.4088014,-2.363329421,132008.8824,-135.392076,-2.363037508,104.8374075,1.82975794,-15.67206476,-0.273529131,,,,60.29859045,1.052408938,196.1733927,59.99507913,1.047111666,196.7707295,-60.64224646,-1.058406866,198.2616453,-178.5942507,-3.117057701,195.6588868,-90,-3.410149174,2.888164806,2.84352857,-1.570796327,1.2,60.02,6871.411261,6580.56961,7603.905592,-21055.88646,0.797345345,inject,-15378.113,-15378.113
3/16/2026 16:45:31.833,,218.5,-75098.002,None,59.981,131393.83,132340.7665,132279.8951,132005.5399,228.640302,0,-135.6447391,-2.367447311,131962.9655,-135.6216296,-2.367043974,104.6057928,1.825715501,-15.91112596,-0.277701536,,,,59.99507913,1.047111666,196.7707295,59.69341337,1.041846605,197.3735545,-60.9453959,-1.063697822,197.6760987,-178.9455955,-3.123189823,195.633126,-90,-3.408890579,2.889413323,2.845488287,-1.570796327,1.2,60,6858.421713,6527.462417,7551.201617,-20937.08575,1.35706276,inject,-15378.113,-15378.113
3/16/2026 16:45:31.867,,218.5,-74957.443,None,59.977,131325.9172,132286.4592,132223.3193,131945.9611,228.5371085,0,-135.9178041,-2.372213193,131903.6512,-135.8996272,-2.371895946,104.3274344,1.820857231,-16.18324602,-0.282450927,,,,59.99507913,1.047111666,196.7707295,59.99507913,1.047111666,196.7707295,-60.9453959,-1.063697822,197.6760987,-178.602819,-3.117207244,196.8585279,-90,-3.419007612,2.884555053,2.834756317,-1.570796327,1.2,60,7108.244296,6647.731206,7861.996821,-21617.97232,1.850864671,absorb,-15378.113,-15378.113
3/16/2026 16:45:31.900,,218.5,-74713.046,None,59.976,131337.6252,132293.4828,132225.9619,131953.0755,228.5494309,0,-136.2052343,-2.377229797,131915.9127,-136.1809218,-2.376805464,104.0425459,1.815884989,-16.46466152,-0.287362554,,,,59.81941775,1.044045796,195.7324705,59.51669996,1.038762374,196.3384832,-61.25033803,-1.069020067,197.0961187,-178.9455955,-3.123189823,195.633126,-135,-3.415567838,2.884905056,2.835827269,-2.35619449,1.697056275,60,6985.933303,6619.751986,7786.800018,-21392.48531,0.788505667,absorb,-15378.113,-15378.113
3/16/2026 16:45:31.933,,218.5,-74610.504,None,59.979,131404.2635,132362.0562,132295.0535,132021.1796,228.6673907,0,-136.4993928,-2.382363831,131982.8307,-136.4763876,-2.381962314,103.7515181,1.810805595,-16.76495266,-0.292603623,,,,59.51669996,1.038762374,196.3384832,59.21585347,1.033511612,196.9499429,-61.55707138,-1.074373573,196.5217545,-179.2926806,-3.129247602,194.4148143,-135,-3.415473926,2.885179168,2.836643979,-2.35619449,1.697056275,60.01,7008.774588,6596.985611,7722.316799,-21328.077,0.485052511,absorb,-15429.601,-15429.601
3/16/2026 16:45:31.967,,218.5,-74849.414,None,59.981,131419.8851,132383.609,132302.6389,132036.0991,228.6932321,0,-136.7423982,-2.386605075,131998.6718,-136.7204657,-2.386222281,103.5034096,1.806475284,-17.00835621,-0.296851816,,,,59.03624347,1.030376827,195.9199837,58.73626831,1.025141272,196.5400722,-62.03015677,-1.082630471,197.0120808,-179.6484966,-3.135457761,195.6036809,-90,-3.411363553,2.889105755,2.838605945,-1.570796327,1.2,60,6892.278722,6515.409616,7721.5392,-21129.22754,0.451806374,inject,-15429.601,-15429.601
3/16/2026 16:45:32.000,,218.5,-74687.184,None,59.979,131370.6318,132320.3783,132243.8526,131978.9907,228.5943174,0,-136.9901722,-2.390929549,131940.8595,-136.9728934,-2.390627976,103.2536111,1.802115479,-17.26097886,-0.301260913,,,,59.03624347,1.030376827,195.9199837,58.73626831,1.025141272,196.5400722,-62.33926149,-1.088025366,196.4521316,-179.6484966,-3.135457761,195.6036809,-90,-3.415769248,2.890140845,2.834196848,-1.570796327,1.2,60,6998.960359,6467.731201,7826.8896,-21293.58116,0.322528901,absorb,-15429.601,-15429.601
3/16/2026 16:45:32.033,,218.5,-74660.386,None,59.976,131334.0635,132283.9528,132221.3633,131947.1729,228.5392074,0,-137.2673346,-2.395766945,131905.1425,-137.2438568,-2.39535718,102.9798131,1.797336802,-17.52556837,-0.305878871,,,,58.73626831,1.025141272,196.5400722,58.25471258,1.016736539,196.1440287,-62.03015677,-1.082630471,197.0120808,180,3.141592654,195.6,-90,-3.412093719,2.879967273,-3.447471525,-1.570796327,1.2,60,6927.436596,6740.841593,7788.0096,-21456.28779,1.089104536,absorb,-15429.601,-15429.601
3/16/2026 16:45:32.067,,218.5,-74930.213,None,59.977,131371.2456,132319.3183,132246.1556,131979.6093,228.5953889,0,-137.5727804,-2.40109798,131943.3588,-137.5432434,-2.400582461,102.6725259,1.791973629,-17.83320742,-0.311248186,,,,58.25471258,1.016736539,196.1440287,57.66236406,1.006398107,197.4173245,-62.81049639,-1.096249967,196.9645653,179.6484966,3.135457761,195.6036809,-135,-3.406980568,2.888223596,-3.446705947,-2.35619449,1.697056275,60.01,6787.874415,6532.934382,7770.729601,-21091.5384,0.629374901,inject,-15429.601,-15429.601
3/16/2026 16:45:32.100,,218.5,-74531.866,None,59.98,131408.6638,132367.3592,132290.5259,132022.8995,228.6703696,0,-137.8338925,-2.405655244,131980.2492,-137.8128913,-2.405288705,102.4071142,1.787341319,-18.09473807,-0.315812757,,,,58.25471258,1.016736539,196.1440287,57.77124256,1.008298396,195.7618962,-62.81049639,-1.096249967,196.9645653,179.2926806,3.129247602,194.4148143,0,-3.413587101,2.883591286,-3.445060359,0,0,60.01,6954.659694,6652.152004,7685.712016,-21292.52371,0.317546853,absorb,-15429.601,-15429.601
3/16/2026 16:45:32.133,,218.5,-74714.501,None,59.98,131394.5188,132329.4411,132265.5901,131997.2056,228.6258666,0,-138.081728,-2.409980791,131950.267,-138.0540156,-2.409497118,102.1608024,1.783042368,-18.34453811,-0.32017259,,,,57.77124256,1.008298396,195.7618962,57.47510971,1.003129902,196.4044806,-63.27925415,-1.104431333,197.4902529,178.9390883,3.123076252,194.4333305,180,-3.41262702,2.887473701,-3.443248842,3.141592654,1.2,60,6915.642458,6569.841606,7640.524817,-21126.00888,0.466970745,inject,-15395.555,-15395.555
3/16/2026 16:45:32.167,,218.5,-74956.651,None,59.978,131335.7947,132284.0687,132201.504,131941.1529,228.5287804,0,-138.3487122,-2.414640545,131899.8133,-138.3260292,-2.41424465,101.8940118,1.778385993,-18.60599031,-0.324735792,,,,57.66236406,1.006398107,197.4173245,57.36906153,1.001279012,198.0618085,-63.27925415,-1.104431333,197.4902529,178.9455955,3.123189823,195.633126,-135,-3.415523662,2.882817326,-3.447925615,-2.35619449,1.697056275,60,7044.100482,6685.257611,7799.356801,-21528.71489,1.430337428,absorb,-15395.555,-15395.555
3/16/2026 16:45:32.200,,218.5,-74771.467,None,59.977,131340.9127,132281.3336,132212.774,131945.7012,228.5366583,0,-138.6365707,-2.419664622,131906.2554,-138.6077367,-2.419161373,101.6075808,1.77338683,-18.89541016,-0.329787121,,,,57.47510971,1.003129902,196.4044806,57.18091608,0.997995255,197.0522773,-63.74549201,-1.112568719,198.0290888,178.5855768,3.116906312,194.4592502,0,-3.417156628,2.885955549,-3.446693433,0,0,60.01,7049.021704,6623.855995,7723.008018,-21395.88572,0.804526354,absorb,-15395.555,-15395.555
3/16/2026 16:45:32.233,,218.5,-75007.742,None,59.979,131407.8907,132347.8063,132264.8699,132007.5394,228.6437652,0,-138.908179,-2.424405082,131964.5014,-138.8839675,-2.423982511,101.3313278,1.768565306,-19.16812118,-0.334546826,,,,56.69771525,0.989561809,196.7011947,56.40655258,0.984480062,197.3626104,-64.05770451,-1.118017855,197.5011899,178.2430117,3.110927423,195.6920029,0,-3.408462573,2.886583161,-3.445474249,0,0,60.01,6845.361793,6593.644805,7744.92481,-21183.93141,0.194074685,inject,-15395.555,-15395.555
3/16/2026 16:45:32.267,,218.5,-74848.306,None,59.981,131428.8653,132362.8313,132284.6957,132026.1419,228.6759858,0,-139.1472858,-2.428578282,131994.7772,-139.1206691,-2.428113733,101.0970213,1.764475886,-19.41293413,-0.338819618,,,,56.69771525,0.989561809,196.7011947,56.21282108,0.98109881,196.3641515,-64.37158112,-1.123496035,196.9791867,177.8919047,3.104799449,195.7324705,180,-3.409212543,2.887971921,-3.443619067,3.141592654,1.2,60.01,6865.71294,6541.919999,7701.839988,-21109.47293,0.544878203,inject,-15395.555,-15395.555
3/16/2026 16:45:32.300,,218.5,-75004.517,None,59.98,131368.7662,132314.3622,132238.323,131974.5143,228.586564,0,-139.3896609,-2.432808525,131925.8257,-139.367483,-2.432421449,100.8523586,1.760205717,-19.65172559,-0.342987315,,,,56.69771525,0.989561809,196.7011947,55.92280472,0.976037069,197.0340072,-64.52173028,-1.126116632,198.0618085,177.8919047,3.104799449,195.7324705,-135,-3.408458518,2.886322349,-3.447786764,-2.35619449,1.697056275,60,6843.254076,6617.304003,7802.06398,-21262.62206,0.176668266,absorb,-15395.555,-15395.555
3/16/2026 16:45:32.333,,218.5,-74897.453,None,59.977,131317.9607,132250.6694,132181.8171,131917.4984,228.4878096,0,-139.6724074,-2.437743384,131875.2654,-139.6514208,-2.437377097,100.5666412,1.755219007,-19.93688915,-0.347964358,,,,56.21282108,0.98109881,196.3641515,55.92280472,0.976037069,197.0340072,-64.98310652,-1.134169167,198.6353443,177.5257955,3.098409639,194.5813968,0,-3.413414166,2.889388174,-3.446373997,0,0,60,6952.612547,6555.311987,7718.212783,-21226.13732,0.004774139,absorb,-15354.555,-15354.555
3/16/2026 16:45:32.367,,218.5,-74674.469,None,59.976,131350.122,132294.3966,132201.4839,131949.3517,228.5429812,0,-139.9708582,-2.442952333,131907.6708,-139.9511433,-2.442608243,100.2671941,1.749992669,-20.23282171,-0.353129356,,,,55.92280472,0.976037069,197.0340072,55.92280472,0.976037069,197.0340072,-65.15174703,-1.137112499,197.0413155,177.1728754,3.092250021,194.6368927,0,-3.418645312,2.887105168,-3.445379377,0,0,60,7108.915241,6562.468793,7697.145599,-21368.52963,0.675640962,absorb,-15354.555,-15354.555
3/16/2026 16:45:32.400,,218.5,-74722.853,None,59.98,131419.6183,132368.1185,132282.3292,132024.0502,228.6723628,0,-140.2344497,-2.447552872,131978.9116,-140.2084958,-2.447099891,100.0028646,1.745379249,-20.49156202,-0.357645226,,,,55.72629447,0.972607318,196.0412202,55.43747535,0.967566474,196.7194957,-65.46918963,-1.142652918,196.5400722,176.4677054,3.079942483,194.7700182,180,-3.414666365,2.888032167,-3.437587709,3.141592654,1.2,60.01,6977.837476,6526.07999,7515.331199,-21019.24867,0.96996058,inject,-15354.555,-15354.555
3/16/2026 16:45:32.433,,218.5,-74807.755,None,59.982,131417.738,132362.246,132291.2362,132024.4386,228.6730356,0,-140.459889,-2.451487531,131984.9053,-140.4389291,-2.45112171,99.77658205,1.741429873,-20.72332548,-0.361690262,,,,55.23819767,0.964088422,195.7324705,54.74859424,0.95554323,195.4379697,-65.6136289,-1.145173858,197.632386,176.8396384,3.086433938,195.8979326,-90,-3.40666494,2.886603731,-3.4481242,-1.570796327,1.2,60.01,6767.895955,6598.224012,7820.121622,-21186.24159,0.183190504,inject,-15354.555,-15354.555
3/16/2026 16:45:32.467,,218.5,-75017.851,None,59.98,131361.3954,132291.3113,132230.7786,131961.8456,228.5646212,0,-140.7069261,-2.455799141,131921.1626,-140.6829733,-2.455381085,99.53409355,1.737197651,-20.96135562,-0.365844671,,,,55.43747535,0.967566474,196.7194957,54.46232221,0.950546841,196.1330161,-65.75647941,-1.14766707,198.7259419,176.4893216,3.080319756,195.9677524,180,-3.405927926,2.884864721,-3.446164427,3.141592654,1.2,60,6780.279118,6675.407994,7770.902392,-21226.5895,0.006904566,absorb,-15354.555,-15354.555
3/16/2026 16:45:32.500,,218.5,-74745.864,None,59.976,131334.8704,132266.503,132209.2124,131937.5507,228.5225412,0,-140.9933781,-2.460798671,131894.9063,-140.9706416,-2.460401845,99.24611275,1.732171437,-21.25481382,-0.370966483,,,,54.95062669,0.959069362,196.4191437,54.178079,0.945585861,196.8329241,-65.9312767,-1.150717858,197.1399503,176.1155084,3.073795486,194.8476328,-90,-3.405987706,2.882889295,-3.444761969,-1.570796327,1.2,60,6770.074441,6670.699218,7690.752,-21131.52566,0.44097901,inject,-15354.555,-15354.555
3/16/2026 16:45:32.533,,218.5,-74698.142,None,59.978,131380.9855,132318.0276,132251.3298,131984.138,228.6032327,0,-141.2840378,-2.46587164,131941.2797,-141.2625486,-2.465496583,98.95830936,1.72714832,-21.54364828,-0.376007595,,,,54.46232221,0.950546841,196.1330161,54.178079,0.945585861,196.8329241,-66.25050551,-1.156289452,196.6536041,175.7636052,3.067653616,194.9326037,-135,-3.411082444,2.883437772,-3.443661211,-2.35619449,1.697056275,60.01,6889.761309,6643.036817,7669.46879,-21202.26692,0.107688816,inject,-15396.555,-15396.555
3/16/2026 16:45:32.567,,218.5,-74845.022,None,59.981,131409.5323,132353.6289,132294.5621,132019.9473,228.6652563,0,-141.5305722,-2.470174477,131979.4266,-141.5068842,-2.469761043,98.71930548,1.722976916,-21.78789838,-0.380270564,,,,54.178079,0.945585861,196.8329241,53.68975029,0.937062917,196.5693771,-66.70988276,-1.164307098,197.2750364,175.4120219,3.061517329,195.0249215,0,-3.40682396,2.887284014,-3.441787893,0,0,60.01,6809.650767,6568.675195,7629.451199,-21007.77716,1.024007393,inject,-15396.555,-15396.555
3/16/2026 16:45:32.600,,218.5,-74738.736,None,59.982,131376.4998,132320.3195,132246.4517,131981.7862,228.5991593,0,-141.7584848,-2.474152303,131946.6067,-141.7357797,-2.473756024,98.48503197,1.718888072,-22.01477004,-0.384230221,,,,54.178079,0.945585861,196.8329241,53.68975029,0.937062917,196.5693771,-66.70988276,-1.164307098,197.2750364,175.4120219,3.061517329,195.0249215,-90,-3.410818941,2.88319517,-3.44574755,-1.570796327,1.2,60,6908.030054,6670.267189,7724.174384,-21302.47163,0.364415423,absorb,-15396.555,-15396.555
3/16/2026 16:45:32.633,,218.5,-74693.592,None,59.978,131312.7371,132255.157,132198.9219,131922.9781,228.4973007,0,-142.0216803,-2.478745931,131883.078,-142.0001071,-2.478369407,98.22126735,1.714284511,-22.28140639,-0.388883903,,,,53.97262661,0.94200004,195.8611753,53.20014606,0.928517711,196.3201467,-66.70988276,-1.164307098,197.2750364,175.0607845,3.05538708,195.1245756,0,-3.406887118,2.878591609,-3.444270983,0,0,60,6772.659722,6783.033587,7688.995189,-21244.6885,0.092176126,absorb,-15396.555,-15396.555
3/16/2026 16:45:32.667,,218.5,-74614.176,None,59.977,131344.5395,132269.3597,132215.1249,131943.6885,228.5331723,0,-142.313821,-2.483844747,131907.7865,-142.2893793,-2.483418159,97.93161892,1.709229192,-22.57106276,-0.393939361,,,,53.48160579,0.93343011,195.6036809,53.20014606,0.928517711,196.3201467,-67.35319769,-1.175535061,196.3384832,174.7099188,3.049263319,195.2315548,180,-3.41193587,2.884764253,-3.44320268,3.141592654,1.2,60,6890.645109,6596.640008,7667.827206,-21155.11232,0.329852853,inject,-15396.555,-15396.555
3/16/2026 16:45:32.700,,218.5,-74811.485,None,59.98,131406.63,132330.6125,132276.0196,132005.0994,228.639539,0,-142.5778459,-2.488452851,131970.1303,-142.5545477,-2.488046221,97.665715,1.704588293,-22.8361755,-0.398566451,,,,53.20014606,0.928517711,196.3201467,52.9207399,0.923641154,197.0413155,-67.8097111,-1.183502724,196.990152,174.7099188,3.049263319,195.2315548,-135,-3.411687375,2.888091017,-3.44782977,-2.35619449,1.697056275,60.01,6912.948651,6537.686388,7785.374402,-21236.00944,0.051285639,absorb,-15396.555,-15396.555
3/16/2026 16:45:32.733,,218.5,-74953.757,None,59.982,131407.2743,132344.5095,132297.4068,132017.1009,228.6603262,0,-142.8008379,-2.492344795,131970.9792,-142.7784962,-2.49195486,97.43431969,1.700549683,-23.05801612,-0.4024383,,,,53.20014606,0.928517711,196.3201467,52.9207399,0.923641154,197.0413155,-67.94079347,-1.185790542,198.101792,174.3594506,3.043146494,195.3458472,180,-3.415596014,2.886340225,-3.445584794,3.141592654,1.2,60,7010.5359,6619.694413,7735.852785,-21366.0831,0.664114368,absorb,-15355.555,-15355.555
3/16/2026 16:45:32.767,,218.5,-74774.621,None,59.98,131349.8063,132274.219,132232.5978,131952.8963,228.5491206,0,-143.0425372,-2.496563245,131911.3541,-143.0285532,-2.496319177,97.19722515,1.696411603,-23.29622148,-0.406595768,,,,52.70933308,0.919951409,196.0852876,52.70933308,0.919951409,196.0852876,-68.2631855,-1.191417345,197.6542436,174.0094053,3.037037052,195.4674397,0,-3.416270586,2.887828948,-3.44363282,0,0,60,7015.781442,6563.563191,7688.721605,-21268.06624,0.202317954,absorb,-15355.555,-15355.555
3/16/2026 16:45:32.800,,218.5,-74727.547,None,59.978,131302.1828,132245.1402,132197.4405,131915.6341,228.4845806,0,-143.3167533,-2.501349218,131873.4997,-143.3008089,-2.501070936,96.92639814,1.69168478,-23.57487954,-0.411459269,,,,52.70933308,0.919951409,196.0852876,52.21737916,0.911365193,195.8648514,-68.58703053,-1.197069507,197.2129813,173.6598083,3.030935432,195.596319,-135,-3.412436129,2.888754287,-3.442394701,-2.35619449,1.697056275,60,6918.280672,6524.107186,7661.174395,-21103.56225,0.572725742,inject,-15355.555,-15355.555
3/16/2026 16:45:32.833,,218.5,-74791.339,None,59.979,131360.7415,132280.0039,132236.1157,131959.6329,228.5607887,0,-143.5898097,-2.506114952,131915.446,-143.5739547,-2.505838229,96.65760869,1.686993519,-23.84581862,-0.416188048,,,,52.21737916,0.911365193,195.8648514,51.94098343,0.906541178,196.6023398,-68.71359489,-1.199278472,198.330633,173.6207518,3.030253769,194.4037037,-135,-3.412379407,2.886271991,-3.446441817,-2.35619449,1.697056275,60.01,6911.289188,6625.843182,7715.995197,-21253.12757,0.131935937,absorb,-15355.555,-15355.555
3/16/2026 16:45:32.867,,218.5,-74848.32,None,59.983,131406.6617,132337.7334,132287.2696,132011.2471,228.6501872,0,-143.8209444,-2.510149014,131971.193,-143.8029821,-2.509835512,96.41936755,1.682835426,-24.07489248,-0.420186141,,,,52.21737916,0.911365193,195.8648514,51.66665989,0.901753329,197.3443691,-68.58703053,-1.197069507,197.2129813,173.6598083,3.030935432,195.596319,180,-3.411588841,2.879904933,-3.451121573,3.141592654,1.2,60.02,6894.517391,6752.030407,7881.753596,-21528.30139,1.428389268,absorb,-15355.555,-15355.555
3/16/2026 16:45:32.900,,218.5,-74692.786,None,59.983,131392.0244,132318.1212,132266.0996,131992.7654,228.618176,0,-144.0389039,-2.513953124,131946.9979,-144.0249491,-2.513709566,96.20075272,1.679019878,-24.29553271,-0.424037039,,,,51.94098343,0.906541178,196.6023398,51.4495347,0.897963779,196.4044806,-69.23903513,-1.208449134,196.3494843,173.3106846,3.024842075,195.7324705,180,-3.411673345,2.887469012,-3.448879114,3.141592654,1.2,60,6921.321174,6531.451193,7830.662388,-21283.43476,0.274725152,absorb,-15355.555,-15355.555
3/16/2026 16:45:32.933,,218.5,-74690.15,None,59.98,131344.3109,132270.3259,132218.1679,131944.952,228.5353606,0,-144.2841824,-2.518234041,131909.1582,-144.2682031,-2.51795515,95.95731094,1.674771017,-24.53906535,-0.428287486,,,,51.4495347,0.897963779,196.4044806,50.95713111,0.889369715,196.2210998,-69.36245302,-1.210603182,197.4720233,172.9187878,3.018002185,194.6849763,-90,-3.407324865,2.885374199,-3.446289671,-1.570796327,1.2,60,6803.733177,6619.363214,7722.374409,-21145.4708,0.375277906,inject,-15355.555,-15355.555
