time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:45:32.967,,218.5,-74609.15,None,59.979,131331.0888,132267.9134,132219.5745,131940.2285,228.5271793,0,-144.550187,-2.522876698,131898.9109,-144.5280493,-2.522490322,95.69093817,1.670121935,-24.80201646,-0.432876848,,,,51.23032461,0.894137841,195.4674397,50.6860343,0.884638183,196.9791867,-70.01689348,-1.222025323,196.6389585,172.5226697,3.01108862,193.6466886,-90,-3.407128505,2.892147258,-3.443965468,-1.570796327,1.2,60.01,6765.861732,6420.758416,7624.483181,-20811.10333,1.950616035,inject,-15314.555,-15314.555
3/16/2026 16:45:33.000,,218.5,-74824.776,None,59.98,131377.6595,132295.6598,132256.3765,131977.2457,228.591295,0,-144.7979341,-2.5272007,131935.8935,-144.779892,-2.526885807,95.43910021,1.665726534,-25.05834934,-0.437350701,,,,50.95713111,0.889369715,196.2210998,50.41702211,0.879943035,197.7416496,-69.68898157,-1.216302181,197.0522773,172.568592,3.011890116,194.8365469,-90,-3.406828842,2.882028715,-3.449240817,-1.570796327,1.2,60.01,6786.366838,6690.887986,7803.129589,-21280.38441,0.260353779,absorb,-15314.555,-15314.555
3/16/2026 16:45:33.033,,218.5,-74795.486,None,59.983,131381.534,132308.5897,132286.7547,131992.9996,228.6185816,0,-145.0207854,-2.53109019,131956.638,-145.0049787,-2.530814311,95.21936405,1.661891414,-25.2818998,-0.441252393,,,,50.6860343,0.884638183,196.9791867,50.19442891,0.876058051,196.8182918,-70.1357026,-1.224098934,197.7671358,171.8197701,2.998820709,193.9736065,0,-3.406872362,2.885990348,-3.440073102,0,0,60,6814.748299,6615.575997,7545.830421,-20976.15472,1.172993305,inject,-15314.555,-15314.555
3/16/2026 16:45:33.067,,218.5,-74829.485,None,59.982,131363.8926,132297.4666,132254.6589,131972.7077,228.583435,0,-145.2547478,-2.535173603,131932.2983,-145.2356627,-2.534840505,94.99022545,1.657892191,-25.50715275,-0.445183798,,,,50.46384281,0.88076021,196.0522379,50.19442891,0.876058051,196.8182918,-70.46334506,-1.229817373,197.3626104,171.8698976,2.999695599,195.1614716,-135,-3.410898556,2.887709564,-3.444879397,-2.35619449,1.697056275,60,6881.87011,6558.048014,7708.679991,-21148.59811,0.360543885,inject,-15314.555,-15314.555
3/16/2026 16:45:33.100,,218.5,-74924.294,None,59.979,131350.8407,132272.5256,132229.0542,131951.49,228.5466848,0,-145.5075838,-2.539586423,131909.5463,-145.4925554,-2.539324128,94.74076327,1.653538255,-25.76044686,-0.449604615,,,,50.19442891,0.876058051,196.8182918,49.92710995,0.871392455,197.5886636,-70.906508,-1.237552026,198.0981575,171.4692344,2.992702706,194.1479848,-90,-3.410716583,2.891090281,-3.442307321,-1.570796327,1.2,60,6903.01463,6495.465589,7604.121614,-21002.60183,1.048390426,inject,-15314.555,-15314.555
3/16/2026 16:45:33.133,,218.5,-74655.864,None,59.98,131373.7755,132297.0068,132270.2258,131981.0334,228.5978555,0,-145.7636142,-2.544054998,131942.549,-145.746733,-2.543760365,94.48440283,1.649063921,-26.02340065,-0.454194024,,,,49.96974073,0.872136502,195.8979326,49.70205542,0.867464512,196.6719095,-71.12262152,-1.241323918,196.5730399,171.1193408,2.986595912,194.3296169,180,-3.411224877,2.890387839,-3.440789936,3.141592654,1.2,60.01,6885.118054,6464.34721,7576.344014,-20925.80928,1.41019069,inject,-15314.555,-15314.555
3/16/2026 16:45:33.167,,218.5,-74885.285,None,59.983,131412.9637,132341.4302,132309.2906,132021.9294,228.6686895,0,-145.9891777,-2.547991823,131981.8858,-145.9732779,-2.54771432,94.25884612,1.645127214,-26.2466671,-0.458090759,,,,49.70205542,0.867464512,196.6719095,49.43647449,0.86282925,197.4501456,-71.23513671,-1.243287679,197.7088769,171.1193408,2.986595912,194.3296169,180,-3.41054357,2.888414893,-3.444686671,3.141592654,1.2,60.02,6897.334002,6553.871988,7674.264021,-21125.47001,0.469509577,inject,-15348.555,-15348.555
3/16/2026 16:45:33.200,,218.5,-75003.883,None,59.984,131391.0907,132331.4384,132296.7978,132007.1602,228.6431084,0,-146.1928904,-2.551547281,131970.1084,-146.1749586,-2.551234312,94.05600273,1.641586929,-26.44651797,-0.461578814,,,,49.70205542,0.867464512,196.6719095,49.17298448,0.858230482,198.2325907,-71.23513671,-1.243287679,197.7088769,170.7701138,2.980500749,194.5184824,-90,-3.409464794,2.884874608,-3.442079563,-1.570796327,1.2,60.01,6869.721655,6643.007989,7616.937592,-21129.66724,0.44973478,inject,-15348.555,-15348.555
3/16/2026 16:45:33.233,,218.5,-74641.781,None,59.981,131337.6318,132283.1674,132232.3882,131951.777,228.547182,0,-146.4197996,-2.555507593,131910.168,-146.3984997,-2.55513584,93.82825003,1.637611894,-26.6813168,-0.465676827,,,,49.47489651,0.863499841,195.7582182,48.94518623,0.854254653,197.326126,-71.12262152,-1.241323918,196.5730399,170.7701138,2.980500749,194.5184824,0,-3.409390493,2.878935812,-3.446177576,0,0,60,6832.850609,6751.684816,7713.8496,-21298.38502,0.345161816,absorb,-15348.555,-15348.555
3/16/2026 16:45:33.267,,218.5,-74586.6,None,59.978,131323.3448,132268.4164,132213.5081,131935.8008,228.5195103,0,-146.6800346,-2.56004955,131902.6927,-146.664242,-2.559773918,93.5682281,1.633073656,-26.94180806,-0.470223257,,,,49.20898492,0.858858808,196.5400722,48.94518623,0.854254653,197.326126,-71.78712673,-1.252921722,195.8097035,170.4215771,2.974417636,194.7145603,0,-3.414028571,2.885995378,-3.444640893,0,0,60,6975.630421,6547.982391,7682.774389,-21206.3872,0.088276518,inject,-15348.555,-15348.555
3/16/2026 16:45:33.300,,218.5,-74708.424,None,59.981,131381.3455,132318.3715,132277.5595,131993.1338,228.618814,0,-146.9285098,-2.56438626,131944.2406,-146.9122904,-2.564103178,93.32221683,1.628779949,-27.19035863,-0.474561283,,,,48.71528911,0.850242191,196.4228093,48.22104022,0.84161592,196.3201467,-72.22867918,-1.260628266,196.5803652,170.0737545,2.968346987,194.9178288,0,-3.405719098,2.889408215,-3.44290827,0,0,60,6766.013315,6490.310395,7651.872001,-20908.19571,1.493175213,inject,-15348.555,-15348.555
3/16/2026 16:45:33.333,,218.5,-74962.93,None,59.984,131413.8809,132362.6654,132321.1961,132033.3067,228.6883955,0,-147.1348885,-2.567988248,131993.4991,-147.1211126,-2.567747813,93.10779624,1.625037604,-27.39698302,-0.478167559,,,,48.71528911,0.850242191,196.4228093,48.19344927,0.841134368,198.0145449,-72.3348138,-1.262480665,197.7234432,169.6634459,2.96118575,193.9476218,-90,-3.408882181,2.887518269,-3.439353309,-1.570796327,1.2,60.01,6847.669091,6578.121578,7529.126395,-20954.91706,1.273052337,inject,-15348.555,-15348.555
3/16/2026 16:45:33.367,,218.5,-74716.258,None,59.984,131374.5981,132338.118,132275.4334,131996.7838,228.6251359,0,-147.3417867,-2.571599303,131957.9497,-147.3216893,-2.571248538,92.90547324,1.621506401,-27.60650882,-0.481824474,,,,48.71528911,0.850242191,196.4228093,48.22104022,0.84161592,196.3201467,-72.3348138,-1.262480665,197.7234432,170.0737545,2.968346987,194.9178288,-90,-3.412864458,2.883987066,-3.450171461,-1.570796327,1.2,60,6945.323849,6666.292792,7830.374399,-21441.99104,1.021746862,absorb,-15307.555,-15307.555
3/16/2026 16:45:33.400,,218.5,-74882.851,None,59.981,131332.3492,132274.7677,132238.2278,131949.1683,228.5426634,0,-147.5835727,-2.575819265,131915.8908,-147.564543,-2.575487135,92.66227626,1.617261813,-27.84402193,-0.48596986,,,,48.22104022,0.84161592,196.3201467,48.19344927,0.841134368,198.0145449,-72.66675729,-1.268274171,197.3626104,169.7266694,2.962289209,195.1282655,0,-3.416621503,2.885535984,-3.448259069,0,0,60,7033.172939,6611.832018,7789.593617,-21434.59857,0.986918017,absorb,-15307.555,-15307.555
3/16/2026 16:45:33.433,,218.5,-74774.203,None,59.979,131359.7884,132296.7178,132247.7883,131968.8007,228.5766678,0,-147.8393845,-2.580284023,131926.9723,-147.8198505,-2.579943091,92.40693046,1.612805188,-28.10673883,-0.490555135,,,,48.22104022,0.84161592,196.3201467,47.70294404,0.832573436,197.9272594,-72.99990555,-1.274088705,197.0084262,169.3150876,2.955105752,194.1665265,-135,-3.412516527,2.886893893,-3.445660887,-2.35619449,1.697056275,60.01,6931.381953,6566.817618,7688.131212,-21186.33078,0.182770283,inject,-15307.555,-15307.555
3/16/2026 16:45:33.467,,218.5,-74763.749,None,59.983,131411.3907,132347.0882,132311.2588,132023.9556,228.6721989,0,-148.0713682,-2.584332903,131988.9344,-148.0500763,-2.583961289,92.17204989,1.608705749,-28.3338389,-0.494518779,,,,47.72631099,0.832981267,196.2321075,47.212042,0.82400558,197.854492,-73.33424248,-1.279923986,196.6609265,169.3150876,2.955105752,194.1665265,0,-3.407966869,2.888629735,-3.449624531,0,0,60.01,6817.916243,6513.998393,7788.91681,-21120.83145,0.4913637,inject,-15307.555,-15307.555
3/16/2026 16:45:33.500,,218.5,-75054.326,None,59.984,131406.2946,132366.156,132321.3142,132031.9958,228.6861249,0,-148.2751081,-2.587888835,131994.2137,-148.2519597,-2.587484819,91.96902677,1.605162327,-28.53830347,-0.498087359,,,,47.46811791,0.828474947,197.0413155,46.97493401,0.819867264,196.9755315,-73.76764934,-1.287488362,197.4720233,168.6900675,2.944197094,195.8023493,0,-3.407352083,2.892650689,-3.442284453,0,0,60,6830.878393,6439.99681,7673.702417,-20944.57762,1.321765569,inject,-15307.555,-15307.555
3/16/2026 16:45:33.533,,218.5,-74788.949,None,59.983,131357.267,132314.1816,132268.9063,131980.8544,228.5975455,0,-148.4884242,-2.591611903,131945.3805,-148.466222,-2.591224402,91.7566378,1.60145544,-28.74611737,-0.501714395,,,,47.46811791,0.828474947,197.0413155,46.97493401,0.819867264,196.9755315,-73.66975159,-1.285779724,196.3201467,168.6900675,2.944197094,195.8023493,-90,-3.411091666,2.887235164,-3.445911489,-1.570796327,1.2,60,6922.114289,6536.160015,7760.332802,-21218.60711,0.030703685,inject,-15307.555,-15307.555
3/16/2026 16:45:33.567,,218.5,-74827.411,None,59.98,131332.3821,132274.4193,132215.8045,131941.5724,228.529507,0,-148.7278345,-2.595790402,131904.2167,-148.7049435,-2.595390878,91.5179647,1.597289809,-28.98439676,-0.505873155,,,,46.97493401,0.819867264,196.9755315,46.73570459,0.815691923,196.0999745,-74.10251026,-1.293332788,197.1399503,168.3461594,2.938194765,196.0412202,0,-3.411082801,2.890622597,-3.44406792,0,0,60,6917.42245,6475.953595,7721.078399,-21114.45444,0.521408294,inject,-15267.555,-15267.555
3/16/2026 16:45:33.600,,218.5,-75026.837,None,59.981,131363.2787,132308.6686,132251.2618,131975.1126,228.5876003,0,-148.9674267,-2.599972074,131935.3287,-148.9455842,-2.599590851,91.27326092,1.593018922,-29.22578349,-0.510086148,,,,46.97493401,0.819867264,196.9755315,46.22933449,0.806854098,197.7525727,-74.10251026,-1.293332788,197.1399503,168.3461594,2.938194765,196.0412202,0,-3.406444949,2.88635171,-3.448280913,0,0,60.01,6802.801678,6585.480005,7827.350399,-21215.63208,0.044720204,inject,-15267.555,-15267.555
3/16/2026 16:45:33.633,,218.5,-74824.92,None,59.984,131400.4784,132346.6421,132290.9113,132013.389,228.653897,0,-149.1809972,-2.603699582,131962.4085,-149.1627716,-2.603381485,91.05985362,1.589294262,-29.43674193,-0.513768068,,,,46.48145717,0.811254469,196.924351,45.9877604,0.802637835,196.8877853,-74.43848967,-1.299196735,196.8146336,167.9298545,2.930928874,195.1135054,0,-3.40601932,2.888490997,-3.444696942,0,0,60.01,6791.754411,6522.5664,7704.403217,-21018.72403,0.972432356,inject,-15267.555,-15267.555
3/16/2026 16:45:33.667,,218.5,-74809.397,None,59.984,131373.4006,132314.8155,132256.4647,131982.263,228.5999852,0,-149.3812115,-2.607193982,131939.6829,-149.3566693,-2.606765638,90.85742385,1.585761196,-29.6423568,-0.517356724,,,,46.23997477,0.807039806,196.0559104,45.9877604,0.802637835,196.8877853,-74.77556998,-1.305079896,196.4961068,167.5857074,2.924922373,195.3679605,-90,-3.409403473,2.890841092,-3.442279097,-1.570796327,1.2,60,6845.096386,6451.272004,7652.793605,-20949.16199,1.300166756,inject,-15267.555,-15267.555
3/16/2026 16:45:33.700,,218.5,-74856.528,None,59.981,131332.0509,132260.1028,132210.4241,131934.8812,228.5179175,0,-149.6066077,-2.611127886,131898.5512,-149.5830297,-2.610716374,90.63422553,1.581865651,-29.86937264,-0.521318898,,,,45.9877604,0.802637835,196.8877853,45.73767314,0.798272988,197.7234432,-74.86691685,-1.3066742,197.6542436,167.5095943,2.923593949,194.1961895,-90,-3.408989362,2.888539851,-3.444912847,-1.570796327,1.2,60,6861.626112,6544.871985,7668.806402,-21075.3045,0.705859253,inject,-15267.555,-15267.555
3/16/2026 16:45:33.733,,218.5,-74770.69,None,59.98,131336.8999,132278.9806,132223.3394,131947.1125,228.5391027,0,-149.8568696,-2.615495781,131909.6615,-149.8388993,-2.615182141,90.38463431,1.577509462,-30.1183212,-0.52566387,,,,45.9877604,0.802637835,196.8877853,45.4939169,0.79401864,196.8658426,-74.86691685,-1.3066742,197.6542436,167.1643905,2.917569007,194.4592502,0,-3.409200781,2.884183662,-3.443232877,0,0,60,6867.499652,6656.011194,7638.710407,-21162.22125,0.29635986,inject,-15267.555,-15267.555
3/16/2026 16:45:33.767,,218.5,-74776.637,None,59.983,131396.6668,132336.4897,132278.3955,132004.551,228.6385892,0,-150.0870964,-2.619513996,131963.6023,-150.0656024,-2.619138856,90.15586409,1.573516668,-30.34510882,-0.529622061,,,,45.7440592,0.798384446,196.0265288,45.24803213,0.789727141,196.0118364,-75.20323775,-1.312544107,197.3443691,167.2424678,2.918931713,195.6294456,0,-3.408865997,2.886060775,-3.448553774,0,0,60.01,6831.902336,6601.04641,7819.243204,-21252.19195,0.12752787,absorb,-15308.555,-15308.555
3/16/2026 16:45:33.800,,218.5,-74873.65,None,59.985,131409.3438,132348.0267,132292.8183,132017.4301,228.6608965,0,-150.2764425,-2.62281871,131976.4397,-150.2557677,-2.622457866,89.96363493,1.570161637,-30.54038104,-0.533030204,,,,45.4939169,0.79401864,196.8658426,45,0.785398163,196.8585279,-75.20323775,-1.312544107,197.3443691,166.4768393,2.905568975,195.0064614,0,-3.407856029,2.882705744,-3.438599179,0,0,60.01,6836.509042,6686.366391,7550.0064,-21072.88183,0.717273398,inject,-15308.555,-15308.555
3/16/2026 16:45:33.833,,218.5,-75070.325,None,59.984,131353.5178,132301.0536,132242.9891,131966.566,228.5727971,0,-150.4690768,-2.626180812,131931.2095,-150.446645,-2.625789303,89.77133779,1.566805418,-30.72836171,-0.536311086,,,,45.4939169,0.79401864,196.8658426,45,0.785398163,196.8585279,-75.62722132,-1.319944016,198.2035318,166.5587952,2.906999374,196.1733927,-90,-3.411187466,2.886749434,-3.44331046,-1.570796327,1.2,60,6917.605447,6610.536011,7709.11202,-21237.25348,0.057146788,absorb,-15308.555,-15308.555
3/16/2026 16:45:33.867,,218.5,-74805.811,None,59.98,131326.6343,132268.3119,132192.4815,131929.8341,228.5091757,0,-150.7064202,-2.630323236,131898.6593,-150.6804621,-2.629870182,89.53736041,1.562721743,-30.9655405,-0.540450636,,,,45,0.785398163,196.8585279,44.75409688,0.781106344,197.7088769,-75.87899952,-1.324338375,196.7451143,166.4768393,2.905568975,195.0064614,180,-3.410976526,2.887060118,-3.446019611,3.141592654,1.2,60,6910.362313,6552.44639,7726.98239,-21189.79109,0.166467378,inject,-15308.555,-15308.555
3/16/2026 16:45:33.900,,218.5,-74582.136,None,59.981,131354.3756,132310.214,132226.6469,131964.4534,228.569138,0,-150.9519764,-2.634609001,131926.6514,-150.9270935,-2.634174711,89.28806188,1.558370662,-31.21166513,-0.544746322,,,,44.75196787,0.781069186,196.0118364,44.0122396,0.768158492,196.8877853,-75.87899952,-1.324338375,196.7451143,166.3938969,2.904121357,193.839934,0,-3.402333203,2.882709037,-3.448867679,0,0,60.01,6666.398153,6664.075206,7752.355216,-21082.82858,0.670410338,inject,-15308.555,-15308.555
3/16/2026 16:45:33.933,,218.5,-74739.917,None,59.984,131392.4688,132329.4345,132262.6663,131995.5466,228.6229931,0,-151.1670634,-2.638362978,131954.4456,-151.1456482,-2.637989212,89.06992167,1.554563398,-31.42734778,-0.548510694,,,,44.5060831,0.776777687,196.8658426,44.0122396,0.768158492,196.8877853,-76.21840276,-1.330262079,196.4557966,166.1345333,2.899594608,195.2905528,180,-3.406147704,2.884825477,-3.448105302,3.141592654,1.2,60.01,6792.545896,6602.039986,7793.726414,-21188.3123,0.173434586,inject,-15308.555,-15308.555
3/16/2026 16:45:33.967,,218.5,-74911.651,None,59.985,131380.7931,132325.3886,132252.5814,131986.9521,228.6081069,0,-151.3604287,-2.641737839,131942.9331,-151.3398389,-2.641378478,88.87761403,1.551206996,-31.61908204,-0.551857088,,,,44.2559408,0.77241188,196.0265288,44.0122396,0.768158492,196.8877853,-76.97923269,-1.343541066,197.0668922,165.7932339,2.893637809,195.5815942,0,-3.40953697,2.894748062,-3.445494897,0,0,60,6847.568817,6371.78401,7740.345603,-20959.69843,1.250525422,inject,-15267.555,-15267.555
3/16/2026 16:45:34.000,,218.5,-74824.042,None,59.983,131353.4718,132287.9532,132222.1757,131955.2208,228.5531467,0,-151.5746385,-2.645476504,131920.6196,-151.5478663,-2.645009242,88.66415505,1.547481434,-31.83506397,-0.555626684,,,,44.2559408,0.77241188,196.0265288,43.51854283,0.759541858,196.924351,-76.63978156,-1.337616526,197.3407206,165.364271,2.886150994,194.718258,180,-3.4045511,2.88509796,-3.441777678,3.141592654,1.2,60,6721.992645,6622.81921,7613.035196,-20957.84705,1.259248003,inject,-15267.555,-15267.555
3/16/2026 16:45:34.033,,218.5,-74745.619,None,59.981,131357.2741,132290.3077,132225.5001,131958.3796,228.558618,0,-151.8171439,-2.649709022,131919.7742,-151.7985055,-2.64938372,88.41982753,1.543217114,-32.0731784,-0.559782565,,,,44.0122396,0.768158492,196.8877853,43.26429541,0.755104403,196.0999745,-76.63978156,-1.337616526,197.3407206,165.0231641,2.880197555,195.0249215,-135,-3.404488123,2.88083364,-3.43998012,-2.35619449,1.697056275,60,6749.90342,6730.560016,7580.923212,-21061.38665,0.771431788,inject,-15267.555,-15267.555
3/16/2026 16:45:34.067,,218.5,-74722.766,None,59.982,131407.9504,132329.9085,132278.0907,132005.994,228.6410886,0,-152.0461193,-2.653705397,131964.9886,-152.0238467,-2.653316666,88.19158866,1.539233595,-32.30455646,-0.563820874,,,,43.76002523,0.763756521,196.0559104,43.26429541,0.755104403,196.0999745,-77.39585272,-1.350812457,197.970907,164.9315118,2.878597922,193.8659331,0,-3.408421069,2.890046052,-3.442418796,0,0,60.01,6821.894756,6520.608005,7598.620813,-20941.12357,1.338038949,inject,-15267.555,-15267.555
3/16/2026 16:45:34.100,,218.5,-74671.315,None,59.986,131429.9281,132356.6567,132301.4721,132030.0346,228.682728,0,-152.2397611,-2.657085083,131987.1365,-152.218313,-2.656710744,87.99964512,1.535883548,-32.49510705,-0.567146609,,,,43.50566641,0.759317122,195.2278669,43.26429541,0.755104403,196.0999745,-77.73522627,-1.356735643,197.7125186,164.9315118,2.878597922,193.8659331,-90,-3.411815147,2.892619191,-3.445744531,-1.570796327,1.2,60.01,6878.545435,6448.176004,7681.392009,-21008.11345,1.022423015,inject,-15267.555,-15267.555
3/16/2026 16:45:34.133,,218.5,-74637.346,None,59.985,131394.6848,132324.475,132266.4763,131995.8972,228.6236003,0,-152.4283097,-2.660375877,131962.6878,-152.4052336,-2.659973124,87.81197965,1.532608168,-32.68369175,-0.570438033,,,,43.51854283,0.759541858,196.924351,43.26429541,0.755104403,196.0999745,-77.31961651,-1.349481884,196.8,164.6831402,2.874263019,195.3384755,0,-3.415077527,2.882090052,-3.444701052,0,0,60,7018.697992,6682.233598,7711.963214,-21412.8948,0.88466293,absorb,-15267.555,-15267.555
3/16/2026 16:45:34.167,,218.5,-74848.91,None,59.982,131338.3691,132260.7496,132212.1515,131937.7708,228.5229225,0,-152.6423009,-2.664110729,131895.9108,-152.6225463,-2.663765945,87.59241459,1.528776034,-32.89676763,-0.574156908,,,,43.02506599,0.750929062,196.9755315,42.53188209,0.742321379,197.0413155,-77.73522627,-1.356735643,197.7125186,164.2488263,2.866682812,194.5036761,0,-3.406087324,2.885511677,-3.44083972,0,0,60,6791.801572,6623.467217,7581.023986,-20996.29278,1.078114907,inject,-15267.555,-15267.555
3/16/2026 16:45:34.200,,218.5,-74698.589,None,59.981,131347.7403,132273.1004,132212.121,131944.9973,228.5354391,0,-152.8871824,-2.668384717,131916.1506,-152.8660832,-2.668016467,87.35330077,1.524602711,-33.14486321,-0.578486993,,,,42.76882539,0.74645682,196.1587113,42.27368901,0.73781506,196.2321075,-78.07547606,-1.362674122,197.4610848,164.2488263,2.866682812,194.5036761,0,-3.405831527,2.887276833,-3.445169805,0,0,60,6758.285986,6571.051206,7687.353594,-21016.69079,0.982011766,inject,-15309.555,-15309.555
3/16/2026 16:45:34.233,,218.5,-74882.534,None,59.983,131397.3326,132333.8868,132261.4877,131998.2547,228.6276837,0,-153.1087462,-2.672251735,131965.9265,-153.0886136,-2.671900354,87.13084897,1.520720195,-33.36710724,-0.582365883,,,,42.53188209,0.742321379,197.0413155,42.03906387,0.733720079,197.1216883,-78.4165814,-1.368627534,197.2166322,163.9091837,2.860754929,194.8328514,0,-3.405620433,2.889347729,-3.443120812,0,0,60.01,6785.957402,6513.609576,7652.836791,-20952.40377,1.284893469,inject,-15309.555,-15309.555
3/16/2026 16:45:34.267,,218.5,-75076.243,None,59.985,131438.3133,132357.4955,132299.6566,132032.4909,228.6869825,0,-153.3068227,-2.675708821,131990.9506,-153.2852297,-2.675331952,86.93369976,1.517279292,-33.56178608,-0.58576367,,,,42.53188209,0.742321379,197.0413155,42.03906387,0.733720079,197.1216883,-78.48616882,-1.369842063,198.3923386,163.5706985,2.854847249,195.16885,0,-3.409052031,2.887121355,-3.440610919,0,0,60,6873.359195,6610.204794,7606.339192,-21089.90318,0.637079054,inject,-15309.555,-15309.555
3/16/2026 16:45:34.300,,218.5,-74995.43,None,59.984,131400.3425,132321.4034,132272.7733,131998.8515,228.6287173,0,-153.4978625,-2.679043096,131958.5007,-153.4817495,-2.678761871,86.74551951,1.513994927,-33.7506171,-0.589059393,,,,42.27368901,0.73781506,196.2321075,42.03906387,0.733720079,197.1216883,-78.82616176,-1.375776059,198.1563019,163.5706985,2.854847249,195.16885,0,-3.41248195,2.889770986,-3.443906642,0,0,60,6929.06664,6533.28,7686.057592,-21148.40423,0.361457343,inject,-15309.555,-15309.555
3/16/2026 16:45:34.333,,218.5,-74759.184,None,59.982,131364.1573,132267.8546,132234.3211,131956.1074,228.5546824,0,-153.7169736,-2.682867306,131922.4534,-153.7017873,-2.682602254,86.52029284,1.51006398,-33.9683892,-0.592860233,,,,42.27368901,0.73781506,196.2321075,41.54668375,0.725126425,197.2166322,-78.75852123,-1.37459551,196.9791867,163.1313424,2.847179037,194.3629594,0,-3.407728679,2.88465949,-3.44003927,0,0,60,6808.533304,6620.731185,7557.148783,-20986.41327,1.124661177,inject,-15309.555,-15309.555
3/16/2026 16:45:34.367,,218.5,-74608.33,None,59.982,131356.9732,132289.7531,132248.1733,131965.6679,228.5712417,0,-153.9500422,-2.686935121,131926.1865,-153.9335472,-2.686647227,86.28652949,1.50598404,-34.20916745,-0.597062606,,,,41.77895978,0.729180406,196.3201467,41.28471089,0.720554136,196.4228093,-78.75852123,-1.37459551,196.9791867,163.1313424,2.847179037,194.3629594,-135,-3.407201363,2.88057955,-3.444241643,-2.35619449,1.697056275,60.01,6798.603201,6724.598383,7661.116783,-21184.31837,0.192251572,inject,-15309.555,-15309.555
3/16/2026 16:45:34.400,,218.5,-74521.44,None,59.984,131399.6937,132333.6801,132276.8061,132004.0856,228.637783,0,-154.1619131,-2.690632964,131969.0435,-154.1463413,-2.690361186,86.07947895,1.502370326,-34.42098483,-0.600759517,,,,41.77895978,0.729180406,196.3201467,41.28471089,0.720554136,196.4228093,-79.10127419,-1.380577677,196.7487738,162.6883539,2.83944743,193.5685925,0,-3.410915322,2.882948003,-3.440206947,0,0,60,6893.612351,6659.366407,7532.783998,-21085.76276,0.656586244,inject,-15346.492,-15346.492
3/16/2026 16:45:34.433,,218.5,-74697.322,None,59.985,131400.5282,132340.8405,132283.0329,132008.8351,228.6460095,0,-154.3529822,-2.69396775,131969.9944,-154.3382385,-2.693710424,85.88699217,1.499010798,-34.6083707,-0.604030017,,,,41.28471089,0.720554136,196.4228093,40.79101508,0.711937518,196.5400722,-79.50852299,-1.38768551,197.7052351,162.6883539,2.83944743,193.5685925,0,-3.405647942,2.886696308,-3.443477447,0,0,60,6765.553401,6597.244789,7613.135987,-20975.93418,1.17403236,inject,-15346.492,-15346.492
3/16/2026 16:45:34.467,,218.5,-74700.677,None,59.983,131360.5316,132291.4686,132248.2582,131967.4502,228.5743287,0,-154.5630949,-2.697634908,131924.9612,-154.544531,-2.697310907,85.68221239,1.495436717,-34.81484015,-0.607633589,,,,41.28471089,0.720554136,196.4228093,40.79101508,0.711937518,196.5400722,-79.8508482,-1.393660212,197.4902529,162.3498758,2.833539873,193.9290592,180,-3.409248425,2.889096929,-3.441173462,3.141592654,1.2,60,6853.266467,6526.90078,7568.870406,-20949.03765,1.300752579,inject,-15346.492,-15346.492
3/16/2026 16:45:34.500,,218.5,-74837.405,None,59.982,131366.2779,132285.3712,132249.6437,131967.7823,228.5749038,0,-154.7891682,-2.701580631,131930.8717,-154.7715766,-2.7012736,85.44742412,1.491338888,-35.04270331,-0.611610552,,,,41.28471089,0.720554136,196.4228093,40.79101508,0.711937518,196.5400722,-79.8508482,-1.393660212,197.4902529,162.1213034,2.829550532,195.4379697,-135,-3.413211118,2.8849991,-3.441161084,-2.35619449,1.697056275,60,6952.553151,6630.206399,7627.536008,-21210.29556,0.069862691,inject,-15346.492,-15346.492
3/16/2026 16:45:34.533,,218.5,-74802.586,None,59.983,131395.1068,132326.3294,132289.4423,132004.3283,228.6382035,0,-155.007973,-2.705399495,131959.8512,-154.9913256,-2.705108944,85.22988592,1.48754213,-35.26579797,-0.615504288,,,,40.79101508,0.711937518,196.5400722,40.56352551,0.707967076,197.4501456,-80.19390724,-1.399647721,197.2823358,162.0126653,2.82765444,194.2962686,-90,-3.41307602,2.887189851,-3.443158728,-1.570796327,1.2,60.01,6954.856431,6569.942422,7634.303995,-21159.10285,0.311051906,inject,-15346.492,-15346.492
3/16/2026 16:45:34.567,,218.5,-74773.123,None,59.985,131418.3598,132350.9986,132318.7823,132030.0878,228.6828202,0,-155.1986652,-2.708727703,131994.1204,-155.1806458,-2.708413204,85.04308517,1.484281842,-35.45432008,-0.61879462,,,,40.79101508,0.711937518,196.5400722,40.29794458,0.703331815,196.6719095,-80.19390724,-1.399647721,197.2823358,161.6767387,2.821791414,194.6701826,0,-3.411745019,2.883929563,-3.440586034,0,0,60.01,6923.392062,6653.520019,7587.388797,-21164.30088,0.28656192,inject,-15346.492,-15346.492
3/16/2026 16:45:34.600,,218.5,-75027.859,None,59.985,131394.4136,132316.2401,132279.8161,131997.5114,228.6263963,0,-155.3857112,-2.711992272,131954.397,-155.3659304,-2.711647032,84.85920207,1.481072477,-35.64522885,-0.622126606,,,,40.29794458,0.703331815,196.6719095,39.80557109,0.694738276,196.8182918,-80.5946885,-1.406642674,198.2652768,161.3421115,2.815951068,195.0507626,0,-3.406385308,2.887715151,-3.438077674,0,0,60,6791.803552,6588.835191,7538.111988,-20918.75073,1.443446312,inject,-15300.519,-15300.519
3/16/2026 16:45:34.633,,218.5,-75083.616,None,59.983,131342.059,132276.479,132236.9183,131952.5242,228.5484761,0,-155.5961602,-2.715665298,131918.0937,-155.5798732,-2.715381036,84.64886492,1.477401401,-35.85076637,-0.625713912,,,,40.29794458,0.703331815,196.6719095,39.58297789,0.690853292,197.7416496,-80.93714389,-1.412619648,198.0727139,161.3421115,2.815951068,195.0507626,-90,-3.406234328,2.890021049,-3.44166498,-1.570796327,1.2,60,6786.154324,6521.961595,7624.108782,-20932.2247,1.379965082,inject,-15300.519,-15300.519
3/16/2026 16:45:34.667,,218.5,-74803.939,None,59.982,131362.1282,132289.7683,132264.5776,131972.8634,228.5837046,0,-155.8221542,-2.719609638,131933.3881,-155.8020859,-2.719259381,84.42490042,1.473492483,-36.07973284,-0.629710131,,,,40.03025927,0.698659825,195.8979326,39.3139657,0.686158144,196.9791867,-80.5946885,-1.406642674,198.2652768,161.2286806,2.813971325,193.9142078,0,-3.405417525,2.880135157,-3.443681456,0,0,60,6739.853995,6779.764794,7630.66079,-21150.27958,0.352621833,inject,-15300.519,-15300.519
3/16/2026 16:45:34.700,,218.5,-74801.29,None,59.985,131403.6849,132336.0544,132304.623,132015.4953,228.6575452,0,-156.0195269,-2.723054442,131979.9808,-156.0051039,-2.722802713,84.22323474,1.469972753,-36.27954043,-0.633197432,,,,39.53615719,0.690036116,196.0522379,39.09385889,0.682316555,197.90907,-81.28025349,-1.41860804,197.8872406,161.1139126,2.811968246,192.778422,0,-3.405119268,2.888580793,-3.445165678,0,0,60.01,6740.094267,6555.312004,7624.396801,-20919.80307,1.438488319,inject,-15300.519,-15300.519
3/16/2026 16:45:34.733,,218.5,-74800.858,None,59.987,131412.658,132344.429,132308.0939,132022.4303,228.669557,0,-156.2083548,-2.726350111,131984.2163,-156.1899736,-2.726029298,84.03559002,1.466697735,-36.46560051,-0.636444793,,,,39.53615719,0.690036116,196.0522379,39.09385889,0.682316555,197.90907,-81.2272627,-1.417683177,196.7011947,160.893647,2.808123886,194.3036798,-90,-3.408345853,2.884380912,-3.444568679,-1.570796327,1.2,60.01,6820.883503,6622.22878,7670.275218,-21113.3875,0.526435086,inject,-15300.519,-15300.519
3/16/2026 16:45:34.767,,218.5,-74859.48,None,59.985,131339.8635,132274.9369,132243.5722,131953.5033,228.5501719,0,-156.3730097,-2.72922388,131922.5336,-156.3532368,-2.728878779,83.87563649,1.463906019,-36.62865806,-0.639290684,,,,39.3139657,0.686158144,196.9791867,39.09385889,0.682316555,197.90907,-81.28025349,-1.41860804,197.8872406,160.893647,2.808123886,194.3036798,180,-3.411195334,2.882514059,-3.44741457,3.141592654,1.2,60,6921.330112,6705.907204,7736.299215,-21363.53653,0.652116473,absorb,-15300.519,-15300.519
3/16/2026 16:45:34.800,,218.5,-74818.944,None,59.982,131322.7636,132258.0968,132230.4105,131937.8059,228.5229832,0,-156.5858147,-2.732938029,131905.5988,-156.5669837,-2.732609365,83.65521559,1.460058949,-36.84701927,-0.643101806,,,,39.3139657,0.686158144,196.9791867,38.82319882,0.677592646,197.1545587,-81.62399452,-1.424607453,197.7088769,160.5599652,2.802300039,194.6997689,-90,-3.410202011,2.884666402,-3.445401845,-1.570796327,1.2,60,6895.561354,6644.591991,7701.868801,-21242.02215,0.079613882,absorb,-15251.168,-15251.168
3/16/2026 16:45:34.833,,218.5,-74839.363,None,59.984,131372.094,132312.0022,132281.5133,131989.2568,228.6120989,0,-156.799357,-2.736665044,131955.0867,-156.7814805,-2.736353041,83.4486313,1.456453373,-37.05805191,-0.64678502,,,,39.04286889,0.681426611,196.2210998,38.33334011,0.669042998,197.3443691,-81.96834391,-1.430617484,197.537642,160.1077429,2.794407272,193.9736065,0,-3.405396039,2.887070857,-3.441192292,0,0,60.01,6751.54577,6580.742379,7572.974388,-20905.26254,1.506994557,inject,-15251.168,-15251.168
3/16/2026 16:45:34.867,,218.5,-74567.376,None,59.987,131424.6366,132364.8043,132331.7154,132041.104,228.7019008,0,-156.9894881,-2.739983458,132003.0681,-156.967647,-2.73960226,83.25253449,1.453030837,-37.25022206,-0.650139022,,,,38.76967539,0.676658485,195.4674397,38.05901657,0.664255149,196.6023398,-82.2664019,-1.435819577,196.184403,159.6521507,2.786455688,193.2596181,-135,-3.403857409,2.888850414,-3.43659471,-2.35619449,1.697056275,60.01,6689.724786,6493.53601,7435.540792,-20618.80159,2.856626013,inject,-15251.168,-15251.168
3/16/2026 16:45:34.900,,218.5,-74834.942,None,59.987,131390.1021,132337.55,132298.7091,132009.5129,228.6471834,0,-157.1516874,-2.74281437,131962.2797,-157.1374089,-2.742565164,83.08892917,1.450175386,-37.41142757,-0.652952589,,,,38.5504653,0.672832548,196.4044806,38.33334011,0.669042998,197.3443691,-82.31327832,-1.436637725,197.3735545,159.7751406,2.788602266,194.3851846,180,-3.411608162,2.886813111,-3.441554855,3.141592654,1.2,60,6913.528226,6583.060794,7598.937607,-21095.52663,0.610584764,inject,-15251.168,-15251.168
3/16/2026 16:45:34.933,,218.5,-74824.027,None,59.984,131336.3928,132290.5167,132243.35,131957.4837,228.5570662,0,-157.3352312,-2.746017813,131915.1174,-157.3148986,-2.745662942,82.91366216,1.4471164,-37.59363472,-0.656132704,,,,38.5504653,0.672832548,196.4044806,37.84445847,0.660510404,197.5485763,-82.31327832,-1.436637725,197.3735545,159.7751406,2.788602266,194.3851846,0,-3.406173346,2.883754125,-3.44473497,0,0,60,6775.248831,6657.983988,7673.817611,-21107.05043,0.556291551,inject,-15251.168,-15251.168
3/16/2026 16:45:34.967,,218.5,-74778.638,None,59.984,131365.3719,132317.9297,132264.9956,131983.4895,228.6021096,0,-157.5492894,-2.749753834,131944.2673,-157.5299044,-2.749415503,82.69516554,1.443302914,-37.80978728,-0.659905278,,,,38.5504653,0.672832548,196.4044806,37.84445847,0.660510404,197.5485763,-82.65877419,-1.442667765,197.2166322,159.7751406,2.788602266,194.3851846,0,-3.409925907,2.885970679,-3.448507544,0,0,60.01,6870.559664,6598.123215,7767.590414,-21236.27329,0.05252875,absorb,-15251.168,-15251.168
3/16/2026 16:45:35.000,,218.5,-74856.197,None,59.987,131432.0487,132378.249,132318.9478,132043.7909,228.7065547,0,-157.7459365,-2.753185973,132004.5365,-157.7342503,-2.752982012,82.49425002,1.439796277,-38.00896918,-0.663381657,,,,38.05901657,0.664255149,196.6023398,37.84445847,0.660510404,197.5485763,-83.0048077,-1.448707189,197.0668922,159.4439548,2.782821983,194.8032854,0,-3.413492416,2.888503466,-3.44620364,0,0,60.02,6969.825792,6532.171205,7730.841584,-21232.83858,0.036346456,absorb,-15286.105,-15286.105
3/16/2026 16:45:35.033,,218.5,-74720.232,None,59.989,131436.4251,132386.8787,132336.0288,132053.8325,228.7239472,0,-157.8997495,-2.755870518,132015.5827,-157.881919,-2.755559316,82.34804302,1.437244483,-38.1616037,-0.666045632,,,,37.78262084,0.659431134,195.8648514,37.56859203,0.655695626,196.8146336,-83.0048077,-1.448707189,197.0668922,158.9879199,2.774862672,194.1071869,-90,-3.411254942,2.885951672,-3.440908304,-1.570796327,1.2,60.01,6888.515125,6597.02882,7574.342381,-21059.88633,0.778500402,inject,-15286.105,-15286.105
3/16/2026 16:45:35.067,,218.5,-74780.726,None,59.986,131396.978,132343.4497,132297.5635,132013.3829,228.6538865,0,-158.0718558,-2.758874339,131971.7713,-158.0499246,-2.758491567,82.17774295,1.434272186,-38.33352972,-0.669046307,,,,37.78262084,0.659431134,195.8648514,37.35662193,0.65199605,197.7671358,-83.0048077,-1.448707189,197.0668922,158.9879199,2.774862672,194.1071869,0,-3.410487617,2.882979375,-3.443908979,0,0,60,6867.109532,6669.835218,7645.737578,-21182.68233,0.199959597,inject,-15286.105,-15286.105
3/16/2026 16:45:35.100,,218.5,-74894.184,None,59.983,131374.2923,132319.7563,132273.3176,131989.8394,228.613108,0,-158.2595476,-2.762150178,131953.6964,-158.2432951,-2.761866519,81.98747251,1.430951341,-38.5209933,-0.672318164,,,,37.56859203,0.655695626,196.8146336,37.0792601,0.647155173,197.0413155,-83.04704253,-1.449444326,198.2580137,158.657997,2.769104432,194.5406898,-135,-3.409021692,2.880395667,-3.441422596,-2.35619449,1.697056275,60,6862.754222,6774.451193,7600.305586,-21237.511,0.058360085,absorb,-15286.105,-15286.105
3/16/2026 16:45:35.133,,218.5,-74798.582,None,59.984,131393.3368,132351.8864,132306.7416,132018.0602,228.6619878,0,-158.4665473,-2.765763005,131984.0336,-158.4492895,-2.7654618,81.77953394,1.427322128,-38.72229973,-0.675831624,,,,37.29066692,0.650844918,196.0852876,36.79985394,0.642278616,196.3201467,-83.39153566,-1.455456866,198.1163295,158.657997,2.769104432,194.5406898,-90,-3.407740416,2.882778994,-3.444936056,-1.570796327,1.2,60,6806.908037,6710.86079,7688.577587,-21206.34641,0.088468683,inject,-15286.105,-15286.105
3/16/2026 16:45:35.167,,218.5,-74489.645,None,59.988,131447.105,132402.4741,132352.9325,132068.234,228.7488914,0,-158.6521505,-2.769002391,132022.3803,-158.6327662,-2.768664072,81.59376847,1.424079909,-38.91293287,-0.6791588,,,,37.29066692,0.650844918,196.0852876,36.79985394,0.642278616,196.3201467,-84.00940528,-1.466240725,195.4674397,158.657997,2.769104432,194.5406898,180,-3.410942688,2.890320634,-3.448263232,3.141592654,1.2,60,6888.831177,6434.798392,7772.975984,-21096.60555,0.605501518,inject,-15286.105,-15286.105
3/16/2026 16:45:35.200,,218.5,-74803.176,None,59.988,131430.0766,132382.5973,132332.4961,132049.1154,228.715777,0,-158.8020787,-2.771619133,132016.6533,-158.7814567,-2.77125921,81.4402149,1.421399894,-39.06714428,-0.681850297,,,,37.29066692,0.650844918,196.0852876,36.59108827,0.638634967,197.2823358,-83.69839126,-1.460812506,196.7890241,158.3295521,2.763371987,194.9806144,0,-3.409894177,2.8822124,-3.445222284,0,0,60,6862.364901,6681.715191,7714.512001,-21258.59209,0.157681493,absorb,-15311.105,-15311.105
3/16/2026 16:45:35.233,,218.5,-74850.998,None,59.986,131394.1089,132353.6289,132303.7224,132017.8901,228.6616931,0,-158.962863,-2.774425348,131976.5046,-158.9380693,-2.773992615,81.28069452,1.418615738,-39.22468821,-0.684599957,,,,36.79985394,0.642278616,196.3201467,36.31024971,0.63373341,196.5693771,-84.08193965,-1.467506688,197.854492,158.3295521,2.763371987,194.9806144,180,-3.407726025,2.886122426,-3.447971944,3.141592654,1.2,60,6814.312438,6617.4048,7780.492798,-21212.21004,0.060842825,inject,-15311.105,-15311.105
3/16/2026 16:45:35.267,,218.5,-74813.832,None,59.985,131393.7873,132346.8162,132295.4829,132012.7543,228.6527977,0,-159.1476283,-2.777650111,131980.6399,-159.1285436,-2.77731702,81.09624334,1.415396457,-39.40897934,-0.687816444,,,,36.79985394,0.642278616,196.3201467,35.821921,0.625210466,196.8329241,-84.04589257,-1.466877548,196.6609265,158.0025966,2.757665537,195.4269173,-90,-3.402527486,2.882274005,-3.445481981,-1.570796327,1.2,60.01,6684.479916,6674.011211,7736.414383,-21094.90551,0.613511098,inject,-15311.105,-15311.105
3/16/2026 16:45:35.300,,218.5,-74594.606,None,59.987,131421.6092,132380.7155,132313.1558,132039.2169,228.6986323,0,-159.3409301,-2.781023864,132004.369,-159.3178176,-2.780620474,80.90397916,1.412040814,-39.59798824,-0.691115272,,,,36.51839421,0.637366216,195.6036809,36.10414303,0.630136169,197.537642,-84.39383405,-1.472950273,196.5400722,157.7360049,2.753012634,193.2037267,0,-3.410756643,2.884991087,-3.444127906,0,0,60.02,6866.343257,6603.263994,7616.390399,-21085.99765,0.655479569,inject,-15311.105,-15311.105
3/16/2026 16:45:35.333,,218.5,-74707.934,None,59.988,131431.136,132378.8853,132321.5536,132044.5712,228.7079061,0,-159.4908955,-2.783641254,132002.7954,-159.4702825,-2.783281488,80.74601895,1.409283889,-39.75700521,-0.693890642,,,,36.31024971,0.63373341,196.5693771,35.821921,0.625210466,196.8329241,-84.39383405,-1.472950273,196.5400722,157.543061,2.749645128,194.7700182,0,-3.408491954,2.882234162,-3.44353577,0,0,60,6843.494897,6672.527975,7664.054404,-21180.07728,0.212233037,inject,-15311.105,-15311.105
3/16/2026 16:45:35.367,,218.5,-74733.134,None,59.987,131399.4899,132352.4223,132280.2592,132011.4346,228.6505119,0,-159.6537034,-2.786482788,131978.3546,-159.6270684,-2.786017919,80.59148144,1.4065867,-39.91404662,-0.696631531,,,,36.31024971,0.63373341,196.5693771,35.821921,0.625210466,196.8329241,-84.39383405,-1.472950273,196.5400722,157.2175943,2.743964662,195.2315548,-90,-3.411228385,2.879536973,-3.440596193,-1.570796327,1.2,60,6910.679505,6738.983994,7607.303987,-21256.96749,0.150027322,absorb,-15311.105,-15311.105
3/16/2026 16:45:35.400,,218.5,-75084.941,None,59.985,131367.6541,132323.0728,132253.9555,131982.2777,228.6000107,0,-159.8245548,-2.789464706,131935.4373,-159.8004714,-2.789044372,80.41552489,1.403515679,-40.0864664,-0.699640824,,,,36.10414303,0.630136169,197.537642,35.33493349,0.61671093,197.1107303,-84.80557109,-1.48013644,198.8164983,157.2175943,2.743964662,195.2315548,0,-3.405755302,2.883652119,-3.443605486,0,0,60,6804.871871,6710.903988,7680.009592,-21195.78545,0.138225576,inject,-15311.105,-15311.105
3/16/2026 16:45:35.433,,218.5,-74876.558,None,59.985,131385.1827,132350.4203,132267.6325,132001.8012,228.6338264,0,-160.0177837,-2.792837188,131964.4256,-159.9927505,-2.792400275,80.22253582,1.400147384,-40.27878764,-0.702997463,,,,35.821921,0.625210466,196.8329241,35.33493349,0.61671093,197.1107303,-85.12072622,-1.485636934,197.5157715,156.7550162,2.735891151,194.5961973,0,-3.409111205,2.885784318,-3.438888614,0,0,60,6866.192479,6614.467212,7539.811204,-21020.47089,,,-15352.105,-15352.105
3/16/2026 16:45:35.467,,218.5,-74684.65,None,59.988,131450.2644,132398.7539,132319.3183,132056.8111,228.7291062,0,-160.1979876,-2.795982338,132018.3969,-160.1755329,-2.79559043,80.04165609,1.396990438,-40.45757644,-0.706117916,,,,35.53767779,0.620249486,196.1330161,35.33493349,0.61671093,197.1107303,-85.09093786,-1.485117029,196.3201467,156.7550162,2.735891151,194.5961973,0,-3.41230136,2.882107467,-3.442009067,0,1.2,60.01,6924.205554,6669.244797,7619.543998,-21212.99435,,,-15352.105,-15352.105
3/16/2026 16:45:35.500,,218.5,-74889.418,None,59.991,131443.2532,132391.8908,132346.2374,132061.1829,228.7366786,0,-160.3314627,-2.798311919,132022.8029,-160.3078232,-2.797899332,79.9092894,1.394680203,-40.5911519,-0.708449248,,,,35.53767779,0.620249486,196.1330161,34.84935172,0.60823593,197.4027355,-85.12072622,-1.485636934,197.5157715,156.7550162,2.735891151,194.5961973,-90,-3.406135262,2.880317137,-3.444340399,-1.570796327,1.2,60.01,6770.455598,6754.752003,7678.425608,-21203.63321,,,-15352.105,-15352.105
3/16/2026 16:45:35.533,,218.5,-74828.261,None,59.989,131390.9696,132328.8186,132269.8077,131997.2287,228.6259066,0,-160.4758589,-2.800832108,131955.3312,-160.4496639,-2.800374919,79.76718566,1.392200025,-40.73604564,-0.710978121,,,,35.53767779,0.620249486,196.1330161,34.84935172,0.60823593,197.4027355,-85.46773829,-1.491693437,197.4173245,156.7550162,2.735891151,194.5961973,-135,-3.408610849,2.883893462,-3.446869272,-2.35619449,1.697056275,60.01,6828.815988,6657.868805,7736.097609,-21222.7824,,,-15352.105,-15352.105
3/16/2026 16:45:35.567,,218.5,-74659.738,None,59.985,131334.8688,132275.214,132208.7184,131940.2961,228.5272964,0,-160.6336956,-2.803586877,131903.3783,-160.6131066,-2.803227532,79.60449573,1.38936055,-40.89630545,-0.713775182,,,,35.04937331,0.611726965,196.4191437,34.56252465,0.603229853,196.7194957,-85.7895016,-1.497309267,196.1293451,156.4311673,2.730238922,195.0729094,0,-3.406457385,2.886669817,-3.444014104,0,0,60,6782.254314,6542.078384,7681.204801,-21005.5375,,,-15352.105,-15352.105
3/16/2026 16:45:35.600,,218.5,-74763.936,None,59.986,131355.2088,132304.4598,132238.873,131966.8904,228.5733591,0,-160.8184237,-2.806810991,131919.921,-160.7936938,-2.806379374,79.42184489,1.386172691,-41.07783205,-0.716943419,,,,35.04937331,0.611726965,196.4191437,34.56252465,0.603229853,196.7194957,-85.81508387,-1.497755761,197.326126,156.4311673,2.730238922,195.0729094,-90,-3.409609227,2.883928452,-3.447182341,-1.570796327,1.2,60,6861.892375,6652.684822,7760.937613,-21275.51481,,,-15352.105,-15352.105
3/16/2026 16:45:35.633,,218.5,-74866.81,None,59.989,131422.6244,132354.1495,132289.5071,132022.7768,228.6701572,0,-160.9867915,-2.809749564,131976.1577,-160.9645024,-2.809360545,79.25142329,1.383198273,-41.24508469,-0.719862528,,,,35.04937331,0.611726965,196.4191437,34.36523906,0.59978657,197.7088769,-85.81508387,-1.497755761,197.326126,155.9657118,2.722115192,194.4592502,0,-3.409147115,2.880954034,-3.44197772,0,0,60,6853.265342,6730.272024,7611.696,-21195.23337,,,-15393.105,-15393.105
3/16/2026 16:45:35.667,,218.5,-74791.555,None,59.989,131408.4403,132339.7214,132294.7226,132014.9912,228.656672,0,-161.1251975,-2.812165204,131980.9148,-161.0951529,-2.811640828,79.118005,1.380869685,-41.38148649,-0.722243189,,,,34.56252465,0.603229853,196.7194957,34.07719528,0.594759257,197.0340072,-86.16273788,-1.503823469,197.2421862,155.9657118,2.722115192,194.4592502,0,-3.406400085,2.884693154,-3.444358381,0,0,60,6795.182388,6632.323187,7670.476811,-21097.98239,,,-15393.105,-15393.105
3/16/2026 16:45:35.700,,218.5,-74600.208,None,59.988,131375.6416,132323.4129,132256.7957,131985.9902,228.6064409,0,-161.2733757,-2.814751401,131940.788,-161.2506061,-2.814353997,78.96316454,1.378167209,-41.52776795,-0.724796282,,,,34.56252465,0.603229853,196.7194957,34.07719528,0.594759257,197.0340072,-86.16273788,-1.503823469,197.2421862,155.8208929,2.719587624,193.3639056,0,-3.409113254,2.881990678,-3.444383906,0,0,60,6861.057836,6699.700791,7625.707216,-21186.46584,,,-15393.105,-15393.105
3/16/2026 16:45:35.733,,218.5,-74621.678,None,59.987,131385.4814,132315.0631,132249.6955,131984.0932,228.6031553,0,-161.4447617,-2.817742652,131946.9586,-161.4177701,-2.817271559,78.79299458,1.375197183,-41.70434519,-0.727878136,,,,34.56252465,0.603229853,196.7194957,33.78717892,0.589697517,196.3641515,-86.51067509,-1.509896119,197.1655142,155.4973405,2.713940571,193.8585051,0,-3.406969076,2.885093302,-3.441818707,0,0,60.01,6807.687247,6618.412784,7582.003212,-21008.10324,,,-15393.105,-15393.105
3/16/2026 16:45:35.767,,218.5,-74542.147,None,59.989,131430.5855,132361.9719,132298.3973,132031.0018,228.6844034,0,-161.5996431,-2.820445842,131992.2287,-161.5733225,-2.819986462,78.6381129,1.372493988,-41.85278452,-0.730468891,,,,34.27370553,0.598189008,196.0412202,33.49518467,0.584601256,195.6993613,-86.51067509,-1.509896119,197.1655142,155.4973405,2.713940571,193.8585051,-90,-3.404587718,2.882390107,-3.444409462,-1.570796327,1.2,60.02,6727.060483,6688.97278,7648.243209,-21064.27647,,,-15393.105,-15393.105
3/16/2026 16:45:35.800,,218.5,-74656.915,None,59.991,131411.9611,132357.8225,132282.8718,132018.2498,228.6623162,0,-161.7182613,-2.82251612,131977.4975,-161.697412,-2.822152231,78.51586102,1.37036029,-41.97755419,-0.732646533,,,,34.27370553,0.598189008,196.0412202,33.78717892,0.589697517,196.3641515,-86.51067509,-1.509896119,197.1655142,155.6436087,2.716493432,194.9510708,-90,-3.411849748,2.880256409,-3.449139965,-1.570796327,1.2,60.01,6907.560964,6742.569585,7806.801603,-21456.93215,,,-15393.105,-15393.105
3/16/2026 16:45:35.833,,218.5,-74835.317,None,59.989,131371.3245,132286.1647,132250.168,131969.8971,228.5785668,0,-161.8550872,-2.824904182,131936.974,-161.8348205,-2.824550462,78.38223691,1.368028109,-42.10932377,-0.734946346,,,,34.07719528,0.594759257,197.0340072,33.59344742,0.586316265,197.3626104,-86.51067509,-1.509896119,197.1655142,155.3231368,2.710900142,195.4490215,0,-3.410866727,2.877924228,-3.445846488,0,1.2,60,6915.779906,6797.66399,7743.628803,-21457.0727,,,-15352.105,-15352.105
3/16/2026 16:45:35.867,,218.5,-74749.608,None,59.986,131358.5387,132281.8001,132239.1316,131960.5096,228.5623072,0,-162.0281805,-2.82792523,131920.6196,-162.0036785,-2.82749759,78.21199367,1.365056804,-42.28208281,-0.73796156,,,,33.78717892,0.589697517,196.3641515,33.11134196,0.577901937,197.7052351,-86.51067509,-1.509896119,197.1655142,155.1754452,2.708322438,194.359255,0,-3.405399527,2.874952923,-3.446283998,0,0,60,6754.790289,6872.227191,7710.537621,-21337.5551,,,-15352.105,-15352.105
3/16/2026 16:45:35.900,,218.5,-74628.619,None,59.987,131407.6869,132328.0482,132289.0129,132008.9333,228.6461796,0,-162.1993567,-2.830912819,131969.9338,-162.1755962,-2.83049812,78.04096392,1.362071772,-42.45234005,-0.740933109,,,,33.78717892,0.589697517,196.3641515,33.30228475,0.581234517,196.7011947,-87.20729763,-1.522054475,197.0340072,155.1754452,2.708322438,194.359255,0,-3.411732637,2.884126247,-3.449255547,0,0,60,6915.618276,6639.033609,7786.29601,-21340.9479,,,-15352.105,-15352.105
3/16/2026 16:45:35.933,,218.5,-74957.371,None,59.991,131449.2165,132367.0693,132326.6531,132048.3253,228.7144085,0,-162.3259634,-2.833122523,132015.2304,-162.3077357,-2.83280439,77.91177302,1.359816965,-42.58545404,-0.743256387,,,,33.49518467,0.584601256,195.6993613,32.81908392,0.572801072,197.0522773,-87.22419655,-1.522349417,198.2325907,154.3845157,2.694518113,194.2962686,0,-3.405605462,2.882166382,-3.4377745,0,0,60.01,6741.886153,6731.107215,7504.156818,-20977.15019,,,-15352.105,-15352.105
3/16/2026 16:45:35.967,,218.5,-74636.554,None,59.991,131414.9849,132340.5054,132307.3538,132021.6441,228.6681952,0,-162.4414883,-2.835138813,131981.0823,-162.4237534,-2.834829281,77.79239467,1.35773342,-42.69910942,-0.745240047,,,,33.30228475,0.581234517,196.7011947,32.81908392,0.572801072,197.0522773,-87.20729763,-1.522054475,197.0340072,154.7044536,2.700102083,193.7804944,-90,-3.407630353,2.879787895,-3.44534213,-1.570796327,1.2,60,6825.379193,6748.992015,7668.504003,-21242.87521,,,-15352.105,-15352.105
3/16/2026 16:45:36.000,,218.5,-74694.298,None,59.988,131371.1563,132292.1723,132243.2863,131969.5499,228.5779655,0,-162.5934364,-2.837790807,131933.7663,-162.5713565,-2.83740544,77.64425333,1.355147866,-42.84515891,-0.747789091,,,,33.30228475,0.581234517,196.7011947,32.81908392,0.572801072,197.0522773,-87.55593194,-1.528139292,196.9791867,154.3845157,2.694518113,194.2962686,0,-3.410206512,2.883287158,-3.442307204,0,0,60,6887.412853,6656.529597,7610.745592,-21154.68804,,,-15352.105,-15352.105
3/16/2026 16:45:36.033,,218.5,-74815.229,None,59.986,131371.2484,132292.8706,132245.5589,131970.5729,228.5797374,0,-162.7681516,-2.840840163,131934.0108,-162.7468201,-2.840467858,77.47401086,1.352176574,-43.02177198,-0.750871571,,,,33.30228475,0.581234517,196.7011947,32.63093847,0.569517314,198.0618085,-87.90474744,-1.534227271,196.9316633,154.3845157,2.694518113,194.2962686,0,-3.409985172,2.886403845,-3.445389684,0,0,60,6881.887312,6576.422404,7686.489607,-21144.79932,,,-15390.105,-15390.105
