time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:45:36.067,,218.5,-74856.442,None,59.989,131428.1422,132350.6347,132301.5842,132027.4672,228.6782811,0,-162.9225482,-2.843534893,131987.5063,-162.8968864,-2.843087009,77.31454831,1.349393428,-43.17703308,-0.753581388,,,,33.00916502,0.576118613,196.0448928,32.52489029,0.567666424,196.4044806,-87.91743472,-1.534448706,198.1308658,154.0662817,2.688963882,194.818069,90,-3.410753433,2.883842134,-3.44254527,1.570796327,1.2,60.01,6880.872091,6684.335985,7640.40958,-21205.61766,,,-15390.105,-15390.105
3/16/2026 16:45:36.100,,218.5,-74704.421,None,59.992,131454.0327,132362.0518,132327.151,132048.4133,228.7145609,0,-163.0393403,-2.845573299,132005.5444,-163.0207092,-2.845248124,77.19849682,1.347367947,-43.29500937,-0.755640463,,,,33.00916502,0.576118613,196.0448928,32.33763594,0.564398219,197.4173245,-87.90474744,-1.534227271,196.9316633,153.9110801,2.686255103,193.7396191,180,-3.409646343,2.881595218,-3.441895566,3.141592654,1.2,60,6854.189433,6701.068798,7583.673609,-21138.93184,,,-15390.105,-15390.105
3/16/2026 16:45:36.133,,218.5,-74639.304,None,59.99,131408.151,132327.2271,132294.1397,132010.5256,228.6489374,0,-163.1600341,-2.847679803,131971.2361,-163.1403873,-2.847336902,77.07781975,1.345261735,-43.4085536,-0.757622184,,,,33.00916502,0.576118613,196.0448928,32.33763594,0.564398219,197.4173245,-87.90474744,-1.534227271,196.9316633,153.9110801,2.686255103,193.7396191,0,-3.411735121,2.879489006,-3.443877287,0,0,60,6904.504586,6752.332795,7630.286411,-21287.12379,,,-15390.105,-15390.105
3/16/2026 16:45:36.167,,218.5,-74750.371,None,59.988,131365.1099,132294.8543,132267.7566,131976.6141,228.590201,0,-163.3087417,-2.850275239,131943.254,-163.293236,-2.850004615,76.9305917,1.342692121,-43.56266764,-0.760311981,,,,32.52489029,0.567666424,196.4044806,32.15229514,0.561163412,198.4322554,-88.25371838,-1.540317963,196.8914422,153.9110801,2.686255103,193.7396191,0,-3.411168027,2.883010084,-3.446567084,0,0,60,6901.538298,6660.676789,7694.539202,-21256.75429,,,-15390.105,-15390.105
3/16/2026 16:45:36.200,,218.5,-74921.846,None,59.988,131392.0217,132321.0634,132284.1792,131999.7869,228.6303376,0,-163.4699225,-2.853088375,131970.2639,-163.4551293,-2.852830186,76.76781081,1.339851058,-43.7282764,-0.763202399,,,,32.52489029,0.567666424,196.4044806,31.85799889,0.556026974,197.7962588,-88.26429541,-1.540502567,198.0908882,153.5932241,2.680707469,194.2703271,-90,-3.40885716,2.880353625,-3.443909868,-1.570796327,1.2,60.01,6845.199309,6769.872004,7651.411204,-21266.48252,,,-15390.105,-15390.105
3/16/2026 16:45:36.233,,218.5,-74737.325,None,59.99,131436.9181,132360.5777,132336.969,132045.5216,228.7095523,0,-163.6110475,-2.855551472,132011.8533,-163.5918618,-2.855216619,76.62771528,1.33740593,-43.86474194,-0.765584172,,,,32.22875744,0.562497931,195.7618962,31.56181184,0.550857535,197.1655142,-88.26429541,-1.540502567,198.0908882,153.4349488,2.677945045,193.1962733,0,-3.406074154,2.877908497,-3.443529217,0,0,60.01,6755.559903,6833.807995,7602.854403,-21192.2223,,,-15440.446,-15440.446
3/16/2026 16:45:36.267,,218.5,-74691.59,None,59.992,131438.43,132357.9421,132323.8384,132040.7562,228.7012985,0,-163.7183357,-2.857424004,132001.9293,-163.7010862,-2.857122943,76.52063255,1.335536984,-43.97119715,-0.767442166,,,,32.52489029,0.567666424,196.4044806,31.56181184,0.550857535,197.1655142,-88.60281897,-1.546410918,196.8585279,153.5932241,2.680707469,194.2703271,0,-3.407980478,2.881947902,-3.448149635,0,1.2,60,6824.917422,6689.491183,7757.683205,-21272.09181,,,-15440.446,-15440.446
3/16/2026 16:45:36.300,,218.5,-75066.307,None,59.99,131369.4189,132303.0911,132276.418,131983.6895,228.602456,0,-163.8413036,-2.859570199,131944.5271,-163.823116,-2.859252765,76.3973393,1.333385111,-44.0994861,-0.769681231,,,,32.04241991,0.559245728,196.7780476,31.38022942,0.547688323,198.1890007,-88.95837332,-1.552616512,198.0327246,153.2771096,2.675190231,194.8069814,180,-3.406941088,2.886001623,-3.444871462,3.141592654,1.2,60,6808.88677,6623.899182,7695.748809,-21128.53476,,,-15440.446,-15440.446
3/16/2026 16:45:36.333,,218.5,-74542.306,None,59.987,131353.6258,132292.1211,132254.3279,131967.4045,228.5742496,0,-164.0016294,-2.862368411,131925.5375,-163.9791099,-2.861975373,76.24106927,1.330657684,-44.25374491,-0.772373555,,,,32.22875744,0.562497931,195.7618962,31.56181184,0.550857535,197.1655142,-88.60281897,-1.546410918,196.8585279,153.1175239,2.672404935,193.7359027,-135,-3.412832908,2.877068602,-3.44477849,-2.35619449,1.697056275,60,6919.469367,6808.895989,7649.884796,-21378.25015,,,-15440.446,-15440.446
3/16/2026 16:45:36.367,,218.5,-74765.851,None,59.989,131394.8213,132325.8429,132292.6784,132005.1521,228.6396303,0,-164.1476387,-2.864916755,131966.8633,-164.125762,-2.864534934,76.09481602,1.328105083,-44.40464514,-0.775007261,,,,31.74528742,0.554059788,196.1440287,31.08312257,0.542502831,197.5667988,-88.95202335,-1.552505684,196.8329241,152.8018721,2.666895771,194.2814453,0,-3.407037765,2.880610767,-3.441903032,0,0,60.01,6790.512286,6720.652802,7603.084811,-21114.2499,,,-15440.446,-15440.446
3/16/2026 16:45:36.400,,218.5,-74782.195,None,59.992,131426.7973,132369.1563,132332.6316,132043.5812,228.7061914,0,-164.265665,-2.866976702,132002.1998,-164.2493427,-2.866691825,75.97635427,1.326037536,-44.51871942,-0.776998233,,,,31.74528742,0.554059788,196.1440287,31.08312257,0.542502831,197.5667988,-89.30130562,-1.558601809,196.8146336,152.8018721,2.666895771,194.2814453,-90,-3.409194656,2.884639345,-3.443894004,-1.570796327,1.2,60.01,6846.203822,6620.774399,7654.262416,-21121.24064,,,-15440.446,-15440.446
3/16/2026 16:45:36.433,,218.5,-74841.984,None,59.992,131408.0732,132343.1298,132313.768,132022.3705,228.6694534,0,-164.3715989,-2.868825597,131983.5442,-164.3557382,-2.868548776,75.87177491,1.324212282,-44.62888522,-0.778920989,,,,31.4462359,0.548840354,195.5153191,30.78414653,0.537284714,196.9499429,-89.30553971,-1.558675708,198.0145449,152.8018721,2.666895771,194.2814453,-90,-3.40583349,2.88288799,-3.44581676,-1.570796327,1.2,60,6739.609356,6704.207991,7700.342423,-21144.15977,,,-15406.196,-15406.196
3/16/2026 16:45:36.467,,218.5,-74927.65,None,59.989,131373.7426,132320.6787,132278.2012,131991.5967,228.6161516,0,-164.5026656,-2.871113143,131949.2957,-164.4873749,-2.870846271,75.74069429,1.321924493,-44.76110051,-0.781228581,,,,31.56181184,0.550857535,197.1655142,30.60640703,0.534182575,197.9818173,-89.30553971,-1.558675708,198.0145449,152.8018721,2.666895771,194.2814453,0,-3.405028846,2.880600201,-3.448124352,0,0,60,6774.520495,6761.001611,7754.832016,-21290.35412,,,-15406.196,-15406.196
3/16/2026 16:45:36.500,,218.5,-74796.437,None,59.988,131368.4548,132307.8719,132277.2214,131985.2355,228.6051338,0,-164.6530165,-2.873737262,131940.919,-164.6333369,-2.873393788,75.59446924,1.319372385,-44.90811513,-0.78379447,,,,31.26373169,0.545655055,196.5400722,30.60640703,0.534182575,197.9818173,-89.6527571,-1.564735795,198.0036363,152.6392253,2.664057049,193.2149063,180,-3.407576363,2.88410818,-3.447851519,3.141592654,1.2,60.01,6816.362222,6671.145588,7705.555211,-21193.06302,,,-15406.196,-15406.196
3/16/2026 16:45:36.533,,218.5,-74722.522,None,59.99,131405.0585,132354.0031,132302.5464,132021.255,228.6675213,0,-164.787373,-2.876082225,131980.7795,-164.7733332,-2.875837184,75.4547429,1.3169337,-45.04409628,-0.786167789,,,,30.96375653,0.5404195,195.9199837,30.30658663,0.528949722,197.3735545,-90,-1.570796327,196.8,152.3240895,2.658556893,193.7693474,180,-3.404786906,2.887730027,-3.444724682,3.141592654,1.2,60.01,6727.290463,6541.631989,7652.678419,-20921.60087,,,-15406.196,-15406.196
3/16/2026 16:45:36.567,,218.5,-74762.438,None,59.992,131423.3212,132359.468,132328.4661,132037.799,228.6961763,0,-164.902494,-2.878091465,131995.9772,-164.8839095,-2.877767104,75.34263036,1.314976967,-45.15798091,-0.78815545,,,,31.26373169,0.545655055,196.5400722,30.30658663,0.528949722,197.3735545,-89.65063982,-1.564698841,196.8036585,152.4879974,2.661417624,194.8328514,-90,-3.406716826,2.879675808,-3.449573074,-1.570796327,1.2,60,6797.689739,6744.888006,7815.398391,-21357.97614,,,-15406.196,-15406.196
3/16/2026 16:45:36.600,,218.5,-74668.55,None,59.991,131381.0123,132330.6294,132287.0268,132000.282,228.631195,0,-165.0172332,-2.880094042,131962.2371,-164.9927346,-2.879666461,75.22655388,1.31295105,-45.27195996,-0.79014476,,,,30.96375653,0.5404195,195.9199837,30.60640703,0.534182575,197.9818173,-90,-1.570796327,196.8,152.3240895,2.658556893,193.7693474,0,-3.413849036,2.883747377,-3.448701653,0,0,60,6952.290572,6640.819199,7749.014402,-21342.12417,,,-15406.196,-15406.196
3/16/2026 16:45:36.633,,218.5,-74975.083,None,59.988,131340.8031,132306.1686,132255.01,131968.0725,228.5754065,0,-165.1598886,-2.882583849,131936.8431,-165.1397334,-2.882232073,75.08398113,1.310462686,-45.41171672,-0.792583976,,,,30.78414653,0.537284714,196.9499429,30.13171864,0.5258977,198.4104836,-90,-1.570796327,198,152.0107615,2.653088287,194.3296169,0,-3.408129773,2.881259013,-3.445672263,0,0,60,6844.239857,6743.088004,7695.28801,-21282.61587,,,-15406.196,-15406.196
3/16/2026 16:45:36.667,,218.5,-74635.099,None,59.989,131388.8001,132335.1148,132283.5897,132003.2165,228.6362778,0,-165.302846,-2.885078925,131961.7412,-165.286002,-2.884784942,74.93672167,1.307892524,-45.56966792,-0.795340744,,,,30.78414653,0.537284714,196.9499429,30.00492087,0.523684661,196.7707295,-90,-1.570796327,198,151.8438086,2.650174408,193.2707945,0,-3.408469603,2.878688851,-3.445515152,0,0,60,6854.051314,6809.61599,7651.180794,-21314.8481,,,-15369.662,-15369.662
3/16/2026 16:45:36.700,,218.5,-74779.661,None,59.992,131452.7571,132398.6729,132354.4454,132069.3444,228.7508145,0,-165.4282031,-2.88726682,132022.7588,-165.4068516,-2.886894165,74.81502188,1.305768462,-45.68691399,-0.797387074,,,,30.48330004,0.532033953,196.3384832,29.83110513,0.520651004,197.8108187,-90.34936018,-1.576893812,196.8036585,152.0107615,2.653088287,194.3296169,180,-3.407545169,2.882662274,-3.450475361,3.141592654,1.2,60.01,6812.814291,6671.692803,7818.854405,-21303.3615,,,-15369.662,-15369.662
3/16/2026 16:45:36.733,,218.5,-74739.125,None,59.994,131436.3594,132382.7975,132340.3052,132053.8754,228.7240215,0,-165.5191323,-2.888853834,132018.056,-165.4968644,-2.888465186,74.72165014,1.304138817,-45.78250992,-0.799055538,,,,30.48330004,0.532033953,196.3384832,30.00492087,0.523684661,196.7707295,-90.69869438,-1.582990844,196.8146336,151.6992442,2.647651285,194.8956644,0,-3.412149847,2.887129661,-3.446706823,0,0,60.01,6927.657082,6558.681618,7748.136012,-21234.47471,,,-15369.662,-15369.662
3/16/2026 16:45:36.767,,218.5,-74814.898,None,59.991,131358.8703,132312.604,132276.1524,131983.2798,228.6017464,0,-165.6288303,-2.890768426,131940.6641,-165.6070352,-2.890388028,74.61635841,1.30230113,-45.89316396,-0.800986815,,,,30.18058225,0.52675053,195.7324705,29.83110513,0.520651004,197.8108187,-90.69869438,-1.582990844,196.8146336,151.2201937,2.639290275,194.4148143,0,-3.411039032,2.885291974,-3.44027709,0,0,60,6874.578202,6601.507209,7567.401584,-21043.48699,,,-15369.662,-15369.662
3/16/2026 16:45:36.800,,218.5,-74599.186,None,59.988,131339.8158,132294.8641,132255.9671,131964.287,228.5688498,0,-165.7716168,-2.893260519,131918.7786,-165.7453767,-2.892802543,74.46865595,1.299723236,-46.02933087,-0.803363376,,,,30.18058225,0.52675053,195.7324705,29.52867183,0.515372547,197.2166322,-90.69869438,-1.582990844,196.8146336,151.531081,2.644716283,193.839934,0,-3.40817509,2.88271408,-3.448079659,0,0,60,6802.128764,6665.529603,7734.816007,-21202.47437,,,-15369.662,-15369.662
3/16/2026 16:45:36.833,,218.5,-74999.65,None,59.99,131394.2799,132344.0852,132296.0865,132012.2067,228.6518493,0,-165.906898,-2.895621621,131976.3104,-165.8863401,-2.89526282,74.33434064,1.297378991,-46.16868944,-0.805795642,,,,30.00492087,0.523684661,196.7707295,29.0546041,0.507098504,197.6760987,-91.04162668,-1.588976142,198.0327246,151.2201937,2.639290275,194.4148143,0,-3.402361324,2.886355133,-3.445085917,0,0,60,6695.432874,6616.987211,7686.662391,-20999.08248,,,-15369.662,-15369.662
3/16/2026 16:45:36.867,,218.5,-74638.037,None,59.993,131434.9176,132389.257,132343.3736,132056.5806,228.7287071,0,-166.0079662,-2.897385595,132017.0307,-165.9878624,-2.897034717,74.22652588,1.295497269,-46.26748024,-0.807519867,,,,30.18058225,0.52675053,195.7324705,29.22441919,0.510062337,196.6279736,-90.69869438,-1.582990844,196.8146336,151.2201937,2.639290275,194.4148143,180,-3.407097054,2.878488113,-3.446810142,3.141592654,1.2,60,6780.318494,6776.668804,7731.734397,-21288.7217,,,-15417.462,-15417.462
3/16/2026 16:45:36.900,,218.5,-74785.896,None,59.993,131408.9674,132372.3182,132305.8214,132029.7665,228.6822637,0,-166.1014683,-2.899017514,131988.2684,-166.0766957,-2.898585151,74.13807878,1.293953576,-46.35972918,-0.809129915,,,,29.70140955,0.518387389,196.1733927,29.0546041,0.507098504,197.6760987,-91.04797665,-1.58908697,196.8329241,151.2201937,2.639290275,194.4148143,0,-3.405683655,2.883040546,-3.44842019,0,0,60,6758.790828,6661.828792,7769.030403,-21189.65002,,,-15417.462,-15417.462
3/16/2026 16:45:36.933,,218.5,-74648.88,None,59.991,131354.482,132322.7469,132261.6483,131980.3684,228.5967036,0,-166.2203125,-2.901091737,131945.5535,-166.1948071,-2.900646584,74.02391389,1.291961023,-46.47784593,-0.811191441,,,,29.70140955,0.518387389,196.1733927,29.0546041,0.507098504,197.6760987,-91.39718103,-1.595181736,196.8585279,151.0490048,2.636302465,193.3639056,0,-3.407745088,2.887142759,-3.447493906,0,0,60,6808.097738,6556.838388,7701.868793,-21066.80492,,,-15417.462,-15417.462
3/16/2026 16:45:36.967,,218.5,-74600.15,None,59.989,131373.6631,132331.5908,132253.3932,131986.9303,228.6080692,0,-166.3593468,-2.903518343,131941.5547,-166.3369392,-2.903127257,73.879039,1.289432479,-46.61767932,-0.813631994,,,,29.70140955,0.518387389,196.1733927,29.0546041,0.507098504,197.6760987,-91.39718103,-1.595181736,196.8585279,151.0490048,2.636302465,193.3639056,-135,-3.410225761,2.884614215,-3.449934459,-2.35619449,1.697056275,60.01,6869.817933,6621.004792,7760.879993,-21251.70272,,,-15417.462,-15417.462
3/16/2026 16:45:37.000,,218.5,-74660.011,None,59.992,131422.1707,132355.6966,132303.4873,132027.8129,228.6788799,0,-166.4716465,-2.905478342,131990.1624,-166.4497325,-2.905095871,73.76847009,1.287502687,-46.73102989,-0.815610334,,,,29.39605285,0.513057909,195.5815942,28.74966197,0.50177626,197.0961187,-91.39718103,-1.595181736,196.8585279,150.7388014,2.630888396,193.9476218,0,-3.406872131,2.882684423,-3.44649873,0,0,60.01,6768.110079,6670.828806,7703.208,-21142.14688,,,-15417.462,-15417.462
3/16/2026 16:45:37.033,,218.5,-75045.715,None,59.994,131423.9984,132370.1702,132318.5462,132038.2861,228.6970201,0,-166.5638293,-2.907087236,132000.9475,-166.5360101,-2.906601699,73.67289474,1.285834583,-46.82273316,-0.817210858,,,,29.52867183,0.515372547,197.2166322,29.0546041,0.507098504,197.6760987,-91.38871659,-1.595034004,198.0581733,150.6039471,2.628534744,195.5815942,0,-3.413700203,2.880868587,-3.445745602,0,1.2,60.01,6996.623619,6758.222382,7750.396787,-21505.24279,,,-15417.462,-15417.462
3/16/2026 16:45:37.067,,218.5,-74913.106,None,59.991,131403.3512,132353.8753,132292.3943,132017.2547,228.6605926,0,-166.6687987,-2.908919297,131980.4167,-166.641436,-2.908441729,73.56795169,1.284002981,-46.92604792,-0.819014041,,,,29.70140955,0.518387389,196.1733927,28.74966197,0.50177626,197.0961187,-91.04162668,-1.588976142,198.0327246,150.6039471,2.628534744,195.5815942,180,-3.410217989,2.872979123,-3.447548785,3.141592654,1.2,60,6871.647357,6956.107196,7793.366389,-21621.12094,,,-15380.968,-15380.968
3/16/2026 16:45:37.100,,218.5,-74944.829,None,59.989,131390.0254,132332.1109,132286.0537,132003.4423,228.6366689,0,-166.8015429,-2.91123612,131969.9802,-166.7798552,-2.9108576,73.43512182,1.281684662,-47.05852565,-0.821326214,,,,29.22441919,0.510062337,196.6279736,28.74966197,0.50177626,197.0961187,-91.73570459,-1.601090087,198.0908882,150.6039471,2.628534744,195.5815942,180,-3.41263386,2.882774749,-3.449860958,3.141592654,1.2,60,6947.446976,6709.103998,7850.016,-21506.56697,,,-15380.968,-15380.968
3/16/2026 16:45:37.133,,218.5,-74782.037,None,59.992,131437.8099,132380.0237,132321.8453,132047.2634,228.7125692,0,-166.923797,-2.913369858,132015.1502,-166.8975614,-2.91291196,73.31120267,1.279521865,-47.17929864,-0.8234341,,,,29.22441919,0.510062337,196.6279736,28.27718696,0.493530016,197.5777315,-91.74628162,-1.601274691,196.8914422,150.4304687,2.625506974,194.5369888,0,-3.406441976,2.880796556,-3.448941074,0,0,60.01,6794.832305,6720.724798,7787.635211,-21303.19231,,,-15380.968,-15380.968
3/16/2026 16:45:37.167,,218.5,-74641.032,None,59.994,131455.5789,132397.3574,132329.7458,132061.5905,228.7373846,0,-167.0096771,-2.914868748,132018.6145,-166.9799015,-2.914349066,73.23211368,1.278141502,-47.26740933,-0.824971922,,,,29.22441919,0.510062337,196.6279736,28.58276717,0.498863396,198.1490348,-91.39718103,-1.595181736,196.8585279,150.2551187,2.622446539,193.494186,0,-3.413212462,2.873323238,-3.447418461,0,0,60.01,6964.477465,6908.486397,7709.184003,-21582.14786,,,-15380.968,-15380.968
3/16/2026 16:45:37.200,,218.5,-74822.746,None,59.994,131412.4558,132354.0407,132294.5245,132021.0423,228.667153,0,-167.0858208,-2.916197706,131978.2695,-167.0614613,-2.915772553,73.15048972,1.276716895,-47.34524906,-0.826330481,,,,28.91834804,0.504720388,196.0448928,27.96984323,0.488165856,197.0120808,-91.73570459,-1.601090087,198.0908882,150.4304687,2.625506974,194.5369888,0,-3.403938409,2.877806982,-3.451837455,0,0,60,6710.251291,6836.039994,7857.043206,-21403.33449,,,-15380.968,-15380.968
3/16/2026 16:45:37.233,,218.5,-74722.349,None,59.99,131371.6731,132304.5501,132246.9368,131975.0769,228.5875385,0,-167.2100548,-2.918365998,131937.6071,-167.1862229,-2.917950054,73.02450053,1.274517969,-47.46751633,-0.828464448,,,,28.91834804,0.504720388,196.0448928,28.74966197,0.50177626,197.0961187,-92.08256528,-1.607143948,198.1308658,149.9475523,2.617078493,194.0923492,0,-3.419726314,2.881661917,-3.445542941,0,0,60,7101.724077,6737.25599,7682.256013,-21521.23608,,,-15380.968,-15380.968
3/16/2026 16:45:37.267,,218.5,-74734.445,None,59.99,131399.1222,132327.1651,132269.302,131999.2124,228.6293424,0,-167.3463023,-2.920743966,131965.185,-167.3230623,-2.920338352,72.88619289,1.272104045,-47.60322981,-0.830833095,,,,28.44292862,0.496422753,196.5217545,27.96984323,0.488165856,197.0120808,-92.09525256,-1.607365383,196.9316633,149.6418845,2.611743584,194.6960708,0,-3.408504208,2.879469428,-3.442576679,0,0,60,6840.194091,6752.822396,7634.534401,-21227.55089,,,-15422.968,-15422.968
3/16/2026 16:45:37.300,,218.5,-74818.714,None,59.993,131454.6845,132393.6311,132323.889,132058.0923,228.7313254,0,-167.4593307,-2.922716685,132029.9535,-167.4303462,-2.922210808,72.77547253,1.27017161,-47.71617497,-0.83280436,,,,28.44292862,0.496422753,196.5217545,27.96984323,0.488165856,197.0120808,-92.42927332,-1.613195145,198.1781017,149.4624529,2.608611911,193.6615605,0,-3.410376664,2.883366755,-3.441416271,0,0,60.01,6890.403035,6700.161603,7568.69761,-21159.26225,,,-15422.968,-15422.968
3/16/2026 16:45:37.333,,218.5,-74916.302,None,59.996,131476.8044,132420.5611,132357.0527,132085.5083,228.7788113,0,-167.5299294,-2.923948863,132043.0359,-167.5074939,-2.923557289,72.70296727,1.268906155,-47.78536474,-0.834011949,,,,28.44292862,0.496422753,196.5217545,27.80704153,0.48532443,198.0727139,-92.44406806,-1.613453362,196.9791867,149.6418845,2.611743584,194.6960708,-135,-3.408881719,2.882359517,-3.445755533,-2.35619449,1.697056275,60.01,6853.67815,6686.380783,7717.795195,-21257.85413,,,-15422.968,-15422.968
3/16/2026 16:45:37.367,,218.5,-74960.122,None,59.994,131426.2664,132348.9161,132305.6619,132027.6325,228.6785676,0,-167.6050963,-2.925260774,131992.5652,-167.5829761,-2.924874703,72.6280008,1.267597743,-47.8563497,-0.83525087,,,,28.44292862,0.496422753,196.5217545,27.96984323,0.488165856,197.0120808,-92.42927332,-1.613195145,198.1781017,149.8194178,2.614842123,195.7324705,180,-3.413040559,2.880792888,-3.450092993,3.141592654,1.2,60,6955.04609,6763.147194,7862.961591,-21581.15487,,,-15422.968,-15422.968
3/16/2026 16:45:37.400,,218.5,-74926.555,None,59.99,131404.9259,132321.3643,132277.542,132001.9522,228.6340878,0,-167.7243792,-2.927342653,131957.0488,-167.6987692,-2.926895675,72.50989807,1.265536462,-47.97840255,-0.837381094,,,,28.13440598,0.491038017,195.9530556,27.49913873,0.479950512,197.5157715,-92.42927332,-1.613195145,198.1781017,149.1576326,2.603291794,194.2740333,180,-3.406846187,2.878731607,-3.440672888,3.141592654,1.2,60,6778.615935,6813.950383,7571.721587,-21164.2879,,,-15422.968,-15422.968
3/16/2026 16:45:37.433,,218.5,-74474.28,None,59.991,131428.5098,132362.4549,132292.8461,132028.6204,228.6802785,0,-167.8503072,-2.929540511,131992.4911,-167.8241299,-2.929083631,72.38475022,1.263352219,-48.10318248,-0.839558915,,,,28.13440598,0.491038017,195.9530556,27.66073851,0.482770961,196.4521316,-92.80980814,-1.61983673,195.8354411,149.6418845,2.611743584,194.6960708,0,-3.411854592,2.883188949,-3.451302499,0,0,60.01,6905.359597,6623.856014,7850.2464,-21379.46201,,,-15422.968,-15422.968
3/16/2026 16:45:37.467,,218.5,-74710.598,None,59.994,131470.2853,132386.3887,132337.9151,132065.5337,228.7442144,0,-167.9332496,-2.930988129,132025.1327,-167.9136438,-2.930645944,72.30083544,1.26188763,-48.19042671,-0.841081614,,,,28.13440598,0.491038017,195.9530556,27.49913873,0.479950512,197.5157715,-93.14112984,-1.625619385,197.0961187,149.4624529,2.608611911,193.6615605,0,-3.410596456,2.887507015,-3.449693525,0,0,60.01,6875.694425,6558.710402,7771.910401,-21206.31523,,,-15463.968,-15463.968
3/16/2026 16:45:37.500,,218.5,-74640.168,None,59.995,131446.9483,132376.7609,132330.5255,132052.1046,228.7209545,0,-168.0067305,-2.932270612,132013.5904,-167.9863445,-2.931914811,72.22861577,1.260627159,-48.26420004,-0.842369202,,,,28.13440598,0.491038017,195.9530556,27.49913873,0.479950512,197.5157715,-92.79270237,-1.619538178,197.0340072,148.9752256,2.600108191,193.2447153,180,-3.411865323,2.880165337,-3.442477393,3.141592654,1.2,60,6906.730953,6741.331211,7578.705611,-21226.76777,,,-15463.968,-15463.968
3/16/2026 16:45:37.533,,218.5,-74919.11,None,59.993,131402.1589,132321.2712,132274.5113,131999.9905,228.6306902,0,-168.0984623,-2.933871635,131968.8754,-168.0784651,-2.933522617,72.13358648,1.258968585,-48.35394247,-0.843935502,,,,27.66073851,0.482770961,196.4521316,27.18950361,0.47454636,196.9645653,-92.77580345,-1.619243236,198.2325907,148.8547369,2.598005265,194.8919701,-90,-3.408068977,2.878211821,-3.441940767,-1.570796327,1.2,60,6827.077288,6828.98402,7626.859185,-21282.92049,,,-15463.968,-15463.968
3/16/2026 16:45:37.567,,218.5,-74605.003,None,59.991,131394.8624,132318.9021,132282.7189,131999.5195,228.6298743,0,-168.2200217,-2.935993247,131959.221,-168.1954252,-2.935563957,72.0185703,1.256961174,-48.47523278,-0.846052418,,,,27.66073851,0.482770961,196.4521316,27.18950361,0.47454636,196.9645653,-92.79270237,-1.619538178,197.0340072,149.1576326,2.603291794,194.2740333,0,-3.410110317,2.876499352,-3.449344212,0,0,60,6877.614819,6830.668814,7784.683207,-21492.96684,,,-15463.968,-15463.968
3/16/2026 16:45:37.600,,218.5,-74639.75,None,59.993,131433.0967,132366.6499,132313.2129,132038.347,228.6971255,0,-168.3141485,-2.93763607,131999.9825,-168.2950861,-2.937303368,71.92149233,1.255266844,-48.57014591,-0.847708964,,,,27.66073851,0.482770961,196.4521316,27.18950361,0.47454636,196.9645653,-93.14112984,-1.625619385,197.0961187,149.1576326,2.603291794,194.2740333,-90,-3.411849728,2.880886229,-3.451000758,-1.570796327,1.2,60.01,6923.218336,6724.771195,7827.047986,-21475.03752,,,-15463.968,-15463.968
3/16/2026 16:45:37.633,,218.5,-74795.674,None,59.995,131460.3045,132396.074,132348.7546,132069.079,228.750355,0,-168.3908196,-2.938974232,132024.8295,-168.3669687,-2.938557955,71.84915472,1.254004315,-48.63911897,-0.848912771,,,,27.66073851,0.482770961,196.4521316,27.18950361,0.47454636,196.9645653,-93.12213046,-1.625287783,198.2943267,148.6713071,2.594803813,193.8659331,0,-3.413104315,2.879292098,-3.443716584,0,0,60.01,6955.874624,6807.585595,7634.476804,-21397.93702,,,-15463.968,-15463.968
3/16/2026 16:45:37.667,,218.5,-74894.587,None,59.995,131438.2881,132364.9658,132325.7646,132043.6995,228.7063963,0,-168.4581931,-2.940150121,132005.2826,-168.4397527,-2.939828276,71.77366136,1.252686707,-48.71338452,-0.85020895,,,,27.18950361,0.47454636,196.9645653,26.72074585,0.466364994,197.4902529,-93.48932491,-1.631696535,197.1655142,148.3693386,2.589533467,194.4925706,0,-3.40619327,2.884383242,-3.439742417,0,0,60,6799.713895,6638.831999,7560.115202,-20998.6611,,,-15422.968,-15422.968
3/16/2026 16:45:37.700,,218.5,-74791.426,None,59.992,131416.3086,132326.3854,132298.4675,132014.3969,228.6556427,0,-168.561327,-2.941950147,131969.2339,-168.5392382,-2.941564625,71.67513728,1.250967137,-48.81358595,-0.851957794,,,,27.34987578,0.477345382,195.8979326,26.87813975,0.469112035,196.4191437,-93.48932491,-1.631696535,197.1655142,148.5537641,2.5927523,195.5153191,0,-3.41067666,2.882663672,-3.444710094,0,0,60,6872.848808,6680.27521,7721.035197,-21274.15921,,,-15422.968,-15422.968
3/16/2026 16:45:37.733,,218.5,-74734.56,None,59.992,131418.2552,132341.3214,132306.5963,132022.7488,228.6701086,0,-168.6635048,-2.943733487,131983.0353,-168.6408179,-2.943337526,71.57326563,1.249189142,-48.92015719,-0.853817814,,,,27.34987578,0.477345382,195.8979326,27.18950361,0.47454636,196.9645653,-93.83726212,-1.637769185,197.2421862,148.3693386,2.589533467,194.4925706,0,-3.417883886,2.886958327,-3.443351281,0,0,60.01,7053.026161,6575.198389,7647.739205,-21275.96376,,,-15422.968,-15422.968
3/16/2026 16:45:37.767,,218.5,-74698.805,None,59.995,131453.5305,132379.3775,132344.2919,132059.7616,228.7342167,0,-168.7411351,-2.945088391,132020.7278,-168.7239175,-2.944787888,71.49114237,1.24775582,-48.99636742,-0.855147933,,,,27.18950361,0.47454636,196.9645653,26.72074585,0.466364994,197.4902529,-93.86073262,-1.638178823,196.0448928,148.3693386,2.589533467,194.4925706,0,-3.411152882,2.885934643,-3.4446814,0,0,60.01,6924.903715,6562.871998,7682.601592,-21170.37731,,,-15422.968,-15422.968
3/16/2026 16:45:37.800,,218.5,-74717.006,None,59.996,131446.658,132368.2855,132347.1617,132054.7337,228.7255082,0,-168.8105825,-2.946300477,132025.6742,-168.7926488,-2.945987474,71.4237913,1.246580322,-49.06624931,-0.856367602,,,,27.03725845,0.471889181,195.3495329,26.72074585,0.466364994,197.4902529,-93.83726212,-1.637769185,197.2421862,148.1829652,2.586280637,193.4718584,0,-3.412352468,2.884349507,-3.442648239,0,0,60,6898.196043,6642.432012,7592.74559,-21133.37364,,,-15422.968,-15422.968
3/16/2026 16:45:37.833,,218.5,-74606.054,None,59.994,131430.5197,132353.5407,132324.2269,132036.7907,228.6944299,0,-168.8770109,-2.94745987,131995.4907,-168.8552437,-2.947079962,71.36135123,1.245490538,-49.13325854,-0.857537134,,,,27.03725845,0.471889181,195.3495329,26.40893227,0.46092282,196.9535986,-93.86073262,-1.638178823,196.0448928,148.3693386,2.589533467,194.4925706,0,-3.408002782,2.883669361,-3.447070601,0,0,60,6788.482452,6618.44158,7740.100797,-21147.02483,,,-15422.968,-15422.968
3/16/2026 16:45:37.867,,218.5,-74711.578,None,59.992,131417.378,132350.8942,132316.8044,132029.0664,228.6810512,0,-168.9883633,-2.949403337,131994.2235,-168.9660734,-2.949014305,71.25128037,1.243569439,-49.24033048,-0.859405892,,,,26.87813975,0.469112035,196.4191437,26.40893227,0.46092282,196.9535986,-93.83726212,-1.637769185,197.2421862,148.3693386,2.589533467,194.4925706,-135,-3.409937125,2.881338624,-3.448939359,-2.35619449,1.697056275,60,6873.954533,6717.542396,7785.518403,-21377.01533,,,-15422.968,-15422.968
3/16/2026 16:45:37.900,,218.5,-74672.568,None,59.993,131479.9718,132394.1602,132368.4275,132081.537,228.7719328,0,-169.09343,-2.951237097,132045.1281,-169.0726012,-2.950873566,71.14792005,1.241765461,-49.34180284,-0.861176918,,,,26.87813975,0.469112035,196.4191437,26.09542416,0.455451071,196.4228093,-93.83726212,-1.637769185,197.2421862,148.3693386,2.589533467,194.4925706,-135,-3.406324637,2.879534646,-3.450710385,-2.35619449,1.697056275,60,6786.219881,6765.249594,7832.001583,-21383.47106,,,-15464.968,-15464.968
3/16/2026 16:45:37.933,,218.5,-74607.235,None,59.998,131497.6295,132418.0562,132389.1906,132102.3164,228.8079237,0,-169.1587154,-2.952376542,132065.1009,-169.1433053,-2.952107585,71.08559978,1.240677767,-49.41109802,-0.862386347,,,,26.87813975,0.469112035,196.4191437,26.09542416,0.455451071,196.4228093,-94.18491613,-1.643836892,197.326126,148.1829652,2.586280637,193.4718584,180,-3.407558656,2.884514659,-3.448666984,3.141592654,1.2,60.02,6818.136601,6643.584001,7742.246379,-21203.96698,,,-15464.968,-15464.968
3/16/2026 16:45:37.967,,218.5,-74855.837,None,59.998,131460.5143,132396.0136,132369.7068,132076.1277,228.7625636,0,-169.193536,-2.952984276,132037.5399,-169.1721539,-2.952611088,71.04938995,1.240045786,-49.44490299,-0.862976355,,,,26.56505118,0.463647609,195.8795548,25.94229549,0.452778472,197.5011899,-94.18491613,-1.643836892,197.326126,147.8819778,2.581027417,194.1071869,0,-3.40538956,2.883882678,-3.444003772,0,0,60.01,6743.843584,6658.444805,7652.231995,-21054.52038,,,-15464.968,-15464.968
3/16/2026 16:45:38.000,,218.5,-74810.578,None,59.995,131423.9923,132351.7031,132320.418,132032.7385,228.6874113,0,-169.2478669,-2.95393253,131989.2759,-169.2276935,-2.953580436,70.99336092,1.239067895,-49.5018434,-0.863970153,,,,26.87813975,0.469112035,196.4191437,25.94229549,0.452778472,197.5011899,-94.18491613,-1.643836892,197.326126,147.8819778,2.581027417,194.1071869,0,-3.406358908,2.882904787,-3.44499757,0,0,60.01,6784.206986,6680.908804,7673.745603,-21138.86139,,,-15464.968,-15464.968
3/16/2026 16:45:38.033,,218.5,-74618.87,None,59.992,131416.9458,132365.5098,132313.2238,132032.6109,228.6871903,0,-169.3438673,-2.955608053,131996.3214,-169.3282799,-2.955336,70.89650208,1.237377389,-49.60161121,-0.86571143,,,,26.87813975,0.469112035,196.4191437,26.09542416,0.455451071,196.4228093,-94.18491613,-1.643836892,197.326126,147.8819778,2.581027417,194.1071869,0,-3.410787071,2.881214281,-3.446738847,0,0,60,6895.308865,6724.281616,7715.995207,-21335.58569,,,-15464.968,-15464.968
3/16/2026 16:45:38.067,,218.5,-74929.277,None,59.995,131482.5083,132413.1946,132379.073,132092.2948,228.7905659,0,-169.4232011,-2.956992688,132059.7269,-169.4028307,-2.956637157,70.8212052,1.236063211,-49.6803794,-0.867086194,,,,26.56505118,0.463647609,195.8795548,25.94229549,0.452778472,197.5011899,-94.15964229,-1.643395781,198.5229458,147.8819778,2.581027417,194.1071869,0,-3.409415629,2.879458992,-3.448113611,0,0,60.02,6845.464685,6812.078391,7753.521602,-21411.06468,,,-15464.968,-15464.968
3/16/2026 16:45:38.100,,218.5,-74860.848,None,59.999,131486.284,132426.0521,132395.1783,132103.224,228.8094959,0,-169.4660536,-2.957740605,132065.7349,-169.4510128,-2.957478094,70.77365984,1.235233388,-49.72033838,-0.86778361,,,,26.56505118,0.463647609,195.8795548,25.62841888,0.447300292,196.9791867,-94.18491613,-1.643836892,197.326126,147.5829625,2.575808615,194.747837,180,-3.404778386,2.87907028,-3.443592225,3.141592654,1.2,60.01,6730.018876,6781.4784,7668.835195,-21180.33247,,,-15510.074,-15510.074
3/16/2026 16:45:38.133,,218.5,-74725.056,None,59.998,131435.536,132377.8503,132334.5397,132050.0231,228.7173491,0,-169.5041605,-2.958405697,132012.8203,-169.4841384,-2.958056245,70.73887705,1.234626314,-49.75937039,-0.868464847,,,,26.56505118,0.463647609,195.8795548,25.94229549,0.452778472,197.5011899,-94.18491613,-1.643836892,197.326126,147.8819778,2.581027417,194.1071869,180,-3.410834717,2.878463206,-3.449492264,3.141592654,1.2,60,6878.413748,6794.323196,7784.668803,-21457.40575,,,-15510.074,-15510.074
3/16/2026 16:45:38.167,,218.5,-74689.675,None,59.994,131409.3312,132364.8309,132313.479,132029.943,228.6825693,0,-169.5656254,-2.959478462,131986.6646,-169.5458693,-2.959133653,70.67637007,1.233535361,-49.82650078,-0.869636493,,,,26.40893227,0.46092282,196.9535986,25.94229549,0.452778472,197.5011899,-94.18491613,-1.643836892,197.326126,147.8819778,2.581027417,194.1071869,0,-3.411912125,2.877372253,-3.45066391,0,0,60,6941.753507,6821.164803,7812.100794,-21575.0191,,,-15510.074,-15510.074
3/16/2026 16:45:38.200,,218.5,-74692.267,None,59.993,131433.6488,132371.8972,132338.4967,132048.7295,228.7151086,0,-169.6522961,-2.96099115,132011.0504,-169.6329244,-2.96065305,70.58935294,1.232016626,-49.910387,-0.871100584,,,,26.40893227,0.46092282,196.9535986,25.62841888,0.447300292,196.9791867,-94.53226171,-1.649899216,197.4173245,147.8819778,2.581027417,194.1071869,0,-3.407953342,2.881915842,-3.452128001,0,0,60.01,6843.79114,6709.996797,7849.396802,-21403.18474,,,-15510.074,-15510.074
3/16/2026 16:45:38.233,,218.5,-74653.834,None,59.997,131466.8444,132412.51,132368.5645,132083.3586,228.7750879,0,-169.7184398,-2.962145575,132044.2971,-169.6993635,-2.961812631,70.5239618,1.230875335,-49.97562702,-0.872239237,,,,26.25024237,0.458153159,195.3458472,25.62841888,0.447300292,196.9791867,-94.18491613,-1.643836892,197.326126,147.3927135,2.572488144,193.7359027,0,-3.409112923,2.874712227,-3.444727381,0,0,60.01,6818.485356,6890.688001,7655.241598,-21364.41495,,,-15510.074,-15510.074
3/16/2026 16:45:38.267,,218.5,-74699.582,None,59.999,131467.9364,132421.2152,132374.4694,132088.6024,228.7841705,0,-169.7459126,-2.962625066,132057.2178,-169.7260261,-2.962277982,70.49775542,1.230417947,-50.00489785,-0.87275011,,,,26.25024237,0.458153159,195.3458472,25.62841888,0.447300292,196.9791867,-94.53226171,-1.649899216,197.4173245,147.3927135,2.572488144,193.7359027,0,-3.409578274,2.880317163,-3.445238254,0,0,60,6830.729384,6752.880013,7668.086418,-21251.69582,,,-15510.074,-15510.074
3/16/2026 16:45:38.300,,218.5,-74738.664,None,59.998,131429.3627,132373.4011,132331.1844,132045.3673,228.709285,0,-169.7790078,-2.963202686,132006.8616,-169.7601922,-2.962874292,70.46287135,1.229809106,-50.04341981,-0.873422445,,,,26.40893227,0.46092282,196.9535986,25.94229549,0.452778472,197.5011899,-94.18491613,-1.643836892,197.326126,147.5829625,2.575808615,194.747837,0,-3.415652764,2.873645998,-3.44923106,0,0,60,7036.488977,6915.513589,7803.748806,-21755.75137,,,-15512.074,-15512.074
3/16/2026 16:45:38.333,,218.5,-74909.65,None,59.996,131408.0836,132379.6631,132324.777,132038.2599,228.6969747,0,-169.8311935,-2.9641135,131997.4325,-169.8116805,-2.963772933,70.40871331,1.228863869,-50.09530366,-0.874327989,,,,26.09542416,0.455451071,196.4228093,25.62841888,0.447300292,196.9791867,-94.50490686,-1.649421784,198.6135947,147.0947571,2.567287823,194.3851846,0,-3.411073225,2.878285653,-3.441615812,0,0,60.01,6902.64731,6843.25441,7601.932797,-21347.83452,,,-15512.074,-15512.074
3/16/2026 16:45:38.367,,218.5,-74881.267,None,59.996,131432.0509,132394.114,132338.4292,132055.601,228.7270104,0,-169.896385,-2.965251306,132019.3409,-169.8720178,-2.964826017,70.34477861,1.227747998,-50.16116885,-0.875477553,,,,26.09542416,0.455451071,196.4228093,25.47826972,0.444679694,198.0618085,-94.53226171,-1.649899216,197.4173245,147.5829625,2.575808615,194.747837,-90,-3.409505711,2.877647214,-3.451286168,-1.570796327,1.2,60.02,6864.603377,6818.889614,7854.638388,-21538.13138,,,-15512.074,-15512.074
3/16/2026 16:45:38.400,,218.5,-75096.432,None,59.999,131448.5466,132403.8395,132355.3087,132069.9623,228.7518849,0,-169.9392275,-2.965999048,132026.1645,-169.9211186,-2.965682989,70.30216327,1.22700422,-50.20108007,-0.876174135,,,,26.09542416,0.455451071,196.4228093,25.47826972,0.444679694,198.0618085,-94.8498439,-1.655442071,198.7114491,147.0947571,2.567287823,194.3851846,0,-3.410362683,2.882446291,-3.443461958,0,0,60.01,6886.386647,6742.123209,7649.049581,-21277.55944,,,-15512.074,-15512.074
3/16/2026 16:45:38.433,,218.5,-74872.44,None,59.999,131426.244,132386.1374,132335.3564,132049.9824,228.7172786,0,-169.9639599,-2.96643071,132003.8798,-169.9459567,-2.966116494,70.27735326,1.226571204,-50.22768974,-0.876638562,,,,26.09542416,0.455451071,196.4228093,25.47826972,0.444679694,198.0618085,-94.53226171,-1.649899216,197.4173245,147.0947571,2.567287823,194.3851846,0,-3.410796188,2.87647042,-3.443926385,0,0,60,6896.060271,6848.164807,7659.302401,-21403.52748,,,-15512.074,-15512.074
3/16/2026 16:45:38.467,,218.5,-74676.96,None,59.996,131395.6153,132339.5152,132293.9765,132010.4178,228.6487508,0,-170.0143533,-2.96731024,131971.2023,-169.991414,-2.966909874,70.22595588,1.22567415,-50.27361447,-0.877440099,,,,26.09542416,0.455451071,196.4228093,25.62841888,0.447300292,196.9791867,-94.53226171,-1.649899216,197.4173245,147.0947571,2.567287823,194.3851846,0,-3.414210166,2.875573366,-3.444727922,0,0,60,6979.623058,6868.368016,7676.582383,-21524.57346,,,-15512.074,-15512.074
3/16/2026 16:45:38.500,,218.5,-74761.373,None,59.996,131424.1649,132372.9421,132321.8453,132040.3697,228.7006289,0,-170.0641343,-2.968179084,131999.7976,-170.0414181,-2.96778261,70.17043329,1.224705098,-50.3241595,-0.878322277,,,,26.09542416,0.455451071,196.4228093,25.47826972,0.444679694,198.0618085,-94.87927378,-1.655955719,197.5157715,147.3927135,2.572488144,193.7359027,0,-3.412462304,2.880660817,-3.450810421,0,0,60,6937.48021,6745.104021,7801.228822,-21483.81305,,,-15554.074,-15554.074
3/16/2026 16:45:38.533,,218.5,-74754.418,None,59.998,131464.6356,132398.3319,132349.817,132071.6255,228.7547656,0,-170.1147878,-2.969063154,132040.3144,-170.0923004,-2.968670674,70.1247056,1.223907,-50.3746832,-0.879204082,,,,25.78022657,0.449949836,195.8979326,25.3128838,0.441793166,196.4631263,-95.22592741,-1.662005967,197.6214563,147.0947571,2.567287823,194.3851846,0,-3.41046384,2.885912967,-3.446491905,0,0,60.01,6871.243668,6617.145583,7723.123199,-21211.51245,,,-15554.074,-15554.074
3/16/2026 16:45:38.567,,218.5,-74858.587,None,60,131472.3297,132414.6583,132369.8961,132086.3412,228.780254,0,-170.1310705,-2.96934734,132045.9613,-170.1035034,-2.968866204,70.10517316,1.223566094,-50.38862184,-0.879447357,,,,25.78022657,0.449949836,195.8979326,25.16407497,0.439195962,197.5485763,-94.87927378,-1.655955719,197.5157715,147.0947571,2.567287823,194.3851846,0,-3.408062166,2.879521813,-3.44673518,0,0,60.01,6811.62447,6776.006417,7730.265599,-21317.89649,,,-15554.074,-15554.074
3/16/2026 16:45:38.600,,218.5,-74538.23,None,59.999,131400.8619,132362.3265,132305.5074,132023.6333,228.6716407,0,-170.1480273,-2.969643292,131990.4504,-170.1299345,-2.969327513,70.09145051,1.223326589,-50.40601599,-0.879750942,,,,26.09542416,0.455451071,196.4228093,25.3128838,0.441793166,196.4631263,-94.87927378,-1.655955719,197.5157715,147.3927135,2.572488144,193.7359027,0,-3.411120679,2.879282308,-3.452239086,0,0,60,6903.468069,6779.376005,7835.140815,-21517.98489,,,-15554.074,-15554.074
3/16/2026 16:45:38.633,,218.5,-74501.366,None,59.996,131368.5212,132316.0899,132256.8174,131981.1877,228.5981228,0,-170.1975839,-2.970508219,131946.3213,-170.1806002,-2.970211796,70.03997871,1.222428237,-50.45601518,-0.880623592,,,,26.25024237,0.458153159,195.3458472,25.16407497,0.439195962,197.5485763,-94.90906214,-1.656475624,196.3201467,147.3927135,2.572488144,193.7359027,0,-3.409407758,2.878903861,-3.453111736,0,0,60,6820.754903,6745.478396,7853.543997,-21419.7773,,,-15554.074,-15554.074
3/16/2026 16:45:38.667,,218.5,-74798.77,None,59.997,131397.4493,132349.9329,132294.3182,132014.6217,228.6560322,0,-170.2524689,-2.971466141,131973.2509,-170.2305732,-2.971083989,69.98449365,1.221459839,-50.50984097,-0.88156303,,,,26.09542416,0.455451071,196.4228093,25.47826972,0.444679694,198.0618085,-94.87927378,-1.655955719,197.5157715,147.0947571,2.567287823,194.3851846,0,-3.415763683,2.877415558,-3.448850853,0,0,60.01,7018.506861,6825.859222,7777.727995,-21622.09408,,,-15554.074,-15554.074
3/16/2026 16:45:38.700,,218.5,-74793.658,None,60,131450.4785,132408.4138,132342.2632,132067.7742,228.748095,0,-170.2722748,-2.97181182,132026.2976,-170.2504747,-2.971431336,69.96055154,1.221041971,-50.53367364,-0.881978988,,,,25.78022657,0.449949836,195.8979326,25.16407497,0.439195962,197.5485763,-94.87927378,-1.655955719,197.5157715,147.0947571,2.567287823,194.3851846,0,-3.410627298,2.87699769,-3.449266811,0,0,60.01,6874.589889,6839.424005,7790.745585,-21504.75948,,,-15595.074,-15595.074
3/16/2026 16:45:38.733,,218.5,-74788.69,None,60,131440.6847,132393.0285,132332.9994,132056.2889,228.7282018,0,-170.2713948,-2.971796461,132014.4701,-170.2444336,-2.971325899,69.96365081,1.221096063,-50.53037119,-0.88192135,,,,25.78022657,0.449949836,195.8979326,25.16407497,0.439195962,197.5485763,-94.87927378,-1.655955719,197.5157715,147.0947571,2.567287823,194.3851846,180,-3.410521861,2.877051782,-3.449209173,3.141592654,1.2,60.01,6871.345336,6837.264019,7788.787198,-21497.39655,,,-15595.074,-15595.074
3/16/2026 16:45:38.767,,218.5,-74895.725,None,59.999,131385.2512,132329.5026,132259.4447,131992.0985,228.6170208,0,-170.2875356,-2.972078171,131947.2271,-170.2615163,-2.971624049,69.94808868,1.220824453,-50.54453584,-0.882168569,,,,25.94229549,0.452778472,197.5011899,25.16407497,0.439195962,197.5485763,-94.8498439,-1.655442071,198.7114491,147.0947571,2.567287823,194.3851846,0,-3.410820011,2.876266524,-3.449456392,0,0,60,6931.542919,6895.281604,7790.515183,-21617.33971,,,-15595.074,-15595.074
3/16/2026 16:45:38.800,,218.5,-74561.328,None,59.997,131355.1973,132313.2478,132235.5418,131968.7108,228.5765122,0,-170.3286294,-2.972795394,131931.0655,-170.3070606,-2.972418946,69.90679224,1.220103694,-50.58986896,-0.882959782,,,,25.78022657,0.449949836,195.8979326,25.3128838,0.441793166,196.4631263,-94.87927378,-1.655955719,197.5157715,147.0947571,2.567287823,194.3851846,45,-3.414212112,2.876059413,-3.450247605,0.785398163,1.697056275,60,6958.903638,6858.172812,7808.486398,-21625.56285,,,-15595.074,-15595.074
3/16/2026 16:45:38.833,,218.5,-74622.413,None,59.999,131414.0732,132346.2591,132286.8881,132016.4279,228.6591605,0,-170.3689547,-2.973499203,131976.1337,-170.3432894,-2.973051258,69.86776119,1.219422474,-50.62831318,-0.88363076,,,,25.78022657,0.449949836,195.8979326,25.62841888,0.447300292,196.9791867,-94.87927378,-1.655955719,197.5157715,146.6047624,2.558735802,194.0366976,180,-3.42035155,2.875378193,-3.442366562,3.141592654,1.2,60.01,7114.01479,6877.065601,7604.539206,-21595.6196,,,-15595.074,-15595.074
3/16/2026 16:45:38.867,,218.5,-74674.67,None,60,131461.3933,132381.186,132314.7197,132053.0971,228.7226735,0,-170.3767037,-2.973634449,132009.6198,-170.3467986,-2.973112506,69.85670728,1.219229547,-50.63820201,-0.883803352,,,,25.62841888,0.447300292,196.9791867,24.84825297,0.433683828,197.0413155,-95.22592741,-1.662005967,197.6214563,146.9016062,2.563916705,193.3787993,0,-3.406796334,2.881235514,-3.447720057,0,0,60.01,6815.576652,6734.60638,7711.070383,-21261.25342,,,-15595.074,-15595.074
3/16/2026 16:45:38.900,,218.5,-74687.342,None,60,131433.7102,132354.5216,132296.1648,132028.8034,228.6805956,0,-170.3809686,-2.973708884,131995.783,-170.3553584,-2.973261903,69.85800647,1.219252222,-50.63160992,-0.883688299,,,,25.78022657,0.449949836,195.8979326,25.16407497,0.439195962,197.5485763,-95.22592741,-1.662005967,197.6214563,146.9016062,2.563916705,193.3787993,0,-3.412457865,2.881258189,-3.447605004,0,0,60,6918.621,6732.676783,7707.1824,-21358.48018,,,-15595.074,-15595.074
3/16/2026 16:45:38.933,,218.5,-74702.563,None,59.999,131376.3464,132326.0002,132267.3946,131990.629,228.6144755,0,-170.4040436,-2.974111619,131950.2741,-170.3776486,-2.973650939,69.83133729,1.218786757,-50.65500027,-0.884096537,,,,25.78022657,0.449949836,195.8979326,25.16407497,0.439195962,197.5485763,-94.87927378,-1.655955719,197.5157715,147.0947571,2.567287823,194.3851846,90,-3.412846901,2.874742476,-3.45138436,1.570796327,1.2,60,6925.924566,6892.041604,7838.207979,-21656.17415,,,-15554.074,-15554.074
3/16/2026 16:45:38.967,,218.5,-74464.675,None,59.999,131389.9947,132324.1747,132257.2138,131991.1468,228.6153724,0,-170.4306006,-2.974575127,131952.1184,-170.4051943,-2.974131703,69.80336762,1.218298594,-50.68498919,-0.884619943,,,,25.78022657,0.449949836,195.8979326,25.3128838,0.441793166,196.4631263,-95.25780917,-1.662562408,196.4264748,146.6047624,2.558735802,194.0366976,0,-3.415924869,2.880861002,-3.443355745,0,0,60.01,7002.642122,6700.406405,7627.075204,-21330.12373,,,-15554.074,-15554.074
3/16/2026 16:45:39.000,,218.5,-74511.677,None,60,131423.4921,132354.9856,132318.8417,132033.1428,228.6881115,0,-170.4392006,-2.974725226,131997.4571,-170.4129686,-2.974267391,69.79720385,1.218191016,-50.69340992,-0.884766912,,,,25.78022657,0.449949836,195.8979326,25.3128838,0.441793166,196.4631263,-95.22592741,-1.662005967,197.6214563,146.9016062,2.563916705,193.3787993,0,-3.416060557,2.880196983,-3.448683617,0,0,60.01,7008.425586,6759.518386,7734.815991,-21502.75996,,,-15554.074,-15554.074
3/16/2026 16:45:39.033,,218.5,-74797.013,None,60.001,131439.3234,132362.1041,132317.1592,132040.2123,228.7003563,0,-170.428928,-2.974545935,132001.4454,-170.4035241,-2.974102552,69.8038726,1.218307408,-50.68609761,-0.884639288,,,,25.3128838,0.441793166,196.4631263,25.16407497,0.439195962,197.5485763,-95.22592741,-1.662005967,197.6214563,146.6047624,2.558735802,194.0366976,0,-3.413298514,2.880313375,-3.44337509,0,0,60.01,6959.88345,6756.940777,7631.006393,-21347.83062,,,-15554.074,-15554.074
3/16/2026 16:45:39.067,,218.5,-74722.349,None,60,131399.8274,132335.4369,132283.3851,132006.9146,228.642683,0,-170.4314668,-2.974590244,131963.9514,-170.4112257,-2.974236971,69.80516133,1.2183299,-50.68755415,-0.88466471,,,,25.78022657,0.449949836,195.8979326,25.16407497,0.439195962,197.5485763,-94.87927378,-1.655955719,197.5157715,146.6047624,2.558735802,194.0366976,-90,-3.413432933,2.874285619,-3.443400512,-1.570796327,1.2,60,6941.237125,6904.051212,7629.681606,-21474.96994,,,-15554.074,-15554.074
3/16/2026 16:45:39.100,,218.5,-74725.517,None,59.998,131376.0197,132299.8607,132247.0691,131974.9963,228.587399,0,-170.4605683,-2.975098162,131928.334,-170.4413159,-2.974762145,69.77180403,1.217747705,-50.71498272,-0.885143429,,,,25.78022657,0.449949836,195.8979326,25.16407497,0.439195962,197.5485763,-95.22592741,-1.662005967,197.6214563,147.0947571,2.567287823,194.3851846,0,-3.413958107,2.879753672,-3.452431252,0,1.2,60,6952.437147,6767.899199,7862.630397,-21582.96674,,,-15554.074,-15554.074
3/16/2026 16:45:39.133,,218.5,-74748.082,None,59.999,131379.8916,132316.4648,132269.0342,131989.1665,228.6119423,0,-170.4837125,-2.975502103,131955.8921,-170.4628275,-2.975137592,69.75230099,1.217407313,-50.73619479,-0.885513649,,,,25.62841888,0.447300292,196.9791867,25.16407497,0.439195962,197.5485763,-95.22592741,-1.662005967,197.6214563,146.6047624,2.558735802,194.0366976,-135,-3.414333554,2.87941328,-3.444249451,-2.35619449,1.697056275,60,7001.669851,6777.34559,7649.654394,-21428.66984,,,-15526.074,-15526.074
3/16/2026 16:45:39.167,,218.5,-74739.283,None,60.001,131417.3824,132338.982,132293.5149,132017.3078,228.6606845,0,-170.4794356,-2.975427458,131969.7113,-170.4602685,-2.97509293,69.75589701,1.217470075,-50.73143634,-0.885430598,,,,25.3128838,0.441793166,196.4631263,24.84825297,0.433683828,197.0413155,-95.22592741,-1.662005967,197.6214563,146.6047624,2.558735802,194.0366976,0,-3.408776758,2.879476042,-3.4441664,0,0,60.01,6845.20398,6776.913599,7649.035183,-21271.15276,,,-15526.074,-15526.074
3/16/2026 16:45:39.200,,218.5,-75017.405,None,60.001,131397.6948,132330.6794,132284.2249,132004.8977,228.6391897,0,-170.4691596,-2.975248108,131973.683,-170.4482137,-2.974882533,69.76564648,1.217640236,-50.72814654,-0.885373181,,,,25.62841888,0.447300292,196.9791867,25.01689348,0.43662716,198.6353443,-95.22592741,-1.662005967,197.6214563,146.7987924,2.562122266,195.0396883,0,-3.411509693,2.879646203,-3.447495447,0,0,60,6931.890225,6772.190384,7769.980805,-21474.06141,,,-15526.074,-15526.074
