time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:45:39.233,,218.5,-74684.88,None,60,131379.8916,132289.795,132252.1486,131974.6145,228.5867376,0,-170.4819893,-2.975472028,131932.2224,-170.4628275,-2.975137592,69.75357977,1.217429632,-50.73692963,-0.885526474,,,,25.78022657,0.449949836,195.8979326,25.3128838,0.441793166,196.4631263,-95.22592741,-1.662005967,197.6214563,146.7987924,2.562122266,195.0396883,0,-3.416930758,2.879435599,-3.44764874,0,0,60,7026.608015,6775.415989,7771.867184,-21573.89119,,,-15526.074,-15526.074
3/16/2026 16:45:39.267,,218.5,-74834.15,None,59.999,131381.7987,132299.3137,132257.2475,131980.131,228.5962925,0,-170.5085488,-2.97593558,131934.1499,-170.489499,-2.975603098,69.72740222,1.216972748,-50.75887485,-0.885909491,,,,25.62841888,0.447300292,196.9791867,25.16407497,0.439195962,197.5485763,-95.22592741,-1.662005967,197.6214563,146.7987924,2.562122266,195.0396883,0,-3.41479906,2.878978715,-3.448031757,0,0,60,7012.16596,6787.439978,7781.5872,-21581.19314,,,-15526.074,-15526.074
3/16/2026 16:45:39.300,,218.5,-74848.579,None,60,131415.3224,132330.1435,132285.1311,132010.8704,228.6495348,0,-170.5162649,-2.976070251,131967.6795,-170.4972523,-2.975738419,69.72125499,1.216865458,-50.7687384,-0.886081642,,,,25.62841888,0.447300292,196.9791867,25.16407497,0.439195962,197.5485763,-95.22592741,-1.662005967,197.6214563,146.7987924,2.562122266,195.0396883,0,-3.414934381,2.878871425,-3.448203908,0,0,60.01,7017.335147,6791.731194,7787.462389,-21596.52873,,,-15526.074,-15526.074
3/16/2026 16:45:39.333,,218.5,-74755.742,None,60.002,131409.4358,132340.1855,132291.0174,132014.2389,228.6553691,0,-170.5008493,-2.975801197,131973.6159,-170.4809076,-2.975453149,69.73947616,1.217183478,-50.75739982,-0.885883747,,,,25.62841888,0.447300292,196.9791867,25.16407497,0.439195962,197.5485763,-95.22592741,-1.662005967,197.6214563,146.6047624,2.558735802,194.0366976,0,-3.414649111,2.879189445,-3.444619549,0,0,60.01,7010.509954,6784.21438,7659.993607,-21454.71794,,,-15480.966,-15480.966
3/16/2026 16:45:39.367,,218.5,-74892.197,None,60,131364.0828,132298.1023,132263.1383,131975.8158,228.5888184,0,-170.4931296,-2.975666464,131940.0911,-170.4722835,-2.97530263,69.74382804,1.217259432,-50.74753432,-0.885711561,,,,25.62841888,0.447300292,196.9791867,25.16407497,0.439195962,197.5485763,-95.5721978,-1.668049525,197.7343673,146.7987924,2.562122266,195.0396883,90,-3.414498592,2.885308957,-3.447833827,1.570796327,1.2,60,7004.962044,6631.200007,7777.065595,-21413.22765,,,-15480.966,-15480.966
3/16/2026 16:45:39.400,,218.5,-74955.024,None,59.999,131318.6587,132245.9716,132215.8873,131927.5407,228.5052034,0,-170.5102521,-2.975965307,131884.8283,-170.4955011,-2.975707854,69.72995058,1.217017225,-50.76437823,-0.886005543,,,,25.3128838,0.441793166,196.4631263,24.70243023,0.431138741,198.1308658,-95.22592741,-1.662005967,197.6214563,146.3099325,2.55359005,194.6997689,0,-3.406846595,2.879023192,-3.439595593,0,0,60,6792.551429,6783.580788,7558.272004,-21134.40422,,,-15480.966,-15480.966
3/16/2026 16:45:39.433,,218.5,-74830.493,None,59.999,131334.4132,132255.5152,132230.3082,131940.7743,228.5281247,0,-170.5385347,-2.976458932,131910.4594,-170.5178829,-2.976098491,69.70376607,1.216560219,-50.78961569,-0.88644602,,,,25.3128838,0.441793166,196.4631263,24.70243023,0.431138741,198.1308658,-95.22592741,-1.662005967,197.6214563,146.6047624,2.558735802,194.0366976,0,-3.407237232,2.878566186,-3.445181822,0,0,60,6803.640513,6795.604785,7670.246406,-21269.4917,,,-15480.966,-15480.966
3/16/2026 16:45:39.467,,218.5,-74661.034,None,60.001,131383.7343,132315.9528,132280.9603,131994.2542,228.6207547,0,-170.5316819,-2.976339328,131961.7526,-170.5161697,-2.97606859,69.70790468,1.216632451,-50.7873912,-0.886407195,,,,25.46334506,0.44441921,195.3790163,24.84825297,0.433683828,197.0413155,-95.5721978,-1.668049525,197.7343673,146.4087182,2.555314186,193.0359552,180,-3.409752418,2.884681976,-3.441721381,3.141592654,1.2,60.01,6831.279907,6647.961613,7549.243196,-21028.48472,,,-15480.966,-15480.966
3/16/2026 16:45:39.500,,218.5,-74921.141,None,60.002,131393.6338,132321.8273,132275.8362,131997.7902,228.6268791,0,-170.5102672,-2.975965572,131957.8214,-170.4903636,-2.975618188,69.73100294,1.217035592,-50.76545102,-0.886024266,,,,25.3128838,0.441793166,196.4631263,25.16407497,0.439195962,197.5485763,-95.5721978,-1.668049525,197.7343673,146.3099325,2.55359005,194.6997689,180,-3.41481415,2.885085117,-3.439614316,3.141592654,1.2,60,6995.426494,6638.054404,7562.15999,-21195.64089,,,-15480.966,-15480.966
3/16/2026 16:45:39.533,,218.5,-74774.002,None,60,131346.2937,132268.4855,132240.3626,131952.4089,228.5482764,0,-170.5068298,-2.975905578,131910.4786,-170.4869043,-2.975557811,69.73355232,1.217080087,-50.75961265,-0.885922368,,,,25.3128838,0.441793166,196.4631263,25.01689348,0.43662716,198.6353443,-95.22592741,-1.662005967,197.6214563,146.4087182,2.555314186,193.0359552,-90,-3.412184971,2.879086054,-3.441236554,-1.570796327,1.2,60,6927.283445,6783.148791,7535.102397,-21245.53463,,,-15480.966,-15480.966
3/16/2026 16:45:39.567,,218.5,-74846.045,None,60,131316.6777,132243.0321,132210.0042,131923.9359,228.4989597,0,-170.5213947,-2.976159783,131892.7097,-170.500665,-2.975797981,69.71839506,1.216815543,-50.77572357,-0.886203556,,,,25.3128838,0.441793166,196.4631263,25.16407497,0.439195962,197.5485763,-95.19442891,-1.661456214,198.8164983,146.6047624,2.558735802,194.0366976,180,-3.414993943,2.878271757,-3.444939358,3.141592654,1.2,60,6996.460635,6843.528,7663.132785,-21503.12142,,,-15432.482,-15432.482
3/16/2026 16:45:39.600,,218.5,-74665.109,None,60,131336.3906,132273.8641,132245.4816,131952.6304,228.5486601,0,-170.5282523,-2.976279471,131914.4068,-170.5127194,-2.976008371,69.71224731,1.216708245,-50.78155895,-0.886305403,,,,25.46334506,0.44441921,195.3790163,25.16407497,0.439195962,197.5485763,-95.5721978,-1.668049525,197.7343673,146.4087182,2.555314186,193.0359552,0,-3.415204333,2.88475777,-3.441619589,0,0,60.01,6964.218721,6643.929592,7544.735996,-21152.88431,,,-15432.482,-15432.482
3/16/2026 16:45:39.633,,218.5,-74915.669,None,60.001,131367.9813,132299.3137,132268.2465,131979.2205,228.5947155,0,-170.5145477,-2.97604028,131944.0076,-170.4937961,-2.975678096,69.72740222,1.216972748,-50.76947731,-0.886094539,,,,25.3128838,0.441793166,196.4631263,24.70243023,0.431138741,198.1308658,-95.5721978,-1.668049525,197.7343673,146.6047624,2.558735802,194.0366976,0,-3.406816837,2.885022273,-3.444830341,0,0,60,6794.854964,6638.515192,7663.838406,-21097.20856,,,-15432.482,-15432.482
3/16/2026 16:45:39.667,,218.5,-74691.274,None,60.001,131373.9317,132313.515,132264.8389,131984.8019,228.6043827,0,-170.4991294,-2.97577118,131949.9451,-170.4783111,-2.975407832,69.74075212,1.217205747,-50.75484884,-0.885839224,,,,25.62841888,0.447300292,196.9791867,24.84825297,0.433683828,197.0413155,-95.22592741,-1.662005967,197.6214563,147.0947571,2.567287823,194.3851846,0,-3.40909166,2.879211714,-3.453127047,0,0,60,6870.050686,6782.284799,7880.716802,-21533.05229,,,-15432.482,-15432.482
3/16/2026 16:45:39.700,,218.5,-74698.546,None,60,131338.4278,132271.432,132255.5457,131955.8559,228.5542468,0,-170.4965484,-2.975726133,131914.439,-170.4757132,-2.97536249,69.74510528,1.217281724,-50.75155997,-0.885781822,,,,25.3128838,0.441793166,196.4631263,24.84825297,0.433683828,197.0413155,-95.22592741,-1.662005967,197.6214563,146.6047624,2.558735802,194.0366976,-90,-3.409046318,2.879287691,-3.444517624,-1.570796327,1.2,60,6849.074913,6778.209595,7655.443195,-21282.7277,,,-15432.482,-15432.482
3/16/2026 16:45:39.733,,218.5,-74655.115,None,60,131336.4427,132298.1023,132247.9538,131961.5731,228.5641493,0,-170.4974089,-2.975741152,131926.2743,-170.480876,-2.975452598,69.74382804,1.217259432,-50.75558608,-0.885852091,,,,25.3128838,0.441793166,196.4631263,24.84825297,0.433683828,197.0413155,-95.5721978,-1.668049525,197.7343673,146.4087182,2.555314186,193.0359552,0,-3.409136426,2.885308957,-3.441166277,0,0,60.01,6851.941825,6631.200007,7533.820794,-21016.96263,,,-15432.482,-15432.482
3/16/2026 16:45:39.767,,218.5,-74919.859,None,60.003,131344.3893,132296.9017,132252.1486,131965.2096,228.5704478,0,-170.4811275,-2.975456987,131920.3876,-170.4602255,-2.975092179,69.76025415,1.217546122,-50.73692963,-0.885526474,,,,25.3128838,0.441793166,196.4631263,24.70243023,0.431138741,198.1308658,-95.5721978,-1.668049525,197.7343673,146.6047624,2.558735802,194.0366976,-90,-3.40623092,2.885595647,-3.444262276,-1.570796327,1.2,60.02,6778.982896,6623.884799,7648.991984,-21051.85968,,,-15382.727,-15382.727
3/16/2026 16:45:39.800,,218.5,-74861.136,None,60.002,131328.6864,132280.3038,132220.895,131944.013,228.5337343,0,-170.4588407,-2.975068009,131904.6659,-170.4378385,-2.974701451,69.77976107,1.217886582,-50.71242249,-0.885098744,,,,25.3128838,0.441793166,196.4631263,24.84825297,0.433683828,197.0413155,-95.5721978,-1.668049525,197.7343673,146.7987924,2.562122266,195.0396883,0,-3.408385279,2.885936107,-3.44722101,0,0,60,6832.0446,6614.438399,7759.511993,-21205.99499,,,-15382.727,-15382.727
3/16/2026 16:45:39.833,,218.5,-74905.286,None,60,131305.0199,132249.4886,132211.6075,131922.761,228.4969248,0,-170.4519712,-2.974948113,131882.988,-170.4360988,-2.974671088,69.78592426,1.21799415,-50.70912955,-0.885041271,,,,25.3128838,0.441793166,196.4631263,24.70243023,0.431138741,198.1308658,-95.5721978,-1.668049525,197.7343673,146.6047624,2.558735802,194.0366976,0,-3.405809829,2.886043675,-3.443777073,0,0,60,6766.529743,6610.175998,7634.764786,-21011.47053,,,-15382.727,-15382.727
3/16/2026 16:45:39.867,,218.5,-74700.029,None,60,131310.8772,132261.9319,132214.9882,131929.9918,228.5094488,0,-170.4682585,-2.975232381,131888.8556,-170.4524585,-2.97495662,69.77128961,1.217738727,-50.72376509,-0.88529671,,,,25.46334506,0.44441921,195.3790163,24.70243023,0.431138741,198.1308658,-95.25780917,-1.662562408,196.4264748,146.6047624,2.558735802,194.0366976,0,-3.406095361,2.880301135,-3.444032512,0,0,60,6736.592581,6711.307208,7641.216002,-21089.11579,,,-15382.727,-15382.727
3/16/2026 16:45:39.900,,218.5,-74782.44,None,60.001,131350.3605,132306.9723,132265.6462,131975.0649,228.5875178,0,-170.4665711,-2.97520293,131938.1801,-170.4447393,-2.974821893,69.77847693,1.217864169,-50.72156556,-0.885258321,,,,25.3128838,0.441793166,196.4631263,24.70243023,0.431138741,198.1308658,-95.60616595,-1.668642381,196.5400722,146.6047624,2.558735802,194.0366976,0,-3.405960634,2.88650655,-3.443994123,0,0,60.01,6773.134772,6561.460808,7643.203205,-20977.79879,,,-15382.727,-15382.727
3/16/2026 16:45:39.933,,218.5,-74619.533,None,60.003,131364.3305,132320.0322,132275.7828,131987.4501,228.6089696,0,-170.4306006,-2.974575127,131952.1184,-170.4086102,-2.974191322,69.80824423,1.218383707,-50.69157573,-0.8847349,,,,25.3128838,0.441793166,196.4631263,24.3863711,0.425622468,197.632386,-95.25780917,-1.662562408,196.4264748,146.4087182,2.555314186,193.0359552,0,-3.39981379,2.880946115,-3.440049086,0,0,60.01,6619.910337,6698.059203,7508.145602,-20826.11514,,,-15382.727,-15382.727
3/16/2026 16:45:39.967,,218.5,-74814.235,None,60.003,131333.0372,132286.9272,132224.3386,131948.8202,228.5420607,0,-170.3902891,-2.973871558,131906.9503,-170.3638252,-2.973409677,69.84726816,1.219064803,-50.65315286,-0.884064294,,,,25.3128838,0.441793166,196.4631263,25.16407497,0.439195962,197.5485763,-95.5721978,-1.668049525,197.7343673,146.6047624,2.558735802,194.0366976,90,-3.412605639,2.887114328,-3.442800096,1.570796327,1.2,60,6937.602414,6584.9472,7611.566395,-21134.11601,,,-15330.57,-15330.57
3/16/2026 16:45:40.000,,218.5,-74700.346,None,60,131267.8601,132229.4642,132172.0034,131890.5111,228.4410663,0,-170.3919484,-2.973900518,131857.6207,-170.374933,-2.973603544,69.85474652,1.219195325,-50.64800602,-0.883974465,,,,25.3128838,0.441793166,196.4631263,24.84825297,0.433683828,197.0413155,-95.22592741,-1.662005967,197.6214563,146.6047624,2.558735802,194.0366976,0,-3.407287372,2.881201292,-3.442710267,0,0,60,6802.168529,6727.751987,7606.353604,-21136.27412,,,-15330.57,-15330.57
3/16/2026 16:45:40.033,,218.5,-74816.352,None,59.999,131273.6774,132223.4745,132177.0237,131892.1165,228.4438469,0,-170.4125144,-2.974259463,131849.6176,-170.3913001,-2.973889204,69.83163767,1.218791999,-50.66996796,-0.884357773,,,,25.3128838,0.441793166,196.4631263,24.84825297,0.433683828,197.0413155,-95.22592741,-1.662005967,197.6214563,146.3099325,2.55359005,194.6997689,0,-3.407573032,2.880797966,-3.437947823,0,0,60,6808.895362,6737.630398,7515.504006,-21062.02977,,,-15330.57,-15330.57
3/16/2026 16:45:40.067,,218.5,-74899.843,None,60.001,131323.007,132280.9445,132229.3635,131945.1717,228.5357412,0,-170.416855,-2.974335221,131908.7799,-170.3896337,-2.973860119,69.82416901,1.218661647,-50.67510591,-0.884447447,,,,25.3128838,0.441793166,196.4631263,24.84825297,0.433683828,197.0413155,-95.5721978,-1.668049525,197.7343673,146.3099325,2.55359005,194.6997689,0,-3.407543947,2.886711172,-3.438037497,0,0,60,6811.223343,6594.854395,7520.688003,-20926.76574,,,-15330.57,-15330.57
3/16/2026 16:45:40.100,,218.5,-75088.469,None,60.003,131358.7075,132316.5911,132273.3328,131983.6163,228.6023291,0,-170.3826233,-2.973737764,131946.4528,-170.3604173,-2.973350196,69.85751697,1.219243678,-50.64366525,-0.883898704,,,,25.3128838,0.441793166,196.4631263,24.70243023,0.431138741,198.1308658,-95.5721978,-1.668049525,197.7343673,146.3099325,2.55359005,194.6997689,0,-3.404488937,2.887293203,-3.437488754,0,0,60,6736.727325,6581.894415,7509.671999,-20828.29374,,,-15330.57,-15330.57
3/16/2026 16:45:40.133,,218.5,-74725.085,None,60.002,131337.3116,132287.6887,132231.2366,131952.797,228.5489487,0,-170.3483064,-2.973138821,131911.1799,-170.3216599,-2.972673753,69.8916735,1.219839822,-50.60852303,-0.883285356,,,,25.3128838,0.441793166,196.4631263,24.84825297,0.433683828,197.0413155,-95.25780917,-1.662562408,196.4264748,146.3099325,2.55359005,194.6997689,-90,-3.406357581,2.88240223,-3.436875406,-1.570796327,1.2,60,6781.67792,6659.856015,7492.175991,-20933.70993,,,-15330.57,-15330.57
3/16/2026 16:45:40.167,,218.5,-74457.533,None,60,131292.0137,132241.5082,132186.5271,131907.401,228.4703204,0,-170.3396695,-2.972988079,131865.8728,-170.3129761,-2.972522192,69.90095793,1.220001866,-50.59933934,-0.883125071,,,,25.46334506,0.44441921,195.3790163,24.84825297,0.433683828,197.0413155,-95.25780917,-1.662562408,196.4264748,146.9016062,2.563916705,193.3787993,0,-3.40620602,2.882564274,-3.447041776,0,0,60.01,6738.170478,6653.462414,7687.065599,-21078.69849,,,-15275.757,-15275.757
3/16/2026 16:45:40.200,,218.5,-74725.906,None,60,131303.8426,132234.3636,132169.6375,131903.2967,228.4632116,0,-170.3448096,-2.973077791,131863.8596,-170.3138572,-2.97253757,69.89428834,1.21988546,-50.60005715,-0.883137599,,,,25.3128838,0.441793166,196.4631263,24.84825297,0.433683828,197.0413155,-95.22592741,-1.662005967,197.6214563,146.6047624,2.558735802,194.0366976,0,-3.406221398,2.881891427,-3.441873401,0,0,60.01,6775.840003,6710.572784,7585.718396,-21072.13118,,,-15275.757,-15275.757
3/16/2026 16:45:40.233,,218.5,-74531.218,None,60.001,131319.7114,132275.3163,132209.3807,131935.5224,228.5190282,0,-170.331141,-2.972839229,131893.5613,-170.304416,-2.97237279,69.90631658,1.220095392,-50.58728374,-0.882914661,,,,25.46334506,0.44441921,195.3790163,24.84825297,0.433683828,197.0413155,-95.60616595,-1.668642381,196.5400722,146.9016062,2.563916705,193.3787993,0,-3.406056618,2.888737773,-3.446831366,0,0,60,6735.869276,6503.745605,7683.263996,-20922.87888,,,-15275.757,-15275.757
3/16/2026 16:45:40.267,,218.5,-74938.392,None,60.002,131327.8037,132281.3756,132221.3241,131944.2217,228.5340957,0,-170.3105868,-2.972480491,131901.6315,-170.2837737,-2.972012513,69.92941297,1.2204985,-50.56461089,-0.882518945,,,,25.3128838,0.441793166,196.4631263,24.84825297,0.433683828,197.0413155,-95.5721978,-1.668049525,197.7343673,146.3099325,2.55359005,194.6997689,-90,-3.405696341,2.888548025,-3.436108995,-1.570796327,1.2,60,6764.647394,6548.371213,7472.736002,-20785.75461,,,-15275.757,-15275.757
3/16/2026 16:45:40.300,,218.5,-75029.53,None,60,131322.0569,132273.1412,132193.5218,131930.2767,228.5099423,0,-170.2942941,-2.972196129,131895.8671,-170.2674086,-2.971726888,69.93917754,1.220668924,-50.55469958,-0.88234596,,,,25.62841888,0.447300292,196.9791867,24.84825297,0.433683828,197.0413155,-95.19442891,-1.661456214,198.8164983,146.3099325,2.55359005,194.6997689,180,-3.405410716,2.882125138,-3.43593601,3.141592654,1.2,60,6774.956331,6747.192003,7466.903999,-20989.05233,,,-15275.757,-15275.757
3/16/2026 16:45:40.333,,218.5,-74877.854,None,60,131322.0569,132257.7533,132193.5218,131925.1343,228.5010353,0,-170.2942941,-2.972196129,131895.8671,-170.2674086,-2.971726888,69.9422775,1.220723029,-50.55469958,-0.88234596,,,,25.3128838,0.441793166,196.4631263,24.84825297,0.433683828,197.0413155,-95.22592741,-1.662005967,197.6214563,146.3099325,2.55359005,194.6997689,0,-3.405410716,2.882728996,-3.43593601,0,0,60,6757.206807,6690.599981,7466.903999,-20914.71079,,,-15275.757,-15275.757
3/16/2026 16:45:40.367,,218.5,-74881.67,None,60.001,131339.9742,132276.1834,132224.0234,131947.4262,228.5396462,0,-170.2797603,-2.971942466,131913.7687,-170.2528149,-2.971472181,69.95072543,1.220870473,-50.53863753,-0.882065624,,,,25.3128838,0.441793166,196.4631263,24.70243023,0.431138741,198.1308658,-95.5721978,-1.668049525,197.7343673,146.4087182,2.555314186,193.0359552,-90,-3.402610922,2.888919998,-3.43737981,-1.570796327,1.2,60.01,6688.048012,6538.6944,7440.062386,-20666.8048,,,-15275.757,-15275.757
3/16/2026 16:45:40.400,,218.5,-74830.795,None,60.003,131338.3198,132289.4499,132217.4888,131949.128,228.5425937,0,-170.2531935,-2.971478789,131912.0855,-170.2261317,-2.971006472,69.98048251,1.221389832,-50.50935844,-0.881554608,,,,25.78022657,0.449949836,195.8979326,24.84825297,0.433683828,197.0413155,-94.87927378,-1.655955719,197.5157715,146.7987924,2.562122266,195.0396883,0,-3.4046903,2.877345551,-3.443676874,0,0,60.01,6720.621748,6824.505606,7672.104,-21217.23135,,,-15215.549,-15215.549
3/16/2026 16:45:40.433,,218.5,-74805.466,None,60.001,131320.7854,132268.9215,132188.0833,131926.6281,228.5036228,0,-170.2351315,-2.971163547,131882.7063,-170.2088752,-2.970705288,70.00490264,1.221816044,-50.49211335,-0.881253624,,,,25.62841888,0.447300292,196.9791867,25.16407497,0.439195962,197.5485763,-95.22592741,-1.662005967,197.6214563,146.6047624,2.558735802,194.0366976,180,-3.40990125,2.883822011,-3.439989426,3.141592654,1.2,60,6886.831264,6663.542377,7540.603193,-21090.97683,,,-15215.549,-15215.549
3/16/2026 16:45:40.467,,218.5,-74820.989,None,60,131295.0946,132246.3684,132180.4494,131908.0172,228.4713878,0,-170.2342472,-2.971148113,131870.8801,-170.2122545,-2.970764268,70.00134715,1.221753989,-50.49612657,-0.881323668,,,,25.3128838,0.441793166,196.4631263,24.84825297,0.433683828,197.0413155,-95.5721978,-1.668049525,197.7343673,146.6047624,2.558735802,194.0366976,-90,-3.404448096,2.889803514,-3.44005947,-1.570796327,1.2,60,6731.847096,6514.847989,7541.884793,-20788.57988,,,-15215.549,-15215.549
3/16/2026 16:45:40.500,,218.5,-74683.685,None,60,131320.7854,132265.8541,132206.601,131931.7882,228.5125602,0,-170.241153,-2.971268643,131892.4979,-170.2088752,-2.970705288,69.99335536,1.221614506,-50.49873039,-0.881369113,,,,25.62841888,0.447300292,196.9791867,25.16407497,0.439195962,197.5485763,-95.22592741,-1.662005967,197.6214563,146.9016062,2.563916705,193.3787993,0,-3.40990125,2.883620473,-3.445285818,0,0,60,6887.342575,6668.481577,7645.406384,-21201.23054,,,-15215.549,-15215.549
3/16/2026 16:45:40.533,,218.5,-74659.694,None,60.003,131364.4303,132298.6503,132243.1557,131969.4392,228.5777737,0,-170.212103,-2.970761624,131928.3717,-170.1909147,-2.970391818,70.01511746,1.221994326,-50.47135302,-0.880891288,,,,25.46334506,0.44441921,195.3790163,24.84825297,0.433683828,197.0413155,-95.25780917,-1.662562408,196.4264748,146.6047624,2.558735802,194.0366976,180,-3.404075646,2.884556734,-3.43962709,3.141592654,1.2,60.01,6688.347539,6606.273599,7534.857592,-20829.47873,,,-15215.549,-15215.549
3/16/2026 16:45:40.567,,218.5,-74695.234,None,60.003,131368.9963,132303.8051,132235.0921,131969.9835,228.5787165,0,-170.175268,-2.970118732,131930.8537,-170.1487653,-2.969656173,70.05463246,1.222683993,-50.43475488,-0.88025253,,,,25.62841888,0.447300292,196.9791867,25.3128838,0.441793166,196.4631263,-95.22592741,-1.662005967,197.6214563,146.6047624,2.558735802,194.0366976,0,-3.411449339,2.88468996,-3.438988332,0,0,60,6928.128943,6643.353581,7518.729592,-21090.21212,,,-15215.549,-15215.549
3/16/2026 16:45:40.600,,218.5,-74776.363,None,60,131335.5815,132264.8759,132205.7384,131936.0825,228.5199983,0,-170.1674633,-2.969982514,131897.4305,-170.1409204,-2.969519254,70.07063185,1.222963235,-50.41749551,-0.879951297,,,,25.3128838,0.441793166,196.4631263,24.99569637,0.436257201,195.9530556,-95.22592741,-1.662005967,197.6214563,146.3099325,2.55359005,194.6997689,0,-3.405776455,2.884969202,-3.433541347,0,0,60,6766.435934,6634.339182,7408.583992,-20809.35911,,,-15152.708,-15152.708
3/16/2026 16:45:40.633,,218.5,-74799.49,None,60,131317.5988,132257.6858,132199.6969,131925.6951,228.5020067,0,-170.1725995,-2.970072159,131895.3818,-170.1554993,-2.969773703,70.06397263,1.222847009,-50.42882608,-0.880149053,,,,25.3128838,0.441793166,196.4631263,24.84825297,0.433683828,197.0413155,-95.22592741,-1.662005967,197.6214563,146.6047624,2.558735802,194.0366976,0,-3.403457531,2.884852976,-3.438884855,0,0,60,6708.308133,6636.916799,7514.179191,-20859.40412,,,-15152.708,-15152.708
3/16/2026 16:45:40.667,,218.5,-74552.328,None,60,131378.7671,132284.3392,132242.7359,131969.2743,228.577488,0,-170.175268,-2.970118732,131930.8537,-170.1548168,-2.969761792,70.06263098,1.222823593,-50.43074686,-0.880182577,,,,25.46334506,0.44441921,195.3790163,24.84825297,0.433683828,197.0413155,-95.25780917,-1.662562408,196.4264748,146.9016062,2.563916705,193.3787993,0,-3.40344562,2.885386001,-3.444099282,0,0,60,6672.788402,6584.716811,7618.535994,-20876.04121,,,-15152.708,-15152.708
3/16/2026 16:45:40.700,,218.5,-74697.192,None,60.002,131400.8619,132328.4786,132279.3655,132003.59,228.6369246,0,-170.1513776,-2.969701766,131964.7513,-170.1299345,-2.969327513,70.08614271,1.22323395,-50.40339579,-0.879705211,,,,25.46334506,0.44441921,195.3790163,24.99569637,0.436257201,195.9530556,-95.22592741,-1.662005967,197.6214563,146.6047624,2.558735802,194.0366976,-90,-3.405584714,2.885239917,-3.438441013,-1.570796327,1.2,60,6727.760085,6630.681599,7507.814404,-20866.25609,,,-15152.708,-15152.708
3/16/2026 16:45:40.733,,218.5,-74787.379,None,60.002,131389.5804,132303.9722,132272.9904,131989.5285,228.6125694,0,-170.1187926,-2.96913305,131953.4416,-170.0972078,-2.968756325,70.11545874,1.223745612,-50.37412237,-0.879194293,,,,25.3128838,0.441793166,196.4631263,25.16407497,0.439195962,197.5485763,-95.60616595,-1.668642381,196.5400722,146.6047624,2.558735802,194.0366976,0,-3.407952287,2.892387993,-3.437930095,0,0,60,6823.742555,6413.212792,7494.911992,-20731.86734,,,-15152.708,-15152.708
3/16/2026 16:45:40.767,,218.5,-74608.315,None,60.001,131356.1817,132269.161,132228.3681,131951.9089,228.5474103,0,-170.1109749,-2.968996605,131920.0361,-170.089351,-2.968619198,70.12658731,1.223939842,-50.36486239,-0.879032676,,,,25.78022657,0.449949836,195.8979326,25.3128838,0.441793166,196.4631263,-95.22592741,-1.662005967,197.6214563,146.4087182,2.555314186,193.0359552,0,-3.410412364,2.885945809,-3.434346862,0,0,60,6863.702007,6609.859181,7366.219192,-20839.78038,,,-15152.708,-15152.708
3/16/2026 16:45:40.800,,218.5,-74611.555,None,60,131354.1169,132273.2408,132220.7137,131950.0302,228.5441563,0,-170.1152147,-2.969070604,131906.1539,-170.0945072,-2.968709191,70.12169892,1.223854523,-50.36886704,-0.87910257,,,,25.46334506,0.44441921,195.3790163,24.84825297,0.433683828,197.0413155,-95.22592741,-1.662005967,197.6214563,146.7064367,2.560510355,192.3746345,-135,-3.402393019,2.88586049,-3.439612925,-2.35619449,1.697056275,60,6645.332852,6612.220794,7468.703999,-20726.25764,,,-15160.394,-15160.394
3/16/2026 16:45:40.833,,218.5,-74398.118,None,60.001,131383.9557,132298.9399,132260.5754,131981.8335,228.5992413,0,-170.102498,-2.968848656,131947.8028,-170.0808423,-2.968470693,70.13677474,1.224117646,-50.35616815,-0.878880933,,,,25.46334506,0.44441921,195.3790163,24.99569637,0.436257201,195.9530556,-94.90906214,-1.656475624,196.3201467,146.4087182,2.555314186,193.0359552,0,-3.404727894,2.88059327,-3.434195119,0,0,60.01,6705.570123,6702.220809,7364.303999,-20772.09493,,,-15160.394,-15160.394
3/16/2026 16:45:40.867,,218.5,-74705.515,None,60.003,131396.3775,132327.7892,132288.0506,132004.7728,228.6389734,0,-170.0717016,-2.968311157,131960.1976,-170.0499158,-2.967930924,70.16338313,1.22458205,-50.32552355,-0.878346084,,,,25.46334506,0.44441921,195.3790163,24.84825297,0.433683828,197.0413155,-94.87927378,-1.655955719,197.5157715,146.9016062,2.563916705,193.3787993,0,-3.401614752,2.880537769,-3.442262789,0,0,60,6628.66658,6745.91041,7576.286399,-20950.86339,,,-15160.394,-15160.394
3/16/2026 16:45:40.900,,218.5,-74953.008,None,60.001,131378.9649,132311.5086,132266.4371,131986.3353,228.6070386,0,-170.0545059,-2.968011036,131942.77,-170.0326435,-2.967629464,70.18293557,1.224923304,-50.3042469,-0.877974736,,,,25.78022657,0.449949836,195.8979326,25.16407497,0.439195962,197.5485763,-94.87927378,-1.655955719,197.5157715,146.7987924,2.562122266,195.0396883,0,-3.406825426,2.880879023,-3.440097002,0,1.2,60,6775.457918,6736.464017,7586.726391,-21098.64833,,,-15160.394,-15160.394
3/16/2026 16:45:40.933,,218.5,-74933.885,None,60,131343.5084,132284.8617,132223.408,131951.2934,228.5463442,0,-170.0518052,-2.967963899,131907.3111,-170.0299253,-2.967582023,70.18430117,1.224947139,-50.3022853,-0.8779405,,,,25.62841888,0.447300292,196.9791867,25.16407497,0.439195962,197.5485763,-94.87927378,-1.655955719,197.5157715,146.7987924,2.562122266,195.0396883,0,-3.406777985,2.880902858,-3.440062766,0,0,60,6809.834421,6734.5056,7583.414401,-21127.75442,,,-15160.394,-15160.394
3/16/2026 16:45:40.967,,218.5,-74817.979,None,60,131357.4052,132280.7943,132240.306,131960.1897,228.5617531,0,-170.0475721,-2.967890018,131921.2041,-170.0256763,-2.967507865,70.18919106,1.225032483,-50.30160582,-0.877928641,,,,25.78022657,0.449949836,195.8979326,25.16407497,0.439195962,197.5485763,-94.87927378,-1.655955719,197.5157715,147.0947571,2.567287823,194.3851846,0,-3.406703827,2.880988202,-3.445216464,0,0,60,6771.317821,6732.14402,7685.452799,-21188.91464,,,-15160.394,-15160.394
3/16/2026 16:45:41.000,,218.5,-74742.696,None,60.002,131387.2816,132317.8252,132278.6388,131995.2814,228.6225337,0,-170.0288446,-2.967563162,131953.1459,-170.0120274,-2.967269646,70.20601268,1.225326076,-50.28160968,-0.877579642,,,,25.78022657,0.449949836,195.8979326,25.16407497,0.439195962,197.5485763,-94.87927378,-1.655955719,197.5157715,146.9016062,2.563916705,193.3787993,0,-3.406465608,2.881281795,-3.441496347,0,0,60,6767.014481,6726.614409,7557.01919,-21050.64808,,,-15184.614,-15184.614
3/16/2026 16:45:41.033,,218.5,-74758.435,None,60.002,131397.7013,132316.0469,132298.5333,132004.7904,228.6390039,0,-170.0031874,-2.967115359,131963.5482,-169.986261,-2.966819938,70.23886751,1.225899501,-50.25498048,-0.877114875,,,,25.78022657,0.449949836,195.8979326,25.16407497,0.439195962,197.5485763,-94.87927378,-1.655955719,197.5157715,146.9016062,2.563916705,193.3787993,0,-3.4060159,2.88185522,-3.44103158,0,0,60,6756.32712,6712.041606,7546.795196,-21015.16392,,,-15184.614,-15184.614
3/16/2026 16:45:41.067,,218.5,-74553.206,None,60.001,131380.3328,132296.6405,132270.855,131983.2969,228.6017761,0,-169.9911146,-2.966904649,131944.0818,-169.9689804,-2.966518334,70.24689235,1.226039561,-50.24501003,-0.876940858,,,,25.78022657,0.449949836,195.8979326,24.84825297,0.433683828,197.0413155,-94.90906214,-1.656475624,196.3201467,147.3927135,2.572488144,193.7359027,-90,-3.400202162,2.882515185,-3.449429002,-1.570796327,1.2,60,6610.169019,6653.865602,7764.494415,-21028.52904,,,-15184.614,-15184.614
3/16/2026 16:45:41.100,,218.5,-74596.565,None,60,131366.4264,132292.5854,132261.6298,131974.246,228.5860994,0,-169.9902089,-2.966888841,131932.2644,-169.9732226,-2.966592374,70.25178372,1.226124931,-50.24168562,-0.876882836,,,,25.78022657,0.449949836,195.8979326,25.16407497,0.439195962,197.5485763,-94.90906214,-1.656475624,196.3201467,146.9016062,2.563916705,193.3787993,-90,-3.405788336,2.882600555,-3.440799541,-1.570796327,1.2,60,6749.048233,6651.518418,7539.019198,-20939.58585,,,-15184.614,-15184.614
3/16/2026 16:45:41.133,,218.5,-74682.893,None,60.001,131396.3315,132322.4155,132276.9803,131999.264,228.6294318,0,-169.9817582,-2.966741349,131960.0721,-169.9595865,-2.96635438,70.26194115,1.226302212,-50.23369401,-0.876743356,,,,25.78022657,0.449949836,195.8979326,25.3128838,0.441793166,196.4631263,-94.90906214,-1.656475624,196.3201467,146.7987924,2.562122266,195.0396883,0,-3.408147546,2.882777836,-3.438865622,0,0,60,6809.323065,6648.566403,7556.961598,-21014.85107,,,-15184.614,-15184.614
3/16/2026 16:45:41.167,,218.5,-74840.558,None,60.003,131399.1874,132343.3061,132303.0688,132015.907,228.6582584,0,-169.9407167,-2.966025039,131976.8063,-169.9226075,-2.965708975,70.298299,1.226936776,-50.19575967,-0.876081277,,,,25.78022657,0.449949836,195.8979326,25.16407497,0.439195962,197.5485763,-95.22592741,-1.662005967,197.6214563,146.9016062,2.563916705,193.3787993,0,-3.404904937,2.888942743,-3.439997982,0,0,60.01,6729.277239,6537.700791,7521.782401,-20788.76043,,,-15184.614,-15184.614
3/16/2026 16:45:41.200,,218.5,-74805.005,None,60.002,131364.5503,132303.7115,132263.1355,131977.8443,228.5923318,0,-169.911421,-2.965513734,131940.0415,-169.8880253,-2.965105402,70.33079481,1.227503935,-50.16780571,-0.875593388,,,,26.09542416,0.455451071,196.4228093,25.16407497,0.439195962,197.5485763,-94.53226171,-1.649899216,197.4173245,147.5829625,2.575808615,194.747837,0,-3.404301364,2.877403151,-3.451402003,0,0,60,6730.323338,6820.387203,7853.011185,-21403.72173,,,-15184.614,-15184.614
3/16/2026 16:45:41.233,,218.5,-74335.925,None,60,131340.9232,132273.0345,132238.5479,131951.5407,228.5467727,0,-169.9095951,-2.965481864,131916.4126,-169.8861871,-2.965073319,70.33708498,1.227613719,-50.17246069,-0.875674633,,,,25.78022657,0.449949836,195.8979326,25.3128838,0.441793166,196.4631263,-94.90906214,-1.656475624,196.3201467,147.2004687,2.56913284,192.7261269,0,-3.406866485,2.884089343,-3.444807473,0,0,60,6775.12837,6613.156811,7609.809608,-20998.09479,,,-15146.422,-15146.422
3/16/2026 16:45:41.267,,218.5,-74783.074,None,60,131362.4439,132307.7511,132272.3509,131981.5738,228.5987915,0,-169.9123338,-2.965529664,131951.8559,-169.893178,-2.965195333,70.32590143,1.227418529,-50.17113524,-0.875651499,,,,25.78022657,0.449949836,195.8979326,25.16407497,0.439195962,197.5485763,-95.25780917,-1.662562408,196.4264748,147.0947571,2.567287823,194.3851846,0,-3.404391295,2.889980937,-3.442939322,0,0,60,6715.184614,6470.294417,7631.423983,-20816.90301,,,-15146.422,-15146.422
3/16/2026 16:45:41.300,,218.5,-74512.742,None,60.003,131420.2379,132363.4406,132327.6907,132037.8444,228.696255,0,-169.8894295,-2.965129908,131997.8193,-169.8710978,-2.964809961,70.35106773,1.227857764,-50.15052207,-0.875291732,,,,25.78022657,0.449949836,195.8979326,25.3128838,0.441793166,196.4631263,-94.90906214,-1.656475624,196.3201467,146.9016062,2.563916705,193.3787993,0,-3.406603127,2.884333388,-3.439208437,0,0,60.01,6772.737391,6611.544014,7503.868802,-20888.15021,,,-15146.422,-15146.422
3/16/2026 16:45:41.333,,218.5,-74677.349,None,60.004,131415.6517,132365.1034,132317.0792,132033.3336,228.6884421,0,-169.8414478,-2.964292471,131993.1975,-169.8229047,-2.963968832,70.39544263,1.228632252,-50.09928975,-0.874397559,,,,25.78022657,0.449949836,195.8979326,25.3128838,0.441793166,196.4631263,-94.87927378,-1.655955719,197.5157715,146.9016062,2.563916705,193.3787993,0,-3.405761998,2.884587971,-3.438314264,0,0,60,6751.507891,6645.456017,7481.390394,-20878.3543,,,-15146.422,-15146.422
3/16/2026 16:45:41.367,,218.5,-74719.166,None,60.002,131367.2156,132321.6167,132284.957,131992.0016,228.6168529,0,-169.8112065,-2.963764661,131944.7388,-169.7925236,-2.963438582,70.43285792,1.229285272,-50.06732403,-0.873839652,,,,25.78022657,0.449949836,195.8979326,25.3128838,0.441793166,196.4631263,-95.22592741,-1.662005967,197.6214563,146.9016062,2.563916705,193.3787993,180,-3.405231748,2.891291239,-3.437756357,3.141592654,1.2,60,6735.797972,6477.148791,7465.924797,-20678.87156,,,-15146.422,-15146.422
3/16/2026 16:45:41.400,,218.5,-74635.646,None,60,131357.5329,132294.9839,132258.8513,131971.1685,228.580769,0,-169.8102847,-2.963748572,131932.9281,-169.7864447,-2.963332485,70.43427374,1.229309983,-50.06463653,-0.873792746,,,,26.09542416,0.455451071,196.4228093,25.3128838,0.441793166,196.4631263,-94.87927378,-1.655955719,197.5157715,147.3927135,2.572488144,193.7359027,0,-3.405125651,2.885265702,-3.44628089,0,0,60,6750.586392,6624.806415,7686.878404,-21062.27121,,,-15146.422,-15146.422
3/16/2026 16:45:41.433,,218.5,-74502.792,None,60.001,131385.4096,132332.9238,132275.7556,131998.7425,228.6285286,0,-169.807,-2.963691244,131958.6726,-169.7780002,-2.963185101,70.43459798,1.229315642,-50.0639876,-0.87378142,,,,25.78022657,0.449949836,195.8979326,25.3128838,0.441793166,196.4631263,-94.90906214,-1.656475624,196.3201467,147.3927135,2.572488144,193.7359027,0,-3.404978267,2.885791266,-3.446269564,0,0,60,6730.18289,6573.38401,7687.584003,-20991.1509,,,-15175.274,-15175.274
3/16/2026 16:45:41.467,,218.5,-74663.755,None,60.003,131421.8228,132384.7103,132337.4015,132048.7219,228.7150954,0,-169.7738821,-2.963113226,132008.9915,-169.7489656,-2.962678351,70.46460818,1.229839419,-50.03211835,-0.873225197,,,,25.78022657,0.449949836,195.8979326,25.3128838,0.441793166,196.4631263,-94.90906214,-1.656475624,196.3201467,147.0947571,2.567287823,194.3851846,-90,-3.404471517,2.886315043,-3.44051302,-1.570796327,1.2,60,6720.095627,6562.785602,7575.551988,-20858.43322,,,-15175.274,-15175.274
3/16/2026 16:45:41.500,,218.5,-74625.178,None,60.004,131427.1342,132375.264,132337.7002,132047.4271,228.7128528,0,-169.7319542,-2.962381446,132014.2607,-169.7068513,-2.961943319,70.5072414,1.230583509,-49.99154102,-0.872516989,,,,26.09542416,0.455451071,196.4228093,25.3128838,0.441793166,196.4631263,-94.55995009,-1.65038247,196.2210998,147.0947571,2.567287823,194.3851846,0,-3.403736485,2.880965979,-3.439804812,0,0,60,6719.963122,6693.350384,7558.156791,-20971.4703,,,-15175.274,-15175.274
3/16/2026 16:45:41.533,,218.5,-74522.923,None,60.001,131400.3014,132355.2549,132290.2783,132015.9971,228.6584143,0,-169.7077346,-2.961958736,131975.5974,-169.6834534,-2.961534947,70.53172632,1.231010851,-49.96751216,-0.872097606,,,,26.25024237,0.458153159,195.3458472,25.62841888,0.447300292,196.9791867,-94.55995009,-1.65038247,196.2210998,147.3927135,2.572488144,193.7359027,0,-3.408835239,2.881393321,-3.44458575,0,0,60,6808.033296,6681.6144,7647.249603,-21136.8973,,,-15175.274,-15175.274
3/16/2026 16:45:41.567,,218.5,-74724.365,None,60.001,131392.796,132343.261,132279.6229,132005.9395,228.6409942,0,-169.6965515,-2.961763553,131968.081,-169.6722199,-2.961338886,70.54642082,1.231267319,-49.95684585,-0.871911444,,,,26.09542416,0.455451071,196.4228093,25.62841888,0.447300292,196.9791867,-94.87927378,-1.655955719,197.5157715,147.3927135,2.572488144,193.7359027,0,-3.408639178,2.887223038,-3.444399588,0,0,60.01,6840.274891,6577.718407,7642.080009,-21060.07331,,,-15175.274,-15175.274
3/16/2026 16:45:41.600,,218.5,-74867.558,None,60.003,131403.566,132357.241,132316.7734,132026.5944,228.6767695,0,-169.6667332,-2.961243126,131992.7834,-169.646482,-2.960889675,70.57610142,1.231785343,-49.92963458,-0.871436518,,,,26.09542416,0.455451071,196.4228093,25.62841888,0.447300292,196.9791867,-94.87927378,-1.655955719,197.5157715,147.0947571,2.567287823,194.3851846,180,-3.408189967,2.887741062,-3.438724341,3.141592654,1.2,60.01,6830.320988,6565.305612,7530.393598,-20926.0202,,,-15175.274,-15175.274
3/16/2026 16:45:41.633,,218.5,-74765.189,None,60.004,131411.216,132370.6266,132308.0623,132030.6957,228.6838731,0,-169.619681,-2.96042191,132000.3949,-169.59922,-2.960064798,70.6221987,1.232589892,-49.88570324,-0.870669771,,,,26.09542416,0.455451071,196.4228093,25.62841888,0.447300292,196.9791867,-94.87927378,-1.655955719,197.5157715,147.3927135,2.572488144,193.7359027,180,-3.40736509,2.888545611,-3.443157915,3.141592654,1.2,60,6810.080776,6545.606417,7613.3376,-20969.02479,,,-15175.274,-15175.274
3/16/2026 16:45:41.667,,218.5,-74715.379,None,60.002,131388.8286,132346.7547,132274.7807,132004.1734,228.6379351,0,-169.5851774,-2.959819708,131966.1775,-169.5655041,-2.959476345,70.6516033,1.233103099,-49.84635917,-0.869983088,,,,26.25024237,0.458153159,195.3458472,25.47826972,0.444679694,198.0618085,-94.55995009,-1.65038247,196.2210998,147.3927135,2.572488144,193.7359027,0,-3.404156039,2.883485569,-3.442471232,0,1.2,60,6691.129829,6628.665597,7594.617618,-20914.41304,,,-15205.994,-15205.994
3/16/2026 16:45:41.700,,218.5,-74558.736,None,60.001,131381.3762,132323.5087,132271.9176,131992.976,228.6185407,0,-169.5791109,-2.959713828,131956.5452,-169.5542629,-2.959280149,70.66458935,1.233329749,-49.83170957,-0.869727404,,,,26.25024237,0.458153159,195.3458472,25.62841888,0.447300292,196.9791867,-94.55995009,-1.65038247,196.2210998,147.3927135,2.572488144,193.7359027,0,-3.406580441,2.883712219,-3.442215548,0,0,60,6750.974109,6621.811184,7588.195215,-20960.98051,,,-15205.994,-15205.994
3/16/2026 16:45:41.733,,218.5,-74758.334,None,60.002,131413.6881,132353.507,132295.1417,132021.479,228.6679093,0,-169.5605024,-2.959389049,131988.8384,-169.5355791,-2.958954055,70.67465109,1.233505359,-49.81979546,-0.869519463,,,,26.40893227,0.46092282,196.9535986,25.94229549,0.452778472,197.5011899,-94.53226171,-1.649899216,197.4173245,147.3927135,2.572488144,193.7359027,0,-3.411732527,2.883404575,-3.442007607,0,0,60.01,6937.368497,6671.462412,7584.436801,-21193.26771,,,-15205.994,-15205.994
3/16/2026 16:45:41.767,,218.5,-74849.314,None,60.005,131452.5687,132386.3283,132331.0255,132057.3336,228.7300113,0,-169.5265398,-2.958796288,132027.6849,-169.5014752,-2.95835883,70.71264985,1.234168563,-49.78530384,-0.868917471,,,,26.25024237,0.458153159,195.3458472,25.47826972,0.444679694,198.0618085,-94.87927378,-1.655955719,197.5157715,147.6926655,2.577723295,193.0918952,0,-3.403038524,2.890124282,-3.446640766,0,0,60.01,6666.41018,6506.4096,7674.278402,-20847.09818,,,-15205.994,-15205.994
3/16/2026 16:45:41.800,,218.5,-74625.811,None,60.006,131419.8999,132372.8262,132318.3715,132037.7555,228.6961011,0,-169.4612926,-2.957657511,132006.7466,-169.4349795,-2.95719826,70.77662691,1.235285173,-49.71939785,-0.867767195,,,,26.25024237,0.458153159,195.3458472,25.62841888,0.447300292,196.9791867,-94.55995009,-1.65038247,196.2210998,147.3927135,2.572488144,193.7359027,0,-3.404498552,2.885667643,-3.440255339,0,0,60.01,6701.716094,6575.155191,7542.849616,-20819.7209,,,-15205.994,-15205.994
3/16/2026 16:45:41.833,,218.5,-74719.598,None,60.002,131380.7712,132336.8188,132265.6745,131995.1379,228.6222852,0,-169.40435,-2.956663675,131957.9742,-169.383881,-2.956306423,70.83720669,1.23634249,-49.66596118,-0.866834549,,,,26.25024237,0.458153159,195.3458472,25.62841888,0.447300292,196.9791867,-94.18491613,-1.643836892,197.326126,147.3927135,2.572488144,193.7359027,0,-3.403606715,2.880179382,-3.439322693,0,1.2,60,6677.038018,6748.934394,7517.001617,-20942.97403,,,-15205.994,-15205.994
3/16/2026 16:45:41.867,,218.5,-74820.571,None,60.001,131375.6142,132313.67,132253.7726,131981.7155,228.5990368,0,-169.3870671,-2.956362031,131941.009,-169.3674852,-2.956020262,70.85022625,1.236569724,-49.6479409,-0.866520036,,,,26.40893227,0.46092282,196.9535986,25.62841888,0.447300292,196.9791867,-94.18491613,-1.643836892,197.326126,147.5829625,2.575808615,194.747837,0,-3.403320554,2.880406616,-3.442328651,0,0,60,6723.943692,6742.022398,7629.566402,-21095.53249,,,-15186.246,-15186.246
3/16/2026 16:45:41.900,,218.5,-74852.05,None,60.004,131405.1533,132354.62,132280.7551,132014.2138,228.6553256,0,-169.3582632,-2.955859308,131977.8756,-169.3273109,-2.95531909,70.87837584,1.237061027,-49.61011753,-0.865859893,,,,26.40893227,0.46092282,196.9535986,25.62841888,0.447300292,196.9791867,-94.18491613,-1.643836892,197.326126,147.5829625,2.575808615,194.747837,0,-3.402619382,2.880897919,-3.441668508,0,1.2,60.01,6708.215596,6731.711997,7614.878388,-21054.80598,,,-15186.246,-15186.246
3/16/2026 16:45:41.933,,218.5,-74877.422,None,60.006,131434.757,132372.4895,132290.8786,132033.3896,228.688539,0,-169.3121903,-2.955055185,131997.8623,-169.2871548,-2.954618233,70.91953389,1.23777937,-49.57289553,-0.865210247,,,,26.40893227,0.46092282,196.9535986,25.62841888,0.447300292,196.9791867,-94.18491613,-1.643836892,197.326126,147.5829625,2.575808615,194.747837,0,-3.401918525,2.881616262,-3.441018862,0,0,60,6691.626553,6714.489609,7599.470398,-21005.58656,,,-15186.246,-15186.246
3/16/2026 16:45:41.967,,218.5,-74766.73,None,60.004,131393.116,132340.3574,132277.4566,132004.3518,228.6382441,0,-169.2408045,-2.953809267,131967.937,-169.2144782,-2.953349787,70.99166892,1.239038364,-49.49962177,-0.863931378,,,,26.56505118,0.463647609,195.8795548,25.62841888,0.447300292,196.9791867,-94.18491613,-1.643836892,197.326126,147.8819778,2.581027417,194.1071869,-90,-3.400650079,2.882875256,-3.444958795,-1.570796327,1.2,60,6621.936772,6681.081606,7670.303995,-20973.32237,,,-15186.246,-15186.246
3/16/2026 16:45:42.000,,218.5,-74763.59,None,60.003,131359.4617,132313.0219,132253.9076,131976.1847,228.5894574,0,-169.2061949,-2.953205216,131934.246,-169.1797105,-2.952742975,71.02606015,1.239638604,-49.46355145,-0.863301833,,,,26.56505118,0.463647609,195.8795548,25.62841888,0.447300292,196.9791867,-94.18491613,-1.643836892,197.326126,147.8819778,2.581027417,194.1071869,0,-3.400043267,2.883475496,-3.44432925,0,0,60,6605.086296,6664.550407,7653.513616,-20923.15032,,,-15186.246,-15186.246
3/16/2026 16:45:42.033,,218.5,-74756.347,None,60.002,131384.7827,132323.6801,132256.4462,131988.9958,228.6116467,0,-169.1754835,-2.9526692,131947.7487,-169.1498525,-2.952221856,71.06061027,1.240241618,-49.43028197,-0.862721171,,,,26.87813975,0.469112035,196.4191437,26.40893227,0.46092282,196.9535986,-93.83726212,-1.637769185,197.2421862,147.5829625,2.575808615,194.747837,0,-3.413144676,2.878010803,-3.438529786,0,0,60.01,6951.653913,6800.054398,7536.211204,-21287.91952,,,-15186.246,-15186.246
3/16/2026 16:45:42.067,,218.5,-74684.275,None,60.004,131402.8876,132341.8519,132283.7601,132010.1989,228.6483716,0,-169.1345446,-2.951954682,131965.8114,-169.1087418,-2.951504339,71.10175308,1.240959695,-49.39250409,-0.862061822,,,,26.56505118,0.463647609,195.8795548,26.09542416,0.455451071,196.4228093,-94.18491613,-1.643836892,197.326126,147.8819778,2.581027417,194.1071869,0,-3.40695541,2.884796587,-3.443089239,0,0,60,6779.247847,6632.64001,7624.843204,-21036.73106,,,-15218.854,-15218.854
3/16/2026 16:45:42.100,,218.5,-74707.013,None,60.005,131421.0602,132356.2139,132283.8183,132021.0476,228.6671621,0,-169.093617,-2.951240361,131983.9414,-169.0676425,-2.95078702,71.14780045,1.241763373,-49.34458521,-0.86122548,,,,26.56505118,0.463647609,195.8795548,26.09542416,0.455451071,196.4228093,-94.18491613,-1.643836892,197.326126,147.8819778,2.581027417,194.1071869,-90,-3.406238091,2.885600265,-3.442252897,-1.570796327,1.2,60,6762.281765,6613.056014,7604.337607,-20979.67539,,,-15218.854,-15218.854
3/16/2026 16:45:42.133,,218.5,-74841.034,None,60.004,131368.2789,132302.0239,132254.1472,131975.515,228.5882973,0,-169.0160669,-2.949886857,131945.1491,-168.9938904,-2.949499803,71.21665296,1.242965076,-49.27183271,-0.859955709,,,,26.87813975,0.469112035,196.4191437,26.40893227,0.46092282,196.9535986,-94.18491613,-1.643836892,197.326126,148.0693179,2.584297118,195.1245756,0,-3.410422623,2.886801968,-3.444252827,0,0,60,6883.530165,6579.99361,7691.759984,-21155.28376,,,-15218.854,-15218.854
3/16/2026 16:45:42.167,,218.5,-74838.312,None,60.002,131346.7097,132275.0006,132223.0944,131948.9556,228.542295,0,-168.9865105,-2.949370999,131909.4781,-168.9600623,-2.948909392,71.25110034,1.243566297,-49.23965422,-0.859394089,,,,26.87813975,0.469112035,196.4191437,26.40893227,0.46092282,196.9535986,-94.18491613,-1.643836892,197.326126,148.0693179,2.584297118,195.1245756,0,-3.409832212,2.887403189,-3.443691207,0,0,60,6866.920185,6563.462391,7676.121596,-21106.50417,,,-15218.854,-15218.854
3/16/2026 16:45:42.200,,218.5,-74861.165,None,60.003,131372.293,132289.8227,132242.8579,131968.9989,228.5770111,0,-168.9516996,-2.948763435,131937.3288,-168.930244,-2.948388965,71.28071945,1.244083248,-49.20584227,-0.858803959,,,,26.87813975,0.469112035,196.4191437,26.40893227,0.46092282,196.9535986,-94.18491613,-1.643836892,197.326126,148.0693179,2.584297118,195.1245756,0,-3.409311785,2.88792014,-3.443101077,0,0,60,6855.364532,6551.135989,7662.729596,-21069.23012,,,-15218.854,-15218.854
3/16/2026 16:45:42.233,,218.5,-74722.723,None,60.005,131418.9356,132334.7818,132292.8254,132016.1894,228.6587474,0,-168.9015655,-2.94788843,131972.1532,-168.8809091,-2.947527908,71.33667762,1.245059902,-49.14897966,-0.857811519,,,,26.87813975,0.469112035,196.4191437,26.09542416,0.455451071,196.4228093,-93.83726212,-1.637769185,197.2421862,147.8819778,2.581027417,194.1071869,-90,-3.402978979,2.882829087,-3.438838936,-1.570796327,1.2,60.01,6698.727287,6679.123196,7521.076804,-20898.92729,,,-15218.854,-15218.854
3/16/2026 16:45:42.267,,218.5,-74997.562,None,60.005,131418.585,132334.377,132285.4974,132013.49,228.654072,0,-168.8494434,-2.946978728,131983.5317,-168.8275558,-2.946596717,71.38596651,1.245920155,-49.10499328,-0.857043812,,,,26.87813975,0.469112035,196.4191437,25.94229549,0.452778472,197.5011899,-93.83726212,-1.637769185,197.2421862,148.0693179,2.584297118,195.1245756,-90,-3.399375189,2.88368934,-3.44134093,-1.570796327,1.2,60,6609.009951,6657.393608,7621.80479,-20888.20835,,,-15184.287,-15184.287
3/16/2026 16:45:42.300,,218.5,-74814.134,None,60.004,131364.1732,132296.0424,132239.6004,131967.2949,228.5740597,0,-168.781031,-2.945784705,131929.0593,-168.7588401,-2.945397401,71.45165291,1.247066599,-49.03270582,-0.855782158,,,,27.34987578,0.477345382,195.8979326,26.72074585,0.466364994,197.4902529,-93.81407483,-1.637364491,198.4395122,148.6713071,2.594803813,193.8659331,0,-3.411762395,2.88443109,-3.450585971,0,0,60,6897.803153,6677.035199,7796.13122,-21370.96957,,,-15184.287,-15184.287
3/16/2026 16:45:42.333,,218.5,-74928.24,None,60.002,131331.154,132257.9667,132217.9147,131936.372,228.5204996,0,-168.746295,-2.945178448,131896.009,-168.7239491,-2.944788439,71.48449882,1.247639869,-49.0038795,-0.855279043,,,,27.18950361,0.47454636,196.9645653,26.72074585,0.466364994,197.4902529,-93.81407483,-1.637364491,198.4395122,148.3693386,2.589533467,194.4925706,0,-3.411153433,2.88500436,-3.44481251,0,0,60,6918.375618,6660.561579,7678.483184,-21257.42038,,,-15184.287,-15184.287
3/16/2026 16:45:42.367,,218.5,-74700.95,None,60.004,131371.1387,132288.2226,132236.8252,131966.0662,228.5719315,0,-168.7115316,-2.944571712,131924.1955,-168.6900675,-2.944197094,71.52724954,1.248386009,-48.96276639,-0.854561484,,,,27.34987578,0.477345382,195.8979326,26.87813975,0.469112035,196.4191437,-93.81407483,-1.637364491,198.4395122,148.1829652,2.586280637,193.4718584,0,-3.413309129,2.8857505,-3.440842121,0,0,60.01,6936.063874,6643.1376,7542.27358,-21121.47505,,,-15184.287,-15184.287
3/16/2026 16:45:42.400,,218.5,-74735.165,None,60.005,131389.9996,132307.1677,132281.7805,131993.6717,228.6197456,0,-168.6665651,-2.9437869,131957.1449,-168.6490174,-2.943480633,71.5683378,1.249103135,-48.92457765,-0.853894965,,,,27.03725845,0.471889181,195.3495329,26.72074585,0.466364994,197.4902529,-93.83726212,-1.637769185,197.2421862,148.1829652,2.586280637,193.4718584,0,-3.409845627,2.88687232,-3.440175602,0,0,60,6832.327368,6575.673598,7528.535987,-20936.53695,,,-15184.287,-15184.287
