time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:45:42.433,,218.5,-74823.192,None,60.005,131376.1195,132295.9248,132252.2025,131975.429,228.5881483,0,-168.5909382,-2.942466961,131943.2109,-168.5730621,-2.942154964,71.64886733,1.25050864,-48.84439653,-0.852495541,,,,27.34987578,0.477345382,195.8979326,26.40893227,0.46092282,196.9535986,-93.46822926,-1.631328347,198.3633031,148.1829652,2.586280637,193.4718584,-135,-3.403077784,2.881836987,-3.438776178,-2.35619449,1.697056275,60,6681.953673,6740.279996,7492.622399,-20914.85607,,,-15184.287,-15184.287
3/16/2026 16:45:42.467,,218.5,-74814.005,None,60.003,131357.5055,132280.8944,132236.3858,131958.9469,228.5596006,0,-168.5520845,-2.941788835,131924.5688,-168.5340381,-2.941473867,71.685037,1.25113992,-48.7969557,-0.851667542,,,,27.18950361,0.47454636,196.9645653,26.72074585,0.466364994,197.4902529,-93.48932491,-1.631696535,197.1655142,148.3693386,2.589533467,194.4925706,-135,-3.407838861,2.882836455,-3.441201009,-2.35619449,1.697056275,60,6836.818667,6673.622402,7590.859194,-21101.30026,,,-15184.287,-15184.287
3/16/2026 16:45:42.500,,218.5,-74579.99,None,60.003,131371.837,132292.4694,132266.8916,131977.7603,228.5921863,0,-168.516333,-2.941164854,131941.2666,-168.5032631,-2.940936742,71.71954003,1.251742111,-48.7739764,-0.851266477,,,,27.34987578,0.477345382,195.8979326,26.72074585,0.466364994,197.4902529,-93.51067843,-1.632069224,195.9677524,148.1829652,2.586280637,193.4718584,0,-3.407301736,2.883811335,-3.437547114,0,0,60,6787.260638,6609.225617,7463.375975,-20859.86223,,,-15149.085,-15149.085
3/16/2026 16:45:42.533,,218.5,-74573.827,None,60.005,131402.7622,132323.13,132277.1632,132001.6977,228.633647,0,-168.4765261,-2.940470093,131972.1707,-168.4632868,-2.940239024,71.76222544,1.252487112,-48.72948347,-0.850489929,,,,27.03725845,0.471889181,195.3495329,26.56505118,0.463647609,195.8795548,-93.48932491,-1.631696535,197.1655142,148.1829652,2.586280637,193.4718584,0,-3.403886633,2.884183647,-3.436770566,0,0,60.01,6684.852274,6641.769614,7444.943983,-20771.56587,,,-15149.085,-15149.085
3/16/2026 16:45:42.567,,218.5,-74609.366,None,60.006,131377.6924,132308.5956,132275.2423,131987.8811,228.609716,0,-168.4049451,-2.939220768,131944.6471,-168.3862664,-2.938894765,71.8312661,1.253692099,-48.65955875,-0.849269513,,,,27.34987578,0.477345382,195.8979326,26.87813975,0.469112035,196.4191437,-93.48932491,-1.631696535,197.1655142,148.6713071,2.594803813,193.8659331,0,-3.4080068,2.885388634,-3.444073326,0,0,60,6805.017566,6610.636807,7638.969615,-21054.62399,,,-15149.085,-15149.085
3/16/2026 16:45:42.600,,218.5,-74703.125,None,60.003,131324.4961,132244.9006,132223.7707,131931.7533,228.5124998,0,-168.3414367,-2.938112338,131888.9735,-168.3173489,-2.937691926,71.89880284,1.254870838,-48.59835269,-0.848201265,,,,27.34987578,0.477345382,195.8979326,27.03725845,0.471889181,195.3495329,-93.46822926,-1.631328347,198.3633031,148.8547369,2.598005265,194.8919701,0,-3.409581107,2.886199185,-3.44620653,0,1.2,60,6841.377818,6627.023984,7728.868784,-21197.27059,,,-15149.085,-15149.085
3/16/2026 16:45:42.633,,218.5,-74608.042,None,60.002,131320.0398,132252.8101,132211.5873,131928.8476,228.5074669,0,-168.3199608,-2.937737512,131886.9301,-168.300907,-2.937404962,71.92179915,1.255272199,-48.5728937,-0.847756922,,,,27.34987578,0.477345382,195.8979326,26.87813975,0.469112035,196.4191437,-93.48932491,-1.631696535,197.1655142,148.6713071,2.594803813,193.8659331,0,-3.406516997,2.886968734,-3.442560735,0,0,60,6764.900099,6567.984003,7598.275202,-20931.1593,,,-15149.085,-15149.085
3/16/2026 16:45:42.667,,218.5,-74856.096,None,60.004,131360.5968,132302.6607,132258.1888,131974.529,228.5865896,0,-168.2874032,-2.937169276,131939.2115,-168.2671524,-2.936815832,71.95617623,1.255872192,-48.54216901,-0.847220675,,,,27.34987578,0.477345382,195.8979326,26.72074585,0.466364994,197.4902529,-93.14112984,-1.625619385,197.0961187,148.8547369,2.598005265,194.8919701,0,-3.403180826,2.881491577,-3.44522594,0,0,60,6684.323852,6706.267202,7706.764788,-21097.35584,,,-15149.085,-15149.085
3/16/2026 16:45:42.700,,218.5,-74787.336,None,60.007,131399.2493,132326.313,132284.7806,132004.1401,228.6378775,0,-168.231286,-2.936189846,131966.0711,-168.2118612,-2.93585082,72.00868614,1.256788663,-48.48990648,-0.846308522,,,,27.66073851,0.482770961,196.4521316,26.72074585,0.466364994,197.4902529,-93.14112984,-1.625619385,197.0961187,148.6713071,2.594803813,193.8659331,-90,-3.402215814,2.882408048,-3.441112335,-1.570796327,1.2,60.01,6680.428576,6684.364797,7566.998408,-20931.79178,,,-15177.209,-15177.209
3/16/2026 16:45:42.733,,218.5,-74983.536,None,60.006,131363.2113,132305.0813,132256.6079,131975.6772,228.5885784,0,-168.1545512,-2.934850571,131941.7162,-168.1337156,-2.934486922,72.08764046,1.258166676,-48.4096327,-0.84490748,,,,27.66073851,0.482770961,196.4521316,27.03086026,0.471777511,198.0327246,-93.12213046,-1.625287783,198.2943267,148.6713071,2.594803813,193.8659331,180,-3.406264433,2.883454459,-3.439711293,3.141592654,1.2,60,6780.537893,6697.382402,7531.056004,-21008.9763,,,-15177.209,-15177.209
3/16/2026 16:45:42.767,,218.5,-74579.501,None,60.003,131296.4902,132234.3402,132205.7531,131912.9135,228.4798683,0,-168.0898606,-2.933721507,131874.9406,-168.0687294,-2.933352698,72.14875897,1.259233395,-48.34832143,-0.843837397,,,,27.66073851,0.482770961,196.4521316,27.49913873,0.479950512,197.5157715,-93.14112984,-1.625619385,197.0961187,148.9752256,2.600108191,193.2447153,180,-3.41330321,2.88485278,-3.443945588,3.141592654,1.2,60,6952.941455,6618.1104,7607.376003,-21178.42786,,,-15177.209,-15177.209
3/16/2026 16:45:42.800,,218.5,-74777.573,None,60.001,131294.6822,132238.8076,132194.811,131910.1511,228.4750837,0,-168.0683787,-2.933346577,131873.1143,-168.0471526,-2.932976111,72.17669155,1.259720911,-48.3301792,-0.843520755,,,,27.82409638,0.485622093,195.3900714,27.18950361,0.47454636,196.9645653,-93.14112984,-1.625619385,197.0961187,148.8547369,2.598005265,194.8919701,0,-3.407522471,2.885340296,-3.44152602,0,0,60,6771.655889,6606.043183,7612.055992,-20989.75506,,,-15177.209,-15177.209
3/16/2026 16:45:42.833,,218.5,-74591.366,None,60.003,131335.5815,132281.2515,132249.6955,131956.2382,228.554909,0,-168.0348374,-2.932761171,131913.9849,-168.0134701,-2.932388242,72.20443876,1.260205191,-48.29565481,-0.842918191,,,,27.82409638,0.485622093,195.3900714,27.18950361,0.47454636,196.9645653,-93.14112984,-1.625619385,197.0961187,148.9752256,2.600108191,193.2447153,0,-3.406934602,2.885824576,-3.443026382,0,0,60,6759.133898,6595.948792,7587.475204,-20942.5579,,,-15177.209,-15177.209
3/16/2026 16:45:42.867,,218.5,-74631.658,None,60.004,131369.79,132328.2876,132285.7581,131995.3525,228.6226568,0,-167.9860278,-2.931909282,131962.3894,-167.9684809,-2.93160303,72.26007902,1.261176297,-48.2469004,-0.842067266,,,,27.82409638,0.485622093,195.3900714,27.18950361,0.47454636,196.9645653,-93.14112984,-1.625619385,197.0961187,148.9752256,2.600108191,193.2447153,180,-3.40614939,2.886795682,-3.442175457,3.141592654,1.2,60,6742.074547,6573.787185,7568.769601,-20884.63133,,,-15177.209,-15177.209
3/16/2026 16:45:42.900,,218.5,-74743.862,None,60.005,131376.4149,132326.0714,132270.1381,131991.5919,228.6161433,0,-167.926714,-2.930874062,131954.7244,-167.9048774,-2.930492941,72.31431658,1.262122921,-48.19206322,-0.841110177,,,,27.82409638,0.485622093,195.3900714,27.18950361,0.47454636,196.9645653,-93.14112984,-1.625619385,197.0961187,149.6418845,2.611743584,194.6960708,-90,-3.405039301,2.887742306,-3.452853761,-1.570796327,1.2,60,6714.053527,6549.782381,7886.937604,-21150.77351,,,-15139.923,-15139.923
3/16/2026 16:45:42.933,,218.5,-74762.827,None,60.003,131356.3237,132312.012,132264.5073,131978.3469,228.5932024,0,-167.8877726,-2.930194406,131937.1208,-167.8708789,-2.929899555,72.35055103,1.262755331,-48.1480227,-0.840341524,,,,27.82409638,0.485622093,195.3900714,27.18950361,0.47454636,196.9645653,-93.14112984,-1.625619385,197.0961187,149.1576326,2.603291794,194.2740333,0,-3.404445915,2.888374716,-3.443633318,0,0,60,6698.387406,6533.121594,7643.635184,-20875.14418,,,-15139.923,-15139.923
3/16/2026 16:45:42.967,,218.5,-74783.088,None,60.004,131369.8601,132313.6216,132258.0369,131981.2145,228.5981691,0,-167.8408264,-2.92937504,131948.0936,-167.8186106,-2.928987302,72.39984341,1.263615645,-48.09663738,-0.839444681,,,,27.82409638,0.485622093,195.3900714,27.18950361,0.47454636,196.9645653,-93.14112984,-1.625619385,197.0961187,149.1576326,2.603291794,194.2740333,180,-3.403533662,2.88923503,-3.442736475,3.141592654,1.2,60.02,6676.230416,6511.478402,7621.257588,-20808.96641,,,-15139.923,-15139.923
3/16/2026 16:45:43.000,,218.5,-74686.651,None,60.006,131378.4223,132330.3894,132278.4472,131996.4765,228.6246037,0,-167.7989807,-2.928644695,131956.6183,-167.7765822,-2.928253767,72.44574749,1.264416823,-48.05567182,-0.838729698,,,,28.13440598,0.491038017,195.9530556,27.49913873,0.479950512,197.5157715,-92.79270237,-1.619538178,197.0340072,148.9752256,2.600108191,193.2447153,0,-3.408204279,2.883955001,-3.438837889,0,0,60.02,6812.475989,6643.468796,7486.819208,-20942.76399,,,-15139.923,-15139.923
3/16/2026 16:45:43.033,,218.5,-74641.939,None,60.005,131367.1959,132299.1031,132252.5618,131973.6501,228.5850672,0,-167.7221632,-2.927303976,131933.5977,-167.7005377,-2.92692654,72.52320619,1.265768732,-47.98264668,-0.837455168,,,,28.13440598,0.491038017,195.9530556,27.49913873,0.479950512,197.5157715,-92.44406806,-1.613453362,196.9791867,149.4624529,2.608611911,193.6615605,0,-3.406877052,2.879222094,-3.446067079,0,0,60,6778.181291,6759.244789,7678.339192,-21215.76527,,,-15139.923,-15139.923
3/16/2026 16:45:43.067,,218.5,-74693.707,None,60.003,131338.2238,132296.7972,132231.2257,131956.14,228.5547388,0,-167.6831885,-2.92662374,131916.3144,-167.6602735,-2.926223797,72.56102757,1.26642884,-47.94631239,-0.836821015,,,,28.13440598,0.491038017,195.9530556,27.49913873,0.479950512,197.5157715,-92.79270237,-1.619538178,197.0340072,149.4624529,2.608611911,193.6615605,180,-3.406174309,2.885967018,-3.445432926,3.141592654,1.2,60,6759.761654,6591.052793,7661.606398,-21012.42084,,,-15139.923,-15139.923
3/16/2026 16:45:43.100,,218.5,-74664.49,None,60.003,131341.9083,132301.7284,132243.8401,131963.224,228.5670087,0,-167.6526398,-2.926090564,131931.692,-167.6284715,-2.925668748,72.58893227,1.266915869,-47.90921984,-0.836173628,,,,28.13440598,0.491038017,195.9530556,27.49913873,0.479950512,197.5157715,-92.80980814,-1.61983673,195.8354411,149.6418845,2.611743584,194.6960708,0,-3.40561926,2.886752599,-3.447917212,0,0,60,6746.698575,6531.50879,7764.27839,-21042.48576,,,-15159.403,-15159.403
3/16/2026 16:45:43.133,,218.5,-74889.778,None,60.005,131370.2525,132338.1719,132271.763,131994.1341,228.6205465,0,-167.5966524,-2.925113399,131959.9816,-167.5722379,-2.924687287,72.64287605,1.267857365,-47.85708234,-0.835263657,,,,28.13440598,0.491038017,195.9530556,27.18950361,0.47454636,196.9645653,-92.44406806,-1.613453362,196.9791867,149.3381152,2.606441808,195.3052995,0,-3.399233647,2.881310727,-3.441705465,0,0,60.01,6588.611679,6708.643192,7637.068788,-20934.32366,,,-15159.403,-15159.403
3/16/2026 16:45:43.167,,218.5,-74881.598,None,60.006,131396.1298,132351.819,132290.9053,132013.6742,228.654391,0,-167.544652,-2.924205822,131974.0911,-167.5211376,-2.923795418,72.69369988,1.268744408,-47.80147611,-0.834293145,,,,28.13440598,0.491038017,195.9530556,27.80704153,0.48532443,198.0727139,-92.44406806,-1.613453362,196.9791867,149.1576326,2.603291794,194.2740333,90,-3.409119848,2.88219777,-3.437584939,1.570796327,1.2,60,6836.215933,6686.985601,7496.611187,-21019.81272,,,-15159.403,-15159.403
3/16/2026 16:45:43.200,,218.5,-74705.515,None,60.005,131364.8643,132332.7687,132248.0099,131982.6066,228.6005804,0,-167.4615837,-2.922756007,131942.7465,-167.4376983,-2.922339127,72.77274259,1.270123964,-47.72141494,-0.832895814,,,,28.13440598,0.491038017,195.9530556,27.66073851,0.482770961,196.4521316,-92.44406806,-1.613453362,196.9791867,149.1576326,2.603291794,194.2740333,0,-3.405110088,2.883577326,-3.436187608,0,0,60,6734.554761,6651.259183,7459.833587,-20845.64753,,,-15159.403,-15159.403
3/16/2026 16:45:43.233,,218.5,-74927.016,None,60.003,131348.027,132289.359,132227.0564,131955.5142,228.5536549,0,-167.4214431,-2.922055421,131914.1595,-167.398518,-2.921655302,72.81588069,1.270876866,-47.68503767,-0.832260911,,,,28.44292862,0.496422753,196.5217545,27.80704153,0.48532443,198.0727139,-92.42927332,-1.613195145,198.1781017,149.4624529,2.608611911,193.6615605,-90,-3.406979732,2.884072011,-3.440872822,-1.570796327,1.2,60,6799.420238,6677.006387,7549.8624,-21026.28903,,,-15159.403,-15159.403
3/16/2026 16:45:43.267,,218.5,-74760.682,None,60.003,131363.7539,132309.5828,132240.8461,131972.0967,228.5823767,0,-167.3971478,-2.921631387,131938.9501,-167.3678708,-2.921120408,72.84034472,1.271303844,-47.65531428,-0.83174214,,,,28.13440598,0.491038017,195.9530556,27.49913873,0.479950512,197.5157715,-92.44406806,-1.613453362,196.9791867,149.4624529,2.608611911,193.6615605,0,-3.40107092,2.884757206,-3.440354051,0,0,60,6633.483203,6620.356779,7537.9536,-20791.79358,,,-15159.403,-15159.403
3/16/2026 16:45:43.300,,218.5,-74687.069,None,60.005,131410.8297,132368.6342,132295.89,132025.8358,228.6754556,0,-167.3536673,-2.920872509,131985.9745,-167.3242105,-2.920358392,72.88084996,1.272010794,-47.61374232,-0.831016573,,,,28.13440598,0.491038017,195.9530556,27.96984323,0.488165856,197.0120808,-92.44406806,-1.613453362,196.9791867,149.4624529,2.608611911,193.6615605,0,-3.408524248,2.885464156,-3.439628484,0,0,60,6821.974201,6605.481577,7523.32321,-20950.77899,,,-15192.081,-15192.081
3/16/2026 16:45:43.333,,218.5,-74937.643,None,60.006,131410.0363,132365.1703,132288.2596,132021.8663,228.6685802,0,-167.2790865,-2.919570828,131987.7403,-167.2544068,-2.919140087,72.95646481,1.273330522,-47.54031704,-0.82973506,,,,28.44292862,0.496422753,196.5217545,27.49913873,0.479950512,197.5157715,-92.44406806,-1.613453362,196.9791867,149.6418845,2.611743584,194.6960708,180,-3.399090599,2.886783884,-3.441478644,3.141592654,1.2,60,6605.535218,6572.015974,7608.614401,-20786.16559,,,-15192.081,-15192.081
3/16/2026 16:45:43.367,,218.5,-74653.214,None,60.005,131356.2612,132305.5221,132229.2524,131964.3812,228.569013,0,-167.1987368,-2.918168463,131931.2204,-167.1685895,-2.917642293,73.04092854,1.274804692,-47.46048628,-0.82834175,,,,28.61045967,0.499346722,195.4674397,27.96984323,0.488165856,197.0120808,-92.09525256,-1.607365383,196.9316633,149.9475523,2.617078493,194.0923492,0,-3.405808149,2.882170075,-3.445420243,0,0,60,6734.656876,6683.731191,7678.224003,-21096.61207,,,-15192.081,-15192.081
3/16/2026 16:45:43.400,,218.5,-74551.262,None,60.003,131348.8722,132296.0184,132208.6814,131951.8828,228.5473652,0,-167.1647765,-2.917575743,131912.0915,-167.1356417,-2.917067245,73.07227077,1.275351717,-47.42406293,-0.827706043,,,,28.61045967,0.499346722,195.4674397,27.96984323,0.488165856,197.0120808,-92.09525256,-1.607365383,196.9316633,149.7691985,2.613965632,193.0546037,0,-3.405233101,2.8827171,-3.441671675,0,0,60,6719.366503,6669.475186,7544.635194,-20933.47688,,,-15192.081,-15192.081
3/16/2026 16:45:43.433,,218.5,-74501.41,None,60.003,131381.9763,132317.5145,132247.8629,131983.1373,228.6014995,0,-167.1252887,-2.916886551,131945.1491,-167.095992,-2.916375227,73.11312009,1.276064672,-47.39022922,-0.827115533,,,,28.61045967,0.499346722,195.4674397,27.66073851,0.482770961,196.4521316,-91.74628162,-1.601274691,196.8914422,149.7691985,2.613965632,193.0546037,0,-3.399146188,2.877339363,-3.441081165,0,0,60,6569.36365,6804.532793,7532.467184,-20906.36363,,,-15192.081,-15192.081
3/16/2026 16:45:43.467,,218.5,-74893.939,None,60.005,131426.8384,132365.5255,132285.007,132026.4737,228.6765604,0,-167.0819077,-2.91612941,131992.6482,-167.0575341,-2.91570401,73.15199534,1.276743173,-47.33438315,-0.826140835,,,,28.44292862,0.496422753,196.5217545,27.66073851,0.482770961,196.4521316,-92.42927332,-1.613195145,198.1781017,149.9475523,2.617078493,194.0923492,180,-3.398474971,2.889938318,-3.443219328,3.141592654,1.2,60,6590.33705,6531.926392,7627.521596,-20749.78504,,,-15192.081,-15192.081
3/16/2026 16:45:43.500,,218.5,-74896.243,None,60.005,131394.418,132339.9096,132270.0597,132002.1634,228.6344538,0,-167.0049927,-2.91478699,131971.8434,-166.9791052,-2.914335168,73.22461954,1.278010704,-47.26475455,-0.824925587,,,,28.61045967,0.499346722,195.4674397,27.96984323,0.488165856,197.0120808,-92.08256528,-1.607143948,198.1308658,149.9475523,2.617078493,194.0923492,180,-3.402501024,2.885154652,-3.44200408,3.141592654,1.2,60,6654.343104,6650.510404,7596.864005,-20901.71751,,,-15192.081,-15192.081
3/16/2026 16:45:43.533,,218.5,-75008.347,None,60.003,131365.778,132306.4624,132230.196,131968.1683,228.5755725,0,-166.9421041,-2.913689376,131931.4491,-166.917117,-2.91325327,73.2908008,1.279165785,-47.19920679,-0.823781563,,,,28.91834804,0.504720388,196.0448928,27.96984323,0.488165856,197.0120808,-92.08256528,-1.607143948,198.1308658,150.1240073,2.620158214,195.1319554,-135,-3.401419126,2.886309733,-3.443939777,-2.35619449,1.697056275,60,6644.919086,6619.536004,7682.94721,-20947.4023,,,-15174.641,-15174.641
3/16/2026 16:45:43.567,,218.5,-74487.355,None,60.003,131367.6853,132300.7189,132227.6085,131966.0176,228.5718474,0,-166.9143638,-2.913205217,131921.6413,-166.8904427,-2.912787715,73.31718217,1.279626227,-47.16981428,-0.823268567,,,,28.91834804,0.504720388,196.0448928,28.13440598,0.491038017,195.9530556,-92.09525256,-1.607365383,196.9316633,150.2551187,2.622446539,193.494186,180,-3.403825732,2.88699161,-3.445715106,3.141592654,1.2,60,6704.557659,6561.993595,7661.664001,-20928.21525,,,-15174.641,-15174.641
3/16/2026 16:45:43.600,,218.5,-74786.314,None,60.005,131394.955,132338.7426,132274.041,132003.2814,228.6363902,0,-166.8647938,-2.912340057,131960.5479,-166.8394795,-2.911898239,73.37092114,1.280564149,-47.11755947,-0.822356548,,,,28.91834804,0.504720388,196.0448928,28.44292862,0.496422753,196.5217545,-91.73570459,-1.601090087,198.0908882,149.9475523,2.617078493,194.0923492,0,-3.408320992,2.881654236,-3.439435041,0,0,60.01,6818.784418,6737.831993,7534.065603,-21090.68201,,,-15174.641,-15174.641
3/16/2026 16:45:43.633,,218.5,-74819.606,None,60.006,131430.5608,132347.0344,132286.0537,132021.8793,228.6686026,0,-166.8027323,-2.91125688,131981.6633,-166.773259,-2.910742474,73.43162349,1.281623605,-47.05852565,-0.821326214,,,,28.91834804,0.504720388,196.0448928,28.44292862,0.496422753,196.5217545,-91.73570459,-1.601090087,198.0908882,149.9475523,2.617078493,194.0923492,0,-3.407165227,2.882713692,-3.438404707,0,0,60.01,6791.023794,6711.407992,7509.456014,-21011.8878,,,-15174.641,-15174.641
3/16/2026 16:45:43.667,,218.5,-74828.131,None,60.005,131401.7956,132318.8308,132270.707,131997.7838,228.6268681,0,-166.7195003,-2.909804208,131952.7988,-166.6896715,-2.909283597,73.50929317,1.282979197,-46.974174,-0.819854,,,,29.22441919,0.510062337,196.6279736,28.44292862,0.496422753,196.5217545,-91.73570459,-1.601090087,198.0908882,150.4304687,2.625506974,194.5369888,-135,-3.40570635,2.884069284,-3.445360974,-2.35619449,1.697056275,60,6773.200471,6675.623983,7696.771222,-21145.59568,,,-15174.641,-15174.641
3/16/2026 16:45:43.700,,218.5,-74558.88,None,60.002,131380.5931,132295.0111,132250.8502,131976.1564,228.5894083,0,-166.6854773,-2.909210394,131934.3246,-166.6605936,-2.908776092,73.54417637,1.283588023,-46.93768783,-0.819217196,,,,29.39605285,0.513057909,195.5815942,28.61045967,0.499346722,195.4674397,-91.73570459,-1.601090087,198.0908882,150.7388014,2.630888396,193.9476218,0,-3.408122814,2.88467811,-3.450105592,0,0,60,6796.385178,6658.992,7788.340812,-21243.71799,,,-15174.641,-15174.641
3/16/2026 16:45:43.733,,218.5,-74741.27,None,60.003,131397.2235,132320.6748,132265.5335,131995.1548,228.6223145,0,-166.649984,-2.908590919,131953.6948,-166.630045,-2.908242919,73.57996354,1.284212627,-46.90805033,-0.818699924,,,,29.08885142,0.507696233,194.9953846,28.91834804,0.504720388,196.0448928,-91.73570459,-1.601090087,198.0908882,149.9475523,2.617078493,194.0923492,-135,-3.412963307,2.885302714,-3.435778417,-2.35619449,1.697056275,60,6897.079524,6644.447995,7443.792011,-20985.31953,,,-15243.531,-15243.531
3/16/2026 16:45:43.767,,218.5,-74662.502,None,60.006,131433.9118,132351.1357,132304.3107,132030.4598,228.6834645,0,-166.6055718,-2.90781578,131990.3473,-166.5854504,-2.907464595,73.62717004,1.285036536,-46.85969473,-0.81785596,,,,29.39605285,0.513057909,195.5815942,28.91834804,0.504720388,196.0448928,-91.73570459,-1.601090087,198.0908882,150.2551187,2.622446539,193.494186,0,-3.412184983,2.886126623,-3.440302499,0,0,60.01,6900.376438,6625.079996,7533.792005,-21059.24844,,,-15243.531,-15243.531
3/16/2026 16:45:43.800,,218.5,-74719.397,None,60.006,131414.6436,132338.4298,132290.1667,132015.0961,228.6568537,0,-166.5348633,-2.906581683,131979.8914,-166.5081332,-2.906115155,73.70134943,1.286331211,-46.78267892,-0.81651178,,,,29.39605285,0.513057909,195.5815942,28.74966197,0.50177626,197.0961187,-91.73570459,-1.601090087,198.0908882,150.5645836,2.627847721,192.901633,180,-3.407891415,2.887421298,-3.444359501,3.141592654,1.2,60,6792.970137,6591.599983,7608.801592,-20993.37171,,,-15243.531,-15243.531
3/16/2026 16:45:43.833,,218.5,-74783.462,None,60.003,131387.1731,132306.2556,132260.3135,131985.2581,228.6051728,0,-166.4667705,-2.905393241,131943.4946,-166.4460542,-2.905031673,73.76764934,1.287488362,-46.72056253,-0.815427644,,,,29.39605285,0.513057909,195.5815942,29.0546041,0.507098504,197.6760987,-91.39718103,-1.595181736,196.8585279,150.9111486,2.633896421,194.9953846,-135,-3.412130177,2.882670098,-3.449324065,-2.35619449,1.697056275,60,6896.564151,6668.697609,7811.769598,-21377.03136,,,-15243.531,-15243.531
3/16/2026 16:45:43.867,,218.5,-74815.589,None,60.003,131401.2477,132324.0658,132266.5242,131997.9542,228.6271631,0,-166.4363769,-2.904862772,131960.3619,-166.4206206,-2.904587773,73.79695076,1.287999769,-46.68738586,-0.814848602,,,,29.22441919,0.510062337,196.6279736,28.74966197,0.50177626,197.0961187,-91.74628162,-1.601274691,196.8914422,150.4304687,2.625506974,194.5369888,0,-3.406364033,2.88927446,-3.440355576,0,0,60,6790.060448,6504.235185,7573.536001,-20867.83163,,,-15243.531,-15243.531
3/16/2026 16:45:43.900,,218.5,-74892.125,None,60.005,131441.1366,132351.6008,132314.4558,132036.4013,228.6937556,0,-166.3869642,-2.904000358,132000.2193,-166.3710025,-2.903721774,73.84909542,1.288909865,-46.6426635,-0.81406805,,,,29.22441919,0.510062337,196.6279736,28.74966197,0.50177626,197.0961187,-91.73570459,-1.601090087,198.0908882,150.7388014,2.630888396,193.9476218,0,-3.405498034,2.889999952,-3.444956446,0,0,60.01,6770.415098,6526.799984,7666.084812,-20963.29989,,,-15243.531,-15243.531
3/16/2026 16:45:43.933,,218.5,-74844.418,None,60.006,131463.4833,132379.2454,132336.3145,132060.3551,228.7352447,0,-166.3363513,-2.903116996,132028.5144,-166.3087778,-2.902635747,73.90121835,1.289819581,-46.58726392,-0.813101145,,,,29.39605285,0.513057909,195.5815942,28.91834804,0.504720388,196.0448928,-91.38871659,-1.595034004,198.0581733,150.4304687,2.625506974,194.5369888,-90,-3.407356135,2.884853585,-3.438608119,-1.570796327,1.2,60,6782.136802,6657.681603,7534.526418,-20974.34482,,,-15313.74,-15313.74
3/16/2026 16:45:43.967,,218.5,-74809.901,None,60.004,131418.9055,132337.6676,132297.3458,132018.6536,228.6630156,0,-166.2568723,-2.901729825,131986.7039,-166.2340296,-2.901331146,73.9825259,1.291238666,-46.50685572,-0.811697757,,,,29.70140955,0.518387389,196.1733927,29.0546041,0.507098504,197.6760987,-91.38871659,-1.595034004,198.0581733,151.0490048,2.636302465,193.3639056,0,-3.40842965,2.88627267,-3.448000222,0,0,60,6827.320189,6619.607989,7716.297583,-21163.22576,,,-15313.74,-15313.74
3/16/2026 16:45:44.000,,218.5,-74722.68,None,60.002,131386.5801,132302.9779,132269.9122,131987.1724,228.6084886,0,-166.2203125,-2.901091737,131945.5535,-166.2036351,-2.900800662,74.01605714,1.291823896,-46.47407676,-0.811125656,,,,29.70140955,0.518387389,196.1733927,29.0546041,0.507098504,197.6760987,-91.04797665,-1.58908697,196.8329241,150.7388014,2.630888396,193.9476218,0,-3.407899166,2.880910866,-3.442014052,0,1.2,60,6811.94542,6711.940805,7591.435202,-21115.32143,,,-15313.74,-15313.74
3/16/2026 16:45:44.033,,218.5,-74630.275,None,60.003,131415.421,132324.3803,132285.1486,132008.9833,228.6462662,0,-166.1911948,-2.900583536,131974.3748,-166.1743972,-2.900290363,74.04032976,1.292247534,-46.44449602,-0.810609375,,,,29.70140955,0.518387389,196.1733927,29.0546041,0.507098504,197.6760987,-91.04797665,-1.58908697,196.8329241,151.0490048,2.636302465,193.3639056,0,-3.407388867,2.881334504,-3.44691184,0,0,60,6800.686634,6702.364781,7689.038391,-21192.08981,,,-15313.74,-15313.74
3/16/2026 16:45:44.067,,218.5,-74827.814,None,60.005,131444.1487,132360.6789,132324.8276,132043.8987,228.7067414,0,-166.1406143,-2.899700741,132003.0681,-166.1236053,-2.899403878,74.09884243,1.293268772,-46.39628518,-0.809767937,,,,29.70140955,0.518387389,196.1733927,29.0546041,0.507098504,197.6760987,-91.39718103,-1.595181736,196.8585279,150.7388014,2.630888396,193.9476218,0,-3.406502382,2.888450508,-3.440656333,0,0,60,6780.012706,6525.734407,7561.296008,-20867.04312,,,-15313.74,-15313.74
3/16/2026 16:45:44.100,,218.5,-74647.123,None,60.006,131449.6854,132362.4832,132321.589,132045.257,228.709094,0,-166.0875517,-2.898774624,132008.5683,-166.0703178,-2.898473836,74.15306875,1.2942152,-46.33751605,-0.808742222,,,,29.70140955,0.518387389,196.1733927,29.22441919,0.510062337,196.6279736,-91.04797665,-1.58908697,196.8329241,151.2201937,2.639290275,194.4148143,0,-3.408536173,2.88330217,-3.448032497,0,0,60,6831.11209,6654.743997,7760.447984,-21246.30407,,,-15313.74,-15313.74
3/16/2026 16:45:44.133,,218.5,-74850.307,None,60.004,131394.1785,132328.2544,132284.1792,132002.9054,228.6357389,0,-166.0130383,-2.89747412,131964.6525,-165.9942155,-2.897145599,74.22446403,1.295461283,-46.2717236,-0.807593927,,,,29.70140955,0.518387389,196.1733927,29.22441919,0.510062337,196.6279736,-91.38871659,-1.595034004,198.0581733,150.7388014,2.630888396,193.9476218,-90,-3.407207936,2.890495287,-3.438482323,-1.570796327,1.2,60,6795.666078,6511.99679,7505.654399,-20813.31727,,,-15388.605,-15388.605
3/16/2026 16:45:44.167,,218.5,-74797.114,None,60.002,131373.787,132305.4421,132265.7235,131982.3518,228.600139,0,-165.9839778,-2.896966919,131944.2389,-165.9650259,-2.896636144,74.25947065,1.296072264,-46.2424883,-0.807083675,,,,30.18058225,0.52675053,195.7324705,29.52867183,0.515372547,197.2166322,-90.69446029,-1.582916945,198.0145449,151.2201937,2.639290275,194.4148143,0,-3.412008691,2.878989209,-3.44637395,0,0,60,6898.899856,6800.990401,7716.499188,-21416.38945,,,-15388.605,-15388.605
3/16/2026 16:45:44.200,,218.5,-74722.493,None,60.003,131405.8234,132335.3841,132297.8443,132013.7164,228.654464,0,-165.9498578,-2.896371411,131976.2493,-165.9307623,-2.896038132,74.29011181,1.296607053,-46.20543,-0.806436886,,,,29.70140955,0.518387389,196.1733927,29.52867183,0.515372547,197.2166322,-91.04797665,-1.58908697,196.8329241,150.7388014,2.630888396,193.9476218,0,-3.411410679,2.885694023,-3.437325282,0,0,60,6901.197076,6593.126386,7478.035213,-20972.35868,,,-15388.605,-15388.605
3/16/2026 16:45:44.233,,218.5,-74750.285,None,60.006,131443.7571,132367.1938,132338.3313,132050.4565,228.7180999,0,-165.9056511,-2.895599859,132014.1489,-165.8863693,-2.895263328,74.33714578,1.29742795,-46.16464186,-0.805724998,,,,30.00492087,0.523684661,196.7707295,29.52867183,0.515372547,197.2166322,-90.69446029,-1.582916945,198.0145449,151.531081,2.644716283,193.839934,90,-3.410635875,2.880344895,-3.450441281,1.570796327,1.2,60.01,6904.798086,6769.843218,7797.369598,-21472.0109,,,-15388.605,-15388.605
3/16/2026 16:45:44.267,,218.5,-74839.766,None,60.005,131420.7726,132359.8374,132326.6689,132036.4764,228.6938856,0,-165.8399559,-2.894453262,132002.7474,-165.8191058,-2.894089358,74.40637456,1.298636221,-46.09492456,-0.804508202,,,,30.18058225,0.52675053,195.7324705,29.52867183,0.515372547,197.2166322,-90.3472429,-1.576856859,198.0036363,151.2201937,2.639290275,194.4148143,0,-3.409461905,2.87549308,-3.443798477,0,0,60,6838.526116,6891.854381,7656.825589,-21387.20609,,,-15388.605,-15388.605
3/16/2026 16:45:44.300,,218.5,-74618.453,None,60.004,131386.3385,132317.9879,132289.9027,131998.7856,228.6286032,0,-165.7704082,-2.893239425,131956.6238,-165.7505309,-2.8928925,74.47143867,1.299771804,-46.02906679,-0.803358767,,,,30.18058225,0.52675053,195.7324705,29.52867183,0.515372547,197.2166322,-90.69869438,-1.582990844,196.8146336,151.531081,2.644716283,193.839934,0,-3.408265047,2.882762648,-3.44807505,0,0,60,6806.321505,6665.471995,7736.688004,-21208.4815,,,-15388.605,-15388.605
3/16/2026 16:45:44.333,,218.5,-74584.915,None,60.003,131377.8611,132318.6523,132280.0692,131992.91,228.6184263,0,-165.7388255,-2.892688204,131962.7102,-165.7225927,-2.892404888,74.50926632,1.30043202,-45.99606031,-0.802782695,,,,30.18058225,0.52675053,195.7324705,29.52867183,0.515372547,197.2166322,-90.34936018,-1.576893812,196.8036585,151.531081,2.644716283,193.839934,0,-3.407777435,2.877325832,-3.447498978,0,0,60,6794.485097,6801.897617,7722.028801,-21318.41151,,,-15388.605,-15388.605
3/16/2026 16:45:44.367,,218.5,-74817.562,None,60.005,131421.8574,132360.4684,132329.8111,132038.0969,228.6966924,0,-165.7060561,-2.89211627,132006.6849,-165.6896829,-2.891830504,74.54123227,1.300989932,-45.96629009,-0.802263107,,,,30.00492087,0.523684661,196.7707295,29.52867183,0.515372547,197.2166322,-90.69446029,-1.582916945,198.0145449,151.531081,2.644716283,193.839934,0,-3.407203051,2.883906877,-3.44697939,0,0,60.01,6818.407151,6679.267199,7712.222414,-21209.89676,,,-15447.095,-15447.095
3/16/2026 16:45:44.400,,218.5,-74857.608,None,60.007,131446.1995,132388.3912,132352.3787,132063.0426,228.7398995,0,-165.6264961,-2.890727685,132016.3681,-165.6060035,-2.890370022,74.61461001,1.302270615,-45.88897576,-0.800913717,,,,30.48330004,0.532033953,196.3384832,29.83110513,0.520651004,197.8108187,-90.3472429,-1.576856859,198.0036363,151.531081,2.644716283,193.839934,0,-3.411021026,2.879127474,-3.44563,0,0,60.01,6899.369559,6801.379186,7680.513598,-21381.26234,,,-15447.095,-15447.095
3/16/2026 16:45:44.433,,218.5,-74978.51,None,60.005,131412.3507,132355.492,132315.9169,132028.6384,228.6803097,0,-165.55948,-2.889558034,131994.0833,-165.5373866,-2.889172432,74.686108,1.30351849,-45.81572625,-0.799635272,,,,30.48330004,0.532033953,196.3384832,29.83110513,0.520651004,197.8108187,-90.3472429,-1.576856859,198.0036363,151.2201937,2.639290275,194.4148143,-90,-3.409823436,2.880375349,-3.438925547,-1.570796327,1.2,60,6868.283502,6768.100793,7536.441587,-21172.82588,,,-15447.095,-15447.095
3/16/2026 16:45:44.467,,218.5,-74552.242,None,60.002,131372.6706,132320.6912,132263.3718,131986.2915,228.6069628,0,-165.5012248,-2.888541289,131954.3512,-165.4788669,-2.888151069,74.74123548,1.304480646,-45.76458455,-0.798742681,,,,30.48330004,0.532033953,196.3384832,30.00492087,0.523684661,196.7707295,-90.34936018,-1.576893812,196.8036585,152.0107615,2.653088287,194.3296169,0,-3.41183573,2.881374458,-3.451830968,0,0,60,6916.471817,6700.176011,7846.660804,-21463.30863,,,-15447.095,-15447.095
3/16/2026 16:45:44.500,,218.5,-74731.464,None,60.003,131390.7421,132348.0756,132296.4217,132012.4785,228.65232,0,-165.4722684,-2.888035905,131984.0118,-165.4484727,-2.887620591,74.77677556,1.305100938,-45.73499213,-0.798226196,,,,30.48330004,0.532033953,196.3384832,29.83110513,0.520651004,197.8108187,-90.34936018,-1.576893812,196.8036585,152.0107615,2.653088287,194.3296169,0,-3.408271595,2.88199475,-3.451314483,0,0,60,6828.975475,6685.948795,7835.976004,-21350.90027,,,-15447.095,-15447.095
3/16/2026 16:45:44.533,,218.5,-74893.262,None,60.006,131447.1937,132395.5301,132345.8593,132063.5801,228.7408306,0,-165.4231629,-2.887178852,132025.7784,-165.39541,-2.886694472,74.82003371,1.305855935,-45.6832848,-0.797323733,,,,30.48330004,0.532033953,196.3384832,29.83110513,0.520651004,197.8108187,-90,-1.570796327,198,151.531081,2.644716283,193.839934,-135,-3.407345476,2.876652262,-3.442040016,-2.35619449,1.697056275,60.01,6807.975575,6864.263987,7592.212815,-21264.45238,,,-15447.095,-15447.095
3/16/2026 16:45:44.567,,218.5,-75027.902,None,60.008,131434.6552,132388.6033,132326.6177,132050.6779,228.7184833,0,-165.330924,-2.885568979,132019.2231,-165.3128836,-2.885254114,74.91068094,1.307438027,-45.59520215,-0.795786401,,,,30.78414653,0.537284714,196.9499429,30.30658663,0.528949722,197.3735545,-90,-1.570796327,198,151.865594,2.650554636,195.9530556,-90,-3.414203836,2.878234354,-3.446341037,-1.570796327,1.2,60,7000.742054,6823.872005,7780.320003,-21604.93406,,,-15511.667,-15511.667
3/16/2026 16:45:44.600,,218.5,-74759.429,None,60.005,131375.9759,132327.1602,132265.3397,131990.2073,228.6137451,0,-165.2484811,-2.884130079,131957.4237,-165.2250049,-2.883720341,74.9895953,1.308815343,-45.51093233,-0.794315615,,,,30.96375653,0.5404195,195.9199837,30.30658663,0.528949722,197.3735545,-89.6527571,-1.564735795,198.0036363,152.0107615,2.653088287,194.3296169,0,-3.412670063,2.873551138,-3.447403902,0,0,60,6922.674742,6939.230389,7738.344013,-21600.24914,,,-15511.667,-15511.667
3/16/2026 16:45:44.633,,218.5,-74656.699,None,60.003,131365.6881,132317.022,132256.0553,131980.3047,228.5965933,0,-165.2092265,-2.883444956,131944.03,-165.1805142,-2.882943833,75.02607358,1.309452009,-45.47053092,-0.793610477,,,,30.96375653,0.5404195,195.9199837,30.30658663,0.528949722,197.3735545,-90,-1.570796327,196.8,152.0107615,2.653088287,194.3296169,90,-3.411893555,2.880248336,-3.446698764,1.570796327,1.2,60,6902.629916,6728.198387,7720.516804,-21351.34511,,,-15511.667,-15511.667
3/16/2026 16:45:44.667,,218.5,-74845.022,None,60.004,131393.3533,132358.7293,132280.6506,132011.6372,228.6508628,0,-165.1588557,-2.88256582,131974.7158,-165.1349859,-2.882149214,75.07929044,1.310380818,-45.4226631,-0.792775026,,,,30.96375653,0.5404195,195.9199837,30.13171864,0.5258977,198.4104836,-90,-1.570796327,196.8,152.0107615,2.653088287,194.3296169,180,-3.408046914,2.881177145,-3.445863313,3.141592654,1.2,60.01,6808.335139,6706.944001,7701.465605,-21216.74474,,,-15511.667,-15511.667
3/16/2026 16:45:44.700,,218.5,-74922.667,None,60.007,131421.8656,132371.1972,132305.1204,132033.437,228.6886213,0,-165.0971022,-2.881488019,132000.0769,-165.0679088,-2.880978498,75.13984869,1.311437759,-45.36011496,-0.791683355,,,,30.96375653,0.5404195,195.9199837,30.60640703,0.534182575,197.9818173,-90,-1.570796327,198,152.0107615,2.653088287,194.3296169,-90,-3.415161073,2.882234086,-3.444771642,-1.570796327,1.2,60,6986.959509,6721.703998,7676.107201,-21384.77071,,,-15511.667,-15511.667
3/16/2026 16:45:44.733,,218.5,-74846.246,None,60.006,131381.0123,132336.7514,132261.6946,131993.866,228.6200823,0,-165.0222664,-2.880181888,131959.1353,-164.9927346,-2.879666461,75.21650648,1.31277569,-45.28303966,-0.790338137,,,,31.08312257,0.542502831,197.5667988,30.30658663,0.528949722,197.3735545,-89.6527571,-1.564735795,198.0036363,152.4879974,2.661417624,194.8328514,0,-3.408616183,2.877511485,-3.451755761,0,0,60,6879.068824,6839.611198,7865.035191,-21583.71521,,,-15511.667,-15511.667
3/16/2026 16:45:44.767,,218.5,-75006.72,None,60.004,131345.7296,132297.0313,132244.0578,131962.9948,228.5666117,0,-164.9588036,-2.879074252,131923.7769,-164.9289845,-2.878553812,75.28183118,1.313915821,-45.2169031,-0.789183837,,,,31.08312257,0.542502831,197.5667988,30.60640703,0.534182575,197.9818173,-89.6527571,-1.564735795,198.0036363,152.1759036,2.65597056,195.3900714,45,-3.412736387,2.878651616,-3.445154397,0.785398163,1.697056275,60,6980.749142,6808.723199,7723.871999,-21513.34434,,,-15488.524,-15488.524
3/16/2026 16:45:44.800,,218.5,-74923.574,None,60.004,131370.7239,132319.1077,132269.1931,131987.061,228.6082956,0,-164.9135147,-2.878283813,131951.8456,-164.8885554,-2.87784819,75.32731698,1.314709698,-45.17642986,-0.788477445,,,,31.26373169,0.545655055,196.5400722,30.60640703,0.534182575,197.9818173,-89.6527571,-1.564735795,198.0036363,152.4879974,2.661417624,194.8328514,0,-3.412030765,2.879445493,-3.449895069,0,0,60.01,6928.31608,6789.772794,7819.804785,-21537.89366,,,-15488.524,-15488.524
3/16/2026 16:45:44.833,,218.5,-74711.059,None,60.007,131423.0604,132381.6559,132311.2539,132039.3774,228.6989102,0,-164.8545207,-2.877254173,132000.9818,-164.8242605,-2.876726033,75.38808452,1.315770292,-45.11390796,-0.787386232,,,,31.26373169,0.545655055,196.5400722,30.60640703,0.534182575,197.9818173,-89.65063982,-1.564698841,196.8036585,152.3240895,2.658556893,193.7693474,-90,-3.410908608,2.880469133,-3.445943125,-1.570796327,1.2,60.02,6902.837156,6726.052801,7682.990399,-21311.88036,,,-15488.524,-15488.524
3/16/2026 16:45:44.867,,218.5,-74659.853,None,60.008,131410.3125,132362.1808,132302.5115,132025.7193,228.6752538,0,-164.7558463,-2.87553198,131988.1129,-164.7251493,-2.874996216,75.48249187,1.317418011,-45.01469876,-0.785654705,,,,31.26373169,0.545655055,196.5400722,30.78414653,0.537284714,196.9499429,-89.30130562,-1.558601809,196.8146336,152.4879974,2.661417624,194.8328514,0,-3.41228093,2.87601982,-3.447072329,0,0,60.01,6936.473778,6837.350404,7752.412791,-21526.23697,,,-15488.524,-15488.524
3/16/2026 16:45:44.900,,218.5,-74697.278,None,60.005,131355.7432,132308.5467,132243.1889,131969.8751,228.5785288,0,-164.6795227,-2.874199881,131936.6253,-164.6535254,-2.873746144,75.55161819,1.318624493,-44.93750222,-0.784307371,,,,31.56181184,0.550857535,197.1655142,31.08312257,0.542502831,197.5667988,-89.30130562,-1.558601809,196.8146336,152.4879974,2.661417624,194.8328514,0,-3.416248975,2.877226302,-3.445724995,0,1.2,60,7055.241488,6804.259202,7715.822389,-21575.32308,,,-15488.524,-15488.524
3/16/2026 16:45:44.933,,218.5,-74547.576,None,60.003,131329.7072,132269.7097,132209.4656,131936.9937,228.5215764,0,-164.6209844,-2.873178195,131898.959,-164.5961115,-2.872744082,75.61705612,1.3197666,-44.87864977,-0.783280202,,,,31.4462359,0.548840354,195.5153191,30.78414653,0.537284714,196.9499429,-89.30130562,-1.558601809,196.8146336,152.8018721,2.666895771,194.2814453,0,-3.410028796,2.878368409,-3.450175973,0,0,60,6839.665039,6773.558405,7801.0272,-21414.25064,,,-15488.524,-15488.524
3/16/2026 16:45:44.967,,218.5,-74545.142,None,60.004,131358.4356,132315.653,132243.6615,131973.3011,228.5844628,0,-164.5707361,-2.872301197,131930.8341,-164.5506964,-2.871951439,75.66506803,1.320604566,-44.8345651,-0.78251078,,,,31.4462359,0.548840354,195.5153191,30.96375653,0.5404195,195.9199837,-89.30130562,-1.558601809,196.8146336,152.4879974,2.661417624,194.8328514,0,-3.412370939,2.879206375,-3.443928404,0,0,60,6899.549891,6754.838407,7671.672008,-21326.06031,,,-15488.524,-15488.524
3/16/2026 16:45:45.000,,218.5,-74676.024,None,60.008,131411.6406,132352.8096,132286.5827,132017.7077,228.6613773,0,-164.5118615,-2.871273641,131980.7822,-164.4865314,-2.870831549,75.72814905,1.321705537,-44.77214114,-0.781421276,,,,31.74528742,0.554059788,196.1440287,31.08312257,0.542502831,197.5667988,-89.30130562,-1.558601809,196.8146336,152.8018721,2.666895771,194.2814453,180,-3.41333438,2.880307346,-3.448317047,3.141592654,1.2,60,6948.385822,6729.033617,7760.044807,-21437.46425,,,-15550.981,-15550.981
3/16/2026 16:45:45.033,,218.5,-74859.538,None,60.008,131397.0038,132334.6295,132279.2071,132004.3123,228.6381757,0,-164.4181593,-2.86963823,131966.0493,-164.3924206,-2.869189005,75.8226249,1.323354452,-44.67289313,-0.779689072,,,,31.74528742,0.554059788,196.1440287,31.08312257,0.542502831,197.5667988,-89.30553971,-1.558675708,198.0145449,153.2771096,2.675190231,194.8069814,0,-3.411691836,2.88203016,-3.454879303,0,0,60,6906.644775,6725.505605,7941.643223,-21573.7936,,,-15550.981,-15550.981
3/16/2026 16:45:45.067,,218.5,-74663.107,None,60.006,131346.633,132293.5824,132212.4042,131951.5691,228.5468218,0,-164.3416927,-2.868303636,131915.5988,-164.3156129,-2.867848457,75.89316887,1.324585677,-44.59918246,-0.778402578,,,,31.74528742,0.554059788,196.1440287,31.26373169,0.545655055,196.5400722,-89.30130562,-1.558601809,196.8146336,152.9627416,2.669703473,195.3495329,0,-3.413503512,2.883187486,-3.448106051,0,0,60,6949.169628,6653.548797,7793.136011,-21395.85444,,,-15550.981,-15550.981
3/16/2026 16:45:45.100,,218.5,-74833.906,None,60.004,131327.8871,132276.0196,132196.7303,131934.2447,228.5168151,0,-164.2694086,-2.86704204,131900.0349,-164.2480511,-2.866669282,75.96627785,1.325861669,-44.52558016,-0.777117975,,,,31.74528742,0.554059788,196.1440287,31.26373169,0.545655055,196.5400722,-89.30553971,-1.558675708,198.0145449,152.9627416,2.669703473,195.3495329,180,-3.412324337,2.884537377,-3.446821448,3.141592654,1.2,60.01,6918.958843,6659.035207,7760.577596,-21338.57165,,,-15550.981,-15550.981
3/16/2026 16:45:45.133,,218.5,-74828.563,None,60.005,131360.5146,132299.3491,132239.9608,131967.3063,228.5740795,0,-164.2292771,-2.866341613,131926.0942,-164.1976761,-2.865790072,76.01165321,1.326653618,-44.48529303,-0.776414832,,,,31.74528742,0.554059788,196.1440287,30.78414653,0.537284714,196.9499429,-88.95837332,-1.552616512,198.0327246,153.2771096,2.675190231,194.8069814,-90,-3.403074786,2.87927013,-3.451605063,-1.570796327,1.2,60.01,6689.40499,6794.193602,7859.001606,-21342.6002,,,-15550.981,-15550.981
3/16/2026 16:45:45.167,,218.5,-74707.056,None,60.006,131368.4543,132305.4312,132233.3732,131969.7729,228.5783518,0,-164.1483813,-2.864929716,131928.9545,-164.127933,-2.864572825,76.08727394,1.327973449,-44.40070131,-0.774938428,,,,31.74528742,0.554059788,196.1440287,31.26373169,0.545655055,196.5400722,-88.95202335,-1.552505684,196.8329241,152.9627416,2.669703473,195.3495329,0,-3.41022788,2.880479133,-3.444641901,0,0,60,6868.18654,6722.927999,7709.011202,-21300.12574,,,-15550.981,-15550.981
3/16/2026 16:45:45.200,,218.5,-74979.389,None,60.005,131341.9735,132265.1372,132201.1201,131936.7483,228.5211515,0,-164.0796647,-2.863730385,131899.1205,-164.053885,-2.863280445,76.15791466,1.329206362,-44.33435589,-0.773780482,,,,32.04241991,0.559245728,196.7780476,31.08312257,0.542502831,197.5667988,-88.95202335,-1.552505684,196.8329241,153.1218602,2.672480618,196.4191437,-135,-3.405783276,2.881712046,-3.4462611,-2.35619449,1.697056275,59.99,6777.53995,6689.865606,7789.449598,-21256.85515,,,-15527.144,-15527.144
3/16/2026 16:45:45.233,,218.5,-74557.166,None,60.004,131338.7803,132262.8661,132194.6067,131932.7543,228.5142337,0,-164.0087778,-2.862493175,131895.8535,-163.9826968,-2.862037975,76.2272618,1.330416698,-44.26444175,-0.77256025,,,,32.04241991,0.559245728,196.7780476,31.56181184,0.550857535,197.1655142,-88.95202335,-1.552505684,196.8329241,153.1175239,2.672404935,193.7359027,-90,-3.41289551,2.882922382,-3.444965185,-1.570796327,1.2,60,6955.386981,6659.294403,7650.993592,-21265.67498,,,-15527.144,-15527.144
3/16/2026 16:45:45.267,,218.5,-74936.808,None,60.005,131380.153,132301.1777,132238.2604,131973.8658,228.5854408,0,-163.9651276,-2.861731335,131937.1803,-163.9388697,-2.861273049,76.26877991,1.331141326,-44.22423983,-0.771858594,,,,32.04241991,0.559245728,196.7780476,31.56181184,0.550857535,197.1655142,-88.61128341,-1.54655865,198.0581733,152.9627416,2.669703473,195.3495329,-90,-3.412130584,2.877699976,-3.441562067,-1.570796327,1.2,60.01,6938.431404,6834.887997,7633.324795,-21406.6442,,,-15527.144,-15527.144
3/16/2026 16:45:45.300,,218.5,-74907.72,None,60.007,131395.4849,132314.0406,132275.1117,131995.5605,228.6230171,0,-163.8806861,-2.860257553,131955.7589,-163.8591003,-2.859880809,76.35571248,1.332658586,-44.13623609,-0.770322639,,,,32.04241991,0.559245728,196.7780476,31.38022942,0.547688323,198.1890007,-88.61128341,-1.54655865,198.0581733,153.1175239,2.672404935,193.7359027,180,-3.407569132,2.879217236,-3.442727574,3.141592654,1.2,60.01,6825.202069,6797.159986,7600.910396,-21223.27245,,,-15527.144,-15527.144
3/16/2026 16:45:45.333,,218.5,-74774.448,None,60.007,131356.8148,132286.586,132236.0591,131960.5105,228.5623087,0,-163.7889964,-2.858657266,131917.0086,-163.7670132,-2.858273586,76.44907803,1.334288122,-44.04405594,-0.768713792,,,,32.04241991,0.559245728,196.7780476,31.56181184,0.550857535,197.1655142,-88.61128341,-1.54655865,198.0581733,153.5932241,2.680707469,194.2703271,180,-3.409131121,2.880846772,-3.449421261,3.141592654,1.2,60,6862.31035,6754.507195,7783.67521,-21400.49275,,,-15527.144,-15527.144
3/16/2026 16:45:45.367,,218.5,-74789.87,None,60.005,131311.7402,132230.0604,132180.0719,131907.9646,228.4712967,0,-163.7057985,-2.857205189,131860.3432,-163.6849219,-2.856840823,76.52873809,1.335678452,-43.95904196,-0.767230018,,,,32.81908392,0.572801072,197.0522773,32.33763594,0.564398219,197.4173245,-88.26429541,-1.540502567,198.0908882,153.7497576,2.683439495,195.3458472,180,-3.421239042,2.876181019,-3.450669513,3.141592654,1.2,60,7171.823434,6870.743997,7854.163202,-21896.73063,,,-15527.144,-15527.144
3/16/2026 16:45:45.400,,218.5,-74793.442,None,60.003,131300.8185,132222.1888,132181.6407,131902.2344,228.4613715,0,-163.6678393,-2.856542675,131860.904,-163.6453298,-2.856149811,76.56534768,1.33631741,-43.92226752,-0.766588183,,,,32.52489029,0.567666424,196.4044806,32.04241991,0.559245728,196.7780476,-88.61128341,-1.54655865,198.0581733,153.7497576,2.683439495,195.3458472,0,-3.415395539,2.88287606,-3.450027678,0,0,60,7002.699161,6699.859195,7838.467207,-21541.02556,,,-15486.144,-15486.144
3/16/2026 16:45:45.433,,218.5,-74829.182,None,60.005,131362.4193,132275.5188,132225.5175,131955.1509,228.5530257,0,-163.6307555,-2.855895441,131910.9589,-163.6095736,-2.855525746,76.60292731,1.336973298,-43.88952768,-0.766016765,,,,32.04241991,0.559245728,196.7780476,31.85799889,0.556026974,197.7962588,-88.60281897,-1.546410918,196.8585279,153.2771096,2.675190231,194.8069814,0,-3.41155272,2.883384216,-3.441206996,0,1.2,60,6922.597152,6649.171196,7602.652804,-21174.42115,,,-15486.144,-15486.144
3/16/2026 16:45:45.467,,218.5,-74796.667,None,60.007,131390.3098,132312.9077,132254.8941,131986.7115,228.6076903,0,-163.5492978,-2.854473735,131953.6893,-163.531317,-2.854159912,76.69223504,1.338532012,-43.80520894,-0.764545125,,,,32.22875744,0.562497931,195.7618962,31.74528742,0.554059788,196.1440287,-88.60281897,-1.546410918,196.8585279,153.4349488,2.677945045,195.8795548,45,-3.4082197,2.88494293,-3.44249017,0.785398163,1.697056275,60,6806.063374,6611.788797,7677.964799,-21095.81697,,,-15486.144,-15486.144
3/16/2026 16:45:45.500,,218.5,-74756.981,None,60.006,131364.3508,132280.5265,132233.6579,131960.1842,228.5617436,0,-163.4639912,-2.852984854,131924.2484,-163.4406236,-2.852577013,76.77436095,1.33996538,-43.72043541,-0.763065548,,,,32.52489029,0.567666424,196.4044806,32.33763594,0.564398219,197.4173245,-88.25371838,-1.540317963,196.8914422,153.7497576,2.683439495,195.3458472,0,-3.416975232,2.880283343,-3.446505043,0,0,60,7045.460388,6728.58719,7754.803199,-21528.85078,,,-15486.144,-15486.144
3/16/2026 16:45:45.533,,218.5,-74847.37,None,60.004,131324.9758,132239.461,132195.3426,131920.5985,228.4931792,0,-163.3886373,-2.85166968,131888.237,-163.3699584,-2.851343673,76.85028156,1.341290444,-43.64281295,-0.761710781,,,,32.81908392,0.572801072,197.0522773,32.33763594,0.564398219,197.4173245,-88.27474512,-1.540684949,199.290341,153.9110801,2.686255103,193.7396191,0,-3.415741892,2.881975393,-3.447965884,0,0,60,7035.917968,6765.364805,7724.491217,-21525.77399,,,-15486.144,-15486.144
3/16/2026 16:45:45.567,,218.5,-74661.926,None,60.004,131311.1113,132243.7508,132206.069,131921.0146,228.4938998,0,-163.3491943,-2.850981271,131877.7845,-163.3353607,-2.850739829,76.88808658,1.341950266,-43.60246031,-0.761006494,,,,32.52489029,0.567666424,196.4044806,32.04241991,0.559245728,196.7780476,-88.26429541,-1.540502567,198.0908882,153.9110801,2.686255103,193.7396191,-90,-3.409985557,2.882452833,-3.447261597,-1.570796327,1.2,60,6868.587509,6712.776008,7707.916803,-21289.28032,,,-15486.144,-15486.144
