time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:45:45.600,,218.5,-75230.554,None,60.006,131357.067,132277.7396,132234.2531,131957.0348,228.5562888,0,-163.3007558,-2.850135859,131923.713,-163.2867181,-2.849890855,76.93954259,1.342848343,-43.55494789,-0.760177246,,,,32.33763594,0.564398219,197.4173245,32.15229514,0.561163412,198.4322554,-88.26429541,-1.540502567,198.0908882,153.4349488,2.677945045,195.8795548,0,-3.411054267,2.88335091,-3.438122291,0,0,60,6933.245829,6691.751998,7568.640005,-21193.63783,,,-15444.144,-15444.144
3/16/2026 16:45:45.633,,218.5,-74897.078,None,60.007,131358.4406,132281.258,132247.8009,131963.1918,228.5669529,0,-163.2133957,-2.848611138,131921.5676,-163.1939702,-2.8482721,77.02525174,1.34434425,-43.47051461,-0.758703607,,,,32.81908392,0.572801072,197.0522773,32.33763594,0.564398219,197.4173245,-88.26429541,-1.540502567,198.0908882,154.0662817,2.688963882,194.818069,0,-3.412670319,2.884846817,-3.447667489,0,0,60,6960.797902,6654.023997,7763.241583,-21378.06348,,,-15444.144,-15444.144
3/16/2026 16:45:45.667,,218.5,-74711.606,None,60.005,131319.7634,132243.6397,132209.7924,131925.092,228.5009622,0,-163.1429619,-2.847381837,131882.8351,-163.1232287,-2.847037428,77.09618098,1.345582199,-43.40018064,-0.757476048,,,,32.81908392,0.572801072,197.0522773,32.33763594,0.564398219,197.4173245,-87.90474744,-1.534227271,196.9316633,154.0662817,2.688963882,194.818069,0,-3.411435647,2.87980947,-3.44643993,0,0,60,6927.834177,6740.006393,7730.855991,-21398.69656,,,-15444.144,-15444.144
3/16/2026 16:45:45.700,,218.5,-74614.565,None,60.004,131300.7477,132223.2567,132188.4531,131904.8433,228.4658904,0,-163.0805114,-2.84629187,131863.7695,-163.0605075,-2.845942736,77.15816536,1.34666403,-43.33737331,-0.756379853,,,,33.00916502,0.576118613,196.0448928,32.33763594,0.564398219,197.4173245,-87.90474744,-1.534227271,196.9316633,154.3845157,2.694518113,194.2962686,180,-3.410340955,2.880891301,-3.450897966,3.141592654,1.2,60,6864.141637,6711.753607,7818.047994,-21393.94324,,,-15444.144,-15444.144
3/16/2026 16:45:45.733,,218.5,-74657.16,None,60.005,131335.7613,132269.5072,132226.3877,131944.5873,228.5347289,0,-163.0306407,-2.845421461,131898.7428,-163.0104283,-2.84506869,77.21071003,1.347581108,-43.27899589,-0.755360975,,,,33.00916502,0.576118613,196.0448928,32.33763594,0.564398219,197.4173245,-87.90474744,-1.534227271,196.9316633,154.3845157,2.694518113,194.2962686,0,-3.409466909,2.881808379,-3.449879088,0,0,60.01,6844.169689,6691.017592,7795.353602,-21330.54088,,,-15444.144,-15444.144
3/16/2026 16:45:45.767,,218.5,-74693.506,None,60.007,131351.4464,132287.1694,132247.4971,131962.7449,228.5661789,0,-162.967778,-2.844324301,131917.895,-162.9523035,-2.84405422,77.27106518,1.348634504,-43.22042371,-0.754338698,,,,33.00916502,0.576118613,196.0448928,32.52489029,0.567666424,196.4044806,-87.91743472,-1.534448706,198.1308658,154.3845157,2.694518113,194.2962686,0,-3.411720644,2.88308321,-3.448856811,0,0,60,6901.353049,6700.363188,7771.564811,-21373.28105,,,-15444.144,-15444.144
3/16/2026 16:45:45.800,,218.5,-74556.317,None,60.006,131331.9879,132268.4147,132227.1593,131943.228,228.5323746,0,-162.8903732,-2.842973332,131909.8558,-162.8730224,-2.842670503,77.35448206,1.350090403,-43.15025594,-0.753114039,,,,33.00916502,0.576118613,196.0448928,32.52489029,0.567666424,196.4044806,-87.90474744,-1.534227271,196.9316633,154.3845157,2.694518113,194.2962686,-90,-3.410336927,2.884317674,-3.447632152,-1.570796327,1.2,60,6866.440224,6627.772801,7740.374404,-21234.58743,,,-15404.144,-15404.144
3/16/2026 16:45:45.833,,218.5,-74672.813,None,60.003,131305.6834,132234.3511,132198.2553,131913.4626,228.4808193,0,-162.8248209,-2.84182923,131868.4941,-162.8037216,-2.841460977,77.42043567,1.351241511,-43.08361899,-0.751951005,,,,33.00916502,0.576118613,196.0448928,32.33763594,0.564398219,197.4173245,-87.55593194,-1.528139292,196.9791867,153.9110801,2.686255103,193.7396191,0,-3.405859196,2.879380803,-3.438206108,0,0,60,6752.614947,6751.943997,7485.969609,-20990.52855,,,-15404.144,-15404.144
3/16/2026 16:45:45.867,,218.5,-74861.366,None,60.003,131311.1755,132260.3315,132218.6602,131930.7826,228.5108186,0,-162.778456,-2.841020008,131888.9642,-162.7606099,-2.840708535,77.46555377,1.35202897,-43.03976534,-0.751185614,,,,33.00916502,0.576118613,196.0448928,32.63093847,0.569517314,198.0618085,-87.55593194,-1.528139292,196.9791867,154.0662817,2.688963882,194.818069,0,-3.410225849,2.880168262,-3.440149496,0,0,60,6862.583731,6733.454409,7576.660784,-21172.69892,,,-15404.144,-15404.144
3/16/2026 16:45:45.900,,218.5,-74762.914,None,60.007,131350.3561,132307.2319,132257.2938,131972.36,228.5828327,0,-162.7252467,-2.84009133,131939.564,-162.7056175,-2.839748736,77.51797539,1.3529439,-42.98148755,-0.750168475,,,,33.30228475,0.581234517,196.7011947,32.63093847,0.569517314,198.0618085,-87.20729763,-1.522054475,197.0340072,154.3845157,2.694518113,194.2962686,180,-3.40926605,2.874998375,-3.444686588,3.141592654,1.2,60.01,6864.180232,6867.820811,7669.929604,-21401.93065,,,-15404.144,-15404.144
3/16/2026 16:45:45.933,,218.5,-74751.926,None,60.008,131365.3379,132310.1721,132255.8321,131977.8249,228.5922981,0,-162.6378928,-2.838566718,131939.439,-162.6144405,-2.838157398,77.60872038,1.354527699,-42.89686279,-0.748691494,,,,33.30228475,0.581234517,196.7011947,32.52489029,0.567666424,196.4044806,-87.55593194,-1.528139292,196.9791867,154.5366549,2.697173444,195.3790163,0,-3.405823822,2.882666991,-3.445864938,0,0,60.01,6777.979628,6673.060799,7741.6416,-21192.68203,,,-15404.144,-15404.144
3/16/2026 16:45:45.967,,218.5,-75109.147,None,60.005,131316.8559,132274.2233,132220.0956,131937.789,228.5229539,0,-162.5623306,-2.837247908,131905.9328,-162.5419655,-2.83689247,77.67979593,1.355768201,-42.81902347,-0.747332942,,,,33.30228475,0.581234517,196.7011947,32.63093847,0.569517314,198.0618085,-87.57072668,-1.528397509,198.1781017,154.5366549,2.697173444,195.3790163,-90,-3.406409784,2.88416571,-3.444506386,-1.570796327,1.2,60,6790.932933,6673.8672,7706.059207,-21170.85934,,,-15404.144,-15404.144
3/16/2026 16:45:46.000,,218.5,-74963.002,None,60.003,131299.2995,132243.5722,132199.5641,131914.8629,228.4832449,0,-162.5032152,-2.83621615,131873.2721,-162.4791623,-2.835796347,77.7407485,1.356832024,-42.76348028,-0.746363531,,,,33.30228475,0.581234517,196.7011947,32.63093847,0.569517314,198.0618085,-87.55593194,-1.528139292,196.9791867,154.5366549,2.697173444,195.3790163,-90,-3.405313661,2.884971316,-3.443536975,-1.570796327,1.2,60,6761.805523,6611.659209,7680.960024,-21054.42476,,,-15359.063,-15359.063
3/16/2026 16:45:46.033,,218.5,-74607.826,None,60.004,131339.6733,132272.6736,132228.6752,131947.7075,228.5401333,0,-162.4634439,-2.835522011,131902.1665,-162.4408019,-2.835126834,77.78071943,1.357529649,-42.72349737,-0.745665697,,,,33.49518467,0.584601256,195.6993613,32.81908392,0.572801072,197.0522773,-87.89190469,-1.534003123,195.7324705,154.3845157,2.694518113,194.2962686,-90,-3.407927906,2.891532772,-3.44018381,-1.570796327,1.2,60,6793.966295,6406.804783,7557.782406,-20758.55348,,,-15359.063,-15359.063
3/16/2026 16:45:46.067,,218.5,-74621.65,None,60.006,131379.5568,132331.9695,132276.1834,131996.6247,228.6248604,0,-162.4103617,-2.834595551,131953.4389,-162.3859178,-2.834168925,77.83411857,1.358461639,-42.66913952,-0.744716974,,,,33.30228475,0.581234517,196.7011947,32.81908392,0.572801072,197.0522773,-87.54095601,-1.527877913,195.780285,154.3845157,2.694518113,194.2962686,0,-3.406969997,2.886339552,-3.439235087,0,1.2,60,6807.411304,6541.516803,7537.190416,-20886.11852,,,-15359.063,-15359.063
3/16/2026 16:45:46.100,,218.5,-74847.355,None,60.008,131372.8416,132324.3314,132259.5476,131986.2873,228.6069555,0,-162.3164714,-2.832956856,131946.6307,-162.2916161,-2.83252305,77.92375083,1.360026018,-42.5768699,-0.743106565,,,,33.30228475,0.581234517,196.7011947,32.63093847,0.569517314,198.0618085,-87.55593194,-1.528139292,196.9791867,154.7044536,2.700102083,193.7804944,0,-3.402040364,2.88816531,-3.443208648,0,0,60,6683.51273,6535.137591,7613.539208,-20832.18953,,,-15359.063,-15359.063
3/16/2026 16:45:46.133,,218.5,-74872.397,None,60.005,131336.2947,132281.8023,132225.5567,131948.5953,228.541671,0,-162.2293155,-2.831435699,131909.996,-162.2040726,-2.830995127,78.01015487,1.361534052,-42.49160115,-0.741618344,,,,33.78717892,0.589697517,196.3641515,33.11134196,0.577901937,197.7052351,-87.55593194,-1.528139292,196.9791867,154.8552144,2.702733355,194.8661079,0,-3.408897064,2.889673344,-3.444351699,0,0,60,6841.665235,6494.990411,7682.342395,-21018.99804,,,-15359.063,-15359.063
3/16/2026 16:45:46.167,,218.5,-74844.101,None,60.003,131316.2983,132261.8927,132204.9999,131928.4408,228.5067624,0,-162.1882011,-2.830718116,131889.9578,-162.1627747,-2.830274342,78.05083477,1.362244051,-42.4433579,-0.740776341,,,,33.78717892,0.589697517,196.3641515,33.11134196,0.577901937,197.7052351,-87.20729763,-1.522054475,197.0340072,154.8552144,2.702733355,194.8661079,0,-3.408176279,2.884298526,-3.443509696,0,0,60,6822.619874,6631.372801,7660.44001,-21114.43268,,,-15359.063,-15359.063
3/16/2026 16:45:46.200,,218.5,-74880.029,None,60.004,131357.1569,132300.7592,132234.626,131964.8815,228.5698796,0,-162.1435437,-2.829938698,131923.0341,-162.1245172,-2.829606624,78.09688874,1.363047844,-42.40344781,-0.740079778,,,,33.78717892,0.589697517,196.3641515,33.11134196,0.577901937,197.7052351,-87.20729763,-1.522054475,197.0340072,154.8552144,2.702733355,194.8661079,-135,-3.407508561,2.885102319,-3.442813133,-2.35619449,1.697056275,60,6807.643172,6613.056014,7645.017597,-21065.71678,,,-15359.063,-15359.063
3/16/2026 16:45:46.233,,218.5,-74769.509,None,60.007,131390.0122,132348.9901,132282.8343,132008.0032,228.6445686,0,-162.0905951,-2.829014571,131974.988,-162.0631477,-2.828535523,78.14906717,1.36395853,-42.34920834,-0.739133121,,,,33.78717892,0.589697517,196.3641515,32.81908392,0.572801072,197.0522773,-87.20729763,-1.522054475,197.0340072,155.1754452,2.708322438,194.359255,-135,-3.401336595,2.886013005,-3.447455559,-2.35619449,1.697056275,60,6655.869758,6592.4928,7741.814413,-20990.17697,,,-15399.19,-15399.19
3/16/2026 16:45:46.267,,218.5,-74390.544,None,60.007,131388.4998,132330.742,132283.5282,132001.6351,228.6335386,0,-162.0066157,-2.827548854,131961.9709,-161.9804106,-2.827091488,78.23764529,1.365504509,-42.26459877,-0.737656406,,,,33.98288838,0.593113292,195.3679605,33.30228475,0.581234517,196.7011947,-86.83963837,-1.515637611,195.8979326,155.0260891,2.705715681,193.2707945,0,-3.408326005,2.88114212,-3.443372087,0,0,60,6795.437476,6675.667205,7598.880007,-21069.98469,,,-15399.19,-15399.19
3/16/2026 16:45:46.300,,218.5,-74561.098,None,60.004,131345.5865,132294.1659,132232.8265,131958.2381,228.5583729,0,-161.92434,-2.826112872,131922.6985,-161.9027434,-2.825735941,78.31396522,1.366836543,-42.18624931,-0.73628895,,,,33.98288838,0.593113292,195.3679605,33.59344742,0.586316265,197.3626104,-86.83963837,-1.515637611,195.8979326,155.1754452,2.708322438,194.359255,0,-3.412052206,2.882474154,-3.444611388,0,0,60,6886.008721,6640.459208,7669.152024,-21195.61995,,,-15399.19,-15399.19
3/16/2026 16:45:46.333,,218.5,-74965.536,None,60.003,131348.8958,132277.1774,132228.1225,131952.0879,228.5477203,0,-161.8897584,-2.825509309,131910.8388,-161.8646624,-2.825071301,78.3495956,1.367458411,-42.15301789,-0.735708952,,,,33.78717892,0.589697517,196.3641515,33.11134196,0.577901937,197.7052351,-87.20729763,-1.522054475,197.0340072,154.8552144,2.702733355,194.8661079,-135,-3.402973238,2.889512886,-3.438442307,-2.35619449,1.697056275,60,6693.5968,6500.620809,7537.017613,-20731.23522,,,-15399.19,-15399.19
3/16/2026 16:45:46.367,,218.5,-74914.502,None,60.005,131378.8087,132333.1817,132267.117,131993.7531,228.6198867,0,-161.8517584,-2.824846084,131952.1146,-161.8248754,-2.824376888,78.3864221,1.368101154,-42.1096945,-0.734952816,,,,34.07719528,0.594759257,197.0340072,33.40166839,0.582969089,198.3633031,-86.85887016,-1.515973269,197.0961187,155.1754452,2.708322438,194.359255,0,-3.407345977,2.884074423,-3.443275254,0,0,60.01,6828.293253,6642.691211,7638.35041,-21109.33487,,,-15399.19,-15399.19
3/16/2026 16:45:46.400,,218.5,-74804.328,None,60.007,131412.2734,132344.0939,132276.6613,132011.6913,228.6509565,0,-161.7726317,-2.823465063,131974.0971,-161.747047,-2.823018525,78.46693758,1.369506415,-42.02893834,-0.733543355,,,,34.27370553,0.598189008,196.0412202,33.59344742,0.586316265,197.3626104,-86.85887016,-1.515973269,197.0961187,155.1754452,2.708322438,194.359255,0,-3.40933479,2.885479684,-3.441865793,0,0,60,6844.655122,6607.785595,7604.294405,-21056.73512,,,-15399.19,-15399.19
3/16/2026 16:45:46.433,,218.5,-74935.166,None,60.006,131381.4771,132319.9843,132251.6728,131985.0695,228.6048462,0,-161.6919318,-2.822056585,131946.9914,-161.6709643,-2.821690633,78.54434447,1.37085742,-41.95475293,-0.732248575,,,,34.07719528,0.594759257,197.0340072,33.40166839,0.582969089,198.3633031,-86.51067509,-1.509896119,197.1655142,155.1754452,2.708322438,194.359255,0,-3.404659722,2.880753539,-3.440571013,0,0,60,6760.617852,6728.111981,7571.0592,-21059.78903,,,-15351.495,-15351.495
3/16/2026 16:45:46.467,,218.5,-74988.547,None,60.003,131366.1107,132314.9869,132233.9961,131972.3968,228.5828964,0,-161.6293229,-2.820963852,131931.5719,-161.6080834,-2.820593153,78.60752204,1.371960076,-41.89175311,-0.731149021,,,,34.07719528,0.594759257,197.0340072,33.59344742,0.586316265,197.3626104,-86.87786954,-1.516304871,198.2943267,155.1754452,2.708322438,194.359255,180,-3.406909418,2.888264947,-3.439471459,3.141592654,1.2,60,6816.279585,6575.774399,7543.036809,-20935.09079,,,-15351.495,-15351.495
3/16/2026 16:45:46.500,,218.5,-75089.39,None,60.005,131392.6381,132331.3536,132266.3756,131997.4831,228.6263471,0,-161.584822,-2.820187165,131965.6493,-161.5567774,-2.819697695,78.65134728,1.372724971,-41.83729671,-0.730198578,,,,34.07719528,0.594759257,197.0340072,33.30228475,0.581234517,196.7011947,-86.87786954,-1.516304871,198.2943267,155.3231368,2.710900142,195.4490215,0,-3.400932212,2.889029842,-3.44109872,0,0,60.01,6667.939804,6557.155196,7627.392002,-20852.487,,,-15351.495,-15351.495
3/16/2026 16:45:46.533,,218.5,-74992.637,None,60.007,131426.886,132366.6303,132298.8746,132031.4904,228.6852496,0,-161.5288131,-2.819209625,131996.0258,-161.4955697,-2.818629419,78.70738512,1.373703016,-41.78286702,-0.7292486,,,,34.07719528,0.594759257,197.0340072,33.59344742,0.586316265,197.3626104,-86.51067509,-1.509896119,197.1655142,155.3231368,2.710900142,195.4490215,0,-3.404945684,2.883599135,-3.440148742,0,0,60.01,6770.311322,6658.703988,7605.791989,-21034.8073,,,-15351.495,-15351.495
3/16/2026 16:45:46.567,,218.5,-74630.29,None,60.007,131412.0542,132340.9379,132275.5972,132010.2085,228.6483882,0,-161.4431384,-2.81771432,131973.5297,-161.4161454,-2.817243202,78.78991781,1.375143483,-41.70130971,-0.727825157,,,,34.27370553,0.598189008,196.0412202,33.78717892,0.589697517,196.3641515,-86.83963837,-1.515637611,195.8979326,155.6436087,2.716493432,194.9510708,180,-3.406940719,2.890781094,-3.444318589,3.141592654,1.2,60,6784.873008,6434.4096,7687.785595,-20907.0682,,,-15351.495,-15351.495
3/16/2026 16:45:46.600,,218.5,-74845.555,None,60.003,131359.3822,132298.9252,132224.6811,131961.6853,228.5643437,0,-161.3804606,-2.816620387,131920.7893,-161.3531888,-2.816144404,78.85517871,1.376282501,-41.63742576,-0.726710172,,,,34.56252465,0.603229853,196.7194957,33.88265766,0.591363935,198.0290888,-86.51067509,-1.509896119,197.1655142,155.9657118,2.722115192,194.4592502,180,-3.407508339,2.88617862,-3.448825364,3.141592654,1.2,59.99,6819.840802,6590.217584,7775.971212,-21186.0296,,,-15351.495,-15351.495
3/16/2026 16:45:46.633,,218.5,-74821.046,None,60.002,131389.947,132299.1156,132245.6209,131978.8852,228.5941347,0,-161.3508315,-2.816103261,131943.7953,-161.330071,-2.815740921,78.88167786,1.376744998,-41.60849748,-0.726205278,,,,34.56252465,0.603229853,196.7194957,34.07719528,0.594759257,197.0340072,-86.51067509,-1.509896119,197.1655142,155.6436087,2.716493432,194.9510708,0,-3.410500178,2.886641117,-3.44269871,0,0,60,6895.925986,6578.553588,7646.169596,-21120.64917,,,-15388.09,-15388.09
3/16/2026 16:45:46.667,,218.5,-74645.122,None,60.005,131443.4416,132367.6834,132302.5039,132038.548,228.6974737,0,-161.3146802,-2.815472302,131997.2596,-161.2937758,-2.81510745,78.9192698,1.377401101,-41.56578274,-0.725459765,,,,34.56252465,0.603229853,196.7194957,34.07719528,0.594759257,197.0340072,-86.51067509,-1.509896119,197.1655142,155.8208929,2.719587624,193.3639056,0,-3.409866707,2.88729722,-3.445047389,0,0,60,6882.861033,6565.391993,7644.542405,-21092.79543,,,-15388.09,-15388.09
3/16/2026 16:45:46.700,,218.5,-74680.906,None,60.008,131452.2088,132385.24,132322.8073,132054.1055,228.72442,0,-161.2241363,-2.813892013,132017.31,-161.2011683,-2.813491145,79.01600174,1.379089392,-41.48164963,-0.723991365,,,,34.76180233,0.606707905,195.7324705,33.98288838,0.593113292,195.3679605,-86.16273788,-1.503823469,197.2421862,155.6436087,2.716493432,194.9510708,0,-3.406604437,2.882912861,-3.440484797,0,0,60.01,6768.048787,6679.555195,7596.071988,-21043.67597,,,-15388.09,-15388.09
3/16/2026 16:45:46.733,,218.5,-75151.598,None,60.006,131400.3671,132327.4954,132257.6449,131995.8423,228.6235052,0,-161.1432332,-2.812479987,131954.0385,-161.1215994,-2.812102405,79.09053127,1.380390178,-41.40257015,-0.722611168,,,,34.56252465,0.603229853,196.7194957,34.07719528,0.594759257,197.0340072,-86.18592517,-1.504228163,198.4395122,155.7882457,2.719017823,196.0448928,0,-3.406861662,2.884618341,-3.441628991,0,0,60,6805.361849,6673.867195,7663.276797,-21142.50584,,,-15388.09,-15388.09
3/16/2026 16:45:46.767,,218.5,-75042.706,None,60.003,131344.5434,132274.4884,132224.4345,131948.5132,228.5415289,0,-161.087048,-2.81149937,131909.5163,-161.0634714,-2.811087881,79.15491526,1.38151389,-41.33903313,-0.721502238,,,,34.84935172,0.60823593,197.4027355,33.88265766,0.591363935,198.0290888,-85.84035771,-1.498196873,198.5229458,155.9657118,2.722115192,194.4592502,0,-3.402451816,2.879710763,-3.44361743,0,0,60,6715.81504,6798.556813,7648.21441,-21162.58626,,,-15388.09,-15388.09
3/16/2026 16:45:46.800,,218.5,-74764.886,None,60.003,131371.8271,132298.5725,132254.7357,131975.7356,228.5886794,0,-161.052539,-2.810897074,131936.7672,-161.0288189,-2.81048308,79.18336941,1.382010509,-41.30672065,-0.720938279,,,,34.76180233,0.606707905,195.7324705,34.07719528,0.594759257,197.0340072,-85.81508387,-1.497755761,197.326126,155.9657118,2.722115192,194.4592502,0,-3.405242337,2.87976627,-3.443053471,0,0,60.01,6729.966084,6757.401612,7636.118416,-21123.48611,,,-15388.09,-15388.09
3/16/2026 16:45:46.833,,218.5,-74833.402,None,60.006,131414.4129,132341.7757,132295.2026,132017.8197,228.6615712,0,-161.0098865,-2.810152647,131983.2213,-160.9909379,-2.809821932,79.22396494,1.382719035,-41.26366038,-0.720186735,,,,34.76180233,0.606707905,195.7324705,34.07719528,0.594759257,197.0340072,-86.16273788,-1.503823469,197.2421862,155.9657118,2.722115192,194.4592502,0,-3.404581189,2.886542504,-3.442301927,0,0,60,6715.844674,6585.724783,7619.990398,-20921.55986,,,-15388.09,-15388.09
3/16/2026 16:45:46.867,,218.5,-75074.501,None,60.006,131431.2845,132359.8613,132305.2434,132032.8152,228.6875442,0,-160.9390727,-2.808916714,131988.6977,-160.9215285,-2.80861051,79.29418812,1.38394466,-41.19765789,-0.719034774,,,,34.76180233,0.606707905,195.7324705,34.36523906,0.59978657,197.7088769,-86.18592517,-1.504228163,198.4395122,155.9657118,2.722115192,194.4592502,-90,-3.40839708,2.888172823,-3.441149966,-1.570796327,1.2,60,6811.266252,6585.163212,7592.255994,-20988.68546,,,-15425.012,-15425.012
3/16/2026 16:45:46.900,,218.5,-74956.003,None,60.004,131406.9434,132326.5416,132291.7821,132009.1083,228.6464826,0,-160.8648501,-2.807621284,131971.7015,-160.8403295,-2.80719332,79.37076936,1.385281255,-41.11992186,-0.717678025,,,,35.04937331,0.611726965,196.4191437,34.36523906,0.59978657,197.7088769,-85.84035771,-1.498196873,198.5229458,156.2894381,2.727765281,193.9736065,180,-3.40697989,2.883478128,-3.445443306,3.141592654,1.2,60,6798.838391,6705.59041,7677.720021,-21182.14882,,,-15425.012,-15425.012
3/16/2026 16:45:46.933,,218.5,-74782.037,None,60.004,131400.5381,132320.6634,132281.7805,132001.6778,228.6336126,0,-160.825271,-2.8069305,131965.2571,-160.8005792,-2.806499545,79.41258321,1.386011045,-41.07542235,-0.716901362,,,,35.04937331,0.611726965,196.4191437,34.56252465,0.603229853,196.7194957,-85.81508387,-1.497755761,197.326126,156.4311673,2.730238922,195.0729094,0,-3.409729398,2.883766806,-3.447140284,0,0,60,6867.254194,6657.580801,7762.420812,-21287.25581,,,-15425.012,-15425.012
3/16/2026 16:45:46.967,,218.5,-74811.37,None,60.005,131421.349,132334.0609,132291.142,132016.187,228.6587433,0,-160.7660102,-2.805896203,131974.6803,-160.742791,-2.805490952,79.46651812,1.386952386,-41.01676012,-0.715877513,,,,35.04937331,0.611726965,196.4191437,34.56252465,0.603229853,196.7194957,-85.81508387,-1.497755761,197.326126,156.4311673,2.730238922,195.0729094,0,-3.408720805,2.884708147,-3.446116435,0,0,60.01,6842.530232,6634.483221,7737.768013,-21214.78147,,,-15425.012,-15425.012
3/16/2026 16:45:47.000,,218.5,-74831.544,None,60.005,131426.4247,132349.7588,132297.0634,132025.0945,228.6741716,0,-160.7232294,-2.805149537,131983.6817,-160.7047692,-2.804827345,79.51533378,1.38780438,-40.98010047,-0.715237681,,,,35.04937331,0.611726965,196.4191437,34.56252465,0.603229853,196.7194957,-85.81508387,-1.497755761,197.326126,156.4311673,2.730238922,195.0729094,-90,-3.408057198,2.885560141,-3.445476603,-1.570796327,1.2,60,6826.402152,6613.747219,7722.360007,-21162.50938,,,-15425.012,-15425.012
3/16/2026 16:45:47.033,,218.5,-74782.469,None,60.005,131410.1284,132331.0929,132284.2837,132009.1811,228.6466088,0,-160.6489768,-2.803853585,131967.3298,-160.6301994,-2.803525858,79.58780423,1.389069228,-40.90233826,-0.713880474,,,,35.04937331,0.611726965,196.4191437,34.84935172,0.60823593,197.4027355,-85.81508387,-1.497755761,197.326126,156.2894381,2.727765281,193.9736065,-90,-3.411761788,2.886824989,-3.441645755,-1.570796327,1.2,60,6918.146728,6580.857618,7584.249602,-21083.25395,,,-15425.012,-15425.012
3/16/2026 16:45:47.067,,218.5,-74589.408,None,60.003,131388.7518,132301.9728,132256.5213,131983.0842,228.6014075,0,-160.6125715,-2.803218192,131945.9257,-160.5936366,-2.802887717,79.62775497,1.3897665,-40.86462185,-0.713222199,,,,35.25140576,0.615253096,195.4379697,34.36523906,0.59978657,197.7088769,-85.44004991,-1.491210184,196.2210998,156.6147789,2.73344355,193.494186,-90,-3.402674287,2.880976684,-3.446665749,-1.570796327,1.2,60,6656.349874,6689.376006,7686.547209,-21032.27309,,,-15455.012,-15455.012
3/16/2026 16:45:47.100,,218.5,-74744.813,None,60.003,131420.6806,132326.5981,132279.593,132009.614,228.6473586,0,-160.5764387,-2.802587556,131962.5165,-160.5541612,-2.80219874,79.65611612,1.390261496,-40.82849434,-0.712591655,,,,35.33493349,0.61671093,197.1107303,34.56252465,0.603229853,196.7194957,-85.46773829,-1.491693437,197.4173245,156.7550162,2.735891151,194.5961973,0,-3.405428593,2.881954933,-3.448482806,0,0,60,6783.355386,6706.713599,7776.273606,-21266.34259,,,-15455.012,-15455.012
3/16/2026 16:45:47.133,,218.5,-74438.05,None,60.006,131452.6716,132368.4275,132320.8881,132048,228.713845,0,-160.5339637,-2.801846227,132009.7851,-160.5147049,-2.801510098,79.70165771,1.391056346,-40.78559005,-0.711842834,,,,35.53767779,0.620249486,196.1330161,34.76180233,0.606707905,195.7324705,-85.81508387,-1.497755761,197.326126,156.9417254,2.739149842,193.0210351,0,-3.408218003,2.888812107,-3.450992676,0,0,60.01,6821.822593,6532.473623,7776.820802,-21131.11702,,,-15455.012,-15455.012
3/16/2026 16:45:47.167,,218.5,-75068.827,None,60.006,131436.9428,132359.9859,132325.6411,132041.5479,228.7026696,0,-160.4565365,-2.800494869,132009.3209,-160.440127,-2.800208469,79.7801779,1.392426782,-40.70837363,-0.710495153,,,,35.33493349,0.61671093,197.1107303,35.13419306,0.613207349,198.0908882,-85.49509314,-1.49217087,198.6135947,156.7550162,2.735891151,194.5961973,-135,-3.413415818,2.884597652,-3.446386304,-2.35619449,1.697056275,60.01,6986.182297,6681.887994,7727.500805,-21395.5711,,,-15455.012,-15455.012
3/16/2026 16:45:47.200,,218.5,-75018.773,None,60.005,131394.7999,132318.4695,132286.3939,132000.5818,228.6317144,0,-160.3885832,-2.79930886,131963.1014,-160.3669433,-2.798931172,79.8508482,1.393660212,-40.64075648,-0.709315011,,,,35.53767779,0.620249486,196.1330161,34.84935172,0.60823593,197.4027355,-85.49509314,-1.49217087,198.6135947,156.7550162,2.735891151,194.5961973,180,-3.407167102,2.885831082,-3.445206162,3.141592654,1.2,60,6793.167707,6648.43678,7696.224002,-21137.82849,,,-15455.012,-15455.012
3/16/2026 16:45:47.233,,218.5,-74835.965,None,60.002,131359.2912,132297.3768,132252.5232,131970.4376,228.579503,0,-160.3339064,-2.79835457,131931.5872,-160.3169529,-2.798058675,79.90200499,1.394553066,-40.5917086,-0.708458964,,,,35.53767779,0.620249486,196.1330161,34.84935172,0.60823593,197.4027355,-85.12072622,-1.485636934,197.5157715,156.7550162,2.735891151,194.5961973,180,-3.406294605,2.88019,-3.444350115,3.141592654,1.2,60,6769.757491,6753.139203,7673.227201,-21196.1239,,,-15455.012,-15455.012
3/16/2026 16:45:47.267,,218.5,-74897.554,None,60.003,131402.9528,132332.0331,132277.308,132004.7843,228.6389932,0,-160.2995618,-2.797755143,131959.8801,-160.2793021,-2.797401544,79.93633977,1.395152321,-40.54829939,-0.70770133,,,,35.53767779,0.620249486,196.1330161,34.84935172,0.60823593,197.4027355,-85.46773829,-1.491693437,197.4173245,156.7550162,2.735891151,194.5961973,0,-3.405637474,2.886845758,-3.443592481,0,0,60,6754.792521,6583.42081,7656.047993,-20994.26132,,,-15488.228,-15488.228
3/16/2026 16:45:47.300,,218.5,-74508.667,None,60.006,131454.7864,132372.2894,132337.3362,132055.4863,228.7268118,0,-160.2522836,-2.796929982,132011.6749,-160.2318315,-2.796573027,79.98690518,1.396034854,-40.49873331,-0.706836239,,,,35.74245097,0.623823452,195.1577823,35.04937331,0.611726965,196.4191437,-85.09093786,-1.485117029,196.3201467,157.0804452,2.741570959,194.1257325,180,-3.408299992,2.881151883,-3.448407198,3.141592654,1.2,60,6790.037194,6691.910404,7759.008003,-21240.9556,,,-15488.228,-15488.228
3/16/2026 16:45:47.333,,218.5,-74583.23,None,60.007,131436.7642,132362.6812,132316.9301,132039.4794,228.6990869,0,-160.1681914,-2.795462298,132004.8697,-160.1456056,-2.795068101,80.07055657,1.397494846,-40.4243207,-0.705537494,,,,36.02737339,0.628796286,195.8611753,35.33493349,0.61671093,197.1107303,-85.09093786,-1.485117029,196.3201467,157.0804452,2.741570959,194.1257325,-135,-3.411779031,2.882611875,-3.447108453,-2.35619449,1.697056275,60.01,6900.886339,6654.758408,7726.00321,-21281.64796,,,-15488.228,-15488.228
3/16/2026 16:45:47.367,,218.5,-74813.443,None,60.004,131372.9221,132304.0103,132272.0634,131983.7042,228.6024815,0,-160.0867891,-2.79404156,131945.0444,-160.068761,-2.79372691,80.15578563,1.398982374,-40.34532788,-0.704158809,,,,35.821921,0.625210466,196.8329241,35.33493349,0.61671093,197.1107303,-84.77407259,-1.479586687,197.6214563,156.7550162,2.735891151,194.5961973,-90,-3.41043784,2.878569061,-3.44004996,-1.570796327,1.2,60,6898.406678,6798.023995,7568.639994,-21265.07067,,,-15488.228,-15488.228
3/16/2026 16:45:47.400,,218.5,-74846.333,None,60.003,131348.2709,132303.5439,132262.0626,131972.0289,228.5822592,0,-160.0520664,-2.793435533,131935.744,-160.0370183,-2.793172894,80.18739557,1.399534071,-40.30809438,-0.703508962,,,,35.821921,0.625210466,196.8329241,35.33493349,0.61671093,197.1107303,-85.12072622,-1.485636934,197.5157715,156.7550162,2.735891151,194.5961973,0,-3.409883824,2.885171005,-3.439400113,0,0,60,6884.048786,6627.628809,7552.080002,-21063.7576,,,-15488.228,-15488.228
3/16/2026 16:45:47.433,,218.5,-74627.15,None,60.004,131411.84,132334.5207,132295.0992,132014.5072,228.6558338,0,-160.0097725,-2.792697365,131983.9059,-159.9914144,-2.792376956,80.23189365,1.400310709,-40.26870777,-0.702821536,,,,36.02737339,0.628796286,195.8611753,35.33493349,0.61671093,197.1107303,-85.09093786,-1.485117029,196.3201467,157.0804452,2.741570959,194.1257325,0,-3.409087886,2.885427738,-3.444392495,0,0,60,6832.721822,6582.600018,7658.179207,-21073.50105,,,-15488.228,-15488.228
3/16/2026 16:45:47.467,,218.5,-74561.976,None,60.007,131427.367,132373.3538,132323.278,132042.0482,228.7035363,0,-159.9523702,-2.791695507,132006.5437,-159.9270567,-2.791253703,80.28748693,1.401280995,-40.21072835,-0.701809604,,,,36.02737339,0.628796286,195.8611753,35.33493349,0.61671093,197.1107303,-85.09093786,-1.485117029,196.3201467,157.4074448,2.747278178,193.6615605,0,-3.407964633,2.886398024,-3.449087782,0,0,60,6805.880642,6560.136008,7756.25759,-21122.27424,,,-15524.799,-15524.799
3/16/2026 16:45:47.500,,218.5,-74704.824,None,60.006,131413.3938,132341.0978,132286.8266,132014.4572,228.6557472,0,-159.8762502,-2.790366962,131981.2268,-159.8523986,-2.789950673,80.36942002,1.402710997,-40.13564139,-0.70049909,,,,36.02737339,0.628796286,195.8611753,35.33493349,0.61671093,197.1107303,-84.77407259,-1.479586687,197.6214563,157.4074448,2.747278178,193.6615605,-90,-3.406661603,2.882297684,-3.447777268,-1.570796327,1.2,60,6772.074219,6705.720005,7722.115207,-21199.90943,,,-15524.799,-15524.799
3/16/2026 16:45:47.533,,218.5,-74791.022,None,60.003,131364.6818,132315.0892,132258.326,131980.0834,228.5962101,0,-159.8080831,-2.789177221,131936.5953,-159.7888402,-2.78884137,80.43601996,1.403873386,-40.06449194,-0.699257297,,,,36.02737339,0.628796286,195.8611753,35.61848984,0.621659922,197.8071788,-85.12072622,-1.485636934,197.5157715,157.4074448,2.747278178,193.6615605,-90,-3.410501292,2.88951032,-3.446535475,-1.570796327,1.2,60,6865.490989,6518.447992,7690.118386,-21074.05737,,,-15524.799,-15524.799
3/16/2026 16:45:47.567,,218.5,-74595.787,None,60.004,131386.6207,132322.8421,132282.5599,131998.0483,228.6273262,0,-159.7671636,-2.788463042,131958.5024,-159.7477459,-2.788124138,80.47873681,1.404618935,-40.02850815,-0.698629262,,,,36.31024971,0.63373341,196.5693771,36.02737339,0.628796286,195.8611753,-84.77407259,-1.479586687,197.6214563,157.0804452,2.741570959,194.1257325,0,-3.416920424,2.884205622,-3.440200221,0,0,60.01,7051.838362,6656.558404,7554.628809,-21263.02558,,,-15524.799,-15524.799
3/16/2026 16:45:47.600,,218.5,-74786.976,None,60.007,131421.1172,132376.0386,132319.0087,132039.4458,228.6990286,0,-159.713405,-2.787524777,132004.2108,-159.6919445,-2.78715022,80.52999293,1.405513523,-39.97455723,-0.697687641,,,,36.02737339,0.628796286,195.8611753,35.821921,0.625210466,196.8329241,-84.77407259,-1.479586687,197.6214563,157.0804452,2.741570959,194.1257325,-90,-3.412360686,2.88510021,-3.4392586,-1.570796327,1.2,60.02,6915.343549,6636.600008,7533.590419,-21085.53398,,,-15524.799,-15524.799
3/16/2026 16:45:47.633,,218.5,-74710.886,None,60.007,131420.3897,132389.9852,132312.4054,132041.6596,228.7028632,0,-159.6195193,-2.785886162,132007.5843,-159.6025463,-2.785589928,80.62049484,1.40709308,-39.88208429,-0.696073683,,,,36.31024971,0.63373341,196.5693771,35.61848984,0.621659922,197.8071788,-84.74219083,-1.479030245,196.4264748,157.4074448,2.747278178,193.6615605,0,-3.40724985,2.886123325,-3.443351861,0,0,60,6812.648169,6571.425601,7615.411183,-20999.48495,,,-15524.799,-15524.799
3/16/2026 16:45:47.667,,218.5,-74835.158,None,60.005,131384.9027,132337.0849,132267.731,131997.2845,228.6260032,0,-159.5463981,-2.784609957,131967.8497,-159.5241906,-2.784222363,80.69569112,1.408405502,-39.81022999,-0.694819589,,,,36.31024971,0.63373341,196.5693771,35.61848984,0.621659922,197.8071788,-84.74219083,-1.479030245,196.4264748,157.543061,2.749645128,194.7700182,0,-3.405882285,2.887435747,-3.444464717,0,0,60,6776.35989,6535.785618,7683.782387,-20995.92789,,,-15476.922,-15476.922
3/16/2026 16:45:47.700,,218.5,-74856.672,None,60.004,131363.7112,132313.8795,132255.5082,131978.4159,228.5933218,0,-159.4817673,-2.783481937,131946.6001,-159.4592694,-2.783089274,80.75722696,1.409479505,-39.74699668,-0.69371596,,,,36.31024971,0.63373341,196.5693771,35.821921,0.625210466,196.8329241,-84.77407259,-1.479586687,197.6214563,157.543061,2.749645128,194.7700182,0,-3.40829974,2.889066192,-3.443361088,0,0,60,6835.772533,6533.121605,7655.932802,-21024.82694,,,-15476.922,-15476.922
3/16/2026 16:45:47.733,,218.5,-74869.099,None,60.006,131405.864,132345.8767,132291,132014.9497,228.6566003,0,-159.4360279,-2.782683634,131973.258,-159.4102734,-2.782234132,80.80158583,1.410253714,-39.70043157,-0.692903245,,,,36.31024971,0.63373341,196.5693771,35.821921,0.625210466,196.8329241,-84.4278022,-1.473543129,197.7343673,157.543061,2.749645128,194.7700182,180,-3.407444598,2.883796843,-3.442548373,3.141592654,1.2,60.01,6815.751433,6671.865579,7637.990388,-21125.6074,,,-15476.922,-15476.922
3/16/2026 16:45:47.767,,218.5,-74805.941,None,60.008,131417.3715,132360.8143,132293.0692,132024.4508,228.6730567,0,-159.3488409,-2.781161934,131984.6746,-159.3227122,-2.780705901,80.89207839,1.411833107,-39.61193082,-0.691358616,,,,36.31024971,0.63373341,196.5693771,35.821921,0.625210466,196.8329241,-84.4278022,-1.473543129,197.7343673,157.8700633,2.755352394,194.3147961,0,-3.405916367,2.885376236,-3.44671101,0,0,60.01,6778.077347,6632.639983,7722.388792,-21133.10612,,,-15476.922,-15476.922
3/16/2026 16:45:47.800,,218.5,-74693.419,None,60.006,131387.0158,132332.4406,132267.6869,131996.4188,228.6245038,0,-159.2725973,-2.779831231,131961.2065,-159.2393869,-2.779251601,80.96903015,1.413176168,-39.53335729,-0.689987249,,,,36.79985394,0.642278616,196.3201467,36.10414303,0.630136169,197.537642,-84.04589257,-1.466877548,196.6609265,157.8700633,2.755352394,194.3147961,180,-3.40938777,2.880053716,-3.445339643,3.141592654,1.2,60,6855.047781,6729.120007,7687.281586,-21271.44937,,,-15476.922,-15476.922
3/16/2026 16:45:47.833,,218.5,-74662.373,None,60.004,131370.8313,132306.174,132250.1795,131976.4234,228.5898707,0,-159.1963266,-2.778500057,131937.9722,-159.1695301,-2.778032369,81.04088144,1.41443021,-39.45876792,-0.688685419,,,,36.79985394,0.642278616,196.3201467,36.31024971,0.63373341,196.5693771,-84.04589257,-1.466877548,196.6609265,157.543061,2.749645128,194.7700182,0,-3.411765779,2.881307758,-3.438330547,0,0,60,6913.221303,6696.259201,7531.8048,-21141.2853,,,-15476.922,-15476.922
3/16/2026 16:45:47.867,,218.5,-74836.397,None,60.006,131404.9999,132350.5329,132284.5602,132014.068,228.655073,0,-159.1573655,-2.777820056,131972.0987,-159.1304078,-2.777349555,81.08597872,1.415217306,-39.4195944,-0.688001712,,,,36.51839421,0.637366216,195.6036809,35.821921,0.625210466,196.8329241,-84.39383405,-1.472950273,196.5400722,158.0025966,2.757665537,195.4269173,0,-3.402560021,2.888167579,-3.445667249,0,1.2,60.01,6660.465483,6521.80318,7740.345594,-20922.61426,,,-15476.922,-15476.922
3/16/2026 16:45:47.900,,218.5,-74676.802,None,60.008,131444.1926,132392.0648,132330.6881,132056.3587,228.7283227,0,-159.0641951,-2.776193927,132015.4824,-159.0417289,-2.775801818,81.17289593,1.416734297,-39.32925373,-0.68642497,,,,36.79985394,0.642278616,196.3201467,36.31024971,0.63373341,196.5693771,-84.04589257,-1.466877548,196.6609265,158.3295521,2.763371987,194.9806144,-90,-3.409535228,2.883611845,-3.449796957,-1.570796327,1.2,60.02,6861.552696,6642.619212,7826.961605,-21331.13351,,,-15485.857,-15485.857
3/16/2026 16:45:47.933,,218.5,-75042.864,None,60.009,131432.0164,132380.9913,132311.3111,132042.1458,228.7037053,0,-158.9666026,-2.774490616,131998.9053,-158.9388275,-2.774005849,81.2720018,1.418464021,-39.22871375,-0.684670216,,,,37.0792601,0.647155173,197.0413155,36.59108827,0.638634967,197.2823358,-84.08193965,-1.467506688,197.854492,158.4590241,2.7656317,196.0963029,0,-3.412640816,2.885970709,-3.450301916,0,0,60.01,6963.75182,6622.617614,7883.078402,-21469.44783,,,-15485.857,-15485.857
3/16/2026 16:45:47.967,,218.5,-75034.296,None,60.005,131367.5741,132316.4017,132244.0725,131976.7207,228.5903856,0,-158.8895322,-2.773145484,131938.7034,-158.8662934,-2.772739891,81.35181359,1.419857,-39.15186331,-0.683328923,,,,37.0792601,0.647155173,197.0413155,36.38435182,0.635026735,198.2471185,-83.73650939,-1.461477793,197.9818173,158.3295521,2.763371987,194.9806144,180,-3.407766626,2.881334793,-3.44670091,3.141592654,1.2,60,6838.403758,6741.071985,7745.731202,-21325.20694,,,-15485.857,-15485.857
3/16/2026 16:45:48.000,,218.5,-74836.541,None,60.003,131359.2814,132296.6176,132233.5278,131963.8356,228.568068,0,-158.8296461,-2.772100275,131914.8276,-158.8031549,-2.771637916,81.40833094,1.420843413,-39.08856241,-0.682224114,,,,37.0792601,0.647155173,197.0413155,36.86989765,0.643501109,198,-83.73650939,-1.461477793,197.9818173,158.1985905,2.761086276,193.8659331,0,-3.415139025,2.882321206,-3.44331039,0,0,60,7021.858818,6715.094404,7617.887993,-21354.84122,,,-15485.857,-15485.857
3/16/2026 16:45:48.033,,218.5,-74944.656,None,60.005,131416.3935,132345.2124,132283.6131,132015.7541,228.6579936,0,-158.7945434,-2.771487617,131971.9023,-158.7679153,-2.771022869,81.44303241,1.421449068,-39.05755393,-0.681682914,,,,37.0792601,0.647155173,197.0413155,36.59108827,0.638634967,197.2823358,-83.73650939,-1.461477793,197.9818173,158.3295521,2.763371987,194.9806144,0,-3.409657836,2.882926861,-3.445054901,0,0,60,6887.559205,6702.220803,7707.542405,-21297.32241,,,-15485.857,-15485.857
3/16/2026 16:45:48.067,,218.5,-74618.611,None,60.007,131463.6887,132401.6317,132329.2757,132065.5528,228.7442474,0,-158.7149812,-2.770098995,132030.2911,-158.686128,-2.769595411,81.52546763,1.422887834,-38.97464827,-0.680235937,,,,37.29066692,0.650844918,196.0852876,36.51839421,0.637366216,195.6036809,-83.35135482,-1.454755578,196.924351,158.3295521,2.763371987,194.9806144,-90,-3.406961627,2.877643412,-3.443607924,-1.570796327,1.2,60,6789.839309,6802.343997,7674.566403,-21266.74971,,,-15485.857,-15485.857
3/16/2026 16:45:48.100,,218.5,-74738.678,None,60.008,131455.3883,132380.0955,132320.6787,132052.7304,228.7220383,0,-158.6125087,-2.768310511,132019.4604,-158.5948595,-2.768002475,81.6238369,1.424604702,-38.87079664,-0.678423384,,,,37.29066692,0.650844918,196.0852876,36.79985394,0.642278616,196.3201467,-83.39153566,-1.455456866,198.1163295,158.1985905,2.761086276,193.8659331,-90,-3.410281091,2.880061568,-3.43950966,-1.570796327,1.2,60,6872.168025,6781.161594,7529.759984,-21183.0896,,,-15435.418,-15435.418
3/16/2026 16:45:48.133,,218.5,-74762.395,None,60.006,131400.7353,132331.9787,132271.4211,132002.064,228.6342815,0,-158.537197,-2.766996074,131971.5247,-158.512433,-2.766563862,81.69428627,1.425834275,-38.79456621,-0.677092912,,,,37.29066692,0.650844918,196.0852876,36.79985394,0.642278616,196.3201467,-83.39153566,-1.455456866,198.1163295,158.657997,2.769104432,194.5406898,0,-3.408842478,2.881291141,-3.446197344,0,0,60,6833.773458,6747.552001,7717.492784,-21298.81824,,,-15435.418,-15435.418
3/16/2026 16:45:48.167,,218.5,-74781.288,None,60.005,131395.4049,132306.0967,132248.6295,131984.034,228.6030526,0,-158.4608097,-2.765662865,131950.5469,-158.4327668,-2.765173424,81.77141855,1.427180488,-38.71583171,-0.675718736,,,,37.29066692,0.650844918,196.0852876,36.79985394,0.642278616,196.3201467,-83.39153566,-1.455456866,198.1163295,158.657997,2.769104432,194.5406898,0,-3.40745204,2.882637354,-3.444823168,0,0,60.01,6797.98211,6712.127984,7682.428792,-21192.53889,,,-15435.418,-15435.418
3/16/2026 16:45:48.200,,218.5,-74539.21,None,60.006,131428.4073,132348.3656,132278.5523,132019.1041,228.6637958,0,-158.4104414,-2.764783773,131983.4924,-158.3821928,-2.764290742,81.82655131,1.428142736,-38.66549051,-0.674840116,,,,37.50414236,0.654570767,195.1319554,36.79985394,0.642278616,196.3201467,-83.35135482,-1.454755578,196.924351,158.5286317,2.766846581,193.4234732,90,-3.406569358,2.882898314,-3.441686697,1.570796327,1.2,60.01,6744.683858,6667.300791,7563.412783,-20975.39743,,,-15435.418,-15435.418
3/16/2026 16:45:48.233,,218.5,-74802.514,None,60.008,131443.5161,132377.2341,132310.5574,132044.4542,228.7077035,0,-158.3185248,-2.763179524,132002.9345,-158.294752,-2.762764611,81.92278333,1.429822302,-38.57459505,-0.673253691,,,,37.78262084,0.659431134,195.8648514,37.0792601,0.647155173,197.0413155,-83.39153566,-1.455456866,198.1163295,158.5286317,2.766846581,193.4234732,180,-3.409919784,2.885279168,-3.440100272,3.141592654,1.2,60.01,6854.576388,6648.739181,7526.447983,-21029.76355,,,-15435.418,-15435.418
3/16/2026 16:45:48.267,,218.5,-74552.27,None,60.008,131441.1026,132358.9409,132299.7801,132033.9407,228.6894936,0,-158.2227713,-2.76150831,132000.4287,-158.1985905,-2.761086276,82.01608814,1.431450778,-38.48530965,-0.671695367,,,,37.78262084,0.659431134,195.8648514,37.29066692,0.650844918,196.0852876,-83.35135482,-1.454755578,196.924351,158.9879199,2.774862672,194.1071869,180,-3.411931194,2.886206356,-3.446558039,3.141592654,1.2,60,6904.574949,6584.443183,7710.782388,-21199.80052,,,-15435.418,-15435.418
3/16/2026 16:45:48.300,,218.5,-74542.32,None,60.005,131416.6943,132337.3634,132268.5666,132008.2056,228.644919,0,-158.1492485,-2.760225096,131964.8124,-158.1266976,-2.759831508,82.08297407,1.432618157,-38.40976946,-0.670376942,,,,37.78262084,0.659431134,195.8648514,37.29066692,0.650844918,196.0852876,-83.0048077,-1.448707189,197.0668922,158.9879199,2.774862672,194.1071869,0,-3.410676426,2.881325346,-3.445239614,0,0,60,6871.452133,6711.220817,7676.668791,-21259.34174,,,-15394.418,-15394.418
3/16/2026 16:45:48.333,,218.5,-74572.776,None,60.005,131419.2386,132338.1034,132280.7077,132013.3522,228.6538334,0,-158.0766889,-2.758958692,131967.2905,-158.0538358,-2.75855983,82.15644763,1.433900513,-38.33267639,-0.669031414,,,,37.78262084,0.659431134,195.8648514,37.29066692,0.650844918,196.0852876,-83.0048077,-1.448707189,197.0668922,158.9879199,2.774862672,194.1071869,0,-3.409404748,2.882607702,-3.443894086,0,0,60,6839.888433,6678.936009,7644.398387,-21163.22283,,,-15394.418,-15394.418
3/16/2026 16:45:48.367,,218.5,-74740.896,None,60.008,131444.2452,132376.3529,132315.3814,132046.0129,228.7104033,0,-158.0099846,-2.757794482,132003.3605,-157.9848991,-2.757356658,82.22688065,1.435129801,-38.26783888,-0.667899786,,,,37.78262084,0.659431134,195.8648514,37.29066692,0.650844918,196.0852876,-83.0048077,-1.448707189,197.0668922,159.1141985,2.777066651,195.2278669,0,-3.408201576,2.88383699,-3.444966437,0,0,60.01,6811.754134,6649.862409,7716.988794,-21178.60534,,,-15394.418,-15394.418
3/16/2026 16:45:48.400,,218.5,-74733.797,None,60.009,131431.9074,132355.999,132311.7649,132033.9096,228.6894398,0,-157.9026159,-2.755920545,131999.9498,-157.8867653,-2.7556439,82.3305226,1.436938694,-38.15664287,-0.66595905,,,,38.05901657,0.664255149,196.6023398,37.56859203,0.655695626,196.8146336,-83.0048077,-1.448707189,197.0668922,159.4439548,2.782821983,194.8032854,0,-3.411339526,2.885645883,-3.448781033,0,0,60.01,6915.749337,6603.206416,7793.769603,-21312.72536,,,-15394.418,-15394.418
3/16/2026 16:45:48.433,,218.5,-74718.274,None,60.007,131388.6642,132317.0329,132249.9045,131985.8774,228.6062456,0,-157.8154245,-2.754398769,131952.1157,-157.7943462,-2.754030882,82.4173748,1.438454551,-38.07196334,-0.664481113,,,,38.05901657,0.664255149,196.6023398,37.56859203,0.655695626,196.8146336,-82.65877419,-1.442667765,197.2166322,159.4439548,2.782821983,194.8032854,180,-3.409726508,2.881122316,-3.447303096,3.141592654,1.2,60,6872.902353,6720.408011,7753.823993,-21347.13436,,,-15394.418,-15394.418
3/16/2026 16:45:48.467,,218.5,-74891.549,None,60.005,131376.5245,132281.504,132236.7942,131965.5981,228.5711207,0,-157.7437411,-2.753147656,131928.8104,-157.7243355,-2.752808966,82.49397156,1.439791417,-37.99719598,-0.663176176,,,,38.05901657,0.664255149,196.6023398,37.56859203,0.655695626,196.8146336,-82.70305385,-1.443440591,198.4068547,159.4439548,2.782821983,194.8032854,-90,-3.408504592,2.883232008,-3.445998159,-1.570796327,1.2,60,6841.122384,6705.633595,7720.991987,-21267.74797,,,-15394.418,-15394.418
3/16/2026 16:45:48.500,,218.5,-74778.84,None,60.006,131422.059,132330.0483,132292.3938,132015.5,228.6575534,0,-157.6975022,-2.752340636,131985.4094,-157.6759237,-2.75196402,82.53342352,1.440479983,-37.95201796,-0.662387671,,,,38.05901657,0.664255149,196.6023398,37.56859203,0.655695626,196.8146336,-82.65877419,-1.442667765,197.2166322,159.4439548,2.782821983,194.8032854,-135,-3.407659646,2.883147748,-3.445209654,-2.35619449,1.697056275,60.01,6822.906037,6669.979218,7704.84959,-21197.73485,,,-15435.418,-15435.418
3/16/2026 16:45:48.533,,218.5,-75001.018,None,60.009,131453.3683,132372.019,132321.756,132049.7211,228.7168261,0,-157.6008845,-2.750654338,132012.0567,-157.5740613,-2.750186186,82.63532384,1.442258479,-37.84991889,-0.660605706,,,,38.5504653,0.672832548,196.4044806,37.84445847,0.660510404,197.5485763,-82.31327832,-1.436637725,197.3735545,159.5671713,2.784972518,195.9273335,180,-3.41069659,2.878896204,-3.445578224,3.141592654,1.2,60.01,6893.354536,6784.732805,7760.145604,-21438.23295,,,-15435.418,-15435.418
3/16/2026 16:45:48.567,,218.5,-74908.094,None,60.009,131420.4762,132339.9526,132291.5453,132018.0008,228.6618848,0,-157.4943402,-2.748794789,131983.6468,-157.4718906,-2.748402971,82.74352573,1.444146959,-37.74826362,-0.658831487,,,,38.5504653,0.672832548,196.4044806,38.05901657,0.664255149,196.6023398,-82.35959324,-1.437446073,198.5628364,159.4439548,2.782821983,194.8032854,-90,-3.41265812,2.881593032,-3.44165347,-1.570796327,1.2,60,6940.874869,6755.50078,7617.297589,-21313.67324,,,-15435.418,-15435.418
3/16/2026 16:45:48.600,,218.5,-74898.317,None,60.005,131374.1542,132278.6214,132240.5799,131965.1129,228.5702803,0,-157.4049905,-2.747235343,131926.1663,-157.3841608,-2.746871797,82.82920996,1.445642431,-37.66020585,-0.657294589,,,,38.5504653,0.672832548,196.4044806,38.05901657,0.664255149,196.6023398,-82.65877419,-1.442667765,197.2166322,159.5671713,2.784972518,195.9273335,-90,-3.411126946,2.888310196,-3.442267107,-1.570796327,1.2,60,6899.618486,6537.095998,7673.486409,-21110.20089,,,-15435.418,-15435.418
3/16/2026 16:45:48.633,,218.5,-74685.672,None,60.004,131393.5763,132300.9056,132263.1323,131986.5368,228.6073876,0,-157.3576883,-2.746409764,131945.5486,-157.336663,-2.746042803,82.87756202,1.446486333,-37.6132818,-0.65647561,,,,38.5504653,0.672832548,196.4044806,38.05901657,0.664255149,196.6023398,-82.31327832,-1.436637725,197.3735545,159.7751406,2.788602266,194.3851846,0,-3.410297952,2.883124058,-3.445077876,0,0,60,6879.922314,6674.414402,7683.379211,-21237.71593,,,-15435.418,-15435.418
3/16/2026 16:45:48.667,,218.5,-74913.912,None,60.008,131438.0602,132354.5825,132309.197,132034.6202,228.6906705,0,-157.2931861,-2.745283989,131994.6135,-157.2767226,-2.744996646,82.94328263,1.447633374,-37.54546283,-0.655291946,,,,38.5504653,0.672832548,196.4044806,38.05901657,0.664255149,196.6023398,-82.70305385,-1.443440591,198.4068547,159.7751406,2.788602266,194.3851846,-135,-3.409251795,2.891073965,-3.443894212,-2.35619449,1.697056275,60.01,6856.329201,6510.038408,7656.998418,-21023.36603,,,-15435.418,-15435.418
3/16/2026 16:45:48.700,,218.5,-74903.789,None,60.009,131448.8764,132359.5958,132323.408,132044.6314,228.7080104,0,-157.187821,-2.74344502,132005.359,-157.1709128,-2.743149916,83.05345653,1.449556272,-37.44250382,-0.653494972,,,,38.82319882,0.677592646,197.1545587,38.33334011,0.669042998,197.3443691,-82.35959324,-1.437446073,198.5628364,160.1077429,2.794407272,193.9736065,0,-3.412192914,2.887002345,-3.447902244,0,0,60,6956.862711,6619.017581,7739.755198,-21315.63549,,,-15477.418,-15477.418
3/16/2026 16:45:48.733,,218.5,-74666.779,None,60.007,131397.2328,132309.8173,132266.2477,131991.7685,228.6164492,0,-157.0935543,-2.741799757,131953.6506,-157.0762402,-2.741497569,83.14505018,1.451154882,-37.35021901,-0.651884298,,,,39.04286889,0.681426611,196.2210998,38.82319882,0.677592646,197.1545587,-82.31327832,-1.436637725,197.3735545,160.1077429,2.794407272,193.9736065,0,-3.419090215,2.887792607,-3.44629157,0,0,60,7093.133091,6556.924804,7697.001594,-21347.05949,,,-15477.418,-15477.418
