time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:45:48.767,,218.5,-74314.382,None,60.005,131358.6565,132275.122,132240.778,131958.8672,228.5594625,0,-157.0128826,-2.740391769,131915.0176,-156.9952217,-2.740083528,83.22700127,1.452585199,-37.2671215,-0.650433973,,,,38.76967539,0.676658485,195.4674397,38.5504653,0.672832548,196.4044806,-81.91941862,-1.429763576,196.3494843,159.9864332,2.792290018,192.8456378,0,-3.412916076,2.882348775,-3.442723991,0,0,60,6910.576532,6657.955197,7563.931203,-21132.46293,,,-15477.418,-15477.418
3/16/2026 16:45:48.800,,218.5,-74525.803,None,60.006,131383.5168,132310.0981,132273.6289,131989.7767,228.6129993,0,-156.9628789,-2.739519039,131950.8836,-156.9429617,-2.739171419,83.2758948,1.453438552,-37.21712164,-0.649561311,,,,39.04286889,0.681426611,196.2210998,38.33334011,0.669042998,197.3443691,-81.91941862,-1.429763576,196.3494843,160.4417485,2.800236768,193.5685925,180,-3.408214417,2.883202128,-3.449798079,3.141592654,1.2,60.01,6821.751521,6638.2848,7766.956796,-21226.99312,,,-15477.418,-15477.418
3/16/2026 16:45:48.833,,218.5,-74841.019,None,60.01,131428.8456,132353.7317,132313.2538,132032.6334,228.6872294,0,-156.8588598,-2.737703565,132000.8476,-156.8433109,-2.737432186,83.38272544,1.455303098,-37.11932446,-0.647854428,,,,39.04286889,0.681426611,196.2210998,38.33334011,0.669042998,197.3443691,-81.96834391,-1.430617484,197.537642,160.1077429,2.794407272,193.9736065,180,-3.406475184,2.885920582,-3.4422617,3.141592654,1.2,60.01,6780.867555,6611.918397,7601.011197,-20993.79715,,,-15477.418,-15477.418
3/16/2026 16:45:48.867,,218.5,-74758.493,None,60.01,131406.8848,132320.8528,132293.1187,132007.6345,228.64393,0,-156.7336832,-2.735518821,131967.7843,-156.7196536,-2.735273958,83.50660061,1.457465128,-36.99566917,-0.645696236,,,,39.04286889,0.681426611,196.2210998,38.82319882,0.677592646,197.1545587,-81.91941862,-1.429763576,196.3494843,160.2276495,2.796500036,195.1024346,-135,-3.412866604,2.887228704,-3.442196272,-2.35619449,1.697056275,60,6938.762222,6537.628799,7642.468797,-21118.85982,,,-15477.418,-15477.418
3/16/2026 16:45:48.900,,218.5,-74805.854,None,60.007,131345.9385,132272.7493,132230.4171,131950.3934,228.5447855,0,-156.6440001,-2.733953556,131913.0412,-156.6227001,-2.733581801,83.59838817,1.459067123,-36.89901558,-0.644009313,,,,39.3139657,0.686158144,196.9791867,38.82319882,0.677592646,197.1545587,-81.62399452,-1.424607453,197.7088769,160.5599652,2.802300039,194.6997689,-135,-3.411174447,2.883674576,-3.446309352,-2.35619449,1.697056275,60,6920.308966,6670.411198,7724.160009,-21314.88017,,,-15436.418,-15436.418
3/16/2026 16:45:48.933,,218.5,-74893.91,None,60.005,131337.0841,132277.9769,132228.0348,131948.4066,228.5413442,0,-156.5741768,-2.73273491,131904.1266,-156.5525739,-2.732357867,83.67186219,1.460349486,-36.82829985,-0.64277509,,,,39.3139657,0.686158144,196.9791867,39.09385889,0.682316555,197.90907,-81.62399452,-1.424607453,197.7088769,160.5599652,2.802300039,194.6997689,0,-3.414674422,2.884956939,-3.445075129,0,0,60,7007.451917,6638.24161,7693.703989,-21339.39752,,,-15436.418,-15436.418
3/16/2026 16:45:48.967,,218.5,-74868.782,None,60.008,131375.8027,132316.596,132281.1083,131991.887,228.6166545,0,-156.4914615,-2.731291254,131947.5632,-156.474307,-2.730991852,83.75735926,1.461841692,-36.74619376,-0.641342069,,,,39.3139657,0.686158144,196.9791867,38.82319882,0.677592646,197.1545587,-81.28025349,-1.41860804,197.8872406,160.5599652,2.802300039,194.6997689,-90,-3.408584498,2.880449732,-3.443642108,-1.570796327,1.2,60.01,6857.212984,6760.252807,7661.563205,-21279.029,,,-15436.418,-15436.418
3/16/2026 16:45:49.000,,218.5,-74543.256,None,60.009,131405.8212,132350.3697,132298.6346,132018.9872,228.6635933,0,-156.3834492,-2.729406084,131977.5063,-156.3658287,-2.729098548,83.86346606,1.463693605,-36.64331005,-0.639546409,,,,39.53615719,0.690036116,196.0522379,38.82319882,0.677592646,197.1545587,-81.2272627,-1.417683177,196.7011947,160.7771432,2.80609051,193.170184,0,-3.406691194,2.881376782,-3.445636919,0,0,60,6779.228198,6698.131184,7651.036791,-21128.39617,,,-15436.418,-15436.418
3/16/2026 16:45:49.033,,218.5,-74976.912,None,60.008,131382.7101,132312.9958,132266.2297,131988.0056,228.6099317,0,-156.276641,-2.72754193,131954.3185,-156.2585527,-2.727226229,83.96624284,1.465487398,-36.53720951,-0.637694605,,,,39.80557109,0.694738276,196.8182918,39.36245712,0.687004478,198.6679642,-81.28025349,-1.41860804,197.8872406,160.893647,2.808123886,194.3036798,-90,-3.414230707,2.884095438,-3.445818491,-1.570796327,1.2,60,6993.295031,6667.804807,7698.499199,-21359.59904,,,-15436.418,-15436.418
3/16/2026 16:45:49.067,,218.5,-74925.734,None,60.006,131335.8117,132292.9516,132240.9637,131957.3074,228.5567609,0,-156.1957395,-2.726129931,131918.3382,-156.1751797,-2.725771095,84.04893697,1.466930683,-36.46123579,-0.636368614,,,,39.80557109,0.694738276,196.8182918,39.09385889,0.682316555,197.90907,-81.28025349,-1.41860804,197.8872406,160.893647,2.808123886,194.3036798,-135,-3.40808765,2.885538723,-3.4444925,-2.35619449,1.697056275,60,6837.65046,6630.249602,7664.515211,-21132.41527,,,-15436.418,-15436.418
3/16/2026 16:45:49.100,,218.5,-74636.957,None,60.007,131370.8494,132311.4498,132268.8099,131984.4156,228.6037136,0,-156.120579,-2.724818134,131942.3421,-156.1018101,-2.724490554,84.12291146,1.468221781,-36.3812683,-0.634972918,,,,39.80557109,0.694738276,196.8182918,39.09385889,0.682316555,197.90907,-80.82646456,-1.410687929,195.7030403,160.893647,2.808123886,194.3036798,0,-3.406807109,2.87890971,-3.443096804,0,0,60.01,6806.808969,6723.892812,7631.884812,-21162.58659,,,-15395.418,-15395.418
3/16/2026 16:45:49.133,,218.5,-74866.853,None,60.009,131408.5652,132347.9935,132294.9496,132017.8726,228.6616629,0,-156.0195269,-2.723054442,131979.9808,-156.0003239,-2.722719287,84.22375763,1.469981879,-36.28261568,-0.633251105,,,,39.80557109,0.694738276,196.8182918,39.09385889,0.682316555,197.90907,-81.2272627,-1.417683177,196.7011947,160.893647,2.808123886,194.3036798,0,-3.405035842,2.887665056,-3.441374991,0,0,60.01,6764.3382,6539.687991,7591.118412,-20895.1446,,,-15395.418,-15395.418
3/16/2026 16:45:49.167,,218.5,-74713.622,None,60.01,131390.78,132331.26,132278.9866,132001.0476,228.6325212,0,-155.8962636,-2.720903092,131962.0991,-155.876522,-2.720558535,84.34834354,1.472156313,-36.15883107,-0.631090656,,,,39.80557109,0.694738276,196.8182918,39.58297789,0.690853292,197.7416496,-80.88213725,-1.411659601,196.8877853,161.2286806,2.813971325,193.9142078,0,-3.411411827,2.883815914,-3.445061981,0,0,60.01,6923.170399,6642.086412,7665.292797,-21230.54961,,,-15395.418,-15395.418
3/16/2026 16:45:49.200,,218.5,-74870.395,None,60.008,131338.0358,132297.0574,132246.0162,131961.1052,228.5633388,0,-155.7967316,-2.719165931,131920.2184,-155.7744029,-2.718776221,84.44609502,1.473862399,-36.05986373,-0.62936335,,,,40.03025927,0.698659825,195.8979326,39.58297789,0.690853292,197.7416496,-80.5946885,-1.406642674,198.2652768,161.2286806,2.813971325,193.9142078,0,-3.409629513,2.880505073,-3.443334675,0,0,60,6844.204852,6770.764787,7621.099196,-21236.06883,,,-15395.418,-15395.418
3/16/2026 16:45:49.233,,218.5,-74524.507,None,60.005,131342.4997,132293.9955,132219.5538,131952.7237,228.5488217,0,-155.7316147,-2.718029425,131908.7494,-155.7063775,-2.717588953,84.51384357,1.475044834,-35.99105337,-0.628162383,,,,40.03025927,0.698659825,195.8979326,39.53615719,0.690036116,196.0522379,-80.53767779,-1.405647649,197.081506,161.2286806,2.813971325,193.9142078,180,-3.407625069,2.880692483,-3.442133708,3.141592654,1.2,60,6793.649473,6725.462407,7590.168005,-21109.27989,,,-15395.418,-15395.418
3/16/2026 16:45:49.267,,218.5,-74551.709,None,60.007,131394.7944,132338.9042,132272.7101,132002.8376,228.6356215,0,-155.6560844,-2.716711174,131960.967,-155.6305318,-2.716265196,84.58355753,1.476261572,-35.91654627,-0.626861988,,,,40.52510349,0.707296486,195.7582182,39.80557109,0.694738276,196.8182918,-80.53767779,-1.405647649,197.081506,161.5650512,2.819842099,193.5313928,-90,-3.411003472,2.881909221,-3.446704087,-1.570796327,1.2,60,6875.655052,6697.080006,7689.902386,-21262.63744,,,-15395.418,-15395.418
3/16/2026 16:45:49.300,,218.5,-74676.384,None,60.01,131433.4451,132362.0399,132299.0966,132032.207,228.6864908,0,-155.5366459,-2.714626578,131993.5466,-155.5175141,-2.714292666,84.69928677,1.478281428,-35.79926743,-0.624815087,,,,40.52510349,0.707296486,195.7582182,40.07289005,0.699403872,197.5886636,-80.53767779,-1.405647649,197.081506,161.5650512,2.819842099,193.5313928,-135,-3.413696538,2.883929077,-3.444657186,-2.35619449,1.697056275,60.01,6944.403099,6647.313618,7641.432007,-21233.14872,,,-15419.418,-15419.418
3/16/2026 16:45:49.333,,218.5,-75051.13,None,60.01,131385.323,132322.711,132261.8013,131990.6399,228.6144944,0,-155.4089995,-2.712398728,131956.2347,-155.3871389,-2.71201719,84.82815145,1.480530541,-35.67001991,-0.622559292,,,,40.29794458,0.703331815,196.6719095,40.07289005,0.699403872,197.5886636,-80.53767779,-1.405647649,197.081506,161.4542278,2.817907866,196.188073,-90,-3.411421062,2.88617819,-3.440467158,-1.570796327,1.2,60,6917.944896,6588.604816,7640.308816,-21146.85853,,,-15419.418,-15419.418
3/16/2026 16:45:49.367,,218.5,-74510.294,None,60.007,131313.6467,132254.5413,132194.519,131921.6034,228.4949198,0,-155.3144307,-2.710748191,131884.4745,-155.292147,-2.710359268,84.92464982,1.482214756,-35.57576816,-0.620914288,,,,40.79101508,0.711937518,196.5400722,40.29794458,0.703331815,196.6719095,-80.13419306,-1.398605512,196.0999745,161.6767387,2.821791414,194.6701826,180,-3.413691083,2.880820268,-3.442705702,3.141592654,1.2,60,6966.241311,6686.769595,7632.374379,-21285.38528,,,-15419.418,-15419.418
3/16/2026 16:45:49.400,,218.5,-74563.92,None,60.006,131319.423,132253.8341,132193.1078,131922.8123,228.4970136,0,-155.2514394,-2.709648785,131885.1657,-155.2241281,-2.709172113,84.98724967,1.483307329,-35.51228394,-0.61980628,,,,40.52510349,0.707296486,195.7582182,40.29794458,0.703331815,196.6719095,-80.19390724,-1.399647721,197.2823358,161.5650512,2.819842099,193.5313928,-90,-3.412503928,2.88295505,-3.439648379,-1.570796327,1.2,60,6909.038586,6673.219209,7512.912,-21095.1698,,,-15419.418,-15419.418
3/16/2026 16:45:49.433,,218.5,-74615.918,None,60.008,131378.2229,132320.8854,132246.3864,131982.5252,228.6004394,0,-155.1644416,-2.708130388,131938.0262,-155.1437154,-2.707768647,85.07324708,1.484808267,-35.41922083,-0.618182022,,,,40.79101508,0.711937518,196.5400722,40.29794458,0.703331815,196.6719095,-79.8508482,-1.393660212,197.4902529,161.5650512,2.819842099,193.5313928,0,-3.411100462,2.878468479,-3.438024121,0,0,60.01,6904.340494,6796.915185,7476.191994,-21177.44767,,,-15419.418,-15419.418
3/16/2026 16:45:49.467,,218.5,-74716.992,None,60.011,131407.4524,132357.2567,132282.057,132016.2926,228.6589262,0,-155.0451091,-2.706047643,131972.965,-155.016928,-2.70555579,85.19451328,1.486924761,-35.30626518,-0.616210574,,,,40.79101508,0.711937518,196.5400722,40.29794458,0.703331815,196.6719095,-79.8508482,-1.393660212,197.4902529,162.0126653,2.82765444,194.2962686,0,-3.408887605,2.880584973,-3.443865014,0,0,60,6850.826867,6745.348797,7651.209595,-21247.38526,,,-15419.418,-15419.418
3/16/2026 16:45:49.500,,218.5,-74901.845,None,60.01,131378.5851,132321.4812,132251.3516,131984.5029,228.6038648,0,-154.9242383,-2.70393805,131943.9596,-154.8955308,-2.703437008,85.31834498,1.489086032,-35.18836183,-0.614152772,,,,40.79101508,0.711937518,196.5400722,40.79101508,0.711937518,196.5400722,-80.19390724,-1.399647721,197.2823358,161.7871267,2.823718049,195.8097035,0,-3.415374526,2.888733753,-3.437870821,0,0,60,7011.422845,6530.688017,7560.691195,-21102.80206,,,-15419.418,-15419.418
3/16/2026 16:45:49.533,,218.5,-74733.883,None,60.007,131325.3887,132270.0646,132202.6183,131933.3923,228.5153386,0,-154.8338351,-2.702360217,131895.7661,-154.8094653,-2.701934882,85.39996389,1.490510551,-35.09512676,-0.612525513,,,,40.79101508,0.711937518,196.5400722,40.29794458,0.703331815,196.6719095,-79.50852299,-1.38768551,197.7052351,162.0126653,2.82765444,194.2962686,-90,-3.405266697,2.878196061,-3.440179953,-1.570796327,1.2,60,6756.243853,6808.579184,7556.198385,-21121.02142,,,-15378.418,-15378.418
3/16/2026 16:45:49.567,,218.5,-74840.342,None,60.007,131336.992,132289.7487,132211.2584,131946.7063,228.5383992,0,-154.7497719,-2.700893036,131907.2865,-154.7250391,-2.700461368,85.48928386,1.492069479,-35.00991355,-0.611038262,,,,41.28471089,0.720554136,196.4228093,40.79101508,0.711937518,196.5400722,-79.8508482,-1.393660212,197.4902529,162.1213034,2.829550532,195.4379697,0,-3.412398886,2.885729691,-3.440588794,0,0,60.01,6931.034889,6611.961579,7611.191994,-21154.18846,,,-15378.418,-15378.418
3/16/2026 16:45:49.600,,218.5,-74704.262,None,60.01,131368.8928,132318.0271,132238.9486,131975.99,228.5891201,0,-154.6399429,-2.698976159,131933.9322,-154.6100101,-2.698453732,85.59970053,1.493996613,-34.9000165,-0.609120197,,,,41.28471089,0.720554136,196.4228093,40.79101508,0.711937518,196.5400722,-79.50852299,-1.38768551,197.7052351,162.7934274,2.841281309,194.7145603,0,-3.41039125,2.881682123,-3.450401506,0,0,60.01,6882.289607,6722.956786,7825.694401,-21430.94079,,,-15378.418,-15378.418
3/16/2026 16:45:49.633,,218.5,-74812.277,None,60.009,131374.4945,132298.0337,132236.7315,131970.4268,228.5794844,0,-154.5234353,-2.696942718,131928.5621,-154.4952538,-2.696450858,85.713697,1.495986227,-34.78032256,-0.607031144,,,,41.28471089,0.720554136,196.4228093,41.05481377,0.716541674,197.326126,-79.50852299,-1.38768551,197.7052351,162.7934274,2.841281309,194.7145603,0,-3.412992532,2.883671737,-3.448312453,0,0,60,6946.974551,6671.635179,7774.300809,-21392.91054,,,-15378.418,-15378.418
3/16/2026 16:45:49.667,,218.5,-74756.65,None,60.007,131333.0465,132259.0075,132199.3996,131931.1631,228.5114777,0,-154.4304252,-2.695319385,131897.8301,-154.3995829,-2.694781085,85.80104739,1.497510779,-34.68396989,-0.605349472,,,,41.28471089,0.720554136,196.4228093,40.79101508,0.711937518,196.5400722,-79.50852299,-1.38768551,197.7052351,162.7934274,2.841281309,194.7145603,180,-3.406718603,2.885196289,-3.446630781,3.141592654,1.2,59.99,6788.626938,6631.113578,7730.827197,-21150.56771,,,-15378.418,-15378.418
3/16/2026 16:45:49.700,,218.5,-74766.485,None,60.007,131346.4488,132280.9951,132213.2031,131947.5683,228.5398923,0,-154.3510996,-2.693934893,131905.518,-154.3269041,-2.6935126,85.8851282,1.498978266,-34.61029824,-0.604063659,,,,41.54668375,0.725126425,197.2166322,40.56352551,0.707967076,197.4501456,-79.10127419,-1.380577677,196.7487738,162.7934274,2.841281309,194.7145603,180,-3.401479676,2.879555943,-3.445344968,3.141592654,1.2,60,6684.843457,6742.022394,7700.05439,-21126.92024,,,-15378.418,-15378.418
3/16/2026 16:45:49.733,,218.5,-74697.192,None,60.01,131396.572,132311.8727,132256.2567,131988.8988,228.6114788,0,-154.2505749,-2.692180406,131950.3243,-154.2212479,-2.691668552,85.99028045,1.500813519,-34.50905847,-0.602296692,,,,41.51672853,0.724603608,195.5226841,40.79101508,0.711937518,196.5400722,-79.44481857,-1.386573658,196.5254182,162.7934274,2.841281309,194.7145603,180,-3.40360607,2.887387177,-3.443578001,3.141592654,1.2,60.01,6682.678903,6539.054383,7659.129597,-20880.86288,,,-15336.418,-15336.418
3/16/2026 16:45:49.767,,218.5,-74870.467,None,60.011,131392.853,132303.2059,132262.1785,131986.7468,228.6077513,0,-154.1177304,-2.689861832,131951.6906,-154.0925506,-2.689422361,86.12024519,1.503081831,-34.37492544,-0.599955629,,,,41.77895978,0.729180406,196.3201467,41.05481377,0.716541674,197.326126,-79.16695361,-1.381723999,197.9272594,163.1313424,2.847179037,194.3629594,-90,-3.405964035,2.88480583,-3.447134666,-1.570796327,1.2,60.01,6768.983608,6650.668809,7732.886382,-21152.5388,,,-15336.418,-15336.418
3/16/2026 16:45:49.800,,218.5,-74572.69,None,60.009,131347.1675,132263.2357,132199.3925,131937.2595,228.5220368,0,-154.0084237,-2.687954069,131900.6293,-153.9780649,-2.687424208,86.22327032,1.504879959,-34.26128979,-0.597972313,,,,42.01336301,0.733271514,195.4269173,41.28471089,0.720554136,196.4228093,-78.75852123,-1.37459551,196.9791867,163.1313424,2.847179037,194.3629594,0,-3.407978344,2.879475469,-3.44515135,0,0,60,6785.683256,6751.036786,7680.599994,-21217.32004,,,-15336.418,-15336.418
3/16/2026 16:45:49.833,,218.5,-74534.285,None,60.006,131340.2418,132250.7277,132184.2966,131925.7397,228.5020839,0,-153.9245448,-2.686490106,131888.1044,-153.900834,-2.686076276,86.30627102,1.506328595,-34.17767941,-0.596513036,,,,42.01336301,0.733271514,195.4269173,41.77895978,0.729180406,196.3201467,-79.10127419,-1.380577677,196.7487738,163.1313424,2.847179037,194.3629594,180,-3.415256682,2.886906272,-3.443692073,3.141592654,1.2,60,6965.836269,6555.571192,7643.937577,-21165.34504,,,-15336.418,-15336.418
3/16/2026 16:45:49.867,,218.5,-74726.698,None,60.007,131371.1563,132287.158,132236.1391,131965.4871,228.5709285,0,-153.8474601,-2.685144725,131935.0078,-153.8258245,-2.684767113,86.38540944,1.50770982,-34.09961484,-0.595150553,,,,41.77895978,0.729180406,196.3201467,41.54668375,0.725126425,197.2166322,-79.10127419,-1.380577677,196.7487738,163.1313424,2.847179037,194.3629594,0,-3.409893538,2.888287497,-3.44232959,0,0,60,6866.319165,6522.580814,7613.495995,-21002.39597,,,-15336.418,-15336.418
3/16/2026 16:45:49.900,,218.5,-74559.154,None,60.01,131417.95,132342.6424,132301.1712,132021.2767,228.6675589,0,-153.7354851,-2.683190392,131981.7031,-153.7133768,-2.682804529,86.50144221,1.509734974,-33.99275178,-0.59328544,,,,42.01336301,0.733271514,195.4269173,41.77895978,0.729180406,196.3201467,-78.75852123,-1.37459551,196.9791867,163.4704703,2.853097936,194.0181435,180,-3.411984935,2.884330484,-3.446383376,3.141592654,1.2,60,6889.495496,6632.769597,7703.049601,-21225.31469,,,-15336.418,-15336.418
3/16/2026 16:45:49.933,,218.5,-74826.677,None,60.011,131422.1861,132347.9282,132276.5813,132016.2352,228.6588268,0,-153.600368,-2.680832154,131975.0709,-153.580007,-2.680476788,86.63689502,1.512099072,-33.85585346,-0.590896114,,,,42.27368901,0.73781506,196.2321075,41.54668375,0.725126425,197.2166322,-78.4165814,-1.368627534,197.2166322,163.1313424,2.847179037,194.3629594,0,-3.405603213,2.880726606,-3.438075151,0,0,60,6758.126662,6731.956783,7511.284786,-21001.36823,,,-15295.418,-15295.418
3/16/2026 16:45:49.967,,218.5,-75048.854,None,60.009,131357.3794,132296.0816,132219.4884,131958.3362,228.5585427,0,-153.4838957,-2.678799328,131920.9034,-153.4606976,-2.678394446,86.75530676,1.514165747,-33.73477689,-0.588782929,,,,42.03906387,0.733720079,197.1216883,41.54668375,0.725126425,197.2166322,-78.82616176,-1.375776059,198.1563019,163.5706985,2.854847249,195.16885,-135,-3.403520871,2.889941806,-3.443630178,-2.35619449,1.697056275,60,6733.688341,6527.692799,7676.150385,-20937.53153,,,-15295.418,-15295.418
3/16/2026 16:45:50.000,,218.5,-74833.459,None,60.006,131335.974,132248.7465,132196.1769,131927.6294,228.5053571,0,-153.3953155,-2.677253313,131888.6874,-153.3740781,-2.67688265,86.84266381,1.515690415,-33.65400523,-0.587373198,,,,42.27368901,0.73781506,196.2321075,42.03906387,0.733720079,197.1216883,-78.75852123,-1.37459551,196.9791867,163.5706985,2.854847249,195.16885,0,-3.410602729,2.890285925,-3.442220447,0,0,60,6878.526432,6477.911975,7640.063992,-20996.5024,,,-15295.418,-15295.418
3/16/2026 16:45:50.033,,218.5,-74804.731,None,60.007,131363.1406,132286.2415,132236.3918,131962.6055,228.5659373,0,-153.3137424,-2.675829593,131915.7839,-153.2921661,-2.675453016,86.92684165,1.517159595,-33.56749293,-0.585863273,,,,42.27368901,0.73781506,196.2321075,41.77895978,0.729180406,196.3201467,-78.4165814,-1.368627534,197.2166322,163.5706985,2.854847249,195.16885,0,-3.404633422,2.885787129,-3.440710522,0,0,60,6730.853254,6601.175994,7605.158384,-20937.18763,,,-15295.418,-15295.418
3/16/2026 16:45:50.067,,218.5,-74636.654,None,60.009,131385.3844,132310.1656,132273.6796,131990.4359,228.614141,0,-153.2112476,-2.674040721,131954.0604,-153.1915567,-2.673697051,87.02626892,1.518894928,-33.46949507,-0.584152888,,,,42.51044708,0.741947268,195.3458472,41.77895978,0.729180406,196.3201467,-78.4165814,-1.368627534,197.2166322,163.8107937,2.859037701,193.6801487,-90,-3.402877457,2.887522462,-3.443190589,-1.570796327,1.2,60,6658.681924,6558.551998,7609.967999,-20827.20192,,,-15295.418,-15295.418
3/16/2026 16:45:50.100,,218.5,-74518.733,None,60.009,131392.0644,132309.3167,132258.3123,131987.2356,228.6085979,0,-153.1040324,-2.672169464,131944.5222,-153.081579,-2.671777578,87.13551876,1.520801698,-33.35556479,-0.582164429,,,,42.76882539,0.74645682,196.1587113,42.27368901,0.73781506,196.2321075,-78.4165814,-1.368627534,197.2166322,164.152295,2.864998023,193.3490109,-135,-3.409592638,2.889429232,-3.447162452,-2.35619449,1.697056275,60,6853.658103,6510.340783,7692.998395,-21056.99728,,,-15295.418,-15295.418
3/16/2026 16:45:50.133,,218.5,-74810.549,None,60.008,131382.8729,132286.1326,132243.1366,131971.3698,228.5811177,0,-153.0084546,-2.670501316,131935.2436,-152.9855977,-2.670102389,87.23388706,1.522518548,-33.26035363,-0.580502681,,,,42.76882539,0.74645682,196.1587113,42.03906387,0.733720079,197.1216883,-78.07547606,-1.362674122,197.4610848,164.2488263,2.866682812,194.5036761,0,-3.403822468,2.88519267,-3.447185493,0,0,60,6709.060264,6624.374421,7738.617591,-21072.05228,,,-15250.3,-15250.3
3/16/2026 16:45:50.167,,218.5,-74573.928,None,60.007,131384.4802,132300.9796,132258.0674,131981.8513,228.5992722,0,-152.9222486,-2.668996738,131942.2374,-152.9036891,-2.668672813,87.31744152,1.523976849,-33.17533207,-0.579018775,,,,42.76882539,0.74645682,196.1587113,42.27368901,0.73781506,196.2321075,-78.07547606,-1.362674122,197.4610848,164.152295,2.864998023,193.3490109,-90,-3.406487873,2.886650971,-3.444016798,-1.570796327,1.2,60,6776.018694,6588.259208,7616.232009,-20980.50991,,,-15250.3,-15250.3
3/16/2026 16:45:50.200,,218.5,-74601.014,None,60.01,131392.4272,132336.8384,132277.2579,132002.8809,228.6356964,0,-152.8104964,-2.667046294,131966.2588,-152.7937272,-2.666753616,87.43258887,1.525986549,-33.06439746,-0.577082601,,,,42.76882539,0.74645682,196.1587113,42.27368901,0.73781506,196.2321075,-78.00310069,-1.361410934,196.2871366,164.2488263,2.866682812,194.5036761,180,-3.404568676,2.887397483,-3.443765413,3.141592654,1.2,60.02,6729.29179,6532.099202,7656.652803,-20918.0438,,,-15250.3,-15250.3
3/16/2026 16:45:50.233,,218.5,-75090.902,None,60.01,131385.4019,132324.2503,132260.7691,131990.8357,228.6148335,0,-152.6845955,-2.664848909,131953.6369,-152.662626,-2.664465469,87.55716644,1.528160838,-32.93887489,-0.574891819,,,,43.02506599,0.750929062,196.9755315,42.53188209,0.742321379,197.0413155,-78.07547606,-1.362674122,197.4610848,164.0064159,2.862451952,195.986122,180,-3.406786848,2.89083496,-3.437343771,3.141592654,1.2,60.01,6812.321933,6483.571212,7554.97441,-20850.86755,,,-15250.3,-15250.3
3/16/2026 16:45:50.267,,218.5,-74928.528,None,60.008,131345.8694,132278.2681,132234.1774,131953.4707,228.5501155,0,-152.5793992,-2.663012886,131903.3608,-152.5593786,-2.662663462,87.6603624,1.529961947,-32.83488405,-0.573076836,,,,43.26429541,0.755104403,196.0999745,42.53188209,0.742321379,197.0413155,-77.73522627,-1.356735643,197.7125186,164.6831402,2.874263019,195.3384755,-90,-3.404984841,2.88669759,-3.447339855,-1.570796327,1.2,60,6734.464399,6594.336013,7775.107209,-21103.90762,,,-15250.3,-15250.3
3/16/2026 16:45:50.300,,218.5,-74744.496,None,60.005,131332.2423,132260.001,132223.1864,131939.1738,228.5253525,0,-152.514099,-2.661873183,131900.3242,-152.491383,-2.661476715,87.72767394,1.531136755,-32.7699063,-0.57194276,,,,43.26429541,0.755104403,196.0999745,43.02506599,0.750929062,196.9755315,-77.73522627,-1.356735643,197.7125186,164.5896086,2.872630584,194.1813585,-90,-3.412405777,2.887872398,-3.444573344,-1.570796327,1.2,59.99,6919.449755,6563.692816,7660.641589,-21143.78416,,,-15250.3,-15250.3
3/16/2026 16:45:50.333,,218.5,-74792.376,None,60.007,131388.6494,132301.4111,132269.339,131987.1441,228.6084395,0,-152.4375474,-2.660537106,131951.5809,-152.4215706,-2.660258258,87.80119672,1.53241997,-32.69524885,-0.570639742,,,,43.26429541,0.755104403,196.0999745,43.02506599,0.750929062,196.9755315,-77.39585272,-1.350812457,197.970907,164.5896086,2.872630584,194.1813585,0,-3.41118732,2.883232427,-3.443270326,0,0,60,6891.7542,6691.896007,7631.366394,-21215.0166,,,-15250.3,-15250.3
3/16/2026 16:45:50.367,,218.5,-74791.642,None,60.011,131420.4965,132363.062,132300.7858,132028.8163,228.6806179,0,-152.3212828,-2.658507906,131983.3522,-152.3048119,-2.658220434,87.92177627,1.53452448,-32.5815994,-0.568656185,,,,43.26429541,0.755104403,196.0999745,42.76882539,0.74645682,196.1587113,-77.73522627,-1.356735643,197.7125186,164.5896086,2.872630584,194.1813585,180,-3.404677254,2.891260123,-3.441286769,3.141592654,1.2,60.01,6730.861734,6482.952013,7584.508795,-20798.32254,,,-15279.29,-15279.29
3/16/2026 16:45:50.400,,218.5,-75016.166,None,60.011,131394.8125,132328.5362,132283.9881,132003.1461,228.6361558,0,-152.1883186,-2.656187242,131968.1907,-152.1688335,-2.655847163,88.05120849,1.536783499,-32.44448395,-0.566263069,,,,43.77066551,0.763942229,197.7525727,43.27918517,0.755364279,197.7962588,-77.39585272,-1.350812457,197.970907,165.0231641,2.880197555,195.0249215,-90,-3.411211442,2.887595956,-3.446460624,-1.570796327,1.2,60,6951.314855,6582.686396,7743.9168,-21277.91805,,,-15279.29,-15279.29
3/16/2026 16:45:50.433,,218.5,-74780.107,None,60.007,131351.7007,132284.6108,132245.6128,131961.3449,228.563754,0,-152.0899947,-2.654471167,131925.0011,-152.0700741,-2.654123486,88.1545682,1.538587466,-32.35037166,-0.5646205,,,,43.76002523,0.763756521,196.0559104,43.27918517,0.755364279,197.7962588,-76.97923269,-1.343541066,197.0668922,165.364271,2.886150994,194.718258,-90,-3.409487765,2.882128532,-3.450771494,-1.570796327,1.2,60,6846.437129,6688.310397,7835.313606,-21370.06113,,,-15279.29,-15279.29
3/16/2026 16:45:50.467,,218.5,-74986.69,None,60.006,131366.2296,132291.3015,132256.1805,131971.9314,228.5820903,0,-152.0200941,-2.653251172,131928.8781,-152.0023262,-2.652941062,88.22745918,1.539859653,-32.27980835,-0.563388938,,,,43.51854283,0.759541858,196.924351,43.02506599,0.750929062,196.9755315,-77.39585272,-1.350812457,197.970907,165.0231641,2.880197555,195.0249215,0,-3.403870124,2.89067211,-3.443586493,0,0,60.01,6736.117643,6502.824017,7671.542411,-20910.48407,,,-15279.29,-15279.29
3/16/2026 16:45:50.500,,218.5,-74683.037,None,60.009,131398.5951,132345.1226,132304.9332,132016.9404,228.6600481,0,-151.9250615,-2.651592539,131977.4119,-151.9090453,-2.651313003,88.31653754,1.541414364,-32.18661294,-0.561762371,,,,43.76002523,0.763756521,196.0559104,43.51854283,0.759541858,196.924351,-76.97923269,-1.343541066,197.0668922,164.9315118,2.878597922,193.8659331,-90,-3.410854861,2.88495543,-3.440360293,-1.570796327,1.2,60.01,6883.262428,6620.083201,7549.718403,-21053.06403,,,-15279.29,-15279.29
3/16/2026 16:45:50.533,,218.5,-74868.451,None,60.011,131417.3599,132348.9705,132309.4255,132025.9527,228.675658,0,-151.804027,-2.649480089,131990.4242,-151.782869,-2.649110813,88.44131579,1.543592155,-32.0626696,-0.559599152,,,,44.0122396,0.768158492,196.8877853,43.51854283,0.759541858,196.924351,-76.97923269,-1.343541066,197.0668922,165.0231641,2.880197555,195.0249215,-90,-3.408652671,2.887133221,-3.439796707,-1.570796327,1.2,60,6857.966395,6565.320013,7581.211212,-21004.49762,,,-15279.29,-15279.29
3/16/2026 16:45:50.567,,218.5,-74887.013,None,60.009,131376.5974,132318.3634,132269.9748,131989.0221,228.6116923,0,-151.6939505,-2.647558892,131949.5669,-151.6723059,-2.647181122,88.55011248,1.545491016,-31.95689565,-0.557753048,,,,44.0122396,0.768158492,196.8877853,43.51854283,0.759541858,196.924351,-76.97923269,-1.343541066,197.0668922,165.0231641,2.880197555,195.0249215,-90,-3.40672298,2.889032082,-3.437950603,-1.570796327,1.2,60,6807.475986,6515.8704,7533.417607,-20856.76399,,,-15225.415,-15225.415
3/16/2026 16:45:50.600,,218.5,-74809.31,None,60.007,131360.5365,132301.6479,132246.1207,131970.1393,228.5789864,0,-151.6120608,-2.646129647,131928.5878,-151.5971495,-2.645869395,88.63310369,1.546939486,-31.87146717,-0.55626204,,,,44.2559408,0.77241188,196.0265288,44.0122396,0.768158492,196.8877853,-76.97923269,-1.343541066,197.0668922,165.7932339,2.893637809,195.5815942,180,-3.414027887,2.890480552,-3.449899849,3.141592654,1.2,60,6958.752498,6478.473598,7848.604815,-21285.83091,,,-15225.415,-15225.415
3/16/2026 16:45:50.633,,218.5,-74864.29,None,60.007,131399.2356,132333.198,132282.3248,132005.6159,228.6404336,0,-151.5263398,-2.644633532,131967.2348,-151.5110622,-2.644366889,88.71658136,1.548396446,-31.78831095,-0.55481069,,,,44.2559408,0.77241188,196.0265288,43.77066551,0.763942229,197.7525727,-76.97923269,-1.343541066,197.0668922,165.7064419,2.892123003,194.4185176,-135,-3.408309118,2.891937512,-3.446933693,-2.35619449,1.697056275,60.01,6818.194878,6443.208,7731.345611,-20992.74849,,,-15225.415,-15225.415
3/16/2026 16:45:50.667,,218.5,-74790.734,None,60.01,131435.3333,132387.7809,132334.4342,132053.2391,228.7229194,0,-151.4173905,-2.64273201,132008.0556,-151.3945502,-2.64233337,88.82619814,1.55030962,-31.67659766,-0.552860925,,,,44.2559408,0.77241188,196.0265288,44.0122396,0.768158492,196.8877853,-76.63978156,-1.337616526,197.3407206,165.7064419,2.892123003,194.4185176,-90,-3.410491862,2.887926146,-3.444983928,-1.570796327,1.2,60.01,6874.773516,6556.31999,7686.53281,-21117.62632,,,-15225.415,-15225.415
3/16/2026 16:45:50.700,,218.5,-74826.864,None,60.01,131428.8703,132370.4166,132321.0225,132040.812,228.7013951,0,-151.298507,-2.6406571,132007.2489,-151.279736,-2.640329486,88.94553178,1.552392384,-31.55814339,-0.550793508,,,,44.2559408,0.77241188,196.0265288,44.0122396,0.768158492,196.8877853,-76.63978156,-1.337616526,197.3407206,165.7064419,2.892123003,194.4185176,0,-3.408487978,2.89000891,-3.442916511,0,0,60,6824.726825,6502.780813,7634.980806,-20962.48844,,,-15225.415,-15225.415
3/16/2026 16:45:50.733,,218.5,-74681.899,None,60.008,131400.8488,132330.4221,132279.7497,132004.3634,228.6382642,0,-151.1999342,-2.63893668,131967.5813,-151.1715549,-2.638441369,89.04394658,1.554110047,-31.45937932,-0.54906975,,,,44.75196787,0.781069186,196.0118364,44.0122396,0.768158492,196.8877853,-76.21840276,-1.330262079,196.4557966,165.7064419,2.892123003,194.4185176,180,-3.406599861,2.884372126,-3.441192753,3.141592654,1.2,60,6775.041432,6613.487995,7590.254411,-20978.78384,,,-15225.415,-15225.415
3/16/2026 16:45:50.767,,218.5,-74623.752,None,60.007,131392.0951,132327.3577,132263.8568,131995.1263,228.622265,0,-151.1134182,-2.637426692,131954.0254,-151.0917735,-2.637048921,89.12706819,1.555560793,-31.37830945,-0.547654814,,,,44.75196787,0.781069186,196.0118364,44.0122396,0.768158492,196.8877853,-76.21840276,-1.330262079,196.4557966,166.0496572,2.89811324,194.1257325,-90,-3.405207413,2.885822872,-3.445768054,-1.570796327,1.2,60,6739.581155,6576.854385,7690.075215,-21006.51075,,,-15255.712,-15255.712
3/16/2026 16:45:50.800,,218.5,-74817.317,None,60.008,131433.6735,132372.2388,132299.5015,132035.8262,228.6927595,0,-151.020783,-2.635809903,131989.7041,-150.994173,-2.635345469,89.22086698,1.55719789,-31.28372186,-0.546003949,,,,44.75196787,0.781069186,196.0118364,44.0122396,0.768158492,196.8877853,-76.21840276,-1.330262079,196.4557966,166.1345333,2.899594608,195.2905528,-90,-3.403503961,2.887459969,-3.445598557,-1.570796327,1.2,60,6698.845216,6537.888007,7734.124819,-20970.85804,,,-15255.712,-15255.712
3/16/2026 16:45:50.833,,218.5,-74951.381,None,60.01,131451.2147,132392.6342,132331.1909,132059.0468,228.7329786,0,-150.8978484,-2.633664289,132023.4361,-150.8727481,-2.633226206,89.34563503,1.559375504,-31.16602536,-0.543949757,,,,44.75196787,0.781069186,196.0118364,44.26232686,0.772523338,197.7234432,-76.21840276,-1.330262079,196.4557966,166.1345333,2.899594608,195.2905528,-90,-3.405749544,2.889637583,-3.443544365,-1.570796327,1.2,60,6756.670028,6484.060785,7685.308806,-20926.03962,,,-15255.712,-15255.712
3/16/2026 16:45:50.867,,218.5,-74999.189,None,60.01,131432.0728,132377.7703,132307.8414,132039.9292,228.699866,0,-150.7738961,-2.631500913,132004.1678,-150.7482525,-2.631053348,89.4650264,1.561459276,-31.03861798,-0.541726079,,,,45,0.785398163,196.8585279,44.75409688,0.781106344,197.7088769,-75.62722132,-1.319944016,198.2035318,166.4768393,2.905568975,195.0064614,180,-3.412159692,2.881403292,-3.447295054,3.141592654,1.2,60,6945.522283,6750.014403,7765.113597,-21460.65028,,,-15255.712,-15255.712
3/16/2026 16:45:50.900,,218.5,-74784.586,None,60.008,131400.4712,132351.7477,132272.7624,132009.0308,228.6463484,0,-150.670626,-2.62969851,131972.4588,-150.6445267,-2.629242991,89.5688222,1.563270855,-30.932556,-0.539874948,,,,45.24803213,0.789727141,196.0118364,44.5060831,0.776777687,196.8658426,-75.54060485,-1.318432274,197.0413155,166.4768393,2.905568975,195.0064614,0,-3.406020678,2.881703129,-3.445443923,0,0,60,6760.831327,6701.55838,7717.507197,-21179.8969,,,-15255.712,-15255.712
3/16/2026 16:45:50.933,,218.5,-74764.512,None,60.007,131405.1972,132362.3695,132289.4984,132019.7385,228.6648948,0,-150.5820839,-2.628153158,131977.0911,-150.5556001,-2.62769093,89.65716443,1.564812717,-30.84342675,-0.538319349,,,,45.24803213,0.789727141,196.0118364,45,0.785398163,196.8585279,-75.87899952,-1.324338375,196.7451143,166.4768393,2.905568975,195.0064614,-90,-3.413089093,2.889151092,-3.443888324,-1.570796327,1.2,60,6937.396014,6504.393603,7680.182394,-21121.97201,,,-15255.712,-15255.712
3/16/2026 16:45:50.967,,218.5,-74871.778,None,60.009,131444.3459,132373.1509,132308.7774,132042.7705,228.7047873,0,-150.4754164,-2.62629146,132005.6862,-150.4510542,-2.625866259,89.76107419,1.566626285,-30.73560842,-0.536437565,,,,45.24803213,0.789727141,196.0118364,44.75409688,0.781106344,197.7088769,-75.54060485,-1.318432274,197.0413155,166.8201319,2.91156056,194.7293506,0,-3.406972603,2.885058559,-3.447998125,0,0,60.01,6786.305109,6618.023983,7771.406398,-21175.73549,,,-15287.357,-15287.357
3/16/2026 16:45:51.000,,218.5,-74915.77,None,60.011,131433.2478,132372.2633,132310.1879,132039.2625,228.6987113,0,-150.3494401,-2.624092758,132004.8894,-150.3219499,-2.623612964,89.88573062,1.56880195,-30.61440722,-0.534322205,,,,45.4939169,0.79401864,196.8658426,44.75409688,0.781106344,197.7088769,-75.54060485,-1.318432274,197.0413155,166.8201319,2.91156056,194.7293506,0,-3.404719308,2.887234224,-3.445882765,0,0,60,6759.307001,6563.073592,7719.508798,-21041.88939,,,-15287.357,-15287.357
3/16/2026 16:45:51.033,,218.5,-75025.555,None,60.009,131404.9259,132348.0005,132291.5105,132015.5187,228.6575858,0,-150.2344411,-2.622085647,131976.4392,-150.2064447,-2.621597018,90.00519501,1.570886997,-30.49848367,-0.532298957,,,,45.4939169,0.79401864,196.8658426,45,0.785398163,196.8585279,-75.20323775,-1.312544107,197.3443691,166.5587952,2.906999374,196.1733927,0,-3.406995181,2.883431104,-3.439298331,0,0,60,6814.9284,6668.049595,7612.45921,-21095.4372,,,-15287.357,-15287.357
3/16/2026 16:45:51.067,,218.5,-74971.642,None,60.007,131411.211,132336.1763,132260.5356,132003.307,228.6364346,0,-150.1433266,-2.620495399,131972.2165,-150.11754,-2.620045339,90.0935186,1.572428534,-30.40386913,-0.530647622,,,,45.7440592,0.798384446,196.0265288,45,0.785398163,196.8585279,-75.20323775,-1.312544107,197.3443691,166.9001569,2.91295726,195.8979326,-135,-3.405443502,2.884972641,-3.443604882,-2.35619449,1.697056275,60,6746.911971,6628.521609,7706.592001,-21082.02558,,,-15287.357,-15287.357
3/16/2026 16:45:51.100,,218.5,-74835.36,None,60.009,131440.1982,132384.7049,132310.2483,132045.7466,228.7099421,0,-150.0483806,-2.618838279,132001.1045,-150.0221945,-2.618381245,90.18696889,1.574059549,-30.30693416,-0.528955787,,,,45.7440592,0.798384446,196.0265288,45.24590312,0.789689983,197.7088769,-75.20323775,-1.312544107,197.3443691,166.7391408,2.910146999,193.5611531,0,-3.408071228,2.886603656,-3.439102786,0,0,60.01,6814.006668,6589.728014,7507.367995,-20911.10268,,,-15287.357,-15287.357
3/16/2026 16:45:51.133,,218.5,-74875.19,None,60.012,131464.1186,132410.0902,132322.4351,132066.2375,228.7454334,0,-149.9159988,-2.616527781,132024.884,-149.8892527,-2.616060973,90.32194136,1.576415263,-30.1715352,-0.52659263,,,,45.7440592,0.798384446,196.0265288,45,0.785398163,196.8585279,-74.86691685,-1.3066742,197.6542436,167.1643905,2.917569007,194.4592502,0,-3.401459136,2.883089463,-3.444161637,0,0,60.01,6650.002897,6690.297608,7667.251221,-21007.55173,,,-15287.357,-15287.357
3/16/2026 16:45:51.167,,218.5,-74850.97,None,60.012,131430.8703,132376.4057,132286.1761,132031.8381,228.6858519,0,-149.7705584,-2.613989366,131997.5236,-149.7477049,-2.613590498,90.46745587,1.578954971,-30.03046818,-0.524130546,,,,45.9877604,0.802637835,196.8877853,45.4939169,0.79401864,196.8658426,-74.86691685,-1.3066742,197.6542436,167.1643905,2.917569007,194.4592502,0,-3.407609138,2.885629171,-3.441699553,0,0,60.01,6832.172852,6624.331196,7604.668814,-21061.17286,,,-15329.357,-15329.357
3/16/2026 16:45:51.200,,218.5,-74649.686,None,60.009,131378.4317,132318.8259,132249.426,131982.9215,228.6011257,0,-149.6591643,-2.612045173,131938.9151,-149.6313047,-2.611558932,90.58197956,1.580953786,-29.91963379,-0.522196121,,,,46.23997477,0.807039806,196.0559104,45.9877604,0.802637835,196.8877853,-74.77556998,-1.305079896,196.4961068,167.1643905,2.917569007,194.4592502,180,-3.414196767,2.886033682,-3.439765128,3.141592654,1.2,60,6964.547597,6572.476813,7555.017622,-21092.04203,,,-15329.357,-15329.357
3/16/2026 16:45:51.233,,218.5,-74822.314,None,60.007,131397.1074,132309.056,132253.4176,131987.187,228.6085138,0,-149.5706502,-2.61050031,131947.1469,-149.5450672,-2.610053803,90.67036901,1.582496473,-29.82870827,-0.520609171,,,,46.23997477,0.807039806,196.0559104,45.9877604,0.802637835,196.8877853,-74.77556998,-1.305079896,196.4961068,167.2424678,2.918931713,195.6294456,0,-3.412691638,2.887576369,-3.439540884,0,0,60,6927.475834,6533.179208,7595.164797,-21055.81984,,,-15329.357,-15329.357
3/16/2026 16:45:51.267,,218.5,-74380.018,None,60.01,131436.2476,132360.4036,132297.9456,132032.2057,228.6864885,0,-149.4552228,-2.608485723,131992.2701,-149.4336697,-2.608109549,90.7843977,1.584486649,-29.71587404,-0.518639842,,,,46.49433359,0.811479205,195.2278669,45.9963479,0.802787715,195.1909834,-74.43848967,-1.299196735,196.8146336,167.855722,2.929635016,193.940197,-90,-3.410897264,2.883683384,-3.448274858,-1.570796327,1.2,60.01,6856.015862,6644.419205,7746.047992,-21246.48306,,,-15329.357,-15329.357
3/16/2026 16:45:51.300,,218.5,-74576.088,None,60.012,131454.9195,132377.2341,132301.5113,132045.2168,228.7090244,0,-149.3131533,-2.606006142,132004.6886,-149.2865045,-2.605541032,90.92454792,1.586932732,-29.57148679,-0.516119809,,,,46.48145717,0.811254469,196.924351,45.7440592,0.798384446,196.0265288,-74.43848967,-1.299196735,196.8146336,167.855722,2.929635016,193.940197,-90,-3.403925478,2.886129467,-3.445754825,-1.570796327,1.2,60,6741.378134,6583.622405,7684.588789,-21009.58933,,,-15329.357,-15329.357
3/16/2026 16:45:51.333,,218.5,-74928.154,None,60.01,131412.7824,132334.6442,132264.1121,132004.511,228.6385199,0,-149.1809972,-2.603699582,131962.4085,-149.1537869,-2.603224673,91.05994972,1.589295939,-29.43732428,-0.513778232,,,,46.97493401,0.819867264,196.9755315,46.48145717,0.811254469,196.924351,-74.19748605,-1.294990428,198.2943267,167.9298545,2.930928874,195.1135054,-90,-3.414479142,2.884286367,-3.444707106,-1.570796327,1.2,60,7005.53005,6677.769614,7703.092816,-21386.39248,,,-15329.357,-15329.357
3/16/2026 16:45:51.367,,218.5,-74795.112,None,60.009,131381.6426,132315.0631,132252.2308,131983.6663,228.6024158,0,-149.0773541,-2.60189067,131937.3255,-149.0541933,-2.601486437,91.15885491,1.59102216,-29.33283236,-0.511954504,,,,46.73570459,0.815691923,196.0999745,46.48145717,0.811254469,196.924351,-74.10251026,-1.293332788,197.1399503,167.9298545,2.930928874,195.1135054,0,-3.412740906,2.884354948,-3.442883378,0,1.2,60,6929.745187,6636.182413,7657.473615,-21223.40122,,,-15329.357,-15329.357
3/16/2026 16:45:51.400,,218.5,-74941.603,None,60.01,131422.97,132344.9268,132282.6802,132017.5294,228.6610683,0,-148.9620921,-2.599878969,131984.7357,-148.9429338,-2.599544592,91.27810845,1.593103527,-29.2181703,-0.509953273,,,,46.97493401,0.819867264,196.9755315,46.48145717,0.811254469,196.924351,-73.86441134,-1.289177178,198.6244698,168.274888,2.936950844,194.8661079,-90,-3.410799061,2.882280705,-3.446904117,-1.570796327,1.2,60.02,6914.534451,6740.38081,7748.438403,-21403.35366,,,-15369.357,-15369.357
3/16/2026 16:45:51.433,,218.5,-74477.894,None,60.013,131444.5327,132364.844,132305.4611,132038.949,228.6981682,0,-148.8156116,-2.597322401,132006.1837,-148.7958305,-2.596977155,91.42339837,1.595639315,-29.07580345,-0.507468503,,,,47.23117461,0.824339506,196.1587113,46.73570459,0.815691923,196.0999745,-73.66975159,-1.285779724,196.3201467,168.6207861,2.942987904,194.6257948,0,-3.412669078,2.881419039,-3.450456407,0,0,60.02,6933.646551,6684.825605,7827.407993,-21445.88015,,,-15369.357,-15369.357
3/16/2026 16:45:51.467,,218.5,-74969.107,None,60.011,131417.4882,132337.302,132285.941,132014.2516,228.6553911,0,-148.6716941,-2.594810567,131968.7745,-148.6540141,-2.594501992,91.56401904,1.598093609,-28.93193255,-0.504957482,,,,47.23117461,0.824339506,196.1587113,46.72081483,0.815432048,197.7962588,-73.76764934,-1.287488362,197.4720233,168.274888,2.936950844,194.8661079,-90,-3.40993404,2.885581971,-3.441908326,-1.570796327,1.2,60,6863.439777,6617.4624,7625.707208,-21106.60938,,,-15369.357,-15369.357
3/16/2026 16:45:51.500,,218.5,-75134.808,None,60.009,131380.3914,132308.4351,132248.3192,131979.7297,228.5955975,0,-148.5608004,-2.592875106,131941.8341,-148.5399204,-2.592510682,91.67353181,1.600004967,-28.8162602,-0.502938619,,,,47.23117461,0.824339506,196.1587113,46.72081483,0.815432048,197.7962588,-73.4339241,-1.281663758,197.8108187,168.3461594,2.938194765,196.0412202,0,-3.40794273,2.881668725,-3.441133384,0,0,60,6812.331367,6726.398406,7650.316817,-21189.04659,,,-15369.357,-15369.357
3/16/2026 16:45:51.533,,218.5,-74749.478,None,60.008,131394.9374,132315.29,132250.5845,131987.6038,228.6092357,0,-148.4652081,-2.591206706,131950.0187,-148.4394621,-2.590757353,91.77221936,1.60172739,-28.72082644,-0.501272985,,,,47.46811791,0.828474947,197.0413155,46.97493401,0.819867264,196.9755315,-73.4339241,-1.281663758,197.8108187,168.9675268,2.949039671,194.3925925,0,-3.410624617,2.883391148,-3.450312656,0,0,60,6910.652086,6683.169599,7811.265596,-21405.08728,,,-15369.357,-15369.357
3/16/2026 16:45:51.567,,218.5,-74692.253,None,60.011,131441.3907,132372.4835,132309.7221,132041.8824,228.7032491,0,-148.3385839,-2.588996697,132002.6427,-148.3167646,-2.588615878,91.89617451,1.603890815,-28.59428531,-0.499064426,,,,47.72631099,0.832981267,196.2321075,47.23117461,0.824339506,196.1587113,-73.4339241,-1.281663758,197.8108187,168.9675268,2.949039671,194.3925925,180,-3.412955384,2.885554573,-3.448104097,3.141592654,1.2,60.01,6943.199963,6631.27201,7760.620806,-21335.09278,,,-15369.357,-15369.357
3/16/2026 16:45:51.600,,218.5,-74973.787,None,60.013,131456.4443,132384.8843,132324.648,132056.0068,228.7277132,0,-148.1823191,-2.586269361,132013.6924,-148.1670369,-2.586002638,92.05189631,1.606608673,-28.44292862,-0.496422753,,,,47.72631099,0.832981267,196.2321075,47.212042,0.82400558,197.854492,-73.4339241,-1.281663758,197.8108187,168.9675268,2.949039671,194.3925925,0,-3.410008218,2.888272431,-3.445462424,0,0,60,6870.197635,6563.016011,7696.684792,-21129.89844,,,-15410.357,-15410.357
3/16/2026 16:45:51.633,,218.5,-74869.963,None,60.012,131402.435,132325.3935,132276.2896,132002.0536,228.6342636,0,-148.0399033,-2.583783738,131963.4173,-148.0168021,-2.583380545,92.19840457,1.609165725,-28.29477106,-0.493836916,,,,47.72631099,0.832981267,196.2321075,47.46811791,0.828474947,197.0413155,-73.10135131,-1.275859268,198.1563019,168.9675268,2.949039671,194.3925925,0,-3.411855492,2.885024993,-3.442876587,0,0,60,6913.692609,6653.923196,7630.401602,-21198.01741,,,-15410.357,-15410.357
3/16/2026 16:45:51.667,,218.5,-74960.006,None,60.009,131358.0854,132276.3173,132235.9736,131957.4722,228.5570463,0,-147.9189333,-2.581672411,131925.3312,-147.8997425,-2.58133747,92.31886363,1.611268132,-28.1743343,-0.491734898,,,,47.96093613,0.837076248,197.1216883,47.46811791,0.828474947,197.0413155,-72.76994729,-1.270075177,198.5084381,169.3803447,2.956244704,195.3458472,-135,-3.409812417,2.881343309,-3.447979602,-2.35619449,1.697056275,60,6891.813388,6756.739188,7791.264007,-21439.81658,,,-15410.357,-15410.357
3/16/2026 16:45:51.700,,218.5,-74853.029,None,60.009,131381.5993,132298.7423,132250.5894,131977.6499,228.5919951,0,-147.8117791,-2.579802219,131938.6079,-147.794917,-2.579507919,92.42769991,1.613167683,-28.06484159,-0.48982389,,,,48.22104022,0.84161592,196.3201467,47.46811791,0.828474947,197.0413155,-72.66675729,-1.268274171,197.3626104,169.3803447,2.956244704,195.3458472,-135,-3.407982866,2.881441854,-3.446068594,-2.35619449,1.697056275,60,6818.77404,6716.390421,7745.040018,-21280.20448,,,-15410.357,-15410.357
3/16/2026 16:45:51.733,,218.5,-74734.027,None,60.012,131417.3539,132335.7655,132291.222,132015.4576,228.65748,0,-147.6798444,-2.577499524,131974.2717,-147.6624277,-2.577195544,92.55703058,1.615424929,-27.93185557,-0.487502846,,,,48.22104022,0.84161592,196.3201467,47.96093613,0.837076248,197.1216883,-72.66675729,-1.268274171,197.3626104,169.3150876,2.955105752,194.1665265,0,-3.414271792,2.8836991,-3.442608598,0,0,60,6977.675028,6661.281623,7615.814405,-21254.77106,,,-15410.357,-15410.357
3/16/2026 16:45:51.767,,218.5,-74560.133,None,60.013,131416.0856,132340.3285,132299.5712,132019.3504,228.6642225,0,-147.5280086,-2.574849489,131983.0167,-147.5071394,-2.574485253,92.71296674,1.618146529,-27.78298708,-0.484904601,,,,48.48327147,0.846192719,195.5226841,47.96093613,0.837076248,197.1216883,-72.56236247,-1.266452138,196.2174304,169.6634459,2.96118575,193.9476218,-135,-3.411561501,2.884598667,-3.446090351,-2.35619449,1.697056275,60,6882.409624,6600.268796,7692.984001,-21175.66242,,,-15410.357,-15410.357
3/16/2026 16:45:51.800,,218.5,-74527.2,None,60.011,131379.788,132308.7175,132260.7234,131983.7672,228.6025905,0,-147.3837412,-2.572331549,131953.0678,-147.3666518,-2.572033281,92.85929118,1.620700372,-27.63917759,-0.482394652,,,,48.71528911,0.850242191,196.4228093,47.96093613,0.837076248,197.1216883,-72.22867918,-1.260628266,196.5803652,170.0125784,2.967279263,193.7359027,-90,-3.409109529,2.881328638,-3.449673915,-1.570796327,1.2,60,6851.254683,6693.120003,7769.880002,-21314.25469,,,-15369.357,-15369.357
3/16/2026 16:45:51.833,,218.5,-74802.845,None,60.009,131365.1641,132297.5597,132234.6821,131966.4879,228.572662,0,-147.2726018,-2.570391799,131931.8753,-147.2506224,-2.570008187,92.9688107,1.622611848,-27.5277585,-0.480450022,,,,48.71528911,0.850242191,196.4228093,48.45331625,0.845669902,197.2166322,-72.66675729,-1.268274171,197.3626104,170.0737545,2.968346987,194.9178288,180,-3.415678089,2.890886019,-3.448797009,3.141592654,1.2,60,7014.171155,6477.73922,7794.201605,-21286.11198,,,-15369.357,-15369.357
3/16/2026 16:45:51.867,,218.5,-74786.126,None,60.011,131390.775,132324.1241,132262.405,131993.1227,228.6187948,0,-147.1495668,-2.568244434,131957.3762,-147.1270611,-2.567851636,93.0878881,1.624690141,-27.40432793,-0.478295752,,,,48.71528911,0.850242191,196.4228093,48.22104022,0.84161592,196.3201467,-72.3348138,-1.262480665,197.7234432,170.0737545,2.968346987,194.9178288,-135,-3.409467556,2.887170806,-3.446642739,-2.35619449,1.697056275,60.01,6860.42772,6585.004793,7742.880003,-21188.31252,,,-15369.357,-15369.357
3/16/2026 16:45:51.900,,218.5,-74795.328,None,60.013,131419.4972,132344.6842,132295.2543,132020.4959,228.6662065,0,-146.9933861,-2.565518565,131975.8942,-146.9730619,-2.565163842,93.24870387,1.627496906,-27.2507083,-0.475614583,,,,48.97938245,0.854851489,195.633126,48.45331625,0.845669902,197.2166322,-71.89623697,-1.254826055,196.9499429,170.0737545,2.968346987,194.9178288,-90,-3.410833744,2.882322961,-3.44396157,-1.570796327,1.2,60.01,6867.814472,6682.478391,7678.828784,-21229.12165,,,-15369.357,-15369.357
